datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
998265600000,2001,8,2000,11,47,7,0.226,0.0937,0.132,8023.72,50.27,50.27,47.76,2,1,1.1428571428571428,373.3,356.6,389.3,218.3,201.6,155,155,155,0,0,0,0.416,0.398,0.435,218.3,201.6,234.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.128,0.14,0.0143,0.0129,0.0157,0.00058,0.00052,0.00064,0.363,0.256,0.407,0.015,0.01,0.017,24.37,24.27,24.46,0.952,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,45.98,25.91,52.5,44.17,25.13,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.58,0.42,35.5
998870400000,2001,8,2000,11,48,7,0.207,0.0874,0.12,7441.2,48.2,48.2,44.29,1,1,1,342.1,332.7,353.1,197.7,183.4,144.4,118,155,0,0,0,0.422,0.352,0.458,197.7,183.4,217.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.122,0.13,0.0126,0.0113,0.0142,0.0005,0.00046,0.00057,0.348,0.323,0.38,0.014,0.013,0.015,24.54,24.48,24.58,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,45.38,42,50.14,44.29,41.16,48.2,0,0,0,0,0,0,0.246,0,0.087,0.42,0.58,0.42,35.9
999475200000,2001,9,2000,12,49,7,0.19,0.0714,0.119,7462.69,47.48,47.48,44.42,1,1,1,314.4,306.7,328,196.4,188.7,118,118,118,0,0,0,0.376,0.36,0.385,196.4,188.7,210,990,990,990,965,964.9,965,25,25,25.1,0.122,0.12,0.127,0.0124,0.0118,0.0136,0.0005,0.00047,0.00054,0.343,0.329,0.367,0.014,0.013,0.015,24.69,24.59,24.74,0.953,0.951,0.957,0.98,0.98,0.98,0.934,0.932,0.937,45.33,43.55,48.45,44.42,42.68,47.48,0,0,0,0,0,0,0.247,0,0.071,0.38,0.63,0.37,39.3
1000080000000,2001,9,2000,12,50,7,0.179,0.0714,0.108,6744.32,41.77,41.77,40.14,1,1,1,296,290.5,302.7,178,172.5,118,118,118,0,0,0,0.399,0.39,0.406,178,172.5,184.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.118,0.0109,0.0104,0.0115,0.00043,0.00041,0.00046,0.31,0.3,0.322,0.012,0.012,0.013,24.81,24.76,24.84,0.948,0.946,0.95,0.978,0.976,0.98,0.927,0.923,0.931,41.05,39.76,42.63,40.14,38.79,41.77,0,0,0,0,0,0,0.223,0,0.071,0.4,0.6,0.4,37.7
1000684800000,2001,9,2000,12,51,7,0.167,0.0714,0.0959,5955.45,37.25,37.25,35.45,1,1,1,276.6,261.5,284.3,158.6,143.5,118,118,118,0,0,0,0.427,0.415,0.451,158.6,143.5,166.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.104,0.112,0.00923,0.00795,0.00988,0.00037,0.00031,0.00039,0.275,0.248,0.289,0.011,0.0098,0.011,24.92,24.87,25.01,0.942,0.936,0.944,0.971,0.97,0.972,0.915,0.908,0.918,36.5,32.95,38.31,35.45,31.96,37.25,0,0,0,0,0,0,0.197,0,0.0711,0.43,0.57,0.43,35.7
1001289600000,2001,9,2000,12,52,7,0.151,0.0714,0.0801,4942.62,31.62,31.62,29.42,1,1,1,250.4,240.7,260,132.4,122.7,118,118,118,0,0,0,0.472,0.454,0.49,132.4,122.7,142,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0999,0.0965,0.103,0.007,0.00618,0.00782,0.00028,0.00024,0.00031,0.228,0.211,0.245,0.009,0.0083,0.0097,25.08,25.01,25.14,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,30.33,28.06,32.6,29.42,27.22,31.62,0,0,0,0,0,0,0.163,0,0.0709,0.47,0.53,0.47,32.7
1001894400000,2001,10,2001,1,1,7,0.138,0.0587,0.0792,4912.2,31.22,31.22,29.24,1,1,1,228,221.3,236.7,131,124.3,97,97,97,0,0,0,0.426,0.41,0.438,131,124.3,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0976,0.0953,0.101,0.00688,0.00631,0.00762,0.00027,0.00025,0.0003,0.224,0.212,0.239,0.0088,0.0083,0.0094,25.21,25.14,25.26,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.14,28.57,32.19,29.24,27.71,31.22,0,0,0,0,0,0,0.162,0,0.0588,0.43,0.57,0.43,35.6
1002499200000,2001,10,2001,1,2,7,0.128,0.0587,0.069,4255.3,26.96,26.96,25.33,1,1,1,211.1,203.7,218.1,114.1,106.7,97,97,97,0,0,0,0.46,0.445,0.476,114.1,106.7,121.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0891,0.0941,0.00545,0.00482,0.00604,0.00021,0.00019,0.00024,0.194,0.18,0.206,0.0076,0.0071,0.0081,25.34,25.29,25.4,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.11,24.32,27.8,25.33,23.59,26.96,0,0,0,0,0,0,0.141,0,0.059,0.46,0.54,0.46,33.2
1003104000000,2001,10,2001,1,3,7,0.122,0.0587,0.0631,1136.35,23.71,23.71,6.764,1,1,1,201.3,198.1,204.2,104.3,101.1,97,97,97,0,0,0,0.482,0.475,0.49,104.3,101.1,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0893,0.00462,0.00435,0.00486,0.00018,0.00017,0.00019,0.176,0.17,0.181,0.0069,0.0067,0.0071,25.41,25.39,25.43,0.262,0,0.916,0.277,0,0.97,0.254,0,0.888,6.973,0,24.45,6.764,0,23.71,0,5,0,0,0.714,0,0.0376,0.714,0.0589,0.48,0.52,0.48,9.31
1003708800000,2001,10,2001,1,4,7,0.124,0.0587,0.0658,4044.24,24.86,24.86,24.07,1,1,1,205.7,203.7,209.1,108.7,106.7,97,97,97,0,0,0,0.472,0.464,0.476,108.7,106.7,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0891,0.091,0.00499,0.00482,0.00528,0.0002,0.00019,0.00021,0.184,0.18,0.19,0.0072,0.0071,0.0074,25.38,25.36,25.4,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.892,24.82,24.32,25.63,24.07,23.59,24.86,0,0,0,0,0,0,0.134,0,0.0582,0.47,0.53,0.47,32.6
1004313600000,2001,10,2001,1,5,7,0.127,0.0573,0.0698,3748.7,31.2,31.2,22.31,1,1,1,210.1,202,232.5,115.4,105,94.71,93,97,0,0,0,0.452,0.4,0.48,115.4,105,139.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0885,0.1,0.00556,0.00467,0.0076,0.00022,0.00018,0.0003,0.196,0.177,0.239,0.0077,0.0069,0.0094,25.34,25.17,25.41,0.79,0,0.935,0.831,0,0.97,0.767,0,0.907,23,0,32.17,22.31,0,31.2,0,1,0,0,0.143,0,0.124,0.143,0.0572,0.45,0.55,0.45,29.5
1004918400000,2001,11,2001,2,6,7,0.144,0.0562,0.088,5476.5,34.45,34.45,32.6,1,1,1,238.6,235.2,246.7,145.6,142.2,93,93,93,0,0,0,0.39,0.377,0.395,145.6,142.2,153.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.105,0.00812,0.00783,0.00882,0.00032,0.00031,0.00035,0.25,0.243,0.264,0.0098,0.0096,0.01,25.12,25.06,25.15,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,33.61,32.8,35.51,32.6,31.82,34.45,0,0,0,0,0,0,0.181,0,0.056,0.39,0.61,0.39,38
1005523200000,2001,11,2001,2,7,7,0.165,0.0562,0.109,6857.83,47.63,47.63,40.82,1,1,1,273.6,246.7,302.6,180.6,153.7,93,93,93,0,0,0,0.342,0.307,0.377,180.6,153.7,209.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.105,0.125,0.0111,0.00882,0.0136,0.00044,0.00035,0.00054,0.312,0.264,0.364,0.012,0.01,0.015,24.89,24.72,25.06,0.948,0.94,0.956,0.976,0.97,0.98,0.925,0.912,0.937,41.82,35.51,48.6,40.82,34.45,47.63,0,0,0,0,0,0,0.227,0,0.056,0.34,0.66,0.34,41.6
1006128000000,2001,11,2001,2,8,7,0.194,0.0619,0.132,8149.36,50.36,50.36,48.51,2,1,1.1428571428571428,321.3,311,338.4,219,213.2,102.3,93,106,0,0,0,0.318,0.296,0.332,219,213.2,232.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.135,0.0144,0.0139,0.0155,0.00057,0.00055,0.00062,0.36,0.25,0.388,0.014,0.01,0.016,24.63,24.57,24.67,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.68,25.96,51.28,44.91,25.18,48.2,0,0,0,0,0,0,0.269,0,0.062,0.32,0.68,0.32,42
1006732800000,2001,11,2001,2,9,7,0.223,0.0662,0.156,9422.31,59.26,59.26,56.09,2,2,2,368.1,344.5,385.7,258.7,238.5,109.4,106,118,0,0,0,0.298,0.28,0.308,258.7,238.5,273.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.137,0.15,0.0219,0.016,0.0279,0.00088,0.00064,0.0011,0.284,0.257,0.304,0.011,0.01,0.012,24.48,24.37,24.62,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.91,26.65,30.55,28.04,25.85,29.63,0,0,0,0,0,0,0.312,0,0.067,0.3,0.7,0.3,42.3
1007337600000,2001,12,2001,3,10,7,0.255,0.0714,0.184,11043.6,69.41,69.41,65.74,2,2,2,422.1,403.1,439.4,304.1,285.1,118,118,118,0,0,0,0.28,0.269,0.293,304.1,285.1,321.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.155,0.168,0.0425,0.0336,0.0507,0.0017,0.0014,0.0021,0.352,0.324,0.378,0.014,0.013,0.015,24.15,24.04,24.26,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.88,31.79,35.78,32.87,30.84,34.7,0,0,0,0,0,0,0.365,0,0.071,0.28,0.72,0.28,43.3
1007942400000,2001,12,2001,3,11,7,0.249,0.0714,0.178,10699.9,63.89,63.89,63.69,2,2,2,412.4,408.3,413.4,294.4,290.3,118,118,118,0,0,0,0.286,0.285,0.289,294.4,290.3,295.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.157,0.159,0.038,0.036,0.0384,0.0015,0.0015,0.0016,0.338,0.331,0.339,0.014,0.013,0.014,24.21,24.2,24.23,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,32.83,32.37,32.93,31.85,31.4,31.95,0,0,0,0,0,0,0.354,0,0.071,0.29,0.71,0.29,43
1008547200000,2001,12,2001,3,12,7,0.257,0.0677,0.189,11357,71.09,71.09,67.6,2,2,2,424.5,413.3,432.6,312.5,295.3,112,104,118,0,0,0,0.264,0.24,0.286,312.5,295.3,328.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.159,0.168,0.0465,0.0384,0.0541,0.0019,0.0016,0.0022,0.364,0.339,0.386,0.015,0.014,0.016,24.13,24.07,24.2,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.85,32.92,36.65,33.8,31.93,35.55,0,0,0,0,0,0,0.376,0,0.068,0.26,0.74,0.26,44.2
1009152000000,2001,12,2001,3,13,7,0.271,0.0629,0.209,12554.3,79.52,79.52,74.73,2,2,2,448.9,432.6,470,344.9,328.6,104,104,104,0,0,0,0.232,0.221,0.24,344.9,328.6,366,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.168,0.181,0.0618,0.0541,0.0718,0.0025,0.0022,0.003,0.411,0.386,0.443,0.017,0.016,0.018,23.97,23.84,24.07,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.41,36.65,40.68,37.36,35.55,39.76,0,0,0,0,0,0,0.415,0,0.062,0.23,0.77,0.23,46.3
1009756800000,2001,12,2001,3,14,7,0.307,0.0712,0.236,14168.2,88.13,88.13,84.33,2,2,2,507.3,474.2,528.1,389.6,367.6,117.7,104,120,0,0,0,0.232,0.219,0.246,389.6,367.6,408.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.191,0.183,0.198,0.0829,0.0725,0.0916,0.0034,0.003,0.0038,0.479,0.446,0.507,0.02,0.018,0.021,23.64,23.52,23.82,0.954,0.951,0.955,0.979,0.978,0.98,0.934,0.929,0.936,43.05,40.72,44.96,42.17,39.81,44.07,0,0,0,0,0,0,0.469,0,0.071,0.23,0.77,0.23,46.2
1010361600000,2002,1,2001,4,15,7,0.324,0.0726,0.252,15074.9,93.62,93.62,89.73,2,2,2,536.2,528.1,555.8,416.2,408.1,120,120,120,0,0,0,0.224,0.216,0.227,416.2,408.1,435.8,990,990,990,966,966,966.1,24,23.9,24,0.2,0.198,0.207,0.0954,0.0916,0.105,0.004,0.0038,0.0044,0.519,0.507,0.549,0.022,0.021,0.023,23.47,23.35,23.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.78,44.96,47.76,44.87,44.07,46.81,0,0,0,0,0,0,0.499,0,0.072,0.22,0.78,0.22,46.5
1010966400000,2002,1,2001,4,16,7,0.358,0.0726,0.285,16327,101.9,101.9,97.18,3,2,2.142857142857143,591.4,572.7,609.8,471.4,452.7,120,120,120,0,0,0,0.203,0.197,0.21,471.4,452.7,489.8,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.223,0.213,0.234,0.122,0.113,0.13,0.0051,0.0047,0.0055,0.59,0.527,0.614,0.025,0.022,0.026,23.15,23.1,23.25,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.61,35.01,51.6,46.17,33.96,48.2,0,0,0,0,0,0,0.54,0,0.073,0.2,0.8,0.2,45.6
1011571200000,2002,1,2001,4,17,7,0.369,0.055,0.314,18191.2,108.8,108.8,108.3,3,3,3,610.9,609.8,613.6,519.9,518.8,91,91,91,0,0,0,0.149,0.148,0.149,519.9,518.8,522.6,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.246,0.246,0.248,0.148,0.148,0.15,0.0063,0.0062,0.0063,0.571,0.569,0.576,0.024,0.024,0.024,23.09,23.07,23.09,0.948,0.948,0.949,0.97,0.97,0.97,0.92,0.92,0.92,37.21,37.13,37.38,36.09,36.02,36.28,0,0,0,0,0,0,0.602,0,0.055,0.15,0.85,0.15,49.3
1012176000000,2002,1,2001,4,18,7,0.386,0.0587,0.327,18901.1,113.8,113.8,112.5,3,3,3,638.1,619.4,653.2,541.1,528.4,97,91,105,0,0,0,0.152,0.143,0.162,541.1,528.4,548.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.259,0.251,0.265,0.162,0.154,0.167,0.0069,0.0065,0.0071,0.608,0.586,0.621,0.026,0.025,0.026,22.94,22.87,23.04,0.95,0.949,0.951,0.973,0.971,0.974,0.924,0.922,0.926,38.55,37.77,38.95,37.5,36.68,37.93,0,0,0,0,0,0,0.625,0,0.059,0.15,0.85,0.15,49
1012780800000,2002,2,2001,5,19,7,0.414,0.0635,0.35,20181,121.7,121.7,120.1,3,3,3,684.3,678.3,692.2,579.3,573.3,105,105,105,0,0,0,0.153,0.152,0.155,579.3,573.3,587.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.282,0.279,0.287,0.188,0.184,0.193,0.008,0.0079,0.0083,0.674,0.663,0.687,0.029,0.028,0.029,22.69,22.64,22.72,0.953,0.952,0.953,0.978,0.977,0.979,0.932,0.931,0.934,40.94,40.56,41.45,40.04,39.64,40.58,0,0,0,0,0,0,0.667,0,0.064,0.15,0.85,0.15,48.7
1013385600000,2002,2,2001,5,20,7,0.442,0.0635,0.379,21659.7,136.1,136.1,128.9,3,3,3,731.4,710.9,771.7,626.4,605.9,105,105,105,0,0,0,0.144,0.136,0.148,626.4,605.9,666.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.309,0.298,0.332,0.219,0.206,0.246,0.0095,0.0088,0.011,0.753,0.718,0.821,0.032,0.031,0.036,22.42,22.19,22.54,0.955,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,43.85,42.62,46.28,42.98,41.76,45.36,0,0,0,0,0,0,0.716,0,0.063,0.14,0.86,0.14,49
1013990400000,2002,2,2001,5,21,7,0.488,0.0635,0.424,23819.7,144.6,144.6,141.8,3,3,3,806.5,793.2,828,701.5,688.2,105,105,105,0,0,0,0.13,0.127,0.132,701.5,688.2,723,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.352,0.344,0.364,0.27,0.261,0.284,0.012,0.011,0.012,0.88,0.857,0.916,0.038,0.037,0.04,21.99,21.87,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.27,47.52,49.47,47.26,46.57,48.2,0,0,0,0,0,0,0.788,0,0.064,0.13,0.87,0.13,48.8
1014595200000,2002,2,2001,5,22,7,0.521,0.0697,0.451,24292.8,144.6,144.6,144.6,3,3,3,860.9,828,894.8,745.6,723,115.3,105,129,0,0,0,0.134,0.121,0.149,745.6,723,765.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.385,0.364,0.407,0.298,0.284,0.31,0.013,0.012,0.014,0.96,0.916,1,0.042,0.04,0.044,21.7,21.52,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.59,49.47,51.64,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.13,0.87,0.13,46.6
1015200000000,2002,3,2001,6,23,7,0.585,0.078,0.507,27326.5,172.5,172.5,162.7,4,4,4,968,910.4,1030,839,781.4,129,129,129,0,0,0,0.134,0.125,0.142,839,781.4,900.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.474,0.422,0.531,0.345,0.317,0.375,0.016,0.014,0.017,1.04,0.945,1.15,0.047,0.042,0.052,21.19,20.86,21.51,0.954,0.952,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.56,39.26,44,40.66,38.25,43.12,0,0,0,0,0,0,0.904,0,0.078,0.13,0.87,0.13,46.7
1015804800000,2002,3,2001,6,24,7,0.696,0.078,0.618,31492.4,192.8,192.8,187.5,4,4,4,1150,1052,1217,1021,923.3,129,129,129,0,0,0,0.112,0.106,0.123,1021,923.3,1088,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.671,0.551,0.763,0.502,0.386,0.621,0.023,0.018,0.029,1.46,1.19,1.68,0.067,0.054,0.078,20.17,19.74,20.74,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.19,44.87,50.24,46.86,43.97,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.2
1016409600000,2002,3,2001,6,25,7,0.89,0.0967,0.665,31758.1,189.7,189.7,189,4,4,4,1472,1456,1513,1312,1273,159.9,129,183,212.4,173,230,0.109,0.0886,0.126,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.88,0.868,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.09,18.78,18.63,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.22,47.83,48.39,47.26,46.87,47.42,0,0,0,0,0,0,1.05,0,0.225,0.11,0.75,0.25,35.7
1017014400000,2002,3,2001,6,26,7,0.943,0.111,0.665,31225.4,187.5,187.5,185.9,4,4,4,1560,1513,1600,1377,1330,183,183,183,276.9,230,317,0.117,0.114,0.121,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.904,0.898,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.47,18.33,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.41,47.06,47.83,46.47,46.11,46.87,0,0,0,0,0,0,1.03,0,0.278,0.12,0.71,0.29,33.1
1017619200000,2002,4,2001,7,27,7,1,0.0895,0.665,30652.3,184.1,184.1,182.5,4,4,4,1657,1611,1705,1509,1463,148,148,148,409.6,363,457,0.0893,0.0868,0.0919,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.92,0.916,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.14,17.98,18.29,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.54,46.13,46.95,45.61,45.21,46.01,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1018224000000,2002,4,2001,7,28,7,1.05,0.0895,0.665,30216.7,180.2,180.2,179.9,4,4,4,1732,1722,1737,1584,1574,148,148,148,484.4,474,489,0.0854,0.0852,0.0859,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.89,17.88,17.93,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.88,45.84,45.98,44.97,44.92,45.06,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
1018828800000,2002,4,2001,7,29,7,1.06,0.0895,0.665,30061.6,179.1,179.1,178.9,4,4,4,1759,1753,1781,1611,1605,148,148,148,510.7,505,533,0.0841,0.0831,0.0844,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.8,17.73,17.82,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.65,45.45,45.7,44.73,44.54,44.78,0,0,0,0,0,0,0.994,0,0.395,0.084,0.63,0.37,28.4
1019433600000,2002,4,2001,7,30,7,1.13,0.0895,0.665,29475.9,177.7,177.7,175.5,4,4,4,1860,1794,1906,1712,1646,148,148,148,612.4,546,658,0.0796,0.0777,0.0825,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.48,17.33,17.69,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.76,44.36,45.34,43.86,43.47,44.44,0,0,0,0,0,0,0.975,0,0.465,0.079,0.59,0.41,26.1
1020038400000,2002,4,2001,7,31,7,1.18,0.109,0.665,28987.9,173.9,173.9,172.5,4,4,4,1945,1904,2005,1766,1718,179.4,148,192,665.6,618,713,0.0922,0.0777,0.101,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.2,17.01,17.34,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.02,43.5,44.37,43.14,42.63,43.49,0,0,0,0,0,0,0.959,0,0.515,0.092,0.56,0.44,24.6
1020643200000,2002,5,2001,8,32,7,1.21,0.131,0.665,28631.2,170.5,170.5,170.4,4,4,4,2009,2005,2018,1793,1729,216,192,276,692.7,629,726,0.108,0.0952,0.138,1100,1100,1100,990,990,990,971.1,971.1,971.1,18.9,18.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17,16.98,17.01,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.48,43.42,43.5,42.61,42.55,42.63,0,0,0,0,0,0,0.947,0,0.545,0.11,0.55,0.45,23.7
1021248000000,2002,5,2001,8,33,7,1.17,0.167,0.665,29045.6,174.2,174.2,172.9,4,4,4,1935,1897,1987,1659,1621,276,276,276,558.9,521,611,0.143,0.139,0.145,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.24,17.07,17.36,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.1,43.65,44.44,43.22,42.78,43.55,0,0,0,0,0,0,0.961,0,0.505,0.14,0.57,0.43,24.8
1021852800000,2002,5,2001,8,34,7,1.14,0.167,0.665,29338.4,176.8,176.8,174.6,4,4,4,1884,1823,1897,1608,1547,276,276,276,508.1,447,521,0.146,0.145,0.151,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.4,17.36,17.6,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.55,44.44,45.09,43.66,43.55,44.19,0,0,0,0,0,0,0.97,0,0.475,0.15,0.58,0.42,25.7
1022457600000,2002,5,2001,8,35,7,1.05,0.156,0.665,30240.6,183,183,180,4,4,4,1729,1641,1808,1471,1422,257.1,210,276,371.6,322,432,0.149,0.126,0.163,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.91,17.65,18.19,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.92,45.22,46.69,45,44.32,45.76,0,0,0,0,0,0,1,0,0.385,0.15,0.63,0.37,28.8
1023062400000,2002,6,2001,9,36,7,0.944,0.127,0.665,31213,188.8,188.8,185.8,4,4,4,1561,1479,1641,1351,1269,210,210,210,250.7,169,331,0.135,0.128,0.142,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.909,0.882,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.091,0.089,0.093,18.46,18.19,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,46.69,48.16,46.45,45.76,47.2,0,0,0,0,0,0,1.03,0,0.279,0.13,0.7,0.3,33.1
1023667200000,2002,6,2001,9,37,7,0.805,0.127,0.656,32176.8,192.8,192.8,191.5,4,4,4,1331,1252,1456,1121,1042,210,210,210,36.43,0,146,0.158,0.144,0.168,1084,1042,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.804,0.726,0.871,0.613,0.517,0.648,0.029,0.024,0.031,1.71,1.53,1.82,0.081,0.072,0.088,19.35,18.84,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.02,48.21,49.64,47.88,47.25,48.2,0,0,0,0,0,0,1.06,0,0.149,0.16,0.81,0.19,40
1024272000000,2002,6,2001,9,38,7,0.698,0.127,0.571,29608.8,187.6,187.6,176.2,4,4,4,1154,1081,1239,944.4,870.9,210,210,210,0,0,0,0.182,0.17,0.194,944.4,870.9,1029,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.6,0.523,0.707,0.403,0.361,0.488,0.019,0.017,0.023,1.26,1.12,1.48,0.059,0.051,0.069,20.35,19.87,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.96,42.24,47.85,44.06,41.39,46.9,0,0,0,0,0,0,0.979,0,0.127,0.18,0.82,0.18,42.4
1024876800000,2002,6,2001,9,39,7,0.568,0.127,0.441,23774.1,159.6,159.6,141.5,4,3,3.142857142857143,939.7,853.6,1045,729.7,643.6,210,210,210,0,0,0,0.225,0.201,0.246,729.7,643.6,835.1,990,990,990,967.7,967.3,968,22.3,22,22.7,0.4,0.336,0.49,0.285,0.231,0.343,0.013,0.01,0.016,0.94,0.799,1.06,0.042,0.035,0.048,21.41,20.9,21.89,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.932,0.937,46.8,40.81,52.08,45.27,39.91,48.2,0,0,0,0,0,0,0.786,0,0.127,0.22,0.78,0.22,41.9
1025481600000,2002,7,2001,10,40,7,0.449,0.112,0.337,18979.7,128.3,128.3,113,3,2,2.857142857142857,742.8,678.3,819.9,556.8,492.3,186,186,186,0,0,0,0.252,0.227,0.274,556.8,492.3,633.9,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.282,0.246,0.326,0.173,0.131,0.224,0.0075,0.0056,0.0098,0.664,0.563,0.778,0.029,0.024,0.034,22.46,22.04,22.77,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.4,35.68,52.47,39.95,34.61,48.2,0,0,0,0,0,0,0.628,0,0.112,0.25,0.75,0.25,42.3
1026086400000,2002,7,2001,10,41,7,0.367,0.112,0.254,14928.8,96.4,96.4,88.86,2,2,2,606.3,555.8,657.1,420.3,369.8,186,186,186,0,0,0,0.308,0.283,0.335,420.3,369.8,471.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.21,0.19,0.233,0.0974,0.0735,0.121,0.0041,0.0031,0.0052,0.533,0.456,0.615,0.023,0.019,0.026,23.15,22.86,23.44,0.955,0.951,0.958,0.98,0.977,0.98,0.936,0.929,0.939,45.55,40.43,50.52,44.43,39.5,48.2,0,0,0,0,0,0,0.494,0,0.113,0.31,0.69,0.31,40.7
1026691200000,2002,7,2001,10,42,7,0.31,0.112,0.197,11683.4,76.63,76.63,69.54,2,2,2,512.1,485.4,545.1,326.1,299.4,186,186,186,0,0,0,0.364,0.341,0.383,326.1,299.4,359.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.175,0.166,0.187,0.0529,0.0403,0.0685,0.0022,0.0017,0.0029,0.391,0.35,0.44,0.016,0.014,0.018,23.7,23.51,23.87,0.945,0.941,0.95,0.971,0.97,0.975,0.917,0.913,0.926,35.81,32.96,39.31,34.77,31.97,38.31,0,0,0,0,0,0,0.386,0,0.113,0.36,0.64,0.36,37.7
1027296000000,2002,7,2001,10,43,7,0.277,0.112,0.164,9752.83,62.22,62.22,58.05,2,2,2,457.7,432.6,477.3,271.7,246.6,186,186,186,0,0,0,0.407,0.39,0.43,271.7,246.6,291.3,990,990,990,965.7,965.5,965.7,24.3,24.3,24.5,0.156,0.147,0.163,0.0274,0.0167,0.0365,0.0011,0.00068,0.0015,0.309,0.273,0.338,0.013,0.011,0.014,24.03,23.91,24.18,0.935,0.929,0.939,0.97,0.97,0.97,0.907,0.901,0.911,29.92,27.15,32.07,29.03,26.34,31.11,0,0,0,0,0,0,0.323,0,0.113,0.4,0.59,0.41,35.2
1027900800000,2002,7,2001,10,44,7,0.25,0.102,0.148,8821.51,55.51,55.51,52.51,2,2,2,413.3,398.5,427.3,245.1,233.9,168.3,155,186,0,0,0,0.407,0.375,0.443,245.1,233.9,258.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.142,0.148,0.0172,0.0156,0.0209,0.0007,0.00064,0.00085,0.27,0.258,0.286,0.011,0.011,0.012,24.27,24.21,24.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.07,25.72,28.61,26.25,24.95,27.76,0,0,0,0,0,0,0.292,0,0.102,0.41,0.59,0.41,35.3
1028505600000,2002,8,2001,11,45,7,0.229,0.0937,0.135,8139.51,50.68,50.68,48.45,2,1,1.2857142857142858,378.4,359.9,391.1,223.4,204.9,155,155,155,0,0,0,0.41,0.396,0.431,223.4,204.9,236.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.129,0.14,0.0147,0.0132,0.0158,0.0006,0.00053,0.00064,0.35,0.253,0.405,0.014,0.01,0.016,24.36,24.27,24.44,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.18,25.61,52.29,41.28,24.84,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.5
1029110400000,2002,8,2001,11,46,7,0.209,0.0937,0.115,7168.82,44.77,44.77,42.67,1,1,1,345.1,335.5,354.4,190.1,180.5,155,155,155,0,0,0,0.449,0.437,0.462,190.1,180.5,199.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.121,0.127,0.0119,0.0111,0.0127,0.00048,0.00045,0.00051,0.335,0.318,0.352,0.013,0.013,0.014,24.54,24.48,24.6,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.55,41.33,45.68,42.67,40.46,44.77,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
1029715200000,2002,8,2001,11,47,7,0.194,0.0937,0.101,6227.18,39.76,39.76,37.07,1,1,1,321.4,306.7,332.7,166.4,151.7,155,155,155,0,0,0,0.483,0.466,0.505,166.4,151.7,177.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.116,0.111,0.12,0.00989,0.00864,0.0109,0.0004,0.00034,0.00044,0.293,0.267,0.313,0.012,0.011,0.013,24.7,24.62,24.8,0.945,0.94,0.948,0.973,0.97,0.977,0.919,0.912,0.927,38.08,34.68,40.68,37.07,33.64,39.76,0,0,0,0,0,0,0.206,0,0.093,0.48,0.52,0.48,32.1
1030320000000,2002,8,2001,11,48,7,0.181,0.0905,0.0903,5570.27,38.79,38.79,33.16,1,1,1,299,290.5,307.9,149.3,137.5,149.7,118,155,0,0,0,0.5,0.406,0.53,149.3,137.5,172.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.106,0.114,0.00844,0.00743,0.0104,0.00034,0.0003,0.00041,0.262,0.241,0.3,0.01,0.0096,0.012,24.84,24.79,24.89,0.939,0.934,0.946,0.971,0.97,0.976,0.911,0.906,0.923,34.15,31.34,39.76,33.16,30.4,38.79,0,0,0,0,0,0,0.184,0,0.0907,0.5,0.5,0.5,30.8
1030924800000,2002,9,2001,12,49,7,0.161,0.0714,0.0898,5565.29,36.67,36.67,33.13,1,1,1,266.5,260,281.9,148.5,142,118,118,118,0,0,0,0.443,0.419,0.454,148.5,142,163.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.00838,0.00782,0.00968,0.00033,0.00031,0.00038,0.257,0.245,0.285,0.01,0.0097,0.011,24.98,24.89,25.01,0.938,0.936,0.944,0.97,0.97,0.971,0.91,0.908,0.916,34.14,32.6,37.75,33.13,31.62,36.67,0,0,0,0,0,0,0.184,0,0.0712,0.44,0.56,0.44,34.6
1031529600000,2002,9,2001,12,50,7,0.156,0.0597,0.0959,5978.78,37.74,37.74,35.59,1,1,1,257.3,251.7,258.6,158.6,139.6,98.71,91,118,0,0,0,0.384,0.352,0.458,158.6,139.6,167.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.102,0.11,0.00923,0.00761,0.00999,0.00037,0.0003,0.0004,0.273,0.241,0.289,0.011,0.0095,0.011,25,24.98,25.03,0.941,0.935,0.945,0.972,0.97,0.973,0.915,0.907,0.919,36.61,32.02,38.77,35.59,31.06,37.74,0,0,0,0,0,0,0.198,0,0.0601,0.38,0.61,0.39,38.3
1032134400000,2002,9,2001,12,51,7,0.147,0.0597,0.0874,5427.33,34.92,34.92,32.31,1,1,1,243.2,238.1,246.7,144.5,120.1,98.71,91,118,0,0,0,0.406,0.369,0.496,144.5,120.1,155.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0955,0.106,0.00803,0.00595,0.00899,0.00032,0.00023,0.00035,0.248,0.206,0.268,0.0098,0.0081,0.011,25.09,25.05,25.17,0.936,0.925,0.941,0.97,0.97,0.97,0.908,0.898,0.913,33.3,27.42,36,32.31,26.6,34.92,0,0,0,0,0,0,0.179,0,0.0596,0.41,0.59,0.41,36.9
1032739200000,2002,9,2001,12,52,7,0.142,0.0714,0.0702,4314.54,26.28,26.28,25.68,1,1,1,234.1,226.7,236.7,116.1,108.7,118,118,118,0,0,0,0.504,0.499,0.521,116.1,108.7,118.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0942,0.0915,0.0951,0.00562,0.00499,0.00584,0.00022,0.0002,0.00023,0.199,0.186,0.204,0.0078,0.0073,0.008,25.2,25.18,25.25,0.923,0.918,0.925,0.97,0.97,0.97,0.895,0.89,0.897,26.48,24.7,27.09,25.68,23.96,26.28,0,0,0,0,0,0,0.143,0,0.0718,0.5,0.49,0.51,30.4
1033344000000,2002,9,2001,12,53,7,0.134,0.0605,0.0732,4523.54,28.54,28.54,26.93,1,1,1,221,213.2,225.6,121,107.6,100,97,118,0,0,0,0.452,0.431,0.523,121,107.6,127.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0944,0.0911,0.0966,0.00603,0.00489,0.00662,0.00024,0.00019,0.00026,0.206,0.184,0.218,0.0081,0.0072,0.0086,25.27,25.23,25.32,0.926,0.917,0.93,0.97,0.97,0.97,0.898,0.889,0.902,27.76,24.43,29.43,26.93,23.7,28.54,0,0,0,0,0,0,0.15,0,0.0608,0.45,0.55,0.45,33.8
1033948800000,2002,10,2002,1,1,7,0.126,0.0587,0.0668,4114.08,25.57,25.57,24.49,1,1,1,207.5,204,212.1,110.5,107,97,97,97,0,0,0,0.468,0.457,0.476,110.5,107,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0892,0.0921,0.00514,0.00484,0.00554,0.0002,0.00019,0.00022,0.187,0.181,0.196,0.0073,0.0071,0.0077,25.37,25.33,25.4,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.25,24.39,26.36,24.49,23.66,25.57,0,0,0,0,0,0,0.136,0,0.0592,0.47,0.53,0.47,32.7
1034553600000,2002,10,2002,1,2,7,0.123,0.0587,0.0647,3976.61,23.71,23.71,23.67,1,1,1,204,203.7,204.2,107,106.7,97,97,97,0,0,0,0.475,0.475,0.476,107,106.7,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0891,0.0893,0.00485,0.00482,0.00486,0.00019,0.00019,0.00019,0.181,0.18,0.181,0.0071,0.0071,0.0071,25.39,25.39,25.4,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.888,24.4,24.32,24.45,23.67,23.59,23.71,0,0,0,0,0,0,0.132,0,0.0583,0.48,0.53,0.47,32.3
1035158400000,2002,10,2002,1,3,7,0.122,0.0587,0.0636,1136.35,23.71,23.71,6.764,1,1,1,202.1,199.7,204.2,105.1,102.7,97,97,97,0,0,0,0.48,0.475,0.486,105.1,102.7,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0893,0.00468,0.00448,0.00486,0.00018,0.00017,0.00019,0.178,0.173,0.181,0.0069,0.0068,0.0071,25.41,25.39,25.43,0.262,0,0.916,0.277,0,0.97,0.254,0,0.888,6.973,0,24.45,6.764,0,23.71,0,5,0,0,0.714,0,0.0376,0.714,0.0584,0.48,0.52,0.48,9.31
1035763200000,2002,10,2002,1,4,7,0.12,0.0509,0.0693,2128.36,29.76,29.76,12.67,1,1,1,198.8,197.5,199.7,114.6,101.1,84.14,67,97,0,0,0,0.423,0.336,0.49,114.6,101.1,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0871,0.0946,0.00549,0.00435,0.007,0.00021,0.00017,0.00027,0.193,0.17,0.223,0.0075,0.0067,0.0087,25.4,25.38,25.43,0.399,0,0.931,0.416,0,0.97,0.387,0,0.903,13.06,0,30.68,12.67,0,29.76,0,4,0,0,0.571,0,0.0704,0.571,0.0507,0.42,0.58,0.42,17.7
1036368000000,2002,11,2002,2,5,7,0.12,0.0405,0.0798,4981.35,30.27,30.27,29.65,1,1,1,198.9,197.5,201.6,131.9,130.5,67,67,67,0,0,0,0.337,0.332,0.339,131.9,130.5,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0939,0.0954,0.00696,0.00684,0.00719,0.00027,0.00027,0.00028,0.222,0.219,0.227,0.0087,0.0086,0.0089,25.37,25.36,25.38,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.57,30.22,31.21,29.65,29.31,30.27,0,0,0,0,0,0,0.165,0,0.0402,0.34,0.67,0.33,41.5
1036972800000,2002,11,2002,2,6,7,0.125,0.0405,0.0843,5272.93,32.7,32.7,31.39,1,1,1,206.4,201.5,212.1,139.4,134.5,67,67,67,0,0,0,0.325,0.316,0.333,139.4,134.5,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0953,0.0991,0.0076,0.00718,0.00809,0.0003,0.00028,0.00032,0.235,0.227,0.246,0.0092,0.0089,0.0096,25.33,25.28,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.36,31.19,33.71,31.39,30.25,32.7,0,0,0,0,0,0,0.174,0,0.0407,0.32,0.67,0.33,42.2
1037577600000,2002,11,2002,2,7,7,0.138,0.0405,0.0972,6094.36,37.42,37.42,36.28,1,1,1,227.7,221.3,232.5,160.7,154.3,67,67,67,0,0,0,0.294,0.288,0.303,160.7,154.3,165.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.106,0.00941,0.00886,0.00981,0.00037,0.00035,0.00039,0.273,0.262,0.282,0.011,0.01,0.011,25.16,25.12,25.21,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.36,35.85,38.47,36.28,34.78,37.42,0,0,0,0,0,0,0.202,0,0.0408,0.29,0.7,0.3,44.2
1038182400000,2002,11,2002,2,8,7,0.141,0.0414,0.0995,6242.65,37.76,37.76,37.16,1,1,1,232.9,230.1,236.7,164.4,159.7,68.43,67,77,0,0,0,0.294,0.287,0.325,164.4,159.7,166.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00973,0.00932,0.00993,0.00038,0.00037,0.00039,0.28,0.273,0.284,0.011,0.011,0.011,25.12,25.11,25.14,0.943,0.942,0.944,0.972,0.97,0.973,0.917,0.914,0.919,38.22,37.03,38.79,37.16,35.92,37.76,0,0,0,0,0,0,0.206,0,0.0415,0.29,0.71,0.29,44.3
1038787200000,2002,12,2002,3,9,7,0.157,0.0466,0.111,6983.66,43.87,43.87,41.57,1,1,1,259.8,251.7,269.6,182.8,174.7,77,77,77,0,0,0,0.297,0.286,0.306,182.8,174.7,192.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.117,0.0113,0.0106,0.0121,0.00045,0.00042,0.00048,0.314,0.3,0.332,0.012,0.012,0.013,24.95,24.89,24.99,0.949,0.947,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.46,40.55,44.77,41.57,39.62,43.87,0,0,0,0,0,0,0.231,0,0.046,0.3,0.71,0.29,44.5
1039392000000,2002,12,2002,3,10,7,0.175,0.0466,0.129,8045.86,48.2,48.2,47.89,1,1,1,290.1,284.3,299.8,213.1,207.3,77,77,77,0,0,0,0.265,0.257,0.271,213.1,207.3,222.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.128,0.0139,0.0134,0.0147,0.00055,0.00053,0.00059,0.369,0.358,0.386,0.015,0.014,0.015,24.77,24.72,24.8,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.55,48.21,51.77,47.89,47.24,48.2,0,0,0,0,0,0,0.266,0,0.046,0.27,0.74,0.26,46
1039996800000,2002,12,2002,3,11,7,0.193,0.0466,0.147,8881.29,56.43,56.43,52.86,2,2,2,319.3,306.3,335.5,242.3,229.3,77,77,77,0,0,0,0.241,0.23,0.251,242.3,229.3,258.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.141,0.0169,0.0152,0.021,0.00067,0.00061,0.00084,0.258,0.243,0.279,0.01,0.0097,0.011,24.75,24.64,24.83,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.25,25.76,29.09,26.43,24.99,28.21,0,0,0,0,0,0,0.294,0,0.046,0.24,0.76,0.24,46
1040601600000,2002,12,2002,3,12,7,0.212,0.0466,0.165,10003.8,66.76,66.76,59.55,2,2,2,349.9,335.5,383.4,272.9,258.5,77,77,77,0,0,0,0.221,0.201,0.23,272.9,258.5,306.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.146,0.141,0.157,0.0278,0.021,0.0436,0.0011,0.00084,0.0018,0.3,0.279,0.35,0.012,0.011,0.014,24.55,24.33,24.64,0.934,0.931,0.941,0.97,0.97,0.97,0.906,0.903,0.913,30.69,29.09,34.41,29.77,28.21,33.38,0,0,0,0,0,0,0.331,0,0.047,0.22,0.78,0.22,47.2
1041206400000,2002,12,2002,3,13,7,0.255,0.0448,0.211,12756.8,86.69,86.69,75.93,2,2,2,422.3,389.3,470,348.2,312.3,74.14,73,77,0,0,0,0.176,0.155,0.198,348.2,312.3,397,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.16,0.189,0.0633,0.0464,0.0864,0.0026,0.0019,0.0036,0.413,0.359,0.486,0.017,0.015,0.02,24.09,23.8,24.29,0.948,0.942,0.955,0.974,0.97,0.98,0.923,0.914,0.936,38.97,35.05,44.23,37.97,34,43.34,0,0,0,0,0,0,0.422,0,0.044,0.18,0.83,0.17,50
1041811200000,2003,1,2002,4,14,7,0.296,0.0473,0.248,15017.8,92.64,92.64,89.39,2,2,2,488.9,470,519.2,410.8,397,78.14,73,91,0,0,0,0.16,0.149,0.184,410.8,397,428.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.189,0.202,0.0929,0.0864,0.101,0.0038,0.0036,0.0042,0.507,0.486,0.534,0.021,0.02,0.022,23.69,23.53,23.8,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.61,44.23,47.27,44.7,43.34,46.32,0,0,0,0,0,0,0.497,0,0.048,0.16,0.84,0.16,50.7
1042416000000,2003,1,2002,4,15,7,0.352,0.055,0.297,17227.1,112.4,112.4,102.5,3,2,2.5714285714285716,582.4,531,630.9,491.4,440,91,91,91,0,0,0,0.157,0.144,0.171,491.4,440,539.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.231,0.206,0.258,0.133,0.107,0.162,0.0056,0.0044,0.0069,0.572,0.535,0.612,0.024,0.023,0.026,23.21,22.97,23.46,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.938,42.65,35.79,52.04,41.03,34.71,48.2,0,0,0,0,0,0,0.57,0,0.055,0.16,0.84,0.16,48.9
1043020800000,2003,1,2002,4,16,7,0.397,0.0701,0.327,18805.5,116.9,116.9,111.9,3,3,3,656.2,632.8,685.3,540.3,520.3,115.9,91,120,0,0,0,0.177,0.144,0.187,540.3,520.3,565.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.262,0.251,0.277,0.162,0.149,0.179,0.0069,0.0063,0.0076,0.609,0.576,0.652,0.026,0.024,0.028,22.87,22.71,22.96,0.95,0.948,0.952,0.973,0.97,0.976,0.924,0.92,0.929,38.36,37.04,39.94,37.31,35.92,38.98,0,0,0,0,0,0,0.622,0,0.07,0.18,0.82,0.18,47.4
1043625600000,2003,1,2002,4,17,7,0.44,0.0755,0.365,20855.1,127.7,127.7,124.1,3,3,3,727.6,690.6,756.7,602.8,570.6,124.9,120,137,0,0,0,0.172,0.162,0.183,602.8,570.6,621.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.299,0.28,0.31,0.204,0.182,0.216,0.0088,0.0078,0.0093,0.716,0.661,0.746,0.031,0.028,0.032,22.47,22.33,22.68,0.954,0.952,0.955,0.979,0.977,0.98,0.935,0.93,0.936,42.25,40.28,43.42,41.38,39.33,42.55,0,0,0,0,0,0,0.69,0,0.075,0.17,0.83,0.17,47.4
1044230400000,2003,2,2002,5,18,7,0.486,0.0829,0.403,22718.2,139.3,139.3,135.2,3,3,3,804,763.1,828,667,626.1,137,137,137,0,0,0,0.17,0.165,0.18,667,626.1,691,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.314,0.35,0.247,0.219,0.263,0.011,0.0095,0.012,0.826,0.757,0.867,0.036,0.033,0.038,22.06,21.92,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46,43.58,47.38,45.08,42.71,46.44,0,0,0,0,0,0,0.751,0,0.083,0.17,0.83,0.17,46.7
1044835200000,2003,2,2002,5,19,7,0.529,0.0829,0.446,24165.4,144.6,144.6,143.8,3,3,3,874.1,839.1,910.4,737.1,702.1,137,137,137,0,0,0,0.157,0.15,0.163,737.1,702.1,773.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.382,0.357,0.413,0.292,0.27,0.313,0.013,0.012,0.014,0.948,0.885,1.01,0.042,0.039,0.045,21.66,21.45,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.91,48,51.85,47.95,47.04,48.2,0,0,0,0,0,0,0.799,0,0.083,0.16,0.84,0.16,45.7
1045440000000,2003,2,2002,5,20,7,0.591,0.0829,0.508,27332.5,169.2,169.2,162.7,4,4,4,977.2,934.1,1018,840.2,797.1,137,137,137,0,0,0,0.14,0.135,0.147,840.2,797.1,880.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.474,0.435,0.511,0.346,0.325,0.365,0.016,0.015,0.017,1.05,0.971,1.12,0.047,0.043,0.051,21.15,20.93,21.39,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.56,39.85,43.15,40.67,38.88,42.29,0,0,0,0,0,0,0.904,0,0.083,0.14,0.86,0.14,46.2
1046044800000,2003,2,2002,5,21,7,0.646,0.0908,0.555,29312.6,178.7,178.7,174.5,4,4,4,1068,1030,1107,918,892.6,150.1,137,183,0,0,0,0.14,0.127,0.168,918,892.6,943.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.549,0.522,0.569,0.383,0.371,0.396,0.018,0.017,0.018,1.18,1.14,1.23,0.054,0.052,0.056,20.7,20.56,20.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.51,43.63,45.59,43.62,42.76,44.68,0,0,0,0,0,0,0.969,0,0.091,0.14,0.86,0.14,45.4
1046649600000,2003,3,2002,6,22,7,0.723,0.111,0.612,31326.7,192.3,192.3,186.5,4,4,4,1195,1152,1246,1012,968.9,183,183,183,0,0,0,0.153,0.147,0.159,1012,968.9,1063,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.668,0.605,0.742,0.463,0.408,0.564,0.022,0.019,0.026,1.41,1.28,1.6,0.066,0.059,0.075,20.07,19.73,20.34,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.57,46.16,49.06,46.62,45.24,48.08,0,0,0,0,0,0,1.04,0,0.111,0.15,0.85,0.15,43.3
1047254400000,2003,3,2002,6,23,7,0.819,0.111,0.662,32212.5,192.8,192.8,191.7,4,4,4,1355,1254,1484,1172,1071,183,183,183,77,0,201,0.135,0.123,0.146,1095,1071,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.822,0.754,0.88,0.637,0.582,0.648,0.03,0.027,0.032,1.76,1.63,1.83,0.084,0.076,0.089,19.22,18.74,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.18,48.12,49.91,47.94,47.16,48.2,0,0,0,0,0,0,1.07,0,0.157,0.14,0.81,0.19,39.3
1047859200000,2003,3,2002,6,24,7,1,0.111,0.665,30680.8,187.3,187.3,182.6,4,4,4,1654,1520,1794,1471,1337,183,183,183,370.7,237,511,0.111,0.102,0.12,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.913,0.898,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.096,18.16,17.69,18.6,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.59,45.34,47.77,45.66,44.44,46.81,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1048464000000,2003,3,2002,6,25,7,1.16,0.111,0.665,29099.2,175.1,175.1,173.2,4,4,4,1925,1870,1978,1742,1687,183,183,183,642.4,587,695,0.0951,0.0925,0.0979,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.27,17.1,17.45,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.19,43.73,44.67,43.3,42.85,43.78,0,0,0,0,0,0,0.962,0,0.495,0.096,0.57,0.43,25.1
1049068800000,2003,3,2002,6,26,7,1.25,0.128,0.665,28364.1,171.1,171.1,168.8,4,4,4,2072,1987,2153,1860,1801,212.1,183,217,759.7,701,836,0.102,0.0921,0.108,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.66,17.07,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.07,42.54,43.65,42.21,41.69,42.78,0,0,0,0,0,0,0.938,0,0.585,0.1,0.53,0.47,22.7
1049673600000,2003,4,2002,7,27,7,1.39,0.131,0.665,27350.1,165.7,165.7,162.8,4,4,4,2303,2196,2438,2086,1979,217,217,217,986.4,879,1121,0.0943,0.089,0.0988,1100,1100,1100,990,990,990,971.8,971.6,972.2,18.2,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.29,15.97,16.55,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.56,40.69,42.26,40.7,39.78,41.42,0,0,0,0,0,0,0.904,0,0.725,0.094,0.48,0.52,19.7
1050278400000,2003,4,2002,7,28,7,1.83,0.131,0.665,24096.2,156,156,143.4,4,4,4,3023,2550,3508,2806,2333,217,217,217,1705,1233,2191,0.0726,0.0619,0.0851,1100,1100,1100,990,990,990,973.5,972.4,974.6,16.5,15.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.58,13.49,15.7,0.938,0.932,0.944,0.972,0.97,0.976,0.912,0.904,0.921,36.9,33.9,39.95,35.86,32.88,38.99,0,0,0,0,0,0,0.797,0,1.165,0.072,0.36,0.64,13.2
1050883200000,2003,4,2002,7,29,7,2.3,0.178,0.665,21004.5,128.8,128.8,125,4,4,4,3796,3630,3892,3501,3335,295,295,295,2401,2235,2497,0.0778,0.0758,0.0813,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.88,12.67,13.23,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.22,31.66,33.2,31.26,30.71,32.2,0,0,0,0,0,0,0.695,0,1.635,0.077,0.29,0.71,9.13
1051488000000,2003,4,2002,7,30,7,2.32,0.187,0.665,20868.5,126.7,126.7,124.2,4,4,4,3832,3725,3892,3522,3404,309.9,295,321,2422,2304,2497,0.0809,0.0758,0.0862,1100,1100,1100,990,990,990,975.3,975.1,975.5,14.7,14.5,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.8,12.67,13.03,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,32.01,31.66,32.65,31.05,30.71,31.67,0,0,0,0,0,0,0.69,0,1.655,0.081,0.29,0.71,9
1052092800000,2003,5,2002,8,31,7,2.14,0.194,0.665,21985.4,134.2,134.2,130.9,4,4,4,3538,3389,3630,3217,3068,321,321,321,2117,1968,2209,0.0908,0.0884,0.0947,1100,1100,1100,990,990,990,974.7,974.4,974.9,15.3,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.42,13.23,13.74,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.73,33.2,34.59,32.72,32.2,33.55,0,0,0,0,0,0,0.727,0,1.475,0.091,0.31,0.69,10.3
1052697600000,2003,5,2002,8,32,7,1.92,0.194,0.665,23378.7,143.3,143.3,139.2,4,4,4,3176,3008,3345,2855,2687,321,321,321,1755,1587,1924,0.101,0.096,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.83,14.59,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.87,34.84,36.94,34.79,33.8,35.83,0,0,0,0,0,0,0.773,0,1.255,0.1,0.35,0.65,12.2
1053302400000,2003,5,2002,8,33,7,1.71,0.194,0.665,24896.1,152,152,148.2,4,4,4,2831,2695,2957,2510,2374,321,321,321,1410,1274,1536,0.114,0.109,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.72,15.35,0.941,0.939,0.942,0.972,0.97,0.974,0.915,0.911,0.918,38.12,37.28,39.01,37.05,36.17,37.99,0,0,0,0,0,0,0.823,0,1.045,0.11,0.39,0.61,14.6
1053907200000,2003,5,2002,8,34,7,1.51,0.189,0.665,26476,160.7,160.7,157.6,4,4,4,2492,2381,2619,2180,2087,311.9,257,321,1080,987,1198,0.125,0.108,0.133,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.53,16.11,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.34,39.5,41.06,39.4,38.51,40.17,0,0,0,0,0,0,0.876,0,0.845,0.13,0.44,0.56,17.5
1054512000000,2003,6,2002,9,35,7,1.35,0.155,0.665,27642.5,168.2,168.2,164.5,4,4,4,2238,2095,2346,1981,1838,257,257,257,880.7,738,989,0.115,0.11,0.123,1100,1100,1100,990,990,990,971.7,971.3,971.9,18.3,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.19,16.8,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.99,41.29,42.92,41.13,40.42,42.06,0,0,0,0,0,0,0.914,0,0.685,0.11,0.49,0.51,20.5
1055116800000,2003,6,2002,9,36,7,1.16,0.155,0.665,29170.3,178.7,178.7,173.6,4,4,4,1915,1765,2048,1658,1508,257,257,257,558.1,408,691,0.134,0.125,0.146,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.1,17.31,16.91,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.29,43.22,45.59,43.41,42.36,44.68,0,0,0,0,0,0,0.965,0,0.495,0.13,0.57,0.43,25.1
1055721600000,2003,6,2002,9,37,7,0.961,0.155,0.665,31058.6,189.7,189.7,184.9,4,4,4,1589,1456,1737,1332,1199,257,257,257,232,99,380,0.162,0.148,0.177,1100,1100,1100,990,990,990,969.8,969.3,970.3,20.2,19.7,20.7,0.906,0.868,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.37,17.88,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,45.84,48.39,46.22,44.92,47.42,0,0,0,0,0,0,1.03,0,0.296,0.16,0.69,0.31,32.3
1056326400000,2003,6,2002,9,38,7,0.777,0.155,0.619,31018.8,191.9,191.9,184.6,4,4,4,1286,1201,1397,1029,943.7,257,257,257,5.714,0,40,0.2,0.184,0.214,1023,943.7,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.717,0.599,0.844,0.498,0.396,0.648,0.024,0.018,0.031,1.5,1.26,1.79,0.071,0.059,0.086,19.7,19.06,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.1,44.65,48.96,46.16,43.76,47.98,0,0,0,0,0,0,1.03,0,0.158,0.2,0.8,0.2,39.9
1056931200000,2003,6,2002,9,39,7,0.646,0.14,0.506,26534.1,173.2,173.2,157.9,4,3,3.5714285714285716,1068,970.3,1187,837,743.3,231.3,227,257,0,0,0,0.217,0.197,0.234,837,743.3,929.6,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.495,0.409,0.586,0.344,0.298,0.389,0.016,0.013,0.018,1.1,0.983,1.23,0.05,0.044,0.057,20.79,20.28,21.24,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.937,46.11,40.68,51.85,44.65,39.76,48.2,0,0,0,0,0,0,0.877,0,0.14,0.22,0.78,0.22,41.1
1057536000000,2003,7,2002,10,40,7,0.522,0.137,0.385,21374.3,140,140,127.2,3,3,3,862.9,781.2,937.7,635.9,554.2,227,227,227,0,0,0,0.264,0.242,0.291,635.9,554.2,710.7,990,990,990,967.4,967,967.7,22.6,22.3,23,0.334,0.287,0.379,0.226,0.171,0.276,0.01,0.0075,0.012,0.788,0.65,0.917,0.035,0.028,0.041,21.86,21.43,22.33,0.955,0.951,0.957,0.978,0.973,0.98,0.934,0.925,0.937,43.34,38.46,47.63,42.41,37.41,46.67,0,0,0,0,0,0,0.707,0,0.137,0.26,0.74,0.26,40.9
1058140800000,2003,7,2002,10,41,7,0.425,0.137,0.288,16463.2,109.5,109.5,98,3,2,2.4285714285714284,702.8,634.6,767.5,475.8,407.6,227,227,227,0,0,0,0.324,0.296,0.358,475.8,407.6,540.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.243,0.208,0.279,0.125,0.0914,0.162,0.0054,0.0039,0.007,0.582,0.517,0.629,0.025,0.022,0.027,22.71,22.4,23.05,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,42.63,35.14,50.53,41.44,34.09,48.2,0,0,0,0,0,0,0.544,0,0.137,0.32,0.68,0.32,38.7
1058745600000,2003,7,2002,10,42,7,0.346,0.137,0.209,12269,81.19,81.19,73.03,2,2,2,572.1,540.2,609.8,345.1,313.2,227,227,227,0,0,0,0.397,0.372,0.42,345.1,313.2,382.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.186,0.174,0.199,0.0619,0.0468,0.0797,0.0026,0.002,0.0034,0.423,0.375,0.48,0.018,0.016,0.02,23.4,23.18,23.59,0.948,0.943,0.953,0.973,0.97,0.979,0.922,0.915,0.933,37.53,34.17,41.46,36.51,33.15,40.6,0,0,0,0,0,0,0.406,0,0.137,0.4,0.6,0.4,35.5
1059350400000,2003,7,2002,10,43,7,0.308,0.126,0.182,10734.3,68.14,68.14,63.89,2,2,2,509.1,493.1,528.1,300.5,281.7,208.6,184,227,0,0,0,0.409,0.365,0.446,300.5,281.7,319.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.163,0.173,0.0409,0.032,0.0498,0.0017,0.0013,0.0021,0.355,0.328,0.381,0.015,0.014,0.016,23.75,23.67,23.82,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,32.94,30.79,35.12,31.95,29.86,34.07,0,0,0,0,0,0,0.355,0,0.126,0.41,0.59,0.41,34.9
1059955200000,2003,8,2002,11,44,7,0.275,0.111,0.164,9740.87,62.02,62.02,57.98,2,2,2,455.2,439.4,474.2,271.2,255.4,184,184,184,0,0,0,0.405,0.388,0.419,271.2,255.4,290.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.151,0.163,0.027,0.0196,0.036,0.0011,0.0008,0.0015,0.309,0.285,0.337,0.013,0.012,0.014,24.04,23.93,24.14,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.89,28.15,31.97,28.99,27.31,31.01,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
1060560000000,2003,8,2002,11,45,7,0.252,0.111,0.14,8409.4,52.21,52.21,50.06,2,1,1.5714285714285714,415.9,400.4,428.4,231.9,216.4,184,184,184,0,0,0,0.443,0.43,0.46,231.9,216.4,244.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0155,0.0141,0.0165,0.00063,0.00057,0.00068,0.321,0.261,0.4,0.013,0.011,0.016,24.21,24.16,24.25,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,36.57,25.95,50.94,35.36,25.17,48.2,0,0,0,0,0,0,0.278,0,0.112,0.44,0.56,0.44,33.4
1061164800000,2003,8,2002,11,46,7,0.229,0.101,0.127,7837.46,48.2,48.2,46.65,1,1,1,378.2,359.9,393.6,210.7,200.4,167.4,155,184,0,0,0,0.442,0.409,0.479,210.7,200.4,224.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.129,0.136,0.0137,0.0128,0.0148,0.00055,0.00052,0.0006,0.374,0.357,0.396,0.015,0.014,0.016,24.34,24.26,24.44,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.11,45.65,51.24,46.65,44.74,48.2,0,0,0,0,0,0,0.259,0,0.102,0.44,0.55,0.45,34.2
