datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1188777600000,2007,9,2006,12,49,7,0.211,0.0835,0.128,7952.48,48.2,48.2,47.34,1,1,1,349,335.5,353.1,211,197.5,138,138,138,0,0,0,0.396,0.391,0.411,211,197.5,215.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.132,0.0137,0.0125,0.014,0.00055,0.0005,0.00057,0.372,0.348,0.379,0.015,0.014,0.015,24.48,24.45,24.57,0.957,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.46,45.41,49.4,47.34,44.5,48.2,0,0,0,0,0,0,0.263,0,0.083,0.4,0.61,0.39,37.7
1189382400000,2007,9,2006,12,50,7,0.193,0.0835,0.109,6814.9,42.81,42.81,40.56,1,1,1,318.6,302.6,328,180.6,164.6,138,138,138,0,0,0,0.434,0.421,0.456,180.6,164.6,190,990,990,990,965,964.9,965,25,25,25.1,0.12,0.114,0.123,0.0111,0.00974,0.0119,0.00044,0.00039,0.00048,0.317,0.289,0.334,0.013,0.012,0.013,24.69,24.63,24.8,0.949,0.944,0.952,0.977,0.971,0.98,0.928,0.917,0.933,41.49,37.78,43.68,40.56,36.7,42.81,0,0,0,0,0,0,0.225,0,0.084,0.43,0.56,0.44,35.3
1189987200000,2007,9,2006,12,51,7,0.181,0.0835,0.0977,6048.45,36.7,36.7,36,1,1,1,299.6,295.8,302.6,161.6,157.8,138,138,138,0,0,0,0.461,0.456,0.467,161.6,157.8,164.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00949,0.00916,0.00974,0.00038,0.00036,0.00039,0.284,0.277,0.289,0.011,0.011,0.012,24.82,24.8,24.84,0.943,0.942,0.944,0.971,0.97,0.971,0.915,0.914,0.917,37.1,36.21,37.78,36,35.12,36.7,0,0,0,0,0,0,0.2,0,0.0833,0.46,0.54,0.46,33.4
1190592000000,2007,9,2006,12,52,7,0.173,0.0835,0.0895,5523.7,33.92,33.92,32.88,1,1,1,285.9,278.6,290.5,147.9,140.6,138,138,138,0,0,0,0.482,0.475,0.495,147.9,140.6,152.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.11,0.00832,0.0077,0.00871,0.00033,0.00031,0.00035,0.259,0.246,0.267,0.01,0.0098,0.011,24.9,24.87,24.94,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.9,32.17,34.97,32.88,31.2,33.92,0,0,0,0,0,0,0.183,0,0.0835,0.48,0.52,0.48,31.9
1191196800000,2007,10,2007,1,1,7,0.164,0.0665,0.097,6032.46,37.87,37.87,35.91,1,1,1,270.4,260,278.6,160.4,150,110,110,110,0,0,0,0.407,0.395,0.423,160.4,150,168.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.113,0.00939,0.0085,0.0101,0.00037,0.00034,0.0004,0.279,0.26,0.293,0.011,0.01,0.012,24.94,24.89,25,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.98,34.53,38.89,35.91,33.5,37.87,0,0,0,0,0,0,0.199,0,0.067,0.41,0.59,0.41,36.8
1191801600000,2007,10,2007,1,2,7,0.157,0.0665,0.0906,5622.41,33.58,33.58,33.47,1,1,1,259.8,257.6,260.3,149.8,147.6,110,110,110,0,0,0,0.424,0.423,0.427,149.8,147.6,150.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.106,0.107,0.00849,0.00829,0.00853,0.00034,0.00033,0.00034,0.26,0.256,0.261,0.01,0.01,0.01,25,25,25.01,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,34.5,33.96,34.62,33.47,32.94,33.58,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.8
1192406400000,2007,10,2007,1,3,7,0.153,0.0665,0.0868,5378.61,32.42,32.42,32.02,1,1,1,253.5,251.7,255.3,143.5,141.7,110,110,110,0,0,0,0.434,0.431,0.437,143.5,141.7,145.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.105,0.00795,0.0078,0.0081,0.00031,0.00031,0.00032,0.248,0.245,0.252,0.0098,0.0097,0.01,25.04,25.03,25.05,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,33.01,32.58,33.42,32.02,31.6,32.42,0,0,0,0,0,0,0.178,0,0.0662,0.43,0.57,0.43,35.2
1193011200000,2007,10,2007,1,4,7,0.153,0.0665,0.0865,5359.8,32.94,32.94,31.9,1,1,1,253.1,251.7,257.6,143.1,141.7,110,110,110,0,0,0,0.435,0.427,0.437,143.1,141.7,147.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.106,0.00791,0.0078,0.00829,0.00031,0.00031,0.00033,0.248,0.245,0.256,0.0098,0.0097,0.01,25.04,25.01,25.05,0.936,0.936,0.938,0.97,0.97,0.97,0.908,0.908,0.91,32.89,32.58,33.96,31.9,31.6,32.94,0,0,0,0,0,0,0.177,0,0.0665,0.43,0.57,0.43,35
1193616000000,2007,10,2007,1,5,7,0.149,0.0651,0.084,5205.59,33.5,33.5,30.99,1,1,1,246.7,236.7,260,138.9,130.7,107.7,106,110,0,0,0,0.437,0.423,0.448,138.9,130.7,150,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0993,0.106,0.00756,0.00686,0.0085,0.0003,0.00027,0.00034,0.24,0.225,0.26,0.0095,0.0089,0.01,25.08,25,25.15,0.935,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,31.94,30.01,34.53,30.99,29.11,33.5,0,0,0,0,0,0,0.172,0,0.065,0.44,0.56,0.44,34.9
1194220800000,2007,11,2007,2,6,7,0.153,0.063,0.0899,5583.32,37.58,37.58,33.23,1,1,1,252.8,243.7,260,148.6,137.7,104.1,93,106,0,0,0,0.413,0.358,0.435,148.6,137.7,167,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.11,0.00838,0.00745,0.00994,0.00033,0.00029,0.00039,0.257,0.238,0.288,0.01,0.0094,0.011,25.04,24.97,25.1,0.938,0.934,0.944,0.97,0.97,0.973,0.91,0.906,0.919,34.24,31.66,38.62,33.23,30.71,37.58,0,0,0,0,0,0,0.185,0,0.0631,0.41,0.59,0.41,36.5
1194825600000,2007,11,2007,2,7,7,0.165,0.0562,0.108,6816.94,43.46,43.46,40.58,1,1,1,272.2,261.5,284.3,179.2,168.5,93,93,93,0,0,0,0.342,0.327,0.356,179.2,168.5,191.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.119,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.31,0.291,0.331,0.012,0.012,0.013,24.9,24.83,24.96,0.948,0.945,0.952,0.978,0.974,0.98,0.927,0.92,0.933,41.49,38.97,44.35,40.58,37.95,43.46,0,0,0,0,0,0,0.225,0,0.057,0.34,0.65,0.35,41.3
1195430400000,2007,11,2007,2,8,7,0.179,0.0562,0.123,7628.6,49.84,49.84,45.41,2,1,1.2857142857142858,295.7,281.9,322.4,202.7,188.9,93,93,93,0,0,0,0.315,0.288,0.33,202.7,188.9,229.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.118,0.132,0.013,0.0118,0.0153,0.00052,0.00047,0.00061,0.308,0.245,0.342,0.012,0.0098,0.014,24.8,24.74,24.85,0.944,0.923,0.954,0.977,0.97,0.98,0.922,0.895,0.935,39.14,25.69,45.81,38.29,24.92,44.9,0,0,0,0,0,0,0.252,0,0.056,0.31,0.69,0.31,42.6
1196035200000,2007,11,2007,2,9,7,0.203,0.0606,0.142,8596.5,53.38,53.38,51.17,2,1,1.8571428571428572,335.5,322.4,353.1,235.4,220.4,100.1,93,118,0,0,0,0.298,0.275,0.349,235.4,220.4,245.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.132,0.138,0.0158,0.0145,0.0166,0.00063,0.00058,0.00067,0.274,0.245,0.387,0.011,0.0098,0.016,24.65,24.52,24.74,0.93,0.923,0.958,0.971,0.97,0.98,0.904,0.895,0.939,30.08,25.69,50.79,29.03,24.92,48.2,0,0,0,0,0,0,0.284,0,0.061,0.3,0.7,0.3,42.3
1196640000000,2007,12,2007,3,10,7,0.235,0.0714,0.164,9844.54,61.67,61.67,58.6,2,2,2,388.8,371.1,403.1,270.8,253.1,118,118,118,0,0,0,0.304,0.293,0.318,270.8,253.1,285.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.144,0.155,0.0268,0.0185,0.0336,0.0011,0.00075,0.0014,0.302,0.276,0.324,0.012,0.011,0.013,24.35,24.26,24.47,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,30.21,28.25,31.79,29.3,27.4,30.84,0,0,0,0,0,0,0.326,0,0.071,0.3,0.7,0.3,41.9
1197244800000,2007,12,2007,3,11,7,0.265,0.0714,0.193,11595.9,76.12,76.12,69.02,2,2,2,437.4,413.3,470,319.4,295.3,118,118,118,0,0,0,0.27,0.251,0.286,319.4,295.3,352,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.159,0.179,0.0498,0.0384,0.0652,0.002,0.0016,0.0027,0.375,0.339,0.424,0.015,0.014,0.017,24.06,23.86,24.2,0.944,0.94,0.949,0.971,0.97,0.974,0.916,0.911,0.924,35.55,32.92,39.07,34.51,31.93,38.06,0,0,0,0,0,0,0.383,0,0.072,0.27,0.73,0.27,43.8
1197849600000,2007,12,2007,3,12,7,0.312,0.0714,0.24,14336.8,106.4,106.4,85.34,3,2,2.142857142857143,515.5,477.3,630.9,397.5,359.3,118,118,118,0,0,0,0.231,0.187,0.247,397.5,359.3,512.9,990,990,990,965.9,965.7,966.4,24.1,23.6,24.3,0.197,0.181,0.249,0.087,0.0686,0.144,0.0036,0.0028,0.0061,0.478,0.435,0.566,0.02,0.018,0.024,23.6,23.01,23.82,0.951,0.948,0.956,0.977,0.97,0.98,0.929,0.919,0.937,41.08,36.56,46.41,40.14,35.47,45.49,0,0,0,0,0,0,0.474,0,0.072,0.23,0.77,0.23,46
1198454400000,2007,12,2007,3,13,7,0.439,0.0714,0.368,20935.7,144.6,144.6,124.6,3,2,2.857142857142857,725.8,572.7,839.1,607.8,454.7,118,118,118,0,0,0,0.165,0.141,0.206,607.8,454.7,721.1,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.303,0.216,0.367,0.208,0.114,0.283,0.009,0.0048,0.012,0.741,0.579,0.917,0.032,0.024,0.04,22.46,21.83,23.24,0.955,0.951,0.958,0.979,0.974,0.98,0.935,0.926,0.939,44.85,39.04,49.64,43.83,38.03,48.2,0,0,0,0,0,0,0.692,0,0.071,0.16,0.84,0.16,47.7
1199059200000,2007,12,2007,3,14,7,0.512,0.0823,0.43,23917.3,144.6,144.6,142.4,3,3,3,846.5,839.1,868.2,710.5,700.1,136,118,139,0,0,0,0.161,0.141,0.166,710.5,700.1,729.2,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.364,0.358,0.377,0.276,0.269,0.288,0.012,0.012,0.013,0.901,0.884,0.935,0.04,0.039,0.041,21.81,21.69,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.47,47.87,49.48,47.45,46.91,48.2,0,0,0,0,0,0,0.791,0,0.082,0.16,0.84,0.16,46.7
1199664000000,2008,1,2007,4,15,7,0.563,0.0869,0.476,25398.4,157.4,157.4,151.2,4,3,3.5714285714285716,930.1,894.8,958.4,786.4,755.8,143.7,139,150,0,0,0,0.154,0.147,0.158,786.4,755.8,808.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.431,0.401,0.454,0.32,0.305,0.33,0.014,0.014,0.015,0.994,0.98,1.03,0.044,0.044,0.046,21.39,21.27,21.53,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.93,0.938,44.85,39.75,52.23,42.96,38.77,48.2,0,0,0,0,0,0,0.84,0,0.087,0.15,0.85,0.15,45.1
1200268800000,2008,1,2007,4,16,7,0.705,0.0907,0.585,29939.9,192.8,192.8,178.2,4,4,4,1166,971.7,1513,1016,821.7,150,150,150,49.43,0,263,0.131,0.0992,0.154,966.8,821.7,1100,990,990,990,968.4,967.8,969.5,21.6,20.5,22.2,0.642,0.466,0.895,0.458,0.337,0.648,0.021,0.015,0.032,1.36,1.02,1.84,0.064,0.046,0.09,20.21,18.63,21.19,0.954,0.952,0.955,0.98,0.978,0.98,0.935,0.932,0.936,45.53,40.71,49.56,44.55,39.8,48.2,0,0,0,0,0,0,0.99,0,0.12,0.13,0.83,0.17,42.5
1200873600000,2008,1,2007,4,17,7,0.93,0.0907,0.665,31361.4,187.5,187.5,186.7,4,4,4,1537,1513,1558,1387,1363,150,150,150,287.6,263,308,0.0976,0.0963,0.0992,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.898,0.895,0.9,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.091,0.09,0.091,18.55,18.48,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.62,47.44,47.84,46.67,46.49,46.88,0,0,0,0,0,0,1.04,0,0.265,0.098,0.72,0.28,33.7
1201478400000,2008,1,2007,4,18,7,1.07,0.103,0.665,29977.1,181.2,181.2,178.4,4,4,4,1775,1698,1881,1605,1548,170.1,150,197,505,448,584,0.0957,0.0856,0.111,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.095,0.094,0.097,17.76,17.41,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.52,44.58,46.21,44.61,43.69,45.29,0,0,0,0,0,0,0.991,0,0.405,0.096,0.62,0.38,28
1202083200000,2008,2,2007,5,19,7,1.18,0.119,0.665,28959.1,173.9,173.9,172.4,4,4,4,1951,1906,2024,1754,1709,197,197,197,653.7,609,727,0.101,0.0973,0.103,1100,1100,1100,990,990,990,970.9,970.8,971.2,19.1,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.19,16.97,17.33,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.97,43.38,44.36,43.09,42.51,43.47,0,0,0,0,0,0,0.958,0,0.515,0.1,0.56,0.44,24.5
1202688000000,2008,2,2007,5,20,7,1.4,0.098,0.665,27284.8,168.8,168.8,162.4,4,4,4,2314,2074,2571,2152,1912,162,162,162,1052,812,1309,0.0704,0.063,0.0781,1100,1100,1100,990,990,990,971.9,971.3,972.5,18.1,17.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.65,16.85,0.946,0.944,0.948,0.979,0.976,0.98,0.925,0.921,0.929,41.49,39.82,43.05,40.6,38.85,42.19,0,0,0,0,0,0,0.902,0,0.735,0.07,0.48,0.52,19.5
1203292800000,2008,2,2007,5,21,7,1.84,0.098,0.665,23989.8,150.3,150.3,142.8,4,4,4,3035,2755,3248,2873,2593,162,162,162,1772,1493,1986,0.0536,0.0499,0.0588,1100,1100,1100,990,990,990,973.6,972.9,974.1,16.4,15.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.04,15.2,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.916,36.78,35.41,38.62,35.7,34.35,37.58,0,0,0,0,0,0,0.793,0,1.175,0.053,0.36,0.64,13
1203897600000,2008,2,2007,5,22,7,1.97,0.111,0.665,23066.7,139.5,139.5,137.3,4,4,4,3252,3154,3345,3068,2915,184,162,239,1968,1815,2083,0.0567,0.0484,0.0758,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.83,14.24,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.39,34.84,35.96,34.33,33.8,34.89,0,0,0,0,0,0,0.763,0,1.305,0.056,0.34,0.66,11.7
1204502400000,2008,3,2007,6,23,7,1.87,0.145,0.665,23681.3,142.5,142.5,141,4,4,4,3099,3040,3160,2860,2801,239,239,239,1760,1701,1821,0.0771,0.0756,0.0786,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.23,14.52,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.33,35.93,36.72,35.24,34.85,35.62,0,0,0,0,0,0,0.783,0,1.205,0.078,0.36,0.64,12.7
1205107200000,2008,3,2007,6,24,7,1.79,0.145,0.665,24258.1,146.3,146.3,144.4,4,4,4,2968,2900,3017,2729,2661,239,239,239,1629,1561,1678,0.0805,0.0792,0.0824,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.69,14.57,14.85,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.21,36.88,37.66,36.1,35.77,36.57,0,0,0,0,0,0,0.802,0,1.125,0.081,0.37,0.63,13.6
1205712000000,2008,3,2007,6,25,7,1.72,0.145,0.665,24874.6,148.9,148.9,148.1,4,4,4,2836,2805,2860,2597,2566,239,239,239,1497,1466,1521,0.0843,0.0836,0.0852,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.95,15.08,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.09,37.93,38.29,37.02,36.85,37.23,0,0,0,0,0,0,0.823,0,1.055,0.084,0.39,0.61,14.5
1206316800000,2008,3,2007,6,26,7,1.7,0.145,0.665,24956.6,149.8,149.8,148.6,4,4,4,2818,2774,2886,2579,2535,239,239,239,1479,1435,1547,0.0848,0.0828,0.0862,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.89,15.16,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.916,38.2,37.75,38.49,37.14,36.67,37.45,0,0,0,0,0,0,0.825,0,1.035,0.085,0.39,0.61,14.7
1206921600000,2008,3,2007,6,27,7,1.79,0.133,0.665,24306.3,146.3,146.3,144.7,4,4,4,2957,2900,3008,2737,2661,220.1,217,239,1637,1561,1691,0.0745,0.0721,0.0824,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.59,14.85,0.939,0.939,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.28,36.94,37.66,36.17,35.83,36.57,0,0,0,0,0,0,0.804,0,1.125,0.074,0.37,0.63,13.6
1207526400000,2008,4,2007,7,28,7,1.88,0.131,0.665,23635.9,142.7,142.7,140.7,4,4,4,3110,3030,3165,2893,2813,217,217,217,1793,1713,1848,0.0698,0.0686,0.0716,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.22,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.26,35.9,36.79,35.17,34.82,35.68,0,0,0,0,0,0,0.782,0,1.215,0.07,0.35,0.65,12.6
1208131200000,2008,4,2007,7,29,7,1.9,0.131,0.665,23480.9,141.5,141.5,139.8,4,4,4,3146,3078,3185,2929,2861,217,217,217,1829,1761,1868,0.069,0.0681,0.0705,1100,1100,1100,990,990,990,973.9,973.7,974,16.1,16,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.26,14.17,14.42,0.937,0.936,0.938,0.97,0.97,0.97,0.908,0.908,0.909,36.02,35.78,36.47,34.94,34.7,35.37,0,0,0,0,0,0,0.776,0,1.235,0.069,0.35,0.65,12.4
1208736000000,2008,4,2007,7,30,7,1.81,0.131,0.665,24127.4,145.7,145.7,143.6,4,4,4,2997,2920,3060,2780,2703,217,217,217,1680,1603,1743,0.0724,0.0709,0.0743,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.62,14.47,14.8,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.01,36.59,37.52,35.9,35.49,36.43,0,0,0,0,0,0,0.798,0,1.145,0.072,0.37,0.63,13.3
1209340800000,2008,4,2007,7,31,7,1.72,0.152,0.665,24864.2,150.3,150.3,148,4,4,4,2838,2755,2900,2587,2479,250.7,217,276,1487,1379,1583,0.0885,0.0748,0.1,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.85,15.2,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.916,38.07,37.66,38.62,37,36.57,37.58,0,0,0,0,0,0,0.822,0,1.055,0.088,0.39,0.61,14.5
1209945600000,2008,5,2007,8,32,7,1.58,0.167,0.665,25920.2,157.2,157.2,154.3,4,4,4,2611,2505,2755,2335,2229,276,276,276,1235,1129,1379,0.106,0.1,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.2,15.81,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.916,0.922,39.56,38.62,40.25,38.57,37.58,39.31,0,0,0,0,0,0,0.857,0,0.915,0.11,0.42,0.58,16.4
1210550400000,2008,5,2007,8,33,7,1.45,0.167,0.665,26901.7,162.2,162.2,160.1,4,4,4,2401,2326,2478,2125,2050,276,276,276,1025,950,1102,0.115,0.111,0.119,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.87,16.24,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.93,40.43,41.41,40.03,39.5,40.55,0,0,0,0,0,0,0.89,0,0.785,0.12,0.46,0.54,18.6
1211155200000,2008,5,2007,8,34,7,1.34,0.167,0.665,27709,168.2,168.2,164.9,4,4,4,2224,2095,2309,1948,1819,276,276,276,847.7,719,933,0.124,0.12,0.132,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.28,16.8,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.08,41.52,42.92,41.23,40.67,42.06,0,0,0,0,0,0,0.916,0,0.675,0.12,0.5,0.5,20.7
1211760000000,2008,5,2007,8,35,7,1.2,0.161,0.665,28827.8,175.1,175.1,171.6,4,4,4,1977,1870,2074,1710,1660,266.6,210,276,610.3,559,698,0.135,0.112,0.143,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.85,17.45,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.77,43.05,44.67,42.9,42.19,43.78,0,0,0,0,0,0,0.953,0,0.535,0.13,0.55,0.45,24
1212364800000,2008,6,2007,9,36,7,1.02,0.127,0.665,30471.8,185.8,185.8,181.4,4,4,4,1688,1558,1823,1478,1348,210,210,210,378.4,248,513,0.125,0.115,0.135,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.04,17.6,18.47,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.27,45.09,47.41,45.34,44.19,46.46,0,0,0,0,0,0,1.01,0,0.355,0.12,0.65,0.35,29.9
1212969600000,2008,6,2007,9,37,7,0.868,0.147,0.661,31830.1,192.3,192.3,189.5,4,4,4,1435,1319,1537,1191,1062,243.6,210,257,98.71,0,227,0.171,0.137,0.195,1093,1062,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.856,0.772,0.911,0.632,0.563,0.648,0.031,0.027,0.032,1.79,1.63,1.86,0.086,0.077,0.091,18.94,18.54,19.47,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.33,47.59,49.05,47.37,46.64,48.07,0,0,0,0,0,0,1.05,0,0.207,0.17,0.76,0.24,36.7
1213574400000,2008,6,2007,9,38,7,0.73,0.155,0.574,29495.5,184.8,184.8,175.6,4,4,4,1206,1124,1275,949.3,867.3,257,257,257,0,0,0,0.214,0.202,0.229,949.3,867.3,1018,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.616,0.529,0.708,0.403,0.359,0.464,0.019,0.017,0.022,1.28,1.12,1.46,0.06,0.052,0.069,20.17,19.78,20.59,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.79,41.77,47.14,43.89,40.92,46.19,0,0,0,0,0,0,0.975,0,0.156,0.21,0.79,0.21,40.4
1214179200000,2008,6,2007,9,39,7,0.606,0.155,0.451,24032.9,156.4,156.4,143.1,4,3,3.142857142857143,1002,910.4,1081,745.2,653.4,257,257,257,0,0,0,0.257,0.238,0.282,745.2,653.4,823.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.42,0.348,0.49,0.295,0.237,0.338,0.013,0.011,0.015,0.978,0.822,1.07,0.044,0.037,0.049,21.13,20.8,21.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,47.25,40.04,51.68,45.82,39.09,48.2,0,0,0,0,0,0,0.795,0,0.155,0.26,0.74,0.26,39.7
1214784000000,2008,6,2007,9,40,7,0.487,0.14,0.347,19402.2,126,126,115.5,3,2,2.857142857142857,805.5,716.2,884.3,574.2,489.2,231.3,227,257,0,0,0,0.288,0.266,0.317,574.2,489.2,627.3,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.299,0.25,0.333,0.185,0.13,0.22,0.0081,0.0056,0.0098,0.7,0.634,0.778,0.031,0.028,0.034,22.18,21.78,22.58,0.953,0.95,0.956,0.977,0.971,0.98,0.931,0.923,0.937,42.12,37.86,51.8,40.79,36.78,48.2,0,0,0,0,0,0,0.642,0,0.14,0.29,0.71,0.29,39.8
1215388800000,2008,7,2007,10,41,7,0.399,0.127,0.272,15752.5,96.4,96.4,93.77,2,2,2,659.9,609.8,716.2,450.4,423.8,209.4,186,227,0,0,0,0.317,0.287,0.348,450.4,423.8,489.2,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.226,0.209,0.25,0.112,0.0991,0.13,0.0048,0.0042,0.0056,0.584,0.537,0.653,0.025,0.023,0.028,22.88,22.58,23.12,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.34,45.86,51.8,46.88,44.94,48.2,0,0,0,0,0,0,0.521,0,0.127,0.32,0.68,0.32,39.5
1215993600000,2008,7,2007,10,42,7,0.338,0.112,0.226,13365.6,87.41,87.41,79.56,2,2,2,559,519.2,596.3,373,333.2,186,186,186,0,0,0,0.333,0.312,0.358,373,333.2,410.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.192,0.177,0.205,0.0751,0.0563,0.0927,0.0031,0.0023,0.0039,0.461,0.401,0.517,0.019,0.017,0.022,23.42,23.2,23.66,0.951,0.946,0.955,0.976,0.97,0.98,0.929,0.918,0.936,40.74,36.57,44.6,39.78,35.47,43.71,0,0,0,0,0,0,0.442,0,0.112,0.33,0.67,0.33,39.5
1216598400000,2008,7,2007,10,43,7,0.296,0.112,0.183,10860.1,68.79,68.79,64.64,2,2,2,488.8,474.2,508.7,302.8,288.2,186,186,186,0,0,0,0.381,0.366,0.392,302.8,288.2,322.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.174,0.0419,0.035,0.0513,0.0017,0.0014,0.0021,0.356,0.334,0.385,0.015,0.014,0.016,23.84,23.73,23.93,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.32,31.74,35.46,32.32,30.79,34.39,0,0,0,0,0,0,0.359,0,0.113,0.38,0.62,0.38,36.7
1217203200000,2008,7,2007,10,44,7,0.267,0.104,0.163,9672.62,59.65,59.65,57.58,2,2,2,441.5,427.3,463.3,268.7,253.4,172.7,155,186,0,0,0,0.391,0.358,0.423,268.7,253.4,277.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.149,0.158,0.0258,0.0186,0.03,0.0011,0.00076,0.0012,0.303,0.282,0.317,0.012,0.012,0.013,24.11,24,24.17,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.68,27.92,30.75,28.79,27.09,29.83,0,0,0,0,0,0,0.32,0,0.104,0.39,0.61,0.39,36.2
1217808000000,2008,8,2007,11,45,7,0.248,0.0937,0.154,9200.51,56.94,56.94,54.76,2,2,2,409.8,398.5,419.9,254.8,243.5,155,155,155,0,0,0,0.378,0.369,0.389,254.8,243.5,264.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.143,0.151,0.0196,0.0164,0.024,0.0008,0.00067,0.00098,0.281,0.266,0.296,0.011,0.011,0.012,24.27,24.21,24.34,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.23,26.96,29.35,27.38,26.15,28.47,0,0,0,0,0,0,0.304,0,0.094,0.38,0.62,0.38,37.1
1218412800000,2008,8,2007,11,46,7,0.232,0.0937,0.138,8219.66,51.22,51.22,48.93,2,1,1.2857142857142858,383.3,371.1,393.6,228.3,216.1,155,155,155,0,0,0,0.405,0.394,0.418,228.3,216.1,238.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.141,0.0152,0.0141,0.016,0.00061,0.00057,0.00065,0.358,0.256,0.408,0.014,0.01,0.017,24.33,24.26,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,44.17,25.91,52.57,41.68,25.13,48.2,0,0,0,0,0,0,0.272,0,0.094,0.4,0.59,0.41,35.4
1219017600000,2008,8,2007,11,47,7,0.217,0.0937,0.123,7696.71,47.12,47.12,45.81,1,1,1,359.1,349.1,365,204.1,194.1,155,155,155,0,0,0,0.432,0.425,0.444,204.1,194.1,210,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.126,0.131,0.0131,0.0122,0.0136,0.00053,0.00049,0.00055,0.36,0.342,0.371,0.015,0.014,0.015,24.44,24.4,24.51,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,46.75,44.47,48.08,45.81,43.58,47.12,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.5
1219622400000,2008,8,2007,11,48,7,0.202,0.0937,0.108,6718.94,42.54,42.54,39.99,1,1,1,333.7,325.1,344.5,178.7,170.1,155,155,155,0,0,0,0.465,0.45,0.477,178.7,170.1,189.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.0109,0.0102,0.0119,0.00044,0.00041,0.00048,0.315,0.299,0.334,0.013,0.012,0.013,24.62,24.54,24.67,0.948,0.946,0.952,0.978,0.974,0.98,0.927,0.921,0.933,40.91,38.94,43.41,39.99,37.91,42.54,0,0,0,0,0,0,0.222,0,0.094,0.46,0.53,0.47,33.3
1220227200000,2008,9,2007,12,49,7,0.185,0.0714,0.113,7118.39,46.06,46.06,42.37,1,1,1,305.5,290.5,321.6,187.5,172.5,118,118,118,0,0,0,0.387,0.367,0.406,187.5,172.5,203.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.114,0.125,0.0117,0.0104,0.0131,0.00047,0.00041,0.00052,0.327,0.3,0.355,0.013,0.012,0.014,24.74,24.64,24.84,0.951,0.946,0.955,0.979,0.976,0.98,0.931,0.923,0.936,43.27,39.76,47,42.37,38.79,46.06,0,0,0,0,0,0,0.235,0,0.072,0.39,0.61,0.39,38.5
1220832000000,2008,9,2007,12,50,7,0.172,0.0714,0.101,6275.9,38.79,38.79,37.36,1,1,1,284.7,278.6,290.5,166.7,160.6,118,118,118,0,0,0,0.415,0.406,0.424,166.7,160.6,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.114,0.00992,0.0094,0.0104,0.00039,0.00037,0.00041,0.289,0.279,0.3,0.012,0.011,0.012,24.87,24.84,24.91,0.944,0.943,0.946,0.973,0.97,0.976,0.919,0.914,0.923,38.4,36.97,39.76,37.36,35.86,38.79,0,0,0,0,0,0,0.208,0,0.071,0.42,0.59,0.41,36.5
1221436800000,2008,9,2007,12,51,7,0.16,0.0714,0.0888,5495.91,34.16,34.16,32.71,1,1,1,264.8,261.5,271.1,146.8,143.5,118,118,118,0,0,0,0.446,0.435,0.451,146.8,143.5,153.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.104,0.107,0.00822,0.00795,0.00876,0.00033,0.00031,0.00035,0.254,0.248,0.265,0.01,0.0098,0.011,24.99,24.95,25.01,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,33.73,32.95,35.21,32.71,31.96,34.16,0,0,0,0,0,0,0.182,0,0.0712,0.45,0.56,0.44,34.3
1222041600000,2008,9,2007,12,52,7,0.15,0.0714,0.0788,4860.25,30.51,30.51,28.93,1,1,1,248.2,243.7,255.2,130.2,125.7,118,118,118,0,0,0,0.475,0.462,0.484,130.2,125.7,137.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0991,0.0975,0.102,0.00682,0.00643,0.00741,0.00027,0.00025,0.00029,0.224,0.216,0.237,0.0089,0.0085,0.0094,25.09,25.04,25.12,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.82,28.77,31.46,28.93,27.91,30.51,0,0,0,0,0,0,0.161,0,0.0712,0.48,0.53,0.47,32.4
1222646400000,2008,9,2007,12,53,7,0.135,0.0623,0.0727,4485.28,29.87,29.87,26.7,1,1,1,223.1,203.7,240.7,120.1,106.7,103,97,118,0,0,0,0.461,0.42,0.49,120.1,106.7,133.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0943,0.0891,0.0986,0.00596,0.00482,0.00712,0.00023,0.00019,0.00028,0.205,0.18,0.229,0.0081,0.0071,0.009,25.26,25.14,25.4,0.925,0.915,0.932,0.97,0.97,0.97,0.897,0.888,0.904,27.52,24.32,30.8,26.7,23.59,29.87,0,0,0,0,0,0,0.148,0,0.0623,0.46,0.54,0.46,33.2
1223251200000,2008,10,2008,1,1,7,0.123,0.0545,0.0686,4233.86,28.95,28.95,25.2,1,1,1,203.5,202,204.2,113.4,107,90.14,73,97,0,0,0,0.443,0.361,0.476,113.4,107,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0892,0.0945,0.00539,0.00484,0.00671,0.00021,0.00019,0.00026,0.192,0.181,0.218,0.0075,0.0071,0.0085,25.39,25.37,25.4,0.92,0.915,0.93,0.97,0.97,0.97,0.892,0.888,0.902,25.98,24.39,29.84,25.2,23.66,28.95,0,0,0,0,0,0,0.14,0,0.0544,0.44,0.56,0.44,34.4
1223856000000,2008,10,2008,1,2,7,0.119,0.0442,0.0745,4629.88,28.95,28.95,27.56,1,1,1,196.1,183.5,202,123.1,110.5,73,73,73,0,0,0,0.373,0.361,0.398,123.1,110.5,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0879,0.0945,0.00622,0.00514,0.00671,0.00024,0.0002,0.00026,0.207,0.185,0.218,0.0081,0.0072,0.0085,25.38,25.37,25.39,0.927,0.918,0.93,0.97,0.97,0.97,0.899,0.89,0.902,28.41,25.24,29.84,27.56,24.48,28.95,0,0,0,0,0,0,0.153,0,0.0445,0.37,0.63,0.37,38.9
1224460800000,2008,10,2008,1,3,7,0.109,0.0442,0.0651,3996.85,24.53,24.53,23.79,1,1,1,180.6,179.5,183.6,107.6,106.5,73,73,73,0,0,0,0.405,0.398,0.407,107.6,106.5,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0865,0.088,0.00489,0.0048,0.00515,0.00019,0.00019,0.0002,0.18,0.178,0.185,0.007,0.0069,0.0072,25.38,25.38,25.38,0.916,0.915,0.918,0.97,0.97,0.97,0.888,0.888,0.891,24.53,24.25,25.29,23.79,23.53,24.53,0,0,0,0,0,0,0.132,0,0.0439,0.41,0.6,0.4,36.7
1225065600000,2008,10,2008,1,4,7,0.116,0.0431,0.0726,4498.19,30.88,30.88,26.77,1,1,1,191.3,181.2,204.2,120,108.2,71.29,67,73,0,0,0,0.374,0.328,0.403,120,108.2,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0871,0.0963,0.00595,0.00495,0.00741,0.00023,0.00019,0.00029,0.201,0.181,0.231,0.0079,0.0071,0.0091,25.38,25.34,25.39,0.924,0.916,0.933,0.97,0.97,0.97,0.896,0.889,0.905,27.6,24.68,31.83,26.77,23.94,30.88,0,0,0,0,0,0,0.149,0,0.0434,0.37,0.63,0.37,38.8
1225670400000,2008,11,2008,2,5,7,0.134,0.0405,0.0939,5889.36,42.12,42.12,35.06,1,1,1,222.2,204,251.7,155.2,137,67,67,67,0,0,0,0.303,0.266,0.328,155.2,137,184.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0962,0.113,0.00894,0.00739,0.0115,0.00035,0.00029,0.00045,0.264,0.231,0.316,0.01,0.009,0.013,25.2,24.98,25.35,0.94,0.933,0.95,0.972,0.97,0.98,0.913,0.905,0.931,36.06,31.78,42.98,35.06,30.82,42.12,0,0,0,0,0,0,0.195,0,0.0401,0.3,0.7,0.3,44
1226275200000,2008,11,2008,2,6,7,0.161,0.054,0.107,6694.54,43.48,43.48,39.85,1,1,1,265.5,251.7,284.3,176.2,158.7,89.29,67,93,0,0,0,0.337,0.26,0.369,176.2,158.7,191.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.107,0.119,0.0107,0.00924,0.012,0.00043,0.00037,0.00048,0.304,0.273,0.331,0.012,0.011,0.013,24.93,24.83,25.02,0.947,0.942,0.952,0.976,0.97,0.98,0.925,0.914,0.933,40.82,36.68,44.36,39.85,35.58,43.48,0,0,0,0,0,0,0.221,0,0.054,0.34,0.66,0.34,41.6
1226880000000,2008,11,2008,2,7,7,0.167,0.0562,0.11,6952.6,44.9,44.9,41.38,1,1,1,275.7,257.6,290.5,182.7,164.6,93,93,93,0,0,0,0.338,0.32,0.361,182.7,164.6,197.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.116,0.109,0.121,0.0113,0.00974,0.0125,0.00045,0.00039,0.0005,0.316,0.284,0.342,0.013,0.011,0.014,24.88,24.8,24.99,0.949,0.944,0.954,0.978,0.972,0.98,0.928,0.917,0.935,42.32,38.05,45.81,41.38,36.98,44.9,0,0,0,0,0,0,0.23,0,0.057,0.34,0.66,0.34,41.6
1227484800000,2008,11,2008,2,8,7,0.189,0.0562,0.133,8236.16,53.38,53.38,49.02,2,1,1.2857142857142858,312.8,299,338.4,219.8,206,93,93,93,0,0,0,0.298,0.275,0.311,219.8,206,245.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.124,0.138,0.0144,0.0133,0.0166,0.00058,0.00053,0.00067,0.335,0.256,0.379,0.013,0.01,0.015,24.7,24.65,24.75,0.948,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,42.66,26.86,50.51,41.49,26.05,48.2,0,0,0,0,0,0,0.272,0,0.056,0.3,0.7,0.3,43.6
1228089600000,2008,12,2008,3,9,7,0.249,0.0629,0.186,11220.9,81.17,81.17,66.79,2,2,2,411.9,344.5,477.3,307.9,240.5,104,104,104,0,0,0,0.256,0.218,0.302,307.9,240.5,373.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.161,0.137,0.184,0.0448,0.0162,0.0752,0.0018,0.00065,0.0031,0.356,0.258,0.454,0.015,0.01,0.019,24.2,23.8,24.62,0.94,0.926,0.952,0.972,0.97,0.979,0.914,0.899,0.932,34.34,26.89,41.45,33.4,26.09,40.58,0,0,0,0,0,0,0.371,0,0.063,0.25,0.75,0.25,45.1
1228694400000,2008,12,2008,3,10,7,0.303,0.0677,0.235,14163.5,85.66,85.66,84.31,2,2,2,500.7,497.5,513.7,388.7,379.5,112,104,118,0,0,0,0.224,0.209,0.237,388.7,379.5,395.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.191,0.189,0.194,0.0825,0.0781,0.0858,0.0034,0.0032,0.0036,0.478,0.465,0.49,0.02,0.019,0.02,23.67,23.6,23.7,0.954,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,43.01,41.99,43.7,42.15,41.15,42.83,0,0,0,0,0,0,0.468,0,0.068,0.22,0.78,0.22,46.7
1229299200000,2008,12,2008,3,11,7,0.35,0.0714,0.278,15937.6,96.4,96.4,94.87,2,2,2,577.9,528.1,602.6,459.9,410.1,118,118,118,0,0,0,0.205,0.196,0.223,459.9,410.1,484.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.22,0.199,0.233,0.116,0.0926,0.128,0.0049,0.0039,0.0054,0.589,0.511,0.63,0.025,0.021,0.027,23.21,23.06,23.51,0.956,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,50.04,45.18,52.37,47.43,44.28,48.2,0,0,0,0,0,0,0.527,0,0.072,0.2,0.79,0.21,45.5
1229904000000,2008,12,2008,3,12,7,0.379,0.0714,0.308,17751.1,110.8,110.8,105.7,3,3,3,627,609.8,653.2,509,491.8,118,118,118,0,0,0,0.188,0.181,0.193,509,491.8,535.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.246,0.237,0.261,0.141,0.131,0.159,0.006,0.0055,0.0067,0.559,0.532,0.603,0.024,0.022,0.026,23.03,22.88,23.13,0.947,0.945,0.95,0.97,0.97,0.972,0.919,0.917,0.923,36.3,35.16,38.02,35.22,34.1,36.95,0,0,0,0,0,0,0.587,0,0.071,0.19,0.81,0.19,46.8
1230508800000,2008,12,2008,3,13,7,0.424,0.0786,0.345,19776.6,122.3,122.3,117.7,3,3,3,700.4,669.1,733.2,570.4,551.1,130,118,139,0,0,0,0.185,0.17,0.201,570.4,551.1,594.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.283,0.27,0.298,0.182,0.169,0.198,0.0078,0.0072,0.0085,0.664,0.63,0.706,0.029,0.027,0.03,22.63,22.46,22.79,0.952,0.951,0.954,0.976,0.974,0.98,0.93,0.926,0.934,40.18,39.03,41.62,39.24,38.01,40.77,0,0,0,0,0,0,0.654,0,0.079,0.19,0.81,0.19,46.6
1231113600000,2009,1,2008,4,14,7,0.474,0.0841,0.39,22046.6,137.6,137.6,131.2,3,3,3,783.2,756.7,819.9,644.2,617.7,139,139,139,0,0,0,0.178,0.17,0.184,644.2,617.7,680.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.326,0.311,0.347,0.231,0.214,0.256,0.01,0.0093,0.011,0.79,0.745,0.852,0.034,0.032,0.037,22.18,21.97,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.64,43.06,46.8,43.74,42.2,45.86,0,0,0,0,0,0,0.729,0,0.084,0.18,0.82,0.18,46.5
1231718400000,2009,1,2008,4,15,7,0.537,0.0841,0.453,24662.8,157.4,157.4,146.8,4,3,3.2857142857142856,888.1,832.3,947.4,749.1,693.3,139,139,139,0,0,0,0.157,0.147,0.167,749.1,693.3,808.4,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.397,0.354,0.449,0.298,0.264,0.33,0.013,0.012,0.015,0.948,0.873,1.01,0.042,0.038,0.045,21.6,21.32,21.9,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,46.71,39.74,51.72,45.21,38.77,48.2,0,0,0,0,0,0,0.816,0,0.084,0.16,0.84,0.16,45.9
1232323200000,2009,1,2008,4,16,7,0.615,0.0841,0.531,28313.9,175.5,175.5,168.5,4,4,4,1017,970.3,1062,877.6,831.3,139,139,139,0,0,0,0.137,0.131,0.143,877.6,831.3,922.5,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.512,0.47,0.553,0.364,0.341,0.386,0.016,0.015,0.018,1.11,1.03,1.19,0.051,0.047,0.054,20.94,20.71,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.933,0.936,43,41.19,44.76,42.13,40.3,43.87,0,0,0,0,0,0,0.936,0,0.084,0.14,0.86,0.14,46
1232928000000,2009,1,2008,4,17,7,0.691,0.0861,0.605,31300.9,190.3,190.3,186.3,4,4,4,1142,1092,1187,1000,952.9,142.3,139,162,0,0,0,0.125,0.119,0.137,1000,952.9,1031,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.641,0.581,0.684,0.442,0.4,0.494,0.02,0.018,0.023,1.36,1.25,1.46,0.063,0.057,0.068,20.29,20.07,20.57,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.53,45.91,48.55,46.58,44.99,47.58,0,0,0,0,0,0,1.04,0,0.086,0.12,0.88,0.12,45.3
1233532800000,2009,2,2008,5,18,7,0.749,0.098,0.648,32273.3,192.8,192.8,192.1,4,4,4,1238,1201,1285,1076,1039,162,162,162,3.857,0,23,0.131,0.126,0.135,1072,1039,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.753,0.702,0.803,0.585,0.51,0.648,0.027,0.024,0.031,1.63,1.5,1.75,0.076,0.07,0.083,19.72,19.45,19.97,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.45,48.56,50.22,48.03,47.59,48.2,0,0,0,0,0,0,1.07,0,0.101,0.13,0.87,0.13,43.1
1234137600000,2009,2,2008,5,19,7,0.853,0.098,0.665,32051,192.8,192.8,190.8,4,4,4,1410,1304,1498,1248,1142,162,162,162,148.4,42,236,0.115,0.108,0.124,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.855,0.808,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.84,0.087,0.083,0.09,19,18.68,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.82,47.98,49.86,47.69,47.02,48.2,0,0,0,0,0,0,1.06,0,0.188,0.11,0.78,0.22,37.6
1234742400000,2009,2,2008,5,20,7,1.03,0.098,0.665,30375.1,186.7,186.7,180.8,4,4,4,1707,1537,1935,1545,1375,162,162,162,445.1,275,673,0.0956,0.0837,0.105,1100,1100,1100,990,990,990,970.2,969.6,970.9,19.8,19.1,20.4,0.913,0.895,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.098,17.99,17.23,18.55,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.12,44.1,47.64,45.2,43.22,46.68,0,0,0,0,0,0,1,0,0.365,0.095,0.65,0.35,29.5
1235347200000,2009,2,2008,5,21,7,1.38,0.105,0.665,27440.5,171.5,171.5,163.3,4,4,4,2280,1976,2550,2107,1814,173,162,239,1007,714,1211,0.0758,0.0659,0.0937,1100,1100,1100,990,990,990,971.8,971,972.4,18.2,17.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.35,15.7,17.1,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.921,0.929,41.72,39.95,43.75,40.83,38.99,42.87,0,0,0,0,0,0,0.907,0,0.715,0.076,0.48,0.52,19.9
1235952000000,2009,3,2008,6,22,7,1.79,0.145,0.665,24379.6,154.1,154.1,145.1,4,4,4,2952,2619,3367,2713,2380,239,239,239,1613,1280,2028,0.0815,0.071,0.0912,1100,1100,1100,990,990,990,973.4,972.6,974.3,16.6,15.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.74,13.79,15.53,0.939,0.934,0.943,0.972,0.97,0.975,0.913,0.906,0.919,37.33,34.72,39.5,36.28,33.68,38.51,0,0,0,0,0,0,0.806,0,1.125,0.081,0.37,0.63,13.6
1236556800000,2009,3,2008,6,23,7,2.82,0.145,0.665,17491.3,126,126,104.1,4,4,4,4669,3756,5426,4430,3517,239,239,239,3330,2417,4087,0.052,0.044,0.0636,1100,1100,1100,990.01,990,990.04,976.9,975.2,978.2,13.1,11.9,14.8,0.923,0.911,0.926,0.648,0.648,0.648,0.05,0.044,0.055,1.87,1.86,1.87,0.14,0.13,0.16,11.27,10.02,12.96,0.905,0.874,0.929,0.97,0.97,0.97,0.878,0.848,0.901,27.56,23.61,32.47,26.03,20.93,31.49,0,0,0,0,0,0,0.578,0,2.155,0.051,0.24,0.76,6.2
1237161600000,2009,3,2008,6,24,7,3.47,0.158,0.665,0,0,0,0,4,4,4,5736,5578,5806,5475,5339,260.7,239,315,4375,4239,4467,0.0454,0.0412,0.0547,1100,1100,1100,990.07,990.05,990.07,978.6,978.4,978.8,11.4,11.3,11.7,0.901,0.899,0.906,0.648,0.648,0.648,0.057,0.056,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.573,9.473,9.8,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.805,0.046,0.19,0.81,0
1237766400000,2009,3,2008,6,25,7,3.47,0.191,0.665,0,0,0,0,4,4,4,5729,5629,5806,5414,5314,315,315,315,4314,4214,4391,0.055,0.0543,0.056,1100,1100,1100,990.07,990.06,990.07,978.6,978.5,978.8,11.4,11.3,11.6,0.902,0.899,0.905,0.648,0.648,0.648,0.057,0.056,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.583,9.473,9.726,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.805,0.055,0.19,0.81,0
1238371200000,2009,3,2008,6,26,7,3.35,0.212,0.665,0,0,0,0,4,4,4,5538,5446,5598,5188,5082,350,315,364,4088,3982,4183,0.0632,0.0563,0.0668,1100,1100,1100,990.05,990.04,990.06,978.3,978.2,978.4,11.7,11.6,11.8,0.908,0.906,0.91,0.648,0.648,0.648,0.055,0.055,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.857,9.771,9.988,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.685,0.063,0.2,0.8,0
1238976000000,2009,4,2008,7,27,7,3.12,0.22,0.665,15289.7,99.58,99.58,91.01,4,4,4,5157,4873,5406,4793,4509,364,364,364,3693,3409,3942,0.0706,0.0673,0.0747,1100,1100,1100,990.02,990,990.04,977.7,977.3,978.1,12.3,11.9,12.7,0.919,0.912,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.41,10.05,10.85,0.888,0.875,0.904,0.97,0.97,0.97,0.862,0.849,0.877,24.93,23.7,26.46,22.75,21.06,24.9,0,0,0,0,0,0,0.506,0,2.455,0.071,0.21,0.79,4.9
1239580800000,2009,4,2008,7,28,7,2.72,0.22,0.665,18495.1,114.4,114.4,110.1,4,4,4,4501,4300,4792,4137,3936,364,364,364,3037,2836,3328,0.081,0.076,0.0846,1100,1100,1100,990,990,990,976.6,976.2,977.1,13.4,12.9,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.53,11,11.9,0.915,0.91,0.919,0.97,0.97,0.97,0.888,0.883,0.891,28.46,26.98,29.48,27.52,25.65,28.6,0,0,0,0,0,0,0.612,0,2.055,0.081,0.24,0.76,6.8
1240185600000,2009,4,2008,7,29,7,2.4,0.184,0.665,20390.8,126.3,126.3,121.4,4,4,4,3961,3741,4192,3657,3446,304.9,295,364,2557,2346,2728,0.0769,0.0721,0.0868,1100,1100,1100,990,990,990,975.6,975.1,976,14.4,14,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.54,12.09,13,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,31.28,30.04,32.56,30.34,29.14,31.58,0,0,0,0,0,0,0.674,0,1.735,0.077,0.28,0.72,8.5
1240790400000,2009,4,2008,7,30,7,2.08,0.185,0.665,22349.9,140.9,140.9,133,4,4,4,3443,3102,3690,3137,2781,306.1,295,321,2037,1681,2295,0.0894,0.0799,0.103,1100,1100,1100,990,990,990,974.5,973.8,975,15.5,15,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.63,13.1,14.37,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,34.29,32.85,36.31,33.26,31.86,35.22,0,0,0,0,0,0,0.739,0,1.415,0.089,0.32,0.68,10.7
1241395200000,2009,5,2008,8,31,7,1.81,0.194,0.665,24158.5,146.3,146.3,143.8,4,4,4,2990,2900,3030,2669,2579,321,321,321,1569,1479,1609,0.107,0.106,0.111,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.63,14.54,14.85,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.05,36.79,37.66,35.95,35.68,36.57,0,0,0,0,0,0,0.799,0,1.145,0.11,0.37,0.63,13.3
1242000000000,2009,5,2008,8,32,7,1.61,0.194,0.665,25663.7,156.9,156.9,152.8,4,4,4,2666,2518,2826,2345,2197,321,321,321,1245,1097,1405,0.121,0.114,0.127,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.03,15.78,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.2,38.15,40.17,38.19,37.08,39.22,0,0,0,0,0,0,0.849,0,0.945,0.12,0.41,0.59,15.9
1242604800000,2009,5,2008,8,33,7,1.44,0.194,0.665,26995.3,162.7,162.7,160.7,4,4,4,2381,2309,2478,2060,1988,321,321,321,959.9,888,1057,0.135,0.13,0.139,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.87,16.28,0.945,0.944,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.06,40.43,41.52,40.17,39.5,40.67,0,0,0,0,0,0,0.893,0,0.775,0.13,0.46,0.54,18.7
1243209600000,2009,5,2008,8,34,7,1.29,0.194,0.665,28075.9,168.8,168.8,167.1,4,4,4,2138,2074,2309,1817,1753,321,321,321,716.9,653,888,0.15,0.139,0.155,1100,1100,1100,990,990,990,971.4,971.3,971.8,18.6,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.28,16.85,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.64,41.52,43.05,41.78,40.67,42.19,0,0,0,0,0,0,0.928,0,0.625,0.15,0.52,0.48,21.8
1243814400000,2009,6,2008,9,35,7,1.15,0.155,0.665,29260.9,178.2,178.2,174.2,4,4,4,1898,1781,2018,1641,1524,257,257,257,541.4,424,661,0.136,0.127,0.144,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,16.98,17.73,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.43,43.42,45.45,43.54,42.55,44.54,0,0,0,0,0,0,0.968,0,0.485,0.13,0.58,0.42,25.4
1244419200000,2009,6,2008,9,36,7,0.957,0.155,0.665,31091.2,188.6,188.6,185.1,4,4,4,1582,1484,1698,1325,1227,257,257,257,225.3,127,341,0.163,0.151,0.173,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.91,0.882,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.39,18.01,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.19,48.11,46.27,45.27,47.15,0,0,0,0,0,0,1.03,0,0.292,0.16,0.69,0.31,32.5
1245024000000,2009,6,2008,9,37,7,0.798,0.155,0.633,31439.4,192.3,192.3,187.1,4,4,4,1319,1239,1436,1062,981.9,257,257,257,15.57,0,79,0.195,0.179,0.207,1047,981.9,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.756,0.654,0.86,0.533,0.414,0.648,0.025,0.019,0.031,1.58,1.34,1.81,0.075,0.063,0.087,19.52,18.92,20.01,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.74,45.99,49.06,46.78,45.07,48.08,0,0,0,0,0,0,1.04,0,0.165,0.19,0.79,0.21,39.4
1245628800000,2009,6,2008,9,38,7,0.678,0.155,0.523,27175.5,175.8,175.8,161.8,4,3,3.7142857142857144,1121,1008,1206,864.3,751.5,257,257,257,0,0,0,0.23,0.213,0.255,864.3,751.5,949,990,990,990,968.3,967.9,968.5,21.7,21.5,22.1,0.527,0.423,0.606,0.357,0.303,0.398,0.016,0.014,0.019,1.14,1.01,1.27,0.053,0.046,0.059,20.58,20.19,21.07,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,45.21,41.09,51.85,43.88,40.2,48.2,0,0,0,0,0,0,0.899,0,0.155,0.23,0.77,0.23,40.1
1246233600000,2009,6,2008,9,39,7,0.558,0.142,0.416,22823.9,141.6,141.6,135.9,3,3,3,922.7,853.6,983.4,687.1,626.6,235.6,227,257,0,0,0,0.255,0.24,0.266,687.1,626.6,726.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.367,0.328,0.4,0.26,0.22,0.286,0.012,0.0097,0.013,0.879,0.772,0.956,0.039,0.034,0.043,21.53,21.21,21.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.21,42.87,48.17,45.29,42.01,47.21,0,0,0,0,0,0,0.755,0,0.142,0.25,0.75,0.25,40.9
1246838400000,2009,7,2008,10,40,7,0.461,0.137,0.324,18192.5,121.4,121.4,108.3,3,2,2.857142857142857,763.1,716.2,828,536.1,489.2,227,227,227,0,0,0,0.298,0.274,0.317,536.1,489.2,601,990,990,990,967,966.8,967.2,23,22.8,23.2,0.277,0.25,0.314,0.159,0.13,0.202,0.0069,0.0056,0.0089,0.635,0.569,0.729,0.028,0.025,0.032,22.41,22.06,22.6,0.951,0.947,0.956,0.974,0.97,0.98,0.926,0.918,0.937,39.79,35.41,51.8,38.39,34.34,48.2,0,0,0,0,0,0,0.602,0,0.137,0.3,0.7,0.3,39.5
1247443200000,2009,7,2008,10,41,7,0.389,0.137,0.251,14701.6,96.4,96.4,87.51,2,2,2,642.4,596.3,692.2,415.4,369.3,227,227,227,0,0,0,0.354,0.328,0.381,415.4,369.3,465.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.212,0.194,0.236,0.0951,0.0733,0.119,0.004,0.0031,0.0051,0.53,0.459,0.612,0.023,0.019,0.026,23,22.72,23.26,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,44.73,40.06,49.61,43.75,39.1,48.2,0,0,0,0,0,0,0.486,0,0.138,0.35,0.65,0.35,37.8
1248048000000,2009,7,2008,10,42,7,0.334,0.137,0.197,11561.4,74.38,74.38,68.82,2,2,2,552.4,531,578.9,325.4,304,227,227,227,0,0,0,0.411,0.392,0.428,325.4,304,351.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.179,0.171,0.188,0.0526,0.0425,0.0651,0.0022,0.0018,0.0027,0.393,0.361,0.433,0.016,0.015,0.018,23.52,23.36,23.65,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.913,0.923,35.46,33.19,38.25,34.41,32.2,37.19,0,0,0,0,0,0,0.382,0,0.137,0.41,0.59,0.41,34.6
1248652800000,2009,7,2008,10,43,7,0.302,0.13,0.172,10148,64.85,64.85,60.4,2,2,2,499,486.1,519.2,284.3,263.2,214.7,184,227,0,0,0,0.43,0.377,0.463,284.3,263.2,303.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.163,0.157,0.168,0.0332,0.0232,0.0423,0.0014,0.00096,0.0017,0.331,0.3,0.357,0.014,0.012,0.015,23.82,23.72,23.89,0.938,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.14,28.77,33.43,30.2,27.91,32.43,0,0,0,0,0,0,0.336,0,0.13,0.43,0.57,0.43,33.6
1249257600000,2009,8,2008,11,44,7,0.277,0.111,0.166,9864.18,62.67,62.67,58.72,2,2,2,458.7,442.9,477.3,274.7,258.9,184,184,184,0,0,0,0.401,0.386,0.415,274.7,258.9,293.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.152,0.164,0.0287,0.0212,0.0374,0.0012,0.00087,0.0015,0.314,0.29,0.342,0.013,0.012,0.014,24.02,23.91,24.12,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.27,28.53,32.3,29.36,27.67,31.34,0,0,0,0,0,0,0.326,0,0.111,0.4,0.6,0.4,35.6
1249862400000,2009,8,2008,11,45,7,0.253,0.111,0.142,8474.28,54.62,54.62,50.44,2,1,1.5714285714285714,419.1,398.5,439.4,235.1,214.5,184,184,184,0,0,0,0.44,0.419,0.462,235.1,214.5,255.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.136,0.151,0.016,0.014,0.0196,0.00065,0.00057,0.0008,0.325,0.261,0.409,0.013,0.011,0.017,24.19,24.13,24.25,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.05,25.95,51.96,35.52,25.17,48.2,0,0,0,0,0,0,0.28,0,0.111,0.44,0.56,0.44,33.5
1250467200000,2009,8,2008,11,46,7,0.23,0.104,0.126,7790.29,48.2,48.2,46.37,1,1,1,380.4,364.9,389.3,208.8,199.4,171.6,155,184,0,0,0,0.451,0.409,0.48,208.8,199.4,224.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.131,0.136,0.0135,0.0127,0.0148,0.00055,0.00051,0.0006,0.371,0.355,0.396,0.015,0.014,0.016,24.33,24.29,24.41,0.956,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,47.65,45.42,51.24,46.37,44.51,48.2,0,0,0,0,0,0,0.258,0,0.104,0.45,0.55,0.45,33.9
1251072000000,2009,8,2008,11,47,7,0.21,0.0937,0.116,7253.13,45.99,45.99,43.17,1,1,1,347.3,341.5,359.9,192.3,186.5,155,155,155,0,0,0,0.447,0.431,0.454,192.3,186.5,204.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.123,0.129,0.0121,0.0116,0.0132,0.00049,0.00047,0.00053,0.339,0.329,0.362,0.014,0.013,0.015,24.52,24.44,24.56,0.952,0.951,0.956,0.98,0.98,0.98,0.933,0.932,0.937,44.05,42.72,46.92,43.17,41.87,45.99,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.5
1251676800000,2009,8,2008,11,48,7,0.195,0.0746,0.121,7573.01,48.2,48.2,45.08,1,1,1,323,306.7,338.4,199.7,183.4,123.3,118,155,0,0,0,0.381,0.355,0.458,199.7,183.4,214.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.12,0.129,0.0127,0.0113,0.014,0.00051,0.00046,0.00056,0.349,0.323,0.375,0.014,0.013,0.015,24.64,24.56,24.74,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.04,42,49.5,45.08,41.16,48.2,0,0,0,0,0,0,0.25,0,0.074,0.38,0.62,0.38,38.8
1252281600000,2009,9,2008,12,49,7,0.176,0.0714,0.104,6511.14,40.91,40.91,38.76,1,1,1,290.4,281.9,299,172.4,163.9,118,118,118,0,0,0,0.407,0.395,0.419,172.4,163.9,181,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0104,0.00968,0.0111,0.00041,0.00038,0.00044,0.3,0.285,0.315,0.012,0.011,0.013,24.84,24.79,24.89,0.946,0.944,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.73,37.75,41.75,38.76,36.67,40.91,0,0,0,0,0,0,0.215,0,0.072,0.41,0.59,0.41,37
