datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1252886400000,2009,9,2008,12,50,7,0.163,0.0714,0.0919,5696.1,36.67,36.67,33.91,1,1,1,270,257.6,281.9,152,139.6,118,118,118,0,0,0,0.437,0.419,0.458,152,139.6,163.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.102,0.111,0.00867,0.00761,0.00968,0.00034,0.0003,0.00038,0.263,0.241,0.285,0.01,0.0095,0.011,24.96,24.89,25.03,0.94,0.935,0.944,0.97,0.97,0.971,0.912,0.907,0.916,34.95,32.02,37.75,33.91,31.06,36.67,0,0,0,0,0,0,0.188,0,0.0711,0.44,0.56,0.44,34.9
1253491200000,2009,9,2008,12,51,7,0.159,0.0714,0.0873,5404.9,32.57,32.57,32.17,1,1,1,262.4,260,264.1,144.4,142,118,118,118,0,0,0,0.45,0.447,0.454,144.4,142,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.103,0.105,0.00802,0.00782,0.00817,0.00032,0.00031,0.00032,0.25,0.245,0.253,0.0099,0.0097,0.01,25,24.99,25.01,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.909,33.17,32.6,33.57,32.17,31.62,32.57,0,0,0,0,0,0,0.179,0,0.0717,0.45,0.55,0.45,34
1254096000000,2009,9,2008,12,52,7,0.149,0.0641,0.0847,5247.17,32.83,32.83,31.23,1,1,1,246,240.7,257.6,140,128.7,106,97,118,0,0,0,0.43,0.398,0.478,140,128.7,146.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0986,0.103,0.00765,0.00669,0.00822,0.0003,0.00026,0.00032,0.241,0.222,0.252,0.0095,0.0088,0.0099,25.09,25.03,25.11,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,32.2,29.47,33.84,31.23,28.59,32.83,0,0,0,0,0,0,0.174,0,0.0643,0.43,0.57,0.43,35.2
1254700800000,2009,10,2009,1,1,7,0.137,0.0587,0.0782,4848.16,31.22,31.22,28.86,1,1,1,226.4,213.2,236.7,129.4,116.2,97,97,97,0,0,0,0.429,0.41,0.455,129.4,116.2,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0924,0.101,0.00675,0.00563,0.00762,0.00027,0.00022,0.0003,0.221,0.197,0.239,0.0087,0.0077,0.0094,25.22,25.14,25.32,0.93,0.922,0.935,0.97,0.97,0.97,0.902,0.895,0.907,29.75,26.62,32.19,28.86,25.82,31.22,0,0,0,0,0,0,0.16,0,0.0588,0.43,0.57,0.43,35.4
1255305600000,2009,10,2009,1,2,7,0.129,0.0587,0.0701,4325.8,25.82,25.82,25.75,1,1,1,212.9,212.1,213.2,115.9,115.1,97,97,97,0,0,0,0.456,0.455,0.457,115.9,115.1,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0921,0.0924,0.0056,0.00554,0.00563,0.00022,0.00022,0.00022,0.197,0.196,0.197,0.0077,0.0077,0.0077,25.33,25.32,25.33,0.922,0.922,0.922,0.97,0.97,0.97,0.894,0.894,0.895,26.55,26.36,26.62,25.75,25.57,25.82,0,0,0,0,0,0,0.143,0,0.0589,0.46,0.54,0.46,33.5
1255910400000,2009,10,2009,1,3,7,0.133,0.0587,0.0743,4601.85,27.71,27.71,27.39,1,1,1,219.9,218.1,221.3,122.9,121.1,97,97,97,0,0,0,0.441,0.438,0.445,122.9,121.1,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0941,0.0953,0.0062,0.00604,0.00631,0.00024,0.00024,0.00025,0.209,0.206,0.212,0.0082,0.0081,0.0083,25.27,25.26,25.29,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.24,27.8,28.57,27.39,26.96,27.71,0,0,0,0,0,0,0.152,0,0.0587,0.44,0.56,0.44,34.6
1256515200000,2009,10,2009,1,4,7,0.132,0.0583,0.0732,4528.93,30.66,30.66,26.96,1,1,1,217.5,213.2,230.1,121.1,116.2,96.43,93,97,0,0,0,0.444,0.404,0.455,121.1,116.2,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0924,0.0994,0.00604,0.00563,0.0074,0.00024,0.00022,0.00029,0.206,0.197,0.234,0.0081,0.0077,0.0092,25.29,25.19,25.32,0.925,0.922,0.934,0.97,0.97,0.97,0.897,0.895,0.906,27.79,26.62,31.6,26.96,25.82,30.66,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1257120000000,2009,11,2009,2,5,7,0.145,0.0562,0.0891,5540.9,35.58,35.58,32.98,1,1,1,240.3,226.7,251.7,147.3,133.7,93,93,93,0,0,0,0.388,0.369,0.41,147.3,133.7,158.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0982,0.107,0.00827,0.00711,0.00924,0.00033,0.00028,0.00037,0.253,0.228,0.273,0.01,0.009,0.011,25.11,25.02,25.21,0.938,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,34,30.81,36.68,32.98,29.89,35.58,0,0,0,0,0,0,0.183,0,0.0559,0.39,0.61,0.39,38.2
1257724800000,2009,11,2009,2,6,7,0.162,0.0562,0.106,6619.46,44.29,44.29,39.4,1,1,1,267.5,251.7,287.9,174.5,158.7,93,93,93,0,0,0,0.348,0.323,0.369,174.5,158.7,194.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.12,0.0106,0.00924,0.0123,0.00042,0.00037,0.00049,0.301,0.273,0.338,0.012,0.011,0.013,24.93,24.81,25.02,0.947,0.942,0.953,0.975,0.97,0.98,0.923,0.914,0.934,40.39,36.68,45.19,39.4,35.58,44.29,0,0,0,0,0,0,0.219,0,0.056,0.35,0.65,0.35,40.9
1258329600000,2009,11,2009,2,7,7,0.175,0.0562,0.119,7484.64,48.2,48.2,44.55,1,1,1,289.6,278.6,306.7,196.6,185.6,93,93,93,0,0,0,0.322,0.303,0.334,196.6,185.6,213.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.126,0.0125,0.0115,0.0139,0.0005,0.00046,0.00056,0.341,0.321,0.371,0.014,0.013,0.015,24.8,24.7,24.86,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.56,43,49.54,44.55,42.14,48.2,0,0,0,0,0,0,0.248,0,0.056,0.32,0.68,0.32,42.8
1258934400000,2009,11,2009,2,8,7,0.22,0.0562,0.163,9869.8,63.12,63.12,58.75,2,2,2,363.1,338.4,383.4,270.1,245.4,93,93,93,0,0,0,0.257,0.243,0.275,270.1,245.4,290.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.138,0.154,0.0268,0.0166,0.0361,0.0011,0.00067,0.0015,0.298,0.262,0.328,0.012,0.011,0.013,24.49,24.36,24.65,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.91,30.28,27.52,32.54,29.37,26.69,31.56,0,0,0,0,0,0,0.326,0,0.057,0.26,0.74,0.26,44.9
1259539200000,2009,11,2009,2,9,7,0.246,0.0692,0.176,10602.3,65.32,65.32,63.11,2,2,2,406,393.6,419.9,291.5,275.6,114.4,93,118,0,0,0,0.282,0.236,0.3,291.5,275.6,301.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.161,0.0366,0.0291,0.0415,0.0015,0.0012,0.0017,0.333,0.309,0.349,0.014,0.013,0.014,24.24,24.16,24.32,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,32.53,30.74,33.67,31.55,29.82,32.66,0,0,0,0,0,0,0.351,0,0.07,0.28,0.72,0.28,43.1
1260144000000,2009,12,2009,3,10,7,0.261,0.0714,0.19,11397.2,70.13,70.13,67.84,2,2,2,432,427.3,442.9,314,309.3,118,118,118,0,0,0,0.273,0.266,0.276,314,309.3,324.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.164,0.169,0.0472,0.045,0.0523,0.0019,0.0018,0.0021,0.367,0.36,0.383,0.015,0.015,0.016,24.09,24.02,24.12,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.916,34.97,34.46,36.15,33.92,33.42,35.07,0,0,0,0,0,0,0.377,0,0.071,0.27,0.73,0.27,43.7
1260748800000,2009,12,2009,3,11,7,0.282,0.0714,0.21,12616.3,79.75,79.75,75.1,2,2,2,465.5,446.9,486.1,347.5,328.9,118,118,118,0,0,0,0.254,0.243,0.264,347.5,328.9,368.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.171,0.185,0.063,0.0543,0.0727,0.0026,0.0022,0.003,0.417,0.389,0.448,0.017,0.016,0.019,23.89,23.76,24,0.948,0.945,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.58,36.59,40.79,37.55,35.49,39.88,0,0,0,0,0,0,0.417,0,0.072,0.25,0.74,0.26,44.7
1261353600000,2009,12,2009,3,12,7,0.321,0.0714,0.25,14919.2,96.4,96.4,88.8,2,2,2,531.2,487.6,572.7,413.2,369.6,118,118,118,0,0,0,0.223,0.206,0.242,413.2,369.6,454.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.185,0.216,0.094,0.0735,0.114,0.0039,0.003,0.0048,0.516,0.45,0.579,0.022,0.019,0.024,23.49,23.24,23.76,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.45,40.95,49.64,44.4,40.05,48.2,0,0,0,0,0,0,0.493,0,0.071,0.22,0.78,0.22,46.5
1261958400000,2009,12,2009,3,13,7,0.374,0.0768,0.297,16912.1,106.2,106.2,100.7,3,2,2.5714285714285716,618.4,589.6,653.2,491.4,471.6,127,118,139,0,0,0,0.205,0.192,0.22,491.4,471.6,514.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.238,0.225,0.252,0.131,0.122,0.144,0.0056,0.0051,0.0062,0.579,0.535,0.63,0.024,0.023,0.027,23.05,22.92,23.14,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.59,35.03,52.37,40.44,33.98,48.2,0,0,0,0,0,0,0.559,0,0.077,0.21,0.79,0.21,45.2
1262563200000,2010,1,2009,4,14,7,0.427,0.0841,0.342,19590.8,124.9,124.9,116.6,3,3,3,705.2,663.6,747.4,566.2,524.6,139,139,139,0,0,0,0.198,0.186,0.209,566.2,524.6,608.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.282,0.258,0.306,0.179,0.151,0.207,0.0077,0.0065,0.009,0.658,0.588,0.729,0.028,0.025,0.032,22.62,22.38,22.86,0.952,0.949,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.84,37.19,42.49,38.87,36.07,41.64,0,0,0,0,0,0,0.648,0,0.085,0.2,0.8,0.2,45.9
1263168000000,2010,1,2009,4,15,7,0.471,0.0841,0.387,21931.6,137.6,137.6,130.5,3,3,3,779.4,747.4,819.9,640.4,608.4,139,139,139,0,0,0,0.179,0.17,0.186,640.4,608.4,680.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.324,0.306,0.347,0.229,0.207,0.256,0.01,0.009,0.011,0.783,0.729,0.852,0.034,0.032,0.037,22.2,21.97,22.38,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.4,42.49,46.8,43.52,41.64,45.86,0,0,0,0,0,0,0.725,0,0.084,0.18,0.82,0.18,46.6
1263772800000,2010,1,2009,4,16,7,0.531,0.0841,0.447,24164.2,144.6,144.6,143.8,3,3,3,877.9,839.1,910.4,738.9,700.1,139,139,139,0,0,0,0.158,0.153,0.166,738.9,700.1,771.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.387,0.358,0.415,0.294,0.269,0.312,0.013,0.012,0.014,0.955,0.884,1.01,0.042,0.039,0.045,21.63,21.45,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.98,47.87,51.72,47.94,46.91,48.2,0,0,0,0,0,0,0.799,0,0.084,0.16,0.84,0.16,45.5
1264377600000,2010,1,2009,4,17,7,0.591,0.0841,0.507,27259.6,168.8,168.8,162.3,4,4,4,977.3,934.1,1018,838.3,795.1,139,139,139,0,0,0,0.143,0.137,0.149,838.3,795.1,878.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.476,0.437,0.513,0.345,0.324,0.364,0.016,0.014,0.017,1.05,0.971,1.12,0.047,0.043,0.051,21.15,20.93,21.39,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.93,0.936,41.46,39.74,43.05,40.56,38.77,42.19,0,0,0,0,0,0,0.901,0,0.084,0.14,0.86,0.14,46.1
1264982400000,2010,2,2009,5,18,7,0.67,0.098,0.572,29873,189.2,189.2,177.8,4,4,4,1107,1030,1191,945.2,867.6,162,162,162,0,0,0,0.147,0.136,0.157,945.2,867.6,1029,990,990,990,968.2,968,968.5,21.8,21.5,22,0.587,0.508,0.688,0.404,0.359,0.488,0.019,0.016,0.023,1.25,1.1,1.46,0.058,0.05,0.068,20.51,20.04,20.91,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.36,42.45,48.27,44.45,41.6,47.31,0,0,0,0,0,0,0.988,0,0.098,0.15,0.85,0.15,44.6
1265587200000,2010,2,2009,5,19,7,0.808,0.098,0.66,32237.7,192.8,192.8,191.9,4,4,4,1336,1217,1456,1174,1055,162,162,162,82.43,0,194,0.122,0.111,0.133,1092,1055,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.816,0.726,0.874,0.63,0.547,0.648,0.03,0.026,0.031,1.74,1.56,1.82,0.083,0.073,0.088,19.3,18.84,19.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.24,48.38,50.04,47.97,47.41,48.2,0,0,0,0,0,0,1.07,0,0.148,0.12,0.82,0.18,39.9
1266192000000,2010,2,2009,5,20,7,1.07,0.098,0.665,30047.4,188.6,188.6,178.9,4,4,4,1766,1484,2074,1604,1322,162,162,162,504,222,812,0.0929,0.0781,0.109,1100,1100,1100,990,990,990,970.3,969.4,971.3,19.7,18.7,20.6,0.914,0.887,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.86,1.84,1.87,0.095,0.089,0.1,17.8,16.85,18.73,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.63,43.05,48.1,44.71,42.19,47.14,0,0,0,0,0,0,0.994,0,0.405,0.092,0.62,0.38,28.1
1266796800000,2010,2,2009,5,21,7,1.44,0.098,0.665,26968.7,166.7,166.7,160.5,4,4,4,2385,2153,2619,2223,1991,162,162,162,1123,891,1357,0.0682,0.0618,0.0752,1100,1100,1100,990,990,990,972,971.5,972.6,18,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.53,16.66,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,41.03,39.5,42.54,40.13,38.51,41.69,0,0,0,0,0,0,0.892,0,0.775,0.068,0.46,0.54,18.7
1267401600000,2010,3,2009,6,22,7,1.92,0.145,0.665,23469.3,151.3,151.3,139.7,4,4,4,3172,2720,3756,2933,2481,239,239,239,1833,1381,2417,0.0762,0.0636,0.0879,1100,1100,1100,990,990,990,973.9,972.8,975.2,16.1,14.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.24,12.96,15.29,0.936,0.929,0.942,0.971,0.97,0.974,0.909,0.901,0.917,35.97,32.47,38.85,34.92,31.49,37.82,0,0,0,0,0,0,0.776,0,1.255,0.076,0.35,0.65,12.2
1268006400000,2010,3,2009,6,23,7,2.71,0.145,0.665,18494,119.7,119.7,110.1,4,4,4,4478,4032,4873,4239,3793,239,239,239,3139,2693,3534,0.0536,0.049,0.0593,1100,1100,1100,990,990,990,976.6,975.7,977.3,13.4,12.7,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.57,10.85,12.39,0.915,0.904,0.923,0.97,0.97,0.97,0.888,0.877,0.896,28.56,26.46,30.85,27.52,24.9,29.93,0,0,0,0,0,0,0.612,0,2.045,0.054,0.25,0.75,6.82
1268611200000,2010,3,2009,6,24,7,3.06,0.151,0.665,15748.2,96.8,96.8,93.74,4,4,4,5052,4949,5096,4802,4710,249.9,239,315,3702,3610,3757,0.0495,0.0469,0.0626,1100,1100,1100,990.01,990,990.01,977.6,977.4,977.7,12.4,12.4,12.6,0.922,0.921,0.926,0.648,0.648,0.648,0.052,0.052,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.55,10.49,10.71,0.894,0.891,0.899,0.97,0.97,0.97,0.867,0.864,0.872,25.43,25.21,25.97,23.43,23.12,24.2,0,0,0,0,0,0,0.521,0,2.395,0.049,0.22,0.78,5.15
1269216000000,2010,3,2009,6,25,7,2.93,0.191,0.665,16852.1,106.6,106.6,100.3,4,4,4,4852,4670,4997,4537,4355,315,315,315,3437,3255,3582,0.065,0.063,0.0675,1100,1100,1100,990,990,990,977.2,976.9,977.5,12.8,12.5,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.89,10.62,11.22,0.905,0.896,0.912,0.97,0.97,0.97,0.878,0.869,0.885,26.57,25.67,27.6,25.08,23.77,26.65,0,0,0,0,0,0,0.557,0,2.265,0.065,0.23,0.77,5.75
1269820800000,2010,3,2009,6,26,7,2.75,0.184,0.665,18408.1,111.8,111.8,109.6,4,4,4,4544,4431,4591,4241,4136,303.6,295,315,3140,3036,3191,0.0668,0.0643,0.0687,1100,1100,1100,990,990,990,976.7,976.5,976.8,13.3,13.2,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.45,11.36,11.66,0.915,0.914,0.917,0.97,0.97,0.97,0.887,0.886,0.889,28.24,28,28.81,27.39,27.16,27.95,0,0,0,0,0,0,0.609,0,2.085,0.067,0.24,0.76,6.69
1270425600000,2010,4,2009,7,27,7,2.61,0.178,0.665,19146.6,114.7,114.7,114,4,4,4,4322,4283,4390,4027,3988,295,295,295,2927,2888,2995,0.0683,0.0672,0.0689,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.86,11.73,11.93,0.919,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.892,29.37,29.03,29.57,28.49,28.16,28.69,0,0,0,0,0,0,0.633,0,1.945,0.068,0.25,0.75,7.34
1271030400000,2010,4,2009,7,28,7,2.78,0.178,0.665,18104.2,112.6,112.6,107.8,4,4,4,4603,4393,4829,4308,4098,295,295,295,3208,2998,3434,0.0642,0.0611,0.0672,1100,1100,1100,990,990,990,976.8,976.4,977.2,13.2,12.8,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.34,10.93,11.73,0.913,0.907,0.917,0.97,0.97,0.97,0.886,0.88,0.89,27.93,26.74,29.01,26.94,25.31,28.14,0,0,0,0,0,0,0.599,0,2.115,0.064,0.24,0.76,6.51
1271635200000,2010,4,2009,7,29,7,3.07,0.208,0.665,15648.9,98.17,98.17,93.15,4,4,4,5075,4912,5180,4731,4617,344.3,295,364,3631,3517,3716,0.0678,0.059,0.072,1100,1100,1100,990.01,990,990.02,977.6,977.3,977.8,12.4,12.2,12.7,0.922,0.918,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.52,10.37,10.78,0.892,0.887,0.902,0.97,0.97,0.97,0.866,0.86,0.875,25.32,24.8,26.21,23.29,22.55,24.54,0,0,0,0,0,0,0.517,0,2.405,0.068,0.22,0.78,5.1
1272240000000,2010,4,2009,7,30,7,3.07,0.216,0.665,15641.7,98.17,98.17,93.11,4,4,4,5077,4912,5180,4720,4572,357.1,340,364,3620,3472,3716,0.0703,0.0672,0.072,1100,1100,1100,990.01,990,990.02,977.6,977.3,977.8,12.4,12.2,12.7,0.921,0.918,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.52,10.37,10.78,0.892,0.887,0.902,0.97,0.97,0.97,0.866,0.86,0.875,25.31,24.8,26.21,23.28,22.55,24.54,0,0,0,0,0,0,0.517,0,2.405,0.07,0.22,0.78,5.1
1272844800000,2010,5,2009,8,31,7,2.76,0.206,0.665,18245.3,113.5,113.5,108.6,4,4,4,4564,4347,4829,4224,4007,340,340,340,3124,2907,3389,0.0746,0.0704,0.0782,1100,1100,1100,990,990,990,976.7,976.3,977.2,13.3,12.8,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.41,10.93,11.81,0.914,0.907,0.918,0.97,0.97,0.97,0.886,0.88,0.891,28.13,26.74,29.24,27.15,25.31,28.37,0,0,0,0,0,0,0.603,0,2.095,0.075,0.24,0.76,6.61
1273449600000,2010,5,2009,8,32,7,2.49,0.206,0.665,19851.6,122.4,122.4,118.2,4,4,4,4112,3908,4283,3772,3568,340,340,340,2672,2468,2843,0.0827,0.0794,0.087,1100,1100,1100,990,990,990,975.9,975.5,976.2,14.1,13.8,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.24,11.93,12.64,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,30.45,29.57,31.56,29.54,28.69,30.61,0,0,0,0,0,0,0.656,0,1.825,0.083,0.27,0.73,7.97
1274054400000,2010,5,2009,8,33,7,2.17,0.206,0.665,21823.2,136.2,136.2,129.9,4,4,4,3581,3301,3807,3241,2961,340,340,340,2141,1861,2367,0.0951,0.0893,0.103,1100,1100,1100,990,990,990,974.8,974.2,975.3,15.2,14.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.33,12.86,13.93,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,33.48,32.16,35.1,32.47,31.2,34.05,0,0,0,0,0,0,0.722,0,1.505,0.095,0.31,0.69,10.1
1274659200000,2010,5,2009,8,34,7,1.86,0.206,0.665,23783.7,145,145,141.6,4,4,4,3077,2944,3202,2737,2604,340,340,340,1637,1504,1762,0.11,0.106,0.115,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.43,14.14,14.75,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.912,36.48,35.68,37.37,35.39,34.61,36.26,0,0,0,0,0,0,0.786,0,1.195,0.11,0.36,0.64,12.8
1275264000000,2010,5,2009,8,35,7,1.63,0.181,0.665,25527.7,156.9,156.9,152,4,4,4,2696,2518,2860,2396,2225,299.7,293,340,1296,1125,1420,0.111,0.104,0.119,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.35,14.95,15.78,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.922,39.01,37.93,40.17,37.99,36.85,39.22,0,0,0,0,0,0,0.844,0,0.965,0.11,0.41,0.59,15.7
1275868800000,2010,6,2009,9,36,7,1.43,0.177,0.665,27081,164.1,164.1,161.2,4,4,4,2362,2258,2472,2069,1965,293,293,293,969.4,865,1079,0.124,0.119,0.13,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.89,16.4,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.18,40.47,41.86,40.3,39.54,41.02,0,0,0,0,0,0,0.896,0,0.765,0.12,0.47,0.53,18.9
1276473600000,2010,6,2009,9,37,7,1.25,0.177,0.665,28386.1,172.2,172.2,169,4,4,4,2071,1956,2207,1778,1663,293,293,293,678.3,563,814,0.142,0.133,0.15,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.53,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.1,42.19,43.92,42.24,41.34,43.04,0,0,0,0,0,0,0.939,0,0.585,0.14,0.53,0.47,22.7
1277078400000,2010,6,2009,9,38,7,1.06,0.177,0.665,30122.4,184.6,184.6,179.3,4,4,4,1749,1593,1935,1456,1300,293,293,293,355.6,200,542,0.168,0.151,0.184,1100,1100,1100,990,990,990,970.3,969.8,970.9,19.7,19.1,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.84,17.23,18.35,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.74,44.1,47.1,44.83,43.22,46.16,0,0,0,0,0,0,0.996,0,0.395,0.17,0.63,0.37,28.4
1277683200000,2010,6,2009,9,39,7,0.88,0.164,0.665,31871.5,192.8,192.8,189.7,4,4,4,1454,1371,1558,1183,1115,271.9,256,293,82.86,15,165,0.187,0.178,0.194,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.869,0.832,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.85,18.47,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.41,49.22,47.43,46.46,48.2,0,0,0,0,0,0,1.05,0,0.215,0.19,0.76,0.24,36.2
1278288000000,2010,7,2009,10,40,7,0.739,0.155,0.584,29868.5,189.1,189.1,177.8,4,4,4,1222,1143,1313,966.4,887.3,256,256,256,0,0,0,0.21,0.195,0.224,966.4,887.3,1057,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.639,0.548,0.765,0.426,0.368,0.552,0.02,0.017,0.026,1.33,1.16,1.61,0.062,0.053,0.076,20.07,19.51,20.49,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.35,42.55,48.24,44.45,41.7,47.28,0,0,0,0,0,0,0.988,0,0.155,0.21,0.79,0.21,40.4
1278892800000,2010,7,2009,10,41,7,0.604,0.155,0.449,23940.2,158.4,158.4,142.5,4,3,3.142857142857143,997.9,934.1,1092,741.9,678.1,256,256,256,0,0,0,0.257,0.234,0.274,741.9,678.1,835.9,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.416,0.362,0.501,0.293,0.254,0.344,0.013,0.011,0.016,0.97,0.864,1.08,0.044,0.039,0.049,21.16,20.74,21.5,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.932,0.937,47.08,40.53,51.91,45.61,39.6,48.2,0,0,0,0,0,0,0.792,0,0.155,0.26,0.74,0.26,39.6
1279497600000,2010,7,2009,10,42,7,0.526,0.155,0.371,20654.8,130,130,122.9,3,3,3,870,832.3,910.4,614,576.3,256,256,256,0,0,0,0.295,0.281,0.308,614,576.3,654.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.325,0.304,0.348,0.211,0.186,0.238,0.0093,0.0082,0.011,0.755,0.692,0.824,0.033,0.03,0.037,21.86,21.63,22.08,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.929,0.937,41.87,39.61,44.23,40.98,38.63,43.35,0,0,0,0,0,0,0.683,0,0.155,0.29,0.71,0.29,39.3
1280102400000,2010,7,2009,10,43,7,0.467,0.15,0.317,17747.8,113.5,113.5,105.6,3,2,2.857142857142857,773,716.2,819.9,524.7,491.4,248.3,202,256,0,0,0,0.321,0.282,0.343,524.7,491.4,563.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.274,0.256,0.297,0.152,0.131,0.178,0.0066,0.0057,0.0078,0.62,0.575,0.671,0.027,0.025,0.029,22.39,22.15,22.65,0.95,0.947,0.956,0.972,0.97,0.98,0.923,0.918,0.937,38.93,35.28,51.73,37.51,34.22,48.2,0,0,0,0,0,0,0.587,0,0.15,0.32,0.68,0.32,38
1280707200000,2010,8,2009,11,44,7,0.397,0.122,0.275,15835.8,96.4,96.4,94.26,2,2,2,656.5,630.9,692.2,454.5,428.9,202,202,202,0,0,0,0.308,0.292,0.32,454.5,428.9,490.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.229,0.215,0.249,0.114,0.101,0.13,0.0048,0.0043,0.0056,0.592,0.548,0.653,0.025,0.023,0.028,22.88,22.68,23.03,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.79,46.34,52.12,47.13,45.41,48.2,0,0,0,0,0,0,0.524,0,0.122,0.31,0.69,0.31,39.9
1281312000000,2010,8,2009,11,45,7,0.353,0.122,0.231,13628.7,87.41,87.41,81.12,2,2,2,583.4,553,613.6,381.4,351,202,202,202,0,0,0,0.347,0.329,0.365,381.4,351,411.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.198,0.187,0.208,0.079,0.0647,0.0933,0.0033,0.0027,0.0039,0.477,0.431,0.522,0.02,0.018,0.022,23.3,23.12,23.48,0.952,0.949,0.956,0.977,0.972,0.98,0.931,0.923,0.936,41.49,38.35,44.6,40.56,37.29,43.7,0,0,0,0,0,0,0.451,0,0.122,0.35,0.65,0.35,38.6
1281916800000,2010,8,2009,11,46,7,0.311,0.122,0.189,11174,71.76,71.76,66.51,2,2,2,514.8,490.2,540.2,312.8,288.2,202,202,202,0,0,0,0.393,0.374,0.412,312.8,288.2,338.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.182,0.0466,0.035,0.0586,0.0019,0.0014,0.0024,0.374,0.337,0.412,0.016,0.014,0.017,23.71,23.56,23.86,0.943,0.938,0.947,0.97,0.97,0.97,0.915,0.91,0.918,34.28,31.63,36.99,33.26,30.69,35.88,0,0,0,0,0,0,0.37,0,0.122,0.39,0.61,0.39,35.9
1282521600000,2010,8,2009,11,47,7,0.284,0.122,0.162,9583.69,60.83,60.83,57.05,2,2,2,469.8,450,487.6,267.8,248,202,202,202,0,0,0,0.43,0.414,0.449,267.8,248,285.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.164,0.0255,0.0168,0.0338,0.0011,0.00069,0.0014,0.306,0.277,0.333,0.013,0.011,0.014,23.98,23.87,24.1,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.41,27.24,31.36,28.52,26.42,30.42,0,0,0,0,0,0,0.317,0,0.122,0.43,0.57,0.43,33.7
1283126400000,2010,8,2009,11,48,7,0.257,0.098,0.159,9501.13,61.68,61.68,56.55,2,2,2,425.5,408.3,442.9,263.5,237.4,162,146,202,0,0,0,0.38,0.338,0.46,263.5,237.4,286.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.147,0.159,0.0246,0.0159,0.0343,0.001,0.00065,0.0014,0.297,0.266,0.329,0.012,0.011,0.013,24.19,24.12,24.27,0.932,0.926,0.938,0.97,0.97,0.97,0.904,0.898,0.91,29.15,26.04,31.79,28.28,25.26,30.84,0,0,0,0,0,0,0.314,0,0.098,0.38,0.62,0.38,37
1283731200000,2010,9,2009,12,49,7,0.235,0.0869,0.148,8868.22,55.35,55.35,52.79,2,2,2,388.9,379.2,403.1,245.2,237.4,143.7,138,146,0,0,0,0.37,0.36,0.381,245.2,237.4,257.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.141,0.148,0.0171,0.0159,0.0203,0.00069,0.00065,0.00083,0.269,0.26,0.285,0.011,0.011,0.012,24.39,24.3,24.44,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.21,26.31,28.53,26.39,25.52,27.67,0,0,0,0,0,0,0.293,0,0.087,0.37,0.63,0.37,37.7
1284336000000,2010,9,2009,12,50,7,0.213,0.0835,0.129,7958.37,50.18,50.18,47.37,2,1,1.1428571428571428,351.7,338.4,371.1,213.7,200.4,138,138,138,0,0,0,0.393,0.372,0.408,213.7,200.4,233.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.127,0.139,0.0139,0.0128,0.0156,0.00056,0.00051,0.00063,0.354,0.254,0.391,0.014,0.01,0.016,24.49,24.41,24.56,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,45.14,25.86,50.9,43.79,25.09,48.2,0,0,0,0,0,0,0.263,0,0.084,0.39,0.61,0.39,37.4
1284940800000,2010,9,2009,12,51,7,0.195,0.0835,0.112,6973.23,44.5,44.5,41.51,1,1,1,322.6,306.7,335.5,184.6,168.7,138,138,138,0,0,0,0.428,0.411,0.45,184.6,168.7,197.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.116,0.126,0.0114,0.0101,0.0125,0.00046,0.0004,0.0005,0.325,0.296,0.348,0.013,0.012,0.014,24.66,24.57,24.77,0.95,0.945,0.954,0.978,0.973,0.98,0.93,0.92,0.935,42.42,38.74,45.41,41.51,37.7,44.5,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.8
1285545600000,2010,9,2009,12,52,7,0.179,0.0762,0.103,6394.89,42.08,42.08,38.06,1,1,1,295.7,287.9,299,169.7,161,126,110,138,0,0,0,0.426,0.372,0.462,169.7,161,185.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.119,0.0102,0.00943,0.0115,0.00041,0.00038,0.00046,0.297,0.282,0.324,0.012,0.011,0.013,24.82,24.79,24.84,0.945,0.943,0.95,0.974,0.97,0.98,0.921,0.915,0.931,39.07,36.95,42.94,38.06,35.84,42.08,0,0,0,0,0,0,0.211,0,0.076,0.43,0.58,0.42,35.7
1286150400000,2010,10,2010,1,1,7,0.164,0.0665,0.0971,6043.76,39.28,39.28,35.97,1,1,1,270.6,260,284.3,160.6,150,110,110,110,0,0,0,0.407,0.387,0.423,160.6,150,174.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.115,0.0094,0.0085,0.0106,0.00037,0.00034,0.00042,0.279,0.26,0.303,0.011,0.01,0.012,24.94,24.86,25,0.943,0.939,0.947,0.972,0.97,0.977,0.916,0.911,0.925,37.02,34.53,40.23,35.97,33.5,39.28,0,0,0,0,0,0,0.2,0,0.0669,0.41,0.59,0.41,36.9
1286755200000,2010,10,2010,1,2,7,0.151,0.0665,0.0849,5258.44,32.39,32.39,31.3,1,1,1,250.4,236.7,255.2,140.4,126.7,110,110,110,0,0,0,0.44,0.431,0.465,140.4,126.7,145.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0982,0.105,0.00768,0.00652,0.00809,0.0003,0.00026,0.00032,0.243,0.218,0.251,0.0096,0.0086,0.0099,25.06,25.03,25.16,0.935,0.929,0.937,0.97,0.97,0.97,0.907,0.901,0.909,32.27,29.05,33.39,31.3,28.18,32.39,0,0,0,0,0,0,0.174,0,0.0661,0.44,0.56,0.44,34.8
1287360000000,2010,10,2010,1,3,7,0.14,0.0665,0.0735,4531.94,28.18,28.18,26.98,1,1,1,231.5,226.7,236.7,121.5,116.7,110,110,110,0,0,0,0.475,0.465,0.485,121.5,116.7,126.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0947,0.0982,0.00608,0.00567,0.00652,0.00024,0.00022,0.00026,0.209,0.2,0.218,0.0082,0.0079,0.0086,25.2,25.16,25.24,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.81,26.66,29.05,26.98,25.86,28.18,0,0,0,0,0,0,0.15,0,0.0665,0.47,0.52,0.48,32.4
1287964800000,2010,10,2010,1,4,7,0.139,0.0665,0.0722,4449.42,28.18,28.18,26.48,1,1,1,229.4,223.9,236.7,119.4,113.9,110,110,110,0,0,0,0.48,0.465,0.491,119.4,113.9,126.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0957,0.0937,0.0982,0.0059,0.00543,0.00652,0.00023,0.00021,0.00026,0.205,0.195,0.218,0.0081,0.0077,0.0086,25.22,25.16,25.26,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.3,25.99,29.05,26.48,25.21,28.18,0,0,0,0,0,0,0.147,0,0.0668,0.48,0.52,0.48,32
1288569600000,2010,11,2010,2,5,7,0.141,0.0562,0.0852,5298.09,32.17,32.17,31.54,1,1,1,233.9,230.1,236.7,140.9,137.1,93,93,93,0,0,0,0.398,0.393,0.404,140.9,137.1,143.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0994,0.102,0.00773,0.0074,0.00796,0.0003,0.00029,0.00031,0.241,0.234,0.246,0.0095,0.0092,0.0097,25.16,25.13,25.19,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.51,31.6,33.16,31.54,30.66,32.17,0,0,0,0,0,0,0.175,0,0.0558,0.4,0.6,0.4,37.6
1289174400000,2010,11,2010,2,6,7,0.142,0.0562,0.0862,5362.22,33.77,33.77,31.92,1,1,1,235.6,230.1,243.7,142.6,137.1,93,93,93,0,0,0,0.395,0.382,0.404,142.6,137.1,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0994,0.104,0.00787,0.0074,0.00856,0.00031,0.00029,0.00034,0.244,0.234,0.259,0.0096,0.0092,0.01,25.14,25.08,25.19,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.91,31.6,34.81,31.92,30.66,33.77,0,0,0,0,0,0,0.177,0,0.0558,0.4,0.61,0.39,37.8
1289779200000,2010,11,2010,2,7,7,0.163,0.0562,0.107,6703.47,44.9,44.9,39.9,1,1,1,269.6,251.7,290.5,176.6,158.7,93,93,93,0,0,0,0.346,0.32,0.369,176.6,158.7,197.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.121,0.0108,0.00924,0.0125,0.00043,0.00037,0.0005,0.305,0.273,0.342,0.012,0.011,0.014,24.92,24.8,25.02,0.947,0.942,0.954,0.975,0.97,0.98,0.924,0.914,0.935,40.89,36.68,45.81,39.9,35.58,44.9,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.1
1290384000000,2010,11,2010,2,8,7,0.177,0.0562,0.121,7647.05,46.83,46.83,45.52,1,1,1,293.2,287.9,299,200.2,194.9,93,93,93,0,0,0,0.317,0.311,0.323,200.2,194.9,206,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.124,0.0128,0.0123,0.0133,0.00051,0.00049,0.00053,0.347,0.338,0.358,0.014,0.013,0.014,24.78,24.75,24.81,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.45,45.19,47.78,45.52,44.29,46.83,0,0,0,0,0,0,0.253,0,0.056,0.32,0.68,0.32,43.2
1290988800000,2010,11,2010,2,9,7,0.203,0.061,0.142,8574.17,55.56,55.56,51.04,2,1,1.5714285714285714,335.7,306.7,359.9,234.8,213.7,100.9,93,104,0,0,0,0.301,0.289,0.313,234.8,213.7,255.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.135,0.126,0.142,0.016,0.0139,0.0198,0.00064,0.00056,0.0008,0.316,0.251,0.399,0.013,0.01,0.016,24.61,24.52,24.7,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.61,26.2,52.75,35.85,25.41,48.2,0,0,0,0,0,0,0.284,0,0.061,0.3,0.7,0.3,42.2
1291593600000,2010,12,2010,3,10,7,0.233,0.0629,0.17,10259.7,63.86,63.86,61.07,2,2,2,385.5,371.1,398.5,281.5,267.1,104,104,104,0,0,0,0.27,0.261,0.28,281.5,267.1,294.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.146,0.156,0.0319,0.0251,0.038,0.0013,0.001,0.0015,0.316,0.294,0.335,0.013,0.012,0.014,24.36,24.27,24.45,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.48,29.88,32.92,30.53,28.99,31.93,0,0,0,0,0,0,0.339,0,0.063,0.27,0.73,0.27,44
1292198400000,2010,12,2010,3,11,7,0.261,0.0629,0.198,11917.1,80.48,80.48,70.94,2,2,2,431.3,403.1,474.2,327.3,299.1,104,104,104,0,0,0,0.242,0.219,0.258,327.3,299.1,370.2,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.158,0.183,0.0535,0.0402,0.0737,0.0022,0.0016,0.003,0.385,0.342,0.449,0.016,0.014,0.019,24.07,23.82,24.24,0.945,0.94,0.951,0.972,0.97,0.978,0.918,0.912,0.931,36.5,33.43,41.12,35.47,32.43,40.24,0,0,0,0,0,0,0.394,0,0.063,0.24,0.76,0.24,45.7
1292803200000,2010,12,2010,3,12,7,0.325,0.0629,0.262,15484.8,102.7,102.7,92.17,3,2,2.142857142857143,537.3,487.6,596.3,433.3,383.6,104,104,104,0,0,0,0.194,0.174,0.213,433.3,383.6,492.3,990,990,990,966,965.8,966.3,24,23.7,24.2,0.207,0.188,0.233,0.103,0.0801,0.131,0.0043,0.0033,0.0055,0.529,0.469,0.609,0.022,0.019,0.026,23.45,23.19,23.74,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.98,35.28,51.64,43.64,34.22,48.2,0,0,0,0,0,0,0.512,0,0.063,0.19,0.81,0.19,47.6
1293408000000,2010,12,2010,3,13,7,0.406,0.0689,0.337,19390.7,123.8,123.8,115.4,3,3,3,671.3,613.6,741.1,557.3,509.6,114,104,139,0,0,0,0.169,0.152,0.198,557.3,509.6,602.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.272,0.243,0.302,0.173,0.141,0.203,0.0074,0.006,0.0088,0.638,0.556,0.719,0.027,0.024,0.031,22.78,22.42,23.09,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.45,36.43,42.11,38.47,35.34,41.27,0,0,0,0,0,0,0.641,0,0.069,0.17,0.83,0.17,47.8
1294012800000,2011,1,2010,4,14,7,0.505,0.0841,0.421,23366.4,144.6,144.6,139.1,3,3,3,834.4,763.1,890.2,695.4,624.1,139,139,139,0,0,0,0.167,0.156,0.182,695.4,624.1,751.2,990,990,990,967.2,967,967.5,22.8,22.5,23,0.357,0.315,0.397,0.265,0.218,0.303,0.012,0.0095,0.013,0.878,0.756,0.979,0.039,0.033,0.043,21.88,21.56,22.29,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.56,43.44,50.65,46.36,42.57,48.2,0,0,0,0,0,0,0.773,0,0.084,0.17,0.83,0.17,46.3
1294617600000,2011,1,2010,4,15,7,0.617,0.0841,0.533,28357.7,185.2,185.2,168.8,4,4,4,1020,937.7,1129,880.8,798.7,139,139,139,0,0,0,0.137,0.123,0.148,880.8,798.7,989.8,990,990,990,967.9,967.7,968.3,22.1,21.7,22.3,0.516,0.44,0.623,0.365,0.326,0.418,0.017,0.015,0.019,1.12,0.978,1.32,0.051,0.044,0.061,20.93,20.38,21.37,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,43.1,39.89,47.25,42.2,38.92,46.31,0,0,0,0,0,0,0.938,0,0.084,0.14,0.86,0.14,46
1295222400000,2011,1,2010,4,16,7,0.852,0.0869,0.659,31778.4,192.8,192.8,189.2,4,4,4,1409,1183,1683,1265,1044,143.7,139,150,175.3,0,433,0.103,0.0891,0.118,1090,1044,1100,990,990,990,969.2,968.5,970.1,20.8,19.9,21.5,0.834,0.702,0.913,0.626,0.521,0.648,0.03,0.024,0.033,1.76,1.51,1.86,0.085,0.07,0.093,19.05,18.06,20.01,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.49,46.35,50.11,47.29,45.42,48.2,0,0,0,0,0,0,1.05,0,0.193,0.1,0.77,0.23,37.3
1295827200000,2011,1,2010,4,17,7,1.16,0.0907,0.665,29182.5,177.3,177.3,173.7,4,4,4,1911,1808,1976,1761,1658,150,150,150,661.3,558,726,0.0785,0.0759,0.083,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.31,17.1,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.31,43.75,45.23,43.43,42.87,44.32,0,0,0,0,0,0,0.965,0,0.495,0.078,0.57,0.43,25.2
1296432000000,2011,1,2010,4,18,7,1.26,0.115,0.665,28318.4,171.1,171.1,168.6,4,4,4,2083,1987,2198,1892,1821,190.3,150,197,792.3,721,901,0.0913,0.0755,0.0976,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.55,17.07,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.25,43.65,42.14,41.4,42.78,0,0,0,0,0,0,0.936,0,0.595,0.091,0.53,0.47,22.5
1297036800000,2011,2,2010,5,19,7,1.45,0.119,0.665,26949,164.6,164.6,160.4,4,4,4,2390,2236,2571,2193,2039,197,197,197,1093,939,1274,0.0826,0.0766,0.0881,1100,1100,1100,990,990,990,972,971.7,972.5,18,17.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.65,16.46,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,41,39.82,42,40.1,38.85,41.16,0,0,0,0,0,0,0.891,0,0.785,0.082,0.46,0.54,18.6
1297641600000,2011,2,2010,5,20,7,1.82,0.119,0.665,24117,152.8,152.8,143.6,4,4,4,3010,2665,3345,2813,2468,197,197,197,1713,1368,2048,0.0658,0.0589,0.0739,1100,1100,1100,990,990,990,973.5,972.7,974.3,16.5,15.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.6,13.83,15.42,0.938,0.934,0.943,0.971,0.97,0.974,0.911,0.906,0.918,36.95,34.84,39.2,35.89,33.8,38.2,0,0,0,0,0,0,0.798,0,1.155,0.065,0.37,0.63,13.3
1298246400000,2011,2,2010,5,21,7,2.21,0.119,0.665,21536.6,132.4,132.4,128.2,4,4,4,3657,3470,3769,3460,3273,197,197,197,2360,2173,2472,0.0539,0.0523,0.0568,1100,1100,1100,990,990,990,975,974.6,975.2,15,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.17,12.93,13.57,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,33.04,32.39,34.12,32.05,31.41,33.1,0,0,0,0,0,0,0.712,0,1.545,0.054,0.3,0.7,9.75
1298851200000,2011,2,2010,5,22,7,2.29,0.18,0.665,21027.9,125.7,125.7,125.2,4,4,4,3791,3769,3807,3492,3454,298.1,197,315,2393,2354,2510,0.0787,0.0518,0.0836,1100,1100,1100,990,990,990,975.2,975.2,975.3,14.8,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.89,12.86,12.93,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.901,32.26,32.16,32.39,31.29,31.2,31.41,0,0,0,0,0,0,0.695,0,1.625,0.079,0.29,0.71,9.18
1299456000000,2011,3,2010,6,23,7,2.31,0.171,0.665,20931.5,124.8,124.8,124.6,4,4,4,3815,3807,3838,3533,3492,282.4,239,315,2433,2392,2468,0.074,0.0628,0.0828,1100,1100,1100,990,990,990,975.3,975.3,975.3,14.7,14.7,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.84,12.79,12.86,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.9,32.11,31.98,32.16,31.15,31.02,31.2,0,0,0,0,0,0,0.692,0,1.645,0.074,0.29,0.71,9.06
1300060800000,2011,3,2010,6,24,7,2.32,0.145,0.665,20832.7,124.4,124.4,124,4,4,4,3841,3823,3875,3602,3584,239,239,239,2502,2484,2536,0.0622,0.0617,0.0625,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.78,12.71,12.82,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.899,0.9,31.96,31.75,32.07,31,30.8,31.11,0,0,0,0,0,0,0.689,0,1.655,0.063,0.29,0.71,8.98
1300665600000,2011,3,2010,6,25,7,2.36,0.145,0.665,20600.4,122.8,122.8,122.6,4,4,4,3901,3892,3913,3662,3653,239,239,239,2562,2553,2574,0.0613,0.0611,0.0614,1100,1100,1100,990,990,990,975.5,975.5,975.5,14.5,14.5,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.66,12.63,12.67,0.926,0.926,0.926,0.97,0.97,0.97,0.898,0.898,0.898,31.6,31.53,31.66,30.66,30.59,30.71,0,0,0,0,0,0,0.681,0,1.695,0.061,0.28,0.72,8.73
1301270400000,2011,3,2010,6,26,7,2.43,0.159,0.665,20146.5,122.3,122.3,119.9,4,4,4,4024,3913,4082,3761,3674,263,239,295,2661,2574,2693,0.0653,0.0593,0.0729,1100,1100,1100,990,990,990,975.7,975.5,975.8,14.3,14.2,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.41,12.3,12.63,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,30.91,30.59,31.53,29.98,29.68,30.59,0,0,0,0,0,0,0.666,0,1.765,0.065,0.27,0.73,8.29
1301875200000,2011,4,2010,7,27,7,2.52,0.178,0.665,19680.9,118.5,118.5,117.1,4,4,4,4161,4091,4258,3866,3796,295,295,295,2766,2696,2863,0.0709,0.0693,0.0721,1100,1100,1100,990,990,990,976,975.8,976.2,14,13.8,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.15,11.97,12.28,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,30.19,29.7,30.55,29.29,28.81,29.64,0,0,0,0,0,0,0.651,0,1.855,0.071,0.26,0.74,7.81
1302480000000,2011,4,2010,7,28,7,2.63,0.178,0.665,19077.5,115.1,115.1,113.6,4,4,4,4343,4266,4407,4048,3971,295,295,295,2948,2871,3012,0.068,0.0669,0.0692,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.82,11.7,11.96,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,29.27,28.94,29.66,28.39,28.07,28.77,0,0,0,0,0,0,0.631,0,1.965,0.068,0.25,0.75,7.25
1303084800000,2011,4,2010,7,29,7,2.69,0.178,0.665,18750.5,112.6,112.6,111.6,4,4,4,4441,4393,4449,4146,4098,295,295,295,3046,2998,3054,0.0664,0.0663,0.0672,1100,1100,1100,990,990,990,976.5,976.4,976.5,13.5,13.5,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.64,11.62,11.73,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.89,28.77,28.72,29.01,27.9,27.86,28.14,0,0,0,0,0,0,0.62,0,2.025,0.066,0.25,0.75,6.97
1303689600000,2011,4,2010,7,30,7,2.62,0.181,0.665,19102.9,115.2,115.2,113.7,4,4,4,4335,4258,4390,4036,3937,298.7,295,321,2936,2837,2995,0.0689,0.0672,0.0754,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.83,11.73,11.97,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.892,29.31,29.03,29.7,28.43,28.16,28.81,0,0,0,0,0,0,0.632,0,1.955,0.069,0.25,0.75,7.29
1304294400000,2011,5,2010,8,31,7,2.51,0.194,0.665,19744.2,119,119,117.5,4,4,4,4142,4065,4224,3821,3744,321,321,321,2721,2644,2803,0.0775,0.076,0.079,1100,1100,1100,990,990,990,975.9,975.8,976.1,14.1,13.9,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.19,12.04,12.33,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,30.29,29.88,30.68,29.38,28.98,29.76,0,0,0,0,0,0,0.653,0,1.845,0.077,0.26,0.74,7.87
1304899200000,2011,5,2010,8,32,7,2.34,0.202,0.665,20704.5,127.5,127.5,123.2,4,4,4,3874,3690,3994,3539,3350,334.6,321,340,2439,2250,2573,0.0865,0.0804,0.0921,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.46,13.1,0.926,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,31.76,31.05,32.85,30.81,30.12,31.86,0,0,0,0,0,0,0.685,0,1.675,0.086,0.28,0.72,8.85
1305504000000,2011,5,2010,8,33,7,2.08,0.206,0.665,22363.3,137.7,137.7,133.1,4,4,4,3438,3234,3597,3098,2894,340,340,340,1998,1794,2157,0.099,0.0945,0.105,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.64,13.3,14.07,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.31,33.39,35.49,33.28,32.39,34.43,0,0,0,0,0,0,0.74,0,1.415,0.099,0.32,0.68,10.8
1306108800000,2011,5,2010,8,34,7,1.82,0.206,0.665,24062.2,147.9,147.9,143.2,4,4,4,3014,2843,3165,2674,2503,340,340,340,1574,1403,1725,0.113,0.107,0.12,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.58,14.22,14.99,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.914,36.9,35.9,38.04,35.81,34.82,36.97,0,0,0,0,0,0,0.796,0,1.155,0.11,0.37,0.63,13.2
1306713600000,2011,5,2010,8,35,7,1.57,0.185,0.665,25972.1,159.1,159.1,154.6,4,4,4,2600,2438,2774,2294,2145,306.4,293,340,1194,1045,1334,0.118,0.11,0.125,1100,1100,1100,990,990,990,972.5,972.2,973,17.5,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.16,15.97,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.63,38.49,40.69,38.65,37.45,39.78,0,0,0,0,0,0,0.859,0,0.905,0.12,0.42,0.58,16.5
1307318400000,2011,6,2010,9,36,7,1.35,0.177,0.665,27671.8,168.8,168.8,164.7,4,4,4,2231,2074,2381,1938,1781,293,293,293,837.7,681,988,0.132,0.123,0.141,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.11,16.85,0.946,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.04,41.06,43.05,41.18,40.17,42.19,0,0,0,0,0,0,0.915,0,0.685,0.13,0.49,0.51,20.5
1307923200000,2011,6,2010,9,37,7,1.12,0.177,0.665,29493,181.1,181.1,175.6,4,4,4,1858,1698,2018,1565,1405,293,293,293,465.3,305,625,0.158,0.145,0.173,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.49,16.98,18.01,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.78,43.42,46.19,43.89,42.55,45.27,0,0,0,0,0,0,0.975,0,0.455,0.16,0.59,0.41,26.3
1308528000000,2011,6,2010,9,38,7,0.915,0.177,0.665,31502.7,191.5,191.5,187.5,4,4,4,1513,1387,1670,1220,1094,293,293,293,121.3,0,277,0.194,0.175,0.211,1099,1094,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.882,0.829,0.921,0.646,0.634,0.648,0.032,0.03,0.032,1.83,1.76,1.87,0.089,0.084,0.094,18.64,18.1,19.12,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.84,46.44,48.86,46.88,45.51,47.88,0,0,0,0,0,0,1.04,0,0.25,0.19,0.73,0.27,34.4
1309132800000,2011,6,2010,9,39,7,0.761,0.168,0.593,30105.7,186,186,179.2,4,4,4,1257,1183,1333,980.3,926.5,277.1,256,293,0,0,0,0.22,0.207,0.234,980.3,926.5,1040,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.659,0.584,0.75,0.426,0.387,0.513,0.02,0.018,0.024,1.36,1.23,1.55,0.064,0.057,0.074,19.93,19.5,20.3,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.71,44.03,47.44,44.8,43.15,46.49,0,0,0,0,0,0,0.996,0,0.168,0.22,0.78,0.22,39.6
1309737600000,2011,7,2010,10,40,7,0.649,0.155,0.494,25822.4,166.8,166.8,153.7,4,3,3.5714285714285716,1074,995.4,1143,817.5,739.4,256,256,256,0,0,0,0.239,0.224,0.257,817.5,739.4,887.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.484,0.412,0.548,0.334,0.295,0.368,0.015,0.013,0.017,1.07,0.982,1.16,0.049,0.044,0.053,20.8,20.49,21.14,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.21,39.48,51.91,43.58,38.49,48.2,0,0,0,0,0,0,0.854,0,0.155,0.24,0.76,0.24,39.8
1310342400000,2011,7,2010,10,41,7,0.552,0.155,0.397,21895.3,140,140,130.3,3,3,3,912.9,861.7,971.7,656.9,605.7,256,256,256,0,0,0,0.281,0.263,0.297,656.9,605.7,715.7,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.351,0.321,0.391,0.24,0.206,0.279,0.011,0.0091,0.013,0.829,0.741,0.934,0.037,0.033,0.042,21.62,21.28,21.91,0.956,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.34,41.4,47.62,43.44,40.53,46.66,0,0,0,0,0,0,0.724,0,0.155,0.28,0.72,0.28,39.7
1310947200000,2011,7,2010,10,42,7,0.478,0.155,0.324,18006.8,118.7,118.7,107.2,3,2,2.7142857142857144,790.9,741.1,846.5,534.9,485.1,256,256,256,0,0,0,0.324,0.302,0.345,534.9,485.1,590.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.281,0.252,0.312,0.159,0.128,0.195,0.0069,0.0055,0.0086,0.654,0.59,0.716,0.029,0.026,0.032,22.28,22,22.49,0.952,0.948,0.957,0.975,0.97,0.98,0.928,0.919,0.937,41.98,35.83,51.73,40.32,34.75,48.2,0,0,0,0,0,0,0.595,0,0.154,0.32,0.68,0.32,37.7
1311552000000,2011,7,2010,10,43,7,0.417,0.155,0.263,15207.1,96.4,96.4,90.52,2,2,2,690.3,653.2,733.2,434.3,397.2,256,256,256,0,0,0,0.371,0.349,0.392,434.3,397.2,477.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.224,0.207,0.248,0.104,0.0865,0.124,0.0045,0.0037,0.0054,0.564,0.504,0.637,0.024,0.021,0.027,22.77,22.53,22.98,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.36,42.72,50.44,45.26,41.87,48.2,0,0,0,0,0,0,0.503,0,0.154,0.37,0.63,0.37,36.5
1312156800000,2011,8,2010,11,44,7,0.368,0.111,0.257,15156,96.4,96.4,90.21,2,2,2,608.9,572.7,642.9,424.9,388.7,184,184,184,0,0,0,0.303,0.286,0.321,424.9,388.7,458.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.212,0.198,0.228,0.0995,0.0825,0.116,0.0042,0.0035,0.0049,0.54,0.485,0.595,0.023,0.02,0.025,23.13,22.93,23.34,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.06,42.41,49.41,45.11,41.56,48.2,0,0,0,0,0,0,0.501,0,0.111,0.3,0.7,0.3,41.2
1312761600000,2011,8,2010,11,45,7,0.329,0.111,0.217,12892.9,83.12,83.12,76.74,2,2,2,543.6,519.2,572.7,359.6,335.2,184,184,184,0,0,0,0.339,0.321,0.354,359.6,335.2,388.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.187,0.179,0.198,0.0687,0.0572,0.0825,0.0029,0.0024,0.0035,0.441,0.405,0.485,0.018,0.017,0.02,23.51,23.34,23.66,0.95,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.37,36.8,42.41,38.37,35.69,41.56,0,0,0,0,0,0,0.426,0,0.112,0.34,0.66,0.34,39.2
1313366400000,2011,8,2010,11,46,7,0.3,0.111,0.188,11161.4,70.26,70.26,66.44,2,2,2,495.3,477.3,513.7,311.3,293.3,184,184,184,0,0,0,0.372,0.358,0.386,311.3,293.3,329.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.164,0.177,0.0459,0.0374,0.0546,0.0019,0.0015,0.0023,0.369,0.342,0.397,0.015,0.014,0.016,23.8,23.69,23.91,0.943,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.25,32.3,36.22,33.22,31.34,35.13,0,0,0,0,0,0,0.369,0,0.112,0.37,0.63,0.37,37.2
1313971200000,2011,8,2010,11,47,7,0.277,0.111,0.165,9810.31,62.02,62.02,58.39,2,2,2,457.2,439.4,474.2,273.2,255.4,184,184,184,0,0,0,0.403,0.388,0.419,273.2,255.4,290.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0279,0.0196,0.036,0.0011,0.0008,0.0015,0.312,0.285,0.337,0.013,0.012,0.014,24.03,23.93,24.14,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.1,28.15,31.97,29.2,27.31,31.01,0,0,0,0,0,0,0.324,0,0.112,0.4,0.6,0.4,35.4
1314576000000,2011,8,2010,11,48,7,0.252,0.0954,0.157,9342.3,59.34,59.34,55.61,2,2,2,416.6,398.5,432.6,258.9,239.1,157.7,138,184,0,0,0,0.378,0.334,0.435,258.9,239.1,275.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.145,0.154,0.0222,0.0161,0.0289,0.00091,0.00066,0.0012,0.289,0.265,0.311,0.012,0.011,0.013,24.24,24.18,24.32,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.66,26.32,30.59,27.8,25.53,29.67,0,0,0,0,0,0,0.309,0,0.095,0.38,0.62,0.38,37.1
1315180800000,2011,9,2010,12,49,7,0.233,0.0835,0.15,8974.05,56.16,56.16,53.42,2,2,2,385.8,371.1,398.5,247.8,233.1,138,138,138,0,0,0,0.358,0.346,0.372,247.8,233.1,260.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.139,0.148,0.0178,0.0156,0.0219,0.00072,0.00063,0.00089,0.271,0.254,0.289,0.011,0.01,0.012,24.4,24.32,24.49,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,27.53,25.86,28.95,26.71,25.09,28.08,0,0,0,0,0,0,0.297,0,0.083,0.36,0.64,0.36,38.5
1315785600000,2011,9,2010,12,50,7,0.216,0.0835,0.132,8087.92,50.18,50.18,48.14,2,1,1.1428571428571428,357,344.5,371.1,219,206.5,138,138,138,0,0,0,0.387,0.372,0.401,219,206.5,233.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0144,0.0133,0.0156,0.00058,0.00053,0.00063,0.364,0.254,0.4,0.015,0.01,0.016,24.45,24.38,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.32,25.86,51.98,44.56,25.09,48.2,0,0,0,0,0,0,0.267,0,0.084,0.39,0.61,0.39,37.4
1316390400000,2011,9,2010,12,51,7,0.203,0.0835,0.119,7459.87,46.5,46.5,44.4,1,1,1,335.1,325.1,344.5,197.1,187.1,138,138,138,0,0,0,0.412,0.401,0.424,197.1,187.1,206.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.129,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.347,0.329,0.364,0.014,0.013,0.015,24.58,24.51,24.65,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.31,43.01,47.45,44.4,42.15,46.5,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.7
