datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1571011200000,2019,10,2019,1,2,7,0.0838,0.0314,0.0523,3220.41,20.69,20.69,19.17,1,1,1,138.5,128.1,146,86.49,76.1,52,52,52,0,0,0,0.376,0.356,0.406,86.49,76.1,93.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.073,0.0793,0.0031,0.00222,0.00374,0.00012,0.000087,0.00015,0.139,0.12,0.152,0.0055,0.0047,0.006,25.36,25.35,25.38,0.926,0.917,0.939,0.963,0.96,0.966,0.891,0.886,0.901,19.9,17.78,21.42,19.17,17.07,20.69,0,0,0,0,0,0,0.106,0,0.0315,0.37,0.62,0.38,38.4
1571616000000,2019,10,2019,1,3,7,0.09,0.0314,0.0586,3583.93,23.07,23.07,21.33,1,1,1,148.8,137.5,156.7,96.83,85.54,52,52,52,0,0,0,0.35,0.332,0.378,96.83,85.54,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0763,0.0831,0.00398,0.00302,0.00465,0.00016,0.00012,0.00018,0.157,0.137,0.172,0.0062,0.0054,0.0067,25.35,25.34,25.36,0.917,0.911,0.927,0.967,0.962,0.97,0.887,0.883,0.892,22.05,19.71,23.79,21.33,18.97,23.07,0,0,0,0,0,0,0.119,0,0.0314,0.35,0.65,0.35,39.8
1572220800000,2019,10,2019,1,4,7,0.102,0.0309,0.0713,4408.27,28.46,28.46,26.24,1,1,1,169,161,177,117.8,109,51.14,50,52,0,0,0,0.303,0.282,0.323,117.8,109,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0846,0.0906,0.00577,0.00501,0.00655,0.00023,0.0002,0.00026,0.195,0.179,0.211,0.0076,0.007,0.0083,25.34,25.34,25.34,0.923,0.917,0.929,0.97,0.97,0.97,0.896,0.89,0.901,27.05,24.84,29.34,26.24,24.09,28.46,0,0,0,0,0,0,0.146,0,0.0307,0.3,0.7,0.3,43.2
1572825600000,2019,11,2019,2,5,7,0.114,0.0302,0.084,5252.24,33.33,33.33,31.26,1,1,1,188.8,179.5,197.5,138.8,129.5,50,50,50,0,0,0,0.265,0.253,0.279,138.8,129.5,147.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0915,0.0978,0.00755,0.00675,0.00829,0.0003,0.00026,0.00032,0.232,0.215,0.248,0.0091,0.0084,0.0097,25.35,25.34,25.35,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.23,29.93,34.36,31.26,29.04,33.33,0,0,0,0,0,0,0.174,0,0.03,0.26,0.74,0.26,46.1
1573430400000,2019,11,2019,2,6,7,0.123,0.0405,0.0821,5127.62,31.54,31.54,30.52,1,1,1,202.7,198.1,207.1,135.7,131.1,67,67,67,0,0,0,0.331,0.323,0.338,135.7,131.1,140.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0942,0.0973,0.00728,0.0069,0.00766,0.00028,0.00027,0.0003,0.229,0.221,0.237,0.0089,0.0086,0.0093,25.35,25.32,25.38,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.47,30.37,32.52,30.52,29.46,31.54,0,0,0,0,0,0,0.17,0,0.0409,0.33,0.67,0.33,41.7
1574035200000,2019,11,2019,2,7,7,0.132,0.0405,0.0912,5708.32,36.01,36.01,33.98,1,1,1,217.8,209.1,226.7,150.8,142.1,67,67,67,0,0,0,0.308,0.296,0.32,150.8,142.1,159.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.098,0.104,0.00857,0.00783,0.00932,0.00034,0.00031,0.00037,0.256,0.24,0.272,0.01,0.0094,0.011,25.24,25.17,25.31,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.03,32.99,37.12,33.98,32,36.01,0,0,0,0,0,0,0.189,0,0.0408,0.31,0.69,0.31,43.2
1574640000000,2019,11,2019,2,8,7,0.144,0.0414,0.103,6453.16,40.21,40.21,38.41,1,1,1,237.9,230.1,246.7,169.5,163.1,68.43,67,77,0,0,0,0.287,0.275,0.312,169.5,163.1,176.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.0102,0.00961,0.0108,0.0004,0.00038,0.00043,0.289,0.278,0.302,0.011,0.011,0.012,25.08,25.03,25.14,0.945,0.943,0.947,0.975,0.972,0.978,0.921,0.916,0.927,39.4,37.91,41.1,38.41,36.83,40.21,0,0,0,0,0,0,0.213,0,0.041,0.29,0.72,0.28,44.8
1575244800000,2019,12,2019,3,9,7,0.156,0.0466,0.11,6927.11,43.87,43.87,41.23,1,1,1,258.3,251.7,269.6,181.3,174.7,77,77,77,0,0,0,0.298,0.286,0.306,181.3,174.7,192.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.111,0.117,0.0112,0.0106,0.0121,0.00044,0.00042,0.00048,0.312,0.3,0.332,0.012,0.012,0.013,24.96,24.89,24.99,0.949,0.947,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.1,40.55,44.77,41.23,39.62,43.87,0,0,0,0,0,0,0.229,0,0.046,0.3,0.71,0.29,44.4
1575849600000,2019,12,2019,3,10,7,0.173,0.0466,0.127,7903.31,48.2,48.2,47.04,1,1,1,286.2,273.6,299,209.2,196.6,77,77,77,0,0,0,0.269,0.258,0.281,209.2,196.6,222,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0135,0.0125,0.0146,0.00054,0.00049,0.00058,0.362,0.339,0.384,0.014,0.013,0.015,24.79,24.72,24.87,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.65,45.71,51.59,47.04,44.8,48.2,0,0,0,0,0,0,0.261,0,0.046,0.27,0.73,0.27,45.7
1576454400000,2019,12,2019,3,11,7,0.189,0.0435,0.146,8819.87,59.92,59.92,52.5,2,1,1.7142857142857142,313.1,299,332.7,241.2,222,71.86,59,77,0,0,0,0.231,0.177,0.258,241.2,222,273.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.128,0.144,0.0185,0.0146,0.0282,0.00074,0.00058,0.0011,0.301,0.243,0.391,0.012,0.0097,0.016,24.73,24.64,24.82,0.937,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.82,25.8,52.4,33.14,25.03,48.2,0,0,0,0,0,0,0.292,0,0.043,0.23,0.77,0.23,46.7
1577059200000,2019,12,2019,3,12,7,0.216,0.0357,0.18,10952.8,70.81,70.81,65.2,2,2,2,357.1,338.4,383.4,298.1,279.4,59,59,59,0,0,0,0.165,0.154,0.174,298.1,279.4,324.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.162,0.0397,0.0309,0.0521,0.0016,0.0012,0.0021,0.336,0.308,0.375,0.014,0.012,0.015,24.48,24.31,24.6,0.939,0.936,0.944,0.97,0.97,0.97,0.911,0.908,0.916,33.61,31.53,36.5,32.6,30.58,35.41,0,0,0,0,0,0,0.362,0,0.036,0.17,0.83,0.17,50.7
1577664000000,2019,12,2019,3,13,7,0.249,0.0495,0.199,12018.8,75.74,75.74,71.54,2,2,2,410.9,389.3,439.4,329,307.5,81.86,59,91,0,0,0,0.199,0.15,0.228,329,307.5,348.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.159,0.174,0.0543,0.0441,0.0635,0.0022,0.0018,0.0026,0.385,0.353,0.415,0.016,0.014,0.017,24.17,24.01,24.27,0.945,0.942,0.948,0.971,0.97,0.974,0.917,0.913,0.923,36.85,34.43,38.89,35.77,33.4,37.87,0,0,0,0,0,0,0.397,0,0.05,0.2,0.8,0.2,48.3
1578268800000,2020,1,2019,4,14,7,0.287,0.055,0.232,14030.2,88.31,88.31,83.51,2,2,2,474.6,446.9,497.5,383.6,355.9,91,91,91,0,0,0,0.192,0.183,0.204,383.6,355.9,406.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.176,0.194,0.0801,0.067,0.0909,0.0033,0.0027,0.0038,0.468,0.426,0.502,0.019,0.017,0.021,23.8,23.66,23.96,0.953,0.949,0.955,0.979,0.975,0.98,0.933,0.926,0.936,42.65,39.7,45.06,41.76,38.72,44.16,0,0,0,0,0,0,0.464,0,0.055,0.19,0.81,0.19,48.9
1578873600000,2020,1,2019,4,15,7,0.321,0.055,0.266,15815,96.4,96.4,94.14,2,2,2,530.1,508.7,553,439.1,417.7,91,91,91,0,0,0,0.172,0.165,0.179,439.1,417.7,462,990,990,990,966,965.9,966.1,24,23.9,24.1,0.206,0.198,0.214,0.106,0.0962,0.117,0.0044,0.004,0.0049,0.551,0.519,0.585,0.023,0.022,0.024,23.46,23.33,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.36,46.21,50.59,47.07,45.28,48.2,0,0,0,0,0,0,0.523,0,0.055,0.17,0.83,0.17,49.3
1579478400000,2020,1,2019,4,16,7,0.351,0.055,0.296,16980.5,106.6,106.6,101.1,3,2,2.5714285714285716,579.8,555.8,602.6,488.8,464.8,91,91,91,0,0,0,0.157,0.151,0.164,488.8,464.8,511.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.229,0.215,0.242,0.13,0.118,0.143,0.0055,0.005,0.006,0.567,0.52,0.619,0.024,0.022,0.026,23.22,23.13,23.31,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.64,35.08,52.39,40.58,34.03,48.2,0,0,0,0,0,0,0.562,0,0.055,0.16,0.84,0.16,48.4
1580083200000,2020,1,2019,4,17,7,0.397,0.0575,0.34,19617.2,123.7,123.7,116.8,3,3,3,656.8,613.6,702.3,561.8,522.6,95,91,105,0,0,0,0.145,0.136,0.153,561.8,522.6,597.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.271,0.248,0.293,0.176,0.15,0.2,0.0075,0.0063,0.0086,0.642,0.576,0.704,0.027,0.024,0.03,22.83,22.59,23.07,0.952,0.949,0.954,0.976,0.97,0.98,0.928,0.92,0.935,39.89,37.38,42.08,38.92,36.28,41.24,0,0,0,0,0,0,0.649,0,0.057,0.14,0.86,0.14,49.4
1580688000000,2020,2,2019,5,18,7,0.455,0.0635,0.391,22271.2,136.5,136.5,132.6,3,3,3,751.8,716.2,774.5,646.8,611.2,105,105,105,0,0,0,0.14,0.136,0.147,646.8,611.2,669.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.301,0.334,0.233,0.209,0.248,0.01,0.009,0.011,0.787,0.727,0.826,0.034,0.031,0.036,22.31,22.18,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.09,42.94,46.44,44.19,42.08,45.52,0,0,0,0,0,0,0.736,0,0.064,0.14,0.86,0.14,48.9
1581292800000,2020,2,2019,5,19,7,0.488,0.0635,0.424,23776.6,144.6,144.6,141.5,3,3,3,806.3,781.2,832.3,701.3,676.2,105,105,105,0,0,0,0.13,0.126,0.134,701.3,676.2,727.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.352,0.338,0.367,0.269,0.253,0.287,0.012,0.011,0.013,0.879,0.837,0.923,0.038,0.036,0.041,22,21.85,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.25,46.84,49.71,47.18,45.9,48.2,0,0,0,0,0,0,0.786,0,0.064,0.13,0.87,0.13,48.7
1581897600000,2020,2,2019,5,20,7,0.534,0.0635,0.471,25273.4,162.1,162.1,150.4,4,3,3.4285714285714284,883.7,846.5,934.1,778.7,741.5,105,105,105,0,0,0,0.119,0.112,0.124,778.7,741.5,829.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.411,0.377,0.457,0.316,0.296,0.34,0.014,0.013,0.015,0.979,0.943,1.02,0.043,0.042,0.046,21.59,21.34,21.76,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.69,39.61,51.97,44.49,38.62,48.2,0,0,0,0,0,0,0.836,0,0.063,0.12,0.88,0.12,47.3
1582502400000,2020,2,2019,5,21,7,0.68,0.0702,0.6,30834.9,192.8,192.8,183.5,4,4,4,1125,944.3,1333,1009,839.3,116.1,105,183,17.14,0,70,0.103,0.0823,0.137,991.6,839.3,1100,990,990,990,968.3,967.7,968.9,21.7,21.1,22.3,0.642,0.466,0.819,0.481,0.345,0.648,0.022,0.015,0.031,1.39,1.04,1.77,0.064,0.046,0.084,20.32,19.29,21.29,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.01,41.8,50.13,45.89,40.96,48.2,0,0,0,0,0,0,1.02,0,0.08,0.1,0.88,0.12,45.3
1583107200000,2020,3,2019,6,22,7,1.14,0.111,0.665,29617.4,192.3,192.3,176.3,4,4,4,1881,1387,2550,1698,1204,183,183,183,598.6,104,1267,0.103,0.0718,0.132,1100,1100,1100,990,990,990,970.6,969.1,972.4,19.4,17.6,20.9,0.899,0.841,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.85,1.79,1.87,0.096,0.086,0.11,17.58,15.7,19.09,0.949,0.944,0.953,0.979,0.976,0.98,0.929,0.921,0.934,45.01,39.95,49.06,44.07,38.99,48.08,0,0,0,0,0,0,0.979,0,0.475,0.097,0.58,0.42,26
1583712000000,2020,3,2019,6,23,7,1.94,0.135,0.665,23323.1,152,152,138.8,4,4,4,3214,2695,3875,2991,2512,223,183,239,1891,1412,2536,0.0698,0.0617,0.0818,1100,1100,1100,990,990,990,974,972.8,975.4,16,14.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.16,12.71,15.35,0.936,0.926,0.942,0.971,0.97,0.974,0.909,0.899,0.918,35.74,31.75,39.01,34.71,30.8,37.99,0,0,0,0,0,0,0.771,0,1.275,0.07,0.34,0.66,12
1584316800000,2020,3,2019,6,24,7,2.58,0.145,0.665,19358.5,119.7,119.7,115.2,4,4,4,4258,4032,4390,4019,3793,239,239,239,2919,2693,3051,0.0562,0.0544,0.0593,1100,1100,1100,990,990,990,976.2,975.7,976.4,13.8,13.6,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.97,11.73,12.39,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.896,29.7,29.03,30.85,28.81,28.16,29.93,0,0,0,0,0,0,0.64,0,1.915,0.056,0.26,0.74,7.5
1584921600000,2020,3,2019,6,25,7,2.45,0.145,0.665,20032.5,121.6,121.6,119.2,4,4,4,4057,3945,4175,3818,3706,239,239,239,2718,2606,2836,0.0589,0.0572,0.0606,1100,1100,1100,990,990,990,975.8,975.6,976,14.2,14,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.34,12.13,12.56,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,30.73,30.12,31.34,29.81,29.22,30.4,0,0,0,0,0,0,0.662,0,1.785,0.059,0.27,0.73,8.18
1585526400000,2020,3,2019,6,26,7,2.35,0.169,0.665,20680.3,124.4,124.4,123.1,4,4,4,3880,3823,3945,3601,3528,279,239,295,2501,2428,2553,0.0719,0.0614,0.0772,1100,1100,1100,990,990,990,975.4,975.3,975.6,14.6,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.56,12.82,0.926,0.925,0.927,0.97,0.97,0.97,0.899,0.897,0.9,31.73,31.34,32.07,30.77,30.4,31.11,0,0,0,0,0,0,0.684,0,1.685,0.072,0.28,0.72,8.8
1586131200000,2020,4,2019,7,27,7,2.46,0.178,0.665,20018.5,120.8,120.8,119.2,4,4,4,4060,3978,4175,3765,3683,295,295,295,2665,2583,2780,0.0727,0.0707,0.0742,1100,1100,1100,990,990,990,975.8,975.6,976,14.2,14,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.34,12.13,12.49,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.897,30.71,30.12,31.15,29.79,29.22,30.21,0,0,0,0,0,0,0.662,0,1.795,0.072,0.27,0.73,8.14
1586736000000,2020,4,2019,7,28,7,2.67,0.178,0.665,18863.3,115.2,115.2,112.3,4,4,4,4407,4258,4560,4112,3963,295,295,295,3012,2863,3165,0.067,0.0647,0.0693,1100,1100,1100,990,990,990,976.4,976.2,976.7,13.6,13.3,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.7,11.42,11.97,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.892,28.94,28.16,29.7,28.07,27.31,28.81,0,0,0,0,0,0,0.624,0,2.005,0.067,0.25,0.75,7.06
1587340800000,2020,4,2019,7,29,7,2.78,0.178,0.665,18217.7,109.6,109.6,108.4,4,4,4,4598,4542,4670,4303,4247,295,295,295,3203,3147,3275,0.0642,0.0632,0.0649,1100,1100,1100,990,990,990,976.8,976.7,976.9,13.2,13.1,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.35,11.22,11.45,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,27.97,27.6,28.25,27.11,26.65,27.4,0,0,0,0,0,0,0.602,0,2.115,0.064,0.24,0.76,6.55
1587945600000,2020,4,2019,7,30,7,2.67,0.19,0.665,18853.4,114.1,114.1,112.2,4,4,4,4410,4313,4520,4096,3973,314.3,295,340,2996,2873,3125,0.0714,0.0653,0.0788,1100,1100,1100,990,990,990,976.4,976.3,976.6,13.6,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.7,11.49,11.87,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,28.92,28.36,29.42,28.06,27.51,28.54,0,0,0,0,0,0,0.623,0,2.005,0.071,0.25,0.75,7.06
1588550400000,2020,5,2019,8,31,7,2.48,0.206,0.665,19923.2,122.8,122.8,118.6,4,4,4,4093,3892,4258,3753,3552,340,340,340,2654,2452,2818,0.0832,0.0798,0.0874,1100,1100,1100,990,990,990,975.8,975.5,976.2,14.2,13.8,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.28,11.97,12.67,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,30.56,29.7,31.66,29.65,28.81,30.71,0,0,0,0,0,0,0.659,0,1.815,0.083,0.27,0.73,8.03
1589155200000,2020,5,2019,8,32,7,2.21,0.206,0.665,21517.3,130.5,130.5,128.1,4,4,4,3662,3553,3838,3322,3213,340,340,340,2222,2113,2398,0.0929,0.0886,0.0957,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.16,12.79,13.39,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,33.01,31.98,33.64,32.02,31.02,32.63,0,0,0,0,0,0,0.712,0,1.545,0.093,0.3,0.7,9.74
1589760000000,2020,5,2019,8,33,7,1.94,0.206,0.665,23263.6,144.1,144.1,138.5,4,4,4,3209,2978,3520,2869,2638,340,340,340,1769,1538,2080,0.106,0.0966,0.114,1100,1100,1100,990,990,990,974,973.5,974.7,16,15.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.46,14.67,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,35.69,33.83,37.14,34.62,32.82,36.03,0,0,0,0,0,0,0.769,0,1.275,0.11,0.34,0.66,12
1590364800000,2020,5,2019,8,34,7,1.66,0.206,0.665,25333.8,156.9,156.9,150.8,4,4,4,2737,2518,2920,2397,2178,340,340,340,1297,1078,1480,0.124,0.116,0.135,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.8,15.78,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.912,0.922,38.73,37.52,40.17,37.7,36.43,39.22,0,0,0,0,0,0,0.838,0,0.995,0.12,0.4,0.6,15.3
1590969600000,2020,6,2019,9,35,7,1.38,0.177,0.665,27421.4,168.2,168.2,163.2,4,4,4,2286,2095,2438,1993,1802,293,293,293,893.4,702,1045,0.129,0.12,0.14,1100,1100,1100,990,990,990,971.8,971.3,972.2,18.2,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.33,15.97,16.8,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.68,40.69,42.92,40.81,39.78,42.06,0,0,0,0,0,0,0.907,0,0.715,0.13,0.48,0.52,19.9
1591574400000,2020,6,2019,9,36,7,1.15,0.165,0.665,29303.5,181.6,181.6,174.4,4,4,4,1895,1683,2074,1623,1426,272.4,257,293,522.6,326,681,0.144,0.133,0.153,1100,1100,1100,990,990,990,970.7,970.1,971.3,19.3,18.7,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.38,16.85,18.05,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.5,43.05,46.32,43.61,42.19,45.39,0,0,0,0,0,0,0.969,0,0.485,0.14,0.58,0.42,25.5
1592179200000,2020,6,2019,9,37,7,0.923,0.155,0.665,31433.3,191.4,191.4,187.1,4,4,4,1526,1411,1644,1269,1154,257,257,257,168.9,54,287,0.169,0.156,0.182,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.894,0.851,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.59,18.18,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.933,47.73,46.65,48.82,46.78,45.72,47.84,0,0,0,0,0,0,1.04,0,0.258,0.17,0.72,0.28,34.1
1592784000000,2020,6,2019,9,38,7,0.769,0.155,0.614,30911,192.6,192.6,184,4,4,4,1272,1198,1348,1015,940.8,257,257,257,0,0,0,0.202,0.191,0.215,1015,940.8,1091,990,990,990,968.8,968.5,969,21.2,21,21.5,0.703,0.597,0.814,0.482,0.394,0.628,0.023,0.018,0.03,1.47,1.25,1.74,0.069,0.058,0.083,19.78,19.27,20.23,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.94,44.55,49.12,46,43.66,48.14,0,0,0,0,0,0,1.02,0,0.155,0.2,0.8,0.2,40.2
1593388800000,2020,6,2019,9,39,7,0.665,0.142,0.523,27298.7,172.8,172.8,162.5,4,3,3.857142857142857,1100,1018,1185,864.5,791.2,235.6,227,257,0,0,0,0.214,0.201,0.223,864.5,791.2,928,990,990,990,968.2,968,968.5,21.8,21.5,22,0.522,0.452,0.585,0.357,0.322,0.388,0.016,0.015,0.018,1.12,1.04,1.23,0.052,0.047,0.057,20.66,20.29,20.98,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,43.63,40.16,51.89,42.34,39.21,48.2,0,0,0,0,0,0,0.903,0,0.142,0.21,0.79,0.21,41.1
1593993600000,2020,7,2019,10,40,7,0.572,0.137,0.435,23533.7,144.6,144.6,140.1,3,3,3,946.4,885.4,1002,719.4,658.4,227,227,227,0,0,0,0.24,0.227,0.256,719.4,658.4,774.6,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.39,0.346,0.437,0.281,0.241,0.314,0.013,0.011,0.014,0.936,0.826,1.04,0.042,0.037,0.047,21.38,21.06,21.73,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.06,44.72,51,46.69,43.82,48.2,0,0,0,0,0,0,0.778,0,0.137,0.24,0.76,0.24,41.1
1594598400000,2020,7,2019,10,41,7,0.495,0.137,0.358,20061.8,128.1,128.1,119.4,3,3,3,818.6,773,865.7,591.6,546,227,227,227,0,0,0,0.278,0.262,0.294,591.6,546,638.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.308,0.282,0.335,0.196,0.166,0.228,0.0086,0.0072,0.01,0.713,0.636,0.793,0.031,0.028,0.035,22.11,21.84,22.37,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.74,37.94,43.57,39.81,36.86,42.7,0,0,0,0,0,0,0.663,0,0.137,0.28,0.72,0.28,40.5
1595203200000,2020,7,2019,10,42,7,0.428,0.137,0.291,16597.9,106.8,106.8,98.8,3,2,2.4285714285714284,708.3,662.4,753.1,481.3,435.4,227,227,227,0,0,0,0.321,0.301,0.343,481.3,435.4,526.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.245,0.219,0.271,0.127,0.104,0.152,0.0055,0.0045,0.0066,0.591,0.559,0.639,0.025,0.024,0.027,22.68,22.49,22.89,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.29,35.02,51.07,41.95,33.97,48.2,0,0,0,0,0,0,0.549,0,0.137,0.32,0.68,0.32,38.8
1595808000000,2020,7,2019,10,43,7,0.373,0.13,0.243,14336.9,89.55,89.55,85.34,2,2,2,617,581.6,651.5,402.3,380.3,214.7,184,227,0,0,0,0.348,0.31,0.374,402.3,380.3,424.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.205,0.198,0.214,0.0889,0.0785,0.0994,0.0038,0.0033,0.0042,0.508,0.476,0.542,0.021,0.02,0.023,23.13,22.95,23.28,0.955,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.55,41.19,45.69,42.67,40.31,44.78,0,0,0,0,0,0,0.474,0,0.13,0.35,0.65,0.35,38.4
1596412800000,2020,8,2019,11,44,7,0.33,0.111,0.218,12946.7,83.6,83.6,77.06,2,2,2,545,517.3,575,361,333.3,184,184,184,0,0,0,0.338,0.32,0.356,361,333.3,391,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.188,0.178,0.199,0.0694,0.0563,0.0836,0.0029,0.0023,0.0035,0.444,0.402,0.489,0.019,0.017,0.021,23.5,23.32,23.67,0.95,0.946,0.954,0.975,0.97,0.98,0.926,0.918,0.935,39.52,36.59,42.65,38.53,35.49,41.8,0,0,0,0,0,0,0.428,0,0.112,0.34,0.66,0.34,39.2
1597017600000,2020,8,2019,11,45,7,0.302,0.111,0.19,11283.1,70.15,70.15,67.16,2,2,2,498.8,486.8,513.2,314.8,302.8,184,184,184,0,0,0,0.369,0.359,0.378,314.8,302.8,329.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.172,0.167,0.177,0.0476,0.0419,0.0544,0.002,0.0017,0.0023,0.374,0.356,0.396,0.015,0.015,0.016,23.78,23.69,23.85,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,34.62,33.34,36.16,33.58,32.34,35.07,0,0,0,0,0,0,0.373,0,0.112,0.37,0.63,0.37,37.4
1597622400000,2020,8,2019,11,46,7,0.283,0.111,0.172,10187.2,62.94,62.94,60.64,2,2,2,467.7,453.5,478.5,283.7,269.5,184,184,184,0,0,0,0.394,0.385,0.406,283.7,269.5,294.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.156,0.165,0.0329,0.0262,0.038,0.0014,0.0011,0.0016,0.328,0.306,0.344,0.013,0.013,0.014,23.97,23.9,24.05,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.26,29.69,32.44,30.32,28.8,31.47,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
1598227200000,2020,8,2019,11,47,7,0.263,0.111,0.152,8992.98,56.85,56.85,53.53,2,2,2,434.5,422.8,449.9,250.5,238.8,184,184,184,0,0,0,0.424,0.409,0.435,250.5,238.8,265.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.145,0.154,0.0189,0.0161,0.0245,0.00077,0.00066,0.001,0.28,0.265,0.301,0.011,0.011,0.012,24.17,24.07,24.23,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.59,26.28,29.3,26.76,25.5,28.42,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.2
1598832000000,2020,8,2019,11,48,7,0.246,0.0874,0.158,9433.9,59.24,59.24,56.15,2,1,1.8571428571428572,406,399,414.1,261.4,230.1,144.6,138,184,0,0,0,0.356,0.334,0.444,261.4,230.1,274.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.142,0.153,0.0235,0.0153,0.0287,0.00096,0.00062,0.0012,0.314,0.289,0.41,0.013,0.012,0.017,24.26,24.13,24.32,0.937,0.932,0.957,0.971,0.97,0.98,0.91,0.904,0.938,32.84,29.01,52.14,31.52,28.14,48.2,0,0,0,0,0,0,0.312,0,0.088,0.36,0.64,0.36,38.3
1599436800000,2020,9,2019,12,49,7,0.234,0.0835,0.151,9038.78,55.53,55.53,53.8,2,2,2,387.5,379.7,395.5,249.5,241.7,138,138,138,0,0,0,0.356,0.349,0.363,249.5,241.7,257.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.142,0.147,0.0178,0.0163,0.0205,0.00072,0.00066,0.00083,0.273,0.264,0.284,0.011,0.011,0.012,24.39,24.34,24.44,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.73,26.84,28.62,26.9,26.04,27.76,0,0,0,0,0,0,0.299,0,0.083,0.36,0.65,0.35,38.6
1600041600000,2020,9,2019,12,50,7,0.222,0.0835,0.138,8291.4,50.4,50.4,49.35,2,1,1.5714285714285714,366.7,356.5,372.1,228.7,218.5,138,138,138,0,0,0,0.376,0.371,0.387,228.7,218.5,234.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.139,0.0152,0.0143,0.0156,0.00061,0.00058,0.00063,0.313,0.253,0.401,0.013,0.01,0.016,24.45,24.37,24.5,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.939,36.67,25.73,52.06,35.01,24.96,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.3
1600646400000,2020,9,2019,12,51,7,0.208,0.0835,0.124,7765.61,48.2,48.2,46.22,1,1,1,343.6,332.8,354.4,205.6,194.8,138,138,138,0,0,0,0.402,0.389,0.415,205.6,194.8,216.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.133,0.0132,0.0123,0.0141,0.00053,0.00049,0.00057,0.362,0.343,0.381,0.015,0.014,0.015,24.52,24.45,24.59,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,47.24,44.8,49.67,46.22,43.9,48.2,0,0,0,0,0,0,0.257,0,0.084,0.4,0.6,0.4,37.3
1601251200000,2020,9,2019,12,52,7,0.2,0.0772,0.123,7653.42,48.2,48.2,45.56,1,1,1,330.5,320.2,340,202.8,191.9,127.7,120,138,0,0,0,0.387,0.353,0.418,202.8,191.9,219.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.124,0.133,0.013,0.0121,0.0144,0.00052,0.00048,0.00058,0.357,0.338,0.387,0.014,0.014,0.016,24.59,24.51,24.65,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.7,44.12,50.66,45.56,43.24,48.2,0,0,0,0,0,0,0.253,0,0.077,0.39,0.61,0.39,38.3
1601856000000,2020,10,2020,1,1,7,0.184,0.0717,0.112,7033.65,43.97,43.97,41.87,1,1,1,303.8,294.9,314.4,185.3,176.7,118.6,110,120,0,0,0,0.39,0.373,0.404,185.3,176.7,194.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.0115,0.0108,0.0123,0.00046,0.00043,0.00049,0.325,0.31,0.342,0.013,0.012,0.014,24.75,24.69,24.8,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.926,0.934,42.74,40.74,44.86,41.87,39.83,43.97,0,0,0,0,0,0,0.233,0,0.072,0.39,0.61,0.39,38.2
1602460800000,2020,10,2020,1,2,7,0.175,0.0665,0.109,6826.3,41.86,41.86,40.63,1,1,1,289.7,285.2,294.9,179.7,175.2,110,110,110,0,0,0,0.38,0.373,0.386,179.7,175.2,184.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.011,0.0106,0.0115,0.00044,0.00042,0.00046,0.313,0.305,0.322,0.012,0.012,0.013,24.83,24.8,24.85,0.949,0.947,0.95,0.979,0.977,0.98,0.929,0.925,0.931,41.51,40.44,42.72,40.63,39.51,41.86,0,0,0,0,0,0,0.226,0,0.066,0.38,0.62,0.38,39
1603065600000,2020,10,2020,1,3,7,0.172,0.0665,0.105,6582.25,40.45,40.45,39.18,1,1,1,283.9,281.1,288.9,173.9,171.1,110,110,110,0,0,0,0.387,0.381,0.391,173.9,171.1,178.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.0105,0.0103,0.011,0.00042,0.00041,0.00044,0.303,0.298,0.312,0.012,0.012,0.012,24.86,24.83,24.88,0.947,0.946,0.948,0.976,0.975,0.979,0.924,0.922,0.928,40.13,39.47,41.32,39.18,38.48,40.45,0,0,0,0,0,0,0.218,0,0.067,0.39,0.61,0.39,38.3
1603670400000,2020,10,2020,1,4,7,0.165,0.0662,0.0989,6157.64,39.12,39.12,36.65,1,1,1,272.9,260.9,283.6,163.5,153.2,109.4,106,110,0,0,0,0.401,0.388,0.418,163.5,153.2,173.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.115,0.00964,0.00877,0.0105,0.00038,0.00035,0.00042,0.284,0.266,0.302,0.011,0.011,0.012,24.92,24.86,24.99,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.7,35.29,40.08,36.65,34.24,39.12,0,0,0,0,0,0,0.204,0,0.0661,0.4,0.6,0.4,37.3
1604275200000,2020,11,2020,2,5,7,0.165,0.0641,0.101,6323.85,40.28,40.28,37.64,1,1,1,273.4,260.1,284.2,167.4,154.1,106,106,106,0,0,0,0.388,0.373,0.408,167.4,154.1,178.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.108,0.116,0.00998,0.00885,0.0109,0.0004,0.00035,0.00043,0.291,0.267,0.31,0.012,0.011,0.012,24.92,24.85,24.99,0.945,0.94,0.948,0.974,0.97,0.979,0.92,0.912,0.928,38.64,35.52,41.17,37.64,34.46,40.28,0,0,0,0,0,0,0.209,0,0.064,0.39,0.61,0.39,38.3
1604880000000,2020,11,2020,2,6,7,0.179,0.0641,0.115,7217.65,45.93,45.93,42.96,1,1,1,295.6,284.6,308.5,189.6,178.6,106,106,106,0,0,0,0.359,0.344,0.372,189.6,178.6,202.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.116,0.125,0.0119,0.0109,0.013,0.00047,0.00043,0.00052,0.33,0.311,0.354,0.013,0.012,0.014,24.79,24.7,24.85,0.951,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,43.85,41.28,46.87,42.96,40.4,45.93,0,0,0,0,0,0,0.239,0,0.064,0.36,0.64,0.36,40.3
1605484800000,2020,11,2020,2,7,7,0.183,0.0641,0.119,7492.6,47.48,47.48,44.6,1,1,1,302.7,294.9,315.5,196.7,188.9,106,106,106,0,0,0,0.35,0.336,0.359,196.7,188.9,209.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0125,0.0118,0.0136,0.0005,0.00047,0.00054,0.343,0.329,0.366,0.014,0.013,0.015,24.74,24.66,24.79,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.51,43.69,48.45,44.6,42.81,47.48,0,0,0,0,0,0,0.248,0,0.064,0.35,0.65,0.35,40.9
1606089600000,2020,11,2020,2,8,7,0.198,0.0641,0.134,8183.21,50.63,50.63,48.71,2,1,1.4285714285714286,328.1,314.4,339.6,222.1,208.4,106,106,106,0,0,0,0.323,0.312,0.337,222.1,208.4,233.6,990,990,990,965,965,965.1,25,24.9,25,0.132,0.127,0.136,0.0146,0.0135,0.0156,0.00059,0.00054,0.00063,0.322,0.246,0.399,0.013,0.0099,0.016,24.64,24.53,24.68,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.51,25.57,52.56,38,24.8,48.2,0,0,0,0,0,0,0.271,0,0.064,0.32,0.68,0.32,41.3
1606694400000,2020,11,2020,2,9,7,0.22,0.0703,0.15,8998.79,65.05,65.05,53.56,2,1,1.7142857142857142,363.9,338.6,418.8,247.6,221.6,116.3,106,118,0,0,0,0.321,0.282,0.347,247.6,221.6,300.8,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.142,0.133,0.161,0.0205,0.0146,0.041,0.00083,0.00059,0.0017,0.315,0.25,0.395,0.013,0.01,0.016,24.47,24.17,24.66,0.939,0.924,0.959,0.973,0.97,0.98,0.913,0.896,0.94,35.2,25.98,51.77,33.67,25.2,48.2,0,0,0,0,0,0,0.298,0,0.07,0.32,0.68,0.32,40.9
1607299200000,2020,12,2020,3,10,7,0.269,0.0714,0.198,11870.7,76.25,76.25,70.66,2,2,2,445,403.4,470.6,327,285.4,118,118,118,0,0,0,0.266,0.251,0.293,327,285.4,352.6,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.155,0.179,0.0533,0.0337,0.0654,0.0022,0.0014,0.0027,0.387,0.324,0.425,0.016,0.013,0.018,24.01,23.86,24.26,0.945,0.937,0.949,0.971,0.97,0.974,0.918,0.909,0.924,36.37,31.83,39.14,35.33,30.87,38.13,0,0,0,0,0,0,0.393,0,0.071,0.27,0.74,0.26,44.1
1607904000000,2020,12,2020,3,11,7,0.299,0.0714,0.228,13692.8,86.39,86.39,81.5,2,2,2,494.4,477.2,517.3,376.4,359.2,118,118,118,0,0,0,0.239,0.228,0.247,376.4,359.2,399.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.181,0.195,0.0767,0.0686,0.0874,0.0032,0.0028,0.0036,0.461,0.435,0.495,0.019,0.018,0.021,23.71,23.58,23.82,0.952,0.95,0.955,0.978,0.976,0.98,0.931,0.927,0.936,41.66,39.84,44.07,40.75,38.88,43.19,0,0,0,0,0,0,0.453,0,0.071,0.24,0.76,0.24,45.8
1608508800000,2020,12,2020,3,12,7,0.329,0.0714,0.258,15416.5,95.59,95.59,91.76,2,2,2,544.3,528.5,563.6,426.3,410.5,118,118,118,0,0,0,0.217,0.209,0.223,426.3,410.5,445.6,990,990,990,966,966,966.1,24,23.9,24,0.205,0.199,0.212,0.1,0.0928,0.109,0.0042,0.0039,0.0046,0.535,0.512,0.564,0.022,0.021,0.024,23.42,23.3,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.82,45.22,48.77,45.88,44.32,47.79,0,0,0,0,0,0,0.51,0,0.071,0.22,0.78,0.22,46.9
1609113600000,2020,12,2020,3,13,7,0.37,0.0768,0.293,16848.5,104.6,104.6,100.3,3,2,2.5714285714285716,612.2,571.4,644.9,485.2,453.4,127,118,139,0,0,0,0.207,0.193,0.22,485.2,453.4,505.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.234,0.215,0.248,0.128,0.113,0.139,0.0054,0.0047,0.0059,0.568,0.535,0.623,0.024,0.023,0.026,23.09,22.96,23.25,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,42.07,35.04,52,40.32,33.99,48.2,0,0,0,0,0,0,0.557,0,0.077,0.21,0.79,0.21,45.5
1609718400000,2021,1,2020,4,14,7,0.428,0.0841,0.344,19700.6,125.4,125.4,117.3,3,3,3,708.5,665.7,750.3,569.5,526.7,139,139,139,0,0,0,0.197,0.185,0.209,569.5,526.7,611.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.284,0.259,0.307,0.181,0.153,0.209,0.0078,0.0065,0.0091,0.664,0.592,0.734,0.029,0.025,0.032,22.6,22.36,22.85,0.952,0.949,0.955,0.976,0.97,0.98,0.929,0.921,0.936,40.05,37.33,42.67,39.09,36.22,41.82,0,0,0,0,0,0,0.651,0,0.084,0.2,0.8,0.2,46
1610323200000,2021,1,2020,4,15,7,0.497,0.0841,0.413,23141.7,144.6,144.6,137.7,3,3,3,822.3,775.8,868.7,683.3,636.8,139,139,139,0,0,0,0.169,0.16,0.179,683.3,636.8,729.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.349,0.322,0.377,0.257,0.226,0.288,0.011,0.0098,0.013,0.856,0.777,0.936,0.038,0.034,0.041,21.95,21.69,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.9,44.21,49.5,45.92,43.32,48.2,0,0,0,0,0,0,0.765,0,0.084,0.17,0.83,0.17,46.6
1610928000000,2021,1,2020,4,16,7,0.599,0.0841,0.515,27600.1,174.1,174.1,164.3,4,4,4,990.4,928.9,1052,851.4,789.9,139,139,139,0,0,0,0.141,0.132,0.15,851.4,789.9,913.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.488,0.432,0.545,0.351,0.321,0.381,0.016,0.014,0.017,1.07,0.962,1.18,0.048,0.043,0.054,21.08,20.76,21.42,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.97,39.53,44.42,41.07,38.54,43.53,0,0,0,0,0,0,0.913,0,0.084,0.14,0.86,0.14,46.1
1611532800000,2021,1,2020,4,17,7,0.689,0.0841,0.603,31045.6,192.8,192.8,184.8,4,4,4,1139,1064,1254,999.6,925,139,139,139,2.143,0,15,0.123,0.111,0.131,997.5,925,1100,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.643,0.556,0.789,0.465,0.387,0.648,0.021,0.018,0.03,1.38,1.2,1.74,0.064,0.055,0.082,20.28,19.57,20.7,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.32,44.86,50.33,46.2,43.96,48.2,0,0,0,0,0,0,1.03,0,0.086,0.12,0.88,0.12,45.1
1612137600000,2021,2,2020,5,18,7,0.823,0.098,0.664,32165.7,192.8,192.8,191.5,4,4,4,1361,1250,1516,1199,1088,162,162,162,101.1,0,254,0.12,0.107,0.13,1098,1088,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.832,0.775,0.895,0.644,0.622,0.648,0.031,0.029,0.032,1.78,1.69,1.84,0.085,0.08,0.09,19.18,18.62,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.24,47.81,50.08,47.87,46.85,48.2,0,0,0,0,0,0,1.06,0,0.159,0.12,0.81,0.19,39.1
1612742400000,2021,2,2020,5,19,7,1.2,0.098,0.665,28909,184.3,184.3,172.1,4,4,4,1988,1605,2402,1826,1443,162,162,162,725.6,343,1140,0.0831,0.0674,0.101,1100,1100,1100,990,990,990,971,969.8,972.1,19,17.9,20.2,0.921,0.906,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.85,1.87,0.098,0.092,0.1,17.16,16.06,18.32,0.949,0.945,0.952,0.98,0.978,0.98,0.929,0.924,0.933,43.91,40.93,47.03,43.02,40.03,46.08,0,0,0,0,0,0,0.956,0,0.535,0.082,0.55,0.45,24.1
1613347200000,2021,2,2020,5,20,7,1.76,0.101,0.665,24589,158,158,146.4,4,4,4,2906,2479,3342,2739,2317,167,162,197,1639,1217,2045,0.0578,0.051,0.0654,1100,1100,1100,990,990,990,973.3,972.3,974.3,16.7,15.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.85,13.84,15.87,0.94,0.934,0.944,0.972,0.97,0.977,0.914,0.906,0.923,37.63,34.86,40.43,36.59,33.82,39.49,0,0,0,0,0,0,0.813,0,1.095,0.057,0.38,0.62,14
1613952000000,2021,2,2020,5,21,7,2.19,0.119,0.665,21642.2,132,132,128.8,4,4,4,3629,3489,3732,3432,3292,197,197,197,2332,2192,2435,0.0543,0.0528,0.0565,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.23,13.01,13.53,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,33.2,32.61,34.01,32.21,31.63,32.99,0,0,0,0,0,0,0.716,0,1.525,0.054,0.3,0.7,9.88
1614556800000,2021,3,2020,6,22,7,2.21,0.191,0.665,21524,129.6,129.6,128.1,4,4,4,3660,3594,3732,3345,3279,315,315,315,2245,2179,2317,0.0861,0.0844,0.0876,1100,1100,1100,990,990,990,975,974.8,975.1,15,14.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.17,13.01,13.31,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,33.02,32.61,33.4,32.03,31.63,32.4,0,0,0,0,0,0,0.712,0,1.545,0.086,0.3,0.7,9.74
1615161600000,2021,3,2020,6,23,7,2.13,0.164,0.665,22029.6,132.1,132.1,131.1,4,4,4,3526,3483,3571,3255,3224,271.6,239,315,2155,2124,2193,0.077,0.0677,0.089,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.35,13.54,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.8,33.54,34.05,32.78,32.53,33.03,0,0,0,0,0,0,0.728,0,1.465,0.077,0.31,0.69,10.3
1615766400000,2021,3,2020,6,24,7,2.08,0.145,0.665,22328.2,134.2,134.2,132.9,4,4,4,3447,3389,3484,3208,3150,239,239,239,2108,2050,2145,0.0694,0.0686,0.0705,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.54,13.74,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.25,34.04,34.59,33.23,33.02,33.55,0,0,0,0,0,0,0.738,0,1.415,0.07,0.32,0.68,10.7
1616371200000,2021,3,2020,6,25,7,2.02,0.145,0.665,22716.2,135.9,135.9,135.2,4,4,4,3344,3314,3370,3105,3075,239,239,239,2006,1975,2031,0.0715,0.0709,0.0721,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.78,13.9,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.85,34.7,35.03,33.8,33.66,33.98,0,0,0,0,0,0,0.751,0,1.355,0.072,0.33,0.67,11.2
1616976000000,2021,3,2020,6,26,7,1.91,0.164,0.665,23462.3,142,142,139.7,4,4,4,3152,3057,3241,2881,2762,271,239,295,1781,1662,1902,0.0862,0.0737,0.0965,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.25,14.05,14.47,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.99,35.45,36.61,34.91,34.39,35.51,0,0,0,0,0,0,0.776,0,1.245,0.086,0.35,0.65,12.3
1617580800000,2021,4,2020,7,27,7,1.79,0.172,0.665,24330.9,147.2,147.2,144.8,4,4,4,2953,2866,3033,2669,2611,283.9,217,295,1569,1511,1638,0.096,0.0757,0.101,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.53,14.94,0.939,0.938,0.941,0.97,0.97,0.971,0.912,0.91,0.914,37.31,36.77,37.89,36.21,35.67,36.81,0,0,0,0,0,0,0.805,0,1.125,0.096,0.37,0.63,13.6
1618185600000,2021,4,2020,7,28,7,1.7,0.131,0.665,24956,149.5,149.5,148.5,4,4,4,2819,2784,2860,2602,2567,217,217,217,1502,1467,1543,0.077,0.0759,0.0779,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.95,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.2,37.93,38.43,37.14,36.85,37.38,0,0,0,0,0,0,0.825,0,1.035,0.077,0.39,0.61,14.7
1618790400000,2021,4,2020,7,29,7,1.7,0.131,0.665,24986.4,149.5,149.5,148.7,4,4,4,2812,2785,2855,2595,2568,217,217,217,1495,1468,1538,0.0772,0.076,0.0779,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.96,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.24,37.96,38.42,37.18,36.88,37.37,0,0,0,0,0,0,0.826,0,1.035,0.077,0.39,0.61,14.7
1619395200000,2021,4,2020,7,30,7,1.77,0.141,0.665,24444.3,147.2,147.2,145.5,4,4,4,2927,2868,2955,2693,2651,233.9,217,276,1594,1551,1636,0.0799,0.0735,0.0935,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.72,14.93,0.94,0.939,0.941,0.971,0.97,0.971,0.912,0.911,0.914,37.48,37.29,37.87,36.38,36.18,36.79,0,0,0,0,0,0,0.808,0,1.105,0.08,0.38,0.62,13.8
1620000000000,2021,5,2020,8,31,7,1.76,0.167,0.665,24527.1,148,148,146,4,4,4,2910,2840,2953,2634,2564,276,276,276,1534,1464,1577,0.0949,0.0935,0.0972,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.73,15,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.59,37.31,38.06,36.5,36.19,36.99,0,0,0,0,0,0,0.811,0,1.095,0.095,0.38,0.62,13.9
1620604800000,2021,5,2020,8,32,7,1.62,0.19,0.665,25637.9,156,156,152.6,4,4,4,2672,2551,2793,2357,2230,314.6,276,321,1257,1130,1417,0.118,0.0988,0.126,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.11,15.7,0.943,0.941,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.16,38.37,39.95,38.15,37.32,38.99,0,0,0,0,0,0,0.848,0,0.955,0.12,0.41,0.59,15.8
1621209600000,2021,5,2020,8,33,7,1.45,0.194,0.665,26889,162.8,162.8,160.1,4,4,4,2404,2305,2505,2083,1984,321,321,321,982.6,884,1084,0.134,0.128,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.81,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.91,40.25,41.56,40.01,39.31,40.7,0,0,0,0,0,0,0.889,0,0.785,0.13,0.46,0.54,18.5
1621814400000,2021,5,2020,8,34,7,1.29,0.194,0.665,28122.2,170.4,170.4,167.4,4,4,4,2128,2011,2256,1807,1690,321,321,321,706.6,590,835,0.151,0.142,0.16,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.72,16.41,17,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.7,41.87,43.46,41.85,41.03,42.59,0,0,0,0,0,0,0.93,0,0.625,0.15,0.52,0.48,21.8
1622419200000,2021,5,2020,8,35,7,1.12,0.161,0.665,29510.6,179.4,179.4,175.7,4,4,4,1854,1746,1961,1588,1489,266.1,257,321,488.1,389,578,0.144,0.133,0.164,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.5,17.15,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.81,43.87,45.76,43.91,42.99,44.84,0,0,0,0,0,0,0.976,0,0.455,0.14,0.59,0.41,26.3
1623024000000,2021,6,2020,9,36,7,0.973,0.155,0.665,30928.2,187.3,187.3,184.1,4,4,4,1609,1516,1704,1352,1259,257,257,257,252,159,347,0.16,0.151,0.17,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.917,0.903,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.09,0.094,18.3,17.98,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.13,47.79,46.02,45.21,46.83,0,0,0,0,0,0,1.02,0,0.308,0.16,0.68,0.32,31.8
1623628800000,2021,6,2020,9,37,7,0.837,0.155,0.653,31858.2,192.5,192.5,189.6,4,4,4,1384,1286,1486,1127,1029,257,257,257,46.57,0,129,0.186,0.173,0.2,1080,1029,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.818,0.723,0.882,0.604,0.488,0.648,0.029,0.023,0.032,1.72,1.5,1.83,0.082,0.071,0.089,19.17,18.73,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.38,47.43,49.1,47.41,46.49,48.12,0,0,0,0,0,0,1.05,0,0.184,0.19,0.78,0.22,38.1
1624233600000,2021,6,2020,9,38,7,0.727,0.155,0.572,29417.7,183.1,183.1,175.1,4,4,4,1202,1144,1261,945.3,886.6,257,257,257,0,0,0,0.214,0.204,0.225,945.3,886.6,1004,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.61,0.547,0.686,0.397,0.368,0.431,0.019,0.017,0.02,1.27,1.16,1.4,0.059,0.053,0.066,20.2,19.88,20.49,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.67,42.52,46.72,43.78,41.67,45.78,0,0,0,0,0,0,0.973,0,0.155,0.21,0.79,0.21,40.5
1624838400000,2021,6,2020,9,39,7,0.627,0.145,0.481,25197.3,161.6,161.6,150,4,3,3.4285714285714284,1036,971.6,1112,796.1,744.6,239.9,227,257,0,0,0,0.231,0.22,0.244,796.1,744.6,854.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.46,0.41,0.518,0.324,0.298,0.353,0.015,0.013,0.016,1.04,0.986,1.1,0.047,0.044,0.051,20.95,20.65,21.23,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.3,39.5,51.86,44.38,38.51,48.2,0,0,0,0,0,0,0.833,0,0.146,0.23,0.77,0.23,40.2
1625443200000,2021,7,2020,10,40,7,0.542,0.137,0.405,22366,144.1,144.1,133.1,3,3,3,896.2,837.5,963.8,669.2,610.5,227,227,227,0,0,0,0.254,0.236,0.271,669.2,610.5,736.8,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.354,0.319,0.403,0.248,0.209,0.293,0.011,0.0092,0.013,0.846,0.745,0.97,0.038,0.033,0.044,21.67,21.27,22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,45.28,41.92,49.02,44.38,41.08,48.04,0,0,0,0,0,0,0.74,0,0.137,0.25,0.75,0.25,41.3
1626048000000,2021,7,2020,10,41,7,0.467,0.137,0.329,18550.5,120.1,120.1,110.4,3,3,3,771.7,727.2,821.3,544.7,500.2,227,227,227,0,0,0,0.294,0.276,0.312,544.7,500.2,594.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.282,0.256,0.31,0.165,0.135,0.198,0.0072,0.0058,0.0087,0.634,0.559,0.718,0.028,0.024,0.031,22.38,22.1,22.63,0.95,0.946,0.954,0.973,0.97,0.978,0.924,0.918,0.933,37.84,35.02,40.94,36.81,33.97,40.04,0,0,0,0,0,0,0.613,0,0.138,0.29,0.7,0.3,39.7
1626652800000,2021,7,2020,10,42,7,0.401,0.137,0.263,15293,96.4,96.4,91.03,2,2,2,662.4,623,708.2,435.4,396,227,227,227,0,0,0,0.343,0.321,0.364,435.4,396,481.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.221,0.204,0.245,0.105,0.0859,0.126,0.0045,0.0036,0.0054,0.562,0.499,0.639,0.024,0.021,0.027,22.89,22.63,23.11,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.72,42.82,51.07,45.51,41.97,48.2,0,0,0,0,0,0,0.506,0,0.138,0.34,0.66,0.34,38.1
1627257600000,2021,7,2020,10,43,7,0.349,0.134,0.216,12688.8,80.14,80.14,75.53,2,2,2,577.4,552.9,605.1,356.6,329,220.9,184,227,0,0,0,0.382,0.333,0.408,356.6,329,378.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.18,0.197,0.0673,0.0543,0.0775,0.0028,0.0023,0.0033,0.44,0.399,0.472,0.018,0.017,0.02,23.36,23.21,23.5,0.949,0.945,0.952,0.974,0.97,0.978,0.924,0.917,0.931,38.78,35.84,40.97,37.76,34.77,40.07,0,0,0,0,0,0,0.42,0,0.133,0.38,0.62,0.38,36.4
1627862400000,2021,8,2020,11,44,7,0.316,0.111,0.204,12100.5,76.98,76.98,72.03,2,2,2,521.8,501.3,544.6,337.8,317.3,184,184,184,0,0,0,0.353,0.338,0.367,337.8,317.3,360.6,990,990,990,965.9,965.9,966.1,24.1,23.9,24.1,0.18,0.173,0.188,0.0585,0.0487,0.0692,0.0024,0.002,0.0029,0.409,0.378,0.443,0.017,0.016,0.018,23.64,23.51,23.77,0.947,0.944,0.95,0.971,0.97,0.975,0.919,0.915,0.926,37.08,34.89,39.48,36.01,33.84,38.49,0,0,0,0,0,0,0.4,0,0.112,0.35,0.65,0.35,38.3
1628467200000,2021,8,2020,11,45,7,0.292,0.111,0.18,10695.3,66.49,66.49,63.66,2,2,2,482,469.4,495.5,298,285.4,184,184,184,0,0,0,0.382,0.371,0.392,298,285.4,311.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.166,0.161,0.171,0.0397,0.0337,0.046,0.0016,0.0014,0.0019,0.349,0.33,0.369,0.014,0.014,0.015,23.88,23.8,23.96,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,32.82,31.44,34.27,31.83,30.5,33.25,0,0,0,0,0,0,0.354,0,0.112,0.38,0.62,0.38,36.6
1629072000000,2021,8,2020,11,46,7,0.27,0.111,0.159,9420.37,59.32,59.32,56.07,2,2,2,446.3,430.5,461.5,262.3,246.5,184,184,184,0,0,0,0.412,0.399,0.427,262.3,246.5,277.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.023,0.0167,0.03,0.00094,0.00068,0.0012,0.296,0.273,0.318,0.012,0.011,0.013,24.1,24,24.19,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.9,27.15,30.58,28.04,26.34,29.66,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,34.9
1629676800000,2021,8,2020,11,47,7,0.252,0.111,0.141,8372.84,52.07,52.07,49.84,2,1,1.5714285714285714,416.7,402.9,427.8,232.7,218.9,184,184,184,0,0,0,0.442,0.43,0.457,232.7,218.9,243.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.147,0.0155,0.0144,0.0165,0.00063,0.00058,0.00067,0.323,0.26,0.408,0.013,0.011,0.017,24.2,24.13,24.26,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,36.84,25.82,51.86,35.25,25.05,48.2,0,0,0,0,0,0,0.277,0,0.111,0.44,0.56,0.44,33.2
1630281600000,2021,8,2020,11,48,7,0.233,0.0914,0.141,8543.86,54.5,54.5,50.86,2,1,1.7142857142857142,385,375.6,396.4,233.9,206.3,151.1,138,184,0,0,0,0.392,0.353,0.471,233.9,206.3,252.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.133,0.146,0.0158,0.0133,0.0183,0.00064,0.00054,0.00074,0.297,0.259,0.379,0.012,0.01,0.015,24.38,24.24,24.46,0.936,0.926,0.957,0.973,0.97,0.98,0.91,0.898,0.938,32.95,26.38,48.3,32.1,25.59,47.34,0,0,0,0,0,0,0.283,0,0.092,0.39,0.61,0.39,36.7
1630886400000,2021,9,2020,12,49,7,0.216,0.0835,0.132,8098.75,49.92,49.92,48.21,2,1,1.1428571428571428,357,344.6,369.9,219,206.6,138,138,138,0,0,0,0.387,0.373,0.4,219,206.6,231.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.129,0.138,0.0144,0.0133,0.0155,0.00058,0.00054,0.00062,0.364,0.253,0.399,0.015,0.01,0.016,24.45,24.38,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.33,25.73,51.84,44.64,24.96,48.2,0,0,0,0,0,0,0.268,0,0.084,0.39,0.61,0.39,37.5
1631491200000,2021,9,2020,12,50,7,0.202,0.0835,0.118,7414.26,46.12,46.12,44.13,1,1,1,333.9,326.3,342.7,195.9,188.3,138,138,138,0,0,0,0.413,0.403,0.423,195.9,188.3,204.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.123,0.129,0.0124,0.0118,0.0132,0.0005,0.00047,0.00053,0.345,0.331,0.361,0.014,0.013,0.014,24.59,24.53,24.64,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.03,43.28,47.06,44.13,42.41,46.12,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.7
1632096000000,2021,9,2020,12,51,7,0.189,0.0835,0.105,6561.89,41.14,41.14,39.06,1,1,1,312.2,303.3,320.7,174.2,165.3,138,138,138,0,0,0,0.442,0.43,0.455,174.2,165.3,182.7,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.0106,0.0098,0.0113,0.00042,0.00039,0.00045,0.306,0.29,0.321,0.012,0.012,0.013,24.73,24.68,24.79,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.01,37.95,41.98,39.06,36.87,41.14,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
1632700800000,2021,9,2020,12,52,7,0.178,0.0762,0.101,6305.81,40.45,40.45,37.53,1,1,1,293.5,284.2,302.7,167.5,156.9,126,110,138,0,0,0,0.429,0.381,0.468,167.5,156.9,178.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.117,0.00999,0.00908,0.011,0.0004,0.00036,0.00044,0.293,0.275,0.312,0.012,0.011,0.012,24.83,24.8,24.86,0.945,0.942,0.948,0.974,0.97,0.979,0.92,0.913,0.928,38.55,35.99,41.32,37.53,34.91,40.45,0,0,0,0,0,0,0.209,0,0.077,0.43,0.57,0.43,35.4
1633305600000,2021,10,2021,1,1,7,0.165,0.0665,0.0989,6159.71,39.37,39.37,36.66,1,1,1,273.5,265,284.6,163.5,155,110,110,110,0,0,0,0.402,0.386,0.415,163.5,155,174.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.115,0.00965,0.00893,0.0106,0.00038,0.00035,0.00042,0.284,0.269,0.304,0.011,0.011,0.012,24.92,24.86,24.97,0.943,0.941,0.947,0.972,0.97,0.977,0.917,0.913,0.925,37.71,35.71,40.31,36.66,34.64,39.37,0,0,0,0,0,0,0.204,0,0.0661,0.4,0.6,0.4,37.3
1633910400000,2021,10,2021,1,2,7,0.167,0.0665,0.1,6258.39,38.48,38.48,37.25,1,1,1,276,267.4,281.1,166,157.4,110,110,110,0,0,0,0.398,0.391,0.411,166,157.4,171.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00986,0.00913,0.0103,0.00039,0.00036,0.00041,0.289,0.273,0.298,0.011,0.011,0.012,24.91,24.88,24.96,0.944,0.942,0.946,0.973,0.97,0.975,0.918,0.913,0.922,38.29,36.26,39.47,37.25,35.17,38.48,0,0,0,0,0,0,0.207,0,0.067,0.4,0.6,0.4,37.5
