datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1428026400000,1924,10,1924,1,31,0.312,0.139,0.172,9327.99,15.06,15.06,12.54,1,1,1,116.4,111.4,126.8,64.38,59.41,52,52,52,0,0,0,0.448,0.41,0.467,64.38,59.41,74.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0725,0,0,0,0,0,0,0.101,0.0958,0.112,0.004,0.0038,0.0044,25.4,25.39,25.4,0.812,0.797,0.843,0.96,0.96,0.96,0.78,0.765,0.809,13.06,11.8,15.69,12.54,11.33,15.06,0,0,0,0,0,0,0.0697,0,0.14,0.45,0.55,0.45,29.9
-1425348000000,1924,11,1924,2,30,0.399,0.13,0.27,15979.2,31.11,31.11,22.19,1,1,1,154,128.2,191.2,104,78.25,50,50,50,0,0,0,0.329,0.261,0.39,104,78.25,141.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0734,0.0956,0.00099,0,0.00412,0.000039,0,0.00016,0.163,0.117,0.241,0.0064,0.0046,0.0094,25.36,25.34,25.38,0.885,0.851,0.914,0.966,0.96,0.97,0.855,0.817,0.886,22.97,16.58,32.07,22.19,15.92,31.11,0,0,0,0,0,0,0.123,0,0.129,0.33,0.68,0.32,40
-1422756000000,1924,12,1924,3,31,0.738,0.158,0.58,35057.4,81.59,81.59,47.12,2,1,1.4516129032258065,275.7,192.9,440,216.7,133.9,59,59,59,0,0,0,0.221,0.134,0.306,216.7,133.9,381,990,990,990,964.8,964.4,965.6,25.2,24.4,25.6,0.124,0.0944,0.182,0.0144,0.00339,0.0462,0.00058,0.00013,0.0019,0.327,0.225,0.485,0.013,0.0088,0.02,24.87,23.94,25.36,0.918,0.894,0.939,0.974,0.97,0.98,0.894,0.868,0.92,35.67,24.32,48.92,34.79,23.59,47.94,0,0,0,0,0,0,0.262,0,0.158,0.21,0.79,0.21,47.5
-1420077600000,1925,1,1924,4,31,1.86,0.281,1.57,86513.9,190.8,190.8,116.3,4,2,2.967741935483871,692.7,417.9,1183,587.9,344.9,104.8,73,120,0,0,0,0.159,0.101,0.213,587.9,344.9,1063,990,990,990,966.6,965.5,968.5,23.4,21.5,24.5,0.31,0.171,0.719,0.127,0.039,0.432,0.0056,0.0016,0.02,0.718,0.42,1.65,0.031,0.017,0.077,22.64,19.88,24.1,0.93,0.917,0.941,0.975,0.97,0.98,0.907,0.89,0.922,40.24,32.39,49.01,39.27,31.42,48.03,0,0,0,0,0,0,0.646,0,0.29,0.15,0.84,0.16,46.5
-1417399200000,1925,2,1924,5,28,2.89,0.392,2.45,122480,190.1,190.1,182.3,4,4,4,1194,1108,1437,1032,945.7,162,162,162,20.61,0,175,0.136,0.113,0.146,1011,945.7,1100,990,990,990,968.5,968.2,969.3,21.5,20.7,21.8,0.671,0.579,0.866,0.371,0.307,0.48,0.017,0.014,0.023,1.5,1.28,1.88,0.07,0.059,0.091,20,18.84,20.48,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,46.5,44.56,48.48,45.57,43.67,47.51,0,0,0,0,0,0,1.01,0,0.44,0.14,0.85,0.15,42.4
-1414980000000,1925,3,1924,6,31,5.16,0.49,2.95,127498,188.6,188.6,171.4,4,4,4,1926,1384,3452,1743,1201,183,183,183,643.4,101,2169,0.106,0.053,0.132,1100,1100,1100,990,990,990,970.6,969.1,974.5,19.4,15.5,20.9,0.886,0.839,0.926,0.48,0.48,0.48,0.025,0.023,0.031,1.9,1.85,1.94,0.099,0.089,0.13,17.48,13.54,19.04,0.928,0.895,0.937,0.978,0.97,0.98,0.907,0.868,0.918,43.8,32.66,48.12,42.84,31.68,47.16,0,0,0,0,0,0,0.952,0,2.21,0.095,0.57,0.43,24.7
-1412301600000,1925,4,1924,7,30,8.29,0.562,2.85,95808.3,138.1,138.1,133.1,4,4,4,3199,3004,3441,2982,2787,217,217,217,1882,1687,2124,0.068,0.0631,0.0722,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.09,13.56,14.53,0.903,0.895,0.908,0.97,0.97,0.97,0.875,0.868,0.881,34.3,32.74,35.59,33.27,31.75,34.52,0,0,0,0,0,0,0.739,0,5.44,0.068,0.34,0.66,11.6
-1409709600000,1925,5,1924,8,31,5.93,0.778,2.95,119816,180.9,180.9,161,4,4,4,2214,1589,3021,1923,1313,290.5,276,321,823.4,213,1600,0.135,0.106,0.174,1100,1100,1100,990,990,990,971.5,969.8,973.6,18.5,16.4,20.2,0.925,0.911,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.93,1.94,0.11,0.095,0.12,16.51,14.49,18.3,0.925,0.908,0.935,0.977,0.97,0.98,0.903,0.88,0.916,41.21,35.48,46.14,40.26,34.41,45.22,0,0,0,0,0,0,0.895,0,2.98,0.13,0.5,0.5,20.2
-1407031200000,1925,6,1924,9,30,3.05,0.544,2.41,120452,190.7,190.7,167.3,4,3,3.8333333333333335,1178,834.7,1551,968.3,624.7,210,210,210,39.7,0,241,0.184,0.135,0.252,928.6,624.7,1100,990,990,990,968.4,967.2,969.7,21.6,20.3,22.8,0.622,0.325,0.911,0.316,0.117,0.48,0.015,0.0052,0.024,1.36,0.749,1.93,0.064,0.033,0.095,20.2,18.42,22.01,0.937,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.923,44.63,37.02,48.65,43.69,35.91,47.68,0,0,0,0,0,0,0.929,0,0.64,0.18,0.79,0.21,39.5
-1404439200000,1925,7,1924,10,31,1.39,0.498,0.896,51385.1,125.6,125.6,69.07,3,1,1.935483870967742,520.6,350.2,819.3,334.6,164.2,186,186,186,0,0,0,0.38,0.227,0.531,334.6,164.2,633.3,990,990,990,965.9,965.2,967.2,24.1,22.8,24.8,0.183,0.118,0.326,0.0394,0.00642,0.12,0.0017,0.00026,0.0053,0.444,0.248,0.761,0.019,0.01,0.033,23.63,22.06,24.53,0.924,0.896,0.94,0.974,0.97,0.98,0.9,0.869,0.921,37.25,24.3,48.14,36.32,23.57,47.18,0,0,0,0,0,0,0.384,0,0.494,0.36,0.64,0.36,37
-1401760800000,1925,8,1924,11,31,0.741,0.308,0.433,26163.7,47.83,47.83,35.17,2,1,1.096774193548387,276.7,229.4,340.6,161.7,114.4,115,115,115,0,0,0,0.423,0.338,0.501,161.7,114.4,225.6,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0939,0.133,0.0065,0.00144,0.0151,0.00026,0.000057,0.00061,0.286,0.188,0.475,0.011,0.0074,0.019,24.91,24.47,25.24,0.915,0.893,0.939,0.973,0.97,0.98,0.89,0.867,0.92,33.8,23.85,48.81,32.9,23.13,47.83,0,0,0,0,0,0,0.195,0,0.308,0.42,0.58,0.42,35.3
-1399082400000,1925,9,1924,12,30,0.525,0.187,0.338,20565.9,34.45,34.45,28.56,1,1,1,202.4,188.7,228.5,130.4,116.7,72,72,72,0,0,0,0.357,0.315,0.382,130.4,116.7,156.5,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0957,0.0908,0.105,0.00304,0.00167,0.00565,0.00012,0.000065,0.00022,0.22,0.189,0.284,0.0086,0.0074,0.011,25.34,25.14,25.39,0.908,0.9,0.92,0.97,0.97,0.97,0.881,0.873,0.892,29.45,26.14,35.52,28.56,25.36,34.45,0,0,0,0,0,0,0.159,0,0.187,0.36,0.64,0.36,39.2
-1396490400000,1925,10,1925,1,31,0.459,0.139,0.32,19307.7,30.06,30.06,25.95,1,1,1,171.4,158.5,188.7,119.4,106.5,52,52,52,0,0,0,0.304,0.276,0.328,119.4,106.5,136.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0837,0.0944,0.00194,0.000654,0.00367,0.000076,0.000026,0.00014,0.191,0.165,0.23,0.0075,0.0065,0.009,25.35,25.35,25.35,0.901,0.891,0.912,0.97,0.97,0.97,0.874,0.864,0.884,26.75,23.6,30.99,25.95,22.9,30.06,0,0,0,0,0,0,0.144,0,0.139,0.3,0.7,0.3,42.1
-1393812000000,1925,11,1925,2,30,0.518,0.13,0.388,23663.8,50.61,50.61,32.87,2,1,1.0666666666666667,199.7,162.8,287.2,149.7,112.8,50,50,50,0,0,0,0.257,0.174,0.307,149.7,112.8,237.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0986,0.0856,0.129,0.00524,0.00128,0.0174,0.00021,0.00005,0.00069,0.253,0.177,0.449,0.0099,0.0069,0.018,25.24,24.81,25.35,0.912,0.892,0.938,0.972,0.97,0.98,0.886,0.865,0.919,32.14,23.72,48.23,31.26,23.01,47.27,0,0,0,0,0,0,0.183,0,0.13,0.25,0.75,0.25,45.7
-1391220000000,1925,12,1925,3,31,0.892,0.206,0.686,40854.4,73.3,73.3,54.91,2,1,1.7419354838709677,333.1,266.8,422.5,256.1,189.8,77,77,77,0,0,0,0.236,0.182,0.289,256.1,189.8,345.5,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.116,0.171,0.0213,0.00898,0.0391,0.00086,0.00036,0.0016,0.334,0.234,0.448,0.013,0.0093,0.018,24.59,24.08,24.85,0.917,0.896,0.938,0.973,0.97,0.98,0.892,0.869,0.919,34.02,24.59,47.74,33.12,23.85,46.79,0,0,0,0,0,0,0.305,0,0.206,0.23,0.77,0.23,45.8
-1388541600000,1926,1,1925,4,31,1.33,0.244,1.08,63127.8,100.4,100.4,84.85,3,2,2.225806451612903,495.1,426.6,583,404.1,335.6,91,91,91,0,0,0,0.186,0.156,0.213,404.1,335.6,492,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.194,0.169,0.231,0.0508,0.0371,0.0684,0.0021,0.0015,0.0029,0.488,0.406,0.63,0.02,0.017,0.026,23.68,23.29,24.07,0.928,0.917,0.94,0.975,0.97,0.98,0.905,0.89,0.921,39.74,32.38,48.51,38.77,31.41,47.54,0,0,0,0,0,0,0.471,0,0.25,0.18,0.81,0.19,47.5
-1385863200000,1926,2,1925,5,28,1.77,0.254,1.52,83944.7,164.8,164.8,124.9,4,3,3.25,733,571.9,971.4,628,466.9,105,105,105,0,0,0,0.147,0.108,0.184,628,466.9,866.4,990,990,990,966.8,966.2,967.8,23.2,22.2,23.8,0.316,0.219,0.491,0.123,0.0634,0.243,0.0054,0.0027,0.011,0.704,0.453,1.07,0.031,0.019,0.048,22.47,21.15,23.37,0.93,0.918,0.94,0.975,0.97,0.98,0.907,0.89,0.921,39.37,32.75,47.26,38.41,31.77,46.32,0,0,0,0,0,0,0.694,0,0.25,0.14,0.86,0.14,47.4
-1383444000000,1926,3,1925,6,31,7.03,0.443,2.9,111639,194.3,194.3,150.1,4,4,4,2626,1025,4501,2461,896.2,165.6,129,183,1378,0,3218,0.0762,0.0407,0.126,1083,896.2,1100,990,990,990,972.3,968,976.6,17.7,13.4,22,0.872,0.527,0.926,0.461,0.267,0.48,0.027,0.012,0.036,1.85,1.15,1.94,0.11,0.052,0.14,15.88,11.46,20.87,0.909,0.864,0.94,0.976,0.97,0.98,0.887,0.838,0.921,38.41,26.7,49.56,37.51,25.9,48.57,0,0,0,0,0,0,0.834,0,4.13,0.063,0.41,0.59,15.9
-1380765600000,1926,4,1925,7,30,10.3,0.765,2.85,82529.6,125.6,125.6,114.6,4,4,4,3962,3496,4415,3667,3201,295,295,295,2566,2101,3020,0.0749,0.0668,0.0844,1100,1100,1100,990,990,990,975.6,974.6,976.4,14.4,13.6,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.031,0.035,1.94,1.94,1.94,0.13,0.13,0.14,12.5,11.62,13.45,0.876,0.864,0.893,0.97,0.97,0.97,0.85,0.838,0.866,29.54,27.06,32.38,28.66,26.25,31.41,0,0,0,0,0,0,0.637,0,7.45,0.074,0.28,0.72,8.01
-1378173600000,1926,5,1925,8,31,6.72,0.817,2.95,113530,177.8,177.8,152.6,4,4,4,2508,1678,3467,2203,1402,305,276,321,1103,302,2046,0.126,0.0926,0.165,1100,1100,1100,990,990,990,972.3,970.1,974.6,17.7,15.4,19.9,0.926,0.919,0.926,0.48,0.48,0.48,0.027,0.024,0.031,1.94,1.93,1.94,0.11,0.097,0.13,15.77,13.51,18.01,0.918,0.894,0.934,0.975,0.97,0.98,0.895,0.867,0.915,39.11,32.57,45.36,38.15,31.59,44.45,0,0,0,0,0,0,0.848,0,3.77,0.12,0.44,0.56,16.9
-1375495200000,1926,6,1925,9,30,3.1,0.544,2.41,119791,190.7,190.7,166.4,4,3,3.8,1196,819.3,1646,985.6,609.3,210,210,210,57.4,0,336,0.183,0.128,0.256,928.1,609.3,1100,990,990,990,968.5,967.2,970,21.5,20,22.8,0.63,0.317,0.919,0.319,0.113,0.48,0.015,0.0049,0.024,1.37,0.721,1.93,0.065,0.032,0.096,20.13,18.11,22.1,0.937,0.93,0.941,0.979,0.971,0.98,0.917,0.903,0.923,44.73,37.77,48.65,43.81,36.68,47.68,0,0,0,0,0,0,0.924,0,0.69,0.18,0.78,0.22,38.6
-1372903200000,1926,7,1925,10,31,1.47,0.498,0.974,55508.7,118.1,118.1,74.61,3,2,2.225806451612903,549.7,413.7,779.4,363.7,227.7,186,186,186,0,0,0,0.351,0.239,0.45,363.7,227.7,593.4,990,990,990,966.1,965.5,967,23.9,23,24.5,0.193,0.14,0.303,0.0443,0.0155,0.107,0.0019,0.00063,0.0047,0.429,0.248,0.687,0.018,0.01,0.03,23.51,22.3,24.29,0.919,0.896,0.94,0.972,0.97,0.98,0.894,0.869,0.921,34.26,24.3,47.6,33.32,23.57,46.65,0,0,0,0,0,0,0.414,0,0.496,0.34,0.66,0.34,37.8
-1370224800000,1926,8,1925,11,31,0.896,0.415,0.481,28688.6,51.85,51.85,38.56,2,1,1.2258064516129032,334.5,271.3,402.9,179.5,116.3,155,155,155,0,0,0,0.47,0.385,0.571,179.5,116.3,247.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.0981,0.145,0.00879,0.00163,0.0196,0.00035,0.000065,0.0008,0.301,0.195,0.474,0.012,0.0078,0.019,24.62,24.27,25.02,0.916,0.894,0.939,0.973,0.97,0.98,0.891,0.867,0.92,33.92,23.83,48.12,33.02,23.11,47.16,0,0,0,0,0,0,0.214,0,0.415,0.46,0.54,0.46,32
-1367546400000,1926,9,1925,12,30,0.608,0.236,0.372,22651.8,39.92,39.92,31.46,1,1,1,234.7,201.2,271.3,143.7,110.2,91,91,91,0,0,0,0.391,0.335,0.452,143.7,110.2,180.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0899,0.115,0.00437,0.00102,0.00803,0.00017,0.00004,0.00032,0.255,0.177,0.353,0.01,0.0069,0.014,25.14,24.86,25.42,0.914,0.894,0.929,0.971,0.97,0.978,0.887,0.867,0.908,32.39,24.55,40.83,31.46,23.82,39.92,0,0,0,0,0,0,0.175,0,0.236,0.39,0.61,0.39,37.3
-1364954400000,1926,10,1926,1,31,0.533,0.218,0.314,18980.7,28.1,28.1,25.51,1,1,1,198.9,194.8,201.2,117.3,97.8,81.52,73,97,0,0,0,0.41,0.363,0.498,117.3,97.8,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0859,0.0942,0.00177,0,0.00282,0.000069,0,0.00011,0.192,0.154,0.213,0.0075,0.006,0.0083,25.4,25.38,25.44,0.899,0.882,0.908,0.969,0.966,0.97,0.872,0.852,0.881,26.32,21.51,28.97,25.51,20.79,28.1,0,0,0,0,0,0,0.142,0,0.219,0.41,0.59,0.41,35.6
-1362276000000,1926,11,1926,2,30,0.564,0.196,0.368,22433.5,46.11,46.11,31.16,2,1,1.0333333333333334,217.7,199.1,283.6,142.1,106.1,75.67,67,93,0,0,0,0.354,0.236,0.467,142.1,106.1,216.6,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0991,0.0885,0.124,0.0043,0.000609,0.0133,0.00017,0.000024,0.00053,0.246,0.169,0.435,0.0097,0.0066,0.017,25.25,24.77,25.43,0.909,0.891,0.937,0.972,0.97,0.98,0.884,0.864,0.918,31.25,23.57,47.05,30.39,22.86,46.11,0,0,0,0,0,0,0.173,0,0.196,0.35,0.65,0.35,39.8
-1359684000000,1926,12,1926,3,31,1.14,0.279,0.864,50544.2,102.6,102.6,67.94,3,1,2.032258064516129,426.7,299.2,608.8,322.7,195.2,104,104,104,0,0,0,0.252,0.171,0.348,322.7,195.2,504.8,990,990,990,965.5,964.9,966.3,24.5,23.7,25.1,0.167,0.121,0.24,0.0346,0.00952,0.0719,0.0014,0.00038,0.003,0.389,0.236,0.634,0.016,0.0095,0.027,24.1,23.15,24.72,0.919,0.895,0.94,0.972,0.97,0.98,0.894,0.868,0.921,34.78,24.44,48.84,33.83,23.71,47.86,0,0,0,0,0,0,0.377,0,0.276,0.24,0.76,0.24,44.3
-1357005600000,1927,1,1926,4,31,1.73,0.338,1.39,78670.2,148.3,148.3,105.7,4,2,2.5483870967741935,644.5,562.8,891.9,518.4,423.8,126.1,120,139,0,0,0,0.202,0.135,0.247,518.4,423.8,771.9,990,990,990,966.5,966.1,967.5,23.5,22.5,23.9,0.254,0.206,0.408,0.0834,0.0548,0.176,0.0036,0.0023,0.0078,0.641,0.459,0.91,0.027,0.019,0.04,22.89,21.68,23.29,0.934,0.918,0.941,0.978,0.97,0.98,0.913,0.891,0.922,43.24,32.8,48.9,42.3,31.82,47.92,0,0,0,0,0,0,0.587,0,0.34,0.2,0.8,0.2,45.5
-1354327200000,1927,2,1926,5,28,2.95,0.392,2.42,119895,191.8,191.8,178.4,4,4,4,1221,947,1466,1059,785,162,162,162,58.43,0,204,0.135,0.11,0.171,1001,785,1100,990,990,990,968.6,967.7,969.4,21.4,20.6,22.3,0.689,0.432,0.877,0.374,0.183,0.48,0.018,0.0082,0.023,1.51,0.887,1.89,0.071,0.04,0.092,19.9,18.73,21.42,0.937,0.93,0.94,0.979,0.973,0.98,0.918,0.905,0.921,45.54,38.36,48.94,44.6,37.31,47.96,0,0,0,0,0,0,0.991,0,0.53,0.13,0.82,0.18,40.6
-1351908000000,1927,3,1926,6,31,4.79,0.49,2.95,129788,184.4,184.4,174.4,4,4,4,1787,1493,2646,1604,1310,183,183,183,504.5,210,1363,0.105,0.0692,0.123,1100,1100,1100,990,990,990,970.4,969.5,972.7,19.6,17.3,20.5,0.913,0.883,0.926,0.48,0.48,0.48,0.024,0.023,0.028,1.93,1.9,1.94,0.098,0.092,0.11,17.71,15.4,18.64,0.932,0.917,0.936,0.979,0.972,0.98,0.913,0.892,0.917,44.53,38.1,47.05,43.61,37.04,46.11,0,0,0,0,0,0,0.969,0,1.84,0.1,0.62,0.38,27.1
-1349229600000,1927,4,1926,7,30,7.37,0.562,2.85,102791,155.6,155.6,142.8,4,4,4,2844,2396,3313,2627,2179,217,217,217,1527,1079,1996,0.0772,0.0655,0.0906,1100,1100,1100,990,990,990,973.1,972.1,974.2,16.9,15.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.93,13.83,16,0.912,0.899,0.924,0.972,0.97,0.976,0.886,0.872,0.901,36.73,33.55,39.87,35.69,32.55,38.91,0,0,0,0,0,0,0.793,0,4.52,0.076,0.39,0.61,13.9
-1346637600000,1927,5,1926,8,31,6.13,0.782,2.95,118045,170.6,170.6,158.7,4,4,4,2287,1881,2396,1995,1560,292,276,321,895.4,460,1020,0.129,0.115,0.171,1100,1100,1100,990,990,990,971.8,970.7,972.1,18.2,17.9,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.27,16,17.34,0.925,0.924,0.931,0.977,0.976,0.98,0.904,0.901,0.912,40.6,39.87,43.52,39.67,38.91,42.65,0,0,0,0,0,0,0.881,0,3.18,0.13,0.48,0.52,19.3
-1343959200000,1927,6,1926,9,30,3.26,0.585,2.4,117564,191.3,191.3,163.3,4,3,3.8,1258,751.7,1836,1032,541.7,225.7,210,257,104.7,0,479,0.189,0.14,0.279,927.4,541.7,1100,990,990,990,968.7,966.9,970.6,21.3,19.4,23.1,0.65,0.278,0.926,0.327,0.0867,0.48,0.016,0.0038,0.025,1.4,0.595,1.94,0.067,0.026,0.1,19.91,17.49,22.5,0.935,0.926,0.94,0.979,0.97,0.98,0.915,0.898,0.922,43.8,36.9,48.81,42.87,35.79,47.84,0,0,0,0,0,0,0.907,0,0.86,0.18,0.74,0.26,36.1
-1341367200000,1927,7,1926,10,31,1.37,0.498,0.87,49993.8,109.1,109.1,67.2,3,1,2.032258064516129,511,389.1,733.8,325,203.1,186,186,186,0,0,0,0.376,0.253,0.478,325,203.1,547.8,990,990,990,965.9,965.3,966.8,24.1,23.2,24.7,0.177,0.132,0.277,0.0355,0.0106,0.0891,0.0015,0.00043,0.0038,0.405,0.24,0.642,0.017,0.0098,0.027,23.7,22.56,24.32,0.919,0.894,0.94,0.973,0.97,0.98,0.894,0.867,0.921,34.52,23.66,48.14,33.6,22.95,47.18,0,0,0,0,0,0,0.373,0,0.5,0.36,0.64,0.36,36.5
-1338688800000,1927,8,1926,11,31,0.835,0.343,0.492,29883.8,47.73,47.73,40.17,2,1,1.064516129032258,311.6,261.4,380.8,183.7,146.4,127.9,115,155,0,0,0,0.41,0.355,0.467,183.7,146.4,225.8,990,990,990,965,964.7,965.3,25,24.7,25.3,0.12,0.105,0.137,0.00867,0.00464,0.0152,0.00035,0.00018,0.00061,0.353,0.237,0.484,0.014,0.0096,0.02,24.68,24.25,24.99,0.926,0.894,0.939,0.976,0.97,0.98,0.904,0.867,0.921,39.6,23.83,48.7,38.66,23.11,47.73,0,0,0,0,0,0,0.223,0,0.343,0.41,0.59,0.41,35.8
-1336010400000,1927,9,1926,12,30,0.565,0.219,0.345,20955.9,36.87,36.87,29.11,1,1,1,217.8,192.9,258.8,133.2,111.2,84.67,72,91,0,0,0,0.389,0.352,0.45,133.2,111.2,167.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0976,0.0903,0.11,0.00332,0.00112,0.00678,0.00013,0.000044,0.00027,0.228,0.179,0.316,0.009,0.007,0.013,25.26,24.95,25.41,0.909,0.895,0.924,0.97,0.97,0.972,0.882,0.868,0.898,30,24.79,37.95,29.11,24.05,36.87,0,0,0,0,0,0,0.162,0,0.22,0.39,0.61,0.39,37.1
-1333418400000,1927,10,1927,1,31,0.502,0.196,0.307,18488.1,26.69,26.69,24.85,1,1,1,187.6,179.8,195.2,114.6,106.8,73,73,73,0,0,0,0.39,0.374,0.406,114.6,106.8,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0866,0.0921,0.00146,0.000683,0.00222,0.000057,0.000027,0.000087,0.184,0.168,0.2,0.0072,0.0066,0.0078,25.39,25.39,25.39,0.898,0.891,0.904,0.97,0.97,0.97,0.871,0.865,0.877,25.62,23.71,27.52,24.85,23,26.69,0,0,0,0,0,0,0.138,0,0.195,0.39,0.61,0.39,36.8
-1330740000000,1927,11,1927,2,30,0.637,0.219,0.418,25557.4,40.73,40.73,35.5,1,1,1,245.7,199.1,275.9,161.3,132.1,84.33,67,93,0,0,0,0.342,0.268,0.378,161.3,132.1,182.9,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.107,0.0945,0.116,0.00613,0.00321,0.00829,0.00024,0.00013,0.00033,0.299,0.221,0.361,0.012,0.0086,0.014,25.04,24.84,25.38,0.922,0.91,0.93,0.972,0.97,0.979,0.896,0.882,0.911,36.51,29.91,41.58,35.5,29.01,40.73,0,0,0,0,0,0,0.197,0,0.219,0.34,0.66,0.34,40.1
-1328148000000,1927,12,1927,3,31,0.968,0.232,0.736,43877.5,76.83,76.83,58.98,2,1,1.6451612903225807,361.6,270.3,467.2,275,193.3,86.58,77,104,0,0,0,0.244,0.186,0.285,275,193.3,363.2,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.147,0.118,0.18,0.0251,0.00933,0.0426,0.001,0.00037,0.0018,0.389,0.224,0.456,0.016,0.0089,0.019,24.4,23.84,24.9,0.925,0.892,0.937,0.974,0.97,0.98,0.901,0.866,0.918,38.38,23.72,46.94,37.41,23.01,46,0,0,0,0,0,0,0.328,0,0.232,0.24,0.76,0.24,45.3
-1325469600000,1928,1,1927,4,31,1.62,0.321,1.3,73899.5,119.4,119.4,99.33,3,2,2.7096774193548385,605.9,472.5,712.1,485.9,352.5,120,120,120,0,0,0,0.201,0.169,0.254,485.9,352.5,592.1,990,990,990,966.3,965.7,966.7,23.7,23.3,24.3,0.235,0.178,0.292,0.0713,0.0405,0.107,0.003,0.0017,0.0046,0.542,0.438,0.674,0.023,0.018,0.029,23.15,22.58,23.84,0.927,0.917,0.94,0.973,0.97,0.98,0.902,0.89,0.921,38.23,32.39,48.31,37.24,31.42,47.34,0,0,0,0,0,0,0.552,0,0.32,0.2,0.8,0.2,45.6
-1322791200000,1928,2,1927,5,29,2.08,0.291,1.79,97221.9,178.7,178.7,139.7,4,3,3.3793103448275863,829.1,720.3,1066,713.1,583.3,116,105,137,0,0,0,0.143,0.0985,0.19,713.1,583.3,961.3,990,990,990,967.2,966.8,968.1,22.8,21.9,23.2,0.373,0.289,0.578,0.16,0.103,0.319,0.0071,0.0045,0.015,0.851,0.66,1.31,0.037,0.028,0.06,21.94,20.59,22.56,0.935,0.927,0.941,0.978,0.97,0.98,0.914,0.899,0.922,42.47,36.83,48.48,41.54,35.73,47.51,0,0,0,0,0,0,0.776,0,0.29,0.14,0.86,0.14,46.7
-1320285600000,1928,3,1927,6,31,4.94,0.49,2.9,126407,191.1,191.1,169.9,4,4,4,1844,1086,2217,1661,903.4,183,183,183,580,0,934,0.105,0.0825,0.168,1081,903.4,1100,990,990,990,970.5,968.2,971.6,19.5,18.4,21.8,0.87,0.543,0.926,0.458,0.273,0.48,0.024,0.012,0.026,1.85,1.18,1.94,0.096,0.054,0.11,17.62,16.43,20.65,0.931,0.926,0.939,0.979,0.978,0.98,0.912,0.906,0.921,43.36,41.04,48.75,42.48,40.15,47.77,0,0,0,0,0,0,0.944,0,2.04,0.099,0.59,0.41,25.6
-1317607200000,1928,4,1927,7,30,5.7,0.443,2.85,115997,162.3,162.3,161.1,4,4,4,2199,2155,2261,2028,1971,171,148,217,928,871,1013,0.0777,0.0655,0.0992,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.48,16.33,16.58,0.926,0.925,0.927,0.979,0.978,0.979,0.906,0.905,0.907,41.16,40.75,41.45,40.28,39.84,40.58,0,0,0,0,0,0,0.895,0,2.85,0.078,0.5,0.5,20.4
-1315015200000,1928,5,1927,8,31,5.28,0.739,2.95,125258,185.6,185.6,168.4,4,4,4,1971,1466,2261,1695,1190,276,276,276,594.6,90,885,0.143,0.122,0.188,1100,1100,1100,990,990,990,970.9,969.4,971.7,19.1,18.3,20.6,0.919,0.855,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.93,1.87,1.94,0.1,0.091,0.11,17.14,16.33,18.75,0.929,0.925,0.936,0.979,0.978,0.98,0.91,0.905,0.918,42.98,40.75,47.36,42.09,39.84,46.41,0,0,0,0,0,0,0.935,0,2.33,0.14,0.56,0.44,23.7
-1312336800000,1928,6,1927,9,30,2.56,0.544,1.99,103155,190.7,190.7,143.3,4,2,3.3666666666666667,988.7,583,1437,778.7,373,210,210,210,9.433,0,127,0.229,0.146,0.36,769.3,373,1100,990,990,990,967.8,966.2,969.3,22.2,20.7,23.8,0.477,0.194,0.866,0.224,0.0446,0.48,0.01,0.0019,0.023,1.07,0.485,1.88,0.049,0.02,0.091,21.17,18.84,23.29,0.935,0.921,0.942,0.978,0.97,0.98,0.914,0.893,0.923,43.29,33.98,48.93,42.34,32.97,47.95,0,0,0,0,0,0,0.796,0,0.57,0.21,0.78,0.22,40.3
-1309744800000,1928,7,1927,10,31,1.14,0.362,0.779,45673.7,89.72,89.72,61.39,2,1,1.8387096774193548,425.8,335.5,562.8,290.8,200.5,135,135,135,0,0,0,0.324,0.24,0.402,290.8,200.5,427.8,990,990,990,965.5,965.1,966.1,24.5,23.9,24.9,0.159,0.127,0.207,0.0282,0.0101,0.0556,0.0012,0.00041,0.0023,0.381,0.241,0.587,0.016,0.0097,0.025,24.11,23.28,24.56,0.919,0.895,0.94,0.973,0.97,0.98,0.895,0.868,0.921,35.3,24.29,49.12,34.39,23.56,48.14,0,0,0,0,0,0,0.341,0,0.361,0.32,0.68,0.32,40.1
-1307066400000,1928,8,1927,11,31,0.761,0.287,0.474,28962.5,47.83,47.83,38.93,1,1,1,284.2,243.3,331.6,177,150.3,107.2,93,115,0,0,0,0.377,0.347,0.424,177,150.3,216.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.115,0.105,0.13,0.00784,0.00503,0.0133,0.00031,0.0002,0.00053,0.347,0.27,0.475,0.014,0.011,0.019,24.81,24.47,25.07,0.927,0.917,0.939,0.975,0.97,0.98,0.904,0.89,0.92,39.92,33.9,48.81,38.93,32.88,47.83,0,0,0,0,0,0,0.216,0,0.287,0.38,0.62,0.38,38.1
-1304388000000,1928,9,1927,12,30,0.628,0.243,0.385,23437.3,37.87,37.87,32.55,1,1,1,242.4,222.3,264.1,148.7,131.3,93.67,72,118,0,0,0,0.384,0.296,0.472,148.7,131.3,171.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.104,0.0974,0.11,0.00487,0.00313,0.00713,0.00019,0.00012,0.00028,0.266,0.223,0.325,0.011,0.0087,0.013,25.09,24.98,25.24,0.917,0.909,0.926,0.97,0.97,0.974,0.889,0.882,0.901,33.55,29.47,38.9,32.55,28.59,37.87,0,0,0,0,0,0,0.181,0,0.243,0.39,0.61,0.39,37.3
-1301796000000,1928,10,1928,1,31,0.661,0.283,0.378,22856.5,36.66,36.66,30.72,1,1,1,246.9,220.5,264.1,141.1,110.5,105.8,97,110,0,0,0,0.431,0.367,0.499,141.1,110.5,167.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0925,0.11,0.00411,0.00105,0.00671,0.00016,0.000041,0.00027,0.25,0.18,0.315,0.0099,0.0071,0.012,25.08,24.93,25.3,0.912,0.894,0.924,0.97,0.97,0.971,0.885,0.867,0.897,31.67,24.52,37.75,30.72,23.79,36.66,0,0,0,0,0,0,0.171,0,0.283,0.43,0.57,0.43,34.6
-1299117600000,1928,11,1928,2,30,0.665,0.241,0.424,25768.7,47.27,47.27,35.79,2,1,1.0666666666666667,256.5,226.4,316.5,163.5,133.4,93,93,93,0,0,0,0.366,0.294,0.411,163.5,133.4,223.5,990,990,990,964.7,964.6,965,25.3,25,25.4,0.109,0.0981,0.13,0.00655,0.00334,0.0147,0.00026,0.00013,0.00059,0.291,0.227,0.46,0.012,0.0089,0.018,25,24.61,25.21,0.919,0.895,0.938,0.972,0.97,0.98,0.893,0.868,0.919,35.17,24.3,48.24,34.22,23.58,47.27,0,0,0,0,0,0,0.199,0,0.241,0.36,0.64,0.36,38.7
-1296525600000,1928,12,1928,3,31,0.942,0.23,0.712,42366.6,66.29,66.29,56.94,2,1,1.7419354838709677,351.5,302.3,389.1,265.8,198.3,85.71,77,104,0,0,0,0.249,0.198,0.344,265.8,198.3,312.1,990,990,990,965.2,964.9,965.3,24.8,24.7,25.1,0.144,0.122,0.159,0.0232,0.00983,0.0324,0.00093,0.00039,0.0013,0.354,0.229,0.459,0.014,0.0092,0.018,24.49,24.29,24.75,0.919,0.893,0.938,0.973,0.97,0.98,0.894,0.866,0.919,35.3,23.81,48.02,34.36,23.09,47.06,0,0,0,0,0,0,0.316,0,0.23,0.24,0.76,0.24,45
-1293847200000,1929,1,1928,4,31,1.42,0.228,1.19,68680.6,132.8,132.8,92.31,3,2,2.4193548387096775,531,389.1,751.7,445.8,298.1,85.19,73,91,0,0,0,0.169,0.121,0.234,445.8,298.1,660.7,990,990,990,966,965.3,966.9,24,23.1,24.7,0.218,0.156,0.326,0.0651,0.0296,0.128,0.0027,0.0012,0.0056,0.523,0.343,0.798,0.022,0.014,0.035,23.5,22.3,24.31,0.927,0.916,0.939,0.974,0.97,0.98,0.904,0.889,0.92,38.97,32.56,47.5,37.99,31.59,46.55,0,0,0,0,0,0,0.513,0,0.23,0.16,0.84,0.16,48.4
-1291168800000,1929,2,1928,5,28,1.69,0.268,1.42,79601.2,138.8,138.8,118.5,3,3,3,698.4,647.6,779.4,587.7,510.6,110.7,85,137,0,0,0,0.16,0.109,0.212,587.7,510.6,694.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.288,0.248,0.344,0.103,0.0743,0.138,0.0044,0.0032,0.006,0.665,0.527,0.862,0.029,0.022,0.037,22.64,22.12,22.98,0.931,0.923,0.94,0.975,0.97,0.98,0.908,0.896,0.921,40.48,35.43,47.2,39.48,34.36,46.25,0,0,0,0,0,0,0.658,0,0.27,0.16,0.84,0.16,47.1
-1288749600000,1929,3,1928,6,31,2.48,0.346,2.13,113606,176.8,176.8,152.7,4,3,3.7096774193548385,925.7,803.7,1083,796.7,674.7,129,129,129,0,0,0,0.141,0.119,0.161,796.7,674.7,953.9,990,990,990,967.6,967.1,968.2,22.4,21.8,22.9,0.439,0.342,0.579,0.2,0.132,0.313,0.009,0.0058,0.014,0.971,0.802,1.29,0.043,0.036,0.059,21.44,20.54,22.05,0.935,0.927,0.941,0.977,0.97,0.98,0.914,0.9,0.922,42.47,37.06,47.93,41.51,35.95,46.98,0,0,0,0,0,0,0.848,0,0.35,0.14,0.86,0.14,45.8
-1286071200000,1929,4,1928,7,30,3.59,0.384,2.79,132852,193.4,193.4,184.5,4,4,4,1387,1089,1589,1239,941.5,148,148,148,164,0,341,0.108,0.0931,0.136,1075,941.5,1100,990,990,990,969.1,968.2,969.8,20.9,20.2,21.8,0.824,0.577,0.913,0.45,0.303,0.48,0.022,0.014,0.024,1.79,1.27,1.93,0.086,0.058,0.095,19.09,18.3,20.55,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.916,0.921,47.07,44.5,49.34,46.13,43.61,48.35,0,0,0,0,0,0,1.03,0,0.8,0.11,0.78,0.22,37
-1283479200000,1929,5,1928,8,31,3.02,0.471,2.44,122784,192.1,192.1,165,4,3,3.774193548387097,1129,659.9,1511,952.8,512.9,176,147,192,40.77,0,219,0.161,0.127,0.223,912.1,512.9,1100,990,990,990,968.3,966.5,969.5,21.7,20.5,23.5,0.604,0.252,0.893,0.315,0.0752,0.48,0.015,0.0032,0.023,1.33,0.534,1.91,0.062,0.023,0.093,20.41,18.57,22.93,0.936,0.924,0.941,0.979,0.97,0.98,0.916,0.896,0.923,44.48,35.5,48.99,43.53,34.44,48.01,0,0,0,0,0,0,0.917,0,0.58,0.16,0.81,0.19,40.7
-1280800800000,1929,6,1928,9,30,1.17,0.308,0.866,50458.5,104.8,104.8,70.08,3,2,2.066666666666667,453,380.8,636.9,334,261.8,119,119,119,0,0,0,0.268,0.187,0.312,334,261.8,517.9,990,990,990,965.6,965.3,966.4,24.4,23.6,24.7,0.174,0.147,0.252,0.0369,0.0224,0.0772,0.0015,0.00091,0.0033,0.399,0.291,0.638,0.016,0.012,0.027,23.96,23.01,24.4,0.92,0.908,0.94,0.972,0.97,0.98,0.894,0.881,0.921,34.88,28.45,48.41,33.91,27.6,47.44,0,0,0,0,0,0,0.389,0,0.304,0.26,0.74,0.26,43.1
-1278208800000,1929,7,1928,10,31,0.883,0.289,0.594,35576.7,56.86,56.86,47.82,2,1,1.4838709677419355,329.6,290.5,377.1,221.6,182.5,108,108,108,0,0,0,0.329,0.286,0.372,221.6,182.5,269.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.132,0.118,0.149,0.0146,0.00825,0.0238,0.00058,0.00033,0.00096,0.347,0.232,0.479,0.014,0.0093,0.019,24.6,24.41,24.78,0.919,0.894,0.939,0.975,0.97,0.98,0.896,0.867,0.921,36.3,23.96,49.11,35.44,23.24,48.13,0,0,0,0,0,0,0.266,0,0.289,0.33,0.67,0.33,40.3
-1275530400000,1929,8,1928,11,31,0.711,0.249,0.462,28302.3,43.86,43.86,38.04,1,1,1,265.5,236.2,290.5,172.5,143.2,93,93,93,0,0,0,0.352,0.32,0.394,172.5,143.2,197.5,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.113,0.102,0.121,0.00725,0.00432,0.00975,0.00029,0.00017,0.00039,0.332,0.252,0.407,0.013,0.0099,0.016,24.91,24.73,25.13,0.926,0.915,0.934,0.975,0.97,0.98,0.902,0.887,0.915,39.02,32.28,44.75,38.04,31.31,43.86,0,0,0,0,0,0,0.211,0,0.249,0.35,0.65,0.35,39.8
-1272852000000,1929,9,1928,12,30,0.556,0.187,0.369,22534.5,36.16,36.16,31.3,1,1,1,214.5,195.2,236.2,142.5,123.2,72,72,72,0,0,0,0.337,0.305,0.369,142.5,123.2,164.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0999,0.0931,0.108,0.00425,0.00232,0.00642,0.00017,0.000091,0.00025,0.249,0.203,0.305,0.0098,0.0079,0.012,25.26,25.08,25.39,0.914,0.905,0.923,0.97,0.97,0.97,0.887,0.878,0.895,32.27,27.76,37.27,31.3,26.93,36.16,0,0,0,0,0,0,0.174,0,0.187,0.34,0.66,0.34,40.5
-1270260000000,1929,10,1929,1,31,0.514,0.196,0.318,19255.4,26.69,26.69,25.88,1,1,1,191.9,188.7,195.2,118.9,115.7,73,73,73,0,0,0,0.381,0.374,0.387,118.9,115.7,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0898,0.0921,0.00189,0.00157,0.00222,0.000074,0.000061,0.000087,0.193,0.186,0.2,0.0075,0.0073,0.0078,25.39,25.39,25.39,0.901,0.899,0.904,0.97,0.97,0.97,0.874,0.872,0.877,26.68,25.9,27.52,25.88,25.12,26.69,0,0,0,0,0,0,0.144,0,0.196,0.38,0.62,0.38,37.5
-1267581600000,1929,11,1929,2,30,0.596,0.196,0.4,24450.2,43.96,43.96,33.96,1,1,1,229.9,199.1,266.8,154.3,132.1,75.67,67,93,0,0,0,0.329,0.254,0.388,154.3,132.1,197.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0945,0.117,0.00543,0.00321,0.00971,0.00021,0.00013,0.00038,0.279,0.221,0.402,0.011,0.0086,0.016,25.15,24.84,25.38,0.919,0.91,0.934,0.971,0.97,0.98,0.892,0.882,0.915,34.95,29.91,44.86,33.96,29.01,43.96,0,0,0,0,0,0,0.189,0,0.196,0.33,0.67,0.33,41
-1264989600000,1929,12,1929,3,31,1.2,0.281,0.918,53983.7,88.77,88.77,72.56,2,1,1.935483870967742,447.7,270.3,532.5,342.9,193.3,104.8,77,118,0,0,0,0.235,0.156,0.285,342.9,193.3,417.7,990,990,990,965.6,964.8,966,24.4,24,25.2,0.174,0.118,0.201,0.0386,0.00933,0.0535,0.0016,0.00037,0.0022,0.439,0.302,0.559,0.018,0.012,0.023,23.95,23.45,24.83,0.927,0.911,0.938,0.974,0.97,0.98,0.902,0.884,0.919,38.74,29.96,47.74,37.73,29.06,46.79,0,0,0,0,0,0,0.403,0,0.282,0.23,0.77,0.23,45
-1262311200000,1930,1,1929,4,31,1.57,0.321,1.25,71509.2,109,109,96.11,3,2,2.5806451612903225,587.8,479.6,659.9,467.8,359.6,120,120,120,0,0,0,0.206,0.182,0.25,467.8,359.6,539.9,990,990,990,966.2,965.8,966.5,23.8,23.5,24.2,0.225,0.18,0.262,0.0652,0.0419,0.086,0.0027,0.0017,0.0037,0.535,0.451,0.635,0.023,0.019,0.027,23.23,22.88,23.79,0.928,0.919,0.94,0.974,0.97,0.98,0.904,0.892,0.921,39.09,33.23,48.31,38.08,32.23,47.34,0,0,0,0,0,0,0.534,0,0.32,0.2,0.8,0.2,45.5
-1259632800000,1930,2,1929,5,28,1.74,0.254,1.48,82905.1,144.1,144.1,123.4,3,3,3,717.8,647.6,834.7,612.8,542.6,105,105,105,0,0,0,0.147,0.126,0.162,612.8,542.6,729.7,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.301,0.262,0.368,0.113,0.0871,0.155,0.0049,0.0037,0.0068,0.712,0.58,0.941,0.031,0.025,0.041,22.52,21.82,22.93,0.934,0.927,0.942,0.977,0.971,0.98,0.912,0.9,0.923,42.07,37.71,49.02,41.12,36.62,48.03,0,0,0,0,0,0,0.685,0,0.26,0.15,0.85,0.15,47.6
-1257213600000,1930,3,1929,6,31,2.44,0.325,2.11,112677,165.2,165.2,151.4,4,3,3.870967741935484,909.8,834.7,976.8,788.6,705.7,121.2,107,129,0,0,0,0.134,0.11,0.155,788.6,705.7,869.8,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.427,0.359,0.497,0.189,0.143,0.246,0.0084,0.0063,0.011,0.914,0.802,1.08,0.041,0.036,0.049,21.55,21.12,21.87,0.933,0.927,0.941,0.975,0.97,0.98,0.909,0.9,0.922,40.37,37.06,48.13,39.38,35.95,47.17,0,0,0,0,0,0,0.841,0,0.33,0.13,0.86,0.14,46.2
-1254535200000,1930,4,1929,7,30,2.81,0.324,2.49,127627,190.4,190.4,177.3,4,4,4,1084,971.4,1187,958.9,846.4,125,125,125,0,0,0,0.116,0.105,0.129,958.9,846.4,1062,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.594,0.483,0.727,0.321,0.227,0.43,0.015,0.01,0.02,1.32,1.03,1.66,0.061,0.046,0.077,20.52,19.86,21.19,0.939,0.935,0.94,0.98,0.978,0.98,0.92,0.914,0.921,45.23,41.1,48.58,44.31,40.21,47.61,0,0,0,0,0,0,0.985,0,0.32,0.12,0.89,0.11,45.4
-1251943200000,1930,5,1929,8,31,4.84,0.555,2.94,128953,193.7,193.7,173.3,4,4,4,1806,1195,2188,1599,1048,207.3,147,276,502.6,0,896,0.115,0.0878,0.148,1096,1048,1100,990,990,990,970.4,968.5,971.6,19.6,18.4,21.5,0.89,0.709,0.926,0.475,0.413,0.48,0.024,0.019,0.026,1.9,1.61,1.94,0.097,0.075,0.11,17.67,16.51,19.88,0.931,0.926,0.94,0.98,0.979,0.98,0.913,0.907,0.921,44.22,41.23,49.4,43.33,40.36,48.41,0,0,0,0,0,0,0.963,0,1.9,0.11,0.61,0.39,26.6
-1249264800000,1930,6,1929,9,30,3.52,0.626,2.51,120226,189.5,189.5,167,4,3,3.9,1358,971.4,1832,1117,714.4,241.3,210,257,149.1,0,522,0.19,0.115,0.265,967.8,714.4,1100,990,990,990,969,967.8,970.6,21,19.4,22.2,0.708,0.39,0.926,0.355,0.147,0.48,0.017,0.0066,0.025,1.5,0.869,1.94,0.073,0.039,0.1,19.46,17.5,21.28,0.934,0.928,0.94,0.978,0.97,0.98,0.914,0.901,0.921,43.85,36.88,48.35,42.89,35.78,47.38,0,0,0,0,0,0,0.928,0,1.01,0.18,0.71,0.29,34.2
-1246672800000,1930,7,1929,10,31,1.67,0.569,1.1,61728.5,140.8,140.8,82.97,3,2,2.2580645161290325,623.6,462.6,957.9,411.1,276.6,212.5,186,227,0,0,0,0.357,0.237,0.449,411.1,276.6,730.9,990,990,990,966.4,965.7,967.7,23.6,22.3,24.3,0.222,0.157,0.397,0.0588,0.0253,0.155,0.0025,0.001,0.007,0.514,0.318,0.973,0.022,0.013,0.044,23.12,21.3,24,0.924,0.911,0.941,0.973,0.97,0.98,0.9,0.884,0.922,36.97,29.57,48.58,36.02,28.68,47.6,0,0,0,0,0,0,0.461,0,0.57,0.34,0.66,0.34,37
-1243994400000,1930,8,1929,11,31,1.07,0.415,0.654,38399.9,63.64,63.64,51.61,2,1,1.7096774193548387,399.1,340.6,459.3,244.1,185.6,155,155,155,0,0,0,0.392,0.337,0.455,244.1,185.6,304.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.143,0.123,0.164,0.019,0.00856,0.0309,0.00077,0.00034,0.0013,0.332,0.237,0.474,0.014,0.0096,0.019,24.28,23.97,24.52,0.915,0.894,0.939,0.973,0.97,0.98,0.89,0.867,0.92,33.07,23.83,48.12,32.21,23.11,47.16,0,0,0,0,0,0,0.287,0,0.416,0.39,0.61,0.39,35.9
-1241316000000,1930,9,1929,12,30,0.75,0.306,0.444,26939.1,46.7,46.7,37.42,2,1,1.0666666666666667,289.5,258.8,340.6,171.5,140.8,118,118,118,0,0,0,0.41,0.346,0.456,171.5,140.8,222.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.103,0.132,0.0074,0.00408,0.0145,0.00029,0.00016,0.00058,0.316,0.231,0.456,0.013,0.0093,0.018,24.82,24.5,25.02,0.922,0.893,0.938,0.973,0.97,0.98,0.897,0.866,0.919,36.85,23.81,47.58,35.87,23.1,46.63,0,0,0,0,0,0,0.208,0,0.306,0.41,0.59,0.41,35.9
-1238724000000,1930,10,1930,1,31,0.641,0.282,0.358,21664.7,32.44,32.44,29.12,1,1,1,239.1,222.3,258.8,133.8,124.8,105.4,97,110,0,0,0,0.441,0.413,0.469,133.8,124.8,148.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0956,0.106,0.00338,0.00248,0.00488,0.00013,0.000098,0.00019,0.231,0.209,0.268,0.0091,0.0082,0.011,25.14,25,25.26,0.91,0.906,0.917,0.97,0.97,0.97,0.883,0.879,0.889,30.02,27.92,33.44,29.12,27.08,32.44,0,0,0,0,0,0,0.162,0,0.283,0.44,0.56,0.44,33.8
-1236045600000,1930,11,1930,2,30,0.569,0.196,0.373,22747.4,42.77,42.77,31.59,1,1,1,219.5,201.2,258.8,143.8,108.2,75.67,67,93,0,0,0,0.349,0.259,0.462,143.8,108.2,191.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0997,0.0892,0.116,0.00438,0.000817,0.00918,0.00017,0.000032,0.00036,0.255,0.173,0.385,0.01,0.0068,0.015,25.23,24.88,25.42,0.913,0.893,0.933,0.971,0.97,0.98,0.886,0.866,0.914,32.53,24.07,43.64,31.59,23.35,42.77,0,0,0,0,0,0,0.176,0,0.196,0.34,0.66,0.34,40
-1233453600000,1930,12,1930,3,31,0.952,0.206,0.745,44333.6,77.87,77.87,59.59,2,1,1.7741935483870968,355.3,266.8,442.8,278.3,189.8,77,77,77,0,0,0,0.221,0.174,0.289,278.3,189.8,365.8,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.148,0.116,0.178,0.0258,0.00898,0.0432,0.001,0.00036,0.0018,0.362,0.239,0.46,0.015,0.0095,0.019,24.46,23.95,24.85,0.921,0.897,0.938,0.972,0.97,0.98,0.895,0.87,0.92,35.75,25.02,48.49,34.79,24.26,47.52,0,0,0,0,0,0,0.331,0,0.207,0.22,0.78,0.22,46.6
-1230775200000,1931,1,1930,4,31,1.37,0.244,1.12,65356.2,101.6,101.6,87.84,3,2,2.3225806451612905,510.8,442.8,589.2,419.8,351.8,91,91,91,0,0,0,0.18,0.154,0.206,419.8,351.8,498.2,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.2,0.175,0.234,0.054,0.0404,0.0696,0.0022,0.0017,0.0029,0.496,0.434,0.61,0.021,0.018,0.025,23.61,23.25,23.97,0.928,0.917,0.939,0.976,0.97,0.98,0.906,0.89,0.92,39.55,32.38,47.56,38.6,31.41,46.61,0,0,0,0,0,0,0.488,0,0.25,0.18,0.82,0.18,47.7
-1228096800000,1931,2,1930,5,28,1.61,0.223,1.39,78225,138.8,138.8,116.4,3,3,3,666.9,571.9,779.4,574.8,466.9,92.14,85,105,0,0,0,0.141,0.109,0.184,574.8,466.9,694.4,990,990,990,966.6,966.2,967,23.4,23,23.8,0.278,0.219,0.344,0.0991,0.0634,0.138,0.0042,0.0027,0.006,0.641,0.453,0.862,0.027,0.019,0.037,22.79,22.12,23.37,0.93,0.918,0.94,0.976,0.97,0.98,0.907,0.89,0.921,39.75,32.75,47.2,38.8,31.77,46.25,0,0,0,0,0,0,0.647,0,0.22,0.14,0.86,0.14,48.6
-1225677600000,1931,3,1930,6,31,2.92,0.346,2.36,120107,193.1,193.1,161.4,4,3,3.7419354838709675,1091,779.4,2095,962,650.4,129,129,129,81.39,0,866,0.126,0.0616,0.166,880.7,650.4,1100,990,990,990,968.1,967,971.3,21.9,18.7,23,0.555,0.328,0.926,0.277,0.125,0.48,0.013,0.0054,0.026,1.23,0.786,1.94,0.057,0.034,0.1,20.64,16.73,22.2,0.936,0.927,0.941,0.978,0.97,0.98,0.916,0.9,0.922,44.25,37.06,49.26,43.31,35.95,48.28,0,0,0,0,0,0,0.897,0,0.56,0.12,0.81,0.19,41.1
-1222999200000,1931,4,1930,7,30,7.47,0.503,2.85,101999,159.2,159.2,141.7,4,4,4,2882,2266,3313,2688,2118,194,148,217,1588,1018,1996,0.067,0.054,0.0791,1100,1100,1100,990,990,990,973.2,971.7,974.2,16.8,15.8,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.84,13.83,16.32,0.911,0.899,0.925,0.971,0.97,0.978,0.885,0.872,0.905,36.47,33.55,40.72,35.42,32.55,39.81,0,0,0,0,0,0,0.787,0,4.62,0.067,0.38,0.62,13.7
-1220407200000,1931,5,1930,8,31,7.16,0.86,2.95,109855,169.2,169.2,147.7,4,4,4,2674,1922,3356,2353,1601,321,321,321,1253,501,1935,0.124,0.0957,0.167,1100,1100,1100,990,990,990,972.7,970.8,974.3,17.3,15.7,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.031,1.94,1.94,1.94,0.11,0.1,0.12,15.34,13.74,17.21,0.915,0.898,0.93,0.974,0.97,0.98,0.891,0.871,0.911,37.9,33.28,43.16,36.91,32.28,42.3,0,0,0,0,0,0,0.82,0,4.21,0.12,0.41,0.59,15.3
-1217728800000,1931,6,1930,9,30,3.56,0.666,2.56,122544,189.5,189.5,170.2,4,3,3.933333333333333,1372,924.7,1881,1115,667.7,257,257,257,127.7,0,524,0.195,0.137,0.278,987.6,667.7,1100,990,990,990,969.1,967.6,970.7,20.9,19.3,22.4,0.726,0.356,0.926,0.371,0.13,0.48,0.018,0.0058,0.025,1.55,0.837,1.94,0.075,0.037,0.1,19.37,17.34,21.56,0.935,0.928,0.939,0.979,0.97,0.98,0.915,0.901,0.921,44.22,36.88,48.35,43.29,35.78,47.38,0,0,0,0,0,0,0.946,0,1,0.19,0.72,0.28,34.4
-1215136800000,1931,7,1930,10,31,1.65,0.608,1.04,58659.9,130,130,78.84,3,2,2.2580645161290325,615.9,467.2,891.9,388.9,240.2,227,227,227,0,0,0,0.382,0.255,0.486,388.9,240.2,664.9,990,990,990,966.3,965.7,967.5,23.7,22.5,24.3,0.209,0.149,0.35,0.051,0.018,0.129,0.0022,0.00074,0.0057,0.472,0.269,0.827,0.02,0.011,0.037,23.19,21.71,24.03,0.922,0.901,0.941,0.973,0.97,0.98,0.897,0.874,0.922,35.53,25.49,48.58,34.59,24.72,47.6,0,0,0,0,0,0,0.438,0,0.61,0.37,0.63,0.37,35.6
-1212458400000,1931,8,1930,11,31,1.07,0.468,0.597,34914.6,57.96,57.96,46.93,2,1,1.6451612903225807,397.6,325.7,462.6,223,141.7,174.6,155,184,0,0,0,0.446,0.367,0.565,223,141.7,278.6,990,990,990,965.4,965,965.7,24.6,24.3,25,0.138,0.111,0.159,0.0159,0.00417,0.0257,0.00065,0.00017,0.0011,0.296,0.25,0.381,0.012,0.01,0.015,24.32,24,24.71,0.912,0.898,0.93,0.971,0.97,0.979,0.885,0.871,0.911,30.55,24.88,41.44,29.67,24.14,40.57,0,0,0,0,0,0,0.261,0,0.473,0.44,0.56,0.44,32.6
-1209780000000,1931,9,1930,12,30,0.757,0.323,0.434,26447.3,45.42,45.42,36.73,1,1,1,292.2,249.8,323.6,167.6,111.8,124.7,118,138,0,0,0,0.431,0.365,0.552,167.6,111.8,205.6,990,990,990,964.9,964.7,965,25.1,25,25.3,0.113,0.0958,0.126,0.00681,0.00118,0.0111,0.00027,0.000047,0.00045,0.325,0.185,0.436,0.013,0.0073,0.017,24.8,24.55,25.12,0.923,0.895,0.936,0.975,0.97,0.98,0.9,0.868,0.918,37.65,24.65,46.35,36.73,23.91,45.42,0,0,0,0,0,0,0.204,0,0.323,0.43,0.57,0.43,34.9
-1207188000000,1931,10,1931,1,31,0.649,0.26,0.39,23650.1,38.16,38.16,31.79,1,1,1,242.5,236.2,270.3,145.5,139.2,97,97,97,0,0,0,0.401,0.359,0.411,145.5,139.2,173.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.101,0.113,0.00455,0.00392,0.00733,0.00018,0.00015,0.00029,0.258,0.242,0.332,0.01,0.0095,0.013,25.09,24.89,25.14,0.915,0.913,0.926,0.97,0.97,0.974,0.888,0.885,0.902,32.77,31.33,39.17,31.79,30.39,38.16,0,0,0,0,0,0,0.177,0,0.259,0.4,0.6,0.4,36.4
-1204509600000,1931,11,1931,2,30,0.796,0.275,0.522,31438.8,58.09,58.09,43.66,2,1,1.3,307.3,261.4,380.8,201.3,155.4,106,106,106,0,0,0,0.349,0.278,0.406,201.3,155.4,274.8,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.124,0.108,0.15,0.0116,0.00554,0.025,0.00047,0.00022,0.001,0.333,0.235,0.479,0.013,0.0094,0.019,24.72,24.39,24.97,0.921,0.895,0.939,0.974,0.97,0.98,0.897,0.868,0.921,36.78,24.2,49.13,35.86,23.47,48.14,0,0,0,0,0,0,0.243,0,0.274,0.35,0.66,0.34,39.5
-1201917600000,1931,12,1931,3,31,1.53,0.331,1.2,67996.3,100.8,100.8,91.39,3,2,2.806451612903226,571.3,389.1,623.8,447.9,271.1,123.4,118,126,0,0,0,0.22,0.2,0.303,447.9,271.1,497.8,990,990,990,966.2,965.3,966.4,23.8,23.6,24.7,0.219,0.15,0.242,0.0596,0.0242,0.0696,0.0025,0.00098,0.0029,0.46,0.305,0.655,0.019,0.012,0.028,23.37,23.1,24.35,0.919,0.91,0.941,0.97,0.97,0.98,0.892,0.883,0.922,33.63,29.47,49.11,32.64,28.58,48.12,0,0,0,0,0,0,0.508,0,0.33,0.22,0.78,0.22,44.4
-1199239200000,1932,1,1931,4,31,2.19,0.372,1.82,98698.8,154.9,154.9,132.7,4,3,3.4193548387096775,818.2,623.8,952.4,679.2,484.8,139,139,139,0,0,0,0.174,0.146,0.223,679.2,484.8,813.4,990,990,990,967.2,966.4,967.7,22.8,22.3,23.6,0.356,0.236,0.454,0.14,0.067,0.201,0.0062,0.0028,0.009,0.78,0.487,0.972,0.034,0.021,0.043,22.05,21.34,23.12,0.931,0.92,0.942,0.974,0.97,0.98,0.907,0.893,0.923,39.96,33.72,49.12,38.95,32.7,48.14,0,0,0,0,0,0,0.737,0,0.37,0.17,0.83,0.17,45.1
-1196560800000,1932,2,1931,5,29,2.71,0.386,2.32,118868,192,192,170.8,4,4,4,1083,971.4,1311,928.7,809.4,154.2,137,162,4.621,0,74,0.144,0.104,0.167,924.1,809.4,1100,990,990,990,968.2,967.8,968.9,21.8,21.1,22.2,0.569,0.454,0.81,0.296,0.198,0.48,0.014,0.0089,0.023,1.25,0.942,1.82,0.057,0.042,0.086,20.6,19.3,21.27,0.937,0.932,0.94,0.979,0.975,0.98,0.917,0.909,0.921,43.61,39.36,48.99,42.7,38.36,48.01,0,0,0,0,0,0,0.949,0,0.39,0.14,0.86,0.14,43.9
-1194055200000,1932,3,1931,6,31,7.88,0.592,2.95,105392,188.6,188.6,141.7,4,4,4,2941,1384,3803,2720,1201,220.9,183,239,1620,101,2464,0.0811,0.0628,0.132,1100,1100,1100,990,990,990,973.2,969.1,975.3,16.8,14.7,20.9,0.919,0.839,0.926,0.48,0.48,0.48,0.029,0.023,0.033,1.93,1.85,1.94,0.12,0.089,0.13,14.85,12.8,19.04,0.905,0.881,0.937,0.973,0.97,0.98,0.881,0.855,0.918,36.36,30.41,48.12,35.41,29.5,47.16,0,0,0,0,0,0,0.787,0,4.93,0.075,0.37,0.63,13.4
-1191376800000,1932,4,1931,7,30,7.72,0.697,2.85,100330,159.4,159.4,139.3,4,4,4,2979,2261,3600,2710,2044,269,217,295,1610,944,2205,0.0906,0.0819,0.11,1100,1100,1100,990,990,990,973.4,971.7,974.8,16.6,15.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.63,13.23,16.33,0.908,0.889,0.925,0.972,0.97,0.978,0.882,0.863,0.905,35.85,31.73,40.75,34.84,30.77,39.84,0,0,0,0,0,0,0.774,0,4.87,0.09,0.37,0.63,13
-1188784800000,1932,5,1931,8,31,4.59,0.659,2.95,131591,192.1,192.1,176.9,4,4,4,1713,1291,2188,1467,1099,246.2,192,276,367.1,0,812,0.144,0.126,0.178,1100,1099,1100,990,990,990,970.2,968.8,971.6,19.8,18.4,21.2,0.896,0.796,0.926,0.48,0.479,0.48,0.024,0.023,0.026,1.91,1.81,1.94,0.097,0.085,0.11,17.93,16.51,19.38,0.933,0.926,0.938,0.98,0.979,0.98,0.914,0.907,0.919,45.12,41.23,48.99,44.22,40.36,48.01,0,0,0,0,0,0,0.983,0,1.64,0.14,0.64,0.36,28.7
-1186106400000,1932,6,1931,9,30,2.5,0.502,2,104630,190.2,190.2,145.3,4,2,3.433333333333333,964.4,647.6,1232,770.7,437.6,193.7,161,210,0,0,0,0.213,0.131,0.324,770.7,437.6,1071,990,990,990,967.7,966.5,968.6,22.3,21.4,23.5,0.456,0.219,0.75,0.212,0.0575,0.442,0.0097,0.0024,0.021,1.02,0.493,1.7,0.046,0.021,0.08,21.28,19.67,22.89,0.935,0.919,0.942,0.978,0.97,0.98,0.914,0.892,0.923,43.13,33.08,48.93,42.18,32.09,47.95,0,0,0,0,0,0,0.807,0,0.5,0.2,0.8,0.2,41.9
-1183514400000,1932,7,1931,10,31,1.37,0.498,0.873,50378.2,95.33,95.33,67.71,2,2,2,511.9,426.6,647.6,325.9,240.6,186,186,186,0,0,0,0.369,0.287,0.436,325.9,240.6,461.6,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.175,0.145,0.228,0.0352,0.0181,0.0623,0.0015,0.00074,0.0027,0.406,0.265,0.667,0.017,0.011,0.028,23.69,22.84,24.21,0.92,0.901,0.941,0.973,0.97,0.98,0.895,0.874,0.922,34.78,25.75,48.64,33.86,24.98,47.66,0,0,0,0,0,0,0.376,0,0.497,0.36,0.64,0.36,36.8
-1180836000000,1932,8,1931,11,31,0.991,0.415,0.576,34198.8,55.97,55.97,45.97,2,1,1.4516129032258065,370.1,323.6,422.5,215.1,168.6,155,155,155,0,0,0,0.422,0.367,0.479,215.1,168.6,267.5,990,990,990,965.2,965,965.5,24.8,24.5,25,0.133,0.117,0.151,0.0137,0.00686,0.0235,0.00055,0.00027,0.00096,0.338,0.237,0.474,0.014,0.0096,0.019,24.41,24.2,24.66,0.918,0.894,0.939,0.974,0.97,0.98,0.895,0.867,0.92,35.36,23.83,48.12,34.49,23.11,47.16,0,0,0,0,0,0,0.255,0,0.415,0.42,0.58,0.42,34.5
-1178157600000,1932,9,1931,12,30,0.736,0.306,0.43,26174.2,45.42,45.42,36.35,1,1,1,283.9,256.7,323.6,165.9,138.7,118,118,118,0,0,0,0.417,0.365,0.46,165.9,138.7,205.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.102,0.126,0.00661,0.00387,0.0111,0.00026,0.00015,0.00045,0.316,0.242,0.436,0.013,0.0096,0.017,24.85,24.55,25.03,0.923,0.912,0.936,0.973,0.97,0.98,0.899,0.885,0.918,37.33,31.06,46.35,36.35,30.13,45.42,0,0,0,0,0,0,0.202,0,0.306,0.42,0.58,0.42,35.6
-1175565600000,1932,10,1932,1,31,0.587,0.26,0.327,19678.5,34.95,34.95,26.45,1,1,1,219,195.2,256.7,122,98.21,97,97,97,0,0,0,0.446,0.378,0.497,122,98.21,159.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0945,0.0861,0.108,0.00223,0,0.00597,0.000088,0,0.00024,0.204,0.154,0.294,0.008,0.006,0.012,25.28,24.98,25.44,0.901,0.882,0.921,0.969,0.966,0.97,0.874,0.853,0.894,27.28,21.62,36.03,26.45,20.89,34.95,0,0,0,0,0,0,0.147,0,0.26,0.44,0.56,0.44,33.5
-1172887200000,1932,11,1932,2,30,0.572,0.196,0.375,22860.1,47.78,47.78,31.75,2,1,1.0333333333333334,220.5,195.2,283.6,144.8,102.2,75.67,67,93,0,0,0,0.354,0.236,0.476,144.8,102.2,216.6,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.1,0.0871,0.124,0.00463,0.000221,0.0133,0.00018,0.0000086,0.00053,0.256,0.161,0.461,0.01,0.0063,0.018,25.21,24.71,25.43,0.909,0.887,0.939,0.972,0.969,0.98,0.884,0.859,0.92,31.83,22.6,48.76,30.99,21.89,47.78,0,0,0,0,0,0,0.176,0,0.197,0.34,0.66,0.34,40
-1170295200000,1932,12,1932,3,31,0.92,0.23,0.69,41036.4,81.55,81.55,55.16,2,1,1.6774193548387097,343.4,270.3,459.3,257.7,166.3,85.71,77,104,0,0,0,0.263,0.168,0.385,257.7,166.3,382.3,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.141,0.111,0.184,0.0225,0.00663,0.0465,0.00091,0.00026,0.0019,0.341,0.224,0.489,0.014,0.0089,0.02,24.54,23.84,24.91,0.918,0.892,0.931,0.972,0.97,0.98,0.893,0.866,0.912,34.59,23.72,41.63,33.63,23.01,40.77,0,0,0,0,0,0,0.306,0,0.23,0.25,0.75,0.25,44.6
-1167616800000,1933,1,1932,4,31,1.65,0.321,1.33,75277.6,121.1,121.1,101.2,3,2,2.6451612903225805,614.8,462.6,720.3,494.8,342.6,120,120,120,0,0,0,0.199,0.167,0.259,494.8,342.6,600.3,990,990,990,966.3,965.7,966.8,23.7,23.2,24.3,0.241,0.174,0.297,0.0759,0.0385,0.11,0.0032,0.0016,0.0047,0.571,0.421,0.69,0.024,0.017,0.03,23.09,22.53,23.9,0.929,0.917,0.94,0.975,0.97,0.98,0.906,0.89,0.921,39.66,32.39,48.31,38.68,31.42,47.34,0,0,0,0,0,0,0.562,0,0.32,0.19,0.81,0.19,45.6
-1164938400000,1933,2,1932,5,28,1.93,0.282,1.65,90334.2,160.9,160.9,134.4,4,3,3.3214285714285716,797.6,702.7,947,681.2,565.7,116.4,105,137,0,0,0,0.149,0.111,0.195,681.2,565.7,842,990,990,990,967.1,966.7,967.7,22.9,22.3,23.3,0.348,0.279,0.469,0.141,0.0963,0.224,0.0062,0.0041,0.01,0.791,0.627,1.01,0.035,0.027,0.045,22.12,21.31,22.66,0.934,0.927,0.942,0.977,0.97,0.98,0.912,0.899,0.923,41.7,36.83,49.02,40.74,35.73,48.03,0,0,0,0,0,0,0.747,0,0.28,0.15,0.85,0.15,46.8
-1162519200000,1933,3,1932,6,31,3.1,0.346,2.65,133246,194.3,194.3,179.1,4,4,4,1156,947,1447,1027,818,129,129,129,37.55,0,218,0.113,0.0892,0.136,989.4,818,1100,990,990,990,968.4,967.7,969.3,21.6,20.7,22.3,0.655,0.455,0.873,0.36,0.204,0.48,0.017,0.0092,0.023,1.45,0.955,1.89,0.067,0.043,0.091,20.16,18.8,21.36,0.938,0.933,0.94,0.98,0.976,0.98,0.919,0.911,0.921,45.7,39.97,49.56,44.77,39.01,48.57,0,0,0,0,0,0,0.995,0,0.45,0.11,0.85,0.15,43
-1159840800000,1933,4,1932,7,30,3.8,0.384,2.85,133366,193.4,193.4,185.2,4,4,4,1467,1232,1617,1319,1084,148,148,148,219.8,0,369,0.101,0.0915,0.12,1099,1084,1100,990,990,990,969.4,968.6,969.9,20.6,20.1,21.4,0.882,0.772,0.916,0.479,0.459,0.48,0.023,0.021,0.024,1.9,1.75,1.93,0.092,0.082,0.096,18.72,18.21,19.62,0.936,0.935,0.939,0.98,0.98,0.98,0.917,0.916,0.92,47.25,45.89,49.34,46.31,44.97,48.35,0,0,0,0,0,0,1.03,0,0.95,0.1,0.75,0.25,35.1
-1157248800000,1933,5,1932,8,31,2.56,0.433,2.13,112198,181.4,181.4,150.8,4,3,3.6774193548387095,957.1,647.6,1195,795.6,500.6,161.5,147,192,0,0,0,0.172,0.137,0.227,795.6,500.6,1003,990,990,990,967.7,966.5,968.5,22.3,21.5,23.5,0.455,0.245,0.655,0.213,0.0703,0.354,0.0097,0.003,0.016,0.999,0.512,1.45,0.045,0.022,0.068,21.32,20.03,23,0.934,0.922,0.941,0.977,0.97,0.98,0.913,0.895,0.923,41.85,34.71,48.62,40.91,33.67,47.65,0,0,0,0,0,0,0.838,0,0.43,0.17,0.83,0.17,43.8
