datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-326167200000,1959,9,1958,12,30,0.734,0.306,0.429,26091.9,45.86,45.86,36.24,1,1,1,283.4,243.3,325.7,165.4,125.3,118,118,118,0,0,0,0.419,0.362,0.485,165.4,125.3,207.7,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.0974,0.126,0.00659,0.00253,0.0115,0.00026,0.0001,0.00046,0.316,0.211,0.443,0.013,0.0083,0.018,24.85,24.53,25.13,0.923,0.906,0.937,0.974,0.97,0.98,0.899,0.879,0.918,37.19,27.99,46.8,36.24,27.15,45.86,0,0,0,0,0,0,0.201,0,0.305,0.42,0.58,0.42,35.5
-323575200000,1959,10,1959,1,31,0.564,0.26,0.304,18226.8,31.97,31.97,24.5,1,1,1,210.5,194.8,243.3,113.5,97.8,97,97,97,0,0,0,0.463,0.399,0.498,113.5,97.8,146.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0915,0.0859,0.103,0.00138,0,0.00463,0.000054,0,0.00018,0.186,0.154,0.259,0.0073,0.006,0.01,25.34,25.08,25.44,0.895,0.882,0.916,0.969,0.966,0.97,0.868,0.852,0.888,25.27,21.51,32.96,24.5,20.79,31.97,0,0,0,0,0,0,0.136,0,0.26,0.46,0.54,0.46,32.3
-320896800000,1959,11,1959,2,30,0.618,0.241,0.377,22944.5,47.27,47.27,31.87,1,1,1,238.6,201.2,306,145.6,108.2,93,93,93,0,0,0,0.393,0.304,0.462,145.6,108.2,213,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0892,0.126,0.0046,0.000817,0.0126,0.00018,0.000032,0.0005,0.261,0.173,0.46,0.01,0.0068,0.018,25.12,24.61,25.42,0.914,0.893,0.938,0.971,0.97,0.98,0.888,0.866,0.919,32.8,24.07,48.24,31.87,23.35,47.27,0,0,0,0,0,0,0.177,0,0.241,0.39,0.61,0.39,37.1
-318304800000,1959,12,1959,3,31,1.06,0.279,0.784,46410.4,89.41,89.41,62.38,2,1,1.7419354838709677,396.7,281.3,527.3,292.7,177.3,104,104,104,0,0,0,0.272,0.197,0.37,292.7,177.3,423.3,990,990,990,965.4,964.8,966,24.6,24,25.2,0.155,0.115,0.202,0.0287,0.00773,0.0547,0.0012,0.00031,0.0023,0.398,0.24,0.573,0.016,0.0096,0.024,24.23,23.45,24.83,0.924,0.896,0.939,0.975,0.97,0.98,0.9,0.869,0.92,37.72,24.71,48.84,36.78,23.97,47.86,0,0,0,0,0,0,0.347,0,0.276,0.26,0.74,0.26,43.8
-315626400000,1960,1,1959,4,31,1.58,0.321,1.25,71870.1,114,114,96.6,3,2,2.4838709677419355,588.4,532.5,684.7,468.4,412.5,120,120,120,0,0,0,0.205,0.175,0.225,468.4,412.5,564.7,990,990,990,966.2,966,966.6,23.8,23.4,24,0.224,0.199,0.276,0.0657,0.0525,0.0959,0.0028,0.0022,0.0041,0.558,0.45,0.635,0.024,0.019,0.027,23.2,22.74,23.45,0.931,0.917,0.94,0.976,0.97,0.98,0.908,0.89,0.921,40.97,32.39,48.31,40,31.42,47.34,0,0,0,0,0,0,0.537,0,0.33,0.2,0.79,0.21,45.5
-312948000000,1960,2,1959,5,29,2.03,0.318,1.71,93835,161.8,161.8,134.8,4,3,3.310344827586207,811.5,682.3,952.4,684.4,545.3,127.1,105,137,0,0,0,0.159,0.11,0.201,684.4,545.3,847.4,990,990,990,967.1,966.6,967.7,22.9,22.3,23.4,0.351,0.268,0.474,0.141,0.0881,0.228,0.0062,0.0038,0.01,0.799,0.59,1.02,0.035,0.025,0.046,22.05,21.27,22.78,0.934,0.927,0.94,0.977,0.97,0.98,0.913,0.899,0.922,41.97,36.99,47.41,41.02,35.88,46.47,0,0,0,0,0,0,0.749,0,0.32,0.16,0.84,0.16,46.2
-310442400000,1960,3,1959,6,31,6.54,0.497,2.85,112654,193.1,193.1,151.4,4,4,4,2441,971.4,4076,2256,842.4,185.5,129,239,1191,0,2737,0.0862,0.0586,0.133,1064,842.4,1100,990,990,990,971.9,967.8,975.8,18.1,14.2,22.2,0.836,0.477,0.926,0.441,0.224,0.48,0.025,0.01,0.034,1.78,1.02,1.94,0.1,0.046,0.14,16.35,12.24,21.2,0.914,0.869,0.94,0.975,0.97,0.98,0.891,0.843,0.921,38.8,28.69,49.26,37.85,27.82,48.28,0,0,0,0,0,0,0.841,0,3.69,0.076,0.44,0.56,17.2
-307764000000,1960,4,1959,7,30,10.6,0.765,2.85,81093.7,136,136,112.6,4,4,4,4072,3080,4629,3777,2785,295,295,295,2677,1685,3234,0.0735,0.0637,0.0958,1100,1100,1100,990,990,990,975.8,973.7,976.8,14.2,13.2,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.029,0.036,1.94,1.94,1.94,0.14,0.12,0.15,12.3,11.23,14.35,0.874,0.864,0.906,0.97,0.97,0.97,0.848,0.838,0.879,29.03,26.15,35.06,28.16,25.37,34.01,0,0,0,0,0,0,0.626,0,7.75,0.072,0.27,0.73,7.65
-305172000000,1960,5,1959,8,31,5.99,0.778,2.95,119197,176.7,176.7,160.2,4,4,4,2236,1708,3004,1946,1432,290.5,276,321,845.8,332,1583,0.132,0.107,0.162,1100,1100,1100,990,990,990,971.6,970.2,973.5,18.4,16.5,19.8,0.926,0.921,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.94,1.94,0.11,0.098,0.12,16.43,14.53,17.91,0.925,0.908,0.933,0.977,0.97,0.98,0.903,0.881,0.915,40.99,35.59,45.08,40.05,34.52,44.18,0,0,0,0,0,0,0.89,0,3.04,0.13,0.49,0.51,19.9
-302493600000,1960,6,1959,9,30,3.34,0.585,2.53,123542,190.7,190.7,171.6,4,3,3.933333333333333,1287,952.4,1678,1062,695.4,225.7,210,257,84.47,0,368,0.183,0.125,0.27,977.2,695.4,1100,990,990,990,968.8,967.7,970.1,21.2,19.9,22.3,0.696,0.372,0.921,0.359,0.139,0.48,0.017,0.0062,0.024,1.5,0.869,1.94,0.071,0.039,0.097,19.7,18.01,21.4,0.936,0.928,0.94,0.978,0.97,0.98,0.916,0.901,0.922,44.61,36.88,48.65,43.65,35.78,47.68,0,0,0,0,0,0,0.953,0,0.81,0.18,0.76,0.24,37
-299901600000,1960,7,1959,10,31,1.72,0.608,1.12,62524.5,138.1,138.1,84.04,3,2,2.3225806451612905,643.3,472.5,941.1,416.3,245.5,227,227,227,0,0,0,0.367,0.241,0.48,416.3,245.5,714.1,990,990,990,966.5,965.7,967.7,23.5,22.3,24.3,0.222,0.15,0.382,0.0582,0.0191,0.147,0.0025,0.00079,0.0066,0.508,0.276,0.93,0.022,0.011,0.042,23.04,21.41,24,0.924,0.903,0.941,0.973,0.97,0.98,0.9,0.876,0.922,36.78,26.08,48.58,35.82,25.3,47.6,0,0,0,0,0,0,0.467,0,0.6,0.35,0.65,0.35,36.4
-297223200000,1960,8,1959,11,31,1.1,0.493,0.604,35451.8,59.55,59.55,47.65,2,1,1.5483870967741935,409.4,344.6,470.2,225.4,160.6,184,184,184,0,0,0,0.453,0.391,0.534,225.4,160.6,286.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.117,0.162,0.0156,0.00606,0.0272,0.00064,0.00024,0.0011,0.336,0.243,0.491,0.014,0.0099,0.02,24.23,23.95,24.57,0.917,0.894,0.939,0.973,0.97,0.98,0.892,0.868,0.921,34.08,23.89,48.6,33.21,23.18,47.62,0,0,0,0,0,0,0.265,0,0.496,0.45,0.55,0.45,32.2
-294544800000,1960,9,1959,12,30,0.765,0.34,0.424,25750,44.57,44.57,35.76,1,1,1,295.1,249.8,340.6,163.8,131.8,131.3,118,138,0,0,0,0.447,0.405,0.5,163.8,131.8,202.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0997,0.128,0.00638,0.00318,0.0105,0.00025,0.00013,0.00042,0.313,0.226,0.429,0.012,0.0089,0.017,24.8,24.47,25.08,0.922,0.909,0.935,0.973,0.97,0.98,0.898,0.882,0.917,36.72,29.47,45.47,35.76,28.59,44.57,0,0,0,0,0,0,0.199,0,0.341,0.44,0.55,0.45,33.7
-291952800000,1960,10,1960,1,31,0.591,0.26,0.331,19953.1,33.41,33.41,26.82,1,1,1,220.5,201.2,249.8,123.5,104.2,97,97,97,0,0,0,0.442,0.388,0.482,123.5,104.2,152.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.095,0.0882,0.105,0.00235,0.000417,0.00528,0.000093,0.000016,0.00021,0.207,0.165,0.276,0.0081,0.0065,0.011,25.27,25.03,25.43,0.903,0.889,0.918,0.97,0.97,0.97,0.875,0.862,0.891,27.65,23.09,34.44,26.82,22.39,33.41,0,0,0,0,0,0,0.149,0,0.26,0.44,0.56,0.44,33.8
-289274400000,1960,11,1960,2,30,0.75,0.252,0.498,30061.8,53.78,53.78,41.75,2,1,1.2666666666666666,289.5,231.4,360.3,192.1,138.4,97.33,93,106,0,0,0,0.342,0.294,0.402,192.1,138.4,254.3,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.12,0.0999,0.143,0.0106,0.00384,0.0209,0.00042,0.00015,0.00084,0.321,0.23,0.479,0.013,0.0092,0.019,24.82,24.5,25.17,0.919,0.893,0.939,0.974,0.97,0.98,0.895,0.866,0.921,35.92,23.8,49.13,35.01,23.09,48.14,0,0,0,0,0,0,0.232,0,0.252,0.34,0.66,0.34,40.1
-286682400000,1960,12,1960,3,31,1.05,0.291,0.762,44695.9,73.69,73.69,60.08,2,2,2,393,360.3,453.1,284.5,242.3,108.5,104,118,0,0,0,0.278,0.23,0.327,284.5,242.3,349.1,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.153,0.14,0.175,0.0269,0.0185,0.0398,0.0011,0.00074,0.0016,0.325,0.263,0.431,0.013,0.011,0.018,24.31,23.93,24.54,0.913,0.902,0.926,0.97,0.97,0.972,0.885,0.875,0.899,30.96,26.31,37.92,30.04,25.52,36.84,0,0,0,0,0,0,0.334,0,0.288,0.28,0.73,0.27,42.6
-284004000000,1961,1,1960,4,31,1.6,0.321,1.27,72717.8,128.5,128.5,97.74,3,2,2.4838709677419355,595.6,455.7,760.5,475.6,335.7,120,120,120,0,0,0,0.207,0.158,0.263,475.6,335.7,640.5,990,990,990,966.3,965.7,966.9,23.7,23.1,24.3,0.232,0.172,0.32,0.071,0.0371,0.122,0.003,0.0015,0.0053,0.569,0.408,0.764,0.024,0.017,0.033,23.17,22.29,23.94,0.931,0.919,0.941,0.976,0.97,0.98,0.908,0.892,0.922,40.73,33.23,48.9,39.75,32.23,47.92,0,0,0,0,0,0,0.543,0,0.33,0.2,0.79,0.21,45.4
-281325600000,1961,2,1960,5,28,2.15,0.331,1.82,97870.8,181.7,181.7,145.6,4,3,3.5357142857142856,890.4,760.5,1128,753.4,623.5,137,137,137,0,0,0,0.155,0.121,0.18,753.4,623.5,990.7,990,990,990,967.5,966.9,968.3,22.5,21.7,23.1,0.403,0.312,0.619,0.176,0.117,0.343,0.0078,0.0051,0.016,0.907,0.735,1.4,0.04,0.032,0.064,21.64,20.3,22.32,0.935,0.927,0.941,0.977,0.97,0.98,0.914,0.899,0.922,42.57,36.66,47.61,41.61,35.56,46.66,0,0,0,0,0,0,0.809,0,0.33,0.15,0.85,0.15,45.5
-278906400000,1961,3,1960,6,31,7.02,0.49,2.9,112201,191.1,191.1,150.8,4,4,4,2622,1128,5278,2439,944.7,183,183,183,1356,0,3995,0.0899,0.0347,0.162,1083,944.7,1100,990,990,990.03,972.2,968.3,977.9,17.8,12.1,21.7,0.868,0.581,0.926,0.46,0.306,0.48,0.027,0.014,0.04,1.85,1.28,1.94,0.11,0.059,0.16,15.93,10.16,20.42,0.912,0.864,0.939,0.976,0.97,0.98,0.89,0.838,0.921,38.61,23.67,48.75,37.7,22.96,47.77,0,0,0,0,0,0,0.838,0,4.12,0.07,0.41,0.59,16
-276228000000,1961,4,1960,7,30,14.7,0.884,2.85,13770,100.5,100.5,19.12,4,4,4,5657,4686,6081,5316,4322,341,295,364,4216,3222,4617,0.0607,0.0495,0.0777,1100,1100,1100,990.06,990,990.09,978.5,976.9,979.2,11.5,10.9,13.1,0.904,0.891,0.926,0.48,0.48,0.48,0.042,0.037,0.044,1.92,1.91,1.94,0.17,0.15,0.17,9.627,9.038,11.12,0.173,0,0.864,0.194,0,0.97,0.168,0,0.838,4.929,0,25.91,4.781,0,25.14,0,0,24,0,0,0.8,0.106,0.8,11.85,0.06,0.19,0.81,0.937
-273636000000,1961,5,1960,8,31,9.04,0.911,2.95,96217.7,155.2,155.2,129.3,4,4,4,3374,2411,4532,3034,2071,340,340,340,1933,971,3092,0.104,0.075,0.141,1100,1100,1100,990,990,990,974.3,972.1,976.7,15.7,13.3,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.027,0.036,1.94,1.94,1.94,0.12,0.11,0.15,13.77,11.41,15.97,0.895,0.864,0.923,0.971,0.97,0.976,0.869,0.838,0.901,33.31,26.57,39.76,32.33,25.77,38.79,0,0,0,0,0,0,0.718,0,6.09,0.1,0.33,0.67,10.6
-270957600000,1961,6,1960,9,30,4.73,0.728,2.84,124208,188.2,188.2,172.5,4,4,4,1824,1291,2364,1543,998.2,281,257,293,448,0,971,0.159,0.124,0.227,1095,998.2,1100,990,990,990,970.5,968.8,972,19.5,18,21.2,0.901,0.689,0.926,0.473,0.349,0.48,0.024,0.016,0.027,1.9,1.48,1.94,0.098,0.07,0.11,17.61,16.08,19.71,0.931,0.924,0.938,0.98,0.976,0.98,0.912,0.902,0.92,44.03,40.08,48.02,43.13,39.13,47.06,0,0,0,0,0,0,0.958,0,1.89,0.15,0.6,0.4,26.3
-268365600000,1961,7,1960,10,31,2.53,0.686,1.84,97423.5,177.6,177.6,130.9,4,2,3.2580645161290325,944.4,666.8,1246,688.4,410.8,256,256,256,0,0,0,0.281,0.205,0.384,688.4,410.8,990.1,990,990,990,967.6,966.6,968.7,22.4,21.3,23.4,0.395,0.212,0.666,0.158,0.0522,0.342,0.0072,0.0022,0.016,0.871,0.493,1.44,0.039,0.021,0.068,21.5,19.88,22.87,0.933,0.918,0.941,0.977,0.97,0.98,0.911,0.891,0.922,41.29,32.52,48.16,40.34,31.55,47.19,0,0,0,0,0,0,0.727,0,0.69,0.27,0.73,0.27,38.5
-265687200000,1961,8,1960,11,31,1.4,0.524,0.875,50407.3,91.99,91.99,67.75,2,2,2,522.2,422.5,647.6,326.6,238.5,195.6,184,202,0,0,0,0.379,0.312,0.436,326.6,238.5,445.6,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.178,0.145,0.224,0.0353,0.0177,0.0591,0.0015,0.00072,0.0025,0.408,0.263,0.635,0.017,0.011,0.027,23.64,22.87,24.24,0.92,0.9,0.939,0.973,0.97,0.98,0.895,0.873,0.92,34.81,25.51,46.94,33.88,24.75,46,0,0,0,0,0,0,0.376,0,0.525,0.37,0.63,0.37,36
-263008800000,1961,9,1960,12,30,0.952,0.358,0.594,35264.2,59.27,59.27,48.98,2,1,1.5666666666666667,367.3,323.6,420.3,229.3,185.6,138,138,138,0,0,0,0.378,0.328,0.426,229.3,185.6,282.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.137,0.122,0.156,0.0161,0.00856,0.0265,0.00065,0.00034,0.0011,0.338,0.243,0.476,0.014,0.0098,0.019,24.43,24.19,24.61,0.918,0.896,0.939,0.974,0.97,0.98,0.894,0.869,0.92,34.75,24.43,48.43,33.9,23.7,47.46,0,0,0,0,0,0,0.272,0,0.358,0.38,0.62,0.38,37
-260416800000,1961,10,1961,1,31,0.743,0.295,0.449,27327.3,46.49,46.49,36.73,1,1,1,277.5,266.8,320.2,167.5,156.8,110,110,110,0,0,0,0.397,0.344,0.412,167.5,156.8,210.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.113,0.109,0.128,0.00679,0.00568,0.012,0.00027,0.00023,0.00048,0.32,0.289,0.452,0.013,0.011,0.018,24.87,24.55,24.94,0.924,0.92,0.938,0.973,0.97,0.98,0.899,0.892,0.919,37.75,35.29,47.44,36.73,34.23,46.49,0,0,0,0,0,0,0.204,0,0.294,0.4,0.6,0.4,36.8
-257738400000,1961,11,1961,2,30,0.873,0.275,0.598,35658.2,66.35,66.35,49.53,2,1,1.5333333333333334,336.8,266.8,420.3,230.8,160.8,106,106,106,0,0,0,0.322,0.252,0.397,230.8,160.8,314.3,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.135,0.11,0.164,0.017,0.00608,0.0329,0.00069,0.00024,0.0013,0.337,0.23,0.479,0.014,0.0092,0.019,24.57,24.14,24.93,0.919,0.893,0.939,0.973,0.97,0.98,0.894,0.866,0.921,35.26,23.8,49.13,34.33,23.09,48.14,0,0,0,0,0,0,0.275,0,0.275,0.32,0.68,0.32,40.8
-255146400000,1961,12,1961,3,31,1.31,0.316,0.997,58248.7,95.87,95.87,78.29,3,2,2.032258064516129,490.1,420.3,589.2,372.1,302.3,118,118,118,0,0,0,0.243,0.2,0.281,372.1,302.3,471.2,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.186,0.161,0.225,0.0444,0.0305,0.0642,0.0018,0.0012,0.0027,0.472,0.353,0.623,0.02,0.014,0.026,23.72,23.24,24.16,0.928,0.917,0.939,0.975,0.97,0.98,0.905,0.889,0.921,39.62,32.83,47.74,38.63,31.85,46.78,0,0,0,0,0,0,0.435,0,0.313,0.24,0.76,0.24,44.5
-252468000000,1962,1,1961,4,31,2.35,0.372,1.98,105117,191.7,191.7,141.3,4,2,3.4516129032258065,876.7,601.8,1217,737.7,462.8,139,139,139,0,0,0,0.167,0.114,0.231,737.7,462.8,1078,990,990,990,967.4,966.3,968.6,22.6,21.4,23.7,0.418,0.223,0.752,0.192,0.0626,0.451,0.0086,0.0026,0.021,0.933,0.465,1.72,0.042,0.02,0.08,21.69,19.7,23.2,0.933,0.918,0.941,0.976,0.97,0.98,0.911,0.891,0.922,41.87,32.72,49.17,40.89,31.74,48.19,0,0,0,0,0,0,0.785,0,0.37,0.16,0.84,0.16,44.7
-249789600000,1962,2,1961,5,28,4.76,0.392,2.66,113525,192.1,192.1,168.9,4,4,4,1968,1291,2932,1806,1129,162,162,162,705.7,29,1670,0.0868,0.0553,0.125,1100,1100,1100,990,990,990,970.9,968.8,973.3,19.1,16.7,21.2,0.906,0.805,0.926,0.48,0.48,0.48,0.025,0.023,0.029,1.92,1.82,1.94,0.1,0.086,0.12,17.22,14.71,19.36,0.929,0.91,0.938,0.978,0.97,0.98,0.909,0.883,0.919,43.16,36.1,49,42.23,35.02,48.02,0,0,0,0,0,0,0.939,0,2.1,0.082,0.56,0.44,23.8
-247370400000,1962,3,1961,6,31,11.7,0.706,2.95,79353.8,134.9,134.9,106.7,4,4,4,4358,3123,5187,4094,2884,263.5,239,315,2994,1784,3848,0.0609,0.0461,0.0765,1100,1100,1100,990,990,990.02,976.3,973.8,977.8,13.7,12.2,16.2,0.926,0.918,0.926,0.48,0.48,0.48,0.035,0.03,0.039,1.94,1.93,1.94,0.14,0.12,0.16,11.74,10.29,14.25,0.867,0.864,0.905,0.97,0.97,0.97,0.841,0.838,0.878,27.49,23.97,34.77,26.66,23.25,33.73,0,0,0,0,0,0,0.593,0,8.75,0.06,0.25,0.75,6.78
-244692000000,1962,4,1961,7,30,13.6,0.884,2.85,34566.6,103.6,103.6,48.01,4,4,4,5235,4501,5570,4894,4137,341,295,364,3794,3037,4175,0.0656,0.053,0.0809,1100,1100,1100,990.03,990,990.05,977.9,976.6,978.4,12.2,11.7,13.4,0.915,0.907,0.926,0.48,0.48,0.48,0.039,0.036,0.041,1.93,1.92,1.94,0.16,0.14,0.16,10.25,9.744,11.46,0.432,0,0.864,0.485,0,0.97,0.419,0,0.838,12.37,0,26.7,12,0,25.9,0,0,15,0,0,0.5,0.267,0.5,10.75,0.065,0.21,0.79,2.54
-242100000000,1962,5,1961,8,31,9.27,0.911,2.95,94387,149,149,126.9,4,4,4,3461,2617,4415,3121,2277,340,340,340,2021,1177,2975,0.101,0.077,0.13,1100,1100,1100,990,990,990,974.5,972.6,976.4,15.5,13.6,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.028,0.035,1.94,1.94,1.94,0.13,0.11,0.14,13.56,11.62,15.47,0.892,0.864,0.918,0.97,0.97,0.972,0.866,0.838,0.893,32.69,27.06,38.31,31.72,26.25,37.25,0,0,0,0,0,0,0.705,0,6.32,0.098,0.32,0.68,10.2
-239421600000,1962,6,1961,9,30,4.87,0.759,2.83,122925,188.1,188.1,170.7,4,4,4,1878,1291,2543,1585,998.2,293,293,293,491.6,0,1150,0.163,0.115,0.227,1093,998.2,1100,990,990,990,970.6,968.8,972.4,19.4,17.6,21.2,0.897,0.689,0.926,0.471,0.349,0.48,0.024,0.016,0.027,1.9,1.48,1.94,0.098,0.07,0.11,17.49,15.65,19.71,0.931,0.92,0.938,0.979,0.974,0.98,0.911,0.896,0.92,43.59,38.83,47.97,42.68,37.8,47.02,0,0,0,0,0,0,0.948,0,2.04,0.16,0.58,0.42,25.2
-236829600000,1962,7,1961,10,31,2.54,0.686,1.86,98232.7,172.7,172.7,132,4,2,3.2903225806451615,949.5,702.7,1208,693.5,446.7,256,256,256,0,0,0,0.278,0.212,0.364,693.5,446.7,952.1,990,990,990,967.7,966.7,968.6,22.3,21.4,23.3,0.395,0.23,0.611,0.158,0.0593,0.312,0.0072,0.0025,0.015,0.871,0.52,1.32,0.039,0.023,0.062,21.47,20.12,22.65,0.934,0.921,0.941,0.976,0.97,0.98,0.912,0.893,0.922,41.44,33.67,49.03,40.48,32.66,48.05,0,0,0,0,0,0,0.734,0,0.68,0.27,0.73,0.27,38.7
-234151200000,1962,8,1961,11,31,1.49,0.541,0.947,54479.2,95.63,95.63,73.22,2,2,2,555.7,472.5,666.8,353.7,270.5,202,202,202,0,0,0,0.368,0.303,0.428,353.7,270.5,464.8,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.189,0.159,0.235,0.0407,0.0241,0.063,0.0017,0.00099,0.0027,0.458,0.312,0.68,0.019,0.013,0.029,23.45,22.75,23.96,0.925,0.91,0.941,0.974,0.97,0.98,0.901,0.882,0.922,37.58,28.91,48.79,36.61,28.04,47.81,0,0,0,0,0,0,0.407,0,0.543,0.36,0.64,0.36,36.6
-231472800000,1962,9,1961,12,30,1.07,0.378,0.687,40155.7,65.61,65.61,55.77,2,1,1.8666666666666667,410.9,360.3,459.3,264.9,214.3,146,146,146,0,0,0,0.357,0.318,0.405,264.9,214.3,313.3,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.151,0.133,0.168,0.023,0.0129,0.0327,0.00094,0.00052,0.0013,0.333,0.25,0.471,0.014,0.01,0.019,24.22,23.96,24.46,0.913,0.898,0.938,0.971,0.97,0.98,0.887,0.871,0.92,31.91,24.88,47.99,31.02,24.14,47.03,0,0,0,0,0,0,0.31,0,0.383,0.35,0.64,0.36,37.5
-228880800000,1962,10,1962,1,31,0.838,0.321,0.517,31066.2,49.17,49.17,41.76,2,1,1.2903225806451613,312.9,283.6,354,192.9,163.6,120,120,120,0,0,0,0.385,0.339,0.423,192.9,163.6,234,990,990,990,965,964.8,965.2,25,24.8,25.2,0.124,0.113,0.138,0.01,0.00636,0.0168,0.0004,0.00025,0.00068,0.325,0.234,0.473,0.013,0.0094,0.019,24.71,24.45,24.86,0.919,0.893,0.939,0.974,0.97,0.98,0.895,0.867,0.92,35.9,23.83,48.5,35,23.12,47.53,0,0,0,0,0,0,0.232,0,0.321,0.38,0.62,0.38,37.1
-226202400000,1962,11,1962,2,30,0.903,0.275,0.628,37545.6,71.02,71.02,52.15,2,1,1.5333333333333334,348.3,302.3,442.8,242.3,196.3,106,106,106,0,0,0,0.308,0.239,0.351,242.3,196.3,336.8,990,990,990,965.1,964.9,965.6,24.9,24.4,25.1,0.139,0.122,0.172,0.0185,0.00963,0.0374,0.00075,0.00038,0.0015,0.372,0.235,0.479,0.015,0.0094,0.019,24.49,24,24.72,0.922,0.895,0.939,0.975,0.97,0.98,0.899,0.868,0.921,37.77,24.2,49.13,36.85,23.47,48.14,0,0,0,0,0,0,0.29,0,0.275,0.3,0.7,0.3,41.6
-223610400000,1962,12,1962,3,31,1.99,0.331,1.66,90544.7,183.1,183.1,121.7,4,2,2.935483870967742,742,459.3,1126,618.6,341.3,123.4,118,126,0,0,0,0.181,0.112,0.257,618.6,341.3,999.8,990,990,990,966.8,965.7,968.3,23.2,21.7,24.3,0.336,0.175,0.637,0.139,0.0383,0.35,0.0062,0.0016,0.016,0.781,0.419,1.43,0.034,0.017,0.066,22.38,20.28,23.91,0.934,0.921,0.94,0.977,0.97,0.98,0.913,0.893,0.921,42.24,34.11,46.87,41.3,33.09,45.93,0,0,0,0,0,0,0.676,0,0.33,0.17,0.83,0.17,45.5
-220932000000,1963,1,1962,4,31,4.52,0.402,2.86,129388,191.8,191.8,173.9,4,4,4,1688,1132,2803,1538,982.3,150,150,150,470.9,0,1553,0.098,0.0535,0.132,1067,982.3,1100,990,990,990,970,968.3,973,20,17,21.7,0.815,0.62,0.926,0.438,0.336,0.48,0.022,0.015,0.028,1.76,1.38,1.94,0.089,0.064,0.11,18.25,15.02,20.3,0.933,0.913,0.94,0.979,0.97,0.98,0.913,0.886,0.921,44.42,37,48.93,43.48,35.89,47.95,0,0,0,0,0,0,0.966,0,1.66,0.089,0.63,0.37,28.6
-218253600000,1963,2,1962,5,28,9.83,0.477,2.66,76136.6,141,141,113.3,4,4,4,4062,2895,5133,3865,2698,197,197,197,2765,1598,3836,0.0496,0.0384,0.068,1100,1100,1100,990,990,990.02,975.7,973.3,977.7,14.3,12.3,16.7,0.926,0.92,0.926,0.48,0.48,0.48,0.034,0.029,0.039,1.94,1.93,1.94,0.14,0.12,0.16,12.33,10.37,14.8,0.876,0.864,0.911,0.97,0.97,0.97,0.85,0.838,0.884,29.2,24.15,36.35,28.32,23.43,35.26,0,0,0,0,0,0,0.629,0,7.17,0.049,0.27,0.73,7.75
-215834400000,1963,3,1962,6,31,17.5,0.844,2.95,2194.79,91.45,91.45,2.95,4,4,4,6540,5308,7115,6225,4993,315,315,315,5125,3893,5700,0.0484,0.0443,0.0593,1100,1100,1100,990.13,990.03,990.18,979.7,978,980.4,10.4,9.78,12,0.877,0.86,0.915,0.48,0.48,0.48,0.046,0.04,0.049,1.89,1.87,1.93,0.18,0.16,0.19,8.542,7.906,10.12,0.0279,0,0.864,0.0313,0,0.97,0.027,0,0.838,0.7603,0,23.57,0.7375,0,22.86,0,0,30,0,0,0.968,0.0164,0.968,14.55,0.048,0.17,0.83,0.125
-213156000000,1963,4,1962,7,30,13.9,0.943,2.85,31554.6,111.7,111.7,43.83,4,4,4,5357,4057,6288,4993,3693,364,364,364,3893,2593,4824,0.0692,0.0579,0.0897,1100,1100,1100,990.05,990,990.11,978,975.8,979.4,12,10.7,14.2,0.909,0.885,0.926,0.48,0.48,0.48,0.04,0.034,0.045,1.92,1.9,1.94,0.16,0.14,0.18,10.12,8.804,12.28,0.375,0,0.87,0.42,0,0.97,0.363,0,0.844,11.3,0,28.8,10.96,0,27.93,0,0,17,0,0,0.567,0.243,0.567,11.05,0.068,0.21,0.79,2.27
-210564000000,1963,5,1962,8,31,8.1,0.876,2.95,102941,162.3,162.3,138.4,4,4,4,3024,2155,4008,2697,1834,327.1,321,340,1597,734,2568,0.112,0.0848,0.149,1100,1100,1100,990,990,990,973.5,971.5,975.7,16.5,14.3,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.034,1.94,1.94,1.94,0.12,0.1,0.14,14.54,12.37,16.58,0.905,0.872,0.927,0.972,0.97,0.979,0.88,0.846,0.907,35.57,29.07,41.45,34.59,28.2,40.58,0,0,0,0,0,0,0.769,0,5.15,0.11,0.36,0.64,12.7
-207885600000,1963,6,1962,9,30,3.97,0.666,2.71,125913,188.6,188.6,174.9,4,4,4,1532,1089,2155,1275,832.5,257,257,257,228.6,0,798,0.175,0.119,0.236,1047,832.5,1100,990,990,990,969.6,968.2,971.5,20.4,18.5,21.8,0.807,0.498,0.926,0.423,0.216,0.48,0.021,0.0099,0.026,1.72,1.02,1.94,0.085,0.047,0.1,18.7,16.58,20.8,0.934,0.927,0.939,0.98,0.975,0.98,0.915,0.907,0.92,44.63,39.62,48.12,43.72,38.63,47.16,0,0,0,0,0,0,0.972,0,1.26,0.17,0.68,0.32,31.7
-205293600000,1963,7,1962,10,31,2.23,0.636,1.59,86525.9,159.8,159.8,116.3,4,2,2.838709677419355,831.7,647.6,1086,594.4,391.6,237.3,227,256,0,0,0,0.295,0.209,0.395,594.4,391.6,859.4,990,990,990,967.2,966.5,968.2,22.8,21.8,23.5,0.321,0.205,0.515,0.113,0.0483,0.238,0.005,0.0021,0.011,0.749,0.524,1.08,0.033,0.022,0.049,22.03,20.75,22.98,0.935,0.925,0.941,0.977,0.97,0.98,0.913,0.897,0.923,42.46,36.26,49.03,41.5,35.18,48.05,0,0,0,0,0,0,0.646,0,0.64,0.29,0.71,0.29,38.8
-202615200000,1963,8,1962,11,31,1.46,0.541,0.917,52801.3,89.93,89.93,70.97,2,2,2,544.5,472.5,636.9,342.5,270.5,202,202,202,0,0,0,0.374,0.317,0.428,342.5,270.5,434.9,990,990,990,966,965.7,966.4,24,23.6,24.3,0.184,0.159,0.218,0.0385,0.0241,0.057,0.0016,0.00099,0.0024,0.434,0.312,0.61,0.018,0.013,0.026,23.52,22.94,23.96,0.924,0.91,0.938,0.973,0.97,0.98,0.899,0.882,0.919,36.45,28.91,45.88,35.48,28.04,44.97,0,0,0,0,0,0,0.394,0,0.543,0.37,0.63,0.37,36.2
-199936800000,1963,9,1962,12,30,1.09,0.378,0.713,41519,67.87,67.87,57.67,2,2,2,421.2,380.8,470.2,275.2,234.8,146,146,146,0,0,0,0.348,0.311,0.383,275.2,234.8,324.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.155,0.141,0.172,0.025,0.017,0.0348,0.001,0.00069,0.0014,0.315,0.255,0.393,0.013,0.01,0.016,24.19,23.89,24.44,0.91,0.899,0.921,0.97,0.97,0.97,0.883,0.872,0.894,29.72,25.3,34.98,28.83,24.54,33.93,0,0,0,0,0,0,0.32,0,0.377,0.35,0.65,0.35,38.1
-197344800000,1963,10,1963,1,31,0.962,0.321,0.641,37433.2,54.2,54.2,50.31,2,2,2,359.2,346.9,377.1,239.2,226.9,120,120,120,0,0,0,0.334,0.318,0.346,239.2,226.9,257.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.146,0.0178,0.0154,0.0214,0.00072,0.00062,0.00087,0.259,0.242,0.285,0.01,0.0097,0.012,24.54,24.43,24.62,0.901,0.896,0.907,0.97,0.97,0.97,0.874,0.869,0.88,25.93,24.55,27.94,25.16,23.81,27.1,0,0,0,0,0,0,0.28,0,0.321,0.33,0.67,0.33,38.9
-194666400000,1963,11,1963,2,30,1.22,0.295,0.921,53599.2,107.9,107.9,74.44,3,2,2.1,469.3,360.3,647.6,355.3,246.3,114,114,114,0,0,0,0.249,0.176,0.316,355.3,246.3,533.6,990,990,990,965.7,965.2,966.5,24.3,23.5,24.8,0.182,0.142,0.261,0.0413,0.0193,0.0835,0.0017,0.00078,0.0036,0.431,0.269,0.638,0.018,0.011,0.027,23.86,22.94,24.53,0.923,0.904,0.94,0.972,0.97,0.98,0.897,0.877,0.921,36.49,26.79,48.46,35.51,25.98,47.49,0,0,0,0,0,0,0.414,0,0.299,0.24,0.75,0.25,43.9
-192074400000,1963,12,1963,3,31,2.15,0.337,1.81,99728.2,150.9,150.9,134,4,3,3.129032258064516,803.1,673.1,914.1,677.1,547.1,126,126,126,0,0,0,0.158,0.138,0.187,677.1,547.1,788.1,990,990,990,967.1,966.6,967.6,22.9,22.4,23.4,0.347,0.27,0.429,0.135,0.0889,0.184,0.0059,0.0038,0.0082,0.818,0.595,0.957,0.036,0.025,0.042,22.07,21.56,22.81,0.936,0.927,0.942,0.978,0.971,0.98,0.916,0.901,0.923,44.04,37.55,48.96,43.09,36.45,47.98,0,0,0,0,0,0,0.745,0,0.34,0.16,0.84,0.16,46.4
-189396000000,1964,1,1963,4,31,2.68,0.402,2.28,119527,173.2,173.2,160.7,4,4,4,1002,906.4,1083,852.2,756.4,150,150,150,0,0,0,0.15,0.139,0.165,852.2,756.4,932.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.494,0.406,0.567,0.233,0.168,0.296,0.011,0.0075,0.014,1.05,0.827,1.25,0.047,0.037,0.057,21.06,20.59,21.65,0.934,0.928,0.938,0.977,0.97,0.98,0.913,0.9,0.919,41.09,37.26,44.18,40.16,36.14,43.3,0,0,0,0,0,0,0.893,0,0.4,0.15,0.85,0.15,44.6
-186717600000,1964,2,1963,5,29,3.33,0.406,2.65,128200,191.8,191.8,184.2,4,4,4,1330,1089,1694,1168,927.5,162,162,162,109.8,0,432,0.124,0.0956,0.149,1058,927.5,1100,990,990,990,968.9,968.2,970.1,21.1,19.9,21.8,0.774,0.562,0.913,0.43,0.292,0.48,0.02,0.013,0.024,1.7,1.23,1.93,0.081,0.057,0.097,19.36,17.96,20.58,0.938,0.934,0.94,0.98,0.98,0.98,0.919,0.915,0.921,46.99,43.9,48.94,46.05,43.02,47.96,0,0,0,0,0,0,1.02,0,0.68,0.12,0.8,0.2,38.5
-184212000000,1964,3,1963,6,31,5.99,0.539,2.95,119171,175.4,175.4,160.2,4,4,4,2236,1746,2450,2035,1507,201.1,183,239,935.2,407,1167,0.0916,0.0747,0.137,1100,1100,1100,990,990,990,971.7,970.3,972.2,18.3,17.8,19.7,0.926,0.924,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.94,1.94,0.11,0.098,0.11,16.41,15.87,17.78,0.926,0.922,0.933,0.977,0.975,0.98,0.905,0.899,0.914,40.97,39.49,44.73,40.04,38.5,43.84,0,0,0,0,0,0,0.89,0,3.04,0.09,0.49,0.51,19.9
-181533600000,1964,4,1963,7,30,5.9,0.562,2.85,114471,161.4,161.4,159,4,4,4,2275,2188,2327,2058,1971,217,217,217,957.8,871,1010,0.0954,0.0932,0.0992,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.3,16.17,16.51,0.925,0.925,0.926,0.977,0.977,0.979,0.904,0.903,0.907,40.66,40.32,41.23,39.75,39.38,40.36,0,0,0,0,0,0,0.883,0,3.05,0.095,0.48,0.52,19.4
-178941600000,1964,5,1963,8,31,4.52,0.587,2.92,131283,192.1,192.1,176.5,4,4,4,1689,1187,2155,1470,994.7,219.1,192,276,379,0,863,0.134,0.0891,0.177,1091,994.7,1100,990,990,990,970.1,968.5,971.5,19.9,18.5,21.5,0.878,0.642,0.926,0.469,0.346,0.48,0.024,0.016,0.026,1.87,1.43,1.94,0.094,0.066,0.1,18.04,16.58,20.09,0.933,0.927,0.939,0.98,0.979,0.98,0.914,0.907,0.921,45.02,41.45,48.99,44.11,40.58,48.01,0,0,0,0,0,0,0.98,0,1.6,0.13,0.65,0.35,29
-176263200000,1964,6,1963,9,30,2.16,0.417,1.74,94071.6,182.7,182.7,130.7,4,2,3.2,833.9,583,1167,672.9,422,161,161,161,0,0,0,0.202,0.138,0.276,672.9,422,1006,990,990,990,967.2,966.2,968.4,22.8,21.6,23.8,0.367,0.207,0.654,0.153,0.0544,0.357,0.0068,0.0023,0.017,0.835,0.493,1.46,0.037,0.021,0.068,21.95,20.12,23.2,0.934,0.92,0.941,0.977,0.97,0.98,0.912,0.893,0.923,42.06,33.7,48.97,41.1,32.69,47.99,0,0,0,0,0,0,0.726,0,0.42,0.19,0.81,0.19,43.6
-173671200000,1964,7,1963,10,31,1.35,0.454,0.9,52164.7,91.49,91.49,70.11,2,2,2,505.5,453.1,571.9,335.9,267.1,169.5,135,186,0,0,0,0.341,0.236,0.411,335.9,267.1,436.9,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.177,0.154,0.211,0.0372,0.0234,0.0574,0.0015,0.00096,0.0024,0.421,0.304,0.606,0.017,0.012,0.025,23.7,23.22,24.06,0.922,0.909,0.938,0.973,0.97,0.98,0.897,0.882,0.92,35.99,28.63,46.68,35.06,27.78,45.74,0,0,0,0,0,0,0.39,0,0.45,0.34,0.67,0.33,38.6
-170992800000,1964,8,1963,11,31,1.08,0.443,0.64,37623.7,60.8,60.8,50.57,2,1,1.6451612903225807,404.3,354,445.5,239.1,170,165.3,155,184,0,0,0,0.413,0.348,0.52,239.1,170,290.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.143,0.121,0.16,0.0182,0.007,0.0281,0.00074,0.00028,0.0012,0.333,0.257,0.451,0.014,0.01,0.018,24.25,24.06,24.5,0.917,0.9,0.937,0.973,0.97,0.98,0.892,0.873,0.918,33.5,25.48,46.18,32.62,24.71,45.25,0,0,0,0,0,0,0.281,0,0.44,0.41,0.59,0.41,34.8
-168314400000,1964,9,1963,12,30,0.845,0.358,0.487,29690.3,47.46,47.46,41.24,1,1,1,326,290.5,354,188,152.5,138,138,138,0,0,0,0.425,0.39,0.475,188,152.5,216,990,990,990,965,964.9,965.2,25,24.8,25.1,0.123,0.11,0.133,0.00911,0.00525,0.0132,0.00037,0.00021,0.00053,0.384,0.28,0.476,0.015,0.011,0.019,24.59,24.35,24.86,0.931,0.918,0.939,0.977,0.97,0.98,0.909,0.891,0.92,42.19,34.14,48.43,41.24,33.12,47.46,0,0,0,0,0,0,0.229,0,0.358,0.42,0.58,0.42,35.1
-165722400000,1964,10,1964,1,31,0.734,0.295,0.439,26715,39.84,39.84,35.91,1,1,1,274,264.1,290.5,164,154.1,110,110,110,0,0,0,0.402,0.379,0.417,164,154.1,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.117,0.0064,0.00541,0.00805,0.00025,0.00021,0.00032,0.309,0.281,0.356,0.012,0.011,0.014,24.9,24.78,24.96,0.923,0.919,0.929,0.972,0.97,0.978,0.897,0.891,0.908,36.95,34.67,40.75,35.91,33.63,39.84,0,0,0,0,0,0,0.199,0,0.295,0.4,0.6,0.4,36.4
-163044000000,1964,11,1964,2,30,0.856,0.275,0.581,35033.3,66.35,66.35,48.66,2,1,1.3333333333333333,330.1,283.6,420.3,224.1,177.6,106,106,106,0,0,0,0.326,0.252,0.374,224.1,177.6,314.3,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.132,0.116,0.164,0.0152,0.00776,0.0329,0.00061,0.00031,0.0013,0.383,0.23,0.479,0.015,0.0092,0.019,24.56,24.14,24.82,0.926,0.893,0.939,0.976,0.97,0.98,0.904,0.866,0.921,40.08,23.8,49.13,39.17,23.09,48.14,0,0,0,0,0,0,0.27,0,0.275,0.32,0.68,0.32,40.9
-160452000000,1964,12,1964,3,31,1.25,0.316,0.935,54724.2,92.07,92.07,73.55,2,2,2,467.1,413.7,556.2,349.1,295.7,118,118,118,0,0,0,0.254,0.212,0.285,349.1,295.7,438.2,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.178,0.159,0.209,0.0398,0.0291,0.0576,0.0016,0.0012,0.0024,0.436,0.343,0.607,0.018,0.014,0.025,23.86,23.29,24.2,0.925,0.916,0.939,0.973,0.97,0.98,0.9,0.888,0.92,37.78,32.13,46.97,36.78,31.16,46.03,0,0,0,0,0,0,0.409,0,0.315,0.25,0.75,0.25,43.8
-157773600000,1965,1,1964,4,31,1.85,0.372,1.48,82762.3,137.5,137.5,111.2,3,2,2.806451612903226,689.9,551,834.7,550.9,412,139,139,139,0,0,0,0.205,0.167,0.252,550.9,412,695.7,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.274,0.202,0.355,0.0921,0.0524,0.139,0.004,0.0022,0.0061,0.645,0.465,0.875,0.028,0.02,0.038,22.7,21.89,23.37,0.932,0.918,0.94,0.976,0.97,0.98,0.909,0.891,0.922,40.94,32.72,48.58,39.98,31.74,47.61,0,0,0,0,0,0,0.618,0,0.37,0.2,0.8,0.2,44.7
-155095200000,1965,2,1964,5,28,2.55,0.331,2.18,112550,192,192,167.5,4,3,3.9285714285714284,1053,843.5,1414,915.8,706.5,137,137,137,12.71,0,177,0.132,0.0969,0.162,903.1,706.5,1100,990,990,990,968,967.3,969.2,22,20.8,22.7,0.55,0.359,0.852,0.284,0.143,0.48,0.013,0.0063,0.023,1.21,0.802,1.87,0.056,0.036,0.09,20.75,18.93,21.83,0.936,0.927,0.941,0.978,0.97,0.98,0.916,0.9,0.922,43.65,37.01,48.99,42.7,35.9,48.01,0,0,0,0,0,0,0.93,0,0.37,0.13,0.85,0.15,44.1
-152676000000,1965,3,1964,6,31,6.21,0.49,2.95,117499,184.7,184.7,157.9,4,4,4,2318,1485,2671,2135,1302,183,183,183,1035,202,1388,0.0812,0.0685,0.123,1100,1100,1100,990,990,990,971.8,969.4,972.7,18.2,17.3,20.6,0.924,0.882,0.926,0.48,0.48,0.48,0.026,0.023,0.028,1.94,1.9,1.94,0.11,0.092,0.11,16.24,15.34,18.67,0.923,0.917,0.936,0.976,0.972,0.98,0.901,0.891,0.917,40.46,37.92,47.12,39.48,36.84,46.18,0,0,0,0,0,0,0.877,0,3.26,0.079,0.48,0.52,18.9
-149997600000,1965,4,1964,7,30,6.62,0.562,2.85,108645,159.4,159.4,150.9,4,4,4,2552,2261,2743,2335,2044,217,217,217,1235,944,1426,0.0854,0.0791,0.096,1100,1100,1100,990,990,990,972.4,971.7,972.9,17.6,17.1,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.63,15.17,16.33,0.92,0.915,0.925,0.973,0.97,0.978,0.895,0.888,0.905,38.75,37.42,40.75,37.72,36.32,39.84,0,0,0,0,0,0,0.838,0,3.77,0.085,0.43,0.57,16.4
-147405600000,1965,5,1964,8,31,4.83,0.739,2.94,129144,188.5,188.5,173.6,4,4,4,1803,1328,2217,1527,1052,276,276,276,429.1,0,841,0.157,0.124,0.208,1098,1052,1100,990,990,990,970.4,968.9,971.6,19.6,18.4,21.1,0.902,0.746,0.926,0.478,0.417,0.48,0.024,0.02,0.026,1.91,1.65,1.94,0.098,0.078,0.11,17.66,16.43,19.42,0.932,0.926,0.939,0.98,0.978,0.98,0.913,0.906,0.92,44.29,41.04,48.09,43.4,40.15,47.13,0,0,0,0,0,0,0.964,0,1.89,0.15,0.61,0.39,26.7
-144727200000,1965,6,1964,9,30,2.4,0.417,1.98,104315,192.1,192.1,144.9,4,3,3.533333333333333,926.1,636.9,1291,765.1,475.9,161,161,161,1,0,30,0.182,0.125,0.253,764.1,475.9,1100,990,990,990,967.6,966.4,968.8,22.4,21.2,23.6,0.443,0.233,0.805,0.207,0.0652,0.48,0.0094,0.0028,0.023,0.98,0.477,1.82,0.044,0.02,0.086,21.46,19.36,23.08,0.933,0.919,0.941,0.976,0.97,0.98,0.911,0.891,0.922,41.67,32.99,49,40.71,32,48.02,0,0,0,0,0,0,0.805,0,0.42,0.17,0.83,0.17,43.5
-142135200000,1965,7,1964,10,31,1.38,0.498,0.878,50698.9,89.77,89.77,68.14,2,2,2,513.7,440,618.7,327.7,254,186,186,186,0,0,0,0.366,0.301,0.423,327.7,254,432.7,990,990,990,965.9,965.6,966.4,24.1,23.6,24.4,0.176,0.15,0.213,0.0355,0.0208,0.0565,0.0015,0.00085,0.0024,0.406,0.285,0.6,0.017,0.012,0.025,23.68,23.03,24.14,0.921,0.906,0.938,0.973,0.97,0.98,0.895,0.879,0.919,35.01,27.23,45.8,34.07,26.42,44.88,0,0,0,0,0,0,0.379,0,0.502,0.36,0.64,0.36,36.7
-139456800000,1965,8,1964,11,31,1.05,0.415,0.631,37105.5,58.7,58.7,49.87,2,1,1.6774193548387097,390.5,344.6,435.5,235.5,189.6,155,155,155,0,0,0,0.399,0.356,0.45,235.5,189.6,280.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.14,0.124,0.156,0.0172,0.00896,0.0261,0.0007,0.00036,0.0011,0.328,0.237,0.484,0.013,0.0096,0.02,24.32,24.12,24.49,0.914,0.894,0.939,0.973,0.97,0.98,0.89,0.867,0.921,32.99,23.83,48.7,32.15,23.11,47.73,0,0,0,0,0,0,0.277,0,0.419,0.4,0.6,0.4,35.3
-136778400000,1965,9,1964,12,30,0.818,0.358,0.461,28023.9,44.57,44.57,38.92,1,1,1,315.8,287.2,340.6,177.8,149.2,138,138,138,0,0,0,0.438,0.405,0.481,177.8,149.2,202.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.119,0.109,0.128,0.00779,0.00492,0.0105,0.00031,0.0002,0.00042,0.352,0.271,0.429,0.014,0.011,0.017,24.67,24.47,24.88,0.927,0.917,0.935,0.976,0.97,0.98,0.905,0.889,0.917,39.88,33.37,45.47,38.92,32.37,44.57,0,0,0,0,0,0,0.216,0,0.357,0.44,0.56,0.44,34.3
-134186400000,1965,10,1965,1,31,0.719,0.295,0.425,25778.1,38.15,38.15,34.65,1,1,1,268.6,249.8,283.6,158.6,139.8,110,110,110,0,0,0,0.41,0.388,0.44,158.6,139.8,173.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.103,0.115,0.00586,0.00398,0.00736,0.00023,0.00016,0.00029,0.294,0.245,0.335,0.012,0.0097,0.013,24.93,24.83,25.06,0.921,0.913,0.926,0.97,0.97,0.974,0.893,0.886,0.902,35.71,31.36,39.16,34.65,30.42,38.15,0,0,0,0,0,0,0.192,0,0.294,0.41,0.59,0.41,35.9
-131508000000,1965,11,1965,2,30,0.744,0.252,0.491,29525.1,54.54,54.54,41.01,2,1,1.3333333333333333,286.9,246.2,350.2,189.5,140.2,97.33,93,106,0,0,0,0.345,0.266,0.431,189.5,140.2,257.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.142,0.0102,0.00402,0.0214,0.00041,0.00016,0.00086,0.293,0.227,0.436,0.012,0.0091,0.017,24.85,24.57,25.08,0.916,0.893,0.937,0.972,0.97,0.98,0.89,0.866,0.918,33.57,23.77,46.71,32.66,23.05,45.78,0,0,0,0,0,0,0.228,0,0.253,0.34,0.66,0.34,39.7
-128916000000,1965,12,1965,3,31,1.17,0.316,0.853,49917.6,84.26,84.26,67.09,2,2,2,436.3,360.3,516.8,318.3,242.3,118,118,118,0,0,0,0.273,0.228,0.327,318.3,242.3,398.8,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.167,0.14,0.195,0.0337,0.0185,0.0498,0.0014,0.00074,0.0021,0.383,0.263,0.526,0.016,0.011,0.022,24.06,23.55,24.54,0.919,0.902,0.934,0.972,0.97,0.98,0.893,0.875,0.915,34.51,26.31,42.99,33.55,25.52,42.13,0,0,0,0,0,0,0.373,0,0.317,0.27,0.73,0.27,42.7
-126237600000,1966,1,1965,4,31,1.66,0.321,1.34,76467.9,131.8,131.8,102.8,3,2,2.5161290322580645,620.6,516.8,779.4,500.6,396.8,120,120,120,0,0,0,0.196,0.154,0.232,500.6,396.8,659.4,990,990,990,966.4,965.9,967,23.6,23,24.1,0.242,0.194,0.33,0.0767,0.0494,0.128,0.0033,0.0021,0.0056,0.61,0.459,0.8,0.026,0.019,0.035,23.02,22.18,23.55,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.891,0.921,42.53,32.8,48.31,41.59,31.82,47.34,0,0,0,0,0,0,0.571,0,0.32,0.19,0.81,0.19,46.1
-123559200000,1966,2,1965,5,28,2.4,0.331,2.07,108176,189.7,189.7,161,4,3,3.8214285714285716,991.9,847.1,1195,854.9,710.1,137,137,137,0,0,0,0.14,0.115,0.162,854.9,710.1,1058,990,990,990,967.8,967.3,968.5,22.2,21.5,22.7,0.494,0.361,0.718,0.244,0.145,0.426,0.011,0.0064,0.02,1.1,0.785,1.64,0.05,0.035,0.076,21.08,19.85,21.81,0.936,0.927,0.941,0.977,0.97,0.98,0.915,0.899,0.922,43.3,36.66,48.4,42.33,35.56,47.43,0,0,0,0,0,0,0.894,0,0.33,0.14,0.86,0.14,45.1
-121140000000,1966,3,1965,6,31,7.52,0.49,2.95,109897,192.1,192.1,147.7,4,4,4,2806,1291,5345,2623,1108,183,183,183,1523,8,4062,0.0784,0.0342,0.142,1100,1100,1100,990,990,990.03,972.8,968.8,978,17.3,12,21.2,0.915,0.8,0.926,0.48,0.48,0.48,0.029,0.023,0.04,1.93,1.81,1.94,0.12,0.086,0.16,15.32,10.07,19.37,0.91,0.864,0.938,0.975,0.97,0.98,0.888,0.838,0.919,37.83,23.45,49.01,36.93,22.74,48.03,0,0,0,0,0,0,0.821,0,4.57,0.065,0.39,0.61,14.6
-118461600000,1966,4,1965,7,30,10.7,0.765,2.85,76929.4,139.2,139.2,106.8,4,4,4,4140,2964,5396,3845,2669,295,295,295,2745,1569,4001,0.0741,0.0547,0.0995,1100,1100,1100,990.01,990,990.04,975.8,973.4,978.1,14.2,11.9,16.6,0.924,0.912,0.926,0.48,0.48,0.48,0.034,0.029,0.04,1.94,1.93,1.94,0.14,0.12,0.16,12.24,9.992,14.63,0.822,0,0.909,0.905,0,0.97,0.797,0,0.882,27.54,0,35.88,26.71,0,34.8,0,0,2,0,0,0.0667,0.594,0.0667,7.85,0.071,0.27,0.73,7.19
-115869600000,1966,5,1965,8,31,6.18,0.778,2.95,117604,175.2,175.2,158.1,4,4,4,2307,1752,2943,2016,1476,290.5,276,321,916.4,376,1522,0.128,0.109,0.158,1100,1100,1100,990,990,990,971.8,970.3,973.4,18.2,16.6,19.7,0.926,0.924,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.94,1.94,0.11,0.098,0.12,16.24,14.68,17.76,0.924,0.91,0.933,0.976,0.97,0.98,0.902,0.882,0.914,40.47,36.02,44.69,39.52,34.94,43.79,0,0,0,0,0,0,0.878,0,3.23,0.13,0.48,0.52,19
-113191200000,1966,6,1965,9,30,3.26,0.544,2.5,122670,190.2,190.2,170.4,4,3,3.8666666666666667,1259,885.1,1726,1049,675.1,210,210,210,85.07,0,416,0.173,0.122,0.237,963.5,675.1,1100,990,990,990,968.7,967.4,970.2,21.3,19.8,22.6,0.675,0.354,0.926,0.347,0.133,0.48,0.017,0.0059,0.024,1.46,0.845,1.94,0.07,0.037,0.098,19.83,17.84,21.71,0.936,0.929,0.942,0.979,0.97,0.98,0.917,0.901,0.923,45.07,37.24,48.93,44.13,36.13,47.95,0,0,0,0,0,0,0.947,0,0.76,0.17,0.77,0.23,37.6
-110599200000,1966,7,1965,10,31,1.7,0.608,1.09,61475.6,124.3,124.3,82.63,3,2,2.2580645161290325,633.8,494.7,858.5,406.8,267.7,227,227,227,0,0,0,0.367,0.264,0.459,406.8,267.7,631.5,990,990,990,966.4,965.8,967.3,23.6,22.7,24.2,0.215,0.158,0.331,0.0542,0.0235,0.119,0.0023,0.00097,0.0053,0.502,0.309,0.764,0.021,0.013,0.034,23.08,21.9,23.87,0.926,0.909,0.941,0.974,0.97,0.98,0.901,0.881,0.922,37.56,28.47,48.58,36.59,27.61,47.6,0,0,0,0,0,0,0.459,0,0.61,0.36,0.64,0.36,36.2
-107920800000,1966,8,1965,11,31,1.17,0.493,0.676,39306.3,62.82,62.82,52.83,2,1,1.8387096774193548,436.6,389.1,486,252.6,205.1,184,184,184,0,0,0,0.423,0.379,0.473,252.6,205.1,302,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.15,0.133,0.167,0.0205,0.011,0.0304,0.00084,0.00045,0.0013,0.323,0.243,0.491,0.013,0.0099,0.02,24.11,23.85,24.32,0.911,0.894,0.939,0.972,0.97,0.98,0.886,0.868,0.921,30.99,23.89,48.6,30.14,23.18,47.62,0,0,0,0,0,0,0.294,0,0.494,0.42,0.58,0.42,33.6
-105242400000,1966,9,1965,12,30,0.899,0.358,0.541,32362.6,52.74,52.74,44.95,2,1,1.3666666666666667,346.7,306,389.1,208.7,168,138,138,138,0,0,0,0.4,0.355,0.451,208.7,168,251.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.13,0.116,0.145,0.0124,0.0068,0.0202,0.0005,0.00027,0.00082,0.345,0.237,0.476,0.014,0.0095,0.019,24.52,24.35,24.75,0.92,0.894,0.939,0.975,0.97,0.98,0.898,0.867,0.92,36.67,23.94,48.43,35.8,23.22,47.46,0,0,0,0,0,0,0.25,0,0.358,0.4,0.6,0.4,36
-102650400000,1966,10,1966,1,31,0.749,0.295,0.454,27670.4,43.38,43.38,37.19,1,1,1,279.5,266.8,306,169.5,156.8,110,110,110,0,0,0,0.394,0.359,0.412,169.5,156.8,196,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.123,0.00695,0.00568,0.0096,0.00028,0.00023,0.00038,0.325,0.289,0.404,0.013,0.011,0.016,24.86,24.67,24.94,0.925,0.92,0.934,0.973,0.97,0.98,0.9,0.892,0.915,38.2,35.29,44.27,37.19,34.23,43.38,0,0,0,0,0,0,0.207,0,0.295,0.39,0.61,0.39,36.9
-99972000000,1966,11,1966,2,30,0.746,0.264,0.482,29364.5,51.34,51.34,40.78,2,1,1.1,287.8,271.3,335.5,186.1,165.3,101.7,93,106,0,0,0,0.356,0.277,0.391,186.1,165.3,242.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.112,0.137,0.0092,0.00653,0.0185,0.00037,0.00026,0.00074,0.348,0.233,0.471,0.014,0.0093,0.019,24.8,24.58,24.9,0.925,0.895,0.939,0.974,0.97,0.98,0.902,0.868,0.92,39.32,24.3,48.92,38.32,23.58,47.94,0,0,0,0,0,0,0.227,0,0.264,0.35,0.65,0.35,39.4
-97380000000,1966,12,1966,3,31,0.997,0.253,0.744,43752.3,77.25,77.25,58.81,2,2,2,372.1,338.3,440,277.7,234.3,94.42,77,104,0,0,0,0.257,0.175,0.307,277.7,234.3,363,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.149,0.135,0.177,0.0255,0.0169,0.0426,0.001,0.00068,0.0017,0.314,0.249,0.453,0.013,0.01,0.019,24.43,23.97,24.66,0.911,0.899,0.928,0.97,0.97,0.975,0.884,0.872,0.905,30.3,25.47,39.61,29.4,24.71,38.62,0,0,0,0,0,0,0.327,0,0.253,0.25,0.75,0.25,43.9
-94701600000,1967,1,1966,4,31,1.46,0.244,1.21,69858.1,114.4,114.4,93.9,3,2,2.5161290322580645,544,445.5,654.2,453,354.5,91,91,91,0,0,0,0.17,0.139,0.204,453,354.5,563.2,990,990,990,966,965.6,966.5,24,23.5,24.4,0.215,0.176,0.271,0.0626,0.0409,0.0953,0.0026,0.0017,0.0041,0.518,0.439,0.643,0.022,0.018,0.027,23.44,22.87,23.96,0.928,0.917,0.941,0.974,0.97,0.98,0.904,0.89,0.922,39.07,32.38,49.11,38.08,31.41,48.13,0,0,0,0,0,0,0.522,0,0.25,0.17,0.83,0.17,47.8
-92023200000,1967,2,1966,5,28,1.9,0.276,1.62,89094.4,147.3,147.3,132.6,4,3,3.2857142857142856,783.8,647.6,906.4,669.7,542.6,114.1,105,137,0,0,0,0.146,0.124,0.162,669.7,542.6,769.4,990,990,990,967,966.5,967.5,23,22.5,23.5,0.337,0.262,0.41,0.134,0.0871,0.175,0.0058,0.0037,0.0078,0.772,0.58,0.928,0.034,0.025,0.041,22.19,21.63,22.93,0.933,0.927,0.941,0.976,0.97,0.98,0.911,0.899,0.922,41.72,36.99,48.25,40.75,35.88,47.29,0,0,0,0,0,0,0.737,0,0.28,0.15,0.85,0.15,46.9
-89604000000,1967,3,1966,6,31,3.07,0.346,2.58,130088,193.1,193.1,174.8,4,4,4,1146,924.7,1678,1017,795.7,129,129,129,53.48,0,449,0.116,0.0769,0.14,963.4,795.7,1100,990,990,990,968.4,967.6,970.1,21.6,19.9,22.4,0.63,0.435,0.916,0.336,0.188,0.48,0.016,0.0084,0.024,1.38,0.902,1.93,0.064,0.04,0.097,20.27,18.01,21.5,0.937,0.931,0.94,0.979,0.974,0.98,0.917,0.907,0.921,44.64,39.06,49.26,43.71,38.05,48.28,0,0,0,0,0,0,0.971,0,0.49,0.11,0.84,0.16,42.4
-86925600000,1967,4,1966,7,30,7.12,0.443,2.85,105106,175.1,175.1,146,4,4,4,2745,1752,3452,2574,1604,171,148,217,1474,504,2135,0.0634,0.0447,0.0845,1100,1100,1100,990,990,990,972.9,970.3,974.5,17.1,15.5,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.024,0.031,1.94,1.94,1.94,0.11,0.099,0.13,15.2,13.54,17.76,0.913,0.895,0.933,0.974,0.97,0.98,0.889,0.868,0.914,37.46,32.66,44.68,36.5,31.68,43.78,0,0,0,0,0,0,0.811,0,4.27,0.062,0.4,0.6,14.8
-84333600000,1967,5,1966,8,31,6.54,0.817,2.95,114631,166.4,166.4,154.1,4,4,4,2443,2004,3169,2138,1728,305,276,321,1038,628,1748,0.126,0.101,0.144,1100,1100,1100,990,990,990,972.2,971.1,973.9,17.8,16.1,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.03,1.94,1.94,1.94,0.11,0.1,0.12,15.89,14.14,16.95,0.921,0.904,0.929,0.975,0.97,0.98,0.898,0.876,0.91,39.48,34.46,42.44,38.52,33.42,41.59,0,0,0,0,0,0,0.856,0,3.59,0.12,0.45,0.55,17.5
-81655200000,1967,6,1966,9,30,4.1,0.666,2.78,127638,189.5,189.5,177.3,4,4,4,1582,1151,1967,1325,894.4,257,257,257,251.7,0,610,0.167,0.131,0.223,1073,894.4,1100,990,990,990,969.8,968.4,971,20.2,19,21.6,0.853,0.554,0.926,0.45,0.266,0.48,0.022,0.012,0.025,1.81,1.17,1.94,0.09,0.054,0.1,18.43,17.07,20.45,0.934,0.929,0.939,0.98,0.98,0.98,0.916,0.911,0.92,45.22,41.98,48.35,44.32,41.14,47.38,0,0,0,0,0,0,0.985,0,1.32,0.16,0.68,0.32,31.1
-79063200000,1967,7,1966,10,31,2.06,0.608,1.45,79171.7,166.1,166.1,106.4,4,2,2.7096774193548385,769.2,527.3,1126,542.2,300.3,227,227,227,0,0,0,0.314,0.202,0.43,542.2,300.3,898.8,990,990,990,967,966,968.3,23,21.7,24,0.297,0.17,0.551,0.102,0.0301,0.269,0.0045,0.0013,0.012,0.679,0.359,1.18,0.03,0.015,0.054,22.36,20.53,23.67,0.931,0.916,0.942,0.975,0.97,0.98,0.908,0.889,0.923,40.06,31.93,48.86,39.08,30.97,47.88,0,0,0,0,0,0,0.591,0,0.61,0.3,0.7,0.3,38.4
-76384800000,1967,8,1966,11,31,1.18,0.493,0.69,40205,70.38,70.38,54.04,2,1,1.7741935483870968,441.8,373,523,257.8,189,184,184,184,0,0,0,0.42,0.352,0.493,257.8,189,339,990,990,990,965.6,965.3,966,24.4,24,24.7,0.152,0.127,0.18,0.0216,0.0089,0.0378,0.00089,0.00036,0.0016,0.345,0.243,0.491,0.014,0.0099,0.02,24.07,23.63,24.35,0.915,0.894,0.939,0.972,0.97,0.98,0.89,0.868,0.921,32.98,23.89,48.6,32.09,23.18,47.62,0,0,0,0,0,0,0.3,0,0.49,0.42,0.58,0.42,34.1
-73706400000,1967,9,1966,12,30,0.847,0.358,0.49,29521.3,49.21,49.21,41,2,1,1.1666666666666667,326.9,281.3,373,188.9,143.3,138,138,138,0,0,0,0.425,0.37,0.491,188.9,143.3,235,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.107,0.139,0.00951,0.00433,0.017,0.00038,0.00017,0.00069,0.343,0.237,0.476,0.014,0.0095,0.019,24.62,24.35,24.92,0.923,0.894,0.939,0.975,0.97,0.98,0.9,0.867,0.92,37.91,23.94,48.43,37,23.22,47.46,0,0,0,0,0,0,0.228,0,0.357,0.42,0.58,0.42,34.9
-71114400000,1967,10,1967,1,31,0.744,0.295,0.449,27389.5,43.38,43.38,36.81,1,1,1,277.7,256.7,306,167.7,146.7,110,110,110,0,0,0,0.398,0.359,0.429,167.7,146.7,196,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.105,0.123,0.00677,0.00467,0.0096,0.00027,0.00018,0.00038,0.321,0.262,0.404,0.013,0.01,0.016,24.87,24.67,25.01,0.924,0.916,0.934,0.974,0.97,0.98,0.899,0.889,0.915,37.8,32.96,44.27,36.81,31.97,43.38,0,0,0,0,0,0,0.205,0,0.295,0.4,0.6,0.4,36.8
-68436000000,1967,11,1967,2,30,0.981,0.282,0.699,41278.1,68.68,68.68,57.33,2,1,1.8,378.4,290.5,440,269.8,184.5,108.7,106,114,0,0,0,0.291,0.252,0.365,269.8,184.5,326,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.149,0.118,0.17,0.024,0.00845,0.0352,0.00098,0.00034,0.0014,0.348,0.235,0.466,0.014,0.0094,0.019,24.36,24.03,24.77,0.917,0.895,0.939,0.972,0.97,0.98,0.892,0.868,0.92,34.04,24.2,48.37,33.11,23.47,47.4,0,0,0,0,0,0,0.319,0,0.282,0.29,0.71,0.29,42.1
-65844000000,1967,12,1967,3,31,1.52,0.331,1.19,68009.6,116.8,116.8,91.41,3,2,2.3870967741935485,566,442.8,705.9,442.6,316.8,123.4,118,126,0,0,0,0.222,0.179,0.285,442.6,316.8,579.9,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.218,0.168,0.289,0.0607,0.0334,0.102,0.0026,0.0014,0.0044,0.531,0.379,0.655,0.022,0.016,0.028,23.33,22.62,24.03,0.929,0.92,0.941,0.974,0.97,0.98,0.905,0.892,0.922,39.89,33.66,49.11,38.88,32.65,48.12,0,0,0,0,0,0,0.508,0,0.33,0.22,0.78,0.22,44.7
-63165600000,1968,1,1967,4,31,4.55,0.383,2.45,109588,190.2,190.2,147.3,4,3,3.7096774193548385,1700,720.3,3496,1557,581.3,142.9,139,150,641.3,0,2246,0.113,0.0429,0.193,915.9,581.3,1100,990,990,990,969.8,966.8,974.6,20.2,15.4,23.2,0.655,0.29,0.926,0.326,0.103,0.48,0.018,0.0044,0.031,1.41,0.659,1.94,0.075,0.028,0.13,18.77,13.45,22.56,0.926,0.893,0.941,0.976,0.97,0.98,0.904,0.866,0.922,40.85,32.38,48.51,39.9,31.41,47.54,0,0,0,0,0,0,0.818,0,2.1,0.084,0.54,0.46,24.1
-60487200000,1968,2,1967,5,29,11.8,0.494,2.76,69872.2,119.8,119.8,100.4,4,4,4,4719,3734,5278,4522,3537,197,197,197,3422,2437,3981,0.0421,0.0373,0.0528,1100,1100,1100,990.01,990,990.03,977,975.1,977.9,13,12.1,14.9,0.924,0.915,0.926,0.48,0.48,0.48,0.037,0.032,0.04,1.94,1.93,1.94,0.15,0.13,0.16,11.09,10.16,12.94,0.865,0.864,0.885,0.97,0.97,0.97,0.839,0.838,0.858,25.87,23.67,30.87,25.1,22.96,29.95,0,0,0,0,0,0,0.558,0,9.04,0.042,0.23,0.77,5.92
-57981600000,1968,3,1967,6,31,11.3,0.706,2.95,81531.7,118.8,118.8,109.6,4,4,4,4205,3773,5278,3942,3534,263.5,239,315,2842,2434,3939,0.063,0.0453,0.0777,1100,1100,1100,990,990,990.03,976,975.2,977.9,14,12.1,14.8,0.926,0.915,0.926,0.48,0.48,0.48,0.034,0.032,0.04,1.94,1.93,1.94,0.14,0.13,0.16,12.03,10.16,12.86,0.87,0.864,0.883,0.97,0.97,0.97,0.844,0.838,0.856,28.24,23.67,30.61,27.4,22.96,29.69,0,0,0,0,0,0,0.609,0,8.35,0.062,0.26,0.74,7.22
-55303200000,1968,4,1967,7,30,12.2,0.884,2.85,58036.2,125.7,125.7,80.61,4,4,4,4708,3496,5513,4367,3132,341,295,364,3267,2032,4118,0.0748,0.0535,0.104,1100,1100,1100,990.02,990,990.05,976.9,974.6,978.3,13.1,11.7,15.4,0.92,0.908,0.926,0.48,0.48,0.48,0.037,0.031,0.041,1.94,1.92,1.94,0.15,0.13,0.16,11.17,9.824,13.45,0.667,0,0.893,0.744,0,0.97,0.647,0,0.866,20.77,0,32.39,20.15,0,31.41,0,0,7,0,0,0.233,0.448,0.233,9.35,0.072,0.23,0.77,4.76
-52711200000,1968,5,1967,8,31,7.06,0.86,2.95,110684,165.4,165.4,148.8,4,4,4,2634,2042,3441,2313,1721,321,321,321,1213,621,2020,0.125,0.0933,0.157,1100,1100,1100,990,990,990,972.6,971.2,974.5,17.4,15.5,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.031,1.94,1.94,1.94,0.11,0.1,0.13,15.44,13.56,16.86,0.917,0.895,0.928,0.974,0.97,0.98,0.893,0.868,0.91,38.18,32.74,42.2,37.19,31.75,41.35,0,0,0,0,0,0,0.826,0,4.11,0.12,0.42,0.58,15.7
