datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-50032800000,1968,6,1967,9,30,3.7,0.666,2.59,122803,189.5,189.5,170.6,4,4,4,1427,1060,2004,1170,803,257,257,257,171.4,0,647,0.188,0.128,0.242,998.3,803,1100,990,990,990,969.3,968.1,971.1,20.7,18.9,21.9,0.738,0.471,0.926,0.375,0.192,0.48,0.018,0.0088,0.025,1.56,0.948,1.94,0.076,0.043,0.1,19.18,16.95,20.96,0.934,0.929,0.938,0.979,0.973,0.98,0.915,0.906,0.919,43.55,38.44,48.35,42.64,37.39,47.38,0,0,0,0,0,0,0.948,0,1.11,0.18,0.7,0.3,33.2
-47440800000,1968,7,1967,10,31,2.09,0.608,1.48,81541.6,149.5,149.5,109.6,4,2,2.7419354838709675,781.3,608.8,1025,554.3,381.8,227,227,227,0,0,0,0.298,0.221,0.373,554.3,381.8,798.2,990,990,990,967,966.3,968,23,22,23.7,0.291,0.199,0.459,0.0955,0.0464,0.189,0.0042,0.002,0.0086,0.683,0.485,1.02,0.03,0.021,0.046,22.29,21.09,23.16,0.932,0.918,0.942,0.976,0.97,0.98,0.91,0.891,0.923,41.33,32.56,48.86,40.37,31.59,47.88,0,0,0,0,0,0,0.609,0,0.61,0.29,0.71,0.29,39
-44762400000,1968,8,1967,11,31,1.38,0.525,0.858,49473.2,88.27,88.27,66.5,2,2,2,516.5,445.5,608.8,320.3,243.5,196.2,184,202,0,0,0,0.384,0.302,0.453,320.3,243.5,424.8,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.175,0.149,0.211,0.0341,0.0187,0.055,0.0014,0.00077,0.0023,0.396,0.273,0.585,0.016,0.011,0.025,23.68,23.08,24.12,0.919,0.902,0.937,0.973,0.97,0.98,0.894,0.875,0.918,34.17,25.99,45.03,33.25,25.21,44.13,0,0,0,0,0,0,0.369,0,0.522,0.38,0.62,0.38,35.9
-42084000000,1968,9,1967,12,30,1.03,0.378,0.652,38204.8,62.21,62.21,53.06,2,1,1.8333333333333333,397.7,350.2,442.8,251.7,204.2,146,146,146,0,0,0,0.369,0.33,0.417,251.7,204.2,296.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.147,0.13,0.163,0.0203,0.0108,0.0294,0.00083,0.00044,0.0012,0.32,0.241,0.487,0.013,0.0097,0.02,24.3,24.06,24.51,0.912,0.895,0.939,0.972,0.97,0.98,0.886,0.868,0.921,31.24,24.13,48.94,30.38,23.4,47.96,0,0,0,0,0,0,0.295,0,0.378,0.37,0.63,0.37,37.1
-39492000000,1968,10,1968,1,31,0.818,0.303,0.515,31431.3,48.15,48.15,42.25,2,1,1.064516129032258,305.4,281.3,346.9,192.2,171.3,113.2,110,120,0,0,0,0.372,0.346,0.391,192.2,171.3,226.9,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.114,0.136,0.00963,0.00713,0.0154,0.00038,0.00028,0.00062,0.378,0.239,0.484,0.015,0.0096,0.019,24.69,24.42,24.85,0.929,0.895,0.939,0.977,0.97,0.98,0.908,0.868,0.921,41.64,24.29,49.13,40.72,23.56,48.15,0,0,0,0,0,0,0.235,0,0.303,0.37,0.63,0.37,38.4
-36813600000,1968,11,1968,2,30,0.924,0.275,0.649,38605.7,75.32,75.32,53.62,2,1,1.6,356.4,281.3,462.6,250.4,175.3,106,106,106,0,0,0,0.305,0.229,0.377,250.4,175.3,356.6,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.142,0.115,0.179,0.0205,0.00753,0.0413,0.00083,0.0003,0.0017,0.359,0.23,0.479,0.014,0.0092,0.019,24.46,23.87,24.83,0.921,0.893,0.939,0.974,0.97,0.98,0.896,0.866,0.921,36.29,23.8,49.13,35.36,23.09,48.14,0,0,0,0,0,0,0.298,0,0.275,0.3,0.7,0.3,41.8
-34221600000,1968,12,1968,3,31,1.48,0.323,1.16,66906.9,108.3,108.3,89.93,3,2,2.3225806451612905,554,467.2,654.2,433.4,341.2,120.6,118,126,0,0,0,0.22,0.18,0.27,433.4,341.2,536.2,990,990,990,966.1,965.7,966.5,23.9,23.5,24.3,0.212,0.176,0.262,0.0575,0.0382,0.0845,0.0024,0.0016,0.0036,0.527,0.421,0.655,0.022,0.017,0.028,23.38,22.91,23.88,0.93,0.919,0.941,0.975,0.97,0.98,0.907,0.891,0.922,40.45,32.95,49.11,39.46,31.96,48.12,0,0,0,0,0,0,0.5,0,0.32,0.22,0.78,0.22,45.2
-31543200000,1969,1,1968,4,31,2.12,0.372,1.74,95653.6,158.1,158.1,128.6,4,3,3.225806451612903,790.2,666.8,971.4,651.2,527.8,139,139,139,0,0,0,0.178,0.143,0.208,651.2,527.8,832.4,990,990,990,967.1,966.6,967.8,22.9,22.2,23.4,0.335,0.26,0.471,0.128,0.0811,0.216,0.0056,0.0035,0.0097,0.755,0.56,0.993,0.033,0.024,0.045,22.18,21.22,22.87,0.932,0.925,0.942,0.976,0.97,0.98,0.91,0.897,0.923,41.04,36.51,49.12,40.06,35.42,48.14,0,0,0,0,0,0,0.714,0,0.38,0.18,0.82,0.18,45.1
-28864800000,1969,2,1968,5,28,4.25,0.392,2.46,110592,192.9,192.9,164.6,4,4,4,1755,971.4,4515,1593,809.4,162,162,162,578.4,0,3253,0.114,0.0359,0.167,1015,809.4,1100,990,990,990,970,967.8,976.6,20,13.4,22.2,0.736,0.454,0.926,0.389,0.198,0.48,0.02,0.0089,0.036,1.58,0.942,1.94,0.083,0.042,0.15,18.39,11.44,21.27,0.927,0.864,0.94,0.978,0.97,0.98,0.906,0.838,0.921,42.07,26.64,49.21,41.14,25.84,48.22,0,0,0,0,0,0,0.914,0,1.79,0.092,0.58,0.42,26
-26445600000,1969,3,1968,6,31,18.5,0.844,2.95,2287.45,95.31,95.31,3.075,4,4,4,6893,5009,8225,6578,4694,315,315,315,5478,3594,6810,0.0463,0.0383,0.0629,1100,1100,1100,990.17,990.01,990.37,980.1,977.5,981.4,10.1,9,12.5,0.865,0.813,0.924,0.48,0.48,0.48,0.048,0.038,0.053,1.88,1.83,1.94,0.19,0.16,0.2,8.229,7.173,10.55,0.0279,0,0.864,0.0313,0,0.97,0.027,0,0.838,0.7924,0,24.56,0.7686,0,23.83,0,0,30,0,0,0.968,0.0171,0.968,15.55,0.046,0.16,0.84,0.124
-23767200000,1969,4,1968,7,30,19.2,0.943,2.85,0,0,0,0,4,4,4,7423,5551,8540,7059,5187,364,364,364,5959,4087,7076,0.05,0.0426,0.0656,1100,1100,1100,990.26,990.05,990.45,980.5,978.4,981.6,9.71,8.88,11.7,0.844,0.802,0.907,0.48,0.48,0.48,0.05,0.041,0.054,1.86,1.82,1.92,0.19,0.16,0.2,7.852,7.061,9.771,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,16.35,0.049,0.15,0.85,0
-21175200000,1969,5,1968,8,31,10,0.911,2.95,90525.1,150.5,150.5,121.7,4,4,4,3739,2568,5359,3399,2228,340,340,340,2299,1128,3919,0.0956,0.0634,0.132,1100,1100,1100,990,990,990.04,975,972.5,978.1,15,12,17.5,0.925,0.913,0.926,0.48,0.48,0.48,0.032,0.027,0.04,1.94,1.93,1.94,0.13,0.11,0.16,13.05,10.04,15.59,0.888,0.864,0.919,0.97,0.97,0.973,0.862,0.838,0.895,31.35,23.4,38.65,30.42,22.7,37.61,0,0,0,0,0,0,0.676,0,7.05,0.091,0.3,0.7,9.05
-18496800000,1969,6,1968,9,30,4.83,0.759,2.84,123592,188.2,188.2,171.7,4,4,4,1863,1328,2488,1570,1035,293,293,293,473.1,0,1095,0.163,0.118,0.221,1097,1035,1100,990,990,990,970.6,968.9,972.3,19.4,17.7,21.1,0.904,0.742,0.926,0.476,0.395,0.48,0.025,0.019,0.027,1.91,1.61,1.94,0.099,0.076,0.11,17.51,15.78,19.46,0.931,0.921,0.938,0.979,0.974,0.98,0.911,0.898,0.92,43.82,39.22,48.02,42.91,38.21,47.06,0,0,0,0,0,0,0.954,0,1.99,0.16,0.59,0.41,25.6
-15904800000,1969,7,1968,10,31,2.72,0.686,2.03,106311,180.4,180.4,142.9,4,3,3.5161290322580645,1015,794.3,1270,759.5,538.3,256,256,256,0,0,0,0.257,0.202,0.322,759.5,538.3,1014,990,990,990,967.9,967.1,968.7,22.1,21.3,22.9,0.443,0.282,0.701,0.188,0.0853,0.368,0.0086,0.0037,0.017,0.963,0.595,1.52,0.044,0.026,0.072,21.13,19.73,22.33,0.934,0.925,0.941,0.977,0.97,0.98,0.913,0.898,0.922,41.67,36.36,47.73,40.71,35.26,46.78,0,0,0,0,0,0,0.794,0,0.69,0.25,0.75,0.25,39.1
-13226400000,1969,8,1968,11,31,1.71,0.541,1.17,66039.1,114.5,114.5,88.76,3,2,2.3548387096774195,637.8,537.8,779.4,435.8,335.8,202,202,202,0,0,0,0.321,0.259,0.376,435.8,335.8,577.4,990,990,990,966.4,966,967,23.6,23,24,0.225,0.182,0.299,0.059,0.0372,0.101,0.0025,0.0015,0.0044,0.534,0.418,0.68,0.023,0.017,0.029,23.02,22.32,23.56,0.929,0.919,0.941,0.974,0.97,0.98,0.905,0.892,0.922,39.26,33.02,48.79,38.26,32.03,47.81,0,0,0,0,0,0,0.493,0,0.54,0.32,0.68,0.32,38.6
-10548000000,1969,9,1968,12,30,1.22,0.378,0.837,48746.5,81.27,81.27,67.7,2,2,2,469.1,426.6,532.5,323.1,280.6,146,146,146,0,0,0,0.313,0.274,0.342,323.1,280.6,386.5,990,990,990,965.7,965.5,966,24.3,24,24.5,0.172,0.157,0.194,0.0346,0.0261,0.0473,0.0014,0.0011,0.002,0.393,0.322,0.506,0.016,0.013,0.021,23.9,23.5,24.16,0.921,0.912,0.932,0.971,0.97,0.979,0.894,0.885,0.912,34.84,30.33,41.5,33.85,29.42,40.63,0,0,0,0,0,0,0.376,0,0.383,0.31,0.69,0.31,40
-7956000000,1969,10,1969,1,31,1.17,0.321,0.849,49653.7,73.68,73.68,66.74,2,2,2,437.1,417.9,470.2,317.1,297.9,120,120,120,0,0,0,0.275,0.255,0.287,317.1,297.9,350.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.161,0.179,0.0334,0.0296,0.04,0.0014,0.0012,0.0016,0.379,0.347,0.436,0.016,0.014,0.018,24.05,23.85,24.17,0.92,0.916,0.926,0.97,0.97,0.972,0.892,0.889,0.9,34.4,32.34,37.92,33.37,31.37,36.84,0,0,0,0,0,0,0.371,0,0.321,0.27,0.73,0.27,42.4
-5277600000,1969,11,1969,2,30,1.36,0.295,1.07,62079.3,107.9,107.9,86.22,3,2,2.1666666666666665,525.8,470.2,647.6,411.8,356.2,114,114,114,0,0,0,0.219,0.176,0.242,411.8,356.2,533.6,990,990,990,966,965.7,966.5,24,23.5,24.3,0.202,0.181,0.261,0.0528,0.0412,0.0835,0.0022,0.0017,0.0036,0.517,0.446,0.632,0.022,0.018,0.026,23.52,22.94,23.84,0.931,0.92,0.94,0.977,0.97,0.98,0.909,0.892,0.921,41.19,33.66,48.17,40.24,32.65,47.21,0,0,0,0,0,0,0.479,0,0.29,0.22,0.79,0.21,45.6
-2685600000,1969,12,1969,3,31,2.08,0.337,1.74,95757.5,149.4,149.4,128.7,4,3,3.193548387096774,775.5,647.6,905.4,649.5,521.6,126,126,126,0,0,0,0.164,0.139,0.195,649.5,521.6,779.4,990,990,990,967,966.5,967.5,23,22.5,23.5,0.332,0.256,0.422,0.126,0.0787,0.18,0.0055,0.0033,0.008,0.756,0.549,0.928,0.033,0.023,0.041,22.24,21.61,22.96,0.933,0.925,0.941,0.976,0.97,0.98,0.91,0.897,0.922,41.51,36.21,48.33,40.52,35.12,47.36,0,0,0,0,0,0,0.715,0,0.34,0.16,0.84,0.16,46
-7200000,1970,1,1969,4,31,3.28,0.402,2.6,128115,191.7,191.7,172.2,4,4,4,1226,905.4,1768,1076,755.4,150,150,150,106.9,0,518,0.128,0.0849,0.166,969.4,755.4,1100,990,990,990,968.6,967.5,970.3,21.4,19.7,22.5,0.669,0.405,0.921,0.349,0.168,0.48,0.017,0.0075,0.024,1.44,0.825,1.94,0.068,0.037,0.099,19.96,17.71,21.65,0.935,0.928,0.94,0.978,0.97,0.98,0.915,0.9,0.921,44,37.21,48.91,43.05,36.1,47.93,0,0,0,0,0,0,0.957,0,0.68,0.12,0.79,0.21,39.1
2671200000,1970,2,1969,5,28,7.25,0.477,2.66,94167.7,173.2,173.2,140.1,4,4,4,2997,1808,4525,2800,1611,197,197,197,1700,511,3228,0.0724,0.0435,0.109,1100,1100,1100,990,990,990,973.4,970.5,976.6,16.6,13.4,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.025,0.036,1.94,1.94,1.94,0.12,0.099,0.15,14.69,11.42,17.58,0.904,0.864,0.932,0.974,0.97,0.98,0.88,0.838,0.913,35.94,26.6,44.18,35.03,25.8,43.29,0,0,0,0,0,0,0.779,0,4.59,0.066,0.37,0.63,13
5090400000,1970,3,1969,6,31,12.4,0.844,2.95,75433.6,110.5,110.5,101.4,4,4,4,4636,4111,4874,4321,3796,315,315,315,3221,2696,3459,0.0681,0.0646,0.0766,1100,1100,1100,990,990,990,976.8,975.9,977.3,13.2,12.7,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.034,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.22,10.78,12.18,0.864,0.864,0.868,0.97,0.97,0.97,0.838,0.838,0.842,26.13,25.11,28.49,25.35,24.36,27.63,0,0,0,0,0,0,0.563,0,9.45,0.068,0.24,0.76,6.08
7768800000,1970,4,1969,7,30,9.03,0.765,2.85,90753.1,146.1,146.1,126,4,4,4,3484,2716,4057,3189,2421,295,295,295,2089,1321,2662,0.0861,0.0727,0.109,1100,1100,1100,990,990,990,974.6,972.8,975.8,15.4,14.2,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.028,0.034,1.94,1.94,1.94,0.13,0.11,0.14,13.49,12.28,15.23,0.892,0.87,0.916,0.97,0.97,0.971,0.865,0.844,0.889,32.48,28.8,37.61,31.51,27.93,36.51,0,0,0,0,0,0,0.7,0,6.18,0.085,0.32,0.68,10.1
10360800000,1970,5,1969,8,31,5.32,0.739,2.95,125066,186.9,186.9,168.1,4,4,4,1988,1432,2671,1712,1156,276,276,276,611.8,56,1295,0.144,0.103,0.193,1100,1100,1100,990,990,990,970.9,969.3,972.7,19.1,17.3,20.7,0.915,0.842,0.926,0.48,0.48,0.48,0.025,0.023,0.028,1.93,1.86,1.94,0.1,0.09,0.11,17.14,15.34,18.88,0.929,0.917,0.937,0.978,0.972,0.98,0.909,0.891,0.918,42.95,37.92,47.69,42.02,36.84,46.74,0,0,0,0,0,0,0.934,0,2.37,0.14,0.55,0.45,23.5
13039200000,1970,6,1969,9,30,2.74,0.544,2.18,112232,191.3,191.3,155.9,4,3,3.6333333333333333,1057,779.4,1392,846.6,569.4,210,210,210,5.667,0,82,0.204,0.151,0.269,840.9,569.4,1100,990,990,990,968,967,969.1,22,20.9,23,0.519,0.294,0.846,0.25,0.0977,0.48,0.012,0.0043,0.023,1.15,0.646,1.86,0.053,0.028,0.089,20.81,19,22.34,0.936,0.929,0.942,0.979,0.97,0.98,0.916,0.901,0.923,43.84,37.24,48.93,42.9,36.13,47.95,0,0,0,0,0,0,0.866,0,0.56,0.2,0.8,0.2,41
15631200000,1970,7,1969,10,31,1.66,0.537,1.12,63614.2,112.6,112.6,85.5,3,2,2.3225806451612905,619.5,537.8,751.7,418.9,310.8,200.5,186,227,0,0,0,0.33,0.247,0.422,418.9,310.8,565.7,990,990,990,966.4,966,966.9,23.6,23.1,24,0.215,0.173,0.287,0.0551,0.0322,0.0963,0.0023,0.0013,0.0042,0.507,0.376,0.667,0.021,0.016,0.028,23.12,22.46,23.6,0.927,0.918,0.941,0.973,0.97,0.98,0.902,0.891,0.922,38.21,32.71,48.64,37.21,31.73,47.66,0,0,0,0,0,0,0.475,0,0.54,0.32,0.67,0.33,38.3
18309600000,1970,8,1969,11,31,1.26,0.493,0.768,44374.7,72.31,72.31,59.64,2,2,2,470.8,422.5,532.5,286.8,238.5,184,184,184,0,0,0,0.392,0.346,0.436,286.8,238.5,348.5,990,990,990,965.7,965.5,966,24.3,24,24.5,0.162,0.145,0.184,0.0274,0.0177,0.0397,0.0011,0.00072,0.0017,0.336,0.263,0.438,0.014,0.011,0.018,23.94,23.57,24.24,0.913,0.9,0.925,0.97,0.97,0.97,0.886,0.873,0.898,30.74,25.51,37.27,29.82,24.75,36.16,0,0,0,0,0,0,0.331,0,0.492,0.39,0.61,0.39,35.2
20988000000,1970,9,1969,12,30,0.972,0.372,0.6,35513.3,59.27,59.27,49.32,2,1,1.6,374.9,335.5,420.3,231.5,189.5,143.3,138,146,0,0,0,0.385,0.328,0.435,231.5,189.5,282.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.139,0.125,0.156,0.0164,0.00895,0.0265,0.00067,0.00036,0.0011,0.338,0.241,0.487,0.014,0.0097,0.02,24.39,24.19,24.54,0.916,0.895,0.939,0.974,0.97,0.98,0.893,0.868,0.921,34.35,24.13,48.94,33.5,23.4,47.96,0,0,0,0,0,0,0.274,0,0.372,0.38,0.62,0.38,36.5
23580000000,1970,10,1970,1,31,0.874,0.321,0.552,33862.2,48.15,48.15,45.51,1,1,1,326.2,320.2,338.3,206.2,200.2,120,120,120,0,0,0,0.368,0.355,0.375,206.2,200.2,218.3,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.133,0.0112,0.01,0.0137,0.00045,0.0004,0.00055,0.441,0.42,0.484,0.018,0.017,0.019,24.53,24.42,24.58,0.936,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.921,46.44,45.11,49.13,45.51,44.21,48.15,0,0,0,0,0,0,0.253,0,0.322,0.37,0.63,0.37,38.7
26258400000,1970,11,1970,2,30,0.982,0.295,0.686,40313.5,66.79,66.79,55.99,2,1,1.9,378.7,325.7,431,264.7,211.7,114,114,114,0,0,0,0.304,0.265,0.35,264.7,211.7,317,990,990,990,965.3,965,965.5,24.7,24.5,25,0.148,0.13,0.167,0.0229,0.0123,0.0334,0.00093,0.00049,0.0014,0.322,0.234,0.48,0.013,0.0094,0.019,24.39,24.08,24.69,0.912,0.894,0.939,0.971,0.97,0.98,0.885,0.867,0.921,31.27,23.96,49.04,30.38,23.24,48.06,0,0,0,0,0,0,0.311,0,0.296,0.3,0.7,0.3,41.1
28850400000,1970,12,1970,3,31,1.47,0.323,1.15,66249.6,112.1,112.1,89.05,3,2,2.2903225806451615,550,440,673.1,429.4,314,120.6,118,126,0,0,0,0.224,0.175,0.286,429.4,314,555.1,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.211,0.167,0.273,0.0577,0.0328,0.0921,0.0024,0.0013,0.0039,0.526,0.374,0.64,0.022,0.015,0.027,23.41,22.8,24.05,0.93,0.919,0.94,0.974,0.97,0.98,0.906,0.892,0.921,40.36,33.37,48.52,39.35,32.37,47.55,0,0,0,0,0,0,0.495,0,0.32,0.22,0.78,0.22,45.1
31528800000,1971,1,1970,4,31,2.28,0.372,1.91,103251,161,161,138.8,4,3,3.4193548387096775,850.5,684.7,989.5,711.5,545.7,139,139,139,0,0,0,0.165,0.14,0.203,711.5,545.7,850.5,990,990,990,967.3,966.6,967.9,22.7,22.1,23.4,0.376,0.27,0.487,0.154,0.0883,0.23,0.0068,0.0038,0.01,0.841,0.592,1.04,0.037,0.025,0.047,21.86,21.1,22.77,0.934,0.927,0.942,0.977,0.97,0.98,0.912,0.899,0.923,41.89,36.9,49.12,40.93,35.8,48.14,0,0,0,0,0,0,0.771,0,0.37,0.16,0.84,0.16,45.3
34207200000,1971,2,1970,5,28,3.35,0.392,2.45,117500,191.3,191.3,174.9,4,4,4,1385,997.7,2102,1223,835.7,162,162,162,209.7,0,840,0.124,0.0771,0.162,1014,835.7,1100,990,990,990,969.1,967.9,971.3,20.9,18.7,22.1,0.729,0.479,0.926,0.386,0.219,0.48,0.019,0.0099,0.026,1.57,1.01,1.94,0.076,0.045,0.1,19.3,16.71,21.1,0.935,0.927,0.94,0.98,0.977,0.98,0.917,0.909,0.921,44.61,40.39,48.81,43.71,39.45,47.84,0,0,0,0,0,0,0.971,0,0.9,0.12,0.73,0.27,35.1
36626400000,1971,3,1970,6,31,7.45,0.64,2.95,107495,162.8,162.8,144.5,4,4,4,2781,2139,3139,2542,1900,239,239,239,1442,800,1800,0.0874,0.0761,0.112,1100,1100,1100,990,990,990,973,971.4,973.9,17,16.1,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.03,1.94,1.94,1.94,0.11,0.1,0.12,15.07,14.21,16.62,0.913,0.904,0.927,0.972,0.97,0.979,0.888,0.877,0.908,37.15,34.65,41.55,36.12,33.61,40.7,0,0,0,0,0,0,0.803,0,4.5,0.086,0.4,0.6,14.4
39304800000,1971,4,1970,7,30,6.66,0.562,2.85,108314,163.5,163.5,150.4,4,4,4,2570,2113,3032,2353,1896,217,217,217,1253,796,1715,0.0856,0.0716,0.103,1100,1100,1100,990,990,990,972.5,971.4,973.6,17.5,16.4,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.58,14.47,16.69,0.919,0.907,0.927,0.974,0.97,0.98,0.894,0.88,0.908,38.61,35.4,41.73,37.61,34.33,40.88,0,0,0,0,0,0,0.836,0,3.81,0.084,0.43,0.57,16.3
41896800000,1971,5,1970,8,31,4.52,0.514,2.95,132109,189.3,189.3,177.6,4,4,4,1688,1366,2077,1496,1174,192,192,192,396.3,74,785,0.116,0.0925,0.141,1100,1100,1100,990,990,990,970.1,969.1,971.3,19.9,18.7,20.9,0.903,0.827,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.92,1.84,1.94,0.096,0.088,0.1,17.99,16.77,19.11,0.933,0.928,0.937,0.98,0.98,0.98,0.915,0.909,0.919,45.3,41.96,48.3,44.39,41.13,47.34,0,0,0,0,0,0,0.986,0,1.57,0.11,0.65,0.35,29.2
44575200000,1971,6,1970,9,30,2.69,0.502,2.18,112477,192.1,192.1,156.2,4,3,3.6333333333333333,1039,751.7,1328,845,541.7,193.7,161,210,4.433,0,67,0.194,0.121,0.279,840.6,541.7,1100,990,990,990,968,966.9,968.9,22,21.1,23.1,0.515,0.278,0.82,0.252,0.0867,0.48,0.012,0.0038,0.023,1.15,0.595,1.84,0.053,0.026,0.087,20.88,19.24,22.5,0.936,0.926,0.942,0.978,0.97,0.98,0.916,0.898,0.923,43.9,36.9,49,42.94,35.79,48.02,0,0,0,0,0,0,0.868,0,0.51,0.19,0.81,0.19,41.8
47167200000,1971,7,1970,10,31,1.58,0.537,1.04,59346.2,109.1,109.1,79.77,3,2,2.225806451612903,589.5,489.3,733.8,388.9,262.3,200.5,186,227,0,0,0,0.347,0.253,0.464,388.9,262.3,547.8,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.202,0.156,0.277,0.0485,0.0225,0.0891,0.0021,0.00093,0.0038,0.472,0.301,0.667,0.02,0.012,0.028,23.29,22.56,23.9,0.925,0.907,0.941,0.974,0.97,0.98,0.9,0.88,0.922,36.98,27.9,48.64,36.02,27.06,47.66,0,0,0,0,0,0,0.443,0,0.54,0.34,0.66,0.34,37.6
49845600000,1971,8,1970,11,31,1.17,0.493,0.676,39305.6,61.04,61.04,52.83,2,1,1.8387096774193548,436.5,389.1,477.4,252.5,205.1,184,184,184,0,0,0,0.423,0.385,0.473,252.5,205.1,293.4,990,990,990,965.6,965.3,965.7,24.4,24.3,24.7,0.15,0.133,0.164,0.0205,0.011,0.0287,0.00084,0.00045,0.0012,0.323,0.243,0.491,0.013,0.0099,0.02,24.11,23.91,24.32,0.911,0.894,0.939,0.972,0.97,0.98,0.886,0.868,0.921,30.99,23.89,48.6,30.14,23.18,47.62,0,0,0,0,0,0,0.294,0,0.494,0.42,0.58,0.42,33.6
52524000000,1971,9,1970,12,30,0.915,0.358,0.558,33405.8,52.18,52.18,46.4,2,1,1.3666666666666667,353.1,323.6,386.5,215.1,185.6,138,138,138,0,0,0,0.392,0.357,0.426,215.1,185.6,248.5,990,990,990,965.2,965,965.3,24.8,24.7,25,0.132,0.122,0.144,0.0132,0.00856,0.0197,0.00053,0.00034,0.0008,0.366,0.237,0.476,0.015,0.0095,0.019,24.47,24.35,24.61,0.922,0.894,0.939,0.976,0.97,0.98,0.901,0.867,0.92,38.18,23.94,48.43,37.32,23.22,47.46,0,0,0,0,0,0,0.258,0,0.357,0.39,0.61,0.39,36.5
55116000000,1971,10,1971,1,31,0.783,0.295,0.488,29899.2,46.49,46.49,40.19,1,1,1,292.3,275.9,320.2,182.3,165.9,110,110,110,0,0,0,0.377,0.344,0.399,182.3,165.9,210.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.112,0.128,0.0083,0.00659,0.012,0.00033,0.00026,0.00048,0.362,0.313,0.452,0.014,0.012,0.018,24.77,24.55,24.88,0.929,0.924,0.938,0.977,0.97,0.98,0.907,0.896,0.919,41.14,37.39,47.44,40.19,36.29,46.49,0,0,0,0,0,0,0.223,0,0.295,0.38,0.62,0.38,38.2
57794400000,1971,11,1971,2,30,0.892,0.275,0.618,36322,62.72,62.72,50.45,2,1,1.9,344.3,306,402.9,238.3,200,106,106,106,0,0,0,0.309,0.263,0.346,238.3,200,296.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.137,0.124,0.158,0.0177,0.01,0.0294,0.00071,0.0004,0.0012,0.28,0.23,0.479,0.011,0.0092,0.019,24.6,24.24,24.74,0.904,0.893,0.939,0.971,0.97,0.98,0.878,0.866,0.921,28.37,23.8,49.13,27.57,23.09,48.14,0,0,0,0,0,0,0.28,0,0.274,0.31,0.69,0.31,40.7
60386400000,1971,12,1971,3,31,1.2,0.303,0.897,52610.5,90.43,90.43,70.71,2,2,2,448,391.8,532.5,335,273.8,113,104,118,0,0,0,0.255,0.195,0.301,335,273.8,428.5,990,990,990,965.6,965.4,966,24.4,24,24.6,0.172,0.151,0.203,0.037,0.0248,0.0557,0.0015,0.001,0.0023,0.411,0.309,0.584,0.017,0.013,0.024,23.97,23.42,24.33,0.923,0.911,0.938,0.973,0.97,0.98,0.898,0.883,0.919,36.32,29.76,46.14,35.36,28.86,45.21,0,0,0,0,0,0,0.393,0,0.303,0.25,0.75,0.25,43.8
63064800000,1972,1,1971,4,31,1.93,0.356,1.57,87541.1,139,139,117.7,3,2,2.935483870967742,718.8,548.2,843.5,585.9,428.2,132.9,120,139,0,0,0,0.186,0.165,0.219,585.9,428.2,704.5,990,990,990,966.8,966.1,967.3,23.2,22.7,23.9,0.292,0.205,0.36,0.103,0.0556,0.142,0.0044,0.0023,0.0063,0.681,0.499,0.893,0.029,0.021,0.039,22.55,21.83,23.35,0.932,0.922,0.94,0.976,0.97,0.98,0.91,0.894,0.921,41.17,34.55,47.52,40.21,33.52,46.57,0,0,0,0,0,0,0.654,0,0.36,0.18,0.81,0.19,45.4
65743200000,1972,2,1971,5,29,2.08,0.318,1.76,96719.5,144.1,144.1,139,3,3,3,829.5,817.7,834.7,702.4,680.7,127.1,105,137,0,0,0,0.153,0.126,0.168,702.4,680.7,729.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.356,0.345,0.368,0.143,0.134,0.155,0.0063,0.0059,0.0068,0.886,0.843,0.941,0.039,0.037,0.041,21.9,21.82,21.99,0.94,0.939,0.942,0.98,0.98,0.98,0.921,0.92,0.923,47.27,45.94,49.02,46.32,45.02,48.03,0,0,0,0,0,0,0.772,0,0.32,0.15,0.85,0.15,46.5
68248800000,1972,3,1971,6,31,2.65,0.346,2.31,121044,183.5,183.5,162.7,4,3,3.870967741935484,990,834.7,1132,861,705.7,129,129,129,0,0,0,0.131,0.114,0.155,861,705.7,1003,990,990,990,967.8,967.2,968.3,22.2,21.7,22.8,0.496,0.359,0.639,0.243,0.143,0.354,0.011,0.0063,0.016,1.09,0.862,1.44,0.049,0.038,0.066,21.07,20.25,21.87,0.936,0.93,0.941,0.978,0.972,0.98,0.916,0.904,0.922,43.1,38.26,48.13,42.18,37.2,47.17,0,0,0,0,0,0,0.904,0,0.34,0.13,0.87,0.13,45.7
70927200000,1972,4,1971,7,30,4.08,0.384,2.82,129595,192.8,192.8,180,4,4,4,1574,1142,1881,1426,993.7,148,148,148,336.7,0,633,0.0966,0.0787,0.13,1089,993.7,1100,990,990,990,969.7,968.3,970.7,20.3,19.3,21.7,0.872,0.639,0.926,0.466,0.345,0.48,0.023,0.016,0.025,1.86,1.42,1.94,0.092,0.066,0.1,18.41,17.34,20.23,0.935,0.931,0.94,0.98,0.98,0.98,0.916,0.912,0.921,45.92,43.52,49.18,45,42.65,48.2,0,0,0,0,0,0,1,0,1.26,0.094,0.69,0.31,31.8
73519200000,1972,5,1971,8,31,4.55,0.594,2.95,131746,185.6,185.6,177.1,4,4,4,1699,1466,1881,1477,1190,221.8,192,276,377.2,90,589,0.133,0.102,0.188,1100,1100,1100,990,990,990,970.1,969.4,970.7,19.9,19.3,20.6,0.912,0.855,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.87,1.94,0.097,0.091,0.1,17.95,17.34,18.75,0.933,0.931,0.936,0.98,0.98,0.98,0.915,0.912,0.918,45.17,43.52,47.36,44.27,42.65,46.41,0,0,0,0,0,0,0.984,0,1.6,0.13,0.65,0.35,29
76197600000,1972,6,1971,9,30,2.99,0.544,2.4,120499,190.7,190.7,167.4,4,3,3.8333333333333335,1154,819.3,1447,944.3,609.3,210,210,210,20.07,0,137,0.187,0.145,0.256,924.3,609.3,1100,990,990,990,968.4,967.2,969.3,21.6,20.7,22.8,0.61,0.317,0.868,0.313,0.113,0.48,0.015,0.0049,0.023,1.34,0.721,1.88,0.062,0.032,0.091,20.29,18.8,22.1,0.937,0.928,0.942,0.979,0.97,0.98,0.917,0.9,0.923,44.61,37.02,48.93,43.67,35.91,47.95,0,0,0,0,0,0,0.93,0,0.59,0.18,0.8,0.2,40.3
78789600000,1972,7,1971,10,31,1.56,0.498,1.06,60636.3,121,121,81.5,3,2,2.225806451612903,582.9,470.2,794.3,396.9,284.2,186,186,186,0,0,0,0.326,0.234,0.396,396.9,284.2,608.3,990,990,990,966.2,965.7,967.1,23.8,22.9,24.3,0.205,0.16,0.311,0.051,0.0268,0.112,0.0022,0.0011,0.0049,0.485,0.33,0.715,0.02,0.014,0.031,23.31,22.21,23.95,0.926,0.913,0.941,0.974,0.97,0.98,0.901,0.885,0.922,37.72,30.47,48.64,36.74,29.56,47.66,0,0,0,0,0,0,0.453,0,0.5,0.32,0.68,0.32,38.9
81468000000,1972,8,1971,11,31,1.11,0.493,0.62,36396.2,58.92,58.92,48.92,2,1,1.5806451612903225,415.4,360.3,467.2,231.4,176.3,184,184,184,0,0,0,0.446,0.394,0.511,231.4,176.3,283.2,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.142,0.123,0.161,0.0165,0.00763,0.0266,0.00068,0.00031,0.0011,0.345,0.243,0.491,0.014,0.0099,0.02,24.19,23.97,24.45,0.917,0.894,0.939,0.974,0.97,0.98,0.893,0.868,0.921,34.46,23.89,48.6,33.6,23.18,47.62,0,0,0,0,0,0,0.272,0,0.49,0.44,0.56,0.44,32.8
84146400000,1972,9,1971,12,30,0.843,0.358,0.486,29507.9,47.46,47.46,40.98,2,1,1.0333333333333334,325.3,299.2,360.3,187.3,161.2,138,138,138,0,0,0,0.425,0.383,0.461,187.3,161.2,222.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.122,0.113,0.135,0.00901,0.00612,0.0145,0.00036,0.00024,0.00058,0.374,0.237,0.476,0.015,0.0095,0.019,24.6,24.35,24.8,0.929,0.894,0.939,0.976,0.97,0.98,0.907,0.867,0.92,41.17,23.94,48.43,40.21,23.22,47.46,0,0,0,0,0,0,0.228,0,0.357,0.42,0.58,0.42,35
86738400000,1972,10,1972,1,31,0.764,0.295,0.47,28706.6,41.88,41.88,38.58,1,1,1,285.4,275.9,299.2,175.4,165.9,110,110,110,0,0,0,0.386,0.368,0.399,175.4,165.9,189.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.12,0.00754,0.00659,0.00892,0.0003,0.00026,0.00036,0.341,0.313,0.382,0.014,0.012,0.015,24.82,24.72,24.88,0.927,0.924,0.932,0.975,0.97,0.98,0.904,0.896,0.913,39.57,37.39,42.73,38.58,36.29,41.88,0,0,0,0,0,0,0.214,0,0.294,0.39,0.62,0.38,37.6
89416800000,1972,11,1972,2,30,0.804,0.275,0.529,32469.2,48.14,48.14,45.1,2,1,1.0333333333333334,310.1,290.5,329.2,204.1,184.5,106,106,106,0,0,0,0.342,0.322,0.365,204.1,184.5,223.2,990,990,990,965,964.9,965,25,25,25.1,0.125,0.118,0.132,0.0112,0.00845,0.0146,0.00045,0.00034,0.00059,0.423,0.235,0.479,0.017,0.0094,0.019,24.62,24.5,24.77,0.934,0.895,0.939,0.98,0.97,0.98,0.915,0.868,0.921,45.23,24.2,49.13,44.31,23.47,48.14,0,0,0,0,0,0,0.251,0,0.275,0.34,0.66,0.34,40.4
92008800000,1972,12,1972,3,31,1.04,0.279,0.758,44515.4,84.96,84.96,59.83,2,2,2,387.2,335.5,505,283.2,231.5,104,104,104,0,0,0,0.271,0.206,0.31,283.2,231.5,401,990,990,990,965.3,965.1,965.9,24.7,24.1,24.9,0.152,0.134,0.194,0.0266,0.0163,0.0502,0.0011,0.00065,0.0021,0.324,0.245,0.528,0.013,0.0098,0.022,24.35,23.6,24.68,0.912,0.898,0.934,0.97,0.97,0.98,0.885,0.871,0.915,30.82,25.15,43.35,29.92,24.4,42.48,0,0,0,0,0,0,0.332,0,0.282,0.27,0.73,0.27,42.8
94687200000,1973,1,1972,4,31,1.41,0.269,1.14,65805.5,105.3,105.3,88.45,3,2,2.4516129032258065,527,440,608.8,426.7,320,100.4,91,120,0,0,0,0.196,0.149,0.273,426.7,320,517.8,990,990,990,966,965.6,966.3,24,23.7,24.4,0.206,0.166,0.245,0.0556,0.034,0.0771,0.0023,0.0014,0.0033,0.482,0.382,0.61,0.02,0.016,0.025,23.55,23.13,24.04,0.926,0.918,0.939,0.972,0.97,0.98,0.9,0.89,0.92,37.58,32.73,47.56,36.56,31.75,46.61,0,0,0,0,0,0,0.491,0,0.27,0.19,0.81,0.19,46.7
97365600000,1973,2,1972,5,28,1.7,0.254,1.45,81158,134.8,134.8,120.8,3,3,3,703.9,608.8,779.4,598.9,503.8,105,105,105,0,0,0,0.15,0.135,0.172,598.9,503.8,674.4,990,990,990,966.7,966.3,967,23.3,23,23.7,0.294,0.24,0.336,0.107,0.0715,0.132,0.0046,0.003,0.0058,0.685,0.511,0.826,0.029,0.022,0.036,22.6,22.16,23.15,0.932,0.923,0.939,0.976,0.97,0.98,0.91,0.895,0.92,41.21,35.19,45.85,40.26,34.13,44.93,0,0,0,0,0,0,0.671,0,0.25,0.15,0.85,0.15,47.7
99784800000,1973,3,1972,6,31,2.4,0.306,2.09,112159,176,176,150.8,4,3,3.6451612903225805,895,779.4,1051,780.9,650.4,114.1,107,129,0,0,0,0.13,0.102,0.166,780.9,650.4,943.5,990,990,990,967.5,967,968.1,22.5,21.9,23,0.423,0.328,0.564,0.192,0.125,0.305,0.0085,0.0054,0.014,0.945,0.773,1.26,0.042,0.034,0.058,21.58,20.68,22.2,0.935,0.926,0.942,0.978,0.97,0.98,0.915,0.899,0.923,42.62,36.73,48.88,41.68,35.63,47.9,0,0,0,0,0,0,0.838,0,0.31,0.13,0.87,0.13,46.7
102463200000,1973,4,1972,7,30,2.97,0.324,2.64,133450,192.7,192.7,185.3,4,4,4,1145,1060,1208,1020,935,125,125,125,0,0,0,0.109,0.103,0.118,1020,935,1083,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.67,0.564,0.759,0.382,0.298,0.458,0.018,0.014,0.021,1.51,1.25,1.74,0.07,0.057,0.081,20.13,19.71,20.66,0.94,0.938,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.28,44.45,49.17,46.34,43.56,48.19,0,0,0,0,0,0,1.03,0,0.33,0.11,0.89,0.11,44.9
105055200000,1973,5,1972,8,31,2.97,0.436,2.54,129313,189.7,189.7,173.8,4,3,3.935483870967742,1110,906.4,1208,947.5,714.4,163,147,192,0,0,0,0.149,0.122,0.212,947.5,714.4,1061,990,990,990,968.2,967.5,968.6,21.8,21.4,22.5,0.596,0.371,0.728,0.319,0.147,0.429,0.015,0.0066,0.02,1.33,0.815,1.66,0.061,0.036,0.077,20.43,19.79,21.56,0.938,0.927,0.941,0.979,0.97,0.98,0.918,0.899,0.923,45.16,36.65,48.38,44.21,35.55,47.41,0,0,0,0,0,0,0.966,0,0.43,0.15,0.86,0.14,43.5
107733600000,1973,6,1972,9,30,1.64,0.345,1.29,72714.5,147.3,147.3,101,4,2,2.6333333333333333,631.5,467.2,885.1,498.5,306.2,133,119,161,0,0,0,0.225,0.134,0.345,498.5,306.2,766.1,990,990,990,966.4,965.7,967.4,23.6,22.6,24.3,0.252,0.166,0.407,0.0809,0.0312,0.173,0.0035,0.0013,0.0077,0.586,0.363,0.943,0.025,0.015,0.042,23.01,21.72,23.93,0.928,0.918,0.942,0.974,0.97,0.98,0.904,0.89,0.923,39.18,32.46,48.78,38.18,31.49,47.81,0,0,0,0,0,0,0.561,0,0.35,0.21,0.79,0.21,44.3
110325600000,1973,7,1972,10,31,1.08,0.362,0.719,42035,68.72,68.72,56.5,2,1,1.935483870967742,403.5,354,462.6,268.5,219,135,135,135,0,0,0,0.337,0.292,0.381,268.5,219,327.6,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.151,0.134,0.172,0.0237,0.0138,0.0355,0.00097,0.00056,0.0015,0.321,0.241,0.487,0.013,0.0097,0.02,24.27,23.92,24.56,0.911,0.895,0.94,0.971,0.97,0.98,0.885,0.868,0.921,30.69,24.29,49.12,29.8,23.56,48.14,0,0,0,0,0,0,0.314,0,0.361,0.34,0.67,0.33,38.9
113004000000,1973,8,1972,11,31,0.848,0.308,0.54,32563.6,49.5,49.5,43.77,2,1,1.2903225806451613,316.6,273.8,350.2,201.6,158.8,115,115,115,0,0,0,0.365,0.328,0.42,201.6,158.8,235.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.11,0.137,0.0112,0.00588,0.017,0.00045,0.00023,0.00069,0.348,0.231,0.475,0.014,0.0093,0.019,24.67,24.47,24.91,0.921,0.893,0.939,0.975,0.97,0.98,0.899,0.867,0.92,37.74,23.85,48.81,36.85,23.13,47.83,0,0,0,0,0,0,0.243,0,0.308,0.36,0.64,0.36,38.4
115682400000,1973,9,1972,12,30,0.645,0.283,0.363,21993.7,40.54,40.54,30.55,1,1,1,249,229.4,273.8,140,111.4,109,91,118,0,0,0,0.442,0.332,0.514,140,111.4,182.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0925,0.116,0.004,0.00114,0.00828,0.00016,0.000045,0.00033,0.25,0.181,0.36,0.0099,0.0071,0.014,25.07,24.84,25.24,0.911,0.895,0.93,0.972,0.97,0.979,0.885,0.868,0.91,31.4,24.67,41.4,30.55,23.93,40.54,0,0,0,0,0,0,0.17,0,0.282,0.44,0.56,0.44,34.1
118274400000,1973,10,1973,1,31,0.624,0.26,0.364,22051.9,34.95,34.95,29.64,1,1,1,232.9,209.3,256.7,135.9,112.3,97,97,97,0,0,0,0.418,0.378,0.464,135.9,112.3,159.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0994,0.091,0.108,0.00359,0.00123,0.00597,0.00014,0.000048,0.00024,0.235,0.182,0.294,0.0092,0.0071,0.012,25.17,24.98,25.36,0.911,0.896,0.921,0.97,0.97,0.97,0.883,0.869,0.894,30.56,25.02,36.03,29.64,24.27,34.95,0,0,0,0,0,0,0.165,0,0.26,0.42,0.58,0.42,35.3
120952800000,1973,11,1973,2,30,0.722,0.252,0.47,28792.3,47.4,47.4,39.99,1,1,1,278.7,246.2,320.2,181.3,153.2,97.33,93,106,0,0,0,0.351,0.311,0.378,181.3,153.2,214.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.105,0.129,0.00837,0.00532,0.0128,0.00033,0.00021,0.00051,0.36,0.277,0.466,0.014,0.011,0.019,24.82,24.53,25.05,0.928,0.919,0.939,0.975,0.97,0.98,0.905,0.891,0.92,40.98,34.57,48.37,39.99,33.53,47.4,0,0,0,0,0,0,0.222,0,0.252,0.35,0.65,0.35,39.9
123544800000,1973,12,1973,3,31,1.41,0.304,1.1,62812.7,143.7,143.7,84.43,4,2,2.4516129032258065,525.4,329.2,863.5,412,225.2,113.5,104,118,0,0,0,0.232,0.137,0.316,412,225.2,745.5,990,990,990,965.9,965,967.4,24.1,22.6,25,0.21,0.132,0.387,0.0585,0.015,0.163,0.0025,0.0006,0.0072,0.467,0.236,0.936,0.02,0.0095,0.041,23.59,21.79,24.72,0.92,0.895,0.941,0.972,0.97,0.98,0.895,0.868,0.923,34.95,24.44,48.65,34,23.71,47.68,0,0,0,0,0,0,0.469,0,0.31,0.22,0.78,0.22,44.5
126223200000,1974,1,1973,4,31,2.44,0.382,2.05,109891,177,177,147.7,4,3,3.6129032258064515,909.2,819.3,1096,766.6,669.3,142.5,139,150,0,0,0,0.158,0.127,0.183,766.6,669.3,957.5,990,990,990,967.5,967.2,968.2,22.5,21.8,22.8,0.416,0.343,0.585,0.178,0.131,0.316,0.008,0.0057,0.014,0.92,0.797,1.31,0.041,0.035,0.06,21.55,20.49,22,0.935,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.922,42.33,36.64,48.42,41.36,35.54,47.45,0,0,0,0,0,0,0.821,0,0.39,0.16,0.84,0.16,45
128901600000,1974,2,1973,5,28,4.28,0.392,2.61,115740,191.8,191.8,172.2,4,4,4,1769,1086,2705,1607,924.4,162,162,162,529.9,0,1443,0.0993,0.0599,0.149,1077,924.4,1100,990,990,990,970.2,968.2,972.8,19.8,17.2,21.8,0.852,0.56,0.926,0.454,0.29,0.48,0.023,0.013,0.028,1.82,1.23,1.94,0.093,0.056,0.11,17.93,15.26,20.6,0.931,0.916,0.94,0.979,0.971,0.98,0.911,0.889,0.921,43.99,37.69,48.94,43.06,36.6,47.96,0,0,0,0,0,0,0.957,0,1.67,0.092,0.61,0.39,27
131320800000,1974,3,1973,6,31,7,0.587,2.95,110946,158,158,149.1,4,4,4,2614,2310,2840,2395,2127,219.1,183,239,1295,1027,1501,0.0836,0.0733,0.0957,1100,1100,1100,990,990,990,972.6,971.8,973.1,17.4,16.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.48,14.93,16.21,0.918,0.912,0.925,0.973,0.97,0.977,0.893,0.885,0.904,38.33,36.74,40.43,37.28,35.64,39.5,0,0,0,0,0,0,0.828,0,4.05,0.084,0.42,0.58,15.8
133999200000,1974,4,1973,7,30,5.96,0.503,2.85,113944,160.2,160.2,158.3,4,4,4,2301,2232,2450,2107,2015,194,148,217,1007,915,1202,0.0847,0.0604,0.0972,1100,1100,1100,990,990,990,971.8,971.7,972.2,18.2,17.8,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,15.87,16.4,0.925,0.922,0.926,0.977,0.975,0.978,0.904,0.899,0.905,40.49,39.49,40.95,39.56,38.5,40.05,0,0,0,0,0,0,0.879,0,3.11,0.084,0.48,0.52,19.1
136591200000,1974,5,1973,8,31,6.13,0.739,2.95,117974,172.2,172.2,158.6,4,4,4,2289,1836,2543,2013,1560,276,276,276,912.8,460,1167,0.122,0.109,0.15,1100,1100,1100,990,990,990,971.8,970.6,972.4,18.2,17.6,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.27,15.65,17.49,0.925,0.92,0.931,0.977,0.974,0.98,0.903,0.896,0.913,40.58,38.83,43.93,39.64,37.8,43.05,0,0,0,0,0,0,0.881,0,3.18,0.12,0.48,0.52,19.2
139269600000,1974,6,1973,9,30,3.37,0.626,2.45,118633,189.5,189.5,164.8,4,3,3.8,1301,803.7,1808,1060,546.7,241.3,210,257,116.8,0,498,0.199,0.116,0.32,943.3,546.7,1100,990,990,990,968.8,967.1,970.5,21.2,19.5,22.9,0.678,0.287,0.926,0.34,0.0887,0.48,0.016,0.0039,0.025,1.45,0.611,1.94,0.07,0.027,0.099,19.71,17.58,22.27,0.935,0.926,0.941,0.979,0.97,0.98,0.915,0.899,0.922,44.21,36.87,48.35,43.28,35.77,47.38,0,0,0,0,0,0,0.915,0,0.92,0.19,0.73,0.27,35.2
141861600000,1974,7,1973,10,31,1.48,0.498,0.979,56003.5,114.4,114.4,75.27,3,2,2.161290322580645,551.5,442.8,760.5,365.5,256.8,186,186,186,0,0,0,0.346,0.245,0.42,365.5,256.8,574.5,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.192,0.151,0.292,0.0441,0.0214,0.0998,0.0019,0.00088,0.0043,0.443,0.289,0.667,0.019,0.012,0.028,23.49,22.41,24.12,0.922,0.906,0.941,0.973,0.97,0.98,0.897,0.879,0.922,35.76,27.53,48.64,34.8,26.7,47.66,0,0,0,0,0,0,0.418,0,0.501,0.34,0.66,0.34,37.8
144540000000,1974,8,1973,11,31,1.02,0.415,0.607,35904.2,59.65,59.65,48.26,2,1,1.5483870967741935,381.7,335.5,440,226.7,180.5,155,155,155,0,0,0,0.409,0.352,0.462,226.7,180.5,285,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.137,0.121,0.158,0.0157,0.00805,0.027,0.00064,0.00032,0.0011,0.339,0.237,0.484,0.014,0.0096,0.02,24.36,24.09,24.56,0.917,0.894,0.939,0.974,0.97,0.98,0.894,0.867,0.921,34.74,23.83,48.7,33.88,23.11,47.73,0,0,0,0,0,0,0.268,0,0.413,0.41,0.6,0.4,35.2
147218400000,1974,9,1973,12,30,0.775,0.34,0.434,26385.1,47.15,47.15,36.65,1,1,1,299,261.4,331.6,167.6,123.4,131.3,118,138,0,0,0,0.444,0.356,0.528,167.6,123.4,213.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.0999,0.129,0.00702,0.00234,0.0127,0.00028,0.000093,0.00051,0.327,0.21,0.464,0.013,0.0083,0.019,24.77,24.48,25.04,0.923,0.905,0.938,0.974,0.97,0.98,0.899,0.878,0.92,37.6,27.42,48.12,36.65,26.6,47.15,0,0,0,0,0,0,0.204,0,0.341,0.44,0.56,0.44,34
149810400000,1974,10,1974,1,31,0.627,0.271,0.356,21538.1,33.02,33.02,28.95,1,1,1,234.1,220.5,261.4,132.9,123.5,101.2,97,110,0,0,0,0.432,0.399,0.466,132.9,123.5,151.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.099,0.095,0.107,0.00329,0.00235,0.00514,0.00013,0.000092,0.0002,0.228,0.205,0.274,0.009,0.0081,0.011,25.17,24.98,25.27,0.91,0.905,0.918,0.97,0.97,0.97,0.883,0.878,0.89,29.84,27.71,34.04,28.95,26.88,33.02,0,0,0,0,0,0,0.161,0,0.271,0.43,0.57,0.43,34.4
152488800000,1974,11,1974,2,30,0.736,0.264,0.472,28956.8,48.14,48.14,40.22,1,1,1,283.9,246.2,323.6,182.3,153.2,101.7,93,106,0,0,0,0.359,0.328,0.378,182.3,153.2,217.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.105,0.13,0.00833,0.00532,0.0135,0.00033,0.00021,0.00054,0.362,0.277,0.479,0.014,0.011,0.019,24.8,24.5,25.05,0.929,0.919,0.939,0.976,0.97,0.98,0.907,0.891,0.921,41.18,34.57,49.13,40.22,33.53,48.14,0,0,0,0,0,0,0.223,0,0.264,0.36,0.64,0.36,39.3
155080800000,1974,12,1974,3,31,1.37,0.304,1.06,61693.4,101,101,82.92,3,2,2.2580645161290325,510.8,329.2,615.6,397.3,225.2,113.5,104,118,0,0,0,0.225,0.192,0.316,397.3,225.2,497.6,990,990,990,965.9,965,966.4,24.1,23.6,25,0.195,0.132,0.24,0.0495,0.015,0.0695,0.0021,0.0006,0.0029,0.474,0.236,0.64,0.02,0.0095,0.027,23.63,23.13,24.72,0.926,0.895,0.94,0.975,0.97,0.98,0.902,0.868,0.921,38.26,24.44,48.52,37.31,23.71,47.55,0,0,0,0,0,0,0.461,0,0.31,0.22,0.77,0.23,45
157759200000,1975,1,1974,4,31,2.44,0.372,2.05,108052,193.8,193.8,145.2,4,3,3.4516129032258065,911.6,618.7,1384,772.6,479.7,139,139,139,7.226,0,145,0.162,0.1,0.225,765.3,479.7,1100,990,990,990,967.5,966.4,969.1,22.5,20.9,23.6,0.447,0.233,0.845,0.213,0.0659,0.48,0.0097,0.0028,0.023,1.01,0.479,1.86,0.045,0.02,0.089,21.5,19.03,23.15,0.934,0.92,0.941,0.977,0.97,0.98,0.912,0.892,0.922,42.68,33.37,49.43,41.71,32.37,48.44,0,0,0,0,0,0,0.807,0,0.39,0.15,0.84,0.16,44.3
160437600000,1975,2,1974,5,28,6.39,0.477,2.66,100160,188.5,188.5,149,4,4,4,2642,1384,3356,2445,1187,197,197,197,1345,87,2059,0.0796,0.0587,0.142,1100,1100,1100,990,990,990,972.6,969.1,974.3,17.4,15.7,20.9,0.922,0.846,0.926,0.48,0.48,0.48,0.028,0.023,0.031,1.94,1.86,1.94,0.11,0.089,0.12,15.48,13.74,19.03,0.915,0.898,0.937,0.973,0.97,0.98,0.891,0.871,0.918,38.26,33.28,48.1,37.26,32.28,47.14,0,0,0,0,0,0,0.828,0,3.73,0.075,0.42,0.58,15.7
162856800000,1975,3,1974,6,31,10.8,0.64,2.95,85738.2,133.7,133.7,115.2,4,4,4,4019,3169,5359,3780,2930,239,239,239,2680,1830,4020,0.0616,0.0446,0.0754,1100,1100,1100,990,990,990.04,975.6,973.9,978.1,14.4,12,16.1,0.924,0.913,0.926,0.48,0.48,0.48,0.034,0.03,0.04,1.94,1.93,1.94,0.14,0.12,0.16,12.46,10.04,14.14,0.882,0.864,0.904,0.97,0.97,0.97,0.856,0.838,0.876,29.7,23.4,34.46,28.81,22.7,33.42,0,0,0,0,0,0,0.64,0,7.85,0.059,0.27,0.73,7.94
165535200000,1975,4,1974,7,30,12.5,0.943,2.85,56559.7,117.3,117.3,78.56,4,4,4,4807,3831,5415,4443,3467,364,364,364,3343,2367,3951,0.077,0.0672,0.095,1100,1100,1100,990.02,990,990.04,977.1,975.3,978.1,12.9,11.9,14.7,0.92,0.911,0.926,0.48,0.48,0.48,0.037,0.033,0.04,1.93,1.93,1.94,0.15,0.13,0.16,10.98,9.964,12.74,0.665,0,0.88,0.744,0,0.97,0.645,0,0.854,20.25,0,30.23,19.64,0,29.32,0,0,7,0,0,0.233,0.436,0.233,9.65,0.075,0.23,0.77,4.52
168127200000,1975,5,1974,8,31,7.62,0.86,2.95,106402,163.8,163.8,143,4,4,4,2846,2102,3734,2525,1781,321,321,321,1425,681,2313,0.116,0.086,0.153,1100,1100,1100,990,990,990,973.1,971.3,975.1,16.9,14.9,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.032,1.94,1.94,1.94,0.12,0.1,0.13,14.94,12.94,16.71,0.911,0.885,0.927,0.973,0.97,0.98,0.886,0.858,0.909,36.75,30.87,41.8,35.75,29.95,40.96,0,0,0,0,0,0,0.795,0,4.67,0.11,0.39,0.61,14
170805600000,1975,6,1974,9,30,3.8,0.666,2.67,125457,189.5,189.5,174.2,4,4,4,1467,1060,1922,1210,803,257,257,257,180.6,0,565,0.182,0.134,0.242,1030,803,1100,990,990,990,969.4,968.1,970.8,20.6,19.2,21.9,0.782,0.471,0.926,0.406,0.192,0.48,0.02,0.0088,0.025,1.66,0.948,1.94,0.081,0.043,0.1,18.95,17.21,20.96,0.935,0.93,0.939,0.979,0.973,0.98,0.915,0.906,0.92,44.48,38.44,48.35,43.56,37.39,47.38,0,0,0,0,0,0,0.968,0,1.13,0.18,0.7,0.3,33
173397600000,1975,7,1974,10,31,1.97,0.608,1.36,75267.1,150,150,101.2,4,2,2.5806451612903225,735.4,563.9,1028,508.4,336.9,227,227,227,0,0,0,0.319,0.221,0.403,508.4,336.9,800.8,990,990,990,966.8,966.1,968,23.2,22,23.9,0.268,0.183,0.461,0.0828,0.0374,0.191,0.0036,0.0016,0.0087,0.629,0.421,1.02,0.027,0.018,0.046,22.53,21.08,23.44,0.931,0.918,0.942,0.975,0.97,0.98,0.908,0.891,0.923,40.44,32.56,48.86,39.45,31.59,47.88,0,0,0,0,0,0,0.562,0,0.61,0.31,0.69,0.31,38.2
176076000000,1975,8,1974,11,31,1.26,0.493,0.771,44783.2,79.17,79.17,60.19,2,1,1.8387096774193548,472,386.5,563.9,288,202.5,184,184,184,0,0,0,0.396,0.326,0.476,288,202.5,379.9,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.162,0.132,0.195,0.0276,0.0105,0.046,0.0011,0.00043,0.0019,0.379,0.243,0.496,0.016,0.0099,0.021,23.9,23.37,24.32,0.919,0.894,0.938,0.973,0.97,0.98,0.894,0.868,0.919,34.64,23.89,47.56,33.71,23.18,46.61,0,0,0,0,0,0,0.334,0,0.489,0.39,0.61,0.39,35.5
178754400000,1975,9,1974,12,30,0.87,0.358,0.512,30947.9,50.93,50.93,42.98,2,1,1.1666666666666667,335.7,299.2,380.8,197.7,161.2,138,138,138,0,0,0,0.413,0.362,0.461,197.7,161.2,242.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.126,0.113,0.142,0.0107,0.00612,0.0186,0.00043,0.00024,0.00075,0.367,0.25,0.476,0.015,0.01,0.019,24.55,24.35,24.8,0.926,0.898,0.939,0.976,0.97,0.98,0.904,0.871,0.92,39.74,25.07,48.43,38.82,24.32,47.46,0,0,0,0,0,0,0.239,0,0.358,0.41,0.59,0.41,35.6
181346400000,1975,10,1975,1,31,0.711,0.295,0.417,25298.3,40.87,40.87,34,1,1,1,265.5,239.6,294.7,155.5,129.6,110,110,110,0,0,0,0.416,0.373,0.459,155.5,129.6,184.7,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0993,0.119,0.00555,0.00296,0.00847,0.00022,0.00012,0.00034,0.287,0.221,0.369,0.011,0.0087,0.015,24.95,24.75,25.14,0.919,0.908,0.93,0.971,0.97,0.98,0.893,0.881,0.912,35,29.04,41.72,34,28.17,40.87,0,0,0,0,0,0,0.189,0,0.294,0.41,0.59,0.41,35.6
184024800000,1975,11,1975,2,30,0.681,0.264,0.418,25481.2,43.86,43.86,35.39,1,1,1,262.8,239.6,290.5,161.2,133.6,101.7,93,106,0,0,0,0.39,0.32,0.442,161.2,133.6,197.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.109,0.1,0.121,0.00612,0.00336,0.00975,0.00024,0.00013,0.00039,0.303,0.23,0.407,0.012,0.0091,0.016,24.95,24.73,25.13,0.921,0.91,0.934,0.973,0.97,0.98,0.897,0.883,0.915,36.34,29.98,44.75,35.39,29.08,43.86,0,0,0,0,0,0,0.197,0,0.263,0.39,0.61,0.39,37.4
186616800000,1975,12,1975,3,31,1.07,0.279,0.794,46636.4,79.59,79.59,62.68,2,1,1.967741935483871,400.4,311.8,479.6,296.4,207.8,104,104,104,0,0,0,0.263,0.217,0.334,296.4,207.8,375.6,990,990,990,965.4,965,965.8,24.6,24.2,25,0.157,0.125,0.185,0.0293,0.0116,0.0451,0.0012,0.00046,0.0019,0.352,0.236,0.479,0.014,0.0095,0.02,24.25,23.76,24.72,0.916,0.895,0.937,0.971,0.97,0.98,0.89,0.868,0.918,33.04,24.44,46.97,32.08,23.71,46.03,0,0,0,0,0,0,0.348,0,0.276,0.26,0.74,0.26,43.6
189295200000,1976,1,1975,4,31,1.61,0.321,1.29,73848.6,122.7,122.7,99.26,3,2,2.5161290322580645,602.5,512.1,728.5,482.5,392.1,120,120,120,0,0,0,0.202,0.165,0.234,482.5,392.1,608.5,990,990,990,966.3,965.9,966.8,23.7,23.2,24.1,0.234,0.192,0.301,0.0717,0.0484,0.113,0.003,0.002,0.0049,0.576,0.45,0.705,0.024,0.019,0.03,23.13,22.48,23.58,0.931,0.917,0.941,0.977,0.97,0.98,0.91,0.89,0.922,41.12,32.39,48.9,40.18,31.42,47.92,0,0,0,0,0,0,0.551,0,0.32,0.2,0.8,0.2,45.9
191973600000,1976,2,1975,5,29,2.2,0.343,1.86,99865.1,188.7,188.7,143.5,4,3,3.413793103448276,877.8,739.6,1187,740.8,602.6,137,137,137,0,0,0,0.159,0.115,0.185,740.8,602.6,1050,990,990,990,967.4,966.9,968.5,22.6,21.5,23.1,0.4,0.3,0.705,0.177,0.111,0.415,0.0079,0.0048,0.019,0.913,0.697,1.61,0.041,0.03,0.075,21.69,19.91,22.44,0.936,0.927,0.941,0.978,0.97,0.98,0.915,0.899,0.923,43.16,36.66,48.53,42.24,35.56,47.56,0,0,0,0,0,0,0.797,0,0.34,0.16,0.85,0.15,45.4
194479200000,1976,3,1975,6,31,9.7,0.592,2.94,92034.5,188.6,188.6,123.7,4,4,4,3622,1246,5396,3401,1063,220.9,183,239,2304,0,4057,0.0701,0.0443,0.147,1098,1063,1100,990,990,990.04,974.6,968.7,978.1,15.4,11.9,21.3,0.91,0.743,0.926,0.477,0.432,0.48,0.032,0.02,0.04,1.92,1.67,1.94,0.13,0.078,0.16,13.5,9.992,19.65,0.863,0,0.939,0.941,0,0.98,0.839,0,0.92,31.78,0,48.11,30.93,0,47.15,0,0,1,0,0,0.0323,0.687,0.0323,6.76,0.061,0.3,0.7,9.49
197157600000,1976,4,1975,7,30,12.3,0.884,2.85,67592.5,106,106,93.88,4,4,4,4746,4353,5434,4405,4058,341,295,364,3305,2958,3970,0.072,0.0666,0.0821,1100,1100,1100,990.01,990,990.04,977,976.3,978.2,13,11.9,13.7,0.923,0.911,0.926,0.48,0.48,0.48,0.037,0.035,0.04,1.94,1.93,1.94,0.15,0.14,0.16,11.05,9.938,11.73,0.806,0,0.864,0.905,0,0.97,0.782,0,0.838,24.2,0,27.33,23.47,0,26.51,0,0,2,0,0,0.0667,0.522,0.0667,9.45,0.072,0.23,0.77,5.5
199749600000,1976,5,1975,8,31,10.3,0.911,2.95,87848.1,139.8,139.8,118.1,4,4,4,3830,2943,4501,3490,2603,340,340,340,2390,1503,3061,0.0905,0.0755,0.116,1100,1100,1100,990,990,990,975.3,973.4,976.6,14.7,13.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.029,0.036,1.94,1.94,1.94,0.13,0.12,0.14,12.78,11.46,14.68,0.881,0.864,0.91,0.97,0.97,0.97,0.855,0.838,0.882,30.43,26.7,36.02,29.52,25.9,34.94,0,0,0,0,0,0,0.656,0,7.35,0.088,0.29,0.71,8.53
202428000000,1976,6,1975,9,30,5.55,0.759,2.85,117589,184.8,184.8,163.3,4,4,4,2140,1485,2895,1847,1192,293,293,293,747.2,92,1502,0.142,0.101,0.197,1100,1100,1100,990,990,990,971.3,969.4,973.3,18.7,16.7,20.6,0.923,0.877,0.926,0.48,0.48,0.48,0.026,0.023,0.029,1.94,1.89,1.94,0.1,0.092,0.12,16.71,14.8,18.67,0.926,0.911,0.936,0.977,0.97,0.98,0.905,0.884,0.917,41.77,36.35,47.14,40.83,35.26,46.19,0,0,0,0,0,0,0.907,0,2.7,0.14,0.51,0.49,21.2
205020000000,1976,7,1975,10,31,2.77,0.686,2.07,106594,189.6,189.6,143.3,4,2,3.4516129032258065,1034,691.9,1447,778.3,435.9,256,256,256,5.71,0,91,0.259,0.177,0.37,772.6,435.9,1100,990,990,990,967.9,966.7,969.3,22.1,20.7,23.3,0.479,0.224,0.867,0.217,0.0572,0.48,0.01,0.0025,0.023,1.05,0.502,1.88,0.048,0.022,0.091,21.01,18.81,22.71,0.934,0.919,0.941,0.977,0.97,0.98,0.913,0.892,0.922,42.51,32.9,49.03,41.55,31.91,48.05,0,0,0,0,0,0,0.796,0,0.7,0.25,0.75,0.25,38.5
207698400000,1976,8,1975,11,31,1.45,0.541,0.909,52186.5,96.09,96.09,70.14,3,2,2.032258064516129,541.2,453.1,682.3,339.2,251.1,202,202,202,0,0,0,0.379,0.296,0.446,339.2,251.1,480.3,990,990,990,966,965.6,966.6,24,23.4,24.4,0.184,0.152,0.244,0.0378,0.0202,0.0661,0.0016,0.00083,0.0028,0.426,0.283,0.68,0.018,0.012,0.029,23.54,22.75,24.08,0.921,0.905,0.941,0.973,0.97,0.98,0.896,0.878,0.922,35.5,26.83,48.79,34.55,26.02,47.81,0,0,0,0,0,0,0.39,0,0.541,0.37,0.63,0.37,36
210376800000,1976,9,1975,12,30,1.04,0.378,0.666,38748.1,64.33,64.33,53.82,2,2,2,403,373,453.1,257,227,146,146,146,0,0,0,0.363,0.322,0.391,257,227,307.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.148,0.138,0.166,0.0214,0.0154,0.0314,0.00087,0.00062,0.0013,0.288,0.244,0.364,0.012,0.0099,0.015,24.3,24,24.49,0.906,0.896,0.918,0.97,0.97,0.97,0.878,0.869,0.89,27.74,24.42,33.16,26.91,23.69,32.17,0,0,0,0,0,0,0.299,0,0.374,0.36,0.64,0.36,37.3
212968800000,1976,10,1976,1,31,1.02,0.321,0.695,40681.5,56.72,56.72,54.68,2,2,2,379.4,373,389.1,259.4,253,120,120,120,0,0,0,0.316,0.308,0.322,259.4,253,269.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.147,0.145,0.151,0.0219,0.0206,0.0238,0.00089,0.00083,0.00097,0.288,0.279,0.303,0.012,0.011,0.012,24.41,24.35,24.46,0.908,0.906,0.91,0.97,0.97,0.97,0.88,0.879,0.882,28.19,27.49,29.24,27.34,26.67,28.36,0,0,0,0,0,0,0.304,0,0.325,0.31,0.68,0.32,39.9
215647200000,1976,11,1976,2,30,0.981,0.289,0.692,40610.5,61.73,61.73,56.4,2,2,2,378.5,364.7,398.1,267.1,250.7,111.3,106,114,0,0,0,0.295,0.266,0.313,267.1,250.7,292.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.143,0.156,0.0234,0.0201,0.0284,0.00095,0.00081,0.0012,0.299,0.275,0.336,0.012,0.011,0.014,24.41,24.27,24.5,0.909,0.906,0.915,0.97,0.97,0.97,0.882,0.878,0.888,29.07,27.28,31.82,28.2,26.46,30.86,0,0,0,0,0,0,0.313,0,0.289,0.29,0.71,0.29,41.4
218239200000,1976,12,1976,3,31,1.26,0.316,0.944,55291.5,91.05,91.05,74.32,2,2,2,470.5,402.9,551,352.5,284.9,118,118,118,0,0,0,0.254,0.214,0.293,352.5,284.9,433,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.179,0.155,0.207,0.0405,0.027,0.0566,0.0017,0.0011,0.0024,0.443,0.326,0.596,0.018,0.013,0.025,23.84,23.32,24.26,0.926,0.913,0.938,0.974,0.97,0.98,0.902,0.886,0.919,38.11,30.96,46.45,37.16,30.03,45.52,0,0,0,0,0,0,0.413,0,0.316,0.25,0.75,0.25,43.9
220917600000,1977,1,1976,4,31,1.85,0.354,1.5,83590.4,152.2,152.2,112.4,4,2,2.935483870967742,691.5,556.2,914.1,559.3,417.2,132.3,120,139,0,0,0,0.197,0.131,0.25,559.3,417.2,794.1,990,990,990,966.7,966.1,967.6,23.3,22.4,23.9,0.278,0.204,0.429,0.0956,0.0534,0.187,0.0041,0.0022,0.0083,0.64,0.465,0.894,0.028,0.02,0.04,22.7,21.55,23.33,0.93,0.918,0.941,0.975,0.97,0.98,0.906,0.891,0.922,39.8,32.72,49.17,38.83,31.74,48.19,0,0,0,0,0,0,0.624,0,0.35,0.19,0.81,0.19,45.2
223596000000,1977,2,1976,5,28,2.52,0.353,2.12,109131,193.6,193.6,162.4,4,3,3.7142857142857144,1044,847.1,1493,897.8,685.1,145.9,137,162,22.29,0,256,0.145,0.0918,0.191,875.5,685.1,1100,990,990,990,968,967.3,969.5,22,20.5,22.7,0.538,0.352,0.887,0.272,0.136,0.48,0.013,0.006,0.023,1.21,0.818,1.9,0.055,0.036,0.093,20.8,18.64,21.85,0.937,0.928,0.942,0.979,0.97,0.98,0.917,0.9,0.923,44.85,36.99,49.4,43.9,35.88,48.41,0,0,0,0,0,0,0.902,0,0.4,0.14,0.84,0.16,43.3
226015200000,1977,3,1976,6,31,5.57,0.49,2.95,122508,182,182,164.7,4,4,4,2081,1560,2396,1898,1377,183,183,183,798.4,277,1113,0.0888,0.0764,0.117,1100,1100,1100,990,990,990,971.3,969.7,972.1,18.7,17.9,20.3,0.925,0.903,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.92,1.94,0.1,0.094,0.11,16.8,16,18.4,0.928,0.924,0.935,0.979,0.976,0.98,0.908,0.901,0.916,42.05,39.87,46.42,41.17,38.91,45.49,0,0,0,0,0,0,0.915,0,2.62,0.088,0.53,0.47,22
