datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
504914400000,1986,1,1985,4,31,1.13,0.196,0.934,55216.2,87.91,87.91,74.22,2,2,2,421.6,360.3,486,348.6,287.3,73,73,73,0,0,0,0.175,0.15,0.203,348.6,287.3,413,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.172,0.15,0.195,0.0397,0.0275,0.0526,0.0016,0.0011,0.0022,0.43,0.324,0.549,0.018,0.013,0.023,24.08,23.66,24.47,0.925,0.914,0.936,0.974,0.97,0.98,0.902,0.887,0.917,38.07,31.52,44.85,37.11,30.58,43.96,0,0,0,0,0,0,0.412,0,0.196,0.17,0.83,0.17,48.9
507592800000,1986,2,1985,5,28,1.5,0.206,1.3,73596.3,131.9,131.9,109.5,3,2,2.857142857142857,621,523,739.6,536,438,85,85,85,0,0,0,0.138,0.115,0.163,536,438,654.6,990,990,990,966.4,966,966.9,23.6,23.1,24,0.255,0.205,0.322,0.0863,0.0576,0.126,0.0037,0.0024,0.0055,0.599,0.445,0.785,0.025,0.019,0.034,23.03,22.36,23.49,0.929,0.918,0.94,0.975,0.97,0.98,0.906,0.89,0.922,39.72,32.63,48.74,38.75,31.66,47.77,0,0,0,0,0,0,0.608,0,0.2,0.14,0.87,0.13,49.1
510012000000,1986,3,1985,6,31,2.4,0.287,2.12,113296,181.1,181.1,152.3,4,3,3.6451612903225805,896.8,739.6,1086,789.8,632.6,107,107,107,0,0,0,0.121,0.0985,0.145,789.8,632.6,979.4,990,990,990,967.5,966.9,968.2,22.5,21.8,23.1,0.431,0.314,0.597,0.199,0.12,0.334,0.0089,0.0052,0.015,0.966,0.749,1.35,0.043,0.032,0.062,21.56,20.47,22.39,0.936,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,43,36.88,48.88,42.06,35.78,47.9,0,0,0,0,0,0,0.846,0,0.28,0.12,0.88,0.12,47.2
512690400000,1986,4,1985,7,30,5.63,0.443,2.8,115682,192,192,160.7,4,4,4,2171,1096,3050,2000,948.5,171,148,217,919.9,0,1733,0.0862,0.0511,0.135,1080,948.5,1100,990,990,990,971.3,968.2,973.6,18.7,16.4,21.8,0.863,0.584,0.926,0.456,0.309,0.48,0.025,0.014,0.029,1.84,1.29,1.94,0.1,0.059,0.12,16.86,14.43,20.51,0.924,0.907,0.94,0.975,0.97,0.98,0.901,0.88,0.921,41.16,35.28,48.98,40.17,34.22,48,0,0,0,0,0,0,0.893,0,2.83,0.079,0.5,0.5,20.5
515282400000,1986,5,1985,8,31,5.44,0.739,2.95,124025,184.6,184.6,166.7,4,4,4,2029,1493,2743,1753,1217,276,276,276,653.3,117,1367,0.14,0.101,0.185,1100,1100,1100,990,990,990,971.1,969.5,972.9,18.9,17.1,20.5,0.92,0.867,0.926,0.48,0.48,0.48,0.025,0.023,0.028,1.93,1.88,1.94,0.1,0.092,0.11,17.01,15.17,18.66,0.928,0.915,0.936,0.978,0.97,0.98,0.908,0.888,0.917,42.6,37.42,47.09,41.68,36.32,46.15,0,0,0,0,0,0,0.926,0,2.49,0.14,0.54,0.46,22.8
517960800000,1986,6,1985,9,30,2.7,0.544,2.11,108091,191.3,191.3,150.1,4,2,3.5,1040,615.6,1455,830.2,405.6,210,210,210,15.6,0,145,0.216,0.144,0.341,814.6,405.6,1100,990,990,990,967.9,966.4,969.3,22.1,20.7,23.6,0.518,0.206,0.871,0.251,0.0511,0.48,0.012,0.0022,0.023,1.15,0.51,1.89,0.053,0.022,0.091,20.9,18.78,23.09,0.935,0.921,0.942,0.978,0.97,0.98,0.915,0.893,0.923,43.68,33.78,48.81,42.74,32.76,47.84,0,0,0,0,0,0,0.834,0,0.59,0.2,0.78,0.22,40
520552800000,1986,7,1985,10,31,1.26,0.498,0.759,44030.6,85.29,85.29,59.18,2,1,1.8709677419354838,469.5,389.1,595.7,283.5,203.1,186,186,186,0,0,0,0.402,0.312,0.478,283.5,203.1,409.7,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.16,0.132,0.204,0.0267,0.0106,0.0519,0.0011,0.00043,0.0022,0.365,0.24,0.553,0.015,0.0098,0.023,23.92,23.17,24.32,0.916,0.894,0.939,0.972,0.97,0.98,0.891,0.867,0.92,33.43,23.66,48.14,32.53,22.95,47.18,0,0,0,0,0,0,0.329,0,0.501,0.4,0.6,0.4,34.9
523231200000,1986,8,1985,11,31,0.909,0.415,0.494,29744.6,48.28,48.28,39.98,2,1,1.096774193548387,339.3,294.7,386.5,184.3,139.7,155,155,155,0,0,0,0.459,0.401,0.526,184.3,139.7,231.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.122,0.106,0.139,0.00892,0.00397,0.0163,0.00036,0.00016,0.00066,0.349,0.237,0.484,0.014,0.0096,0.02,24.55,24.25,24.87,0.925,0.894,0.939,0.975,0.97,0.98,0.901,0.867,0.921,38.64,23.83,48.7,37.7,23.11,47.73,0,0,0,0,0,0,0.222,0,0.415,0.46,0.54,0.46,32.7
525909600000,1986,9,1985,12,30,0.695,0.306,0.389,23567.5,38.86,38.86,32.73,1,1,1,268.2,246.2,294.7,150.2,128.2,118,118,118,0,0,0,0.441,0.4,0.479,150.2,128.2,176.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.106,0.0984,0.116,0.00502,0.00282,0.00767,0.0002,0.00011,0.00031,0.272,0.218,0.344,0.011,0.0086,0.014,24.96,24.78,25.11,0.917,0.908,0.927,0.971,0.97,0.976,0.89,0.881,0.905,33.72,28.65,39.83,32.73,27.79,38.86,0,0,0,0,0,0,0.182,0,0.306,0.44,0.56,0.44,33.9
528501600000,1986,10,1986,1,31,0.764,0.283,0.481,29309.7,48.04,48.04,39.39,2,1,1.064516129032258,285.3,243.3,338.3,179.5,133.3,105.8,97,110,0,0,0,0.375,0.321,0.452,179.5,133.3,228.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.116,0.101,0.134,0.00827,0.00333,0.0157,0.00033,0.00013,0.00063,0.341,0.23,0.472,0.014,0.0091,0.019,24.81,24.5,25.11,0.924,0.893,0.939,0.976,0.97,0.98,0.902,0.866,0.92,38.79,23.73,48.65,37.88,23.02,47.68,0,0,0,0,0,0,0.219,0,0.283,0.37,0.63,0.37,38.4
531180000000,1986,11,1986,2,30,1.07,0.295,0.772,45218.7,84.2,84.2,62.8,2,2,2,411.9,340.6,512.1,297.9,226.6,114,114,114,0,0,0,0.282,0.223,0.335,297.9,226.6,398.1,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.16,0.135,0.195,0.0296,0.0153,0.0496,0.0012,0.00062,0.0021,0.352,0.241,0.525,0.014,0.0097,0.022,24.2,23.57,24.66,0.914,0.896,0.934,0.971,0.97,0.98,0.888,0.869,0.915,32.31,24.54,42.96,31.4,23.81,42.1,0,0,0,0,0,0,0.349,0,0.298,0.28,0.72,0.28,42.3
533772000000,1986,12,1986,3,31,1.53,0.337,1.19,68670.8,102.1,102.1,92.3,3,2,2.3870967741935485,571.6,516.8,630.1,445.6,390.8,126,126,126,0,0,0,0.221,0.2,0.244,445.6,390.8,504.1,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.217,0.194,0.246,0.0592,0.0482,0.0717,0.0025,0.002,0.003,0.539,0.454,0.65,0.023,0.019,0.027,23.29,23.06,23.56,0.93,0.917,0.94,0.976,0.97,0.98,0.908,0.89,0.922,40.72,32.36,48.74,39.78,31.39,47.76,0,0,0,0,0,0,0.513,0,0.34,0.22,0.78,0.22,44.9
536450400000,1987,1,1986,4,31,1.93,0.372,1.55,86642.6,132.2,132.2,116.5,3,3,3,718.9,630.1,803.7,579.9,491.1,139,139,139,0,0,0,0.194,0.173,0.221,579.9,491.1,664.7,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.29,0.239,0.338,0.101,0.0682,0.129,0.0044,0.0029,0.0057,0.657,0.497,0.815,0.028,0.021,0.036,22.57,22.07,23.08,0.93,0.921,0.938,0.976,0.97,0.98,0.908,0.893,0.919,39.78,34.14,44.98,38.82,33.11,44.08,0,0,0,0,0,0,0.647,0,0.38,0.19,0.8,0.2,44.9
539128800000,1987,2,1986,5,28,2.15,0.331,1.82,97755.9,167,167,145.5,4,3,3.5714285714285716,888.6,803.7,1025,751.6,666.7,137,137,137,0,0,0,0.155,0.134,0.17,751.6,666.7,888.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.398,0.337,0.518,0.169,0.13,0.261,0.0075,0.0057,0.012,0.89,0.785,1.13,0.04,0.035,0.051,21.66,20.89,22.07,0.935,0.927,0.941,0.976,0.97,0.98,0.913,0.899,0.922,42.26,36.66,48.25,41.28,35.56,47.29,0,0,0,0,0,0,0.808,0,0.33,0.15,0.85,0.15,45.5
541548000000,1987,3,1986,6,31,4.02,0.49,2.78,129827,191.4,191.4,174.5,4,4,4,1500,1025,2042,1317,842.2,183,183,183,279.9,0,759,0.129,0.0896,0.179,1037,842.2,1100,990,990,990,969.5,968,971.2,20.5,18.8,22,0.781,0.487,0.926,0.412,0.224,0.48,0.02,0.01,0.026,1.67,1.02,1.94,0.083,0.047,0.1,18.84,16.86,21,0.934,0.928,0.939,0.98,0.977,0.98,0.916,0.91,0.921,44.52,40.5,48.82,43.62,39.57,47.85,0,0,0,0,0,0,0.969,0,1.24,0.12,0.69,0.31,32.3
544226400000,1987,4,1986,7,30,4.99,0.443,2.85,121860,175.3,175.3,169.2,4,4,4,1925,1746,2077,1754,1598,171,148,217,654.3,498,772,0.0883,0.0733,0.107,1100,1100,1100,990,990,990,970.8,970.3,971.3,19.2,18.7,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.098,0.1,17.22,16.77,17.78,0.93,0.928,0.933,0.98,0.98,0.98,0.911,0.909,0.914,43.18,41.96,44.73,42.31,41.13,43.83,0,0,0,0,0,0,0.94,0,2.14,0.089,0.57,0.43,24.4
546818400000,1987,5,1986,8,31,3.82,0.514,2.86,135598,191.4,191.4,182.3,4,4,4,1427,1126,1708,1235,933.8,192,192,192,166.4,0,416,0.137,0.112,0.171,1069,933.8,1100,990,990,990,969.3,968.3,970.2,20.7,19.8,21.7,0.813,0.571,0.921,0.443,0.297,0.48,0.021,0.014,0.024,1.76,1.25,1.94,0.085,0.058,0.098,18.98,17.91,20.45,0.937,0.933,0.939,0.98,0.98,0.98,0.918,0.915,0.921,46.49,43.91,48.83,45.56,43.03,47.85,0,0,0,0,0,0,1.01,0,0.96,0.13,0.75,0.25,35.5
549496800000,1987,6,1986,9,30,1.98,0.417,1.56,85350.2,173.3,173.3,118.5,4,2,2.933333333333333,763.3,523,1096,602.3,362,161,161,161,0,0,0,0.224,0.147,0.308,602.3,362,935.5,990,990,990,966.9,966,968.2,23.1,21.8,24,0.322,0.186,0.57,0.124,0.0424,0.298,0.0055,0.0018,0.014,0.745,0.46,1.26,0.033,0.019,0.058,22.32,20.54,23.59,0.933,0.92,0.941,0.977,0.97,0.98,0.911,0.893,0.923,41.67,33.7,48.97,40.72,32.69,47.99,0,0,0,0,0,0,0.659,0,0.42,0.21,0.79,0.21,43.1
552088800000,1987,7,1986,10,31,1.17,0.362,0.813,47404.7,79.4,79.4,63.72,2,2,2,438.4,389.1,512.1,303.4,254.1,135,135,135,0,0,0,0.31,0.264,0.347,303.4,254.1,377.1,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.163,0.146,0.189,0.0307,0.0208,0.0454,0.0013,0.00084,0.0019,0.359,0.281,0.486,0.015,0.011,0.02,24.07,23.61,24.37,0.917,0.906,0.93,0.971,0.97,0.977,0.89,0.879,0.909,32.82,27.52,40.62,31.86,26.7,39.7,0,0,0,0,0,0,0.354,0,0.357,0.31,0.69,0.31,40.5
554767200000,1987,8,1986,11,31,0.91,0.381,0.529,31570.2,57.29,57.29,42.43,2,1,1.3225806451612903,339.6,302.3,386.5,197.5,147.3,142.1,115,155,0,0,0,0.424,0.298,0.513,197.5,147.3,271.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.126,0.109,0.149,0.0115,0.00473,0.0243,0.00046,0.00019,0.00099,0.314,0.247,0.387,0.013,0.0099,0.016,24.59,24.36,24.82,0.919,0.898,0.932,0.972,0.97,0.98,0.893,0.871,0.913,34.71,25.14,42.42,33.77,24.39,41.58,0,0,0,0,0,0,0.236,0,0.381,0.42,0.58,0.42,34.7
557445600000,1987,9,1986,12,30,0.686,0.306,0.38,22996.4,39.95,39.95,31.94,1,1,1,264.6,239.6,299.2,146.6,121.6,118,118,118,0,0,0,0.448,0.394,0.492,146.6,121.6,181.2,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0961,0.117,0.00466,0.00216,0.00812,0.00018,0.000085,0.00032,0.264,0.203,0.357,0.01,0.008,0.014,24.98,24.75,25.16,0.915,0.904,0.929,0.971,0.97,0.978,0.889,0.876,0.908,32.89,27.12,40.85,31.94,26.3,39.95,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,33.5
560037600000,1987,10,1987,1,31,0.633,0.272,0.361,21822.3,31.16,31.16,29.33,1,1,1,236.3,226.4,239.6,134.7,116.4,101.6,97,110,0,0,0,0.431,0.405,0.486,134.7,116.4,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0946,0.102,0.00347,0.00164,0.00426,0.00014,0.000064,0.00017,0.232,0.192,0.25,0.0092,0.0076,0.0099,25.15,25.11,25.25,0.91,0.899,0.914,0.97,0.97,0.97,0.883,0.872,0.887,30.24,25.91,32.12,29.33,25.13,31.16,0,0,0,0,0,0,0.163,0,0.272,0.43,0.57,0.43,34.5
562716000000,1987,11,1987,2,30,0.633,0.219,0.415,25075.1,57.84,57.84,34.83,2,1,1.1666666666666667,244.3,224.7,338.3,160,131.7,84.33,67,93,0,0,0,0.353,0.198,0.414,160,131.7,271.3,990,990,990,964.6,964.5,965.1,25.4,24.9,25.5,0.106,0.0975,0.144,0.00657,0.00317,0.0243,0.00026,0.00012,0.00097,0.257,0.221,0.461,0.01,0.0088,0.018,25.09,24.61,25.23,0.912,0.892,0.939,0.971,0.97,0.98,0.886,0.865,0.92,31.63,23.63,48.76,30.74,22.92,47.78,0,0,0,0,0,0,0.193,0,0.218,0.35,0.66,0.34,39.6
565308000000,1987,12,1987,3,31,0.975,0.279,0.697,41075.3,64.23,64.23,55.21,2,1,1.8709677419354838,364.1,287.2,408,260.1,183.2,104,104,104,0,0,0,0.288,0.255,0.362,260.1,183.2,304,990,990,990,965.2,964.8,965.4,24.8,24.6,25.2,0.144,0.117,0.159,0.0221,0.00832,0.0308,0.0009,0.00033,0.0013,0.313,0.232,0.41,0.013,0.0093,0.016,24.47,24.21,24.79,0.912,0.894,0.934,0.971,0.97,0.98,0.886,0.867,0.916,31.2,24.04,44.84,30.32,23.32,43.94,0,0,0,0,0,0,0.307,0,0.278,0.29,0.71,0.29,42.1
567986400000,1988,1,1987,4,31,1.22,0.211,1.01,59525.6,96.33,96.33,80.01,3,2,2.032258064516129,455.8,402.9,542,377,311.9,78.81,73,91,0,0,0,0.175,0.135,0.226,377,311.9,469,990,990,990,965.7,965.4,966,24.3,24,24.6,0.183,0.161,0.215,0.0454,0.0324,0.0638,0.0019,0.0013,0.0027,0.476,0.365,0.635,0.02,0.015,0.026,23.87,23.39,24.22,0.929,0.918,0.941,0.976,0.97,0.98,0.907,0.891,0.922,40.45,33.1,49.01,39.49,32.11,48.03,0,0,0,0,0,0,0.444,0,0.21,0.17,0.83,0.17,48.8
570664800000,1988,2,1987,5,29,2.05,0.253,1.8,96796.4,183.4,183.4,139.1,4,2,3.6206896551724137,817.7,542,1142,716.6,457,101.1,85,137,0,0,0,0.126,0.0939,0.157,716.6,457,1005,990,990,990,967.2,966,968.3,22.8,21.7,24,0.38,0.211,0.639,0.166,0.0614,0.356,0.0074,0.0026,0.016,0.824,0.449,1.44,0.036,0.019,0.067,22.02,20.21,23.47,0.93,0.918,0.941,0.974,0.97,0.98,0.906,0.89,0.922,39.33,32.82,49.16,38.34,31.84,48.17,0,0,0,0,0,0,0.773,0,0.25,0.12,0.88,0.12,47.2
573170400000,1988,3,1987,6,31,2.97,0.392,2.57,131304,193.7,193.7,176.5,4,4,4,1110,1028,1297,963.2,844.8,146.4,129,183,2.742,0,68,0.133,0.0994,0.178,960.5,844.8,1100,990,990,990,968.2,968,968.8,21.8,21.2,22,0.603,0.49,0.808,0.327,0.226,0.48,0.015,0.01,0.023,1.34,1.03,1.82,0.062,0.047,0.086,20.42,19.34,20.98,0.938,0.934,0.94,0.98,0.977,0.98,0.919,0.913,0.921,45.03,40.61,49.42,44.12,39.68,48.43,0,0,0,0,0,0,0.98,0,0.4,0.13,0.87,0.13,44.2
575848800000,1988,4,1987,7,30,5.33,0.443,2.85,119632,191.8,191.8,166.2,4,4,4,2058,1297,2467,1887,1149,171,148,217,786.5,49,1163,0.085,0.0614,0.114,1100,1100,1100,990,990,990,971.1,968.8,972.2,18.9,17.8,21.2,0.911,0.814,0.926,0.48,0.48,0.48,0.026,0.023,0.027,1.93,1.83,1.94,0.1,0.086,0.11,16.96,15.83,19.34,0.928,0.922,0.938,0.978,0.975,0.98,0.908,0.899,0.919,42.47,39.36,48.92,41.54,38.37,47.94,0,0,0,0,0,0,0.923,0,2.48,0.083,0.53,0.47,22.4
578440800000,1988,5,1987,8,31,5.02,0.739,2.95,127500,186.1,186.1,171.4,4,4,4,1872,1455,2222,1596,1179,276,276,276,496.5,79,846,0.15,0.124,0.19,1100,1100,1100,990,990,990,970.7,969.3,971.6,19.3,18.4,20.7,0.918,0.849,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.93,1.86,1.94,0.1,0.09,0.11,17.42,16.42,18.8,0.931,0.926,0.936,0.98,0.978,0.98,0.912,0.906,0.918,43.73,41.01,47.47,42.84,40.12,46.52,0,0,0,0,0,0,0.952,0,2.07,0.15,0.59,0.41,25.4
581119200000,1988,6,1987,9,30,2.7,0.544,2.12,108762,190.7,190.7,151.1,4,2,3.533333333333333,1041,647.6,1437,831.3,437.6,210,210,210,12.43,0,127,0.214,0.146,0.324,818.9,437.6,1100,990,990,990,968,966.5,969.3,22,20.7,23.5,0.518,0.219,0.866,0.252,0.0575,0.48,0.012,0.0024,0.023,1.15,0.493,1.88,0.053,0.021,0.091,20.89,18.84,22.89,0.935,0.919,0.942,0.978,0.97,0.98,0.915,0.892,0.923,43.55,33.08,48.65,42.61,32.09,47.68,0,0,0,0,0,0,0.839,0,0.58,0.2,0.79,0.21,40.3
583711200000,1988,7,1987,10,31,1.31,0.498,0.808,46716,90.77,90.77,62.79,2,1,1.935483870967742,487.5,398.1,623.8,301.5,212.1,186,186,186,0,0,0,0.388,0.298,0.467,301.5,212.1,437.8,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.166,0.135,0.215,0.0303,0.0124,0.0576,0.0013,0.00051,0.0024,0.381,0.24,0.611,0.016,0.0098,0.026,23.83,22.99,24.32,0.917,0.894,0.939,0.973,0.97,0.98,0.892,0.867,0.92,33.8,23.66,48.14,32.9,22.95,47.18,0,0,0,0,0,0,0.349,0,0.502,0.38,0.62,0.38,35.7
586389600000,1988,8,1987,11,31,0.92,0.415,0.505,30323,49.43,49.43,40.76,2,1,1.1612903225806452,343.4,302.3,391.8,188.4,147.3,155,155,155,0,0,0,0.454,0.396,0.513,188.4,147.3,236.8,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.109,0.141,0.0095,0.00473,0.0174,0.00038,0.00019,0.0007,0.344,0.237,0.484,0.014,0.0096,0.02,24.54,24.25,24.82,0.923,0.894,0.939,0.975,0.97,0.98,0.9,0.867,0.921,37.81,23.83,48.7,36.89,23.11,47.73,0,0,0,0,0,0,0.226,0,0.415,0.45,0.55,0.45,33
589068000000,1988,9,1987,12,30,0.707,0.306,0.401,24309,39.95,39.95,33.76,1,1,1,272.7,249.8,299.2,154.7,131.8,118,118,118,0,0,0,0.434,0.394,0.472,154.7,131.8,181.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.0997,0.117,0.00547,0.00318,0.00812,0.00022,0.00013,0.00032,0.284,0.226,0.357,0.011,0.0089,0.014,24.92,24.75,25.08,0.919,0.909,0.929,0.971,0.97,0.978,0.892,0.882,0.908,34.76,29.47,40.85,33.76,28.59,39.95,0,0,0,0,0,0,0.188,0,0.306,0.43,0.57,0.43,34.4
591660000000,1988,10,1988,1,31,0.614,0.26,0.354,21456.9,32.61,32.61,28.84,1,1,1,229.3,209.3,246.2,132.3,112.3,97,97,97,0,0,0,0.424,0.394,0.464,132.3,112.3,149.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0981,0.091,0.104,0.00323,0.00123,0.00492,0.00013,0.000048,0.00019,0.226,0.182,0.267,0.0089,0.0071,0.011,25.2,25.06,25.36,0.909,0.896,0.917,0.97,0.97,0.97,0.882,0.869,0.89,29.73,25.02,33.62,28.84,24.27,32.61,0,0,0,0,0,0,0.16,0,0.26,0.42,0.58,0.42,34.9
594338400000,1988,11,1988,2,30,0.744,0.264,0.481,29011.7,50.35,50.35,40.29,2,1,1.2333333333333334,287.1,243.3,344.6,185.5,150.3,101.7,93,106,0,0,0,0.357,0.308,0.41,185.5,150.3,238.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.137,0.00931,0.00503,0.0177,0.00037,0.0002,0.00071,0.311,0.23,0.466,0.012,0.0092,0.019,24.83,24.53,25.07,0.919,0.893,0.939,0.973,0.97,0.98,0.894,0.866,0.92,35.59,23.8,48.37,34.65,23.09,47.4,0,0,0,0,0,0,0.224,0,0.263,0.35,0.65,0.35,39
596930400000,1988,12,1988,3,31,1.09,0.291,0.799,46880.9,81.02,81.02,63.01,2,2,2,406.9,340.6,486,298.4,222.6,108.5,104,118,0,0,0,0.271,0.214,0.346,298.4,222.6,382,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.158,0.133,0.187,0.0297,0.0145,0.0464,0.0012,0.00058,0.0019,0.349,0.235,0.492,0.014,0.0095,0.02,24.23,23.72,24.66,0.915,0.894,0.931,0.971,0.97,0.979,0.889,0.867,0.912,32.43,24.07,41.38,31.51,23.35,40.51,0,0,0,0,0,0,0.35,0,0.291,0.27,0.73,0.27,43
599608800000,1989,1,1988,4,31,1.58,0.321,1.26,72083.4,126.9,126.9,96.89,3,2,2.5161290322580645,590.9,489.3,751.7,470.9,369.3,120,120,120,0,0,0,0.206,0.16,0.245,470.9,369.3,631.7,990,990,990,966.2,965.8,966.9,23.8,23.1,24.2,0.229,0.184,0.314,0.0683,0.0439,0.119,0.0029,0.0018,0.0052,0.552,0.45,0.748,0.023,0.019,0.032,23.2,22.35,23.73,0.93,0.917,0.94,0.976,0.97,0.98,0.907,0.89,0.921,40.06,32.39,48.31,39.1,31.42,47.34,0,0,0,0,0,0,0.538,0,0.32,0.2,0.8,0.2,45.6
602287200000,1989,2,1988,5,28,3.14,0.349,2.24,108834,193.8,193.8,162,4,3,3.75,1298,779.4,2310,1154,642.4,144.1,137,162,226.4,0,1048,0.124,0.0701,0.176,927.8,642.4,1100,990,990,990,968.8,967,971.8,21.2,18.2,23,0.638,0.323,0.926,0.328,0.123,0.48,0.016,0.0053,0.026,1.4,0.77,1.94,0.068,0.033,0.11,19.82,16.21,22.21,0.934,0.925,0.941,0.978,0.97,0.98,0.914,0.9,0.922,44.26,37.01,49.44,43.32,35.9,48.45,0,0,0,0,0,0,0.9,0,0.9,0.11,0.71,0.29,34.7
604706400000,1989,3,1988,6,31,8.36,0.64,2.95,100653,155.9,155.9,135.3,4,4,4,3123,2385,3488,2884,2146,239,239,239,1784,1046,2149,0.0774,0.0685,0.1,1100,1100,1100,990,990,990,973.8,972,974.6,16.2,15.4,18,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.28,13.46,16.03,0.904,0.893,0.924,0.971,0.97,0.976,0.878,0.867,0.902,34.84,32.44,39.94,33.82,31.46,38.98,0,0,0,0,0,0,0.752,0,5.41,0.077,0.35,0.65,12
607384800000,1989,4,1988,7,30,8.61,0.63,2.85,93637,137.6,137.6,130.1,4,4,4,3321,3021,3812,3078,2804,243,217,295,1978,1704,2417,0.0729,0.0629,0.0851,1100,1100,1100,990,990,990,974.2,973.6,975.3,15.8,14.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.033,1.94,1.94,1.94,0.12,0.12,0.13,13.83,12.78,14.49,0.898,0.881,0.908,0.97,0.97,0.97,0.871,0.854,0.88,33.52,30.36,35.48,32.51,29.45,34.41,0,0,0,0,0,0,0.723,0,5.76,0.073,0.33,0.67,10.9
609976800000,1989,5,1988,8,31,8.87,0.894,2.95,97063.2,150.2,150.2,130.5,4,4,4,3312,2576,3812,2979,2236,333.9,321,340,1879,1136,2391,0.103,0.0842,0.132,1100,1100,1100,990,990,990,974.2,972.5,975.3,15.8,14.7,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,13.87,12.78,15.57,0.898,0.881,0.919,0.97,0.97,0.973,0.871,0.854,0.894,33.62,30.36,38.6,32.62,29.45,37.56,0,0,0,0,0,0,0.725,0,5.92,0.1,0.33,0.67,10.9
612655200000,1989,6,1988,9,30,4.75,0.759,2.8,122372,188.1,188.1,170,4,4,4,1834,1195,2543,1541,902.3,293,293,293,462.2,0,1150,0.168,0.115,0.245,1078,902.3,1100,990,990,990,970.5,968.5,972.4,19.5,17.6,21.5,0.873,0.568,0.926,0.456,0.272,0.48,0.024,0.013,0.027,1.84,1.2,1.94,0.095,0.056,0.11,17.67,15.65,20.29,0.931,0.92,0.938,0.979,0.974,0.98,0.911,0.896,0.92,43.4,38.83,47.97,42.49,37.8,47.02,0,0,0,0,0,0,0.944,0,1.95,0.16,0.59,0.41,25.8
615247200000,1989,7,1988,10,31,2.14,0.608,1.53,82987.2,171.9,171.9,111.5,4,2,2.838709677419355,799.9,532.5,1167,572.9,305.5,227,227,227,0,0,0,0.303,0.195,0.426,572.9,305.5,939.7,990,990,990,967.1,966,968.4,22.9,21.6,24,0.318,0.172,0.588,0.116,0.0311,0.302,0.0052,0.0013,0.014,0.717,0.368,1.28,0.032,0.015,0.059,22.21,20.3,23.64,0.931,0.917,0.941,0.976,0.97,0.98,0.908,0.89,0.922,40.02,32.47,47.89,39.06,31.5,46.93,0,0,0,0,0,0,0.62,0,0.61,0.28,0.71,0.29,38.8
617925600000,1989,8,1988,11,31,1.15,0.493,0.654,38332,70.38,70.38,51.52,2,1,1.6129032258064515,428.3,360.3,523,244.3,176.3,184,184,184,0,0,0,0.435,0.352,0.511,244.3,176.3,339,990,990,990,965.5,965.2,966,24.5,24,24.8,0.147,0.123,0.18,0.0192,0.00763,0.0378,0.00079,0.00031,0.0016,0.355,0.251,0.491,0.014,0.01,0.02,24.12,23.63,24.45,0.919,0.897,0.939,0.973,0.97,0.98,0.895,0.87,0.921,34.92,24.54,48.6,34.03,23.8,47.62,0,0,0,0,0,0,0.286,0,0.496,0.43,0.57,0.43,33.3
620604000000,1989,9,1988,12,30,0.81,0.358,0.452,27443.5,47.64,47.64,38.12,1,1,1,312.3,273.8,354.8,174.3,135.8,138,138,138,0,0,0,0.445,0.389,0.504,174.3,135.8,216.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.118,0.104,0.133,0.00764,0.00358,0.0134,0.00031,0.00014,0.00054,0.345,0.238,0.479,0.014,0.0095,0.019,24.69,24.35,24.97,0.926,0.911,0.939,0.975,0.97,0.98,0.902,0.884,0.92,39.07,30.29,48.61,38.12,29.38,47.64,0,0,0,0,0,0,0.212,0,0.358,0.44,0.56,0.44,33.9
623196000000,1989,10,1989,1,31,0.713,0.295,0.418,25337.7,35.79,35.79,34.06,1,1,1,266,258.8,273.8,156,148.8,110,110,110,0,0,0,0.414,0.402,0.425,156,148.8,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.0056,0.00488,0.00638,0.00022,0.00019,0.00025,0.287,0.268,0.307,0.011,0.011,0.012,24.95,24.9,25,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,35.11,33.44,36.9,34.06,32.44,35.79,0,0,0,0,0,0,0.189,0,0.295,0.41,0.59,0.41,35.5
625874400000,1989,11,1989,2,30,0.627,0.252,0.375,22762.3,33.36,33.36,31.61,1,1,1,242,231.4,258.8,144.7,130.2,97.33,93,106,0,0,0,0.402,0.382,0.449,144.7,130.2,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0991,0.107,0.00447,0.00302,0.00528,0.00018,0.00012,0.00021,0.256,0.222,0.278,0.01,0.0088,0.011,25.1,24.99,25.17,0.915,0.909,0.918,0.97,0.97,0.97,0.888,0.881,0.891,32.59,29.19,34.39,31.61,28.32,33.36,0,0,0,0,0,0,0.176,0,0.252,0.4,0.6,0.4,36.3
628466400000,1989,12,1989,3,31,0.778,0.174,0.604,36539.6,77.65,77.65,49.11,2,1,1.4193548387096775,290.5,243.3,422.5,225.7,166.3,64.81,59,77,0,0,0,0.231,0.14,0.317,225.7,166.3,363.5,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.128,0.108,0.175,0.0159,0.00663,0.0427,0.00064,0.00026,0.0017,0.348,0.22,0.452,0.014,0.0087,0.018,24.78,24.05,25.03,0.923,0.892,0.938,0.974,0.97,0.98,0.899,0.865,0.919,37.62,23.7,47.74,36.68,22.99,46.79,0,0,0,0,0,0,0.273,0,0.174,0.22,0.78,0.22,47
631144800000,1990,1,1989,4,31,1.34,0.213,1.13,65943.7,115.5,115.5,88.63,3,2,2.225806451612903,501.2,431,659.9,421.8,358,79.39,73,91,0,0,0,0.159,0.135,0.174,421.8,358,568.9,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.201,0.175,0.274,0.0555,0.0416,0.0976,0.0023,0.0017,0.0042,0.519,0.444,0.643,0.022,0.018,0.027,23.63,22.83,24.02,0.931,0.918,0.941,0.976,0.97,0.98,0.909,0.89,0.922,41.34,32.73,49.11,40.38,31.75,48.13,0,0,0,0,0,0,0.492,0,0.21,0.16,0.84,0.16,49.2
633823200000,1990,2,1989,5,28,1.7,0.254,1.45,81262.6,126.8,126.8,120.9,3,3,3,703.1,666.8,733.8,598.1,561.8,105,105,105,0,0,0,0.149,0.143,0.157,598.1,561.8,628.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.293,0.272,0.311,0.108,0.0947,0.119,0.0047,0.004,0.0051,0.683,0.615,0.74,0.029,0.026,0.032,22.6,22.42,22.82,0.933,0.929,0.935,0.978,0.974,0.98,0.912,0.905,0.917,41.21,38.94,43.12,40.31,37.91,42.26,0,0,0,0,0,0,0.672,0,0.25,0.15,0.85,0.15,47.8
636242400000,1990,3,1989,6,31,2.29,0.287,2,108191,159.5,159.5,145.4,4,3,3.6451612903225805,854,748.2,941.1,747,641.2,107,107,107,0,0,0,0.126,0.114,0.143,747,641.2,834.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.392,0.319,0.464,0.167,0.122,0.217,0.0074,0.0053,0.0097,0.863,0.765,0.989,0.038,0.033,0.044,21.82,21.35,22.34,0.933,0.926,0.941,0.976,0.97,0.98,0.911,0.899,0.922,41.31,36.73,48.01,40.33,35.63,47.05,0,0,0,0,0,0,0.808,0,0.29,0.13,0.87,0.13,47.2
638920800000,1990,4,1989,7,30,2.33,0.324,2.01,107054,155.8,155.8,148.7,4,4,4,900.3,876.9,941.1,775.3,751.9,125,125,125,0,0,0,0.139,0.133,0.143,775.3,751.9,816.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.418,0.396,0.455,0.178,0.166,0.203,0.0079,0.0073,0.0091,0.862,0.812,0.953,0.038,0.036,0.043,21.64,21.38,21.78,0.93,0.928,0.933,0.972,0.97,0.976,0.904,0.9,0.911,38.23,37.25,39.92,37.17,36.14,38.96,0,0,0,0,0,0,0.826,0,0.32,0.14,0.86,0.14,45.9
641512800000,1990,5,1989,8,31,2.64,0.394,2.24,117874,165.6,165.6,158.4,4,4,4,984.1,905.4,1028,837.1,758.4,147,147,147,0,0,0,0.15,0.143,0.162,837.1,758.4,880.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.475,0.403,0.515,0.221,0.169,0.255,0.01,0.0075,0.012,1.01,0.827,1.11,0.045,0.037,0.051,21.17,20.9,21.65,0.934,0.928,0.936,0.977,0.97,0.98,0.912,0.901,0.917,40.54,37.37,42.25,39.61,36.26,41.41,0,0,0,0,0,0,0.88,0,0.4,0.15,0.85,0.15,44.6
644191200000,1990,6,1989,9,30,1.94,0.417,1.52,83453.1,156.7,156.7,115.9,4,2,2.966666666666667,747.5,494.7,989.5,586.5,333.7,161,161,161,0,0,0,0.227,0.163,0.325,586.5,333.7,828.5,990,990,990,966.9,965.8,967.9,23.1,22.1,24.2,0.307,0.176,0.472,0.111,0.0367,0.213,0.0049,0.0015,0.0096,0.697,0.41,0.988,0.03,0.017,0.045,22.42,21.15,23.76,0.931,0.918,0.941,0.975,0.97,0.98,0.908,0.891,0.923,40.42,32.54,48.53,39.44,31.57,47.56,0,0,0,0,0,0,0.644,0,0.42,0.21,0.78,0.22,43
646783200000,1990,7,1989,10,31,1.09,0.362,0.725,42588.9,73.63,73.63,57.24,2,1,1.8064516129032258,405.8,344.6,486,270.8,209.6,135,135,135,0,0,0,0.337,0.278,0.392,270.8,209.6,351,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.152,0.13,0.18,0.0242,0.0119,0.0402,0.00099,0.00048,0.0017,0.357,0.241,0.487,0.015,0.0097,0.02,24.23,23.77,24.56,0.917,0.895,0.94,0.972,0.97,0.98,0.891,0.868,0.921,34.11,24.29,49.12,33.19,23.56,48.14,0,0,0,0,0,0,0.318,0,0.365,0.33,0.67,0.33,39.1
649461600000,1990,8,1989,11,31,0.822,0.308,0.514,31158.8,47.83,47.83,41.88,2,1,1.1612903225806452,306.9,266.8,340.6,191.9,151.8,115,115,115,0,0,0,0.377,0.338,0.431,191.9,151.8,225.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.121,0.107,0.133,0.00981,0.00518,0.0151,0.00039,0.00021,0.00061,0.353,0.231,0.475,0.014,0.0093,0.019,24.71,24.47,24.96,0.924,0.893,0.939,0.975,0.97,0.98,0.902,0.867,0.92,39.03,23.85,48.81,38.1,23.13,47.83,0,0,0,0,0,0,0.233,0,0.308,0.37,0.63,0.37,37.9
652140000000,1990,9,1989,12,30,0.602,0.236,0.366,22261.4,38.82,38.82,30.92,1,1,1,232.3,212.1,266.8,141.3,121.1,91,91,91,0,0,0,0.393,0.341,0.429,141.3,121.1,175.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0938,0.113,0.00413,0.00211,0.00758,0.00016,0.000082,0.0003,0.248,0.2,0.339,0.0098,0.0078,0.013,25.16,24.89,25.33,0.913,0.903,0.927,0.971,0.97,0.976,0.887,0.876,0.905,31.84,27.16,39.79,30.92,26.34,38.82,0,0,0,0,0,0,0.172,0,0.236,0.39,0.61,0.39,37
654732000000,1990,10,1990,1,31,0.569,0.26,0.309,18582.6,27.82,27.82,24.98,1,1,1,212.3,199.1,224.7,115.3,102.1,97,97,97,0,0,0,0.457,0.432,0.487,115.3,102.1,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0874,0.0965,0.00153,0.000209,0.00277,0.00006,0.0000082,0.00011,0.188,0.161,0.215,0.0074,0.0063,0.0084,25.34,25.24,25.44,0.898,0.887,0.908,0.97,0.969,0.97,0.871,0.859,0.88,25.75,22.58,28.68,24.98,21.87,27.82,0,0,0,0,0,0,0.139,0,0.26,0.46,0.54,0.46,32.7
657410400000,1990,11,1990,2,30,0.555,0.196,0.359,21856.6,39.14,39.14,30.36,1,1,1,214.1,199.1,243.3,138.4,106.1,75.67,67,93,0,0,0,0.357,0.275,0.467,138.4,106.1,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0978,0.0885,0.11,0.00384,0.000609,0.00763,0.00015,0.000024,0.0003,0.241,0.169,0.338,0.0094,0.0066,0.013,25.27,25,25.43,0.91,0.891,0.928,0.971,0.97,0.976,0.884,0.864,0.905,31.27,23.57,40.09,30.36,22.86,39.14,0,0,0,0,0,0,0.169,0,0.196,0.35,0.65,0.35,39.4
660002400000,1990,12,1990,3,31,0.855,0.206,0.649,38697,75.21,75.21,52.01,2,1,1.6774193548387097,319.1,243.3,431,242.1,166.3,77,77,77,0,0,0,0.247,0.179,0.317,242.1,166.3,354,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.108,0.174,0.0189,0.00663,0.0408,0.00076,0.00026,0.0017,0.324,0.224,0.46,0.013,0.0089,0.018,24.67,24.02,25.03,0.916,0.892,0.938,0.973,0.97,0.98,0.89,0.866,0.92,33.68,23.72,48.49,32.78,23.01,47.52,0,0,0,0,0,0,0.289,0,0.206,0.24,0.76,0.24,45.3
662680800000,1991,1,1990,4,31,1.37,0.228,1.14,66035.7,116.9,116.9,88.76,3,2,2.4193548387096775,511.7,417.9,666.8,426.5,326.9,85.19,73,91,0,0,0,0.17,0.135,0.218,426.5,326.9,575.8,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.204,0.166,0.278,0.0569,0.0354,0.1,0.0024,0.0014,0.0043,0.488,0.39,0.639,0.02,0.016,0.027,23.61,22.79,24.13,0.926,0.917,0.94,0.973,0.97,0.98,0.902,0.89,0.921,38.18,32.38,48.59,37.18,31.41,47.62,0,0,0,0,0,0,0.493,0,0.23,0.17,0.83,0.17,48.2
665359200000,1991,2,1990,5,28,2.27,0.304,1.92,101191,193.8,193.8,150.6,4,3,3.5357142857142856,938.7,682.3,1551,813.2,577.3,125.6,105,137,17.68,0,314,0.138,0.0883,0.182,795.5,577.3,1100,990,990,990,967.6,966.6,969.7,22.4,20.3,23.4,0.466,0.281,0.895,0.226,0.101,0.48,0.01,0.0043,0.024,1.05,0.644,1.91,0.048,0.028,0.094,21.36,18.44,22.73,0.935,0.927,0.94,0.978,0.97,0.98,0.915,0.899,0.921,43.45,36.66,49.44,42.52,35.56,48.45,0,0,0,0,0,0,0.837,0,0.35,0.13,0.85,0.15,44.6
667778400000,1991,3,1990,6,31,5.73,0.539,2.95,121226,182.2,182.2,162.9,4,4,4,2139,1551,2294,1938,1312,201.1,183,239,838.3,212,1011,0.0955,0.0798,0.154,1100,1100,1100,990,990,990,971.4,969.7,971.8,18.6,18.2,20.3,0.926,0.906,0.926,0.48,0.48,0.48,0.026,0.024,0.026,1.94,1.92,1.94,0.1,0.094,0.11,16.65,16.25,18.43,0.927,0.925,0.935,0.979,0.977,0.98,0.907,0.904,0.917,41.62,40.54,46.49,40.73,39.61,45.56,0,0,0,0,0,0,0.905,0,2.78,0.094,0.51,0.49,21.2
670456800000,1991,4,1990,7,30,4.9,0.443,2.85,122678,175.3,175.3,170.4,4,4,4,1890,1746,2113,1719,1598,171,148,217,619,498,796,0.09,0.0772,0.113,1100,1100,1100,990,990,990,970.7,970.3,971.4,19.3,18.6,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.098,0.1,17.32,16.69,17.78,0.93,0.927,0.933,0.98,0.98,0.98,0.912,0.908,0.914,43.47,41.73,44.73,42.6,40.88,43.83,0,0,0,0,0,0,0.947,0,2.05,0.09,0.58,0.42,25
673048800000,1991,5,1990,8,31,3.96,0.514,2.87,134446,191.9,191.9,180.7,4,4,4,1478,1096,1716,1286,904.5,192,192,192,215,0,424,0.133,0.112,0.175,1071,904.5,1100,990,990,990,969.4,968.2,970.2,20.6,19.8,21.8,0.835,0.544,0.921,0.447,0.274,0.48,0.022,0.013,0.024,1.79,1.18,1.94,0.087,0.054,0.098,18.79,17.88,20.62,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.915,0.921,46.1,42.84,48.96,45.18,41.98,47.98,0,0,0,0,0,0,1,0,1.09,0.13,0.72,0.28,34
675727200000,1991,6,1990,9,30,1.78,0.417,1.37,75262.6,171.8,171.8,104.5,4,2,2.7333333333333334,687.9,440,1086,526.9,279,161,161,161,0,0,0,0.255,0.148,0.366,526.9,279,925.4,990,990,990,966.6,965.6,968.2,23.4,21.8,24.4,0.283,0.157,0.561,0.1,0.0258,0.29,0.0044,0.0011,0.013,0.639,0.32,1.23,0.028,0.013,0.056,22.74,20.6,24.1,0.928,0.912,0.94,0.975,0.97,0.98,0.905,0.884,0.921,38.78,30.06,48.18,37.82,29.16,47.21,0,0,0,0,0,0,0.581,0,0.41,0.23,0.77,0.23,42.3
678319200000,1991,7,1990,10,31,0.989,0.313,0.677,39700.6,63.11,63.11,53.36,2,1,1.935483870967742,369.4,320.2,435.5,252.7,212.2,116.7,108,135,0,0,0,0.316,0.279,0.347,252.7,212.2,300.5,990,990,990,965.2,965,965.6,24.8,24.4,25,0.144,0.128,0.162,0.0205,0.0124,0.0301,0.00083,0.0005,0.0012,0.294,0.232,0.479,0.012,0.0093,0.019,24.46,24.09,24.72,0.907,0.894,0.939,0.971,0.97,0.98,0.881,0.867,0.921,29.05,23.96,49.11,28.21,23.24,48.13,0,0,0,0,0,0,0.296,0,0.312,0.32,0.68,0.32,40.1
680997600000,1991,8,1990,11,31,0.759,0.268,0.491,29929.7,47.94,47.94,40.23,2,1,1.064516129032258,283.3,256.7,316.5,183.2,156.3,100.1,93,115,0,0,0,0.355,0.294,0.424,183.2,156.3,223.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.109,0.131,0.00873,0.00563,0.0147,0.00035,0.00022,0.00059,0.35,0.227,0.472,0.014,0.0091,0.019,24.82,24.58,24.97,0.926,0.893,0.939,0.974,0.97,0.98,0.902,0.866,0.92,39.72,23.77,48.92,38.72,23.05,47.94,0,0,0,0,0,0,0.223,0,0.268,0.35,0.65,0.35,39.4
683676000000,1991,9,1990,12,30,0.574,0.236,0.338,20485.1,34.79,34.79,28.45,1,1,1,221.5,200.2,249.8,130.5,109.2,91,91,91,0,0,0,0.413,0.364,0.454,130.5,109.2,158.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.0896,0.107,0.00305,0.000925,0.00588,0.00012,0.000036,0.00023,0.223,0.175,0.291,0.0087,0.0068,0.012,25.25,25.01,25.42,0.907,0.893,0.921,0.97,0.97,0.97,0.88,0.867,0.893,29.33,24.34,35.87,28.45,23.61,34.79,0,0,0,0,0,0,0.158,0,0.236,0.41,0.59,0.41,35.7
686268000000,1991,10,1991,1,31,0.538,0.196,0.343,20838,33.74,33.74,28.01,1,1,1,201,192.9,226.4,128,119.9,73,73,73,0,0,0,0.364,0.322,0.378,128,119.9,153.4,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0941,0.0913,0.103,0.0028,0.00199,0.00534,0.00011,0.000078,0.00021,0.214,0.195,0.275,0.0084,0.0076,0.011,25.35,25.17,25.39,0.907,0.902,0.919,0.97,0.97,0.97,0.88,0.875,0.891,28.87,26.94,34.78,28.01,26.13,33.74,0,0,0,0,0,0,0.156,0,0.195,0.36,0.64,0.36,38.7
688946400000,1991,11,1991,2,30,0.678,0.241,0.437,26717.5,47.27,47.27,37.11,1,1,1,261.4,228.5,306,168.4,135.5,93,93,93,0,0,0,0.359,0.304,0.407,168.4,135.5,213,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.0989,0.126,0.00699,0.00355,0.0126,0.00028,0.00014,0.0005,0.323,0.233,0.46,0.013,0.0091,0.018,24.94,24.61,25.2,0.924,0.911,0.938,0.974,0.97,0.98,0.9,0.884,0.919,38.07,30.52,48.24,37.11,29.6,47.27,0,0,0,0,0,0,0.206,0,0.241,0.36,0.64,0.36,39.4
691538400000,1991,12,1991,3,31,1.16,0.292,0.873,51372.2,94.05,94.05,69.05,2,1,1.8387096774193548,434.8,306,551,325.8,202,109,104,118,0,0,0,0.26,0.189,0.34,325.8,202,447,990,990,990,965.5,964.9,966.1,24.5,23.9,25.1,0.168,0.123,0.21,0.0352,0.0104,0.0594,0.0014,0.00041,0.0025,0.44,0.229,0.623,0.018,0.0092,0.026,24.02,23.3,24.75,0.925,0.893,0.94,0.975,0.97,0.98,0.903,0.866,0.921,39.15,23.81,48.02,38.21,23.09,47.06,0,0,0,0,0,0,0.384,0,0.287,0.25,0.75,0.25,44.3
694216800000,1992,1,1991,4,31,1.44,0.269,1.17,67622.3,104,104,90.89,3,2,2.4516129032258065,538.3,467.2,601.8,438,347.2,100.4,91,120,0,0,0,0.189,0.151,0.257,438,347.2,510.8,990,990,990,966,965.7,966.3,24,23.7,24.3,0.209,0.176,0.241,0.0578,0.0394,0.0743,0.0024,0.0016,0.0031,0.506,0.429,0.643,0.021,0.018,0.027,23.47,23.17,23.87,0.927,0.917,0.941,0.974,0.97,0.98,0.903,0.89,0.922,38.95,32.38,49.11,37.95,31.41,48.13,0,0,0,0,0,0,0.505,0,0.27,0.19,0.81,0.19,47
696895200000,1992,2,1991,5,29,1.65,0.248,1.4,79107.6,128.4,128.4,113.7,3,3,3,659.5,601.8,720.3,560.7,496.8,98.79,85,105,0,0,0,0.151,0.118,0.174,560.7,496.8,635.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.271,0.236,0.311,0.0938,0.0694,0.121,0.004,0.0029,0.0052,0.613,0.499,0.749,0.026,0.021,0.032,22.85,22.47,23.19,0.929,0.922,0.936,0.974,0.97,0.98,0.905,0.894,0.917,38.89,34.73,43.68,37.89,33.68,42.81,0,0,0,0,0,0,0.631,0,0.25,0.15,0.85,0.15,47.9
699400800000,1992,3,1991,6,31,2.26,0.287,1.98,106860,153.4,153.4,143.6,4,3,3.7419354838709675,845.4,728.5,905.4,738.4,621.5,107,107,107,0,0,0,0.127,0.118,0.147,738.4,621.5,798.4,990,990,990,967.3,966.8,967.5,22.7,22.5,23.2,0.384,0.308,0.432,0.162,0.116,0.189,0.0071,0.005,0.0084,0.826,0.728,0.903,0.036,0.031,0.04,21.89,21.58,22.46,0.931,0.926,0.94,0.974,0.97,0.98,0.907,0.899,0.921,39.72,36.73,47.13,38.7,35.63,46.18,0,0,0,0,0,0,0.798,0,0.28,0.13,0.88,0.12,47.3
702079200000,1992,4,1991,7,30,2.17,0.324,1.85,101027,144.6,144.6,140.3,4,3,3.1666666666666665,838,819.3,876.9,713,694.3,125,125,125,0,0,0,0.15,0.143,0.153,713,694.3,751.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.366,0.354,0.396,0.147,0.138,0.166,0.0065,0.0061,0.0073,0.881,0.784,0.959,0.039,0.035,0.042,21.87,21.71,21.95,0.938,0.927,0.942,0.978,0.97,0.98,0.918,0.899,0.923,45.76,36.68,49.02,44.78,35.58,48.04,0,0,0,0,0,0,0.78,0,0.32,0.15,0.85,0.15,46.6
704671200000,1992,5,1991,8,31,2.03,0.394,1.63,90699.5,133.4,133.4,121.9,3,2,2.935483870967742,756.7,601.8,819.3,609.7,454.8,147,147,147,0,0,0,0.196,0.179,0.244,609.7,454.8,672.3,990,990,990,966.9,966.3,967.2,23.1,22.8,23.7,0.307,0.218,0.342,0.111,0.061,0.132,0.0048,0.0026,0.0058,0.727,0.463,0.829,0.032,0.02,0.036,22.35,21.99,23.17,0.934,0.918,0.941,0.978,0.97,0.98,0.914,0.891,0.922,42.59,32.59,49,41.66,31.62,48.02,0,0,0,0,0,0,0.677,0,0.4,0.19,0.8,0.2,44.7
707349600000,1992,6,1991,9,30,1.16,0.308,0.849,49667.6,93.92,93.92,68.98,2,2,2,446.5,364.7,566.9,327.5,245.7,119,119,119,0,0,0,0.271,0.21,0.326,327.5,245.7,447.9,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.171,0.142,0.213,0.0355,0.0191,0.0596,0.0015,0.00077,0.0025,0.402,0.268,0.627,0.017,0.011,0.026,23.99,23.22,24.51,0.921,0.904,0.94,0.972,0.97,0.98,0.895,0.877,0.921,35.45,26.68,47.92,34.49,25.88,46.96,0,0,0,0,0,0,0.383,0,0.311,0.27,0.73,0.27,42.8
709941600000,1992,7,1991,10,31,0.863,0.289,0.574,34499.8,54.25,54.25,46.37,2,1,1.4193548387096775,322.4,273.8,364.7,214.4,165.8,108,108,108,0,0,0,0.337,0.296,0.394,214.4,165.8,256.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.129,0.112,0.144,0.0133,0.00658,0.0213,0.00053,0.00026,0.00086,0.346,0.236,0.479,0.014,0.0094,0.019,24.64,24.49,24.89,0.92,0.895,0.939,0.975,0.97,0.98,0.897,0.868,0.921,36.76,24.24,49.11,35.89,23.51,48.13,0,0,0,0,0,0,0.258,0,0.289,0.33,0.67,0.33,40
712620000000,1992,8,1991,11,31,0.679,0.249,0.43,26233.7,40.56,40.56,35.26,1,1,1,253.5,226.4,275.9,160.5,133.4,93,93,93,0,0,0,0.368,0.337,0.411,160.5,133.4,182.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.0988,0.116,0.00605,0.00334,0.00829,0.00024,0.00013,0.00033,0.299,0.228,0.361,0.012,0.009,0.014,25,24.83,25.21,0.921,0.91,0.93,0.972,0.97,0.979,0.896,0.883,0.91,36.25,30.02,41.43,35.26,29.12,40.56,0,0,0,0,0,0,0.196,0,0.249,0.37,0.63,0.37,38.6
715298400000,1992,9,1991,12,30,0.513,0.187,0.327,19814.3,33.59,33.59,27.52,1,1,1,198,175,224.7,126,103,72,72,72,0,0,0,0.365,0.32,0.411,126,103,152.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.086,0.104,0.0026,0.000304,0.00527,0.0001,0.000012,0.00021,0.21,0.162,0.274,0.0082,0.0063,0.011,25.35,25.18,25.39,0.905,0.888,0.919,0.97,0.969,0.97,0.878,0.86,0.891,28.37,22.77,34.63,27.52,22.07,33.59,0,0,0,0,0,0,0.153,0,0.186,0.36,0.64,0.36,38.6
717890400000,1992,10,1992,1,31,0.462,0.139,0.323,19535.3,29.37,29.37,26.26,1,1,1,172.6,163.9,185.8,120.6,111.9,52,52,52,0,0,0,0.302,0.28,0.317,120.6,111.9,133.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0856,0.0933,0.00206,0.00119,0.00338,0.000081,0.000047,0.00013,0.194,0.175,0.223,0.0076,0.0069,0.0087,25.35,25.35,25.35,0.902,0.896,0.911,0.97,0.97,0.97,0.875,0.869,0.883,27.07,24.91,30.28,26.26,24.16,29.37,0,0,0,0,0,0,0.146,0,0.139,0.3,0.7,0.3,42.3
720568800000,1992,11,1992,2,30,0.526,0.174,0.353,21542.6,39.14,39.14,29.92,1,1,1,203.1,189.2,243.3,136.1,122.2,67,67,67,0,0,0,0.331,0.275,0.354,136.1,122.2,176.3,990,990,990,964.4,964.4,964.7,25.6,25.3,25.6,0.0959,0.091,0.11,0.00361,0.00222,0.00763,0.00014,0.000087,0.0003,0.232,0.199,0.338,0.0091,0.0078,0.013,25.34,25,25.38,0.911,0.904,0.928,0.97,0.97,0.976,0.884,0.877,0.905,30.83,27.51,40.09,29.92,26.69,39.14,0,0,0,0,0,0,0.166,0,0.173,0.33,0.67,0.33,41
723160800000,1992,12,1992,3,31,0.773,0.174,0.599,35854.1,74.38,74.38,48.19,2,1,1.6129032258064515,288.5,234.8,408,223.7,157.8,64.81,59,77,0,0,0,0.233,0.145,0.328,223.7,157.8,349,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.127,0.105,0.17,0.0159,0.00578,0.0398,0.00064,0.00023,0.0016,0.298,0.22,0.462,0.012,0.0087,0.018,24.84,24.14,25.1,0.913,0.892,0.939,0.971,0.97,0.98,0.887,0.865,0.92,32.39,23.7,48.92,31.47,22.99,47.94,0,0,0,0,0,0,0.268,0,0.174,0.23,0.77,0.23,46.4
725839200000,1993,1,1992,4,31,1.1,0.196,0.902,53291.5,89.64,89.64,71.63,2,2,2,409.7,370.4,494.7,336.7,297.4,73,73,73,0,0,0,0.18,0.148,0.197,336.7,297.4,421.7,990,990,990,965.4,965.3,965.8,24.6,24.2,24.7,0.168,0.154,0.198,0.0373,0.0295,0.0543,0.0015,0.0012,0.0022,0.408,0.34,0.567,0.017,0.014,0.023,24.15,23.61,24.41,0.923,0.916,0.937,0.973,0.97,0.98,0.898,0.889,0.918,36.81,32.61,45.73,35.81,31.63,44.82,0,0,0,0,0,0,0.398,0,0.198,0.18,0.82,0.18,48.4
728517600000,1993,2,1992,5,28,1.78,0.242,1.54,84485.8,150.6,150.6,125.7,4,2,3.2857142857142856,734.7,489.3,906.4,634.8,404.3,99.86,85,137,0,0,0,0.138,0.0984,0.174,634.8,404.3,778.5,990,990,990,966.8,965.8,967.5,23.2,22.5,24.2,0.319,0.193,0.41,0.125,0.0509,0.179,0.0054,0.0021,0.0079,0.716,0.466,0.852,0.031,0.02,0.038,22.46,21.63,23.67,0.931,0.92,0.941,0.974,0.97,0.98,0.907,0.892,0.922,40.1,33.61,49.16,39.08,32.6,48.17,0,0,0,0,0,0,0.698,0,0.24,0.14,0.87,0.13,47.5
730936800000,1993,3,1992,6,31,3.18,0.346,2.57,128151,193.7,193.7,172.2,4,4,4,1186,906.4,1836,1057,777.4,129,129,129,96.9,0,607,0.114,0.0703,0.142,959.6,777.4,1100,990,990,990,968.5,967.5,970.6,21.5,19.4,22.5,0.642,0.418,0.926,0.337,0.179,0.48,0.016,0.008,0.025,1.39,0.864,1.94,0.066,0.038,0.1,20.14,17.49,21.61,0.936,0.93,0.94,0.978,0.972,0.98,0.915,0.904,0.921,44,38.3,49.42,43.06,37.24,48.43,0,0,0,0,0,0,0.957,0,0.61,0.11,0.81,0.19,40.3
733615200000,1993,4,1992,7,30,7.48,0.503,2.85,102302,169.4,169.4,142.1,4,4,4,2886,1917,3573,2692,1769,194,148,217,1592,669,2256,0.0679,0.0595,0.085,1100,1100,1100,990,990,990,973.2,970.8,974.8,16.8,15.2,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.025,0.032,1.94,1.94,1.94,0.12,0.1,0.13,14.86,13.28,17.23,0.909,0.89,0.93,0.973,0.97,0.98,0.885,0.864,0.911,36.5,31.9,43.21,35.52,30.94,42.35,0,0,0,0,0,0,0.789,0,4.63,0.067,0.38,0.62,13.7
736207200000,1993,5,1992,8,31,6.62,0.86,2.95,114162,175.3,175.3,153.4,4,4,4,2473,1746,3417,2152,1425,321,321,321,1052,325,1996,0.135,0.0939,0.184,1100,1100,1100,990,990,990,972.2,970.3,974.4,17.8,15.6,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.024,0.031,1.94,1.94,1.94,0.11,0.098,0.12,15.85,13.61,17.78,0.92,0.896,0.933,0.975,0.97,0.98,0.897,0.869,0.914,39.33,32.89,44.73,38.36,31.9,43.83,0,0,0,0,0,0,0.852,0,3.67,0.13,0.45,0.55,17.2
738885600000,1993,6,1992,9,30,3.02,0.544,2.3,114335,189.7,189.7,158.8,4,2,3.6666666666666665,1166,676.8,1708,956.4,466.8,210,210,210,70.4,0,398,0.193,0.123,0.31,886,466.8,1100,990,990,990,968.4,966.6,970.2,21.6,19.8,23.4,0.604,0.236,0.924,0.3,0.0634,0.48,0.014,0.0027,0.024,1.32,0.521,1.94,0.062,0.022,0.098,20.3,17.91,22.74,0.935,0.922,0.942,0.978,0.97,0.98,0.915,0.894,0.923,44.15,34.26,48.91,43.2,33.23,47.93,0,0,0,0,0,0,0.882,0,0.72,0.18,0.76,0.24,37.9
741477600000,1993,7,1992,10,31,1.23,0.45,0.778,45091.9,95.33,95.33,60.61,2,1,1.967741935483871,458.4,354,647.6,290.5,219,167.9,135,186,0,0,0,0.37,0.287,0.445,290.5,219,461.6,990,990,990,965.7,965.2,966.5,24.3,23.5,24.8,0.161,0.134,0.228,0.0281,0.0138,0.0623,0.0012,0.00056,0.0027,0.354,0.247,0.667,0.015,0.01,0.028,23.99,22.84,24.53,0.913,0.897,0.941,0.972,0.97,0.98,0.888,0.87,0.922,31.95,24.76,49.12,31.08,24.02,48.14,0,0,0,0,0,0,0.337,0,0.452,0.37,0.63,0.37,36.7
744156000000,1993,8,1992,11,31,0.802,0.308,0.494,29981,48.78,48.78,40.3,2,1,1.1290322580645162,299.6,251.9,346.9,184.6,136.9,115,115,115,0,0,0,0.387,0.331,0.457,184.6,136.9,231.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.102,0.135,0.00903,0.00369,0.0164,0.00036,0.00015,0.00066,0.34,0.231,0.475,0.014,0.0093,0.019,24.75,24.47,25.05,0.923,0.893,0.939,0.975,0.97,0.98,0.9,0.867,0.92,38.18,23.85,48.81,37.24,23.13,47.83,0,0,0,0,0,0,0.224,0,0.308,0.38,0.62,0.38,37.4
746834400000,1993,9,1992,12,30,0.57,0.236,0.334,20252.6,34.28,34.28,28.13,1,1,1,220,200.2,247.5,129,109.2,91,91,91,0,0,0,0.415,0.368,0.454,129,109.2,156.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.0896,0.106,0.0029,0.000925,0.00565,0.00011,0.000036,0.00022,0.219,0.175,0.285,0.0086,0.0068,0.011,25.26,25.03,25.42,0.907,0.893,0.92,0.97,0.97,0.97,0.88,0.867,0.892,29,24.34,35.34,28.13,23.61,34.28,0,0,0,0,0,0,0.156,0,0.236,0.41,0.59,0.41,35.5
749426400000,1993,10,1993,1,31,0.504,0.196,0.309,18602.5,27.62,27.62,25,1,1,1,188.2,177.2,199.1,115.2,104.2,73,73,73,0,0,0,0.388,0.367,0.412,115.2,104.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0857,0.0934,0.00152,0.000416,0.00261,0.000059,0.000016,0.0001,0.185,0.163,0.209,0.0072,0.0064,0.0081,25.39,25.39,25.39,0.898,0.889,0.907,0.97,0.97,0.97,0.871,0.862,0.88,25.78,23.05,28.48,25,22.35,27.62,0,0,0,0,0,0,0.139,0,0.195,0.39,0.61,0.39,36.9
752104800000,1993,11,1993,2,30,0.58,0.196,0.384,23445,43.11,43.11,32.56,1,1,1,223.8,182.7,287.2,148.1,115.7,75.67,67,93,0,0,0,0.339,0.28,0.388,148.1,115.7,194.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0887,0.12,0.00481,0.00157,0.00942,0.00019,0.000061,0.00037,0.266,0.185,0.396,0.01,0.0072,0.016,25.17,24.76,25.38,0.915,0.899,0.933,0.972,0.97,0.98,0.89,0.872,0.915,33.48,25.88,43.99,32.56,25.11,43.11,0,0,0,0,0,0,0.181,0,0.196,0.34,0.66,0.34,40.4
754696800000,1993,12,1993,3,31,0.838,0.212,0.626,37431.6,66.38,66.38,50.31,2,1,1.6451612903225807,312.9,287.2,370.4,233.6,183.2,79.32,59,104,0,0,0,0.258,0.159,0.362,233.6,183.2,311.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.132,0.117,0.157,0.017,0.00832,0.0323,0.00068,0.00033,0.0013,0.318,0.224,0.46,0.013,0.0089,0.018,24.72,24.39,24.9,0.915,0.892,0.938,0.973,0.97,0.98,0.891,0.866,0.92,33.59,23.72,48.49,32.74,23.01,47.52,0,0,0,0,0,0,0.28,0,0.212,0.25,0.75,0.25,44.7
757375200000,1994,1,1993,4,31,1.39,0.228,1.16,67032.5,125.7,125.7,90.1,3,2,2.5161290322580645,519.9,373,712.1,434.7,300,85.19,73,91,0,0,0,0.167,0.128,0.2,434.7,300,621.1,990,990,990,965.9,965.3,966.7,24.1,23.3,24.7,0.209,0.155,0.304,0.0594,0.03,0.116,0.0025,0.0012,0.005,0.483,0.344,0.724,0.02,0.014,0.031,23.58,22.53,24.39,0.925,0.917,0.938,0.973,0.97,0.98,0.9,0.889,0.919,37.11,32.38,46.61,36.12,31.41,45.68,0,0,0,0,0,0,0.501,0,0.23,0.16,0.83,0.17,48.2
760053600000,1994,2,1993,5,28,2.03,0.304,1.73,93917.3,173.1,173.1,139.8,4,3,3.392857142857143,840.5,684.8,1066,714.9,579.8,125.6,105,137,0,0,0,0.15,0.128,0.176,714.9,579.8,929.3,990,990,990,967.3,966.6,968.1,22.7,21.9,23.4,0.376,0.283,0.556,0.159,0.102,0.293,0.007,0.0044,0.013,0.852,0.649,1.23,0.038,0.028,0.056,21.89,20.66,22.71,0.935,0.927,0.941,0.978,0.97,0.98,0.914,0.899,0.922,42.4,36.66,48.25,41.47,35.56,47.29,0,0,0,0,0,0,0.776,0,0.3,0.15,0.85,0.15,46.3
762472800000,1994,3,1993,6,31,4.05,0.49,2.86,133068,191.3,191.3,178.9,4,4,4,1512,1085,1839,1329,902,183,183,183,261.5,0,556,0.125,0.0995,0.169,1067,902,1100,990,990,990,969.5,968.2,970.6,20.5,19.4,21.8,0.827,0.542,0.926,0.443,0.272,0.48,0.022,0.012,0.025,1.77,1.17,1.94,0.087,0.054,0.1,18.7,17.48,20.66,0.935,0.931,0.939,0.98,0.98,0.98,0.916,0.913,0.921,45.63,42.81,48.79,44.71,41.95,47.82,0,0,0,0,0,0,0.994,0,1.19,0.12,0.71,0.29,32.9
765151200000,1994,4,1993,7,30,4,0.443,2.83,130684,193.3,193.3,181.5,4,4,4,1541,1151,1832,1370,1003,171,148,217,279,0,515,0.111,0.0874,0.129,1091,1003,1100,990,990,990,969.6,968.4,970.6,20.4,19.4,21.6,0.872,0.654,0.926,0.469,0.354,0.48,0.023,0.016,0.025,1.87,1.45,1.94,0.092,0.067,0.1,18.51,17.5,20.17,0.935,0.931,0.94,0.98,0.98,0.98,0.917,0.913,0.921,46.3,43.96,49.32,45.38,43.08,48.34,0,0,0,0,0,0,1.01,0,1.17,0.11,0.71,0.29,32.7
767743200000,1994,5,1993,8,31,1.99,0.394,1.59,86748.6,180,180,116.6,4,2,2.935483870967742,741.3,445.6,1128,594.3,298.6,147,147,147,0,0,0,0.218,0.13,0.33,594.3,298.6,980.7,990,990,990,966.8,965.6,968.3,23.2,21.7,24.4,0.322,0.162,0.61,0.129,0.0297,0.335,0.0057,0.0012,0.015,0.734,0.349,1.37,0.032,0.014,0.063,22.43,20.33,24.05,0.931,0.916,0.941,0.976,0.97,0.98,0.908,0.889,0.922,40.31,32.25,47.73,39.35,31.29,46.77,0,0,0,0,0,0,0.648,0,0.4,0.2,0.8,0.2,43.6
770421600000,1994,6,1993,9,30,0.933,0.308,0.624,37061,67.58,67.58,51.47,2,1,1.6333333333333333,359.9,306,440,240.9,187,119,119,119,0,0,0,0.335,0.27,0.389,240.9,187,321,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.14,0.121,0.168,0.0183,0.0087,0.0342,0.00074,0.00035,0.0014,0.342,0.231,0.454,0.014,0.0093,0.018,24.46,24.04,24.69,0.917,0.893,0.937,0.974,0.97,0.98,0.893,0.866,0.919,34.72,23.69,47.35,33.84,22.98,46.4,0,0,0,0,0,0,0.286,0,0.309,0.33,0.67,0.33,39.7
773013600000,1994,7,1993,10,31,0.744,0.289,0.455,27749.8,43.02,43.02,37.3,1,1,1,277.8,259.5,302.3,169.8,151.5,108,108,108,0,0,0,0.39,0.357,0.416,169.8,151.5,194.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.122,0.00698,0.00515,0.00943,0.00028,0.0002,0.00038,0.326,0.275,0.399,0.013,0.011,0.016,24.86,24.69,24.99,0.925,0.918,0.933,0.974,0.97,0.98,0.901,0.89,0.914,38.29,34.07,43.9,37.3,33.05,43.02,0,0,0,0,0,0,0.207,0,0.289,0.39,0.61,0.39,37.3
775692000000,1994,8,1993,11,31,0.607,0.249,0.358,21705,36.19,36.19,29.17,1,1,1,226.8,200.9,258,133.8,107.9,93,93,93,0,0,0,0.412,0.36,0.463,133.8,107.9,165,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.099,0.0898,0.11,0.00338,0.000786,0.0065,0.00013,0.000031,0.00026,0.231,0.173,0.309,0.0091,0.0068,0.012,25.21,24.96,25.42,0.909,0.892,0.923,0.97,0.97,0.97,0.882,0.865,0.896,30.08,23.99,37.3,29.17,23.27,36.19,0,0,0,0,0,0,0.162,0,0.249,0.41,0.59,0.41,35.8
778370400000,1994,9,1993,12,30,0.47,0.187,0.284,16990,28.33,28.33,23.6,1,1,1,181.5,155.9,201.2,109.5,83.87,72,72,72,0,0,0,0.399,0.358,0.462,109.5,83.87,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0792,0.0952,0.00124,0,0.00292,0.000049,0,0.00011,0.176,0.129,0.216,0.0069,0.0051,0.0084,25.39,25.38,25.39,0.892,0.865,0.908,0.968,0.96,0.97,0.863,0.83,0.881,24.37,18.06,29.2,23.6,17.34,28.33,0,0,0,0,0,0,0.131,0,0.186,0.4,0.6,0.4,36.1
