datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1057010400000,2003,7,2002,10,31,1.95,0.608,1.35,73756.4,166.7,166.7,99.13,4,2,2.6129032258064515,729.4,491.8,1130,502.4,264.8,227,227,227,0,0,0,0.333,0.201,0.462,502.4,264.8,903.3,990,990,990,966.8,965.8,968.3,23.2,21.7,24.2,0.275,0.157,0.555,0.0892,0.023,0.273,0.0039,0.00095,0.013,0.621,0.304,1.19,0.027,0.013,0.055,22.58,20.5,23.88,0.927,0.908,0.941,0.974,0.97,0.98,0.904,0.881,0.923,38.33,28.16,48.66,37.37,27.31,47.68,0,0,0,0,0,0,0.551,0,0.6,0.31,0.69,0.31,37.8
1059688800000,2003,8,2002,11,31,1.07,0.465,0.609,36011.6,62.87,62.87,48.4,2,1,1.4516129032258065,401,330.2,486.3,227.3,175.2,173.7,155,184,0,0,0,0.436,0.378,0.484,227.3,175.2,302.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.119,0.167,0.0158,0.00752,0.0305,0.00065,0.0003,0.0013,0.365,0.253,0.492,0.015,0.01,0.02,24.24,23.85,24.61,0.922,0.897,0.94,0.975,0.97,0.98,0.899,0.87,0.921,37,24.66,48.82,36.11,23.92,47.84,0,0,0,0,0,0,0.269,0,0.461,0.43,0.57,0.43,33.7
1062367200000,2003,9,2002,12,30,0.704,0.306,0.398,24126.7,46.84,46.84,33.51,1,1,1,271.4,226.2,330.2,153.4,108.2,118,118,118,0,0,0,0.44,0.357,0.522,153.4,108.2,212.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.107,0.0914,0.128,0.0054,0.000822,0.0124,0.00021,0.000032,0.0005,0.285,0.175,0.459,0.011,0.0069,0.018,24.93,24.49,25.27,0.917,0.892,0.938,0.973,0.97,0.98,0.892,0.866,0.919,34.43,23.93,47.8,33.51,23.21,46.84,0,0,0,0,0,0,0.186,0,0.306,0.43,0.57,0.43,34.3
1064959200000,2003,10,2003,1,31,0.552,0.237,0.315,18956,35.56,35.56,25.48,1,1,1,206,189.2,259.4,117.5,97.87,88.48,73,97,0,0,0,0.43,0.372,0.498,117.5,97.87,162.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.092,0.086,0.109,0.00176,0,0.00624,0.000069,0,0.00025,0.193,0.154,0.302,0.0076,0.006,0.012,25.35,24.96,25.44,0.899,0.882,0.922,0.97,0.966,0.97,0.872,0.852,0.895,26.28,21.53,36.66,25.48,20.81,35.56,0,0,0,0,0,0,0.142,0,0.237,0.43,0.57,0.43,34.3
1067637600000,2003,11,2003,2,30,0.571,0.196,0.375,22905.8,40.01,40.01,31.81,1,1,1,220.5,198.4,246.8,144.8,115.8,75.67,67,93,0,0,0,0.344,0.271,0.445,144.8,115.8,179.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0919,0.111,0.00448,0.00158,0.00798,0.00018,0.000062,0.00032,0.255,0.188,0.348,0.01,0.0074,0.014,25.22,24.97,25.38,0.915,0.899,0.929,0.971,0.97,0.978,0.888,0.872,0.908,32.77,25.88,40.91,31.81,25.1,40.01,0,0,0,0,0,0,0.177,0,0.196,0.34,0.66,0.34,40.1
1070229600000,2003,12,2003,3,31,0.917,0.206,0.711,42367.4,81.14,81.14,56.95,2,1,1.7096774193548387,342.4,251.8,457.4,265.4,174.8,77,77,77,0,0,0,0.232,0.168,0.306,265.4,174.8,380.4,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.143,0.111,0.184,0.0233,0.00748,0.0461,0.00094,0.0003,0.0019,0.357,0.227,0.486,0.014,0.009,0.02,24.53,23.86,24.96,0.92,0.893,0.939,0.973,0.97,0.98,0.895,0.867,0.92,35.72,24.02,48.89,34.8,23.3,47.92,0,0,0,0,0,0,0.316,0,0.206,0.22,0.78,0.22,46.2
1072908000000,2004,1,2003,4,31,1.61,0.296,1.31,75008.3,125.4,125.4,100.8,3,2,2.4838709677419355,600.1,462.3,743.1,489.4,371.3,110.6,91,120,0,0,0,0.186,0.161,0.231,489.4,371.3,623.1,990,990,990,966.3,965.7,966.9,23.7,23.1,24.3,0.238,0.182,0.31,0.0746,0.0443,0.117,0.0032,0.0018,0.0051,0.593,0.47,0.732,0.025,0.019,0.032,23.13,22.4,23.85,0.933,0.92,0.941,0.978,0.97,0.98,0.912,0.893,0.922,42.04,33.8,49.13,41.11,32.79,48.15,0,0,0,0,0,0,0.56,0,0.3,0.18,0.81,0.19,46.6
1075586400000,2004,2,2003,5,29,2.66,0.343,2.18,111444,192.6,192.6,160.1,4,3,3.689655172413793,1062,749.8,1638,924.6,612.8,137,137,137,55.31,0,401,0.136,0.0836,0.183,869.3,612.8,1100,990,990,990,968,966.9,969.9,22,20.1,23.1,0.547,0.306,0.906,0.274,0.114,0.48,0.013,0.0049,0.024,1.22,0.715,1.92,0.056,0.031,0.096,20.75,18.15,22.39,0.936,0.927,0.941,0.979,0.97,0.98,0.916,0.899,0.922,44.42,36.83,49.14,43.48,35.72,48.16,0,0,0,0,0,0,0.89,0,0.48,0.13,0.82,0.18,41.9
1078092000000,2004,3,2003,6,31,8.21,0.64,2.95,102827,176.3,176.3,138.2,4,4,4,3067,1718,4339,2828,1479,239,239,239,1728,379,3000,0.0861,0.0551,0.139,1100,1100,1100,990,990,990,973.5,970.2,976.3,16.5,13.7,19.8,0.926,0.924,0.926,0.48,0.48,0.48,0.03,0.024,0.035,1.94,1.94,1.94,0.12,0.098,0.14,14.54,11.76,17.87,0.901,0.864,0.933,0.973,0.97,0.98,0.877,0.838,0.915,35.47,27.39,44.98,34.55,26.57,44.08,0,0,0,0,0,0,0.768,0,5.26,0.078,0.36,0.64,12.5
1080770400000,2004,4,2003,7,30,10.3,0.765,2.85,81595.4,115.8,115.8,113.3,4,4,4,3990,3890,4285,3695,3595,295,295,295,2596,2495,2890,0.0739,0.0688,0.0758,1100,1100,1100,990,990,990,975.7,975.4,976.2,14.3,13.8,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.41,11.86,12.61,0.873,0.864,0.877,0.97,0.97,0.97,0.847,0.838,0.851,29.21,27.62,29.84,28.33,26.79,28.94,0,0,0,0,0,0,0.63,0,7.45,0.074,0.28,0.72,7.92
1083362400000,2004,5,2003,8,31,8.47,0.86,2.95,100043,156,156,134.5,4,4,4,3163,2383,3839,2842,2062,321,321,321,1742,962,2418,0.104,0.0836,0.135,1100,1100,1100,990,990,990,973.8,972,975.3,16.2,14.7,18,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.21,12.72,16.04,0.902,0.88,0.924,0.971,0.97,0.976,0.876,0.853,0.902,34.62,30.17,39.96,33.62,29.27,39,0,0,0,0,0,0,0.747,0,5.52,0.1,0.35,0.65,11.8
1086040800000,2004,6,2003,9,30,4.6,0.697,2.78,122897,188.6,188.6,170.7,4,4,4,1775,1134,2346,1506,877,269,257,293,434.8,0,989,0.159,0.11,0.227,1072,877,1100,990,990,990,970.3,968.3,971.9,19.7,18.1,21.7,0.859,0.538,0.926,0.449,0.252,0.48,0.023,0.012,0.027,1.82,1.13,1.94,0.093,0.052,0.11,17.86,16.12,20.55,0.932,0.924,0.939,0.979,0.976,0.98,0.912,0.903,0.92,43.57,40.2,48.12,42.67,39.25,47.15,0,0,0,0,0,0,0.948,0,1.82,0.15,0.6,0.4,26.7
1088632800000,2004,7,2003,10,31,1.92,0.608,1.32,72418.4,161.9,161.9,97.34,4,2,2.5806451612903225,718.6,491.8,1099,491.6,264.8,227,227,227,0,0,0,0.335,0.207,0.462,491.6,264.8,872,990,990,990,966.8,965.8,968.2,23.2,21.8,24.2,0.267,0.157,0.526,0.0841,0.023,0.248,0.0037,0.00095,0.011,0.604,0.304,1.11,0.026,0.013,0.051,22.64,20.68,23.88,0.928,0.908,0.941,0.974,0.97,0.98,0.903,0.881,0.922,38.33,28.16,48.35,37.36,27.31,47.39,0,0,0,0,0,0,0.541,0,0.6,0.32,0.69,0.31,37.7
1091311200000,2004,8,2003,11,31,1.08,0.465,0.614,36329.2,60.55,60.55,48.83,2,1,1.4516129032258065,402.9,334,475,229.2,179,173.7,155,184,0,0,0,0.433,0.387,0.502,229.2,179,291,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.12,0.163,0.0161,0.0079,0.0282,0.00066,0.00032,0.0012,0.371,0.253,0.492,0.015,0.01,0.02,24.23,23.92,24.58,0.922,0.897,0.94,0.975,0.97,0.98,0.899,0.87,0.921,37.42,24.66,48.69,36.53,23.92,47.72,0,0,0,0,0,0,0.271,0,0.466,0.43,0.57,0.43,33.6
1093989600000,2004,9,2003,12,30,0.719,0.323,0.396,23981.8,42.05,42.05,33.31,1,1,1,277.5,236.8,329.1,152.9,118.8,124.7,118,138,0,0,0,0.451,0.405,0.498,152.9,118.8,191.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0951,0.124,0.00529,0.00188,0.00911,0.00021,0.000074,0.00037,0.281,0.197,0.391,0.011,0.0078,0.016,24.91,24.56,25.18,0.918,0.901,0.932,0.971,0.97,0.98,0.892,0.874,0.913,34.28,26.45,42.91,33.31,25.66,42.05,0,0,0,0,0,0,0.185,0,0.323,0.45,0.55,0.45,33.4
1096581600000,2004,10,2004,1,31,0.576,0.26,0.316,19044.4,30.53,30.53,25.6,1,1,1,215.1,200.6,236.8,118.1,103.6,97,97,97,0,0,0,0.453,0.41,0.484,118.1,103.6,139.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.088,0.101,0.00181,0.000355,0.00398,0.000071,0.000014,0.00016,0.195,0.164,0.243,0.0076,0.0064,0.0096,25.31,25.14,25.43,0.9,0.888,0.913,0.97,0.969,0.97,0.873,0.861,0.886,26.39,22.94,31.48,25.6,22.24,30.53,0,0,0,0,0,0,0.142,0,0.26,0.45,0.55,0.45,33.1
1099260000000,2004,11,2004,2,30,0.612,0.196,0.416,25264.5,66.22,66.22,35.09,2,1,1.1,236.2,201.3,378.1,160.6,108.3,75.67,67,93,0,0,0,0.333,0.177,0.462,160.6,108.3,311.1,990,990,990,964.6,964.4,965.3,25.4,24.7,25.6,0.106,0.0893,0.158,0.00701,0.000835,0.0322,0.00028,0.000033,0.0013,0.269,0.173,0.444,0.011,0.0068,0.018,25.13,24.35,25.42,0.913,0.893,0.937,0.971,0.97,0.98,0.887,0.866,0.919,32.91,24.11,47.64,31.98,23.39,46.69,0,0,0,0,0,0,0.195,0,0.196,0.32,0.68,0.32,41.3
1101852000000,2004,12,2004,3,31,0.914,0.242,0.673,40110.5,66.18,66.18,53.91,2,1,1.6774193548387097,341.4,299.1,388.6,251.2,181.1,90.23,77,118,0,0,0,0.27,0.198,0.395,251.2,181.1,311.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.14,0.118,0.159,0.0206,0.00811,0.0323,0.00083,0.00032,0.0013,0.337,0.268,0.461,0.014,0.011,0.018,24.56,24.29,24.75,0.919,0.906,0.938,0.973,0.97,0.98,0.894,0.878,0.919,34.62,27.37,47.84,33.72,26.55,46.88,0,0,0,0,0,0,0.3,0,0.241,0.26,0.74,0.26,43.9
1104530400000,2005,1,2004,4,31,1.42,0.244,1.17,67339.5,111.2,111.2,90.51,3,2,2.5483870967741935,528.4,392.8,638.8,437.4,301.8,91,91,91,0,0,0,0.176,0.142,0.232,437.4,301.8,547.8,990,990,990,966,965.4,966.5,24,23.5,24.6,0.209,0.157,0.262,0.0587,0.0304,0.0891,0.0025,0.0012,0.0038,0.482,0.349,0.631,0.02,0.014,0.026,23.54,22.96,24.29,0.925,0.917,0.94,0.972,0.97,0.98,0.899,0.889,0.921,36.97,32.57,48.55,35.96,31.59,47.58,0,0,0,0,0,0,0.503,0,0.25,0.17,0.82,0.18,47.4
1107208800000,2005,2,2004,5,28,1.95,0.254,1.7,92773,163.8,163.8,138.1,4,3,3.392857142857143,806.3,657.7,964.6,701.3,552.7,105,105,105,0,0,0,0.132,0.109,0.16,701.3,552.7,859.6,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.361,0.267,0.485,0.15,0.0911,0.238,0.0066,0.0039,0.011,0.818,0.598,1.05,0.036,0.026,0.047,22.06,21.19,22.87,0.934,0.926,0.941,0.977,0.97,0.98,0.913,0.898,0.922,41.94,36.61,48.23,40.99,35.51,47.27,0,0,0,0,0,0,0.767,0,0.25,0.13,0.87,0.13,47.6
1109628000000,2005,3,2004,6,31,3.17,0.346,2.76,137967,193.9,193.9,185.4,4,4,4,1185,995.5,1316,1056,866.5,129,129,129,23.45,0,87,0.11,0.098,0.13,1032,866.5,1100,990,990,990,968.5,967.9,968.9,21.5,21.1,22.1,0.698,0.499,0.819,0.401,0.243,0.48,0.019,0.011,0.023,1.57,1.07,1.83,0.073,0.049,0.087,19.95,19.27,21.04,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,47.31,41.83,49.47,46.36,40.99,48.48,0,0,0,0,0,0,1.03,0,0.41,0.11,0.87,0.13,43.5
1112306400000,2005,4,2004,7,30,3.21,0.364,2.82,138465,194.2,194.2,192.3,4,4,4,1240,1209,1310,1100,1061,140.3,125,148,10.93,0,62,0.113,0.101,0.122,1089,1061,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.779,0.738,0.822,0.465,0.43,0.48,0.022,0.02,0.023,1.77,1.67,1.84,0.083,0.078,0.087,19.58,19.29,19.78,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,49.06,48.35,49.55,48.08,47.38,48.56,0,0,0,0,0,0,1.07,0,0.39,0.11,0.88,0.12,43.1
1114898400000,2005,5,2004,8,31,3.4,0.475,2.86,140163,193.7,193.7,188.4,4,4,4,1270,1149,1337,1092,956.7,177.5,147,192,22.84,0,82,0.14,0.111,0.167,1069,956.7,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.758,0.592,0.82,0.442,0.315,0.48,0.021,0.015,0.023,1.71,1.31,1.84,0.08,0.061,0.087,19.55,19.21,20.32,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,48.06,44.73,49.42,47.1,43.84,48.43,0,0,0,0,0,0,1.05,0,0.54,0.14,0.84,0.16,41.2
1117576800000,2005,6,2004,9,30,2.11,0.417,1.69,91307.5,178.2,178.2,126.8,4,2,3.1,813,517.5,1131,652,356.5,161,161,161,0,0,0,0.211,0.142,0.311,652,356.5,970.3,990,990,990,967.1,965.9,968.3,22.9,21.7,24.1,0.356,0.184,0.602,0.147,0.0413,0.326,0.0066,0.0017,0.015,0.814,0.45,1.34,0.036,0.019,0.062,22.06,20.34,23.62,0.934,0.919,0.941,0.977,0.97,0.98,0.912,0.891,0.923,41.95,32.9,48.55,41,31.91,47.58,0,0,0,0,0,0,0.705,0,0.42,0.2,0.8,0.2,43.3
1120168800000,2005,7,2004,10,31,1.14,0.362,0.776,45226.1,79.44,79.44,60.79,2,2,2,424.6,366.2,512.3,289.6,231.2,135,135,135,0,0,0,0.321,0.264,0.369,289.6,231.2,377.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.159,0.138,0.19,0.0279,0.0162,0.0455,0.0011,0.00066,0.0019,0.338,0.249,0.487,0.014,0.01,0.02,24.16,23.61,24.52,0.913,0.898,0.93,0.971,0.97,0.977,0.886,0.871,0.909,31.31,24.96,40.64,30.39,24.21,39.72,0,0,0,0,0,0,0.338,0,0.364,0.32,0.68,0.32,39.7
1122847200000,2005,8,2004,11,31,0.819,0.308,0.511,30873.5,53.02,53.02,41.5,2,1,1.1935483870967742,305.7,273,366.2,190.7,158,115,115,115,0,0,0,0.379,0.314,0.421,190.7,158,251.2,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.121,0.109,0.142,0.00987,0.0058,0.0202,0.00039,0.00023,0.00082,0.338,0.229,0.478,0.013,0.0092,0.019,24.73,24.46,24.92,0.922,0.893,0.939,0.974,0.97,0.98,0.899,0.866,0.92,37.72,23.68,48.96,36.77,22.97,47.98,0,0,0,0,0,0,0.231,0,0.308,0.38,0.62,0.38,37.7
1125525600000,2005,9,2004,12,30,0.597,0.236,0.362,21962.2,40.34,40.34,30.5,1,1,1,230.5,193.6,273,139.5,102.6,91,91,91,0,0,0,0.402,0.333,0.47,139.5,102.6,182,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0873,0.115,0.00395,0.000264,0.0082,0.00016,0.00001,0.00033,0.248,0.162,0.358,0.0098,0.0063,0.014,25.17,24.85,25.43,0.91,0.887,0.929,0.972,0.969,0.979,0.884,0.86,0.91,31.37,22.71,41.22,30.5,22,40.34,0,0,0,0,0,0,0.169,0,0.235,0.4,0.61,0.39,36.8
1128117600000,2005,10,2005,1,31,0.455,0.176,0.28,16664.9,25.53,25.53,22.4,1,1,1,170,156.6,190.4,104.5,91.31,65.55,52,73,0,0,0,0.384,0.319,0.444,104.5,91.31,117.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0812,0.0904,0.000568,0,0.00174,0.000022,0,0.000068,0.163,0.14,0.19,0.0064,0.0055,0.0074,25.38,25.35,25.39,0.889,0.875,0.9,0.969,0.963,0.97,0.861,0.842,0.873,23.12,19.89,26.32,22.4,19.15,25.53,0,0,0,0,0,0,0.124,0,0.175,0.39,0.62,0.38,36.6
1130796000000,2005,11,2005,2,30,0.548,0.144,0.403,24690.3,47.19,47.19,34.29,2,1,1.0333333333333334,211.3,171.7,283.6,155.6,121.7,55.67,50,67,0,0,0,0.267,0.222,0.291,155.6,121.7,216.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0887,0.124,0.00578,0.00217,0.0133,0.00023,0.000085,0.00053,0.278,0.196,0.452,0.011,0.0077,0.018,25.17,24.73,25.35,0.917,0.892,0.938,0.973,0.97,0.98,0.892,0.865,0.919,34.43,23.63,48.16,33.53,22.92,47.19,0,0,0,0,0,0,0.191,0,0.145,0.26,0.74,0.26,45.1
1133388000000,2005,12,2005,3,31,0.902,0.23,0.672,39845.7,106.6,106.6,53.56,3,1,1.7096774193548387,336.6,261.7,600.2,250.9,157.7,85.71,77,104,0,0,0,0.269,0.128,0.397,250.9,157.7,523.2,990,990,990,965.1,964.7,966.3,24.9,23.7,25.3,0.139,0.108,0.246,0.0214,0.00577,0.0793,0.00087,0.00023,0.0033,0.323,0.224,0.541,0.013,0.0089,0.023,24.59,23.16,24.96,0.916,0.892,0.932,0.971,0.97,0.98,0.889,0.866,0.913,33.12,23.76,42.4,32.17,23.04,41.55,0,0,0,0,0,0,0.298,0,0.23,0.25,0.75,0.25,44.2
1136066400000,2006,1,2005,4,31,1.61,0.285,1.33,75602.8,138.7,138.7,101.6,3,2,2.5806451612903225,601.5,432,785.9,495,341,106.5,91,139,0,0,0,0.182,0.116,0.259,495,341,694.9,990,990,990,966.3,965.5,967,23.7,23,24.5,0.239,0.171,0.346,0.0758,0.0382,0.138,0.0032,0.0016,0.006,0.584,0.415,0.864,0.025,0.017,0.038,23.13,22.09,24.04,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.89,0.922,40.83,32.57,48.58,39.86,31.59,47.61,0,0,0,0,0,0,0.565,0,0.28,0.18,0.83,0.17,47
1138744800000,2006,2,2005,5,28,2.35,0.331,2.02,106511,172.5,172.5,158.5,4,3,3.8214285714285716,971.5,794.7,1062,834.5,657.7,137,137,137,0,0,0,0.142,0.129,0.172,834.5,657.7,925.3,990,990,990,967.8,967.1,968.1,22.2,21.9,22.9,0.471,0.332,0.552,0.225,0.127,0.29,0.01,0.0056,0.013,1.04,0.799,1.22,0.047,0.035,0.056,21.19,20.68,22.12,0.936,0.928,0.942,0.978,0.97,0.98,0.916,0.9,0.923,42.59,37.31,48.87,41.67,36.2,47.9,0,0,0,0,0,0,0.881,0,0.33,0.14,0.86,0.14,45.3
1141164000000,2006,3,2005,6,31,4.32,0.49,2.85,130306,192.1,192.1,175.1,4,4,4,1611,1083,2299,1428,899.7,183,183,183,364.7,0,1016,0.121,0.0796,0.169,1063,899.7,1100,990,990,990,969.8,968.2,971.8,20.2,18.2,21.8,0.822,0.54,0.926,0.438,0.27,0.48,0.022,0.012,0.026,1.76,1.17,1.94,0.088,0.053,0.11,18.43,16.24,20.67,0.934,0.925,0.939,0.98,0.977,0.98,0.915,0.904,0.921,44.69,40.5,49.01,43.79,39.58,48.03,0,0,0,0,0,0,0.973,0,1.47,0.11,0.66,0.34,30.2
1143842400000,2006,4,2005,7,30,6.71,0.562,2.85,107916,157,157,149.9,4,4,4,2587,2345,2684,2370,2128,217,217,217,1270,1028,1367,0.084,0.0808,0.0926,1100,1100,1100,990,990,990,972.5,971.9,972.8,17.5,17.2,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.54,15.31,16.13,0.919,0.916,0.924,0.973,0.971,0.976,0.894,0.89,0.903,38.52,37.83,40.21,37.47,36.75,39.26,0,0,0,0,0,0,0.833,0,3.86,0.084,0.42,0.58,16.1
1146434400000,2006,5,2005,8,31,6.35,0.782,2.95,116224,164.5,164.5,156.2,4,4,4,2371,2078,2562,2079,1757,292,276,321,978.5,657,1186,0.124,0.108,0.154,1100,1100,1100,990,990,990,972,971.3,972.5,18,17.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.06,15.6,16.77,0.923,0.92,0.928,0.976,0.973,0.98,0.901,0.895,0.909,40.01,38.69,41.96,39.05,37.65,41.12,0,0,0,0,0,0,0.868,0,3.4,0.12,0.46,0.54,18.3
1149112800000,2006,6,2005,9,30,3.88,0.666,2.63,122416,188.6,188.6,170,4,3,3.9,1498,933.7,2047,1241,676.7,257,257,257,227.7,0,690,0.182,0.126,0.275,1013,676.7,1100,990,990,990,969.5,967.6,971.2,20.5,18.8,22.4,0.771,0.361,0.926,0.397,0.133,0.48,0.02,0.0059,0.026,1.65,0.854,1.94,0.081,0.038,0.1,18.87,16.84,21.51,0.934,0.928,0.941,0.979,0.972,0.98,0.915,0.905,0.923,44.56,38.11,48.62,43.64,37.04,47.65,0,0,0,0,0,0,0.945,0,1.25,0.17,0.68,0.32,31.6
1151704800000,2006,7,2005,10,31,1.59,0.569,1.02,57377,132.6,132.6,77.12,3,2,2.2580645161290325,591.9,432,906.9,379.4,246,212.5,186,227,0,0,0,0.371,0.25,0.443,379.4,246,679.9,990,990,990,966.2,965.5,967.5,23.8,22.5,24.5,0.204,0.147,0.358,0.049,0.0192,0.134,0.0021,0.00079,0.006,0.452,0.273,0.856,0.019,0.011,0.038,23.31,21.62,24.18,0.921,0.903,0.938,0.972,0.97,0.98,0.895,0.876,0.92,34.71,26.35,45.63,33.76,25.56,44.71,0,0,0,0,0,0,0.428,0,0.57,0.36,0.64,0.36,36.1
1154383200000,2006,8,2005,11,31,0.936,0.415,0.52,31020.4,56.51,56.51,41.69,2,1,1.2903225806451613,349.3,288.5,425,194.3,133.5,155,155,155,0,0,0,0.45,0.365,0.537,194.3,133.5,270,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.104,0.152,0.0109,0.00335,0.024,0.00044,0.00013,0.00098,0.322,0.234,0.486,0.013,0.0093,0.02,24.53,24.18,24.91,0.919,0.895,0.939,0.973,0.97,0.98,0.894,0.868,0.921,35.13,24.15,48.82,34.22,23.42,47.84,0,0,0,0,0,0,0.232,0,0.416,0.44,0.56,0.44,33.1
1157061600000,2006,9,2005,12,30,0.639,0.283,0.357,21566.9,36.15,36.15,29.95,1,1,1,246.6,209.7,283.6,137.6,118.1,109,91,118,0,0,0,0.442,0.388,0.5,137.6,118.1,165.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0929,0.112,0.00376,0.00181,0.00656,0.00015,0.000071,0.00026,0.241,0.195,0.312,0.0095,0.0076,0.012,25.1,24.85,25.35,0.911,0.901,0.923,0.97,0.97,0.97,0.884,0.874,0.896,30.88,26.27,37.26,29.95,25.48,36.15,0,0,0,0,0,0,0.166,0,0.282,0.44,0.56,0.44,33.8
1159653600000,2006,10,2006,1,31,0.586,0.239,0.347,21032.7,32.68,32.68,28.27,1,1,1,218.8,210.1,226.9,129.5,116.4,89.26,73,97,0,0,0,0.407,0.329,0.455,129.5,116.4,148.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0925,0.101,0.00295,0.00164,0.00486,0.00012,0.000064,0.00019,0.218,0.19,0.263,0.0086,0.0074,0.01,25.27,25.21,25.33,0.908,0.899,0.917,0.97,0.97,0.97,0.881,0.872,0.889,29.14,26.01,33.69,28.27,25.23,32.68,0,0,0,0,0,0,0.157,0,0.239,0.41,0.59,0.41,35.9
1162332000000,2006,11,2006,2,30,0.688,0.241,0.447,27126.5,48.96,48.96,37.68,2,1,1.1333333333333333,265.4,227.5,324.7,172.4,134.5,93,93,93,0,0,0,0.355,0.286,0.409,172.4,134.5,231.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0985,0.133,0.00767,0.00345,0.0163,0.0003,0.00014,0.00065,0.3,0.227,0.453,0.012,0.009,0.018,24.95,24.63,25.21,0.919,0.893,0.938,0.973,0.97,0.98,0.894,0.866,0.919,35.42,23.83,47.79,34.49,23.12,46.83,0,0,0,0,0,0,0.209,0,0.241,0.35,0.65,0.35,39.4
1164924000000,2006,12,2006,3,31,1.18,0.279,0.897,52624.2,95.19,95.19,70.73,2,2,2,439,330.2,556.9,335,226.2,104,104,104,0,0,0,0.244,0.187,0.315,335,226.2,452.9,990,990,990,965.6,965.1,966.1,24.4,23.9,24.9,0.17,0.132,0.212,0.037,0.0152,0.0606,0.0015,0.00061,0.0025,0.416,0.238,0.635,0.017,0.0095,0.027,24.02,23.26,24.71,0.921,0.896,0.94,0.974,0.97,0.98,0.897,0.869,0.921,36.29,24.55,48.57,35.37,23.81,47.6,0,0,0,0,0,0,0.393,0,0.283,0.24,0.76,0.24,44.6
1167602400000,2007,1,2006,4,31,2.17,0.372,1.78,95944.6,191.1,191.1,129,4,2,3.129032258064516,811.9,561.2,1406,672.9,422.2,139,139,139,7.903,0,167,0.183,0.0988,0.248,665,422.2,1100,990,990,990,967.1,966.1,969.2,22.9,20.8,23.9,0.37,0.205,0.855,0.159,0.0544,0.48,0.0071,0.0023,0.023,0.85,0.481,1.87,0.038,0.02,0.09,22.04,18.95,23.3,0.933,0.92,0.941,0.977,0.97,0.98,0.912,0.892,0.922,42.36,33.42,49.02,41.4,32.42,48.04,0,0,0,0,0,0,0.716,0,0.39,0.17,0.82,0.18,44.2
1170280800000,2007,2,2006,5,28,8,0.446,2.66,89345.6,181.9,181.9,133,4,4,4,3308,1561,4536,3123,1399,184.5,162,197,2023,299,3239,0.0613,0.0434,0.104,1100,1100,1100,990,990,990,974,969.7,976.7,16,13.3,20.3,0.925,0.9,0.926,0.48,0.48,0.48,0.031,0.024,0.036,1.94,1.92,1.94,0.12,0.094,0.15,14.05,11.4,18.4,0.896,0.864,0.935,0.973,0.97,0.98,0.872,0.838,0.916,34.13,26.55,46.41,33.24,25.75,45.48,0,0,0,0,0,0,0.739,0,5.34,0.056,0.33,0.67,11.2
1172700000000,2007,3,2006,6,31,10.7,0.771,2.95,85204.1,126.1,126.1,114.5,4,4,4,3978,3478,4543,3690,3239,288,239,315,2590,2139,3128,0.0723,0.065,0.084,1100,1100,1100,990,990,990,975.6,974.6,976.7,14.4,13.3,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.031,0.036,1.94,1.94,1.94,0.14,0.13,0.15,12.47,11.39,13.48,0.877,0.864,0.894,0.97,0.97,0.97,0.85,0.838,0.867,29.52,26.52,32.5,28.63,25.73,31.52,0,0,0,0,0,0,0.636,0,7.75,0.072,0.28,0.72,7.96
1175378400000,2007,4,2006,7,30,8.53,0.765,2.85,94159.1,139.2,139.2,130.8,4,4,4,3291,2963,3483,2996,2668,295,295,295,1896,1568,2088,0.0899,0.0847,0.0996,1100,1100,1100,990,990,990,974.2,973.4,974.6,15.8,15.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.89,13.47,14.63,0.9,0.893,0.909,0.97,0.97,0.97,0.873,0.867,0.882,33.71,32.47,35.88,32.69,31.49,34.81,0,0,0,0,0,0,0.727,0,5.68,0.09,0.33,0.67,11
1177970400000,2007,5,2006,8,31,6.71,0.821,2.95,113321,166.3,166.3,152.3,4,4,4,2503,2006,2939,2197,1685,306.5,276,321,1097,585,1563,0.125,0.0939,0.16,1100,1100,1100,990,990,990,972.3,971.1,973.4,17.7,16.6,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.74,14.69,16.95,0.92,0.91,0.929,0.974,0.97,0.98,0.896,0.882,0.91,39.07,36.04,42.43,38.08,34.96,41.59,0,0,0,0,0,0,0.846,0,3.76,0.12,0.44,0.56,16.9
1180648800000,2007,6,2006,9,30,3.64,0.666,2.56,121812,189.6,189.6,169.2,4,3,3.8666666666666667,1404,952.2,1976,1147,695.2,257,257,257,159.8,0,619,0.193,0.13,0.27,987.7,695.2,1100,990,990,990,969.2,967.7,971,20.8,19,22.3,0.729,0.372,0.926,0.372,0.139,0.48,0.018,0.0062,0.025,1.56,0.89,1.94,0.076,0.04,0.1,19.25,17.04,21.4,0.935,0.929,0.941,0.979,0.973,0.98,0.916,0.906,0.922,44.73,38.54,48.36,43.82,37.49,47.39,0,0,0,0,0,0,0.94,0,1.08,0.18,0.7,0.3,33.5
1183240800000,2007,7,2006,10,31,1.82,0.608,1.21,67840.3,138.9,138.9,91.18,3,2,2.3870967741935485,680.1,512.9,945.7,453.1,285.9,227,227,227,0,0,0,0.345,0.24,0.443,453.1,285.9,718.7,990,990,990,966.6,965.9,967.7,23.4,22.3,24.1,0.238,0.165,0.386,0.0668,0.0272,0.149,0.0029,0.0011,0.0067,0.561,0.337,0.941,0.024,0.014,0.042,22.83,21.38,23.76,0.928,0.913,0.94,0.974,0.97,0.98,0.905,0.886,0.922,39.08,30.41,48.35,38.09,29.5,47.39,0,0,0,0,0,0,0.507,0,0.61,0.33,0.66,0.34,37.3
1185919200000,2007,8,2006,11,31,1.16,0.493,0.662,38663.6,67.11,67.11,51.97,2,1,1.7096774193548387,431.3,366.2,507,247.3,182.2,184,184,184,0,0,0,0.43,0.363,0.502,247.3,182.2,323,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.148,0.125,0.175,0.0196,0.00822,0.0346,0.0008,0.00033,0.0014,0.34,0.253,0.492,0.014,0.01,0.02,24.12,23.73,24.4,0.915,0.897,0.94,0.973,0.97,0.98,0.891,0.87,0.921,33.15,24.66,48.69,32.28,23.92,47.72,0,0,0,0,0,0,0.289,0,0.498,0.43,0.57,0.43,33.3
1188597600000,2007,9,2006,12,30,0.817,0.358,0.459,27820,47.73,47.73,38.64,2,1,1.0333333333333334,315.1,276.4,366.2,177.1,138.4,138,138,138,0,0,0,0.441,0.377,0.499,177.1,138.4,228.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.119,0.105,0.137,0.00804,0.00384,0.0156,0.00032,0.00015,0.00063,0.344,0.245,0.477,0.014,0.0097,0.019,24.68,24.35,24.95,0.925,0.896,0.939,0.974,0.97,0.98,0.901,0.87,0.92,38.82,24.6,48.49,37.84,23.86,47.52,0,0,0,0,0,0,0.215,0,0.358,0.44,0.56,0.44,34.1
1191189600000,2007,10,2007,1,31,0.696,0.295,0.401,24302.8,36.4,36.4,32.67,1,1,1,259.8,246.8,276.4,149.8,136.8,110,110,110,0,0,0,0.424,0.398,0.446,149.8,136.8,166.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.112,0.00498,0.00368,0.00664,0.0002,0.00015,0.00026,0.271,0.238,0.315,0.011,0.0094,0.012,24.99,24.88,25.08,0.917,0.912,0.924,0.97,0.97,0.971,0.89,0.884,0.897,33.67,30.69,37.5,32.67,29.77,36.4,0,0,0,0,0,0,0.181,0,0.295,0.42,0.58,0.42,34.9
1193868000000,2007,11,2007,2,30,0.723,0.252,0.471,28451.2,51.45,51.45,39.52,2,1,1.2333333333333334,279,236.8,335.9,181.7,130.8,97.33,93,106,0,0,0,0.355,0.277,0.448,181.7,130.8,242.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.116,0.0994,0.137,0.00897,0.00308,0.0186,0.00036,0.00012,0.00075,0.299,0.224,0.41,0.012,0.0088,0.016,24.88,24.66,25.16,0.917,0.897,0.934,0.973,0.97,0.98,0.893,0.87,0.916,34.63,25,44.98,33.73,24.25,44.08,0,0,0,0,0,0,0.22,0,0.252,0.35,0.65,0.35,39.4
1196460000000,2007,12,2007,3,31,1.34,0.316,1.03,58970.6,137.3,137.3,79.26,3,1,2.225806451612903,501.1,335.9,809,383.1,217.9,118,118,118,0,0,0,0.251,0.146,0.351,383.1,217.9,691,990,990,990,965.8,965.1,967.1,24.2,22.9,24.9,0.198,0.132,0.35,0.0508,0.0136,0.137,0.0021,0.00055,0.006,0.459,0.246,0.862,0.019,0.0099,0.038,23.7,22,24.61,0.922,0.897,0.94,0.973,0.97,0.98,0.897,0.87,0.921,36.24,24.94,49.07,35.27,24.19,48.09,0,0,0,0,0,0,0.44,0,0.31,0.24,0.77,0.23,44
1199138400000,2008,1,2007,4,31,3.23,0.402,2.44,120490,189.5,189.5,161.9,4,3,3.7419354838709675,1205,809,1771,1055,659,150,150,150,144.6,0,521,0.135,0.0847,0.185,909.9,659,1100,990,990,990,968.5,967.1,970.4,21.5,19.6,22.9,0.626,0.337,0.921,0.31,0.128,0.48,0.015,0.0056,0.024,1.36,0.806,1.94,0.065,0.035,0.099,20.14,17.7,22.06,0.935,0.928,0.941,0.979,0.97,0.98,0.915,0.9,0.923,44.34,37.26,48.57,43.4,36.15,47.6,0,0,0,0,0,0,0.9,0,0.79,0.12,0.76,0.24,37.3
1201816800000,2008,2,2007,5,29,6.32,0.463,2.76,105834,173.2,173.2,152.1,4,4,4,2523,1808,3367,2338,1611,184.9,162,197,1238,511,2070,0.077,0.0551,0.109,1100,1100,1100,990,990,990,972.3,970.5,974.3,17.7,15.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.031,1.94,1.94,1.94,0.11,0.099,0.12,15.72,13.72,17.58,0.918,0.897,0.932,0.975,0.97,0.98,0.895,0.871,0.913,38.97,33.21,44.18,38.02,32.21,43.29,0,0,0,0,0,0,0.845,0,3.56,0.073,0.44,0.56,16.7
1204322400000,2008,3,2007,6,31,7.87,0.64,2.95,104061,144.4,144.4,139.9,4,4,4,2940,2773,3223,2701,2534,239,239,239,1601,1434,1884,0.0815,0.0742,0.0862,1100,1100,1100,990,990,990,973.4,973,974,16.6,16,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.69,14.03,15.09,0.91,0.902,0.914,0.97,0.97,0.97,0.882,0.875,0.887,36.05,34.13,37.21,34.97,33.11,36.1,0,0,0,0,0,0,0.777,0,4.92,0.081,0.37,0.63,13.2
1207000800000,2008,4,2007,7,30,7.86,0.562,2.85,98869.3,142.2,142.2,137.3,4,4,4,3033,2854,3171,2816,2637,217,217,217,1716,1537,1854,0.0716,0.0684,0.076,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.46,14.14,14.9,0.907,0.904,0.912,0.97,0.97,0.97,0.88,0.876,0.885,35.39,34.44,36.65,34.33,33.41,35.55,0,0,0,0,0,0,0.763,0,5.01,0.072,0.36,0.64,12.6
1209592800000,2008,5,2007,8,31,6.36,0.782,2.95,116063,167.9,167.9,156,4,4,4,2375,1958,2840,2083,1637,292,276,321,982.8,537,1464,0.125,0.0972,0.164,1100,1100,1100,990,990,990,972,971,973.1,18,16.9,19,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.12,16.06,14.93,17.1,0.923,0.912,0.929,0.976,0.97,0.98,0.9,0.885,0.911,39.96,36.74,42.84,39,35.64,41.99,0,0,0,0,0,0,0.867,0,3.41,0.12,0.46,0.54,18.2
1212271200000,2008,6,2007,9,30,3.47,0.666,2.48,119749,189.1,189.1,166.3,4,3,3.8333333333333335,1337,864.1,1890,1080,607.1,257,257,257,121.8,0,533,0.202,0.136,0.297,958.1,607.1,1100,990,990,990,969,967.4,970.7,21,19.3,22.6,0.693,0.322,0.926,0.349,0.112,0.48,0.017,0.005,0.025,1.49,0.724,1.94,0.072,0.032,0.1,19.55,17.31,21.92,0.935,0.929,0.941,0.979,0.97,0.98,0.916,0.901,0.922,44.33,36.99,48.24,43.41,35.88,47.27,0,0,0,0,0,0,0.924,0,0.99,0.19,0.71,0.29,34.5
1214863200000,2008,7,2007,10,31,1.54,0.534,1,57084.9,117.9,117.9,76.73,3,2,2.161290322580645,573.1,432,824.7,373.9,246,199.2,186,227,0,0,0,0.355,0.275,0.431,373.9,246,597.7,990,990,990,966.2,965.5,967.2,23.8,22.8,24.5,0.198,0.147,0.312,0.0462,0.0192,0.109,0.002,0.00079,0.0048,0.46,0.273,0.702,0.019,0.011,0.031,23.38,22.1,24.18,0.923,0.903,0.939,0.973,0.97,0.98,0.899,0.876,0.921,36.42,26.35,47.22,35.47,25.56,46.27,0,0,0,0,0,0,0.426,0,0.54,0.35,0.65,0.35,37.1
1217541600000,2008,8,2007,11,31,0.999,0.415,0.584,34606.3,56.92,56.92,46.51,2,1,1.4838709677419355,373,324.7,427,218,169.7,155,155,155,0,0,0,0.419,0.363,0.477,218,169.7,272,990,990,990,965.3,965,965.5,24.7,24.5,25,0.134,0.117,0.153,0.0142,0.00697,0.0244,0.00058,0.00028,0.001,0.335,0.236,0.486,0.014,0.0095,0.02,24.4,24.17,24.65,0.918,0.893,0.939,0.974,0.97,0.98,0.894,0.867,0.921,34.93,23.73,48.82,34.06,23.02,47.84,0,0,0,0,0,0,0.258,0,0.415,0.42,0.58,0.42,34.6
1220220000000,2008,9,2007,12,30,0.71,0.306,0.404,24552.5,45.01,45.01,34.1,1,1,1,274.1,240,321.8,156.1,122,118,118,118,0,0,0,0.434,0.367,0.492,156.1,122,203.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0962,0.125,0.00562,0.0022,0.0108,0.00022,0.000087,0.00043,0.29,0.204,0.43,0.012,0.008,0.017,24.91,24.56,25.16,0.919,0.904,0.936,0.972,0.97,0.98,0.894,0.877,0.917,35.06,27.21,45.93,34.1,26.39,45.01,0,0,0,0,0,0,0.189,0,0.306,0.43,0.57,0.43,34.6
1222812000000,2008,10,2008,1,31,0.524,0.216,0.308,18564,29.29,29.29,24.95,1,1,1,195.8,181.6,231.3,115,103.6,80.74,73,97,0,0,0,0.411,0.365,0.484,115,103.6,134.3,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0903,0.0873,0.0988,0.0015,0.000355,0.00343,0.000059,0.000014,0.00013,0.186,0.164,0.23,0.0073,0.0064,0.009,25.38,25.18,25.43,0.898,0.888,0.911,0.97,0.969,0.97,0.871,0.861,0.883,25.73,22.94,30.19,24.95,22.24,29.29,0,0,0,0,0,0,0.139,0,0.216,0.41,0.59,0.41,35.4
1225490400000,2008,11,2008,2,30,0.686,0.219,0.467,28526.5,51.45,51.45,39.62,2,1,1.1,264.6,196.1,335.9,180.2,129.1,84.33,67,93,0,0,0,0.32,0.258,0.369,180.2,129.1,242.9,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0934,0.137,0.00846,0.00291,0.0186,0.00034,0.00011,0.00075,0.329,0.214,0.458,0.013,0.0084,0.018,24.93,24.62,25.38,0.923,0.893,0.938,0.975,0.97,0.98,0.9,0.866,0.919,38.09,23.81,48.1,37.16,23.1,47.14,0,0,0,0,0,0,0.22,0,0.219,0.32,0.68,0.32,41.6
1228082400000,2008,12,2008,3,31,1.4,0.304,1.09,63209.8,109,109,84.96,3,2,2.2903225806451615,521.8,341,657.7,408.3,237,113.5,104,118,0,0,0,0.222,0.179,0.305,408.3,237,539.7,990,990,990,965.9,965.1,966.5,24.1,23.5,24.9,0.201,0.136,0.264,0.0522,0.0174,0.0859,0.0022,0.0007,0.0037,0.488,0.253,0.643,0.02,0.01,0.027,23.57,22.89,24.64,0.926,0.9,0.94,0.974,0.97,0.98,0.903,0.873,0.921,38.6,25.78,48.62,37.64,25.01,47.64,0,0,0,0,0,0,0.472,0,0.31,0.22,0.78,0.22,45.1
1230760800000,2009,1,2008,4,31,2.4,0.372,2.03,108063,182.1,182.1,145.2,4,3,3.5161290322580645,895.4,657.7,1134,756.4,518.7,139,139,139,0,0,0,0.16,0.123,0.211,756.4,518.7,995.1,990,990,990,967.5,966.5,968.3,22.5,21.7,23.5,0.421,0.255,0.631,0.191,0.0775,0.346,0.0086,0.0033,0.016,0.939,0.544,1.42,0.042,0.023,0.065,21.6,20.26,22.93,0.934,0.924,0.941,0.977,0.97,0.98,0.913,0.897,0.922,42.17,35.93,48.43,41.23,34.85,47.46,0,0,0,0,0,0,0.807,0,0.37,0.15,0.85,0.15,45
1233439200000,2009,2,2008,5,28,3.89,0.392,2.62,119987,192.3,192.3,178.6,4,4,4,1608,1144,2434,1446,982.3,162,162,162,362.1,0,1172,0.106,0.0666,0.142,1084,982.3,1100,990,990,990,969.8,968.4,972.1,20.2,17.9,21.6,0.844,0.62,0.926,0.459,0.336,0.48,0.023,0.016,0.027,1.82,1.38,1.94,0.091,0.064,0.11,18.38,15.91,20.26,0.934,0.923,0.94,0.98,0.975,0.98,0.915,0.9,0.921,45.57,39.6,49.06,44.64,38.62,48.08,0,0,0,0,0,0,0.992,0,1.27,0.1,0.67,0.33,30.8
1235858400000,2009,3,2008,6,31,12.6,0.712,2.95,44377.4,150.6,150.6,59.65,4,4,4,4707,2562,5796,4441,2323,266,239,315,3341,1223,4457,0.0599,0.0412,0.0933,1100,1100,1100,990.03,990,990.07,976.8,972.5,978.7,13.3,11.3,17.5,0.914,0.9,0.926,0.48,0.48,0.48,0.037,0.027,0.042,1.93,1.91,1.94,0.15,0.11,0.17,11.34,9.421,15.6,0.431,0,0.92,0.47,0,0.973,0.418,0,0.895,15.37,0,38.69,14.91,0,37.65,0,0,16,0,0,0.516,0.331,0.516,9.65,0.057,0.23,0.77,3.52
1238536800000,2009,4,2008,7,30,11.7,0.884,2.85,67013.2,126,126,93.07,4,4,4,4504,3483,5453,4163,3188,341,295,364,3063,2088,3989,0.0765,0.0667,0.0892,1100,1100,1100,990.01,990,990.04,976.5,974.6,978.2,13.5,11.8,15.4,0.922,0.91,0.926,0.48,0.48,0.48,0.036,0.031,0.041,1.94,1.92,1.94,0.15,0.13,0.16,11.52,9.91,13.47,0.755,0,0.893,0.841,0,0.97,0.733,0,0.867,23.99,0,32.47,23.27,0,31.49,0,0,4,0,0,0.133,0.517,0.133,8.85,0.076,0.24,0.76,5.73
1241128800000,2009,5,2008,8,31,6.98,0.86,2.95,111246,164.3,164.3,149.5,4,4,4,2605,2083,3442,2284,1762,321,321,321,1184,662,2021,0.126,0.0933,0.154,1100,1100,1100,990,990,990,972.6,971.3,974.5,17.4,15.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.031,1.94,1.94,1.94,0.11,0.1,0.13,15.5,13.56,16.76,0.917,0.895,0.928,0.974,0.97,0.98,0.893,0.868,0.909,38.37,32.73,41.92,37.38,31.75,41.08,0,0,0,0,0,0,0.831,0,4.03,0.12,0.42,0.58,15.9
1243807200000,2009,6,2008,9,30,3.76,0.666,2.6,122371,189.6,189.6,170,4,3,3.933333333333333,1450,952.2,2029,1193,695.2,257,257,257,191.7,0,672,0.187,0.127,0.27,1002,695.2,1100,990,990,990,969.3,967.7,971.2,20.7,18.8,22.3,0.749,0.372,0.926,0.383,0.139,0.48,0.019,0.0062,0.025,1.59,0.873,1.94,0.078,0.04,0.1,19.08,16.89,21.4,0.934,0.928,0.94,0.979,0.97,0.98,0.915,0.901,0.921,44.16,36.96,48.36,43.24,35.86,47.39,0,0,0,0,0,0,0.944,0,1.16,0.18,0.69,0.31,32.5
1246399200000,2009,7,2008,10,31,1.72,0.608,1.11,62462,136,136,83.95,3,2,2.2903225806451615,642.4,472.3,927.8,415.4,245.3,227,227,227,0,0,0,0.368,0.245,0.481,415.4,245.3,700.8,990,990,990,966.5,965.7,967.6,23.5,22.4,24.3,0.222,0.15,0.37,0.0579,0.0191,0.14,0.0025,0.00078,0.0063,0.514,0.276,0.897,0.022,0.011,0.04,23.03,21.49,24,0.925,0.903,0.94,0.974,0.97,0.98,0.901,0.876,0.922,37.25,26.05,48.35,36.3,25.27,47.39,0,0,0,0,0,0,0.466,0,0.61,0.35,0.65,0.35,36.3
1249077600000,2009,8,2008,11,31,1.07,0.465,0.603,35695.6,60.55,60.55,47.98,2,1,1.4516129032258065,398.9,335.9,475,225.2,180.9,173.7,155,184,0,0,0,0.438,0.387,0.487,225.2,180.9,291,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.139,0.121,0.163,0.0154,0.00809,0.0282,0.00063,0.00032,0.0012,0.36,0.246,0.492,0.015,0.01,0.02,24.25,23.92,24.56,0.921,0.895,0.94,0.975,0.97,0.98,0.899,0.868,0.921,36.72,24.13,48.82,35.85,23.41,47.84,0,0,0,0,0,0,0.267,0,0.467,0.43,0.56,0.44,33.4
1251756000000,2009,9,2008,12,30,0.731,0.306,0.426,25876.6,46.84,46.84,35.94,1,1,1,282.2,246.8,330.2,164.2,128.8,118,118,118,0,0,0,0.421,0.357,0.478,164.2,128.8,212.2,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0987,0.128,0.00652,0.00288,0.0124,0.00026,0.00011,0.0005,0.312,0.219,0.459,0.012,0.0087,0.018,24.86,24.49,25.1,0.922,0.908,0.938,0.973,0.97,0.98,0.897,0.881,0.919,36.92,28.8,47.8,35.94,27.94,46.84,0,0,0,0,0,0,0.2,0,0.305,0.42,0.58,0.42,35.4
1254348000000,2009,10,2009,1,31,0.599,0.26,0.339,20478.9,32.03,32.03,27.53,1,1,1,223.5,213.4,243.5,126.5,116.4,97,97,97,0,0,0,0.435,0.398,0.455,126.5,116.4,146.6,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0961,0.0925,0.103,0.00265,0.00164,0.00466,0.0001,0.000064,0.00018,0.213,0.19,0.26,0.0083,0.0074,0.01,25.25,25.08,25.33,0.906,0.899,0.916,0.97,0.97,0.97,0.879,0.872,0.889,28.38,26.01,33.02,27.53,25.23,32.03,0,0,0,0,0,0,0.153,0,0.26,0.43,0.57,0.43,34.2
1257026400000,2009,11,2009,2,30,0.753,0.241,0.512,30890.9,63.03,63.03,42.9,2,1,1.2666666666666666,290.4,226.9,390.6,197.4,133.9,93,93,93,0,0,0,0.329,0.238,0.41,197.4,133.9,297.6,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.121,0.0983,0.156,0.0117,0.00339,0.0295,0.00047,0.00013,0.0012,0.322,0.229,0.458,0.013,0.009,0.018,24.81,24.3,25.21,0.921,0.903,0.938,0.973,0.97,0.98,0.896,0.876,0.919,36.23,26.52,48.1,35.29,25.72,47.14,0,0,0,0,0,0,0.238,0,0.241,0.32,0.68,0.32,41
1259618400000,2009,12,2009,3,31,1.25,0.316,0.934,54557.4,94.6,94.6,73.33,3,2,2.032258064516129,466.7,390.6,580.3,348.7,272.6,118,118,118,0,0,0,0.256,0.203,0.302,348.7,272.6,462.3,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.178,0.151,0.22,0.0397,0.0245,0.0625,0.0016,0.00099,0.0026,0.432,0.307,0.634,0.018,0.012,0.027,23.87,23.2,24.34,0.924,0.911,0.94,0.973,0.97,0.98,0.899,0.883,0.921,37.14,29.62,48.27,36.16,28.73,47.3,0,0,0,0,0,0,0.407,0,0.316,0.25,0.75,0.25,43.6
1262296800000,2010,1,2009,4,31,2.11,0.372,1.74,94928.4,166.7,166.7,127.6,4,2,3.2903225806451615,788.1,595.7,1025,649.1,456.7,139,139,139,0,0,0,0.181,0.136,0.233,649.1,456.7,886.2,990,990,990,967.1,966.3,968,22.9,22,23.7,0.338,0.22,0.52,0.131,0.0613,0.259,0.0058,0.0026,0.012,0.748,0.458,1.13,0.033,0.019,0.051,22.2,20.89,23.22,0.931,0.918,0.941,0.975,0.97,0.98,0.908,0.89,0.922,39.91,32.42,48.58,38.93,31.45,47.61,0,0,0,0,0,0,0.709,0,0.37,0.18,0.82,0.18,45
1264975200000,2010,2,2009,5,28,3.98,0.392,2.55,116187,192.1,192.1,172.9,4,4,4,1646,1036,2633,1484,874.4,162,162,162,429.3,0,1371,0.108,0.0615,0.156,1055,874.4,1100,990,990,990,969.9,968,972.6,20.1,17.4,22,0.805,0.514,0.926,0.429,0.25,0.48,0.022,0.011,0.028,1.73,1.1,1.94,0.087,0.05,0.11,18.39,15.43,20.88,0.933,0.918,0.94,0.979,0.972,0.98,0.913,0.892,0.921,44.15,38.2,48.99,43.22,37.13,48.01,0,0,0,0,0,0,0.961,0,1.43,0.098,0.64,0.36,29.2
1267394400000,2010,3,2009,6,31,11.6,0.712,2.95,80608.7,146,146,108.3,4,4,4,4336,2717,5038,4070,2478,266,239,315,2970,1378,3699,0.0627,0.0474,0.088,1100,1100,1100,990,990,990.01,976.2,972.8,977.6,13.8,12.4,17.2,0.926,0.923,0.926,0.48,0.48,0.48,0.035,0.028,0.039,1.94,1.94,1.94,0.14,0.11,0.16,11.83,10.5,15.23,0.873,0.864,0.916,0.97,0.97,0.971,0.847,0.838,0.889,27.92,24.47,37.6,27.09,23.73,36.5,0,0,0,0,0,0,0.602,0,8.65,0.061,0.25,0.75,6.95
1270072800000,2010,4,2009,7,30,12,0.824,2.85,73030.8,109.2,109.2,101.4,4,4,4,4639,4171,5149,4321,3876,318,295,364,3221,2776,3685,0.0685,0.0605,0.0729,1100,1100,1100,990,990,990.02,976.8,976,977.7,13.2,12.3,14,0.925,0.919,0.926,0.48,0.48,0.48,0.037,0.034,0.039,1.94,1.93,1.94,0.15,0.14,0.16,11.22,10.34,12.07,0.864,0.864,0.865,0.97,0.97,0.97,0.838,0.838,0.839,26.14,24.1,28.16,25.36,23.37,27.31,0,0,0,0,0,0,0.564,0,9.15,0.069,0.24,0.76,6.09
1272664800000,2010,5,2009,8,31,10.2,0.911,2.95,88192.9,142.2,142.2,118.5,4,4,4,3824,2854,4995,3484,2514,340,340,340,2385,1414,3555,0.0912,0.0681,0.119,1100,1100,1100,990,990,990,975.2,973.2,977.5,14.8,12.5,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.029,0.038,1.94,1.94,1.94,0.13,0.12,0.16,12.81,10.56,14.9,0.883,0.864,0.912,0.97,0.97,0.97,0.856,0.838,0.885,30.55,24.6,36.65,29.63,23.86,35.55,0,0,0,0,0,0,0.659,0,7.25,0.089,0.29,0.71,8.65
1275343200000,2010,6,2009,9,30,5.52,0.759,2.85,117742,183.4,183.4,163.5,4,4,4,2131,1519,2802,1838,1226,293,293,293,737.9,126,1409,0.142,0.105,0.193,1100,1100,1100,990,990,990,971.3,969.5,973,18.7,17,20.5,0.924,0.895,0.926,0.48,0.48,0.48,0.026,0.023,0.028,1.94,1.91,1.94,0.1,0.093,0.11,16.73,15.02,18.55,0.927,0.913,0.936,0.977,0.97,0.98,0.906,0.886,0.917,41.82,37.01,46.8,40.88,35.9,45.86,0,0,0,0,0,0,0.909,0,2.67,0.14,0.52,0.48,21.3
1277935200000,2010,7,2009,10,31,2.71,0.686,2.01,103704,188.4,188.4,139.4,4,2,3.3870967741935485,1011,708.2,1438,755.4,452.2,256,256,256,6.452,0,82,0.265,0.178,0.361,749,452.2,1100,990,990,990,967.9,966.7,969.3,22.1,20.7,23.3,0.461,0.234,0.863,0.206,0.0604,0.48,0.0095,0.0026,0.023,1.01,0.497,1.88,0.046,0.021,0.091,21.13,18.84,22.66,0.933,0.919,0.941,0.977,0.97,0.98,0.912,0.891,0.922,41.98,32.7,48.36,41.02,31.72,47.39,0,0,0,0,0,0,0.774,0,0.7,0.25,0.74,0.26,38.3
1280613600000,2010,8,2009,11,31,1.43,0.541,0.885,50844.1,95.22,95.22,68.34,3,2,2.032258064516129,532.4,432,677.7,330.4,230,202,202,202,0,0,0,0.386,0.298,0.468,330.4,230,475.7,990,990,990,966,965.5,966.6,24,23.4,24.5,0.18,0.144,0.241,0.0361,0.016,0.0651,0.0015,0.00065,0.0028,0.411,0.254,0.658,0.017,0.01,0.028,23.6,22.81,24.2,0.919,0.897,0.94,0.973,0.97,0.98,0.894,0.87,0.921,34.57,24.48,47.91,33.66,23.74,46.95,0,0,0,0,0,0,0.38,0,0.545,0.38,0.62,0.38,35.6
1283292000000,2010,9,2009,12,30,0.919,0.365,0.554,32993.4,58.91,58.91,45.82,2,1,1.4333333333333333,354.5,299.1,427,213.9,161.1,140.7,138,146,0,0,0,0.401,0.342,0.461,213.9,161.1,281,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.132,0.113,0.157,0.0137,0.00611,0.0262,0.00055,0.00024,0.0011,0.335,0.245,0.477,0.013,0.0099,0.019,24.49,24.16,24.8,0.919,0.896,0.939,0.974,0.97,0.98,0.895,0.87,0.92,35.37,24.6,48.49,34.48,23.86,47.52,0,0,0,0,0,0,0.255,0,0.365,0.4,0.6,0.4,35.9
1285884000000,2010,10,2010,1,31,0.671,0.295,0.376,22766.3,41.12,41.12,30.6,1,1,1,250.4,224.7,295.8,140.4,114.7,110,110,110,0,0,0,0.442,0.372,0.489,140.4,114.7,185.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.094,0.119,0.00404,0.00147,0.00858,0.00016,0.000058,0.00034,0.25,0.189,0.372,0.0099,0.0074,0.015,25.07,24.75,25.26,0.912,0.898,0.931,0.971,0.97,0.98,0.886,0.871,0.912,31.51,25.52,41.96,30.6,24.75,41.12,0,0,0,0,0,0,0.17,0,0.295,0.44,0.56,0.44,33.9
1288562400000,2010,11,2010,2,30,0.678,0.241,0.437,26713.8,47.14,47.14,37.1,2,1,1.0333333333333334,261.7,230.6,312.4,168.7,137.6,93,93,93,0,0,0,0.359,0.298,0.403,168.7,137.6,219.4,990,990,990,964.7,964.6,965,25.3,25,25.4,0.111,0.0996,0.128,0.00703,0.00376,0.0139,0.00028,0.00015,0.00055,0.316,0.227,0.458,0.013,0.0091,0.018,24.95,24.62,25.18,0.922,0.893,0.938,0.974,0.97,0.98,0.898,0.866,0.919,37.28,23.83,48.1,36.33,23.12,47.14,0,0,0,0,0,0,0.206,0,0.241,0.36,0.64,0.36,39.4
1291154400000,2010,12,2010,3,31,1.22,0.279,0.937,54396.7,110.3,110.3,73.11,3,2,2.193548387096774,453.7,330.2,648.9,349.7,226.2,104,104,104,0,0,0,0.239,0.16,0.315,349.7,226.2,544.9,990,990,990,965.6,965.1,966.5,24.4,23.5,24.9,0.177,0.132,0.263,0.0405,0.0152,0.088,0.0017,0.00061,0.0037,0.402,0.238,0.635,0.017,0.0095,0.027,23.96,22.92,24.71,0.918,0.896,0.94,0.972,0.97,0.98,0.893,0.869,0.921,34.19,24.55,48.57,33.25,23.81,47.6,0,0,0,0,0,0,0.406,0,0.283,0.23,0.77,0.23,44.6
1293832800000,2011,1,2010,4,31,3.41,0.383,2.44,118329,191.4,191.4,159,4,3,3.7096774193548385,1274,661.4,2006,1131,522.4,142.9,139,150,220.9,0,756,0.127,0.0748,0.21,909.8,522.4,1100,990,990,990,968.7,966.5,971.1,21.3,18.9,23.5,0.633,0.257,0.926,0.318,0.079,0.48,0.016,0.0034,0.025,1.38,0.55,1.94,0.067,0.023,0.1,19.91,16.95,22.9,0.934,0.925,0.942,0.979,0.97,0.98,0.914,0.897,0.923,43.75,36.17,48.82,42.83,35.08,47.84,0,0,0,0,0,0,0.884,0,0.97,0.11,0.72,0.28,34.7
1296511200000,2011,2,2010,5,28,6.88,0.477,2.66,96369.6,165.7,165.7,143.4,4,4,4,2842,2029,3800,2645,1832,197,197,197,1545,732,2503,0.0728,0.0518,0.0971,1100,1100,1100,990,990,990,973.1,971.2,975.3,16.9,14.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.025,0.033,1.94,1.94,1.94,0.12,0.1,0.13,14.97,12.8,16.89,0.91,0.881,0.928,0.974,0.97,0.98,0.886,0.855,0.91,36.81,30.43,42.28,35.85,29.52,41.43,0,0,0,0,0,0,0.797,0,4.22,0.069,0.39,0.61,14
1298930400000,2011,3,2010,6,31,10.3,0.706,2.95,87175.6,118.5,118.5,117.2,4,4,4,3836,3784,3937,3572,3469,263.5,239,315,2472,2369,2598,0.0688,0.0607,0.0832,1100,1100,1100,990,990,990,975.3,975.2,975.5,14.7,14.5,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.73,12.51,12.84,0.88,0.875,0.882,0.97,0.97,0.97,0.853,0.849,0.856,30.2,29.53,30.54,29.29,28.65,29.62,0,0,0,0,0,0,0.651,0,7.35,0.069,0.29,0.71,8.46
1301608800000,2011,4,2010,7,30,10.9,0.765,2.85,78459.8,114.2,114.2,109,4,4,4,4196,3953,4356,3901,3658,295,295,295,2801,2558,2961,0.0704,0.0677,0.0746,1100,1100,1100,990,990,990,976,975.6,976.3,14,13.7,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.02,11.73,12.48,0.866,0.864,0.874,0.97,0.97,0.97,0.84,0.838,0.848,28.09,27.32,29.42,27.24,26.5,28.54,0,0,0,0,0,0,0.605,0,8.05,0.07,0.26,0.74,7.2
1304200800000,2011,5,2010,8,31,9.5,0.911,2.95,92636.3,146,146,124.5,4,4,4,3546,2717,4127,3206,2377,340,340,340,2106,1277,2687,0.0976,0.0824,0.125,1100,1100,1100,990,990,990,974.7,972.8,975.9,15.3,14.1,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.028,0.034,1.94,1.94,1.94,0.13,0.11,0.14,13.36,12.15,15.23,0.889,0.867,0.916,0.97,0.97,0.971,0.863,0.841,0.889,32.09,28.4,37.6,31.13,27.55,36.5,0,0,0,0,0,0,0.692,0,6.55,0.096,0.31,0.69,9.75
1306879200000,2011,6,2010,9,30,4.94,0.759,2.82,121609,188,188,168.9,4,4,4,1905,1222,2677,1612,929.3,293,293,293,526.3,0,1284,0.162,0.109,0.24,1086,929.3,1100,990,990,990,970.7,968.6,972.7,19.3,17.3,21.4,0.885,0.593,0.926,0.464,0.293,0.48,0.024,0.014,0.028,1.87,1.27,1.94,0.098,0.059,0.11,17.45,15.32,20.13,0.93,0.917,0.938,0.979,0.971,0.98,0.91,0.89,0.92,43.15,37.88,47.97,42.23,36.8,47.01,0,0,0,0,0,0,0.938,0,2.12,0.15,0.57,0.43,24.6
1309471200000,2011,7,2010,10,31,2.34,0.686,1.66,88834.4,172.1,172.1,119.4,4,2,3,875.1,619.4,1204,619.1,363.4,256,256,256,0,0,0,0.306,0.213,0.413,619.1,363.4,947.7,990,990,990,967.4,966.4,968.5,22.6,21.5,23.6,0.347,0.195,0.604,0.129,0.0427,0.308,0.0058,0.0018,0.014,0.777,0.471,1.31,0.035,0.02,0.061,21.85,20.15,23.15,0.933,0.918,0.941,0.976,0.97,0.98,0.911,0.89,0.922,40.96,32.33,47.76,40,31.36,46.8,0,0,0,0,0,0,0.663,0,0.68,0.29,0.71,0.29,38
1312149600000,2011,8,2010,11,31,1.34,0.524,0.815,46978.5,83.56,83.56,63.14,2,2,2,500,417.7,604.3,304.4,233.7,195.6,184,202,0,0,0,0.394,0.334,0.44,304.4,233.7,402.3,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.17,0.143,0.205,0.0309,0.0167,0.0505,0.0013,0.00068,0.0021,0.369,0.257,0.542,0.015,0.01,0.023,23.78,23.14,24.26,0.916,0.898,0.934,0.971,0.97,0.98,0.89,0.871,0.915,32.5,24.98,42.63,31.57,24.24,41.78,0,0,0,0,0,0,0.351,0,0.525,0.39,0.61,0.39,35.1
1314828000000,2011,9,2010,12,30,0.919,0.358,0.562,33490.1,57.14,57.14,46.51,2,1,1.4333333333333333,354.7,299.1,410.1,216.7,161.1,138,138,138,0,0,0,0.392,0.336,0.461,216.7,161.1,272.1,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.133,0.113,0.152,0.0139,0.00611,0.0244,0.00056,0.00024,0.00099,0.344,0.239,0.477,0.014,0.0096,0.019,24.48,24.25,24.8,0.92,0.895,0.939,0.975,0.97,0.98,0.897,0.868,0.92,36.14,24.14,48.49,35.26,23.41,47.52,0,0,0,0,0,0,0.258,0,0.357,0.39,0.61,0.39,36.4
1317420000000,2011,10,2011,1,31,0.735,0.295,0.44,26840.1,41.12,41.12,36.08,1,1,1,274.4,243.5,295.8,164.4,133.6,110,110,110,0,0,0,0.403,0.372,0.452,164.4,133.6,185.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.101,0.119,0.00644,0.00336,0.00858,0.00026,0.00013,0.00034,0.312,0.23,0.372,0.012,0.0091,0.015,24.89,24.75,25.11,0.923,0.91,0.931,0.974,0.97,0.98,0.898,0.883,0.912,37.03,29.93,41.96,36.08,29.03,41.12,0,0,0,0,0,0,0.2,0,0.295,0.4,0.6,0.4,36.5
1320098400000,2011,11,2011,2,30,0.771,0.275,0.496,29889,56.56,56.56,41.51,2,1,1.2666666666666666,297.4,243.5,373.5,191.4,137.6,106,106,106,0,0,0,0.362,0.284,0.435,191.4,137.6,267.5,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.121,0.102,0.148,0.0103,0.00376,0.0235,0.00041,0.00015,0.00095,0.321,0.229,0.466,0.013,0.0092,0.019,24.77,24.43,25.1,0.919,0.893,0.938,0.973,0.97,0.98,0.894,0.866,0.92,35.82,23.69,48.34,34.89,22.98,47.37,0,0,0,0,0,0,0.231,0,0.275,0.36,0.64,0.36,38.8
1322690400000,2011,12,2011,3,31,1.35,0.316,1.03,60171.2,100.7,100.7,80.88,3,2,2.129032258064516,504.4,390.6,614.4,386.4,272.6,118,118,118,0,0,0,0.238,0.192,0.302,386.4,272.6,496.4,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.192,0.151,0.239,0.0473,0.0245,0.0693,0.002,0.00099,0.0029,0.481,0.307,0.643,0.02,0.012,0.027,23.65,23.14,24.34,0.927,0.911,0.94,0.975,0.97,0.98,0.904,0.883,0.921,39.31,29.62,48.62,38.34,28.73,47.64,0,0,0,0,0,0,0.449,0,0.32,0.23,0.76,0.24,44.6
1325368800000,2012,1,2011,4,31,2.25,0.372,1.87,101265,175.7,175.7,136.1,4,3,3.3870967741935485,838.8,604.3,1087,699.8,465.3,139,139,139,0,0,0,0.171,0.128,0.23,699.8,465.3,948,990,990,990,967.2,966.3,968.2,22.8,21.8,23.7,0.375,0.224,0.577,0.158,0.0631,0.308,0.007,0.0027,0.014,0.837,0.458,1.28,0.037,0.019,0.059,21.92,20.54,23.22,0.933,0.918,0.942,0.976,0.97,0.98,0.911,0.89,0.923,41.15,32.42,48.74,40.18,31.45,47.76,0,0,0,0,0,0,0.756,0,0.38,0.17,0.83,0.17,45
1328047200000,2012,2,2011,5,29,3.96,0.406,2.7,123958,192.3,192.3,178.1,4,4,4,1581,1099,1961,1419,937,162,162,162,341.6,0,699,0.106,0.0826,0.147,1078,937,1100,990,990,990,969.8,968.2,971,20.2,19,21.8,0.845,0.571,0.926,0.454,0.3,0.48,0.023,0.014,0.025,1.81,1.26,1.94,0.09,0.058,0.1,18.43,17.08,20.53,0.934,0.929,0.94,0.98,0.98,0.98,0.916,0.911,0.921,45.43,42.82,49.06,44.53,41.96,48.08,0,0,0,0,0,0,0.989,0,1.26,0.1,0.68,0.32,31.3
1330552800000,2012,3,2011,6,31,6.27,0.539,2.95,116828,167.5,167.5,157,4,4,4,2340,1972,2712,2139,1733,201.1,183,239,1039,633,1429,0.0876,0.0675,0.121,1100,1100,1100,990,990,990,971.9,971,972.8,18.1,17.2,19,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.14,15.24,17.05,0.924,0.916,0.929,0.976,0.971,0.98,0.902,0.889,0.91,40.21,37.64,42.72,39.26,36.55,41.87,0,0,0,0,0,0,0.872,0,3.32,0.086,0.47,0.53,18.6
