datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1333231200000,2012,4,2011,7,30,8.28,0.63,2.85,96003.4,145.8,145.8,133.3,4,4,4,3195,2726,3544,2952,2509,243,217,295,1853,1409,2149,0.0759,0.0626,0.0847,1100,1100,1100,990,990,990,973.9,972.9,974.7,16.1,15.3,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.12,13.34,15.21,0.902,0.891,0.915,0.97,0.97,0.971,0.875,0.865,0.889,34.36,32.08,37.54,33.33,31.12,36.44,0,0,0,0,0,0,0.741,0,5.43,0.076,0.34,0.66,11.6
1335823200000,2012,5,2011,8,31,7.5,0.86,2.95,107245,163.3,163.3,144.1,4,4,4,2800,2123,3478,2479,1802,321,321,321,1379,702,2057,0.117,0.0923,0.151,1100,1100,1100,990,990,990,973,971.4,974.6,17,15.4,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.031,1.94,1.94,1.94,0.11,0.1,0.13,15.04,13.48,16.66,0.913,0.894,0.927,0.973,0.97,0.98,0.888,0.867,0.908,37.05,32.5,41.66,36.04,31.52,40.81,0,0,0,0,0,0,0.801,0,4.55,0.11,0.39,0.61,14.3
1338501600000,2012,6,2011,9,30,3.7,0.666,2.52,118908,189.1,189.1,165.1,4,3,3.8666666666666667,1427,853.9,2106,1170,596.9,257,257,257,199.1,0,749,0.194,0.122,0.301,970.5,596.9,1100,990,990,990,969.2,967.3,971.4,20.8,18.6,22.7,0.717,0.316,0.926,0.362,0.109,0.48,0.018,0.0048,0.026,1.53,0.705,1.94,0.075,0.031,0.1,19.23,16.7,21.98,0.934,0.927,0.939,0.979,0.97,0.98,0.914,0.901,0.921,43.61,36.96,48.24,42.7,35.86,47.27,0,0,0,0,0,0,0.917,0,1.18,0.18,0.68,0.32,32.1
1341093600000,2012,7,2011,10,31,1.61,0.569,1.04,59215.3,120.6,120.6,79.59,3,2,2.225806451612903,602.6,466,838.3,390.1,280,212.5,186,227,0,0,0,0.359,0.271,0.419,390.1,280,611.3,990,990,990,966.3,965.7,967.3,23.7,22.7,24.3,0.206,0.159,0.319,0.0499,0.026,0.113,0.0021,0.0011,0.005,0.475,0.323,0.727,0.02,0.013,0.032,23.24,22.02,23.98,0.925,0.912,0.94,0.972,0.97,0.98,0.899,0.885,0.921,36.77,30.03,48.15,35.77,29.13,47.19,0,0,0,0,0,0,0.442,0,0.57,0.35,0.65,0.35,36.8
1343772000000,2012,8,2011,11,31,1.08,0.443,0.638,37441.3,65.04,65.04,50.32,2,1,1.6451612903225807,403.6,340,466,238.4,156,165.3,155,184,0,0,0,0.416,0.333,0.541,238.4,156,311,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.142,0.116,0.167,0.0185,0.0056,0.0322,0.00075,0.00022,0.0013,0.325,0.249,0.417,0.013,0.01,0.017,24.27,23.93,24.61,0.916,0.897,0.934,0.972,0.97,0.98,0.89,0.87,0.915,32.87,24.81,43.95,31.96,24.06,43.07,0,0,0,0,0,0,0.28,0,0.442,0.41,0.59,0.41,34.7
1346450400000,2012,9,2011,12,30,0.757,0.306,0.451,27357.3,48.09,48.09,38,2,1,1.0666666666666667,291.9,251.8,340,173.9,133.8,118,118,118,0,0,0,0.407,0.347,0.469,173.9,133.8,222,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.1,0.132,0.00766,0.00338,0.0144,0.00031,0.00013,0.00058,0.323,0.23,0.48,0.013,0.0091,0.019,24.8,24.44,25.06,0.922,0.894,0.939,0.974,0.97,0.98,0.898,0.867,0.921,37.4,24.01,49.07,36.44,23.29,48.09,0,0,0,0,0,0,0.211,0,0.306,0.4,0.6,0.4,36.1
1349042400000,2012,10,2012,1,31,0.633,0.26,0.373,22637.7,32.76,32.76,30.43,1,1,1,236.4,223.3,246.8,139.4,126.3,97,97,97,0,0,0,0.411,0.393,0.434,139.4,126.3,149.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.096,0.104,0.00394,0.00263,0.00498,0.00016,0.0001,0.0002,0.243,0.211,0.268,0.0096,0.0083,0.011,25.14,25.05,25.25,0.913,0.907,0.917,0.97,0.97,0.97,0.885,0.88,0.89,31.37,28.36,33.77,30.43,27.51,32.76,0,0,0,0,0,0,0.169,0,0.26,0.41,0.59,0.41,35.8
1351720800000,2012,11,2012,2,30,0.759,0.264,0.495,29689.4,49.56,49.56,41.24,2,1,1.3666666666666667,292.8,230.6,341,191.1,137.6,101.7,93,106,0,0,0,0.351,0.311,0.403,191.1,137.6,235,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.12,0.0996,0.136,0.0101,0.00376,0.017,0.0004,0.00015,0.00068,0.296,0.229,0.439,0.012,0.0092,0.018,24.82,24.6,25.18,0.914,0.893,0.937,0.972,0.97,0.98,0.889,0.866,0.918,33.45,23.69,46.63,32.54,22.98,45.7,0,0,0,0,0,0,0.229,0,0.264,0.35,0.65,0.35,39.1
1354312800000,2012,12,2012,3,31,1.34,0.316,1.03,59148,124.6,124.6,79.5,3,2,2.2580645161290325,501.2,345.1,736.5,383.2,227.1,118,118,118,0,0,0,0.248,0.16,0.342,383.2,227.1,618.5,990,990,990,965.8,965.1,966.8,24.2,23.2,24.9,0.195,0.135,0.309,0.0494,0.0154,0.116,0.0021,0.00062,0.005,0.451,0.241,0.725,0.019,0.0097,0.031,23.71,22.43,24.63,0.922,0.896,0.939,0.973,0.97,0.98,0.897,0.869,0.92,35.89,24.58,47.47,34.95,23.84,46.52,0,0,0,0,0,0,0.442,0,0.31,0.24,0.77,0.23,44.1
1356991200000,2013,1,2012,4,31,3.28,0.392,2.42,119504,193.4,193.4,160.6,4,3,3.806451612903226,1224,749.8,2225,1077,610.8,146.5,139,150,173.5,0,975,0.132,0.0674,0.185,903.8,610.8,1100,990,990,990,968.6,966.9,971.6,21.4,18.4,23.1,0.603,0.307,0.926,0.301,0.113,0.48,0.015,0.0049,0.026,1.31,0.714,1.94,0.063,0.031,0.11,20.14,16.42,22.39,0.934,0.926,0.942,0.978,0.971,0.98,0.914,0.902,0.923,43.2,37.82,49.35,42.27,36.74,48.36,0,0,0,0,0,0,0.892,0,0.86,0.12,0.74,0.26,36.4
1359669600000,2013,2,2012,5,28,7.57,0.477,2.66,90852,157.7,157.7,135.2,4,4,4,3130,2321,3529,2933,2124,197,197,197,1833,1024,2232,0.0639,0.0558,0.0849,1100,1100,1100,990,990,990,973.8,971.9,974.7,16.2,15.3,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.026,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.28,13.38,16.19,0.904,0.892,0.925,0.971,0.97,0.977,0.877,0.865,0.903,34.82,32.18,40.36,33.8,31.21,39.43,0,0,0,0,0,0,0.751,0,4.91,0.063,0.35,0.65,12
1362088800000,2013,3,2012,6,31,9.05,0.706,2.95,95654.8,136.7,136.7,128.6,4,4,4,3379,3056,3615,3115,2817,263.5,239,315,2015,1717,2205,0.0778,0.0674,0.0893,1100,1100,1100,990,990,990,974.4,973.7,974.9,15.6,15.1,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.7,13.2,14.41,0.897,0.889,0.907,0.97,0.97,0.97,0.87,0.862,0.879,33.14,31.63,35.23,32.14,30.69,34.17,0,0,0,0,0,0,0.714,0,6.1,0.078,0.33,0.67,10.6
1364767200000,2013,4,2012,7,30,7.85,0.562,2.85,98924,139.9,139.9,137.4,4,4,4,3030,2939,3096,2813,2722,217,217,217,1713,1622,1779,0.0716,0.0701,0.0738,1100,1100,1100,990,990,990,973.6,973.4,973.7,16.4,16.3,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.47,14.31,14.69,0.907,0.905,0.91,0.97,0.97,0.97,0.88,0.878,0.882,35.41,34.95,36.04,34.35,33.9,34.96,0,0,0,0,0,0,0.763,0,5,0.072,0.36,0.64,12.6
1367359200000,2013,5,2012,8,31,6.09,0.739,2.95,118468,181.5,181.5,159.2,4,4,4,2273,1571,2914,1997,1295,276,276,276,897.2,195,1538,0.125,0.0947,0.176,1100,1100,1100,990,990,990,971.7,969.7,973.3,18.3,16.7,20.3,0.925,0.908,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.92,1.94,0.11,0.095,0.12,16.35,14.75,18.36,0.924,0.91,0.935,0.976,0.97,0.98,0.902,0.883,0.916,40.77,36.22,46.31,39.81,35.14,45.38,0,0,0,0,0,0,0.885,0,3.14,0.12,0.48,0.52,19.5
1370037600000,2013,6,2012,9,30,2.6,0.544,2,103279,190,190,143.4,4,2,3.4,1003,657.7,1536,793.5,447.7,210,210,210,23,0,226,0.222,0.137,0.319,770.5,447.7,1100,990,990,990,967.8,966.5,969.6,22.2,20.4,23.5,0.476,0.225,0.911,0.218,0.0595,0.48,0.01,0.0025,0.024,1.06,0.51,1.93,0.049,0.022,0.094,21.12,18.47,22.83,0.935,0.921,0.942,0.977,0.97,0.98,0.914,0.893,0.923,43.14,33.78,49,42.18,32.77,48.02,0,0,0,0,0,0,0.797,0,0.6,0.21,0.77,0.23,39.7
1372629600000,2013,7,2012,10,31,1.34,0.498,0.839,48385.3,93.65,93.65,65.03,2,2,2,499.2,410.1,638.8,313.2,224.1,186,186,186,0,0,0,0.38,0.291,0.454,313.2,224.1,452.8,990,990,990,965.8,965.4,966.5,24.2,23.5,24.6,0.171,0.139,0.223,0.0326,0.0148,0.0606,0.0014,0.0006,0.0026,0.386,0.243,0.646,0.016,0.0099,0.027,23.77,22.9,24.31,0.916,0.894,0.94,0.972,0.97,0.98,0.891,0.868,0.921,33.42,23.9,47.78,32.52,23.18,46.83,0,0,0,0,0,0,0.361,0,0.501,0.37,0.63,0.37,36.1
1375308000000,2013,8,2012,11,31,0.95,0.415,0.535,31948.1,53.39,53.39,42.94,2,1,1.2903225806451613,354.7,305.4,410.1,199.7,150.4,155,155,155,0,0,0,0.44,0.378,0.508,199.7,150.4,255.1,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.128,0.11,0.147,0.0112,0.00504,0.021,0.00045,0.0002,0.00086,0.34,0.239,0.486,0.014,0.0097,0.02,24.49,24.25,24.8,0.921,0.894,0.939,0.975,0.97,0.98,0.898,0.867,0.921,36.63,23.94,48.82,35.73,23.22,47.84,0,0,0,0,0,0,0.239,0,0.415,0.44,0.56,0.44,33.6
1377986400000,2013,9,2012,12,30,0.686,0.306,0.38,22989,39.92,39.92,31.93,1,1,1,264.5,232.2,299.1,146.5,114.2,118,118,118,0,0,0,0.449,0.395,0.508,146.5,114.2,181.1,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0935,0.117,0.00465,0.00142,0.00811,0.00018,0.000056,0.00032,0.264,0.187,0.357,0.01,0.0074,0.014,24.98,24.75,25.22,0.915,0.897,0.929,0.971,0.97,0.978,0.889,0.87,0.908,32.86,25.34,40.83,31.93,24.58,39.92,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,33.5
1380578400000,2013,10,2013,1,31,0.561,0.26,0.301,18066.9,29.49,29.49,24.28,1,1,1,209.5,195.1,232.2,112.5,98.06,97,97,97,0,0,0,0.465,0.418,0.497,112.5,98.06,135.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0911,0.086,0.0991,0.00128,0,0.00352,0.00005,0,0.00014,0.183,0.154,0.232,0.0072,0.006,0.0091,25.35,25.17,25.44,0.895,0.882,0.911,0.969,0.966,0.97,0.867,0.853,0.884,25.06,21.58,30.4,24.28,20.86,29.49,0,0,0,0,0,0,0.135,0,0.26,0.46,0.54,0.46,32.2
1383256800000,2013,11,2013,2,30,0.646,0.219,0.428,26108.4,48.96,48.96,36.26,2,1,1.0333333333333334,249.3,209.7,324.7,164.9,130.3,84.33,67,93,0,0,0,0.338,0.286,0.417,164.9,130.3,231.7,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.097,0.133,0.00663,0.00303,0.0163,0.00026,0.00012,0.00065,0.301,0.22,0.445,0.012,0.0086,0.018,25.03,24.65,25.3,0.921,0.898,0.937,0.973,0.97,0.98,0.896,0.871,0.918,36.43,25.24,47.29,35.45,24.48,46.34,0,0,0,0,0,0,0.201,0,0.218,0.34,0.66,0.34,40.4
1385848800000,2013,12,2013,3,31,1.46,0.304,1.15,65996.6,137.3,137.3,88.71,3,2,2.3548387096774195,544.6,340,809,431.1,236,113.5,104,118,0,0,0,0.222,0.146,0.306,431.1,236,691,990,990,990,966,965.1,967.1,24,22.9,24.9,0.219,0.135,0.35,0.0637,0.0172,0.137,0.0027,0.00069,0.006,0.515,0.251,0.862,0.022,0.01,0.038,23.46,22,24.65,0.926,0.9,0.94,0.974,0.97,0.98,0.902,0.873,0.921,37.94,25.67,46.7,36.98,24.9,45.76,0,0,0,0,0,0,0.493,0,0.31,0.21,0.79,0.21,45.2
1388527200000,2014,1,2013,4,31,2.16,0.382,1.77,97284,162.5,162.5,130.8,4,3,3.193548387096774,804.6,721.4,998.8,662.1,582.4,142.5,139,150,0,0,0,0.179,0.139,0.204,662.1,582.4,859.8,990,990,990,967.1,966.8,967.9,22.9,22.1,23.2,0.343,0.291,0.496,0.134,0.103,0.238,0.0059,0.0044,0.011,0.783,0.661,1.06,0.034,0.028,0.048,22.1,21.04,22.55,0.934,0.928,0.941,0.978,0.97,0.98,0.914,0.9,0.922,42.02,37.21,47.86,41.1,36.09,46.9,0,0,0,0,0,0,0.726,0,0.39,0.18,0.82,0.18,45
1391205600000,2014,2,2013,5,28,3.44,0.392,2.54,120596,192.3,192.3,179.5,4,4,4,1420,1036,2006,1258,874.4,162,162,162,208.6,0,744,0.119,0.0808,0.156,1049,874.4,1100,990,990,990,969.2,968,971.1,20.8,18.9,22,0.78,0.514,0.926,0.422,0.25,0.48,0.021,0.011,0.025,1.69,1.1,1.94,0.082,0.05,0.1,19.07,16.95,20.88,0.936,0.929,0.94,0.98,0.98,0.98,0.917,0.91,0.921,45.78,41.9,49.06,44.86,41.06,48.08,0,0,0,0,0,0,0.997,0,0.9,0.11,0.74,0.26,35.1
1393624800000,2014,3,2013,6,31,6.33,0.539,2.95,116351,167.8,167.8,156.4,4,4,4,2363,1961,3243,2162,1722,201.1,183,239,1062,622,1960,0.0879,0.0564,0.122,1100,1100,1100,990,990,990,972,971,974.1,18,15.9,19,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.03,1.94,1.94,1.94,0.11,0.1,0.12,16.09,13.98,17.08,0.922,0.902,0.929,0.977,0.97,0.98,0.901,0.875,0.911,40.03,34.01,42.82,39.1,32.98,41.96,0,0,0,0,0,0,0.869,0,3.38,0.085,0.47,0.53,18.4
1396303200000,2014,4,2013,7,30,8.94,0.697,2.85,91277.1,129.8,129.8,126.8,4,4,4,3451,3330,3575,3182,3035,269,217,295,2082,1935,2258,0.0781,0.0607,0.0886,1100,1100,1100,990,990,990,974.5,974.3,974.8,15.5,15.2,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.54,13.28,13.8,0.895,0.89,0.899,0.97,0.97,0.97,0.868,0.864,0.872,32.67,31.89,33.45,31.69,30.93,32.45,0,0,0,0,0,0,0.704,0,6.09,0.078,0.32,0.68,10.2
1398895200000,2014,5,2013,8,31,8.64,0.878,2.95,98599.3,145,145,132.5,4,4,4,3225,2751,3466,2897,2411,327.7,321,340,1797,1311,2045,0.102,0.0926,0.124,1100,1100,1100,990,990,990,974,972.9,974.5,16,15.5,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.04,13.51,15.15,0.901,0.894,0.915,0.97,0.97,0.97,0.874,0.867,0.888,34.16,32.58,37.37,33.13,31.6,36.26,0,0,0,0,0,0,0.736,0,5.69,0.1,0.34,0.66,11.4
1401573600000,2014,6,2013,9,30,5.38,0.759,2.85,118960,186.2,186.2,165.2,4,4,4,2076,1449,2684,1783,1156,293,293,293,683.2,56,1291,0.146,0.109,0.202,1100,1100,1100,990,990,990,971.2,969.3,972.8,18.8,17.2,20.7,0.921,0.863,0.926,0.48,0.48,0.48,0.026,0.023,0.028,1.94,1.88,1.94,0.1,0.091,0.11,16.88,15.31,18.8,0.928,0.916,0.936,0.978,0.971,0.98,0.907,0.89,0.918,42.23,37.83,47.49,41.31,36.75,46.54,0,0,0,0,0,0,0.918,0,2.53,0.14,0.53,0.47,22.1
1404165600000,2014,7,2013,10,31,2.57,0.686,1.88,98317.6,189.1,189.1,132.1,4,2,3.225806451612903,961.3,626.3,1406,705.3,370.3,256,256,256,2.129,0,50,0.282,0.182,0.409,703.2,370.3,1100,990,990,990,967.7,966.4,969.2,22.3,20.8,23.6,0.424,0.197,0.849,0.182,0.0441,0.48,0.0084,0.0019,0.023,0.94,0.484,1.86,0.043,0.021,0.09,21.39,18.95,23.11,0.933,0.918,0.941,0.977,0.97,0.98,0.912,0.89,0.922,41.82,32.33,48.24,40.87,31.36,47.27,0,0,0,0,0,0,0.734,0,0.69,0.27,0.73,0.27,38.3
1406844000000,2014,8,2013,11,31,1.3,0.508,0.787,45537.5,83.56,83.56,61.21,2,1,1.903225806451613,483.6,392.8,604.3,293.8,208.8,189.8,184,202,0,0,0,0.397,0.334,0.468,293.8,208.8,402.3,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.165,0.134,0.205,0.0288,0.0118,0.0505,0.0012,0.00048,0.0021,0.376,0.246,0.542,0.016,0.01,0.023,23.85,23.14,24.31,0.918,0.895,0.94,0.972,0.97,0.98,0.892,0.868,0.921,33.8,24.13,48.69,32.88,23.41,47.72,0,0,0,0,0,0,0.34,0,0.513,0.39,0.61,0.39,35
1409522400000,2014,9,2013,12,30,0.858,0.358,0.5,29966.4,52.02,52.02,41.62,2,1,1.2666666666666666,330.9,288.5,385.8,192.9,150.5,138,138,138,0,0,0,0.421,0.358,0.478,192.9,150.5,247.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.124,0.109,0.144,0.0103,0.00505,0.0196,0.00041,0.0002,0.00079,0.327,0.239,0.477,0.013,0.0096,0.019,24.62,24.35,24.87,0.92,0.895,0.939,0.974,0.97,0.98,0.896,0.868,0.92,35.99,24.14,48.49,35.07,23.41,47.52,0,0,0,0,0,0,0.231,0,0.358,0.42,0.58,0.42,34.9
1412114400000,2014,10,2014,1,31,0.675,0.295,0.38,23012.8,39.35,39.35,30.93,1,1,1,252,234.7,288.5,142,124.7,110,110,110,0,0,0,0.438,0.381,0.469,142,124.7,178.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0976,0.117,0.0042,0.00247,0.00785,0.00017,0.000097,0.00031,0.252,0.21,0.35,0.01,0.0083,0.014,25.05,24.8,25.18,0.914,0.906,0.928,0.97,0.97,0.977,0.887,0.879,0.906,31.87,27.91,40.29,30.93,27.08,39.35,0,0,0,0,0,0,0.172,0,0.295,0.44,0.56,0.44,34.1
1414792800000,2014,11,2014,2,30,0.69,0.252,0.438,26786.7,46.34,46.34,37.2,1,1,1,266.3,240,301.7,169,134,97.33,93,106,0,0,0,0.369,0.308,0.442,169,134,208.7,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.111,0.1,0.125,0.00698,0.0034,0.0117,0.00028,0.00013,0.00047,0.325,0.231,0.445,0.013,0.0091,0.018,24.91,24.65,25.13,0.924,0.91,0.937,0.974,0.97,0.98,0.9,0.883,0.918,38.17,30.07,47.29,37.2,29.17,46.34,0,0,0,0,0,0,0.207,0,0.252,0.37,0.63,0.37,38.8
1417384800000,2014,12,2014,3,31,1.04,0.279,0.764,44954.9,78.58,78.58,60.42,2,1,1.935483870967742,389.3,305.4,475,285.3,201.4,104,104,104,0,0,0,0.272,0.219,0.341,285.3,201.4,371,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.153,0.123,0.183,0.0271,0.0103,0.0442,0.0011,0.00041,0.0018,0.343,0.23,0.471,0.014,0.0092,0.019,24.32,23.79,24.75,0.915,0.893,0.937,0.972,0.97,0.98,0.889,0.867,0.918,32.59,23.93,47.09,31.68,23.21,46.15,0,0,0,0,0,0,0.336,0,0.276,0.27,0.73,0.27,43.2
1420063200000,2015,1,2014,4,31,1.61,0.321,1.29,73669.3,124.2,124.2,99.02,3,2,2.5161290322580645,601.7,472.3,736.5,481.7,352.3,120,120,120,0,0,0,0.203,0.163,0.254,481.7,352.3,616.5,990,990,990,966.3,965.7,966.8,23.7,23.2,24.3,0.234,0.178,0.306,0.0717,0.0405,0.115,0.003,0.0017,0.005,0.574,0.438,0.72,0.024,0.018,0.031,23.14,22.43,23.84,0.931,0.918,0.941,0.976,0.97,0.98,0.909,0.89,0.922,40.94,32.62,49.13,39.99,31.65,48.15,0,0,0,0,0,0,0.55,0,0.32,0.2,0.8,0.2,45.8
1422741600000,2015,2,2014,5,28,2.09,0.331,1.76,95161.4,167,167,141.6,4,3,3.392857142857143,863.2,736.5,1025,726.2,599.5,137,137,137,0,0,0,0.16,0.134,0.186,726.2,599.5,888.2,990,990,990,967.4,966.8,968,22.6,22,23.2,0.383,0.298,0.518,0.161,0.11,0.261,0.0071,0.0047,0.012,0.873,0.691,1.13,0.039,0.03,0.051,21.77,20.89,22.46,0.936,0.929,0.942,0.978,0.972,0.98,0.916,0.903,0.923,43.01,37.93,48.87,42.08,36.85,47.9,0,0,0,0,0,0,0.787,0,0.33,0.16,0.84,0.16,45.5
1425160800000,2015,3,2014,6,31,3.08,0.392,2.67,134771,194,194,181.1,4,4,4,1149,1045,1292,1003,862,146.4,129,183,6.129,0,63,0.129,0.0999,0.175,996.7,862,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.649,0.505,0.807,0.362,0.24,0.48,0.017,0.011,0.023,1.45,1.07,1.82,0.067,0.049,0.086,20.18,19.36,20.89,0.939,0.935,0.94,0.98,0.979,0.98,0.92,0.915,0.921,46.21,41.28,49.5,45.29,40.4,48.51,0,0,0,0,0,0,1.01,0,0.41,0.13,0.87,0.13,43.8
1427839200000,2015,4,2014,7,30,3.45,0.384,2.85,137101,192,192,190.4,4,4,4,1333,1292,1359,1185,1144,148,148,148,85.2,44,111,0.111,0.109,0.115,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.831,0.813,0.841,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.83,1.86,0.088,0.086,0.088,19.21,19.11,19.36,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.58,48.33,48.97,47.6,47.36,48,0,0,0,0,0,0,1.06,0,0.6,0.11,0.83,0.17,39.7
1430431200000,2015,5,2014,8,31,3.79,0.514,2.95,139493,190.7,190.7,187.5,4,4,4,1414,1331,1460,1222,1139,192,192,192,122.2,39,168,0.136,0.131,0.144,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.848,0.813,0.867,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.83,1.88,0.09,0.087,0.091,18.93,18.76,19.23,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.919,47.83,47.38,48.64,46.87,46.43,47.67,0,0,0,0,0,0,1.04,0,0.84,0.14,0.78,0.22,36.8
1433109600000,2015,6,2014,9,30,2.71,0.502,2.18,111850,192.7,192.7,155.3,4,2,3.6,1045,677.7,1347,851.5,467.7,193.7,161,210,9.733,0,86,0.197,0.12,0.31,841.8,467.7,1100,990,990,990,968,966.6,969,22,21,23.4,0.531,0.236,0.829,0.266,0.0635,0.48,0.012,0.0027,0.023,1.18,0.51,1.84,0.054,0.022,0.088,20.84,19.17,22.78,0.936,0.921,0.942,0.978,0.97,0.98,0.915,0.893,0.923,43.93,33.78,49.16,42.97,32.77,48.18,0,0,0,0,0,0,0.863,0,0.53,0.19,0.8,0.2,41.3
1435701600000,2015,7,2014,10,31,1.33,0.498,0.835,48214.4,94.75,94.75,64.8,3,1,1.967741935483871,497.7,398.9,657.7,311.7,212.9,186,186,186,0,0,0,0.382,0.283,0.466,311.7,212.9,471.7,990,990,990,965.8,965.4,966.5,24.2,23.5,24.6,0.17,0.135,0.234,0.0323,0.0126,0.0643,0.0013,0.00051,0.0027,0.393,0.243,0.632,0.016,0.0099,0.027,23.77,22.94,24.31,0.918,0.894,0.939,0.973,0.97,0.98,0.893,0.868,0.92,34.3,23.9,48.24,33.4,23.18,47.27,0,0,0,0,0,0,0.36,0,0.495,0.37,0.63,0.37,36.3
1438380000000,2015,8,2014,11,31,0.891,0.415,0.476,28529.8,49.64,49.64,38.35,2,1,1.1612903225806452,332.8,283.6,392.8,177.8,128.6,155,155,155,0,0,0,0.471,0.395,0.547,177.8,128.6,237.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.102,0.141,0.00839,0.00286,0.0176,0.00034,0.00011,0.00071,0.315,0.222,0.486,0.013,0.0088,0.02,24.62,24.25,24.94,0.919,0.894,0.939,0.973,0.97,0.98,0.894,0.867,0.921,35.42,23.94,48.82,34.51,23.22,47.84,0,0,0,0,0,0,0.213,0,0.415,0.47,0.53,0.47,32
1441058400000,2015,9,2014,12,30,0.622,0.259,0.363,21979.6,35.82,35.82,30.53,1,1,1,239.9,208.8,282.1,139.9,117.8,100,91,118,0,0,0,0.416,0.374,0.485,139.9,117.8,164.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0926,0.111,0.00399,0.00178,0.00641,0.00016,0.00007,0.00025,0.245,0.193,0.308,0.0096,0.0075,0.012,25.13,24.86,25.35,0.913,0.9,0.923,0.97,0.97,0.97,0.885,0.873,0.895,31.47,26.37,36.93,30.53,25.58,35.82,0,0,0,0,0,0,0.17,0,0.259,0.42,0.58,0.42,35.3
1443650400000,2015,10,2015,1,31,0.521,0.196,0.326,19720.9,30,30,26.51,1,1,1,194.6,176.2,209.7,121.6,103.2,73,73,73,0,0,0,0.376,0.348,0.414,121.6,103.2,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0854,0.0972,0.00216,0.000322,0.00367,0.000085,0.000013,0.00014,0.2,0.161,0.233,0.0078,0.0063,0.0091,25.37,25.31,25.39,0.902,0.888,0.912,0.97,0.969,0.97,0.875,0.86,0.884,27.33,22.82,30.93,26.51,22.11,30,0,0,0,0,0,0,0.147,0,0.195,0.38,0.63,0.37,37.9
1446328800000,2015,11,2015,2,30,0.529,0.174,0.355,21623.5,37.07,37.07,30.03,1,1,1,203.9,176.2,234.7,136.9,109.2,67,67,67,0,0,0,0.331,0.285,0.38,136.9,109.2,167.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0962,0.0864,0.107,0.00369,0.000922,0.00677,0.00014,0.000036,0.00027,0.235,0.172,0.313,0.0092,0.0067,0.012,25.3,25.08,25.38,0.911,0.893,0.924,0.97,0.97,0.972,0.883,0.867,0.898,30.96,24.29,38.13,30.03,23.56,37.07,0,0,0,0,0,0,0.167,0,0.174,0.33,0.67,0.33,40.9
1448920800000,2015,12,2015,3,31,0.811,0.191,0.621,37242.2,65.6,65.6,50.06,2,1,1.5806451612903225,303,240,385.8,231.8,163,71.19,59,77,0,0,0,0.24,0.184,0.321,231.8,163,308.8,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.13,0.107,0.158,0.0171,0.0063,0.0318,0.00068,0.00025,0.0013,0.323,0.229,0.465,0.013,0.0091,0.018,24.74,24.31,25.06,0.918,0.895,0.939,0.973,0.97,0.98,0.893,0.868,0.92,34.57,24.41,49.08,33.67,23.68,48.1,0,0,0,0,0,0,0.278,0,0.19,0.24,0.77,0.23,45.9
1451599200000,2016,1,2015,4,31,1.32,0.228,1.09,63444.5,103.7,103.7,85.27,3,2,2.225806451612903,491,392.8,600.2,405.8,319.8,85.19,73,91,0,0,0,0.174,0.152,0.199,405.8,319.8,509.2,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.194,0.162,0.24,0.0513,0.034,0.0737,0.0021,0.0014,0.0031,0.49,0.377,0.631,0.02,0.015,0.026,23.7,23.18,24.26,0.929,0.918,0.94,0.975,0.97,0.98,0.906,0.89,0.921,39.88,32.57,48.55,38.92,31.59,47.58,0,0,0,0,0,0,0.474,0,0.23,0.17,0.83,0.17,48.1
1454277600000,2016,2,2015,5,29,2.12,0.288,1.82,97700.2,193.4,193.4,140.4,4,3,3.4482758620689653,847.5,604.3,1359,732.5,499.3,114.9,105,137,4.862,0,122,0.139,0.101,0.174,727.7,499.3,1100,990,990,990,967.3,966.3,969,22.7,21,23.7,0.402,0.237,0.832,0.183,0.0699,0.48,0.0082,0.003,0.023,0.9,0.503,1.85,0.04,0.021,0.088,21.84,19.12,23.18,0.933,0.922,0.94,0.976,0.97,0.98,0.911,0.895,0.921,41.55,34.89,49.34,40.58,33.85,48.35,0,0,0,0,0,0,0.78,0,0.3,0.14,0.86,0.14,46.1
1456783200000,2016,3,2015,6,31,6.48,0.539,2.95,115219,185,185,154.9,4,4,4,2421,1479,2717,2220,1296,201.1,183,239,1120,196,1434,0.0845,0.0673,0.124,1100,1100,1100,990,990,990,972.1,969.4,972.8,17.9,17.2,20.6,0.924,0.879,0.926,0.48,0.48,0.48,0.027,0.023,0.028,1.94,1.89,1.94,0.11,0.092,0.11,15.97,15.23,18.69,0.922,0.916,0.936,0.975,0.971,0.98,0.898,0.889,0.917,39.72,37.6,47.19,38.72,36.5,46.24,0,0,0,0,0,0,0.86,0,3.53,0.083,0.46,0.54,17.8
1459461600000,2016,4,2015,7,30,7.6,0.562,2.85,100821,144.9,144.9,140,4,4,4,2933,2755,2976,2716,2538,217,217,217,1616,1438,1659,0.074,0.0729,0.0788,1100,1100,1100,990,990,990,973.4,972.9,973.5,16.6,16.5,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.71,14.6,15.14,0.91,0.909,0.915,0.97,0.97,0.97,0.883,0.881,0.887,36.09,35.79,37.34,35.01,34.72,36.23,0,0,0,0,0,0,0.778,0,4.75,0.074,0.38,0.62,13.3
1462053600000,2016,5,2015,8,31,6.59,0.821,2.95,114257,167.9,167.9,153.6,4,4,4,2459,1958,2897,2152,1637,306.5,276,321,1052,537,1521,0.127,0.0953,0.164,1100,1100,1100,990,990,990,972.2,971,973.3,17.8,16.7,19,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.85,14.79,17.1,0.921,0.911,0.929,0.975,0.97,0.98,0.898,0.884,0.911,39.38,36.34,42.84,38.39,35.25,41.99,0,0,0,0,0,0,0.853,0,3.64,0.12,0.45,0.55,17.3
1464732000000,2016,6,2015,9,30,3.22,0.626,2.34,114289,189.6,189.6,158.7,4,3,3.7,1242,721.4,1890,1000,511.4,241.3,210,257,99.43,0,533,0.206,0.136,0.291,901,511.4,1100,990,990,990,968.6,966.8,970.7,21.4,19.3,23.2,0.632,0.261,0.926,0.313,0.0746,0.48,0.015,0.0032,0.025,1.36,0.541,1.94,0.065,0.023,0.1,20.01,17.31,22.67,0.934,0.923,0.942,0.978,0.97,0.98,0.914,0.895,0.923,43.7,34.98,48.96,42.75,33.93,47.98,0,0,0,0,0,0,0.882,0,0.88,0.19,0.73,0.27,35.5
1467324000000,2016,7,2015,10,31,1.34,0.498,0.842,48497.8,104.3,104.3,65.19,3,1,2,500.4,392.8,708.2,314.4,206.8,186,186,186,0,0,0,0.381,0.263,0.474,314.4,206.8,522.2,990,990,990,965.8,965.4,966.7,24.2,23.3,24.6,0.172,0.133,0.263,0.033,0.0114,0.0789,0.0014,0.00046,0.0034,0.392,0.243,0.602,0.016,0.0099,0.025,23.76,22.71,24.31,0.918,0.894,0.939,0.972,0.97,0.98,0.893,0.868,0.92,34.16,23.9,48.24,33.24,23.18,47.27,0,0,0,0,0,0,0.362,0,0.498,0.37,0.63,0.37,36.2
1470002400000,2016,8,2015,11,31,0.889,0.377,0.511,30852.6,49.64,49.64,41.47,2,1,1.1612903225806452,331.7,282.1,392.8,190.9,157.2,140.8,115,155,0,0,0,0.424,0.368,0.497,190.9,157.2,237.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.113,0.141,0.00962,0.00572,0.0176,0.00039,0.00023,0.00071,0.349,0.239,0.46,0.014,0.0097,0.019,24.59,24.31,24.85,0.924,0.894,0.938,0.976,0.97,0.98,0.902,0.867,0.919,38.52,23.94,47.22,37.62,23.22,46.27,0,0,0,0,0,0,0.23,0,0.378,0.42,0.57,0.43,34.7
1472680800000,2016,9,2015,12,30,0.627,0.259,0.367,22277.8,34.54,34.54,30.94,1,1,1,241.7,213.4,276.4,141.7,122.4,100,91,118,0,0,0,0.413,0.369,0.469,141.7,122.4,158.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0943,0.109,0.00417,0.00224,0.00584,0.00016,0.000088,0.00023,0.249,0.203,0.292,0.0098,0.0079,0.012,25.11,24.9,25.32,0.914,0.904,0.921,0.97,0.97,0.97,0.886,0.877,0.893,31.9,27.49,35.61,30.94,26.66,34.54,0,0,0,0,0,0,0.172,0,0.26,0.41,0.59,0.41,35.5
1475272800000,2016,10,2016,1,31,0.501,0.196,0.305,18352.7,30,30,24.67,1,1,1,186.9,166.9,209.7,113.9,93.87,73,73,73,0,0,0,0.392,0.348,0.437,113.9,93.87,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0821,0.0972,0.00143,0,0.00367,0.000056,0,0.00014,0.183,0.144,0.233,0.0072,0.0057,0.0091,25.38,25.31,25.39,0.897,0.878,0.912,0.969,0.964,0.97,0.869,0.846,0.884,25.44,20.51,30.93,24.67,19.78,30,0,0,0,0,0,0,0.137,0,0.196,0.39,0.61,0.39,36.6
1477951200000,2016,11,2016,2,30,0.484,0.144,0.34,20656.6,39.47,39.47,28.69,1,1,1,186.9,156.6,226.9,131.2,89.55,55.67,50,67,0,0,0,0.305,0.22,0.428,131.2,89.55,176.9,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0928,0.0795,0.108,0.00324,0,0.00769,0.00013,0,0.0003,0.223,0.136,0.337,0.0087,0.0053,0.013,25.33,25.1,25.38,0.905,0.873,0.928,0.969,0.962,0.977,0.877,0.839,0.906,29.59,19.45,40.4,28.69,18.71,39.47,0,0,0,0,0,0,0.159,0,0.144,0.3,0.7,0.3,42.7
1480543200000,2016,12,2016,3,31,0.989,0.216,0.773,45600.6,98.34,98.34,61.29,3,1,1.935483870967742,369.4,236.8,586.5,288.6,177.8,80.77,59,104,0,0,0,0.219,0.177,0.251,288.6,177.8,482.5,990,990,990,965.2,964.6,966.2,24.8,23.8,25.4,0.152,0.11,0.227,0.0278,0.00778,0.0665,0.0011,0.00031,0.0028,0.347,0.221,0.581,0.014,0.0088,0.024,24.41,23.28,25.04,0.915,0.892,0.937,0.972,0.97,0.98,0.89,0.866,0.919,33.1,23.75,46.73,32.19,23.04,45.8,0,0,0,0,0,0,0.341,0,0.216,0.22,0.78,0.22,46.1
1483221600000,2017,1,2016,4,31,2.28,0.356,1.92,102703,176.6,176.6,138,4,2,3.3548387096774195,851.2,458.3,1093,718.3,319.3,132.9,120,139,0,0,0,0.172,0.117,0.303,718.3,319.3,954.5,990,990,990,967.3,965.7,968.2,22.7,21.8,24.3,0.405,0.169,0.583,0.186,0.0339,0.314,0.0084,0.0014,0.014,0.908,0.383,1.3,0.041,0.016,0.06,21.82,20.51,23.95,0.934,0.918,0.939,0.978,0.97,0.98,0.913,0.89,0.92,41.85,32.42,46.34,40.92,31.45,45.42,0,0,0,0,0,0,0.767,0,0.36,0.16,0.84,0.16,45
1485900000000,2017,2,2016,5,28,2.99,0.392,2.47,122088,192.6,192.6,181.7,4,4,4,1237,1081,1591,1075,918.6,162,162,162,54.64,0,329,0.133,0.102,0.15,1021,918.6,1100,990,990,990,968.6,968.2,969.8,21.4,20.2,21.8,0.705,0.554,0.906,0.39,0.285,0.48,0.018,0.013,0.024,1.56,1.21,1.92,0.073,0.055,0.095,19.79,18.3,20.63,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,46.35,43.57,49.13,45.42,42.7,48.15,0,0,0,0,0,0,1.01,0,0.52,0.13,0.83,0.17,40.8
1488319200000,2017,3,2016,6,31,6.49,0.49,2.95,116166,183.4,183.4,156.1,4,4,4,2422,1519,3857,2239,1336,183,183,183,1139,236,2574,0.0845,0.0474,0.121,1100,1100,1100,990,990,990,972,969.5,975.4,18,14.6,20.5,0.92,0.898,0.926,0.48,0.48,0.48,0.027,0.023,0.033,1.94,1.91,1.94,0.11,0.094,0.13,16.11,12.68,18.54,0.918,0.879,0.936,0.976,0.97,0.98,0.896,0.852,0.917,39.97,30.05,46.79,39.03,29.15,45.85,0,0,0,0,0,0,0.867,0,3.54,0.076,0.45,0.55,17.9
1490997600000,2017,4,2016,7,30,8.86,0.765,2.85,91909.7,143.2,143.2,127.7,4,4,4,3418,2817,3890,3123,2522,295,295,295,2023,1422,2495,0.0872,0.0758,0.105,1100,1100,1100,990,990,990,974.4,973.1,975.4,15.6,14.6,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.028,0.033,1.94,1.94,1.94,0.12,0.11,0.13,13.63,12.61,14.99,0.895,0.877,0.913,0.97,0.97,0.97,0.868,0.851,0.886,32.9,29.84,36.9,31.91,28.94,35.8,0,0,0,0,0,0,0.709,0,6.01,0.086,0.32,0.68,10.4
1493589600000,2017,5,2016,8,31,5.88,0.739,2.95,120081,179.2,179.2,161.4,4,4,4,2196,1638,2773,1920,1362,276,276,276,819.6,262,1397,0.128,0.0995,0.168,1100,1100,1100,990,990,990,971.5,969.9,973,18.5,17,20.1,0.926,0.916,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.93,1.94,0.11,0.096,0.11,16.53,15.09,18.14,0.926,0.914,0.934,0.977,0.97,0.98,0.905,0.887,0.916,41.28,37.21,45.7,40.35,36.1,44.79,0,0,0,0,0,0,0.897,0,2.93,0.13,0.5,0.5,20.4
1496268000000,2017,6,2016,9,30,2.9,0.544,2.24,112492,191.1,191.1,156.2,4,2,3.6333333333333333,1119,677.7,1612,908.6,467.7,210,210,210,45.6,0,302,0.201,0.13,0.31,863,467.7,1100,990,990,990,968.2,966.6,969.8,21.8,20.2,23.4,0.575,0.236,0.916,0.285,0.0635,0.48,0.013,0.0027,0.024,1.26,0.51,1.93,0.059,0.022,0.096,20.52,18.22,22.78,0.935,0.921,0.941,0.978,0.97,0.98,0.914,0.893,0.923,43.77,33.78,49,42.83,32.77,48.02,0,0,0,0,0,0,0.868,0,0.66,0.19,0.77,0.23,38.8
1498860000000,2017,7,2016,10,31,1.29,0.498,0.795,46145.4,95.56,95.56,62.02,2,1,1.8064516129032258,482.7,381.7,648.9,296.7,195.7,186,186,186,0,0,0,0.395,0.287,0.487,296.7,195.7,462.9,990,990,990,965.8,965.3,966.5,24.2,23.5,24.7,0.165,0.129,0.229,0.0294,0.00957,0.0626,0.0012,0.00039,0.0027,0.405,0.243,0.67,0.017,0.0099,0.029,23.83,22.83,24.31,0.921,0.894,0.941,0.974,0.97,0.98,0.897,0.868,0.922,36.31,23.9,48.75,35.4,23.18,47.78,0,0,0,0,0,0,0.345,0,0.495,0.39,0.62,0.38,35.8
1501538400000,2017,8,2016,11,31,0.852,0.308,0.544,32719.1,55.52,55.52,43.98,2,1,1.3225806451612903,318.1,264.1,378.1,203.1,149.1,115,115,115,0,0,0,0.365,0.304,0.435,203.1,149.1,263.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.106,0.146,0.0119,0.00491,0.0226,0.00048,0.00019,0.00092,0.337,0.232,0.478,0.013,0.0093,0.019,24.67,24.42,24.98,0.92,0.894,0.939,0.974,0.97,0.98,0.897,0.867,0.92,36.69,23.9,48.96,35.78,23.18,47.98,0,0,0,0,0,0,0.244,0,0.308,0.36,0.64,0.36,38.4
1504216800000,2017,9,2016,12,30,0.599,0.236,0.363,22079.7,37.58,37.58,30.67,1,1,1,231.2,216.5,261.7,140.2,125.5,91,91,91,0,0,0,0.395,0.348,0.42,140.2,125.5,170.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0954,0.111,0.00402,0.00255,0.00707,0.00016,0.0001,0.00028,0.245,0.209,0.325,0.0096,0.0082,0.013,25.17,24.93,25.29,0.913,0.907,0.925,0.97,0.97,0.973,0.886,0.88,0.9,31.61,28.23,38.62,30.67,27.38,37.58,0,0,0,0,0,0,0.17,0,0.236,0.39,0.61,0.39,36.9