date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1924-10-01,1924,1,1,111.4,52,0.467,59.41,990,964.5,25.5,0.0958,25.4,0.797,0.96,0.765,11.8,11.33,11.33,1359.53
1924-10-06,1924,1,1,111.4,52,0.467,59.41,990,964.5,25.5,0.0958,25.4,0.797,0.96,0.765,11.8,11.33,11.33,1903.34
1924-10-13,1924,1,2,111.4,52,0.467,59.41,990,964.5,25.5,0.0958,25.4,0.797,0.96,0.765,11.8,11.33,11.33,1903.34
1924-10-20,1924,1,3,123,52,0.423,71.04,990,964.5,25.5,0.108,25.39,0.832,0.96,0.799,14.75,14.16,14.16,2378.16
1924-10-27,1924,1,4,126.9,51.43,0.405,75.52,990,964.5,25.5,0.113,25.39,0.845,0.96,0.811,15.88,15.25,15.25,2561.45
1924-11-03,1924,2,5,137.7,50,0.363,87.75,990,964.5,25.5,0.131,25.37,0.87,0.961,0.837,19,18.26,18.26,3068.34
1924-11-10,1924,2,6,144.1,50,0.347,94.1,990,964.5,25.5,0.142,25.36,0.878,0.964,0.846,20.54,19.81,19.81,3327.43
1924-11-17,1924,2,7,156.9,50,0.32,106.9,990,964.5,25.5,0.166,25.35,0.891,0.969,0.863,23.69,22.95,22.95,3854.84
1924-11-24,1924,2,8,184.2,50,0.272,134.2,990,964.4,25.6,0.224,25.34,0.911,0.97,0.883,30.38,29.47,29.47,4950.77
1924-12-01,1924,3,9,215,59,0.277,156,990,964.5,25.5,0.284,25.21,0.919,0.973,0.895,35.47,34.54,34.54,5802.52
1924-12-08,1924,3,10,259.4,59,0.228,200.4,990,964.7,25.3,0.413,24.85,0.935,0.98,0.916,45.65,44.74,44.74,7516.51
1924-12-15,1924,3,11,277.2,59,0.213,218.2,990,964.8,25.2,0.324,24.87,0.913,0.974,0.89,34.6,33.77,47.33,7950.88
1924-12-22,1924,3,12,303.3,59,0.196,244.3,990,964.9,25.1,0.259,24.82,0.902,0.97,0.875,26.81,26.01,52.02,8738.78
1924-12-29,1924,3,13,451.6,67,0.151,384.6,990,965.6,24.4,0.436,23.94,0.924,0.973,0.899,36.67,35.69,80.89,13589
1925-01-05,1924,4,14,532.1,79.71,0.149,452.4,990,966,24,0.57,23.44,0.934,0.977,0.912,43.77,42.8,94.81,15928.2
1925-01-12,1924,4,15,592.2,120,0.203,472.2,990,966.3,23.7,0.492,23.24,0.922,0.971,0.896,35.34,34.35,96.4,16195.5
1925-01-19,1924,4,16,707.6,120,0.174,587.6,990,966.7,23.3,0.65,22.62,0.928,0.974,0.904,38.15,37.16,117.3,19700.4
1925-01-26,1924,4,17,1109,126,0.114,982.5,990,968.2,21.8,1.38,20.38,0.939,0.98,0.92,46.07,45.15,180.6,30341.9
1925-02-02,1924,5,18,1154,162,0.141,992,990,968.4,21.6,1.42,20.2,0.939,0.98,0.921,46.13,45.21,180.8,30378.1
1925-02-09,1924,5,19,1149,162,0.141,986.9,990,968.4,21.6,1.4,20.23,0.939,0.98,0.921,45.99,45.07,180.3,30290.1
1925-02-16,1924,5,20,1162,162,0.14,999.6,990,968.4,21.6,1.44,20.15,0.939,0.98,0.921,46.37,45.44,181.8,30538.6
1925-02-23,1924,5,21,1352,165,0.123,1088,990,969,21,1.8,19.19,0.938,0.98,0.919,47.97,47.01,188,31592.3
1925-03-02,1924,6,22,1394,183,0.131,1100,990,969.1,20.9,1.86,19,0.937,0.98,0.918,48.02,47.06,188.2,31621.2
1925-03-09,1924,6,23,1432,183,0.128,1100,990,969.3,20.7,1.87,18.86,0.937,0.98,0.918,47.64,46.69,186.8,31375.6
1925-03-16,1924,6,24,1676,183,0.11,1100,990,970.1,19.9,1.92,18.02,0.934,0.98,0.915,45.38,44.47,177.9,29883.6
1925-03-23,1924,6,25,2842,183,0.0661,1100,990,973.1,16.9,1.94,14.94,0.911,0.972,0.886,36.75,35.75,143,24022
1925-03-30,1924,6,26,3403,207.3,0.061,1100,990,974.4,15.6,1.94,13.64,0.896,0.97,0.869,32.98,31.99,128,21499.2
1925-04-06,1924,7,27,3139,217,0.0692,1100,990,973.8,16.2,1.94,14.22,0.904,0.97,0.877,34.68,33.64,134.5,22603.1
1925-04-13,1924,7,28,3068,217,0.0708,1100,990,973.7,16.3,1.94,14.39,0.906,0.97,0.879,35.17,34.11,136.4,22923.3
1925-04-20,1924,7,29,3222,217,0.0674,1100,990,974,16,1.94,14.03,0.902,0.97,0.875,34.13,33.1,132.4,22245.1
1925-04-27,1924,7,30,3100,261.6,0.0858,1100,990,973.7,16.3,1.94,14.32,0.905,0.97,0.878,34.97,33.92,135.7,22796.4
1925-05-04,1924,8,31,2657,321,0.121,1100,990,972.7,17.3,1.94,15.37,0.917,0.972,0.891,38.03,36.96,147.8,24836.9
1925-05-11,1924,8,32,2260,276,0.122,1100,990,971.7,18.3,1.94,16.33,0.925,0.978,0.905,40.76,39.85,159.4,26780.2
1925-05-18,1924,8,33,1964,276,0.141,1100,990,971,19,1.94,17.09,0.929,0.98,0.911,42.83,41.97,167.9,28207.1
1925-05-25,1924,8,34,1686,276,0.164,1100,990,970.1,19.9,1.93,17.98,0.934,0.98,0.915,45.28,44.37,177.5,29816.9
1925-06-01,1924,9,35,1471,210,0.143,1100,990,969.4,20.6,1.9,18.71,0.936,0.98,0.917,47.25,46.3,185.2,31114.9
1925-06-08,1924,9,36,1250,210,0.169,1031,990,968.7,21.3,1.58,19.73,0.939,0.98,0.92,46.76,45.82,183.3,30793.1
1925-06-15,1924,9,37,1105,210,0.19,894.7,990,968.2,21.8,1.16,20.61,0.936,0.979,0.917,42.31,41.44,165.8,27849
1925-06-22,1924,9,38,979.8,210,0.215,769.8,990,967.8,22.2,0.948,21.24,0.936,0.976,0.914,42.57,41.58,146.4,24591
1925-06-29,1924,9,39,785.2,192.9,0.246,592.3,990,967,23,0.687,22.27,0.931,0.976,0.909,40.13,39.17,117.5,19740
1925-07-06,1924,10,40,603.5,186,0.309,417.5,990,966.3,23.7,0.541,23.15,0.932,0.977,0.911,41.74,40.8,86.25,14489.9
1925-07-13,1924,10,41,487.2,186,0.383,301.2,990,965.8,24.2,0.358,23.85,0.916,0.97,0.889,32.26,31.3,62.59,10515.7
1925-07-20,1924,10,42,413,186,0.451,227,990,965.5,24.5,0.348,24.19,0.916,0.974,0.893,34.67,33.83,48.01,8065.79
1925-07-27,1924,10,43,358.3,165.7,0.46,192.6,990,965.2,24.8,0.325,24.48,0.919,0.974,0.895,35.48,34.58,41.31,6940.66
1925-08-03,1924,11,44,318.6,115,0.362,203.6,990,965,25,0.394,24.61,0.929,0.978,0.909,42.21,41.33,44.64,7498.75
1925-08-10,1924,11,45,282.7,115,0.407,167.7,990,964.8,25.2,0.319,24.85,0.924,0.972,0.899,37.77,36.73,36.73,6171.24
1925-08-17,1924,11,46,259.2,115,0.445,144.2,990,964.7,25.3,0.258,25.01,0.915,0.97,0.888,32.36,31.41,31.41,5277.4
1925-08-24,1924,11,47,235.1,115,0.489,120.1,990,964.6,25.4,0.2,25.19,0.902,0.97,0.875,26.77,25.97,25.97,4362.42
1925-08-31,1924,11,48,224,78.14,0.348,145.9,990,964.5,25.5,0.258,25.2,0.915,0.97,0.888,33.01,32.02,32.02,5378.55
1925-09-07,1924,12,49,202.2,72,0.356,130.2,990,964.4,25.6,0.219,25.37,0.909,0.97,0.882,29.44,28.56,28.56,4798.07
1925-09-14,1924,12,50,200.3,72,0.36,128.3,990,964.4,25.6,0.214,25.38,0.908,0.97,0.881,29,28.13,28.13,4726.41
1925-09-21,1924,12,51,192.8,72,0.374,120.8,990,964.4,25.6,0.198,25.39,0.903,0.97,0.876,27.16,26.34,26.34,4425.28
1925-09-28,1924,12,52,188.4,60.57,0.322,127.8,990,964.4,25.6,0.212,25.36,0.906,0.97,0.879,28.83,27.97,27.97,4698.2
1925-10-05,1925,1,1,175.1,52,0.297,123.1,990,964.4,25.6,0.199,25.35,0.905,0.97,0.878,27.68,26.85,26.85,4511.36
1925-10-12,1925,1,2,168.1,52,0.31,116.1,990,964.5,25.5,0.184,25.35,0.899,0.97,0.872,25.95,25.17,25.17,4228.37
1925-10-19,1925,1,3,169.3,52,0.307,117.3,990,964.5,25.5,0.187,25.35,0.9,0.97,0.873,26.26,25.47,25.47,4278.98
1925-10-26,1925,1,4,162.2,51.71,0.319,110.5,990,964.5,25.5,0.173,25.35,0.894,0.97,0.868,24.58,23.84,23.84,4004.74
1925-11-02,1925,2,5,167,50,0.3,117,990,964.5,25.5,0.186,25.35,0.9,0.97,0.873,26.16,25.38,25.38,4263.5
1925-11-09,1925,2,6,181.7,50,0.275,131.7,990,964.4,25.6,0.218,25.35,0.91,0.97,0.882,29.77,28.88,28.88,4851.47
1925-11-16,1925,2,7,196.2,50,0.255,146.2,990,964.4,25.6,0.253,25.34,0.916,0.97,0.889,33.28,32.28,32.28,5422.63
1925-11-23,1925,2,8,249.7,50,0.202,199.7,990,964.7,25.3,0.37,24.95,0.928,0.977,0.907,41.57,40.65,44.27,7436.82
1925-11-30,1925,2,9,270.2,73.14,0.271,197.1,990,964.8,25.2,0.368,24.85,0.927,0.979,0.907,41.12,40.27,43.55,7317.19
1925-12-07,1925,3,10,301.6,77,0.256,224.6,990,964.9,25.1,0.298,24.79,0.909,0.973,0.885,31.53,30.71,48.25,8105.24
1925-12-14,1925,3,11,331.3,77,0.233,254.3,990,965.1,24.9,0.274,24.67,0.906,0.97,0.879,27.88,27.04,54.09,9086.65
1925-12-21,1925,3,12,370.5,77,0.208,293.5,990,965.3,24.7,0.334,24.41,0.915,0.97,0.888,32.16,31.19,62.39,10481.4
1925-12-28,1925,3,13,423,83,0.196,340,990,965.5,24.5,0.412,24.08,0.924,0.97,0.897,37.11,36.01,72.03,12100.8
1926-01-04,1925,4,14,447,91,0.204,356,990,965.6,24.4,0.442,23.95,0.927,0.973,0.902,38.75,37.72,75.44,12673.8
1926-01-11,1925,4,15,477.9,91,0.191,386.9,990,965.8,24.2,0.5,23.75,0.932,0.979,0.913,42,41.12,82.24,13817.1
1926-01-18,1925,4,16,522.1,91,0.175,431.1,990,965.9,24.1,0.558,23.49,0.934,0.979,0.914,44.01,43.08,90.77,15250
1926-01-25,1925,4,17,562.1,91,0.162,471.1,990,966.1,23.9,0.487,23.38,0.922,0.971,0.896,35.51,34.51,96.75,16254.4
1926-02-01,1925,5,18,594.8,105,0.177,489.8,990,966.3,23.7,0.489,23.24,0.921,0.97,0.893,34.26,33.23,99.7,16749.2
1926-02-08,1925,5,19,685.9,105,0.153,580.9,990,966.6,23.4,0.651,22.71,0.931,0.976,0.909,40.14,39.19,117.6,19749.5
1926-02-15,1925,5,20,738.8,105,0.142,633.8,990,966.9,23.1,0.75,22.39,0.936,0.98,0.916,43.39,42.51,127.5,21424.3
1926-02-22,1925,5,21,912.5,105,0.115,807.5,990,967.5,22.5,0.927,21.52,0.932,0.975,0.909,39.69,38.72,154.9,26021.8
1926-03-01,1925,6,22,1200,129,0.109,1026,990,968.5,21.5,1.56,19.91,0.938,0.98,0.92,46.85,45.91,183.7,30854.9
1926-03-08,1925,6,23,1708,159.9,0.0931,1100,990,970.2,19.8,1.93,17.91,0.933,0.98,0.914,45.09,44.18,176.7,29691.9
1926-03-15,1925,6,24,2541,183,0.0749,1100,990,972.4,17.6,1.94,15.67,0.918,0.975,0.895,38.83,37.89,151.5,25460.3
1926-03-22,1925,6,25,4289,183,0.0428,1100,990,976.2,13.8,1.94,11.86,0.867,0.97,0.841,27.73,26.89,107.6,18072.7
1926-03-29,1925,6,26,4369,247,0.0567,1100,990,976.4,13.6,1.94,11.7,0.864,0.97,0.838,27.26,26.44,105.8,17771
1926-04-05,1925,7,27,4316,295,0.0684,1100,990,976.3,13.7,1.94,11.8,0.864,0.97,0.838,27.51,26.68,106.7,17930.5
1926-04-12,1925,7,28,3952,295,0.0747,1100,990,975.6,14.4,1.94,12.48,0.874,0.97,0.848,29.44,28.56,114.2,19192.9
1926-04-19,1925,7,29,3670,295,0.0804,1100,990,975,15,1.94,13.08,0.887,0.97,0.86,31.28,30.34,121.4,20391.3
1926-04-26,1925,7,30,3551,302.4,0.0853,1100,990,974.7,15.3,1.94,13.33,0.891,0.97,0.864,32.04,31.08,124.3,20884.2
1926-05-03,1925,8,31,3152,321,0.102,1100,990,973.9,16.1,1.94,14.2,0.904,0.97,0.877,34.61,33.58,134.3,22562.8
1926-05-10,1925,8,32,2616,321,0.123,1100,990,972.6,17.4,1.94,15.47,0.918,0.973,0.893,38.32,37.27,149.1,25042.4
1926-05-17,1925,8,33,2224,301.7,0.136,1100,990,971.6,18.4,1.94,16.42,0.926,0.978,0.906,41,40.1,160.4,26948.2
1926-05-24,1925,8,34,1889,276,0.146,1100,990,970.7,19.3,1.94,17.32,0.93,0.98,0.912,43.47,42.6,170.4,28628.3
1926-05-31,1925,8,35,1579,219.4,0.139,1100,990,969.7,20.3,1.92,18.34,0.935,0.98,0.916,46.24,45.32,181.3,30452.4
1926-06-07,1925,9,36,1308,210,0.161,1068,990,968.9,21.1,1.72,19.41,0.938,0.98,0.919,47.64,46.69,186.8,31375
1926-06-14,1925,9,37,1126,210,0.187,915.7,990,968.3,21.7,1.22,20.49,0.937,0.98,0.918,43.08,42.21,168.8,28365.9
1926-06-21,1925,9,38,987.7,210,0.213,777.7,990,967.8,22.2,0.966,21.2,0.936,0.977,0.915,42.89,41.92,147.7,24814.7
1926-06-28,1925,9,39,788.6,196.3,0.249,592.3,990,967.1,22.9,0.687,22.26,0.931,0.976,0.909,40.11,39.14,117.4,19724.3
1926-07-05,1925,10,40,637.8,186,0.293,451.8,990,966.5,23.5,0.547,23,0.93,0.976,0.907,40.06,39.12,92.32,15510.1
1926-07-12,1925,10,41,534.8,186,0.349,348.8,990,966,24,0.439,23.55,0.925,0.973,0.9,37.27,36.25,72.51,12181.5
1926-07-19,1925,10,42,467.6,186,0.398,281.6,990,965.7,24.3,0.326,23.97,0.912,0.97,0.885,30.19,29.28,58.56,9838.51
1926-07-26,1925,10,43,426.4,181.6,0.426,244.8,990,965.5,24.5,0.271,24.21,0.903,0.97,0.875,26.23,25.44,50.89,8549.29
1926-08-02,1925,11,44,385.5,155,0.402,230.5,990,965.3,24.7,0.284,24.39,0.904,0.971,0.878,28.35,27.57,48.4,8131.75
1926-08-09,1925,11,45,344.2,155,0.451,189.2,990,965.1,24.9,0.386,24.49,0.931,0.979,0.912,42.33,41.44,41.44,6962.62
1926-08-16,1925,11,46,321.9,155,0.482,166.9,990,965,25,0.32,24.67,0.924,0.971,0.897,37.29,36.22,36.22,6085.4
1926-08-23,1925,11,47,294.4,155,0.527,139.4,990,964.9,25.1,0.248,24.87,0.913,0.97,0.885,31.03,30.1,30.1,5056.74
1926-08-30,1925,11,48,268.3,109.3,0.406,159,990,964.8,25.2,0.299,24.93,0.919,0.974,0.895,35.81,34.89,34.89,5861.09
1926-09-06,1925,12,49,248.2,91,0.367,157.2,990,964.7,25.3,0.287,25.03,0.92,0.97,0.893,35.5,34.44,34.44,5786.59
1926-09-13,1925,12,50,230.4,91,0.395,139.4,990,964.6,25.4,0.242,25.18,0.913,0.97,0.886,31.43,30.49,30.49,5121.69
1926-09-20,1925,12,51,220,91,0.414,129,990,964.5,25.5,0.217,25.26,0.908,0.97,0.881,29.02,28.15,28.15,4728.44
1926-09-27,1925,12,52,202.7,83.29,0.411,119.4,990,964.4,25.6,0.196,25.39,0.902,0.97,0.874,26.82,26.01,26.01,4369.93
1926-10-04,1926,1,1,198.1,73,0.369,125.1,990,964.4,25.6,0.207,25.39,0.906,0.97,0.879,28.24,27.4,27.4,4602.54
1926-10-11,1926,1,2,200.3,73,0.365,127.3,990,964.4,25.6,0.211,25.38,0.907,0.97,0.88,28.76,27.9,27.9,4686.65
1926-10-18,1926,1,3,198.6,86.71,0.437,111.8,990,964.4,25.6,0.181,25.41,0.894,0.969,0.866,24.97,24.19,24.19,4063.32
1926-10-25,1926,1,4,197.8,97,0.49,100.8,990,964.4,25.6,0.159,25.44,0.885,0.968,0.857,22.26,21.55,21.55,3619.98
1926-11-01,1926,2,5,203.4,93,0.457,110.4,990,964.4,25.6,0.177,25.4,0.894,0.97,0.868,24.6,23.86,23.86,4008.65
1926-11-08,1926,2,6,201.5,78.14,0.388,123.3,990,964.4,25.6,0.204,25.39,0.903,0.97,0.876,27.75,26.92,26.92,4522.24
1926-11-15,1926,2,7,203.6,67,0.329,136.6,990,964.4,25.6,0.232,25.35,0.912,0.97,0.884,30.97,30.04,30.04,5046.87
1926-11-22,1926,2,8,245.1,67,0.276,178.1,990,964.7,25.3,0.347,25,0.927,0.977,0.906,40.49,39.58,39.58,6648.74
1926-11-29,1926,2,9,314,93.43,0.296,220.6,990,965,25,0.326,24.7,0.914,0.974,0.891,34.4,33.57,47.54,7986.92
1926-12-06,1926,3,10,369.6,104,0.282,265.6,990,965.2,24.8,0.294,24.46,0.909,0.97,0.882,28.96,28.09,56.17,9437.36
1926-12-13,1926,3,11,415,104,0.251,311,990,965.5,24.5,0.365,24.17,0.919,0.97,0.891,33.86,32.84,65.68,11034.6
1926-12-20,1926,3,12,458,104,0.227,354,990,965.7,24.3,0.44,23.9,0.927,0.973,0.902,38.43,37.41,74.81,12568.7
1926-12-27,1926,3,13,573.6,114,0.199,459.6,990,966.2,23.8,0.554,23.26,0.931,0.976,0.908,41.44,40.46,95.17,15989.4
1927-01-03,1926,4,14,562.8,139,0.247,423.8,990,966.1,23.9,0.578,23.29,0.937,0.98,0.918,45.34,44.44,88.87,14930.4
1927-01-10,1926,4,15,570.3,122.7,0.215,447.6,990,966.2,23.8,0.626,23.21,0.94,0.98,0.921,47.86,46.9,93.8,15758.1
1927-01-17,1926,4,16,644.7,120,0.188,524.7,990,966.5,23.5,0.555,22.97,0.925,0.973,0.9,36.4,35.42,106.3,17852.5
1927-01-24,1926,4,17,788.2,120,0.153,668.2,990,967.1,22.9,0.793,22.15,0.936,0.978,0.915,43.49,42.56,132.8,22304.3
1927-01-31,1926,4,18,992,156,0.157,836,990,967.9,22.1,1.01,21.14,0.934,0.976,0.912,40.42,39.48,157.9,26528.1
1927-02-07,1926,5,19,1111,162,0.146,948.9,990,968.2,21.8,1.29,20.46,0.938,0.98,0.92,44.66,43.77,175.1,29411.3
1927-02-14,1926,5,20,1258,162,0.129,1070,990,968.7,21.3,1.71,19.58,0.939,0.98,0.92,48.22,47.26,189,31756
1927-02-21,1926,5,21,1441,162,0.112,1100,990,969.3,20.7,1.88,18.82,0.937,0.98,0.918,47.54,46.59,186.4,31308.6
1927-02-28,1926,5,22,1502,180,0.12,1100,990,969.5,20.5,1.91,18.6,0.936,0.98,0.917,46.95,46.01,184,30916.6
1927-03-07,1926,6,23,1563,183,0.117,1100,990,969.7,20.3,1.92,18.39,0.935,0.98,0.916,46.39,45.46,181.8,30548.8
1927-03-14,1926,6,24,1687,183,0.108,1100,990,970.1,19.9,1.93,17.98,0.934,0.98,0.915,45.27,44.37,177.5,29815.5
1927-03-21,1926,6,25,1977,183,0.093,1100,990,971,19,1.94,17.07,0.929,0.98,0.91,42.77,41.91,167.6,28161.9
1927-03-28,1926,6,26,2654,197.6,0.0747,1100,990,972.7,17.3,1.94,15.38,0.917,0.973,0.892,38.04,37.02,148.1,24875.1
1927-04-04,1926,7,27,3230,217,0.0672,1100,990,974,16,1.94,14.01,0.902,0.97,0.875,34.08,33.06,132.2,22216.7
1927-04-11,1926,7,28,2988,217,0.0727,1100,990,973.5,16.5,1.94,14.57,0.908,0.97,0.881,35.71,34.64,138.5,23276.3
1927-04-18,1926,7,29,2649,217,0.082,1100,990,972.7,17.3,1.94,15.39,0.917,0.972,0.892,38.08,37.01,148,24871.2
1927-04-25,1926,7,30,2407,225.4,0.0938,1100,990,972.1,17.9,1.94,15.98,0.924,0.976,0.901,39.79,38.82,155.3,26089.1
1927-05-02,1926,8,31,2378,276,0.116,1100,990,972,18,1.94,16.05,0.924,0.976,0.902,39.99,39.03,156.1,26229.8
1927-05-09,1926,8,32,2394,276,0.115,1100,990,972.1,17.9,1.94,16.01,0.924,0.976,0.901,39.88,38.92,155.7,26152
1927-05-16,1926,8,33,2320,288.9,0.125,1100,990,971.9,18.1,1.94,16.19,0.925,0.977,0.903,40.37,39.43,157.7,26496.3
1927-05-23,1926,8,34,2149,321,0.15,1100,990,971.5,18.5,1.94,16.6,0.927,0.979,0.907,41.49,40.62,162.5,27294.8
1927-05-30,1926,8,35,1822,275.3,0.151,1100,990,970.5,19.5,1.94,17.53,0.932,0.98,0.913,44.05,43.17,172.7,29007.9
1927-06-06,1926,9,36,1486,243.6,0.164,1100,990,969.4,20.6,1.89,18.67,0.936,0.98,0.917,47.13,46.19,184.7,31036.6
1927-06-13,1926,9,37,1177,210,0.179,967,990,968.5,21.5,1.37,20.17,0.938,0.98,0.919,44.78,43.88,175.5,29489.2
1927-06-20,1926,9,38,995,210,0.212,785,990,967.9,22.1,0.957,21.19,0.935,0.976,0.912,41.34,40.38,148.6,24966.2
1927-06-27,1926,9,39,761.1,199.7,0.263,561.4,990,966.9,23.1,0.631,22.42,0.928,0.973,0.903,38.18,37.16,111.5,18728.8
1927-07-04,1926,10,40,597.5,186,0.313,411.5,990,966.3,23.7,0.53,23.19,0.931,0.977,0.91,41.2,40.26,85.04,14287.5
1927-07-11,1926,10,41,507.3,186,0.368,321.3,990,965.9,24.1,0.391,23.73,0.92,0.97,0.893,34.4,33.37,66.75,11213.8
1927-07-18,1926,10,42,447.5,186,0.416,261.5,990,965.6,24.4,0.296,24.09,0.907,0.97,0.88,28.03,27.19,54.38,9136.53
1927-07-25,1926,10,43,406.2,186,0.458,220.2,990,965.4,24.6,0.337,24.24,0.914,0.974,0.89,33.82,33.01,46.55,7821.23
1927-08-01,1926,11,44,365.3,155,0.425,210.3,990,965.2,24.8,0.381,24.39,0.924,0.977,0.903,39.58,38.72,45.38,7623.29
1927-08-08,1926,11,45,324.1,132.1,0.406,192,990,965,25,0.394,24.59,0.932,0.979,0.912,43.15,42.24,42.24,7096.39
1927-08-15,1926,11,46,300.1,115,0.383,185.1,990,964.9,25.1,0.37,24.73,0.93,0.979,0.91,41.76,40.87,40.87,6865.9
1927-08-22,1926,11,47,277.4,115,0.415,162.4,990,964.8,25.2,0.304,24.89,0.922,0.971,0.895,36.55,35.47,35.47,5959.66
1927-08-29,1926,11,48,257.7,101.3,0.392,156.4,990,964.7,25.3,0.286,24.98,0.92,0.97,0.893,35.25,34.21,34.21,5746.75
1927-09-05,1926,12,49,234.1,91,0.389,143.1,990,964.6,25.4,0.251,25.14,0.914,0.97,0.887,32.26,31.29,31.29,5257.08
1927-09-12,1926,12,50,215.1,91,0.423,124.1,990,964.5,25.5,0.206,25.3,0.905,0.97,0.878,27.86,27.03,27.03,4540.39
1927-09-19,1926,12,51,201.5,77.43,0.384,124.1,990,964.4,25.6,0.206,25.38,0.905,0.97,0.878,27.96,27.12,27.12,4556.97
1927-09-26,1926,12,52,192.8,72.29,0.375,120.6,990,964.4,25.6,0.197,25.39,0.903,0.97,0.876,27.1,26.29,26.29,4416.65
1927-10-03,1927,1,1,184,73,0.397,111,990,964.4,25.6,0.177,25.39,0.895,0.97,0.868,24.74,24,24,4032.12
1927-10-10,1927,1,2,188.2,73,0.388,115.2,990,964.4,25.6,0.185,25.39,0.898,0.97,0.871,25.78,25,25,4200.7
1927-10-17,1927,1,3,186.7,73,0.391,113.7,990,964.4,25.6,0.182,25.39,0.897,0.97,0.87,25.4,24.64,24.64,4138.97
1927-10-24,1927,1,4,189.5,73,0.386,116.5,990,964.4,25.6,0.188,25.39,0.899,0.97,0.872,26.09,25.31,25.31,4252.44
1927-10-31,1927,1,5,208.6,67.86,0.326,140.8,990,964.5,25.5,0.243,25.3,0.913,0.97,0.886,31.91,30.95,30.95,5199.63
1927-11-07,1927,2,6,246.7,78.14,0.316,168.6,990,964.7,25.3,0.317,25,0.925,0.973,0.9,38.23,37.22,37.22,6252.4
1927-11-14,1927,2,7,249,93,0.374,156,990,964.7,25.3,0.284,25.02,0.92,0.97,0.892,35.22,34.16,34.16,5739.68
1927-11-21,1927,2,8,260.2,93,0.357,167.2,990,964.7,25.3,0.315,24.94,0.924,0.972,0.898,37.8,36.75,36.75,6173.21
1927-11-28,1927,2,9,276.1,83.86,0.305,192.3,990,964.8,25.2,0.39,24.81,0.932,0.979,0.912,43.61,42.68,42.68,7170.89
1927-12-05,1927,3,10,276.1,77,0.279,199.1,990,964.8,25.2,0.41,24.79,0.935,0.98,0.916,45.24,44.33,44.33,7447.64
1927-12-12,1927,3,11,354.6,77,0.22,277.6,990,965.2,24.8,0.312,24.51,0.91,0.97,0.883,30.38,29.47,58.94,9901.13
1927-12-19,1927,3,12,419.3,96.29,0.229,323,990,965.5,24.5,0.385,24.13,0.921,0.97,0.893,35.2,34.15,68.3,11473.9
1927-12-26,1927,3,13,458.6,106.3,0.232,352.3,990,965.7,24.3,0.437,23.9,0.926,0.972,0.901,38.25,37.2,74.39,12497.7
1928-01-02,1927,4,14,528.4,120,0.228,408.4,990,966,24,0.516,23.51,0.931,0.977,0.91,41.46,40.54,85.63,14386.5
1928-01-09,1927,4,15,583.4,120,0.206,463.4,990,966.2,23.8,0.508,23.27,0.924,0.973,0.899,37.17,36.2,95.07,15971
1928-01-16,1927,4,16,625.1,120,0.192,505.1,990,966.4,23.6,0.516,23.08,0.923,0.97,0.895,35.17,34.11,102.3,17192.1
1928-01-23,1927,4,17,676.8,120,0.177,556.8,990,966.6,23.4,0.609,22.78,0.928,0.973,0.903,38.51,37.46,112.4,18880.9
1928-01-30,1927,4,18,721.3,132.1,0.183,589.2,990,966.8,23.2,0.671,22.54,0.932,0.977,0.91,40.45,39.52,118.6,19919.7
1928-02-06,1927,5,19,751,127.9,0.17,623.1,990,966.9,23.1,0.733,22.36,0.935,0.979,0.916,42.58,41.7,125.1,21017.9
1928-02-13,1927,5,20,809.5,105,0.13,704.5,990,967.1,22.9,0.861,22,0.938,0.979,0.918,45.77,44.8,139.5,23439
1928-02-20,1927,5,21,911.3,105,0.116,806.3,990,967.5,22.5,0.923,21.53,0.932,0.975,0.909,39.65,38.68,154.7,25992.1
1928-02-27,1927,5,22,1095,149.6,0.135,945.8,990,968.2,21.8,1.28,20.52,0.938,0.98,0.92,44.63,43.73,174.9,29389
1928-03-05,1927,6,23,1493,183,0.124,1098,990,969.5,20.5,1.88,18.66,0.936,0.98,0.917,47.03,46.08,184.3,30969
1928-03-12,1927,6,24,1977,183,0.0928,1100,990,971,19,1.94,17.06,0.929,0.98,0.91,42.74,41.88,167.5,28144.6
1928-03-19,1927,6,25,2161,183,0.0847,1100,990,971.5,18.5,1.94,16.57,0.927,0.979,0.907,41.41,40.54,162.2,27246.2
1928-03-26,1927,6,26,2202,187.9,0.0853,1100,990,971.6,18.4,1.94,16.47,0.926,0.978,0.906,41.14,40.26,161,27054.1
1928-04-02,1927,7,27,2209,217,0.0983,1100,990,971.6,18.4,1.94,16.45,0.926,0.978,0.906,41.1,40.21,160.8,27019.4
1928-04-09,1927,7,28,2171,167.7,0.0772,1100,990,971.5,18.5,1.94,16.55,0.927,0.979,0.907,41.34,40.47,161.9,27198
1928-04-16,1927,7,29,2188,148,0.0676,1100,990,971.6,18.4,1.94,16.51,0.926,0.979,0.907,41.23,40.36,161.4,27118.7
1928-04-23,1927,7,30,2217,148,0.0667,1100,990,971.6,18.4,1.94,16.44,0.926,0.978,0.906,41.04,40.15,160.6,26982
1928-04-30,1927,7,31,2261,257.7,0.114,1100,990,971.7,18.3,1.94,16.33,0.925,0.978,0.905,40.75,39.84,159.4,26774.2
1928-05-07,1927,8,32,2196,276,0.125,1100,990,971.6,18.4,1.94,16.48,0.926,0.979,0.906,41.18,40.3,161.2,27078.9
1928-05-14,1927,8,33,2013,276,0.137,1100,990,971.1,18.9,1.94,16.94,0.928,0.98,0.91,42.42,41.57,166.3,27937.8
1928-05-21,1927,8,34,1714,276,0.161,1100,990,970.2,19.8,1.94,17.89,0.933,0.98,0.915,45.02,44.12,176.5,29651.3
1928-05-28,1927,8,35,1465,247.7,0.169,1100,990,969.4,20.6,1.88,18.75,0.936,0.98,0.918,47.34,46.39,185.6,31177.2
1928-06-04,1927,9,36,1222,210,0.172,1009,990,968.6,21.4,1.5,19.9,0.939,0.98,0.92,46.15,45.23,180.9,30394.3
1928-06-11,1927,9,37,1048,210,0.201,838.1,990,968,22,1.05,20.9,0.935,0.978,0.914,41.89,40.96,157,26372.5
1928-06-18,1927,9,38,828.9,210,0.255,618.9,990,967.2,22.8,0.743,22.04,0.933,0.976,0.911,41.55,40.57,121.7,20445.1
1928-06-25,1927,9,39,619.9,199.3,0.322,420.7,990,966.4,23.6,0.548,23.08,0.932,0.977,0.911,41.92,40.98,86.66,14559.5
1928-07-02,1927,10,40,512.5,135,0.264,377.5,990,965.9,24.1,0.488,23.61,0.93,0.976,0.908,40.64,39.68,79.36,13331.7
1928-07-09,1927,10,41,441.5,135,0.306,306.5,990,965.6,24.4,0.362,24.05,0.918,0.97,0.89,33.17,32.18,64.36,10812.1
1928-07-16,1927,10,42,396.2,135,0.341,261.2,990,965.4,24.6,0.292,24.33,0.908,0.97,0.88,28.28,27.43,54.86,9216.99
1928-07-23,1927,10,43,358.6,135,0.377,223.6,990,965.2,24.8,0.341,24.47,0.915,0.974,0.892,34.73,33.89,47.78,8026.41
1928-07-30,1927,10,44,327.8,120.7,0.368,207.1,990,965,25,0.443,24.52,0.937,0.98,0.918,46.65,45.72,45.72,7680.15
1928-08-06,1927,11,45,304.7,115,0.377,189.7,990,964.9,25.1,0.384,24.69,0.932,0.98,0.913,42.81,41.95,41.95,7047.09
1928-08-13,1927,11,46,282,115,0.408,167,990,964.8,25.2,0.317,24.86,0.924,0.972,0.898,37.6,36.54,36.54,6139.17
1928-08-20,1927,11,47,263.7,96.14,0.364,167.5,990,964.8,25.2,0.317,24.93,0.924,0.972,0.898,37.86,36.8,36.8,6182.87
1928-08-27,1927,11,48,245.5,87,0.354,158.5,990,964.7,25.3,0.291,25.04,0.921,0.971,0.894,35.82,34.78,34.78,5843.12
1928-09-03,1927,12,49,234.1,72,0.308,162.1,990,964.6,25.4,0.299,25.1,0.922,0.97,0.895,36.8,35.7,35.7,5997.29
1928-09-10,1927,12,50,226,88.29,0.391,137.7,990,964.6,25.4,0.238,25.21,0.912,0.97,0.885,31.06,30.12,30.12,5060.74
1928-09-17,1927,12,51,249.6,102.6,0.41,147,990,964.7,25.3,0.262,25.05,0.916,0.97,0.889,33.09,32.1,32.1,5392.18
1928-09-24,1927,12,52,260.1,118,0.454,142.1,990,964.7,25.3,0.25,25.01,0.914,0.97,0.887,31.85,30.89,30.89,5190.36
1928-10-01,1928,1,1,259.7,97,0.374,162.7,990,964.7,25.3,0.302,24.96,0.922,0.97,0.895,36.73,35.63,35.63,5986.59
1928-10-08,1928,1,2,260.8,104.4,0.401,156.3,990,964.7,25.3,0.287,24.97,0.92,0.97,0.892,35.21,34.16,34.16,5738.55
1928-10-15,1928,1,3,247.8,110,0.444,137.8,990,964.7,25.3,0.241,25.08,0.912,0.97,0.884,30.9,29.97,29.97,5035.6
1928-10-22,1928,1,4,226.5,110,0.486,116.5,990,964.6,25.4,0.192,25.25,0.899,0.97,0.872,25.93,25.16,25.16,4226.27
1928-10-29,1928,1,5,235.1,100.3,0.428,134.8,990,964.6,25.4,0.233,25.16,0.909,0.97,0.882,30.26,29.35,29.35,4931.49
1928-11-05,1928,2,6,229.3,93,0.406,136.3,990,964.6,25.4,0.234,25.19,0.912,0.97,0.884,30.69,29.77,29.77,5001.34
1928-11-12,1928,2,7,248.8,93,0.374,155.8,990,964.7,25.3,0.284,25.03,0.92,0.97,0.892,35.18,34.13,34.13,5733.67
1928-11-19,1928,2,8,269.2,93,0.346,176.2,990,964.8,25.2,0.341,24.88,0.927,0.976,0.905,39.88,38.9,38.9,6535.82
1928-11-26,1928,2,9,302.7,96.14,0.318,206.6,990,964.9,25.1,0.363,24.72,0.923,0.977,0.902,39.24,38.39,45.12,7580.99
1928-12-03,1928,3,10,313.3,104,0.332,209.3,990,965,25,0.412,24.62,0.931,0.979,0.911,43.62,42.72,46.02,7730.62
1928-12-10,1928,3,11,338.8,80.86,0.239,258,990,965.1,24.9,0.281,24.63,0.907,0.97,0.879,28.25,27.4,54.8,9206.91
1928-12-17,1928,3,12,373.4,77,0.206,296.4,990,965.3,24.7,0.339,24.39,0.916,0.97,0.888,32.47,31.5,62.99,10582.9
1928-12-24,1928,3,13,388.4,77,0.198,311.4,990,965.3,24.7,0.363,24.3,0.919,0.97,0.891,34.09,33.07,66.13,11110.2
1928-12-31,1928,3,14,398.5,89,0.223,309.5,990,965.4,24.6,0.361,24.25,0.918,0.97,0.891,33.8,32.78,65.56,11014.7
1929-01-07,1928,4,15,447.3,83.29,0.187,364,990,965.6,24.4,0.457,23.93,0.928,0.975,0.905,39.64,38.64,77.29,12984.4
1929-01-14,1928,4,16,529.8,73,0.138,456.8,990,966,24,0.512,23.5,0.927,0.974,0.904,38.97,37.99,94.99,15958.9
1929-01-21,1928,4,17,614.1,91,0.156,523.1,990,966.3,23.7,0.604,23.07,0.93,0.975,0.907,39.97,38.99,106.7,17926.5
1929-01-28,1928,4,18,720,110.7,0.154,609.2,990,966.8,23.2,0.704,22.52,0.933,0.978,0.912,41.85,40.92,122.8,20623
1929-02-04,1928,5,19,669.3,137,0.205,532.3,990,966.6,23.4,0.566,22.86,0.926,0.971,0.899,36.82,35.74,107.2,18012.4
1929-02-11,1928,5,20,666.2,105,0.158,561.2,990,966.6,23.4,0.614,22.82,0.929,0.974,0.905,38.9,37.87,113.6,19087.8
1929-02-18,1928,5,21,711.7,93.57,0.132,618.2,990,966.7,23.3,0.719,22.53,0.934,0.979,0.915,42.54,41.65,124.9,20989.2
1929-02-25,1928,5,22,792.2,103.9,0.131,688.4,990,967.1,22.9,0.854,22.08,0.94,0.98,0.921,46.68,45.74,137.2,23055.3
1929-03-04,1928,6,23,837.1,129,0.154,708.1,990,967.2,22.8,0.873,21.88,0.938,0.979,0.918,45.75,44.78,139.5,23432.2
1929-03-11,1928,6,24,894.9,129,0.144,765.9,990,967.5,22.5,0.84,21.68,0.929,0.971,0.902,37.82,36.73,146.9,24685
1929-03-18,1928,6,25,962.9,129,0.134,833.9,990,967.8,22.2,0.995,21.25,0.934,0.977,0.913,40.58,39.66,158.6,26649.3
1929-03-25,1928,6,26,1056,129,0.122,927.2,990,968.1,21.9,1.23,20.7,0.938,0.98,0.919,44.13,43.24,173,29059.9
1929-04-01,1928,7,27,1141,148,0.13,992.7,990,968.3,21.7,1.43,20.23,0.939,0.98,0.921,46.23,45.31,181.2,30447.1
1929-04-08,1928,7,28,1323,148,0.112,1100,990,968.9,21.1,1.84,19.24,0.938,0.98,0.919,48.66,47.68,190.7,32043
1929-04-15,1928,7,29,1468,148,0.101,1100,990,969.4,20.6,1.9,18.71,0.936,0.98,0.917,47.24,46.3,185.2,31113.5
1929-04-22,1928,7,30,1571,148,0.0942,1100,990,969.7,20.3,1.93,18.36,0.935,0.98,0.916,46.29,45.37,181.5,30486.4
1929-04-29,1928,7,31,1487,179.4,0.121,1100,990,969.4,20.6,1.9,18.66,0.936,0.98,0.917,47.1,46.16,184.6,31019.8
1929-05-06,1928,8,32,1339,192,0.144,1091,990,969,21,1.8,19.23,0.938,0.98,0.919,48.24,47.27,189.1,31766.1
1929-05-13,1928,8,33,1142,192,0.168,950.4,990,968.3,21.7,1.3,20.35,0.938,0.98,0.919,44.47,43.58,174.3,29283.8
1929-05-20,1928,8,34,960.9,153.4,0.16,807.5,990,967.7,22.3,0.997,21.28,0.936,0.978,0.915,42.73,41.79,153.9,25853.8
1929-05-27,1928,8,35,686.1,139,0.203,547.1,990,966.6,23.4,0.596,22.76,0.927,0.973,0.902,37.71,36.69,110.1,18492.2
1929-06-03,1928,9,36,517.8,119,0.231,398.8,990,965.9,24.1,0.529,23.54,0.933,0.978,0.912,42.94,41.99,83.99,14109.8
1929-06-10,1928,9,37,430.9,119,0.276,311.9,990,965.5,24.5,0.37,24.09,0.919,0.97,0.891,33.85,32.84,65.67,11033.2
1929-06-17,1928,9,38,419.7,119,0.284,300.7,990,965.5,24.5,0.351,24.16,0.917,0.97,0.889,32.66,31.68,63.35,10643.1
1929-06-24,1928,9,39,395.9,119,0.301,276.9,990,965.4,24.6,0.314,24.31,0.912,0.97,0.884,30.08,29.18,58.35,9803.32
1929-07-01,1928,10,40,364.8,108,0.296,256.8,990,965.2,24.8,0.282,24.49,0.907,0.97,0.879,27.97,27.13,54.26,9114.95
1929-07-08,1928,10,41,339.2,108,0.318,231.2,990,965.1,24.9,0.246,24.66,0.898,0.97,0.871,25.1,24.35,48.69,8180.55
1929-07-15,1928,10,42,324.8,108,0.333,216.8,990,965,25,0.439,24.54,0.932,0.979,0.913,45.22,44.28,47.6,7996.9
1929-07-22,1928,10,43,306.4,108,0.352,198.4,990,964.9,25.1,0.412,24.66,0.934,0.98,0.916,44.82,43.92,43.92,7379.25
1929-07-29,1928,10,44,289.6,99.43,0.343,190.1,990,964.9,25.1,0.385,24.76,0.932,0.979,0.913,43.02,42.14,42.14,7079.44
1929-08-05,1928,11,45,277.5,93,0.336,184.5,990,964.8,25.2,0.366,24.82,0.93,0.979,0.91,41.77,40.87,40.87,6866.84
1929-08-12,1928,11,46,268.8,93,0.346,175.8,990,964.8,25.2,0.34,24.88,0.927,0.976,0.905,39.77,38.8,38.8,6518.72
1929-08-19,1928,11,47,258.3,93,0.36,165.3,990,964.7,25.3,0.31,24.96,0.923,0.971,0.896,37.35,36.25,36.25,6089.59
1929-08-26,1928,11,48,240.1,90,0.375,150.1,990,964.6,25.4,0.269,25.09,0.917,0.97,0.89,33.88,32.86,32.86,5520.64
1929-09-02,1928,12,49,232.1,72,0.31,160.1,990,964.6,25.4,0.294,25.11,0.921,0.97,0.894,36.32,35.24,35.24,5919.5
1929-09-09,1928,12,50,223,72,0.323,151,990,964.5,25.5,0.269,25.19,0.918,0.97,0.89,34.23,33.21,33.21,5578.82
1929-09-16,1928,12,51,204.1,72,0.353,132.1,990,964.4,25.6,0.223,25.35,0.91,0.97,0.882,29.88,28.98,28.98,4868.47
1929-09-23,1928,12,52,198.5,72,0.363,126.5,990,964.4,25.6,0.21,25.38,0.907,0.97,0.88,28.56,27.7,27.7,4653.53
1929-09-30,1928,12,53,194.2,72.86,0.375,121.3,990,964.4,25.6,0.198,25.39,0.903,0.97,0.876,27.29,26.47,26.47,4447.05
1929-10-07,1929,1,1,189.4,73,0.386,116.4,990,964.4,25.6,0.188,25.39,0.899,0.97,0.872,26.08,25.3,25.3,4250.01
1929-10-14,1929,1,2,189.6,73,0.385,116.6,990,964.4,25.6,0.188,25.39,0.9,0.97,0.873,26.12,25.33,25.33,4256.01
1929-10-21,1929,1,3,192.9,73,0.378,119.9,990,964.4,25.6,0.195,25.39,0.902,0.97,0.875,26.95,26.14,26.14,4391.18
1929-10-28,1929,1,4,198.3,70.43,0.356,127.8,990,964.4,25.6,0.212,25.37,0.907,0.97,0.88,28.86,28,28,4703.71
1929-11-04,1929,2,5,204.1,67,0.328,137.1,990,964.4,25.6,0.233,25.34,0.912,0.97,0.885,31.07,30.14,30.14,5062.78
1929-11-11,1929,2,6,226.4,67,0.297,159.4,990,964.6,25.4,0.291,25.15,0.921,0.971,0.894,36.23,35.17,35.17,5909.39
1929-11-18,1929,2,7,249.2,81.86,0.33,167.4,990,964.7,25.3,0.316,25,0.924,0.973,0.899,37.91,36.92,36.92,6202
1929-11-25,1929,2,8,257.4,90.71,0.353,166.7,990,964.7,25.3,0.314,24.96,0.924,0.973,0.899,37.69,36.68,36.68,6162.43
1929-12-02,1929,3,9,380.9,77,0.207,303.9,990,965.3,24.7,0.39,24.31,0.922,0.974,0.898,36.75,35.83,64.98,10916.2
1929-12-09,1929,3,10,494.8,106.3,0.216,388.5,990,965.8,24.2,0.507,23.67,0.932,0.977,0.91,42.02,41.06,82.12,13795.4
1929-12-16,1929,3,11,466.9,118,0.253,348.9,990,965.7,24.3,0.433,23.87,0.926,0.971,0.899,37.8,36.72,73.44,12337.9
1929-12-23,1929,3,12,466,118,0.254,348,990,965.7,24.3,0.431,23.87,0.926,0.971,0.899,37.71,36.62,73.24,12303.8
1929-12-30,1929,3,13,489.3,119.4,0.244,369.9,990,965.8,24.2,0.471,23.73,0.929,0.976,0.907,39.98,39.02,78.04,13111.3
1930-01-06,1929,4,14,550.4,120,0.218,430.4,990,966.1,23.9,0.59,23.33,0.938,0.98,0.919,46.16,45.24,90.48,15200.8
1930-01-13,1929,4,15,611.5,120,0.196,491.5,990,966.3,23.7,0.524,23.13,0.924,0.971,0.898,36.64,35.62,100.1,16814.6
1930-01-20,1929,4,16,624.8,120,0.192,504.8,990,966.4,23.6,0.515,23.09,0.923,0.97,0.895,35.15,34.1,102.3,17185.7
1930-01-27,1929,4,17,647.6,115.7,0.178,531.9,990,966.5,23.5,0.562,22.95,0.926,0.97,0.898,36.95,35.85,107.5,18068.1
1930-02-03,1929,5,18,659.5,105,0.159,554.5,990,966.5,23.5,0.602,22.86,0.928,0.973,0.903,38.47,37.42,112.3,18861.7
1930-02-10,1929,5,19,709.7,105,0.148,604.7,990,966.7,23.3,0.695,22.57,0.933,0.979,0.914,41.63,40.76,122.3,20542.3
1930-02-17,1929,5,20,743.6,105,0.142,638.6,990,966.9,23.1,0.759,22.37,0.936,0.98,0.917,43.7,42.83,128.5,21584
1930-02-24,1929,5,21,813,111.9,0.138,701.2,990,967.2,22.8,0.883,21.97,0.94,0.98,0.921,47.32,46.37,139.1,23372.8
1930-03-03,1929,6,22,873.1,129,0.148,744.1,990,967.4,22.6,0.846,21.76,0.932,0.973,0.907,40.42,39.35,143.9,24181.8
1930-03-10,1929,6,23,903.5,129,0.142,774.5,990,967.5,22.5,0.858,21.63,0.93,0.972,0.904,38.18,37.11,148.5,24940.3
1930-03-17,1929,6,24,911.5,119.6,0.131,791.9,990,967.5,22.5,0.894,21.56,0.931,0.974,0.907,38.97,37.95,151.8,25503.2
1930-03-24,1929,6,25,962.5,107,0.111,855.5,990,967.8,22.2,1.04,21.21,0.935,0.979,0.916,41.6,40.74,163,27376.3
1930-03-31,1929,6,26,1009,122.4,0.122,886.8,990,967.9,22.1,1.13,20.96,0.936,0.979,0.917,42.65,41.77,167.1,28067.5
1930-04-07,1929,7,27,1056,125,0.118,930.6,990,968.1,21.9,1.24,20.69,0.938,0.98,0.919,44.28,43.4,173.6,29163.4
1930-04-14,1929,7,28,1080,125,0.116,954.8,990,968.2,21.8,1.3,20.55,0.939,0.98,0.92,45.17,44.26,177,29744.1
1930-04-21,1929,7,29,1133,125,0.11,1008,990,968.3,21.7,1.46,20.22,0.94,0.98,0.921,46.96,46.02,184.1,30926.1
1930-04-28,1929,7,30,1202,137.6,0.114,1064,990,968.5,21.5,1.67,19.8,0.94,0.98,0.921,48.53,47.56,190.2,31962
1930-05-05,1929,8,31,1477,153.4,0.104,1100,990,969.4,20.6,1.89,18.7,0.936,0.98,0.917,47.22,46.27,185.1,31096.1
1930-05-12,1929,8,32,1991,192,0.097,1100,990,971,19,1.94,17.03,0.929,0.98,0.91,42.67,41.81,167.2,28098
1930-05-19,1929,8,33,2147,252,0.118,1100,990,971.5,18.5,1.94,16.6,0.927,0.979,0.908,41.5,40.64,162.6,27309.2
1930-05-26,1929,8,34,1948,266.6,0.137,1100,990,970.9,19.1,1.94,17.14,0.93,0.98,0.911,42.96,42.11,168.4,28295
1930-06-02,1929,9,35,1728,210,0.122,1100,990,970.2,19.8,1.94,17.84,0.933,0.98,0.914,44.89,43.99,176,29562.1
1930-06-09,1929,9,36,1489,243.6,0.165,1100,990,969.4,20.6,1.9,18.65,0.936,0.98,0.917,47.08,46.14,184.5,31004.2
1930-06-16,1929,9,37,1191,257,0.217,934,990,968.5,21.5,1.31,20.19,0.936,0.978,0.915,43.16,42.2,168.8,28360.3
1930-06-23,1929,9,38,1012,257,0.254,754.7,990,967.9,22.1,0.896,21.17,0.932,0.973,0.907,39.84,38.79,142.1,23868.1
1930-06-30,1929,9,39,938.6,231.3,0.247,707.3,990,967.7,22.3,0.92,21.43,0.94,0.98,0.921,46.54,45.61,136.8,22986.3
1930-07-07,1929,10,40,673.3,227,0.338,446.3,990,966.6,23.4,0.574,22.83,0.932,0.976,0.91,41.71,40.75,90.85,15262.9
1930-07-14,1929,10,41,537.1,227,0.423,310.1,990,966,24,0.377,23.61,0.918,0.97,0.89,32.94,31.95,63.91,10736.8
1930-07-21,1929,10,42,482.8,186,0.385,296.8,990,965.8,24.2,0.35,23.88,0.916,0.97,0.888,31.82,30.86,61.72,10369.5
1930-07-28,1929,10,43,462.9,172.7,0.373,290.1,990,965.7,24.3,0.338,23.98,0.914,0.97,0.887,31.19,30.25,60.51,10165.3
1930-08-04,1929,11,44,435.3,155,0.356,280.3,990,965.6,24.4,0.321,24.12,0.912,0.97,0.885,30.23,29.33,58.66,9854.06
1930-08-11,1929,11,45,407.4,155,0.381,252.4,990,965.4,24.6,0.28,24.29,0.905,0.97,0.878,27.21,26.39,52.79,8868.23
1930-08-18,1929,11,46,378.1,155,0.41,223.1,990,965.3,24.7,0.309,24.4,0.908,0.973,0.883,31.1,30.3,47.13,7918.43
1930-08-25,1929,11,47,352.3,155,0.441,197.3,990,965.2,24.8,0.413,24.43,0.934,0.98,0.915,44.12,43.23,43.23,7262.88
1930-09-01,1929,12,48,327.4,118,0.361,209.4,990,965,25,0.376,24.59,0.924,0.977,0.903,39.79,38.92,45.56,7653.68
1930-09-08,1929,12,49,292.5,118,0.404,174.5,990,964.9,25.1,0.338,24.79,0.927,0.974,0.903,39.31,38.31,38.31,6435.35
1930-09-15,1929,12,50,277.5,118,0.425,159.5,990,964.8,25.2,0.296,24.89,0.921,0.971,0.894,35.88,34.82,34.82,5849.94
1930-09-22,1929,12,51,268.8,118,0.439,150.8,990,964.8,25.2,0.272,24.95,0.918,0.97,0.89,33.86,32.84,32.84,5517.05
1930-09-29,1929,12,52,258.6,112.3,0.434,146.3,990,964.7,25.3,0.261,25,0.916,0.97,0.888,32.85,31.87,31.87,5353.37
1930-10-06,1930,1,1,248.8,110,0.443,138.8,990,964.7,25.3,0.243,25.07,0.913,0.97,0.885,31.15,30.22,30.22,5076.45
1930-10-13,1930,1,2,236,110,0.466,126,990,964.6,25.4,0.213,25.17,0.907,0.97,0.88,28.2,27.36,27.36,4595.87
1930-10-20,1930,1,3,230.2,98.86,0.429,131.3,990,964.6,25.4,0.224,25.2,0.909,0.97,0.882,29.51,28.63,28.63,4809.24
1930-10-27,1930,1,4,223.3,95.86,0.429,127.4,990,964.5,25.5,0.214,25.25,0.908,0.97,0.88,28.64,27.78,27.78,4666.84
1930-11-03,1930,2,5,204.1,93,0.456,111.1,990,964.4,25.6,0.179,25.4,0.895,0.97,0.868,24.76,24.02,24.02,4034.89
1930-11-10,1930,2,6,209.3,70.71,0.339,138.6,990,964.5,25.5,0.239,25.31,0.912,0.97,0.884,31.38,30.43,30.43,5113.03
1930-11-17,1930,2,7,222.8,67,0.301,155.8,990,964.5,25.5,0.28,25.18,0.92,0.97,0.892,35.39,34.33,34.33,5767.12
1930-11-24,1930,2,8,241,67,0.279,174,990,964.6,25.4,0.331,25.03,0.927,0.975,0.903,39.56,38.56,38.56,6478.41
1930-12-01,1930,3,9,275.7,77,0.28,198.7,990,964.8,25.2,0.409,24.79,0.934,0.98,0.916,45.14,44.24,44.24,7431.95
1930-12-08,1930,3,10,352.1,77,0.22,275.1,990,965.2,24.8,0.307,24.53,0.911,0.97,0.883,30.14,29.24,58.48,9823.83
1930-12-15,1930,3,11,375.2,77,0.205,298.2,990,965.3,24.7,0.342,24.38,0.916,0.97,0.889,32.67,31.69,63.39,10648.9
1930-12-22,1930,3,12,389.2,77,0.198,312.2,990,965.3,24.7,0.364,24.29,0.919,0.97,0.892,34.18,33.16,66.31,11140.2
1930-12-29,1930,3,13,438.3,85,0.194,353.3,990,965.6,24.4,0.437,23.99,0.927,0.973,0.902,38.51,37.48,74.96,12593.8
1931-01-05,1930,4,14,468.4,91,0.195,377.4,990,965.7,24.3,0.482,23.81,0.931,0.978,0.91,41,40.1,80.21,13474.5
1931-01-12,1930,4,15,492.1,91,0.185,401.1,990,965.8,24.2,0.527,23.66,0.934,0.98,0.915,43.46,42.59,85.18,14310.6
1931-01-19,1930,4,16,545.1,91,0.167,454.1,990,966.1,23.9,0.513,23.43,0.927,0.974,0.903,38.83,37.86,94.18,15822
1931-01-26,1930,4,17,580.9,93,0.16,487.9,990,966.2,23.8,0.483,23.3,0.921,0.97,0.893,34.22,33.2,99.59,16731.2
1931-02-02,1930,5,18,582.7,105,0.18,477.7,990,966.2,23.8,0.47,23.31,0.919,0.97,0.892,33.46,32.46,97.38,16359.3
1931-02-09,1930,5,19,642.7,90.71,0.142,552,990,966.5,23.5,0.596,22.93,0.928,0.974,0.904,38.39,37.4,112.2,18849.4
1931-02-16,1930,5,20,707,85,0.12,622,990,966.7,23.3,0.724,22.55,0.935,0.98,0.916,42.86,41.99,126,21165.3
1931-02-23,1930,5,21,765,91.29,0.119,673.7,990,967,23,0.823,22.22,0.939,0.98,0.92,45.93,45.01,135,22683.6
1931-03-02,1930,6,22,827.1,129,0.156,698.1,990,967.2,22.8,0.879,21.91,0.94,0.98,0.921,47,46.06,138.2,23212.9
1931-03-09,1930,6,23,918.7,129,0.141,789.7,990,967.6,22.4,0.894,21.53,0.931,0.973,0.906,38.79,37.76,151.1,25377.6
1931-03-16,1930,6,24,1053,129,0.123,924.5,990,968.1,21.9,1.22,20.71,0.938,0.98,0.919,44,43.11,172.4,28967.4
1931-03-23,1930,6,25,1364,129,0.0963,1081,990,969.1,20.9,1.78,19.17,0.938,0.98,0.919,47.57,46.62,186.5,31330.1
1931-03-30,1930,6,26,2286,142.6,0.0628,1100,990,971.8,18.2,1.94,16.29,0.925,0.977,0.903,40.64,39.69,158.8,26673.6
1931-04-06,1930,7,27,2713,167.7,0.0617,1100,990,972.8,17.2,1.94,15.24,0.916,0.971,0.889,37.63,36.53,146.1,24550.5
1931-04-13,1930,7,28,2934,217,0.074,1100,990,973.4,16.6,1.94,14.7,0.91,0.97,0.883,36.08,35,140,23518
1931-04-20,1930,7,29,3101,217,0.07,1100,990,973.8,16.2,1.94,14.3,0.905,0.97,0.878,34.93,33.88,135.5,22769.1
1931-04-27,1930,7,30,3298,261.6,0.0792,1100,990,974.2,15.8,1.94,13.87,0.9,0.97,0.873,33.65,32.64,130.6,21934.7
1931-05-04,1930,8,31,3177,321,0.101,1100,990,973.9,16.1,1.94,14.13,0.903,0.97,0.876,34.43,33.4,133.6,22444.4
1931-05-11,1930,8,32,2797,321,0.115,1100,990,973,17,1.94,15.04,0.913,0.971,0.887,37.04,35.96,143.8,24162.4
1931-05-18,1930,8,33,2386,321,0.135,1100,990,972,18,1.94,16.03,0.923,0.976,0.901,39.9,38.94,155.8,26168.9
1931-05-25,1930,8,34,2058,321,0.156,1100,990,971.2,18.8,1.94,16.83,0.928,0.98,0.909,42.12,41.27,165.1,27731.4
1931-06-01,1930,9,35,1762,257,0.146,1100,990,970.3,19.7,1.94,17.73,0.933,0.98,0.914,44.59,43.7,174.8,29365
1931-06-08,1930,9,36,1496,257,0.172,1100,990,969.5,20.5,1.9,18.63,0.936,0.98,0.917,47.02,46.08,184.3,30962.4
1931-06-15,1930,9,37,1273,257,0.203,1012,990,968.8,21.2,1.54,19.7,0.938,0.98,0.919,45.75,44.83,179.3,30126.7
1931-06-22,1930,9,38,1082,257,0.238,824.7,990,968.2,21.8,1,20.84,0.933,0.975,0.909,39.29,38.29,153.2,25731.6
1931-06-29,1930,9,39,866.1,235.6,0.273,630.5,990,967.4,22.6,0.765,21.87,0.934,0.978,0.913,42.08,41.15,123.4,20737.4
1931-07-06,1930,10,40,691.1,227,0.33,464.1,990,966.7,23.3,0.577,22.76,0.931,0.976,0.908,40.79,39.82,93.94,15781.3
1931-07-13,1930,10,41,577.2,227,0.394,350.2,990,966.2,23.8,0.445,23.36,0.925,0.972,0.899,37.12,36.08,72.15,12121.9
1931-07-20,1930,10,42,520.3,227,0.437,293.3,990,965.9,24.1,0.349,23.71,0.914,0.97,0.887,31.18,30.24,60.49,10161.6
1931-07-27,1930,10,43,473.3,214.7,0.453,258.6,990,965.7,24.3,0.294,23.98,0.906,0.97,0.879,27.56,26.73,53.47,8982.17
1931-08-03,1930,11,44,440.3,184,0.418,256.3,990,965.6,24.4,0.289,24.13,0.906,0.97,0.879,27.48,26.65,53.3,8954.84
1931-08-10,1930,11,45,417.4,159.1,0.381,258.2,990,965.5,24.5,0.289,24.23,0.907,0.97,0.88,27.83,26.99,53.98,9069.44
1931-08-17,1930,11,46,385.2,167.4,0.437,217.8,990,965.3,24.7,0.312,24.36,0.914,0.973,0.89,32.45,31.61,46.17,7757.08
1931-08-24,1930,11,47,339.9,184,0.542,155.9,990,965.1,24.9,0.294,24.61,0.919,0.97,0.892,34.59,33.56,33.56,5637.33
1931-08-31,1930,11,48,318.5,127.4,0.4,191,990,965,25,0.392,24.62,0.932,0.979,0.912,42.98,42.08,42.08,7069.44
1931-09-07,1930,12,49,304.7,118,0.387,186.7,990,964.9,25.1,0.374,24.7,0.931,0.979,0.911,42.09,41.21,41.21,6924.11
1931-09-14,1930,12,50,290.5,118,0.406,172.5,990,964.9,25.1,0.332,24.81,0.926,0.974,0.901,38.86,37.83,37.83,6356.16
1931-09-21,1930,12,51,277.3,138,0.498,139.3,990,964.8,25.2,0.247,24.94,0.913,0.97,0.885,31.1,30.17,30.17,5068.05
1931-09-28,1930,12,52,248.8,114.6,0.46,134.2,990,964.7,25.3,0.234,25.07,0.908,0.97,0.881,30.03,29.13,29.13,4893.82
1931-10-05,1931,1,1,236.2,97,0.411,139.2,990,964.6,25.4,0.242,25.14,0.913,0.97,0.885,31.33,30.39,30.39,5105.04
1931-10-12,1931,1,2,236.2,97,0.411,139.2,990,964.6,25.4,0.242,25.14,0.913,0.97,0.885,31.33,30.39,30.39,5105.04
1931-10-19,1931,1,3,238.6,97,0.407,141.6,990,964.6,25.4,0.248,25.12,0.914,0.97,0.886,31.89,30.93,30.93,5196.04
1931-10-26,1931,1,4,260.1,98.29,0.378,161.8,990,964.7,25.3,0.3,24.96,0.922,0.971,0.895,36.51,35.44,35.44,5953.42
1931-11-02,1931,2,5,289.7,106,0.368,183.7,990,964.9,25.1,0.369,24.77,0.929,0.976,0.907,41.46,40.47,40.47,6799.09
1931-11-09,1931,2,6,279.6,106,0.379,173.6,990,964.8,25.2,0.335,24.85,0.926,0.974,0.903,39.18,38.18,38.18,6413.42
1931-11-16,1931,2,7,303.2,106,0.35,197.2,990,964.9,25.1,0.371,24.71,0.927,0.978,0.907,40.81,39.94,43.3,7273.78
1931-11-23,1931,2,8,351.9,106,0.302,245.9,990,965.2,24.8,0.267,24.57,0.902,0.97,0.875,26.74,25.94,51.87,8714.77
1931-11-30,1931,2,9,430.3,116.3,0.274,314.1,990,965.5,24.5,0.38,24.09,0.918,0.971,0.892,34,33.05,66.11,11106.4
1931-12-07,1931,3,10,589.2,121.4,0.206,467.8,990,966.3,23.7,0.46,23.29,0.918,0.97,0.891,32.7,31.72,95.15,15984.4
1931-12-14,1931,3,11,589.2,126,0.214,463.2,990,966.3,23.7,0.454,23.29,0.917,0.97,0.89,32.36,31.39,94.17,15821.2
1931-12-21,1931,3,12,620.5,126,0.203,494.5,990,966.4,23.6,0.502,23.12,0.922,0.97,0.894,34.44,33.4,100.2,16835
1931-12-28,1931,3,13,623.5,131.6,0.211,492,990,966.4,23.6,0.498,23.11,0.921,0.97,0.894,34.24,33.21,99.62,16736.9
1932-01-04,1931,4,14,673.1,139,0.207,534.1,990,966.6,23.4,0.572,22.84,0.926,0.972,0.9,36.9,35.87,107.6,18078.2
1932-01-11,1931,4,15,832.9,139,0.167,693.9,990,967.2,22.8,0.873,21.89,0.94,0.98,0.921,46.66,45.73,137.2,23047
1932-01-18,1931,4,16,920.3,139,0.151,781.3,990,967.6,22.4,0.903,21.52,0.932,0.974,0.908,40.17,39.14,149.7,25148.4
1932-01-25,1931,4,17,928.7,139,0.15,789.7,990,967.6,22.4,0.894,21.49,0.931,0.973,0.906,38.73,37.7,150.8,25331.8
1932-02-01,1931,5,18,991.2,162,0.164,829.2,990,967.9,22.1,0.99,21.15,0.934,0.976,0.911,40.14,39.19,156.8,26334.7
1932-02-08,1931,5,19,1038,162,0.156,875.7,990,968,22,1.1,20.88,0.936,0.979,0.917,41.94,41.08,164.3,27607.2
1932-02-15,1931,5,20,1086,158.4,0.146,927.9,990,968.2,21.8,1.24,20.59,0.938,0.98,0.919,43.93,43.05,172.2,28929.6
1932-02-22,1931,5,21,1184,137,0.116,1038,990,968.5,21.5,1.57,19.95,0.939,0.98,0.921,47.69,46.73,186.9,31403.9
1932-02-29,1931,5,22,1509,176.4,0.117,1100,990,969.5,20.5,1.89,18.6,0.936,0.98,0.917,46.93,45.99,184,30906.5
1932-03-07,1931,6,23,2393,207,0.0865,1100,990,972,18,1.94,16.01,0.922,0.975,0.9,39.85,38.87,155.5,26122.8
1932-03-14,1931,6,24,3497,239,0.0688,1100,990,974.6,15.4,1.94,13.45,0.892,0.97,0.866,32.39,31.42,125.7,21115.2
1932-03-21,1931,6,25,3689,239,0.0648,1100,990,975,15,1.94,13.04,0.886,0.97,0.859,31.16,30.22,120.9,20309.7
1932-03-28,1931,6,26,3655,263,0.0722,1100,990,974.9,15.1,1.94,13.11,0.887,0.97,0.861,31.37,30.43,121.7,20450.7
1932-04-04,1931,7,27,3401,295,0.0868,1100,990,974.4,15.6,1.94,13.65,0.896,0.97,0.869,33,32.01,128,21507.7
1932-04-11,1931,7,28,3135,295,0.0942,1100,990,973.8,16.2,1.94,14.23,0.905,0.97,0.877,34.7,33.66,134.6,22620.4
1932-04-18,1931,7,29,2678,250.4,0.0931,1100,990,972.7,17.3,1.94,15.32,0.917,0.972,0.891,37.88,36.81,147.3,24738
1932-04-25,1931,7,30,2336,225.4,0.0968,1100,990,971.9,18.1,1.94,16.15,0.924,0.977,0.903,40.25,39.31,157.2,26417.6
1932-05-02,1931,8,31,2060,276,0.134,1100,990,971.2,18.8,1.94,16.82,0.928,0.98,0.909,42.09,41.24,165,27714
1932-05-09,1931,8,32,1833,276,0.151,1100,990,970.6,19.4,1.94,17.5,0.931,0.98,0.913,43.96,43.08,172.3,28948.2
1932-05-16,1931,8,33,1594,252,0.158,1100,990,969.8,20.2,1.92,18.29,0.935,0.98,0.916,46.11,45.19,180.8,30368.4
1932-05-23,1931,8,34,1416,192,0.136,1100,990,969.2,20.8,1.86,18.92,0.937,0.98,0.918,47.81,46.85,187.4,31483.4
1932-05-30,1931,8,35,1231,169.9,0.138,1058,990,968.6,21.4,1.65,19.72,0.939,0.98,0.92,48.03,47.07,188.3,31630.9
1932-06-06,1931,9,36,1119,175,0.157,944.2,990,968.3,21.7,1.29,20.44,0.938,0.98,0.919,44.37,43.48,173.9,29217.9
1932-06-13,1931,9,37,976.6,210,0.216,766.6,990,967.8,22.2,0.97,21.24,0.937,0.978,0.917,44.11,43.16,146.2,24568.4
1932-06-20,1931,9,38,790.7,210,0.267,580.7,990,967.1,22.9,0.669,22.27,0.93,0.975,0.907,39.28,38.31,114.9,19308.7
1932-06-27,1931,9,39,660.1,199.7,0.303,460.4,990,966.5,23.5,0.6,22.86,0.934,0.977,0.913,43.38,42.41,94.12,15812.4
1932-07-04,1931,10,40,575,186,0.324,389,990,966.2,23.8,0.513,23.3,0.932,0.978,0.911,41.41,40.49,80.98,13603.8
1932-07-11,1931,10,41,521.9,186,0.357,335.9,990,965.9,24.1,0.416,23.64,0.923,0.971,0.896,35.93,34.88,69.75,11718.3
1932-07-18,1931,10,42,462.3,186,0.403,276.3,990,965.7,24.3,0.318,24,0.911,0.97,0.884,29.62,28.73,57.47,9654.7
1932-07-25,1931,10,43,435.1,186,0.428,249.1,990,965.6,24.4,0.278,24.16,0.904,0.97,0.877,26.68,25.88,51.76,8696.22
1932-08-01,1931,11,44,411.2,155,0.377,256.2,990,965.5,24.5,0.285,24.26,0.906,0.97,0.879,27.63,26.8,53.6,9005.2
1932-08-08,1931,11,45,385.6,155,0.402,230.6,990,965.3,24.7,0.249,24.42,0.897,0.97,0.87,24.78,24.04,48.07,8076.13
1932-08-15,1931,11,46,365,155,0.425,210,990,965.2,24.8,0.455,24.32,0.937,0.98,0.919,46.94,46,46,7727.56
1932-08-22,1931,11,47,338.2,155,0.459,183.2,990,965.1,24.9,0.368,24.54,0.929,0.978,0.909,40.98,40.07,40.07,6731.39
1932-08-29,1931,11,48,318.7,133.9,0.419,184.9,990,965,25,0.372,24.63,0.93,0.976,0.908,41.55,40.58,40.58,6817.56
1932-09-05,1931,12,49,299.4,118,0.394,181.4,990,964.9,25.1,0.358,24.74,0.929,0.977,0.908,40.88,39.96,39.96,6713.32
1932-09-12,1931,12,50,282.5,118,0.418,164.5,990,964.8,25.2,0.309,24.86,0.923,0.971,0.896,37.01,35.94,35.94,6038.28
1932-09-19,1931,12,51,270.2,118,0.437,152.2,990,964.8,25.2,0.276,24.94,0.918,0.97,0.891,34.18,33.16,33.16,5570.54
1932-09-26,1931,12,52,257.7,112,0.434,145.7,990,964.7,25.3,0.259,25.01,0.915,0.97,0.888,32.73,31.75,31.75,5333.73
1932-10-03,1932,1,1,239.2,97,0.406,142.2,990,964.6,25.4,0.249,25.12,0.914,0.97,0.887,32.01,31.05,31.05,5216.31
1932-10-10,1932,1,2,223.2,97,0.434,126.2,990,964.5,25.5,0.211,25.25,0.907,0.97,0.88,28.35,27.49,27.49,4619.13
1932-10-17,1932,1,3,209.6,97,0.464,112.6,990,964.5,25.5,0.182,25.36,0.896,0.97,0.869,25.09,24.34,24.34,4088.62
1932-10-24,1932,1,4,197.6,97,0.491,100.6,990,964.4,25.6,0.159,25.43,0.885,0.968,0.857,22.22,21.5,21.5,3612.36
1932-10-31,1932,1,5,195.2,93.57,0.479,101.6,990,964.4,25.6,0.16,25.43,0.886,0.968,0.858,22.46,21.75,21.75,3654.13
1932-11-07,1932,2,6,195.2,81.86,0.419,113.4,990,964.4,25.6,0.183,25.41,0.896,0.969,0.868,25.33,24.56,24.56,4125.35
1932-11-14,1932,2,7,205,67,0.327,138,990,964.4,25.6,0.236,25.33,0.912,0.97,0.885,31.28,30.34,30.34,5097.76
1932-11-21,1932,2,8,258,67,0.26,191,990,964.7,25.3,0.384,24.89,0.932,0.978,0.912,43.45,42.52,42.52,7143.77
1932-11-28,1932,2,9,274.4,88.14,0.322,186.2,990,964.8,25.2,0.339,24.86,0.923,0.973,0.899,38.53,37.54,40.81,6856.34
1932-12-05,1932,3,10,279.7,100.1,0.359,179.6,990,964.8,25.2,0.317,24.86,0.921,0.974,0.897,36.92,35.95,39.24,6591.79
1932-12-12,1932,3,11,326.4,77,0.237,249.4,990,965,25,0.268,24.7,0.904,0.97,0.877,27.31,26.49,52.98,8900.37
1932-12-19,1932,3,12,383.7,77,0.201,306.7,990,965.3,24.7,0.355,24.33,0.918,0.97,0.89,33.58,32.57,65.15,10944.9
1932-12-26,1932,3,13,442.2,83.14,0.188,359,990,965.6,24.4,0.447,23.96,0.928,0.974,0.904,39.13,38.13,76.26,12811.6
