date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1933-01-02,1932,4,14,507.4,120,0.237,387.4,990,965.9,24.1,0.505,23.61,0.932,0.977,0.91,41.77,40.82,81.64,13715.3
1933-01-09,1932,4,15,578.6,120,0.208,458.6,990,966.2,23.8,0.526,23.27,0.927,0.974,0.903,39.07,38.1,94.51,15877.4
1933-01-16,1932,4,16,684.5,120,0.176,564.5,990,966.6,23.4,0.624,22.74,0.929,0.975,0.906,38.97,38,114,19151.7
1933-01-23,1932,4,17,687.7,120,0.175,567.7,990,966.7,23.3,0.629,22.72,0.93,0.974,0.906,39.2,38.19,114.6,19248.5
1933-01-30,1932,4,18,703.1,132.1,0.188,570.9,990,966.7,23.3,0.636,22.65,0.93,0.975,0.906,39.31,38.31,114.9,19307.9
1933-02-06,1932,5,19,742.3,127.9,0.172,614.4,990,966.9,23.1,0.717,22.41,0.934,0.979,0.914,42.04,41.16,123.5,20743.4
1933-02-13,1932,5,20,793.6,105,0.132,688.6,990,967.1,22.9,0.856,22.07,0.939,0.98,0.921,46.66,45.73,137.2,23045.5
1933-02-20,1932,5,21,882.4,105,0.119,777.4,990,967.4,22.6,0.856,21.71,0.93,0.973,0.905,38.48,37.44,149.8,25160.7
1933-02-27,1932,5,22,960.2,122.1,0.127,838.1,990,967.7,22.3,1,21.26,0.934,0.978,0.913,40.8,39.9,159.6,26810.3
1933-03-06,1932,6,23,1048,129,0.123,918.6,990,968,22,1.21,20.74,0.938,0.98,0.919,43.81,42.93,171.7,28849.7
1933-03-13,1932,6,24,1123,129,0.115,994.1,990,968.3,21.7,1.42,20.3,0.94,0.98,0.921,46.47,45.54,182.2,30601.9
1933-03-20,1932,6,25,1252,129,0.103,1083,990,968.7,21.3,1.75,19.56,0.939,0.98,0.92,48.73,47.76,191,32093
1933-03-27,1932,6,26,1426,134.4,0.0942,1100,990,969.2,20.8,1.88,18.87,0.937,0.98,0.918,47.68,46.72,186.9,31398.9
1933-04-03,1932,7,27,1565,148,0.0946,1100,990,969.7,20.3,1.93,18.38,0.935,0.98,0.916,46.34,45.42,181.7,30520.8
1933-04-10,1932,7,28,1537,148,0.0963,1100,990,969.6,20.4,1.92,18.47,0.935,0.98,0.917,46.6,45.67,182.7,30690.5
1933-04-17,1932,7,29,1438,148,0.103,1100,990,969.3,20.7,1.89,18.82,0.937,0.98,0.918,47.54,46.59,186.4,31310.1
1933-04-24,1932,7,30,1326,148,0.112,1097,990,968.9,21.1,1.83,19.24,0.938,0.98,0.919,48.54,47.57,190.3,31969.6
1933-05-01,1932,8,31,1159,192,0.166,967.4,990,968.4,21.6,1.35,20.25,0.939,0.98,0.92,45.09,44.18,176.7,29691.2
1933-05-08,1932,8,32,1064,166.3,0.156,898,990,968.1,21.9,1.16,20.74,0.937,0.98,0.918,42.77,41.91,167.7,28165.8
1933-05-15,1932,8,33,951.7,147,0.155,804.7,990,967.7,22.3,0.93,21.37,0.932,0.974,0.908,39.26,38.26,153.1,25713.1
1933-05-22,1932,8,34,778.1,147,0.19,631.1,990,967,23,0.754,22.23,0.935,0.978,0.914,42.83,41.89,125.7,21113.1
1933-05-29,1932,8,35,627.9,131,0.208,496.9,990,966.4,23.6,0.535,23.06,0.925,0.971,0.899,36.9,35.86,100.9,16952.5
1933-06-05,1932,9,36,505.2,119,0.237,386.2,990,965.9,24.1,0.504,23.62,0.931,0.976,0.909,41.65,40.67,81.35,13666.6
1933-06-12,1932,9,37,445.1,119,0.267,326.1,990,965.6,24.4,0.394,24,0.922,0.97,0.894,35.38,34.32,68.63,11530.1
1933-06-19,1932,9,38,419.4,119,0.284,300.4,990,965.5,24.5,0.351,24.16,0.917,0.97,0.889,32.63,31.65,63.29,10633.2
1933-06-26,1932,9,39,394.3,115.9,0.294,278.5,990,965.4,24.6,0.316,24.31,0.912,0.97,0.885,30.28,29.37,58.73,9867.42
1933-07-03,1932,10,40,362,108,0.299,254,990,965.2,24.8,0.279,24.51,0.906,0.97,0.878,27.65,26.82,53.65,9012.5
1933-07-10,1932,10,41,334.9,108,0.323,226.9,990,965.1,24.9,0.276,24.65,0.903,0.971,0.877,28.26,27.48,48.09,8078.28
1933-07-17,1932,10,42,318,108,0.34,210,990,965,25,0.452,24.56,0.937,0.98,0.919,47.4,46.45,46.45,7804.4
1933-07-24,1932,10,43,299.4,108,0.361,191.4,990,964.9,25.1,0.39,24.71,0.932,0.98,0.913,43.23,42.35,42.35,7114.75
1933-07-31,1932,10,44,285.4,95.14,0.334,190.2,990,964.8,25.2,0.384,24.77,0.932,0.98,0.913,43.08,42.2,42.2,7088.92
1933-08-07,1932,11,45,264.4,93,0.352,171.4,990,964.8,25.2,0.328,24.91,0.926,0.973,0.901,38.76,37.74,37.74,6340.39
1933-08-14,1932,11,46,236.1,93,0.394,143.1,990,964.6,25.4,0.252,25.13,0.915,0.97,0.887,32.26,31.3,31.3,5257.58
1933-08-21,1932,11,47,224,93,0.415,131,990,964.5,25.5,0.223,25.23,0.909,0.97,0.882,29.47,28.59,28.59,4802.45
1933-08-28,1932,11,48,217.7,84,0.385,133.7,990,964.5,25.5,0.228,25.27,0.91,0.97,0.883,30.16,29.26,29.26,4914.85
1933-09-04,1932,12,49,203.8,72,0.354,131.8,990,964.4,25.6,0.222,25.36,0.91,0.97,0.882,29.81,28.91,28.91,4857.27
1933-09-11,1932,12,50,198.5,72,0.363,126.5,990,964.4,25.6,0.21,25.38,0.907,0.97,0.88,28.56,27.7,27.7,4653.53
1933-09-18,1932,12,51,194.8,72,0.37,122.8,990,964.4,25.6,0.202,25.39,0.905,0.97,0.878,27.65,26.82,26.82,4506.13
1933-09-25,1932,12,52,190.7,69.14,0.362,121.6,990,964.4,25.6,0.199,25.38,0.903,0.97,0.876,27.33,26.51,26.51,4454.22
1933-10-02,1933,1,1,185.1,52,0.281,133.1,990,964.4,25.6,0.222,25.35,0.91,0.97,0.883,30.12,29.22,29.22,4908.29
1933-10-09,1933,1,2,174.5,52,0.298,122.5,990,964.5,25.5,0.198,25.35,0.904,0.97,0.877,27.55,26.73,26.73,4490.2
1933-10-16,1933,1,3,165.5,52,0.314,113.5,990,964.5,25.5,0.179,25.35,0.897,0.97,0.87,25.31,24.55,24.55,4124.15
1933-10-23,1933,1,4,165.9,52,0.314,113.9,990,964.5,25.5,0.18,25.35,0.897,0.97,0.87,25.42,24.65,24.65,4141.84
1933-10-30,1933,1,5,181.8,50.57,0.279,131.2,990,964.4,25.6,0.217,25.35,0.909,0.97,0.882,29.66,28.77,28.77,4832.81
1933-11-06,1933,2,6,192.8,54.86,0.284,137.9,990,964.4,25.6,0.234,25.35,0.912,0.97,0.885,31.28,30.34,30.34,5097.83
1933-11-13,1933,2,7,212.7,67,0.315,145.7,990,964.5,25.5,0.255,25.27,0.916,0.97,0.888,33.06,32.07,32.07,5387.26
1933-11-20,1933,2,8,230.8,67,0.291,163.8,990,964.6,25.4,0.302,25.11,0.923,0.971,0.896,37.22,36.16,36.16,6074.42
1933-11-27,1933,2,9,270.3,71.29,0.264,199,990,964.8,25.2,0.371,24.85,0.928,0.978,0.908,41.39,40.52,43.99,7389.8
1933-12-04,1933,3,10,329.2,77,0.234,252.2,990,965,25,0.272,24.68,0.905,0.97,0.878,27.63,26.8,53.6,9005.24
1933-12-11,1933,3,11,384.1,104,0.271,280.1,990,965.3,24.7,0.316,24.36,0.912,0.97,0.885,30.53,29.61,59.23,9950.02
1933-12-18,1933,3,12,442.9,104,0.235,338.9,990,965.6,24.4,0.413,23.99,0.924,0.972,0.898,36.84,35.8,71.59,12027.5
1933-12-25,1933,3,13,493.5,104,0.211,389.5,990,965.8,24.2,0.507,23.67,0.932,0.978,0.912,42.15,41.24,82.47,13855.4
1934-01-01,1933,4,14,561.1,120,0.214,441.1,990,966.1,23.9,0.581,23.29,0.935,0.979,0.915,44.78,43.83,92.21,15491.6
1934-01-08,1933,4,15,614.6,120,0.195,494.6,990,966.4,23.6,0.499,23.14,0.922,0.97,0.894,34.48,33.45,100.3,16857.1
1934-01-15,1933,4,16,662.1,120,0.181,542.1,990,966.5,23.5,0.582,22.87,0.927,0.971,0.9,37.57,36.49,109.5,18392.3
1934-01-22,1933,4,17,717.3,120,0.167,597.3,990,966.8,23.2,0.684,22.55,0.933,0.978,0.912,41.05,40.15,120.4,20235.2
1934-01-29,1933,4,18,752.8,129.7,0.172,623.1,990,966.9,23.1,0.733,22.36,0.935,0.98,0.916,42.57,41.72,125.2,21028.4
1934-02-05,1933,5,19,796.4,137,0.172,659.4,990,967.1,22.9,0.802,22.11,0.938,0.98,0.919,44.68,43.79,131.4,22067.7
1934-02-12,1933,5,20,833.5,137,0.164,696.5,990,967.2,22.8,0.874,21.89,0.94,0.98,0.921,46.85,45.91,137.7,23138.3
1934-02-19,1933,5,21,1031,114.1,0.113,916.5,990,968,22,1.22,20.81,0.936,0.977,0.915,43.63,42.66,170.6,28668.1
1934-02-26,1933,5,22,1529,149.6,0.0966,1100,990,969.6,20.4,1.89,18.53,0.935,0.98,0.917,46.76,45.82,183.3,30792.9
1934-03-05,1933,6,23,2318,191,0.0828,1100,990,971.9,18.1,1.94,16.2,0.924,0.976,0.902,40.36,39.42,157.7,26490.3
1934-03-12,1933,6,24,3288,239,0.0733,1100,990,974.1,15.9,1.94,13.91,0.899,0.97,0.872,33.75,32.73,130.9,21996.9
1934-03-19,1933,6,25,4911,239,0.0493,1100,990.02,977.3,12.7,1.93,10.79,0.618,0.693,0.6,18.59,18.04,72.14,12119.9
1934-03-26,1933,6,26,5416,256.9,0.0476,1100,990.04,978.2,11.9,1.93,9.964,0.37,0.416,0.359,10.15,9.844,39.38,6615.14
1934-04-02,1933,7,27,4778,364,0.0763,1100,990,977.1,12.9,1.94,10.96,0.864,0.97,0.838,25.53,24.76,99.05,16640.4
1934-04-09,1933,7,28,4146,314.7,0.0758,1100,990,975.9,14.1,1.94,12.11,0.868,0.97,0.842,28.36,27.51,110.1,18489.3
1934-04-16,1933,7,29,3671,295,0.0805,1100,990,975,15,1.94,13.08,0.886,0.97,0.86,31.26,30.33,121.3,20379.5
1934-04-23,1933,7,30,3233,295,0.0914,1100,990,974,16,1.94,14.01,0.901,0.97,0.874,34.07,33.05,132.2,22209.9
1934-04-30,1933,7,31,2859,317.3,0.111,1100,990,973.2,16.8,1.94,14.89,0.912,0.97,0.885,36.61,35.51,142.1,23865
1934-05-07,1933,8,32,2584,321,0.124,1100,990,972.5,17.5,1.94,15.55,0.919,0.973,0.894,38.54,37.5,150,25197.6
1934-05-14,1933,8,33,2226,321,0.145,1100,990,971.6,18.4,1.94,16.41,0.926,0.978,0.906,40.99,40.09,160.4,26940.4
1934-05-21,1933,8,34,1999,276,0.138,1100,990,971.1,18.9,1.94,16.98,0.929,0.98,0.91,42.53,41.68,166.7,28010.4
1934-05-28,1933,8,35,1764,247.7,0.14,1100,990,970.3,19.7,1.94,17.72,0.932,0.98,0.914,44.57,43.68,174.7,29353
1934-06-04,1933,9,36,1440,210,0.146,1100,990,969.3,20.7,1.88,18.83,0.937,0.98,0.918,47.55,46.6,186.4,31313.8
1934-06-11,1933,9,37,1160,210,0.182,950,990,968.4,21.6,1.33,20.27,0.937,0.98,0.919,44.2,43.3,173.2,29100.6
1934-06-18,1933,9,38,1006,210,0.209,796.4,990,967.9,22.1,0.983,21.11,0.935,0.976,0.913,41.99,41,150.4,25270.7
1934-06-25,1933,9,39,829.5,206.6,0.25,622.9,990,967.2,22.8,0.747,22.04,0.934,0.977,0.912,41.85,40.88,122.6,20603.5
1934-07-02,1933,10,40,630.4,186,0.296,444.4,990,966.4,23.6,0.562,23.02,0.932,0.977,0.911,41.8,40.87,91.24,15329
1934-07-09,1933,10,41,533.7,186,0.349,347.7,990,966,24,0.437,23.56,0.925,0.972,0.899,37.16,36.12,72.24,12136.8
1934-07-16,1933,10,42,474,186,0.393,288,990,965.7,24.3,0.336,23.93,0.914,0.97,0.886,30.88,29.95,59.9,10063
1934-07-23,1933,10,43,435.5,186,0.427,249.5,990,965.6,24.4,0.278,24.16,0.904,0.97,0.877,26.72,25.92,51.84,8709.93
1934-07-30,1933,10,44,416.5,163.9,0.393,252.6,990,965.5,24.5,0.281,24.25,0.905,0.97,0.878,27.18,26.37,52.74,8859.59
1934-08-06,1933,11,45,389.9,155,0.398,234.9,990,965.3,24.7,0.29,24.36,0.906,0.971,0.88,28.85,28.05,49.36,8293.01
1934-08-13,1933,11,46,351.7,155,0.441,196.7,990,965.2,24.8,0.411,24.43,0.934,0.98,0.915,43.99,43.1,43.1,7241.1
1934-08-20,1933,11,47,325.8,155,0.476,170.8,990,965,25,0.331,24.64,0.925,0.972,0.899,38.18,37.12,37.12,6236.11
1934-08-27,1933,11,48,308,144.4,0.468,163.6,990,964.9,25.1,0.311,24.75,0.922,0.973,0.897,36.63,35.65,35.65,5989.41
1934-09-03,1933,12,49,283.5,118,0.416,165.5,990,964.8,25.2,0.312,24.85,0.923,0.972,0.897,37.24,36.18,36.18,6078.44
1934-09-10,1933,12,50,266.1,118,0.444,148.1,990,964.8,25.2,0.266,24.97,0.916,0.97,0.889,33.25,32.25,32.25,5417.98
1934-09-17,1933,12,51,256.9,118,0.459,138.9,990,964.7,25.3,0.243,25.03,0.913,0.97,0.885,31.12,30.18,30.18,5070.81
1934-09-24,1933,12,52,244,118,0.484,126,990,964.7,25.3,0.213,25.13,0.905,0.97,0.878,28.11,27.27,27.27,4581
1934-10-01,1934,1,1,226.3,97,0.429,129.3,990,964.6,25.4,0.218,25.22,0.908,0.97,0.881,29.05,28.18,28.18,4734.72
1934-10-08,1934,1,2,205,97,0.474,108,990,964.4,25.6,0.173,25.39,0.892,0.969,0.865,24,23.27,23.27,3909.16
1934-10-15,1934,1,3,190.5,93.57,0.491,96.91,990,964.4,25.6,0.152,25.43,0.881,0.965,0.85,21.29,20.56,20.56,3454.44
1934-10-22,1934,1,4,188.2,73,0.388,115.2,990,964.4,25.6,0.185,25.39,0.898,0.97,0.871,25.78,25.01,25.01,4200.88
1934-10-29,1934,1,5,209.8,69.57,0.333,140.2,990,964.5,25.5,0.242,25.3,0.913,0.97,0.886,31.77,30.82,30.82,5176.94
1934-11-05,1934,2,6,228.6,70.71,0.309,157.9,990,964.6,25.4,0.287,25.14,0.921,0.97,0.893,35.85,34.78,34.78,5843.64
1934-11-12,1934,2,7,257.3,93,0.362,164.3,990,964.7,25.3,0.307,24.97,0.923,0.972,0.897,37.13,36.09,36.09,6063.41
1934-11-19,1934,2,8,285.1,93,0.327,192.1,990,964.8,25.2,0.391,24.77,0.932,0.979,0.913,43.51,42.6,42.6,7156.32
1934-11-26,1934,2,9,383.7,100.1,0.263,283.6,990,965.3,24.7,0.325,24.37,0.911,0.97,0.884,30.87,29.94,59.89,10060.9
1934-12-03,1934,3,10,429.9,118,0.275,311.9,990,965.5,24.5,0.369,24.1,0.919,0.97,0.891,33.86,32.84,65.69,11035.9
1934-12-10,1934,3,11,450.2,118,0.262,332.2,990,965.6,24.4,0.404,23.97,0.923,0.97,0.895,36.03,34.95,69.91,11744.4
1934-12-17,1934,3,12,475.7,118,0.248,357.7,990,965.7,24.3,0.449,23.81,0.927,0.973,0.902,38.72,37.69,75.37,12662.8
1934-12-24,1934,3,13,526,118,0.225,408,990,966,24,0.545,23.49,0.935,0.98,0.916,43.92,43.02,86.05,14456.4
1934-12-31,1934,3,14,563.2,136,0.241,427.2,990,966.1,23.9,0.585,23.28,0.937,0.98,0.918,45.7,44.79,89.58,15049
1935-01-07,1934,4,15,602.7,130.9,0.218,471.8,990,966.3,23.7,0.58,23.11,0.932,0.976,0.91,42.3,41.3,97.2,16329.9
1935-01-14,1934,4,16,677.4,120,0.177,557.4,990,966.6,23.4,0.61,22.78,0.928,0.973,0.904,38.54,37.51,112.5,18905.8
1935-01-21,1934,4,17,744,120,0.161,624,990,966.9,23.1,0.734,22.39,0.935,0.98,0.916,42.7,41.83,125.5,21080.7
1935-01-28,1934,4,18,834.5,138,0.165,696.5,990,967.2,22.8,0.876,21.89,0.94,0.98,0.921,46.83,45.89,137.7,23130.1
1935-02-04,1934,5,19,923.9,162,0.176,761.9,990,967.6,22.4,0.918,21.49,0.935,0.976,0.912,42.72,41.7,146.4,24597.1
1935-02-11,1934,5,20,1053,137,0.13,916.5,990,968.1,21.9,1.2,20.73,0.937,0.98,0.919,43.66,42.78,171.1,28745.2
1935-02-18,1934,5,21,1248,151.3,0.121,1050,990,968.7,21.3,1.64,19.68,0.939,0.98,0.92,47.52,46.57,186.3,31297.4
1935-02-25,1934,5,22,1650,195,0.117,1100,990,970,20,1.92,18.11,0.934,0.98,0.915,45.61,44.7,178.8,30038.9
1935-03-04,1934,6,23,2175,239,0.111,1100,990,971.5,18.5,1.94,16.55,0.926,0.978,0.906,41.36,40.46,161.8,27187.9
1935-03-11,1934,6,24,2854,239,0.0844,1100,990,973.2,16.8,1.94,14.9,0.912,0.971,0.886,36.66,35.6,142.4,23926
1935-03-18,1934,6,25,3061,239,0.0781,1100,990,973.7,16.3,1.94,14.4,0.906,0.97,0.879,35.21,34.15,136.6,22948.5
1935-03-25,1934,6,26,2892,239,0.0826,1100,990,973.3,16.7,1.94,14.8,0.911,0.97,0.884,36.37,35.28,141.1,23709.8
1935-04-01,1934,7,27,2723,217,0.0797,1100,990,972.8,17.2,1.94,15.21,0.915,0.971,0.889,37.56,36.47,145.9,24504.7
1935-04-08,1934,7,28,2490,217,0.0873,1100,990,972.3,17.7,1.94,15.78,0.921,0.974,0.898,39.2,38.19,152.8,25666.3
1935-04-15,1934,7,29,2169,207.1,0.0955,1100,990,971.5,18.5,1.94,16.55,0.927,0.979,0.907,41.36,40.49,161.9,27206.6
1935-04-22,1934,7,30,2009,148,0.0737,1100,990,971.1,18.9,1.94,16.94,0.929,0.98,0.91,42.43,41.58,166.3,27940.7
1935-04-29,1934,7,31,1927,179.4,0.0932,1100,990,970.9,19.1,1.94,17.2,0.93,0.98,0.911,43.12,42.26,169,28396.6
1935-05-06,1934,8,32,1782,192,0.108,1100,990,970.4,19.6,1.94,17.66,0.932,0.98,0.914,44.41,43.52,174.1,29247.6
1935-05-13,1934,8,33,1682,192,0.114,1100,990,970.1,19.9,1.93,17.99,0.934,0.98,0.915,45.32,44.41,177.6,29844.2
1935-05-20,1934,8,34,1579,192,0.122,1100,990,969.7,20.3,1.92,18.33,0.935,0.98,0.916,46.23,45.31,181.2,30446.3
1935-05-27,1934,8,35,1432,197.1,0.138,1097,990,969.3,20.7,1.86,18.87,0.937,0.98,0.918,47.55,46.59,186.4,31311.3
1935-06-03,1934,9,36,1113,210,0.189,903.4,990,968.3,21.7,1.19,20.56,0.937,0.98,0.917,42.62,41.75,167,28057.8
1935-06-10,1934,9,37,992.4,168,0.169,824.4,990,967.9,22.1,0.982,21.16,0.933,0.976,0.91,39.89,38.93,155.7,26161.8
1935-06-17,1934,9,38,845.3,161,0.191,684.3,990,967.3,22.7,0.835,21.88,0.937,0.979,0.917,44.05,43.11,134.5,22591.3
1935-06-24,1934,9,39,672.9,161,0.24,511.9,990,966.6,23.4,0.599,22.81,0.93,0.974,0.906,40.09,39.08,103.6,17404.1
1935-07-01,1934,10,40,579.7,186,0.321,393.7,990,966.2,23.8,0.522,23.27,0.933,0.979,0.913,41.89,41,81.99,13774.7
1935-07-08,1934,10,41,524.7,186,0.355,338.7,990,966,24,0.421,23.62,0.924,0.971,0.897,36.22,35.17,70.35,11818.1
1935-07-15,1934,10,42,461.5,186,0.403,275.5,990,965.7,24.3,0.317,24.01,0.911,0.97,0.883,29.54,28.65,57.3,9627.16
1935-07-22,1934,10,43,421.9,186,0.441,235.9,990,965.5,24.5,0.259,24.24,0.899,0.97,0.872,25.22,24.46,48.93,8220.04
1935-07-29,1934,10,44,399.7,168.3,0.421,231.5,990,965.4,24.6,0.287,24.32,0.904,0.971,0.879,28.39,27.61,48.48,8144.08
1935-08-05,1934,11,45,377.4,155,0.411,222.4,990,965.3,24.7,0.343,24.37,0.914,0.974,0.891,34.6,33.77,47.33,7951.15
1935-08-12,1934,11,46,350.8,155,0.442,195.8,990,965.2,24.8,0.408,24.44,0.933,0.98,0.915,43.8,42.92,42.92,7211.15
1935-08-19,1934,11,47,331.8,155,0.467,176.8,990,965.1,24.9,0.349,24.59,0.927,0.975,0.904,39.55,38.57,38.57,6479.07
1935-08-26,1934,11,48,313.6,149.7,0.477,163.9,990,965,25,0.312,24.72,0.922,0.972,0.896,36.65,35.62,35.62,5984.9
1935-09-02,1934,12,49,295,118,0.4,177,990,964.9,25.1,0.345,24.77,0.928,0.976,0.905,39.89,38.92,38.92,6538.94
1935-09-09,1934,12,50,280.2,118,0.421,162.2,990,964.8,25.2,0.303,24.88,0.922,0.971,0.895,36.5,35.43,35.43,5952.52
1935-09-16,1934,12,51,268.8,118,0.439,150.8,990,964.8,25.2,0.272,24.95,0.918,0.97,0.89,33.86,32.84,32.84,5517.05
1935-09-23,1934,12,52,258.9,118,0.456,140.9,990,964.7,25.3,0.247,25.02,0.913,0.97,0.886,31.57,30.62,30.62,5144.59
1935-09-30,1934,12,53,248.8,100,0.402,148.8,990,964.7,25.3,0.266,25.05,0.917,0.97,0.889,33.52,32.51,32.51,5462.49
1935-10-07,1935,1,1,235.1,97,0.413,138.1,990,964.6,25.4,0.239,25.15,0.912,0.97,0.885,31.08,30.14,30.14,5064.28
1935-10-14,1935,1,2,223.9,97,0.433,126.9,990,964.5,25.5,0.213,25.24,0.907,0.97,0.88,28.5,27.65,27.65,4644.62
1935-10-21,1935,1,3,210.3,97,0.462,113.3,990,964.5,25.5,0.184,25.35,0.897,0.97,0.87,25.28,24.52,24.52,4118.84
1935-10-28,1935,1,4,199.3,95.29,0.478,104,990,964.4,25.6,0.165,25.42,0.889,0.969,0.861,23.04,22.33,22.33,3750.7
1935-11-04,1935,2,5,192.4,93,0.483,99.45,990,964.4,25.6,0.156,25.43,0.884,0.967,0.855,21.92,21.2,21.2,3561.35
1935-11-11,1935,2,6,216,67,0.312,149,990,964.5,25.5,0.264,25.23,0.917,0.97,0.89,33.81,32.82,32.82,5513
1935-11-18,1935,2,7,224,67,0.299,157,990,964.5,25.5,0.283,25.17,0.92,0.97,0.893,35.66,34.59,34.59,5811.75
1935-11-25,1935,2,8,232.8,68.43,0.294,164.3,990,964.6,25.4,0.304,25.1,0.923,0.971,0.896,37.34,36.26,36.26,6091.66
1935-12-02,1935,3,9,284,77,0.273,207,990,964.8,25.2,0.355,24.81,0.924,0.977,0.903,39.01,38.14,45.35,7619.1
1935-12-09,1935,3,10,333.9,96.29,0.288,237.7,990,965.1,24.9,0.253,24.68,0.9,0.97,0.873,25.9,25.12,50.24,8439.78
1935-12-16,1935,3,11,370.7,96.29,0.261,274.5,990,965.3,24.7,0.307,24.44,0.911,0.97,0.883,29.96,29.06,58.12,9763.96
1935-12-23,1935,3,12,404.5,77,0.191,327.5,990,965.4,24.6,0.39,24.19,0.922,0.97,0.894,35.81,34.74,69.49,11673.6
1935-12-30,1935,3,13,439.2,87,0.198,352.2,990,965.6,24.4,0.435,23.99,0.926,0.973,0.901,38.38,37.33,74.66,12542.5
1936-01-06,1935,4,14,485.2,91,0.188,394.2,990,965.8,24.2,0.514,23.7,0.933,0.98,0.914,42.75,41.88,83.76,14071.8
1936-01-13,1935,4,15,534,91,0.171,443,990,966,24,0.554,23.44,0.932,0.977,0.911,42.84,41.89,92.76,15583.7
1936-01-20,1935,4,16,572.1,91,0.159,481.1,990,966.2,23.8,0.473,23.35,0.92,0.97,0.892,33.78,32.77,98.31,16516.6
1936-01-27,1935,4,17,659.6,95,0.144,564.6,990,966.5,23.5,0.619,22.84,0.929,0.974,0.906,39.18,38.18,114.5,19242.2
1936-02-03,1935,5,18,720.7,105,0.146,615.7,990,966.8,23.2,0.716,22.5,0.934,0.979,0.915,42.31,41.44,124.3,20883.8
1936-02-10,1935,5,19,769.2,105,0.137,664.2,990,967,23,0.807,22.22,0.938,0.98,0.919,45.24,44.34,133,22346.1
1936-02-17,1935,5,20,843.1,105,0.125,738.1,990,967.3,22.7,0.879,21.85,0.936,0.977,0.914,43.89,42.88,144.5,24272.7
1936-02-24,1935,5,21,967.9,108.4,0.112,859.5,990,967.8,22.2,1.05,21.18,0.935,0.978,0.915,41.72,40.82,163.3,27433.9
1936-03-02,1935,6,22,1085,129,0.119,956.2,990,968.2,21.8,1.3,20.53,0.939,0.98,0.92,45.18,44.28,177.1,29754.3
1936-03-09,1935,6,23,1203,167.6,0.139,1033,990,968.5,21.5,1.56,19.9,0.939,0.98,0.92,47.32,46.38,185.5,31165.4
1936-03-16,1935,6,24,1414,167.6,0.119,1100,990,969.2,20.8,1.87,18.93,0.937,0.98,0.918,47.82,46.86,187.4,31490
1936-03-23,1935,6,25,1693,129,0.0769,1100,990,970.1,19.9,1.93,17.97,0.933,0.98,0.915,45.22,44.32,177.3,29782.8
1936-03-30,1935,6,26,2155,191.9,0.0885,1100,990,971.5,18.5,1.94,16.58,0.927,0.979,0.907,41.45,40.58,162.3,27267.4
1936-04-06,1935,7,27,2367,217,0.0917,1100,990,972,18,1.94,16.07,0.924,0.976,0.902,40.06,39.1,156.4,26277.6
1936-04-13,1935,7,28,2364,217,0.0918,1100,990,972,18,1.94,16.08,0.924,0.976,0.902,40.08,39.13,156.5,26293.5
1936-04-20,1935,7,29,2416,217,0.0898,1100,990,972.1,17.9,1.94,15.95,0.923,0.975,0.901,39.73,38.75,155,26042.6
1936-04-27,1935,7,30,2481,242.3,0.0978,1100,990,972.3,17.7,1.94,15.8,0.922,0.974,0.898,39.27,38.27,153.1,25714.6
1936-05-04,1935,8,31,2323,276,0.119,1100,990,971.9,18.1,1.94,16.18,0.925,0.977,0.903,40.35,39.41,157.7,26486
1936-05-11,1935,8,32,2076,276,0.133,1100,990,971.3,18.7,1.94,16.78,0.928,0.98,0.909,41.99,41.13,164.5,27641.1
1936-05-18,1935,8,33,1896,276,0.145,1100,990,970.8,19.2,1.94,17.29,0.93,0.98,0.912,43.39,42.52,170.1,28576.7
1936-05-25,1935,8,34,1572,276,0.176,1100,990,969.7,20.3,1.91,18.38,0.935,0.98,0.916,46.34,45.41,181.7,30517.3
1936-06-01,1935,9,35,1237,210,0.171,1010,990,968.6,21.4,1.52,19.83,0.938,0.98,0.919,46,45.08,180.3,30294.5
1936-06-08,1935,9,36,948.2,182,0.191,766.2,990,967.7,22.3,0.909,21.41,0.933,0.975,0.91,40.81,39.8,146.2,24560.8
1936-06-15,1935,9,37,731.3,161,0.221,570.3,990,966.8,23.2,0.641,22.53,0.929,0.974,0.905,39.03,38.03,114.1,19167.4
1936-06-22,1935,9,38,593.2,161,0.272,432.2,990,966.3,23.7,0.567,23.17,0.934,0.979,0.914,43.4,42.48,89.7,15069
1936-06-29,1935,9,39,523,142.4,0.272,380.6,990,966,24,0.494,23.55,0.931,0.978,0.91,40.9,40,80,13439.8
1936-07-06,1935,10,40,460.1,135,0.294,325.1,990,965.7,24.3,0.393,23.94,0.921,0.97,0.894,35.16,34.1,68.21,11459.2
1936-07-13,1935,10,41,420.3,135,0.322,285.3,990,965.5,24.5,0.328,24.18,0.913,0.97,0.886,30.89,29.96,59.93,10067.6
1936-07-20,1935,10,42,388.7,135,0.347,253.7,990,965.3,24.7,0.281,24.38,0.906,0.97,0.879,27.47,26.65,53.3,8954.04
1936-07-27,1935,10,43,362.4,129.3,0.357,233.1,990,965.2,24.8,0.251,24.54,0.898,0.97,0.872,25.2,24.45,48.9,8214.72
1936-08-03,1935,11,44,339.8,115,0.339,224.8,990,965.1,24.9,0.272,24.63,0.902,0.971,0.876,27.93,27.16,47.56,7989.51
1936-08-10,1935,11,45,318.4,115,0.361,203.4,990,965,25,0.429,24.58,0.936,0.98,0.917,45.86,44.95,44.95,7550.84
1936-08-17,1935,11,46,292.7,115,0.393,177.7,990,964.9,25.1,0.348,24.78,0.928,0.976,0.905,40.08,39.11,39.11,6569.97
1936-08-24,1935,11,47,268.6,115,0.428,153.6,990,964.8,25.2,0.28,24.95,0.919,0.97,0.891,34.53,33.5,33.5,5627.55
1936-08-31,1935,11,48,257.9,94.43,0.366,163.5,990,964.7,25.3,0.305,24.96,0.923,0.971,0.896,36.93,35.85,35.85,6023.48
1936-09-07,1935,12,49,243,91,0.375,152,990,964.7,25.3,0.274,25.07,0.918,0.97,0.891,34.31,33.28,33.28,5591.84
1936-09-14,1935,12,50,230.4,91,0.395,139.4,990,964.6,25.4,0.242,25.18,0.913,0.97,0.886,31.42,30.48,30.48,5120.8
1936-09-21,1935,12,51,222.6,91,0.408,131.6,990,964.5,25.5,0.223,25.24,0.909,0.97,0.882,29.63,28.74,28.74,4828.73
1936-09-28,1935,12,52,213,80.71,0.378,132.2,990,964.5,25.5,0.224,25.3,0.91,0.97,0.882,29.85,28.95,28.95,4864.3
1936-10-05,1936,1,1,204.1,73,0.358,131.1,990,964.4,25.6,0.22,25.36,0.909,0.97,0.882,29.63,28.75,28.75,4829.3
1936-10-12,1936,1,2,201.3,73,0.363,128.3,990,964.4,25.6,0.214,25.38,0.908,0.97,0.881,29,28.13,28.13,4725.75
1936-10-19,1936,1,3,201.2,90.14,0.448,111,990,964.4,25.6,0.179,25.41,0.894,0.97,0.867,24.77,24.02,24.02,4035.68
1936-10-26,1936,1,4,201.3,96.43,0.479,104.9,990,964.4,25.6,0.167,25.43,0.89,0.97,0.863,23.27,22.56,22.56,3790.19
1936-11-02,1936,2,5,208.7,93,0.446,115.7,990,964.5,25.5,0.189,25.36,0.899,0.97,0.872,25.87,25.09,25.09,4215.55
1936-11-09,1936,2,6,221.8,93,0.421,128.8,990,964.5,25.5,0.218,25.25,0.907,0.97,0.879,28.93,28.06,28.06,4714.25
1936-11-16,1936,2,7,242.4,93,0.384,149.4,990,964.7,25.3,0.267,25.08,0.917,0.97,0.89,33.7,32.69,32.69,5491.71
1936-11-23,1936,2,8,262.1,93,0.355,169.1,990,964.7,25.3,0.32,24.93,0.925,0.972,0.899,38.24,37.19,37.19,6247.09
1936-11-30,1936,2,9,290,79.29,0.275,210.7,990,964.9,25.1,0.335,24.8,0.918,0.975,0.895,36.33,35.48,45.82,7696.98
1936-12-07,1936,3,10,316.4,77,0.244,239.4,990,965,25,0.253,24.77,0.901,0.97,0.874,26.2,25.41,50.82,8538.36
1936-12-14,1936,3,11,350.5,77,0.22,273.5,990,965.2,24.8,0.303,24.54,0.911,0.97,0.884,29.99,29.09,58.18,9773.55
1936-12-21,1936,3,12,376,77,0.205,299,990,965.3,24.7,0.343,24.38,0.917,0.97,0.889,32.76,31.78,63.56,10677.4
1936-12-28,1936,3,13,438.4,83,0.189,355.4,990,965.6,24.4,0.44,23.99,0.927,0.974,0.903,38.74,37.74,75.48,12680.5
1937-01-04,1936,4,14,515.8,91,0.177,424.8,990,965.9,24.1,0.546,23.53,0.934,0.979,0.914,43.43,42.51,89.52,15038.6
1937-01-11,1936,4,15,567.2,120,0.212,447.2,990,966.2,23.8,0.594,23.25,0.936,0.979,0.916,45.35,44.4,93.4,15690.6
1937-01-18,1936,4,16,668.9,120,0.18,548.9,990,966.6,23.4,0.594,22.83,0.928,0.973,0.902,37.99,36.95,110.9,18625.2
1937-01-25,1936,4,17,739.2,120,0.163,619.2,990,966.9,23.1,0.725,22.42,0.934,0.979,0.914,42.38,41.48,124.5,20908.1
1937-02-01,1936,5,18,1043,137,0.132,905.5,990,968,22,1.18,20.81,0.936,0.978,0.916,43.18,42.25,169,28389
1937-02-08,1936,5,19,1311,151.3,0.116,1063,990,968.9,21.1,1.71,19.41,0.938,0.98,0.919,47.41,46.46,185.8,31221.7
1937-02-15,1936,5,20,2100,162,0.0788,1100,990,971.3,18.7,1.94,16.8,0.928,0.978,0.907,42.03,41.11,164.4,27627.6
1937-02-22,1936,5,21,2906,162,0.056,1100,990,973.3,16.7,1.94,14.77,0.911,0.97,0.884,36.29,35.22,140.9,23667.6
1937-03-01,1936,6,22,3103,239,0.0771,1100,990,973.8,16.2,1.94,14.3,0.905,0.97,0.878,34.92,33.87,135.5,22763.2
1937-03-08,1936,6,23,2884,239,0.0829,1100,990,973.2,16.8,1.94,14.82,0.911,0.97,0.884,36.43,35.34,141.4,23747
1937-03-15,1936,6,24,2953,239,0.0811,1100,990,973.4,16.6,1.94,14.66,0.909,0.97,0.882,35.95,34.88,139.5,23436.1
1937-03-22,1936,6,25,3370,239,0.071,1100,990,974.3,15.7,1.94,13.71,0.897,0.97,0.87,33.19,32.19,128.8,21634.6
1937-03-29,1936,6,26,3568,271,0.076,1100,990,974.8,15.2,1.94,13.29,0.891,0.97,0.864,31.93,30.97,123.9,20814.7
1937-04-05,1936,7,27,3353,295,0.0881,1100,990,974.3,15.7,1.94,13.75,0.898,0.97,0.871,33.29,32.3,129.2,21702.4
1937-04-12,1936,7,28,2926,295,0.101,1100,990,973.3,16.7,1.94,14.72,0.91,0.97,0.883,36.14,35.06,140.2,23561.2
1937-04-19,1936,7,29,2593,239.3,0.0922,1100,990,972.5,17.5,1.94,15.53,0.919,0.973,0.894,38.48,37.43,149.7,25153.3
1937-04-26,1936,7,30,2493,233.9,0.0939,1100,990,972.3,17.7,1.94,15.77,0.921,0.974,0.898,39.19,38.18,152.7,25655.2
1937-05-03,1936,8,31,2445,276,0.113,1100,990,972.2,17.8,1.94,15.89,0.923,0.975,0.9,39.53,38.54,154.2,25897.8
1937-05-10,1936,8,32,2382,276,0.116,1100,990,972,18,1.94,16.04,0.924,0.976,0.902,39.96,39,156,26208.5
1937-05-17,1936,8,33,2364,295.3,0.125,1100,990,972,18,1.94,16.08,0.924,0.976,0.902,40.08,39.13,156.5,26293.5
1937-05-24,1936,8,34,2265,321,0.142,1100,990,971.7,18.3,1.94,16.32,0.925,0.978,0.905,40.73,39.82,159.3,26757.7
1937-05-31,1936,8,35,1965,266.1,0.136,1100,990,971,19,1.94,17.1,0.929,0.98,0.911,42.85,41.99,168,28219.7
1937-06-07,1936,9,36,1577,257,0.164,1100,990,969.7,20.3,1.92,18.35,0.935,0.98,0.916,46.27,45.34,181.4,30470.7
1937-06-14,1936,9,37,1310,257,0.197,1043,990,968.9,21.1,1.64,19.48,0.938,0.98,0.919,46.68,45.75,183,30743
1937-06-21,1936,9,38,1097,257,0.235,840.1,990,968.2,21.8,1.04,20.75,0.933,0.975,0.91,39.86,38.88,155.5,26128.7
1937-06-28,1936,9,39,919.2,239.9,0.261,679.3,990,967.6,22.4,0.86,21.56,0.938,0.98,0.919,44.9,43.99,132,22169.7
1937-07-05,1936,10,40,705.7,227,0.323,478.7,990,966.7,23.3,0.573,22.7,0.929,0.974,0.905,39.45,38.46,96.33,16182.7
1937-07-12,1936,10,41,608,227,0.374,381,990,966.3,23.7,0.502,23.17,0.931,0.976,0.908,40.28,39.32,78.65,13212.4
1937-07-19,1936,10,42,547.6,227,0.415,320.6,990,966.1,23.9,0.394,23.54,0.92,0.97,0.892,34.05,33.03,66.05,11097
1937-07-26,1936,10,43,488.9,220.9,0.451,268.1,990,965.8,24.2,0.309,23.89,0.909,0.97,0.882,28.54,27.69,55.37,9302.69
1937-08-02,1936,11,44,455.1,184,0.405,271.1,990,965.6,24.4,0.311,24.04,0.91,0.97,0.883,29.07,28.2,56.4,9475.3
1937-08-09,1936,11,45,424.6,184,0.434,240.6,990,965.5,24.5,0.266,24.22,0.901,0.97,0.874,25.75,24.98,49.96,8392.77
1937-08-16,1936,11,46,397.4,184,0.463,213.4,990,965.4,24.6,0.395,24.22,0.925,0.977,0.904,40.02,39.15,45.77,7689.99
1937-08-23,1936,11,47,366.5,184,0.503,182.5,990,965.2,24.8,0.37,24.4,0.929,0.977,0.907,40.57,39.63,39.63,6657.4
1937-08-30,1936,11,48,331.5,151.1,0.455,180.3,990,965.1,24.9,0.361,24.58,0.928,0.977,0.907,40.37,39.46,39.46,6629.85
1937-09-06,1936,12,49,315.6,138,0.437,177.6,990,965,25,0.35,24.67,0.928,0.976,0.905,39.85,38.89,38.89,6532.83
1937-09-13,1936,12,50,292.5,138,0.472,154.5,990,964.9,25.1,0.285,24.84,0.919,0.97,0.891,34.58,33.55,33.55,5635.86
1937-09-20,1936,12,51,276.6,138,0.499,138.6,990,964.8,25.2,0.245,24.95,0.912,0.97,0.885,30.94,30.01,30.01,5041.53
1937-09-27,1936,12,52,267.6,126,0.47,141.6,990,964.8,25.2,0.252,24.98,0.914,0.97,0.886,31.7,30.75,30.75,5166.61
1937-10-04,1937,1,1,257.3,110,0.428,147.3,990,964.7,25.3,0.264,25.01,0.916,0.97,0.889,33.1,32.1,32.1,5393.43
1937-10-11,1937,1,2,242,110,0.455,132,990,964.7,25.3,0.227,25.12,0.91,0.97,0.882,29.58,28.69,28.69,4820.14
1937-10-18,1937,1,3,236.2,102.6,0.435,133.6,990,964.6,25.4,0.23,25.15,0.91,0.97,0.883,30.01,29.11,29.11,4890.1
1937-10-25,1937,1,4,230.4,97,0.421,133.4,990,964.6,25.4,0.228,25.19,0.91,0.97,0.883,30,29.1,29.1,4888.54
1937-11-01,1937,2,5,237.1,93,0.394,144.1,990,964.6,25.4,0.255,25.13,0.915,0.971,0.888,32.5,31.55,31.55,5300.09
1937-11-08,1937,2,6,269.3,100.4,0.373,168.8,990,964.8,25.2,0.321,24.9,0.925,0.973,0.899,38.13,37.09,37.09,6231.53
1937-11-15,1937,2,7,263.3,104.1,0.396,159.2,990,964.8,25.2,0.295,24.95,0.921,0.971,0.894,35.88,34.83,34.83,5851.34
1937-11-22,1937,2,8,287.3,93,0.325,194.3,990,964.9,25.1,0.362,24.79,0.926,0.977,0.905,40.33,39.44,42.73,7178.46
1937-11-29,1937,2,9,342.2,100.9,0.295,241.3,990,965.1,24.9,0.259,24.63,0.901,0.97,0.874,26.26,25.48,50.95,8559.71
1937-12-06,1937,3,10,396.9,104,0.262,292.9,990,965.4,24.6,0.336,24.28,0.915,0.97,0.888,31.91,30.95,61.91,10400.2
1937-12-13,1937,3,11,428.4,104,0.243,324.4,990,965.5,24.5,0.388,24.08,0.921,0.97,0.894,35.3,34.24,68.47,11503.6
1937-12-20,1937,3,12,462.5,104,0.225,358.5,990,965.7,24.3,0.448,23.87,0.927,0.974,0.903,38.92,37.9,75.79,12733
1937-12-27,1937,3,13,508.4,108.6,0.213,399.8,990,965.9,24.1,0.527,23.59,0.934,0.98,0.915,43.18,42.31,84.61,14215.2
1938-01-03,1937,4,14,556.4,120,0.216,436.4,990,966.1,23.9,0.602,23.29,0.938,0.98,0.92,46.77,45.83,91.67,15400.4
1938-01-10,1937,4,15,600.2,120,0.2,480.2,990,966.3,23.7,0.505,23.2,0.923,0.971,0.897,35.94,34.93,97.94,16454.3
1938-01-17,1937,4,16,654.9,120,0.183,534.9,990,966.5,23.5,0.569,22.91,0.926,0.971,0.899,37.1,36.02,108.1,18156.3
1938-01-24,1937,4,17,708.5,120,0.17,588.5,990,966.7,23.3,0.668,22.6,0.932,0.977,0.91,40.5,39.57,118.7,19945.6
1938-01-31,1937,4,18,763.2,134.6,0.176,628.6,990,967,23,0.744,22.3,0.935,0.98,0.917,42.86,42,126,21170.4
1938-02-07,1937,5,19,829.7,137,0.165,692.7,990,967.2,22.8,0.868,21.91,0.94,0.98,0.921,46.62,45.68,137,23024.2
1938-02-14,1937,5,20,896,137,0.153,759,990,967.5,22.5,0.851,21.67,0.931,0.973,0.905,39.24,38.18,145.9,24516
1938-02-21,1937,5,21,977.5,137,0.14,840.5,990,967.8,22.2,1.01,21.19,0.934,0.977,0.913,40.77,39.84,159.4,26775.8
1938-02-28,1937,5,22,1053,176.4,0.167,877,990,968.1,21.9,1.11,20.82,0.936,0.979,0.917,41.9,41.03,164.1,27574.4
1938-03-07,1937,6,23,1104,159.9,0.145,944.3,990,968.2,21.8,1.28,20.5,0.938,0.98,0.92,44.52,43.63,174.5,29321.3
1938-03-14,1937,6,24,1169,129,0.111,1040,990,968.4,21.6,1.57,20,0.94,0.98,0.921,47.91,46.95,187.8,31553.1
1938-03-21,1937,6,25,1338,129,0.0969,1097,990,969,21,1.83,19.21,0.938,0.98,0.919,48.44,47.47,189.9,31898.2
1938-03-28,1937,6,26,2062,137.1,0.0681,1100,990,971.1,18.9,1.94,16.92,0.927,0.978,0.907,42.33,41.39,165.6,27816
1938-04-04,1937,7,27,3073,148,0.0483,1100,990,973.7,16.3,1.94,14.37,0.906,0.97,0.879,35.13,34.08,136.3,22900.2
1938-04-11,1937,7,28,3059,217,0.071,1100,990,973.7,16.3,1.94,14.4,0.907,0.97,0.879,35.22,34.16,136.6,22956.2
1938-04-18,1937,7,29,2672,217,0.0816,1100,990,972.7,17.3,1.94,15.34,0.917,0.972,0.891,37.92,36.86,147.4,24769.7
1938-04-25,1937,7,30,2264,225.4,0.0996,1100,990,971.7,18.3,1.94,16.32,0.925,0.978,0.905,40.74,39.82,159.3,26761
1938-05-02,1937,8,31,2016,276,0.137,1100,990,971.1,18.9,1.94,16.95,0.929,0.98,0.91,42.45,41.6,166.4,27952.8
1938-05-09,1937,8,32,1780,216,0.121,1100,990,970.4,19.6,1.94,17.67,0.932,0.98,0.914,44.43,43.54,174.2,29260.3
1938-05-16,1937,8,33,1553,192,0.124,1100,990,969.7,20.3,1.91,18.43,0.935,0.98,0.917,46.5,45.57,182.3,30620.1
1938-05-23,1937,8,34,1333,192,0.145,1084,990,968.9,21.1,1.78,19.28,0.938,0.98,0.919,48.02,47.06,188.3,31626.7
1938-05-30,1937,8,35,1181,169.9,0.144,1011,990,968.5,21.5,1.49,20.04,0.939,0.98,0.92,46.64,45.71,182.8,30718.1
1938-06-06,1937,9,36,1020,161,0.158,859.3,990,968,22,1.07,20.98,0.935,0.978,0.914,41.29,40.38,161.5,27135.2
1938-06-13,1937,9,37,811.8,161,0.199,650.8,990,967.1,22.9,0.768,22.08,0.934,0.978,0.914,42.1,41.18,128.7,21615.6
1938-06-20,1937,9,38,640.6,161,0.253,479.6,990,966.5,23.5,0.535,23.01,0.926,0.973,0.901,37.46,36.47,97.37,16357.7
1938-06-27,1937,9,39,538.5,149.9,0.278,388.6,990,966,24,0.51,23.47,0.932,0.979,0.912,41.68,40.8,81.6,13708.4
1938-07-04,1937,10,40,475.4,135,0.284,340.4,990,965.7,24.3,0.42,23.84,0.924,0.971,0.897,36.77,35.7,71.4,11994.4
1938-07-11,1937,10,41,437.4,135,0.309,302.4,990,965.6,24.4,0.355,24.08,0.917,0.97,0.889,32.73,31.75,63.49,10667.1
1938-07-18,1937,10,42,415.9,135,0.325,280.9,990,965.5,24.5,0.321,24.21,0.912,0.97,0.885,30.42,29.5,59.01,9913.67
1938-07-25,1937,10,43,379.9,135,0.356,244.9,990,965.3,24.7,0.268,24.43,0.903,0.97,0.876,26.49,25.69,51.39,8633.18
1938-08-01,1937,11,44,357.5,115,0.322,242.5,990,965.2,24.8,0.262,24.55,0.902,0.97,0.875,26.34,25.55,51.1,8584.36
1938-08-08,1937,11,45,341.1,137.9,0.405,203.3,990,965.1,24.9,0.314,24.58,0.916,0.974,0.892,34.03,33.18,43.61,7327.3
1938-08-15,1937,11,46,323.2,155,0.48,168.2,990,965,25,0.324,24.66,0.924,0.972,0.898,37.6,36.54,36.54,6139.22
1938-08-22,1937,11,47,303,155,0.512,148,990,964.9,25.1,0.269,24.81,0.916,0.97,0.889,33,32.01,32.01,5378.23
1938-08-29,1937,11,48,280.5,133.9,0.477,146.6,990,964.8,25.2,0.265,24.91,0.915,0.97,0.888,32.82,31.83,31.83,5347.67
1938-09-05,1937,12,49,269,118,0.439,151,990,964.8,25.2,0.273,24.95,0.918,0.97,0.89,33.91,32.89,32.89,5525.74
1938-09-12,1937,12,50,260.5,118,0.453,142.5,990,964.7,25.3,0.252,25.01,0.914,0.97,0.887,31.96,31,31,5207.54
1938-09-19,1937,12,51,254.7,118,0.463,136.7,990,964.7,25.3,0.237,25.04,0.912,0.97,0.884,30.61,29.69,29.69,4988.18
1938-09-26,1937,12,52,240.3,112,0.465,128.3,990,964.6,25.4,0.217,25.14,0.908,0.97,0.88,28.72,27.85,27.85,4679.57
1938-10-03,1938,1,1,226.6,97,0.428,129.6,990,964.6,25.4,0.219,25.22,0.909,0.97,0.881,29.13,28.25,28.25,4746.81
1938-10-10,1938,1,2,222.8,97,0.435,125.8,990,964.5,25.5,0.21,25.25,0.907,0.97,0.879,28.25,27.4,27.4,4603.27
1938-10-17,1938,1,3,224.7,97,0.431,127.7,990,964.5,25.5,0.215,25.24,0.908,0.97,0.88,28.69,27.83,27.83,4674.86
1938-10-24,1938,1,4,222,97,0.437,125,990,964.5,25.5,0.209,25.26,0.906,0.97,0.879,28.05,27.21,27.21,4571
1938-10-31,1938,1,5,233.5,93.57,0.401,139.9,990,964.6,25.4,0.243,25.16,0.913,0.97,0.886,31.52,30.58,30.58,5137.04
1938-11-07,1938,2,6,247.6,93,0.376,154.6,990,964.7,25.3,0.281,25.04,0.919,0.97,0.892,34.9,33.86,33.86,5688.14
1938-11-14,1938,2,7,264.6,93,0.352,171.6,990,964.8,25.2,0.329,24.91,0.925,0.972,0.899,38.79,37.72,37.72,6336.27
1938-11-21,1938,2,8,322.9,93,0.289,229.9,990,965,25,0.276,24.71,0.904,0.971,0.878,28.62,27.83,48.9,8215.07
1938-11-28,1938,2,9,321.9,99.29,0.308,222.6,990,965,25,0.301,24.69,0.908,0.973,0.883,31.3,30.49,47.58,7992.79
1938-12-05,1938,3,10,362.8,104,0.287,258.8,990,965.2,24.8,0.284,24.5,0.907,0.97,0.88,28.2,27.35,54.7,9190
1938-12-12,1938,3,11,454,104,0.229,350,990,965.6,24.4,0.433,23.92,0.926,0.973,0.901,38.01,36.98,73.96,12425.2
1938-12-19,1938,3,12,513.3,114,0.222,399.3,990,965.9,24.1,0.527,23.56,0.934,0.979,0.914,43.06,42.18,84.35,14171.4
1938-12-26,1938,3,13,552.4,121,0.219,431.4,990,966.1,23.9,0.593,23.32,0.938,0.98,0.919,46.26,45.34,90.67,15232.6
1939-01-02,1938,4,14,602.6,139,0.231,463.6,990,966.3,23.7,0.597,23.1,0.935,0.977,0.913,44.05,43.07,95.82,16097.6
1939-01-09,1938,4,15,678.3,139,0.205,539.3,990,966.6,23.4,0.581,22.81,0.927,0.971,0.899,37.25,36.15,108.5,18221.5
1939-01-16,1938,4,16,727.8,139,0.191,588.8,990,966.8,23.2,0.672,22.52,0.932,0.976,0.91,40.36,39.42,118.3,19866.9
1939-01-23,1938,4,17,820.9,139,0.169,681.9,990,967.2,22.8,0.848,21.97,0.939,0.98,0.92,45.97,45.05,135.2,22705.7
1939-01-30,1938,4,18,912.2,155.4,0.171,756.8,990,967.5,22.5,0.933,21.52,0.937,0.977,0.916,44.29,43.3,146.1,24549.7
1939-02-06,1938,5,19,1006,162,0.161,843.9,990,967.9,22.1,1.03,21.06,0.934,0.977,0.913,40.71,39.79,159.2,26738.4
1939-02-13,1938,5,20,1085,162,0.149,923.1,990,968.2,21.8,1.22,20.61,0.938,0.98,0.919,43.73,42.86,171.4,28800.5
1939-02-20,1938,5,21,1455,162,0.113,1083,990,969.3,20.7,1.81,18.84,0.936,0.98,0.918,46.79,45.85,183.4,30811.2
1939-02-27,1938,5,22,2104,217,0.103,1100,990,971.3,18.7,1.94,16.75,0.927,0.978,0.907,41.9,40.99,164,27547.9
1939-03-06,1938,6,23,2786,239,0.0859,1100,990,973,17,1.94,15.06,0.914,0.971,0.887,37.12,36.03,144.1,24209.4
1939-03-13,1938,6,24,2760,239,0.0866,1100,990,972.9,17.1,1.94,15.12,0.914,0.97,0.887,37.3,36.19,144.8,24318.7
1939-03-20,1938,6,25,2685,239,0.0891,1100,990,972.8,17.2,1.94,15.31,0.916,0.971,0.89,37.83,36.75,147,24695.2
1939-03-27,1938,6,26,2560,232.7,0.0909,1100,990,972.5,17.5,1.94,15.61,0.92,0.973,0.895,38.7,37.67,150.7,25313.5
1939-04-03,1938,7,27,2412,217,0.09,1100,990,972.1,17.9,1.94,15.96,0.923,0.975,0.901,39.75,38.78,155.1,26060.8
1939-04-10,1938,7,28,2301,217,0.0944,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.49,39.56,158.3,26587.1
1939-04-17,1938,7,29,2119,187.4,0.0883,1100,990,971.4,18.6,1.94,16.67,0.927,0.98,0.908,41.69,40.83,163.3,27440.5
1939-04-24,1938,7,30,1918,148,0.0773,1100,990,970.8,19.2,1.94,17.23,0.93,0.98,0.911,43.2,42.34,169.4,28452.3
1939-05-01,1938,8,31,1643,192,0.117,1100,990,969.9,20.1,1.93,18.12,0.934,0.98,0.916,45.67,44.75,179,30073.8
1939-05-08,1938,8,32,1408,192,0.137,1100,990,969.2,20.8,1.86,18.95,0.937,0.98,0.918,47.88,46.93,187.7,31534
1939-05-15,1938,8,33,1211,192,0.159,1019,990,968.6,21.4,1.52,19.92,0.939,0.98,0.92,46.73,45.8,183.2,30776.4
1939-05-22,1938,8,34,1063,192,0.181,870.6,990,968.1,21.9,1.1,20.81,0.935,0.978,0.915,41.51,40.6,162.4,27286.2
1939-05-29,1938,8,35,909.6,150.3,0.164,759.3,990,967.5,22.5,0.883,21.58,0.933,0.975,0.909,40.82,39.81,146,24531.9
1939-06-05,1938,9,36,742.9,125,0.169,617.9,990,966.9,23.1,0.726,22.4,0.934,0.978,0.913,42.24,41.31,123.9,20820.1
1939-06-12,1938,9,37,611.4,161,0.264,450.4,990,966.3,23.7,0.606,23.05,0.936,0.979,0.916,45.11,44.16,93.21,15659.7
1939-06-19,1938,9,38,523.3,161,0.308,362.3,990,966,24,0.462,23.58,0.928,0.975,0.904,38.86,37.88,75.76,12727.6
1939-06-26,1938,9,39,462.1,153.6,0.332,308.5,990,965.7,24.3,0.367,23.95,0.918,0.97,0.89,33.27,32.27,64.54,10842.1
1939-07-03,1938,10,40,425.5,135,0.317,290.5,990,965.5,24.5,0.336,24.15,0.914,0.97,0.887,31.46,30.51,61.03,10252.4
1939-07-10,1938,10,41,406.9,135,0.332,271.9,990,965.4,24.6,0.308,24.26,0.91,0.97,0.883,29.44,28.56,57.12,9595.54
1939-07-17,1938,10,42,383.4,135,0.352,248.4,990,965.3,24.7,0.273,24.41,0.904,0.97,0.877,26.89,26.08,52.17,8764.17
1939-07-24,1938,10,43,364.8,135,0.37,229.8,990,965.2,24.8,0.317,24.46,0.911,0.973,0.886,31.97,31.15,48.79,8195.9
1939-07-31,1938,10,44,337.2,117.9,0.349,219.4,990,965.1,24.9,0.336,24.58,0.913,0.974,0.89,34.51,33.68,47.03,7900.94
1939-08-07,1938,11,45,325,115,0.354,210,990,965,25,0.452,24.52,0.937,0.98,0.919,47.34,46.39,46.39,7793.28
1939-08-14,1938,11,46,312.1,115,0.369,197.1,990,965,25,0.408,24.63,0.934,0.98,0.915,44.46,43.57,43.57,7320.16
1939-08-21,1938,11,47,303.3,115,0.379,188.3,990,964.9,25.1,0.38,24.7,0.931,0.979,0.911,42.48,41.58,41.58,6985.32
1939-08-28,1938,11,48,280,104.7,0.373,175.3,990,964.8,25.2,0.34,24.84,0.927,0.975,0.904,39.59,38.59,38.59,6483.92
1939-09-04,1938,12,49,268.5,91,0.339,177.5,990,964.8,25.2,0.344,24.88,0.928,0.976,0.906,40.19,39.24,39.24,6592.91
1939-09-11,1938,12,50,249.2,118,0.473,131.2,990,964.7,25.3,0.225,25.08,0.909,0.97,0.882,29.35,28.47,28.47,4782.2
1939-09-18,1938,12,51,243.3,118,0.485,125.3,990,964.7,25.3,0.211,25.13,0.906,0.97,0.879,27.99,27.15,27.15,4560.59
1939-09-25,1938,12,52,241.3,115,0.477,126.3,990,964.6,25.4,0.213,25.14,0.907,0.97,0.879,28.22,27.37,27.37,4598.98
1939-10-02,1939,1,1,233.7,97,0.415,136.7,990,964.6,25.4,0.236,25.16,0.912,0.97,0.884,30.75,29.83,29.83,5011.61
1939-10-09,1939,1,2,217.2,97,0.447,120.2,990,964.5,25.5,0.198,25.3,0.902,0.97,0.875,26.92,26.11,26.11,4386.34
1939-10-16,1939,1,3,223.1,97,0.435,126.1,990,964.5,25.5,0.211,25.25,0.907,0.97,0.879,28.3,27.45,27.45,4611.4
1939-10-23,1939,1,4,248.6,97,0.39,151.6,990,964.7,25.3,0.273,25.04,0.918,0.97,0.89,34.18,33.15,33.15,5569.74
1939-10-30,1939,1,5,262.7,103.4,0.393,159.2,990,964.8,25.2,0.294,24.96,0.921,0.97,0.893,35.89,34.81,34.81,5848.54
1939-11-06,1939,2,6,267.2,106,0.396,161.2,990,964.8,25.2,0.3,24.93,0.922,0.97,0.894,36.34,35.26,35.26,5924.37
1939-11-13,1939,2,7,290.4,106,0.365,184.4,990,964.9,25.1,0.368,24.77,0.93,0.979,0.91,41.67,40.78,40.78,6851.27
1939-11-20,1939,2,8,358.2,106,0.297,252.2,990,965.2,24.8,0.311,24.5,0.911,0.971,0.885,31.05,30.19,53.6,9004.61
1939-11-27,1939,2,9,421.5,111.1,0.263,310.4,990,965.5,24.5,0.366,24.14,0.919,0.97,0.891,33.74,32.73,65.46,10997.9
1939-12-04,1939,3,10,471.6,118,0.25,353.6,990,965.7,24.3,0.442,23.84,0.927,0.973,0.901,38.29,37.26,74.52,12520
1939-12-11,1939,3,11,525.9,118,0.225,407.9,990,966,24,0.545,23.49,0.935,0.98,0.916,43.92,43.02,86.05,14455.8
1939-12-18,1939,3,12,568.4,118,0.208,450.4,990,966.2,23.8,0.572,23.27,0.933,0.977,0.912,43.24,42.28,93.69,15740.7
1939-12-25,1939,3,13,667.7,118,0.177,549.7,990,966.6,23.4,0.598,22.83,0.928,0.973,0.903,38.05,37.02,111.1,18657.9
1940-01-01,1939,4,14,718.3,139,0.194,579.3,990,966.8,23.2,0.655,22.57,0.931,0.976,0.908,39.78,38.81,116.4,19557.8
1940-01-08,1939,4,15,756,139,0.184,617,990,966.9,23.1,0.725,22.35,0.934,0.98,0.915,42.12,41.26,123.8,20794.1
1940-01-15,1939,4,16,845.4,139,0.165,706.4,990,967.3,22.7,0.847,21.87,0.936,0.977,0.915,43.69,42.71,138.5,23267
1940-01-22,1939,4,17,933.5,139,0.149,794.5,990,967.6,22.4,0.905,21.46,0.931,0.974,0.907,38.92,37.9,151.6,25469.3
1940-01-29,1939,4,18,1003,152.1,0.151,851.2,990,967.9,22.1,1.04,21.05,0.935,0.978,0.914,41.07,40.17,160.7,26994.8
1940-02-05,1939,5,19,1056,162,0.153,893.9,990,968.1,21.9,1.15,20.77,0.937,0.98,0.918,42.64,41.79,167.2,28081.3
1940-02-12,1939,5,20,1105,162,0.147,942.8,990,968.2,21.8,1.27,20.5,0.938,0.98,0.92,44.45,43.57,174.3,29276
1940-02-19,1939,5,21,1139,162,0.142,976.8,990,968.3,21.7,1.37,20.3,0.939,0.98,0.92,45.64,44.73,178.9,30058
1940-02-26,1939,5,22,1328,171,0.129,1087,990,968.9,21.1,1.79,19.28,0.938,0.98,0.919,48.16,47.19,188.8,31713.2
1940-03-04,1939,6,23,2002,183,0.0928,1100,990,971,19,1.94,17.03,0.929,0.979,0.909,42.67,41.78,167.1,28077.9
1940-03-11,1939,6,24,2768,183,0.0667,1100,990,973,17,1.94,15.11,0.914,0.972,0.888,37.25,36.2,144.8,24324.7
1940-03-18,1939,6,25,3641,215,0.059,1100,990,974.9,15.1,1.94,13.14,0.887,0.97,0.861,31.46,30.52,122.1,20510.1
1940-03-25,1939,6,26,4717,239,0.0509,1100,990,977,13,1.94,11.08,0.864,0.97,0.838,25.8,25.03,100.1,16818.1
1940-04-01,1939,7,27,5167,295,0.0571,1100,990.02,977.8,12.3,1.93,10.32,0.864,0.97,0.838,24.04,23.32,93.27,15669.5
1940-04-08,1939,7,28,4797,295,0.0616,1100,990,977.1,12.9,1.94,10.92,0.864,0.97,0.838,25.44,24.67,98.7,16581.4
1940-04-15,1939,7,29,4266,295,0.0692,1100,990,976.2,13.8,1.94,11.89,0.865,0.97,0.839,27.75,26.92,107.7,18090.7
1940-04-22,1939,7,30,3864,295,0.0764,1100,990,975.4,14.6,1.94,12.67,0.878,0.97,0.852,30.01,29.11,116.4,19562.3
1940-04-29,1939,7,31,3421,313.6,0.0918,1100,990,974.5,15.5,1.94,13.61,0.896,0.97,0.869,32.87,31.88,127.5,21423.3
1940-05-06,1939,8,32,3021,321,0.106,1100,990,973.6,16.4,1.94,14.5,0.908,0.97,0.88,35.48,34.42,137.7,23128.6
1940-05-13,1939,8,33,2656,321,0.121,1100,990,972.7,17.3,1.94,15.38,0.917,0.972,0.891,38.03,36.97,147.9,24842.6
1940-05-20,1939,8,34,2283,321,0.141,1100,990,971.8,18.2,1.94,16.28,0.925,0.977,0.904,40.61,39.69,158.8,26672
1940-05-27,1939,8,35,2036,302.7,0.148,1100,990,971.2,18.8,1.94,16.88,0.928,0.98,0.91,42.27,41.42,165.7,27834.4
1940-06-03,1939,9,36,1803,257,0.143,1100,990,970.5,19.5,1.94,17.6,0.932,0.98,0.913,44.22,43.34,173.3,29122.2
1940-06-10,1939,9,37,1463,257,0.176,1100,990,969.4,20.6,1.88,18.75,0.936,0.98,0.918,47.35,46.4,185.6,31180.4
1940-06-17,1939,9,38,1266,257,0.203,1008,990,968.7,21.3,1.52,19.74,0.938,0.98,0.919,45.69,44.78,179.1,30090.4
1940-06-24,1939,9,39,1063,257,0.242,805.6,990,968.1,21.9,1.01,20.89,0.935,0.977,0.914,41.99,41.02,150.7,25312.9
1940-07-01,1939,10,40,888,227,0.257,661,990,967.5,22.5,0.824,21.72,0.937,0.979,0.917,43.93,43,129,21674.1
1940-07-08,1939,10,41,720.4,227,0.316,493.4,990,966.8,23.2,0.574,22.64,0.927,0.973,0.902,38.39,37.39,98.8,16597.8
1940-07-15,1939,10,42,656.7,227,0.346,429.7,990,966.5,23.5,0.601,22.87,0.937,0.98,0.918,45.14,44.24,88.48,14865.3
1940-07-22,1939,10,43,565.4,227,0.402,338.4,990,966.1,23.9,0.424,23.43,0.923,0.971,0.897,35.89,34.86,69.71,11711.9
1940-07-29,1939,10,44,516,202.4,0.392,313.6,990,965.9,24.1,0.38,23.7,0.919,0.97,0.891,33.48,32.47,64.95,10911.5
1940-08-05,1939,11,45,467.9,184,0.393,283.9,990,965.7,24.3,0.33,23.96,0.913,0.97,0.885,30.44,29.53,59.06,9922.47
1940-08-12,1939,11,46,433.7,184,0.425,249.7,990,965.6,24.4,0.279,24.17,0.904,0.97,0.877,26.75,25.95,51.9,8719.19
1940-08-19,1939,11,47,400.4,184,0.46,216.4,990,965.4,24.6,0.403,24.2,0.926,0.977,0.905,40.53,39.64,46.42,7798.52
1940-08-26,1939,11,48,368.1,177.4,0.482,190.7,990,965.2,24.8,0.395,24.37,0.932,0.979,0.912,42.45,41.54,41.54,6978.55
1940-09-02,1939,12,49,335.5,138,0.412,197.5,990,965.1,24.9,0.412,24.51,0.934,0.98,0.915,44.34,43.46,43.46,7300.46
1940-09-09,1939,12,50,309.9,138,0.445,171.9,990,964.9,25.1,0.334,24.72,0.926,0.973,0.901,38.58,37.56,37.56,6309.26
1940-09-16,1939,12,51,286,138,0.483,148,990,964.8,25.2,0.269,24.89,0.916,0.97,0.889,33.1,32.1,32.1,5393.43
1940-09-23,1939,12,52,260.5,138,0.53,122.5,990,964.7,25.3,0.208,25.05,0.904,0.97,0.876,27.19,26.38,26.38,4431.66
1940-09-30,1939,12,53,264.1,114,0.432,150.1,990,964.8,25.2,0.272,24.97,0.917,0.97,0.89,33.72,32.71,32.71,5495.69
1940-10-07,1940,1,1,260.2,110,0.423,150.2,990,964.7,25.3,0.271,24.99,0.917,0.97,0.89,33.76,32.75,32.75,5501.51
1940-10-14,1940,1,2,267.2,110,0.412,157.2,990,964.8,25.2,0.29,24.94,0.92,0.97,0.893,35.39,34.33,34.33,5767.58
1940-10-21,1940,1,3,293.7,110,0.375,183.7,990,964.9,25.1,0.366,24.76,0.93,0.978,0.909,41.47,40.55,40.55,6812.54
1940-10-28,1940,1,4,311.4,108.3,0.348,203.1,990,965,25,0.428,24.62,0.936,0.98,0.917,45.88,44.96,44.96,7553.53
1940-11-04,1940,2,5,324.4,106,0.326,218.4,990,965,25,0.262,24.72,0.899,0.971,0.874,27.19,26.44,46.23,7766.89
1940-11-11,1940,2,6,327.9,106,0.323,221.9,990,965,25,0.233,24.73,0.894,0.97,0.867,24.05,23.33,46.66,7838.12
1940-11-18,1940,2,7,331.6,106,0.32,225.6,990,965.1,24.9,0.238,24.7,0.895,0.97,0.869,24.47,23.74,47.48,7976.51
1940-11-25,1940,2,8,337.9,107.7,0.319,230.2,990,965.1,24.9,0.244,24.67,0.897,0.97,0.87,24.99,24.24,48.47,8143.55
1940-12-02,1940,3,9,352.9,118,0.334,234.9,990,965.2,24.8,0.252,24.58,0.899,0.97,0.872,25.46,24.7,49.4,8299.06
1940-12-09,1940,3,10,386.8,108,0.28,278.8,990,965.3,24.7,0.315,24.35,0.912,0.97,0.885,30.36,29.45,58.9,9895.6
1940-12-16,1940,3,11,412,104,0.253,308,990,965.5,24.5,0.361,24.19,0.918,0.97,0.891,33.53,32.54,65.07,10931.9
1940-12-23,1940,3,12,466.4,104,0.223,362.4,990,965.7,24.3,0.455,23.85,0.928,0.975,0.905,39.33,38.33,76.66,12878.5
1940-12-30,1940,3,13,494.5,115.4,0.233,379,990,965.8,24.2,0.487,23.69,0.931,0.978,0.91,40.97,40.06,80.13,13461.1
1941-01-06,1940,4,14,563.7,120,0.213,443.7,990,966.1,23.9,0.556,23.31,0.932,0.977,0.911,42.55,41.6,92.35,15514.7
1941-01-13,1940,4,15,658.8,120,0.183,538.8,990,966.5,23.5,0.577,22.89,0.926,0.973,0.901,37.32,36.31,108.9,18298.6
1941-01-20,1940,4,16,862.9,120,0.14,742.9,990,967.4,22.6,0.866,21.78,0.934,0.976,0.912,42.05,41.05,144.5,24282.1
1941-01-27,1940,4,17,995.2,132,0.132,863.2,990,967.9,22.1,1.07,21.07,0.935,0.979,0.916,41.69,40.82,163.3,27428
1941-02-03,1940,5,18,1011,162,0.16,849.4,990,967.9,22.1,1.04,21.03,0.935,0.977,0.914,40.92,40,160,26879
1941-02-10,1940,5,19,1141,162,0.142,978.9,990,968.3,21.7,1.39,20.27,0.939,0.98,0.92,45.66,44.74,179,30066.8
1941-02-17,1940,5,20,1339,162,0.121,1096,990,969,21,1.83,19.21,0.938,0.98,0.919,48.38,47.41,189.7,31862
1941-02-24,1940,5,21,1566,184,0.117,1100,990,969.7,20.3,1.92,18.39,0.935,0.98,0.916,46.37,45.44,181.8,30536.6
1941-03-03,1940,6,22,1695,239,0.141,1100,990,970.1,19.9,1.94,17.95,0.934,0.98,0.915,45.2,44.29,177.2,29764.7
1941-03-10,1940,6,23,1968,191,0.0975,1100,990,971,19,1.94,17.09,0.929,0.98,0.911,42.82,41.96,167.8,28198.4
1941-03-17,1940,6,24,2390,183,0.0774,1100,990,972,18,1.94,16.02,0.922,0.976,0.9,39.85,38.9,155.6,26137.6
1941-03-24,1940,6,25,3155,183,0.0581,1100,990,973.9,16.1,1.94,14.19,0.904,0.97,0.877,34.59,33.55,134.2,22546.7
1941-03-31,1940,6,26,3258,279,0.086,1100,990,974.1,15.9,1.94,13.96,0.901,0.97,0.874,33.92,32.9,131.6,22110
1941-04-07,1940,7,27,2902,261.6,0.09,1100,990,973.3,16.7,1.94,14.78,0.911,0.97,0.883,36.31,35.22,140.9,23668.1
