date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1941-04-14,1940,7,28,2725,217,0.0796,1100,990,972.9,17.1,1.94,15.21,0.915,0.971,0.889,37.55,36.45,145.8,24493.5
1941-04-21,1940,7,29,2426,217,0.0895,1100,990,972.1,17.9,1.94,15.93,0.923,0.975,0.9,39.66,38.68,154.7,25992.4
1941-04-28,1940,7,30,2233,250.7,0.113,1100,990,971.7,18.3,1.94,16.4,0.926,0.978,0.905,40.94,40.04,160.2,26906.4
1941-05-05,1940,8,31,1957,264,0.135,1100,990,970.9,19.1,1.94,17.11,0.929,0.98,0.911,42.9,42.04,168.2,28249.4
1941-05-12,1940,8,32,1687,192,0.114,1100,990,970.1,19.9,1.93,17.98,0.934,0.98,0.915,45.27,44.37,177.5,29814.4
1941-05-19,1940,8,33,1460,192,0.132,1100,990,969.4,20.6,1.88,18.76,0.936,0.98,0.918,47.38,46.43,185.7,31203.7
1941-05-26,1940,8,34,1260,187.6,0.149,1060,990,968.7,21.3,1.67,19.61,0.939,0.98,0.92,47.84,46.88,187.5,31506.7
1941-06-02,1940,9,35,1084,161,0.149,922.9,990,968.2,21.8,1.23,20.61,0.937,0.98,0.918,43.68,42.79,171.2,28757.2
1941-06-09,1940,9,36,881.3,161,0.184,720.3,990,967.4,22.6,0.856,21.72,0.935,0.977,0.913,42.3,41.33,139.9,23496.5
1941-06-16,1940,9,37,694.5,161,0.233,533.5,990,966.7,23.3,0.576,22.75,0.926,0.972,0.9,36.7,35.68,107,17980.6
1941-06-23,1940,9,38,585,161,0.276,424,990,966.2,23.8,0.582,23.19,0.937,0.98,0.918,45.14,44.24,88.48,14864.8
1941-06-30,1940,9,39,535.2,138.7,0.259,396.5,990,966,24,0.524,23.47,0.933,0.98,0.914,42.58,41.71,83.42,14014.7
1941-07-07,1940,10,40,470.9,135,0.287,335.9,990,965.7,24.3,0.412,23.87,0.923,0.971,0.896,36.3,35.24,70.48,11840.2
1941-07-14,1940,10,41,432.7,135,0.312,297.7,990,965.5,24.5,0.348,24.1,0.916,0.97,0.888,32.23,31.27,62.54,10506
1941-07-21,1940,10,42,411.3,135,0.328,276.3,990,965.5,24.5,0.314,24.23,0.911,0.97,0.884,29.92,29.03,58.05,9752.9
1941-07-28,1940,10,43,377.4,126.4,0.335,251,990,965.3,24.7,0.275,24.44,0.905,0.97,0.878,27.22,26.41,52.81,8872.71
1941-08-04,1940,11,44,344.3,115,0.334,229.3,990,965.1,24.9,0.279,24.6,0.904,0.971,0.878,28.47,27.69,48.54,8154.45
1941-08-11,1940,11,45,319.2,115,0.36,204.2,990,965,25,0.432,24.57,0.936,0.98,0.917,46.04,45.12,45.12,7580.18
1941-08-18,1940,11,46,309.6,115,0.372,194.6,990,964.9,25.1,0.4,24.65,0.933,0.98,0.915,43.91,43.03,43.03,7228.97
1941-08-25,1940,11,47,283.4,115,0.406,168.4,990,964.8,25.2,0.321,24.85,0.924,0.973,0.899,37.94,36.91,36.91,6200.89
1941-09-01,1940,12,48,273.8,91,0.332,182.8,990,964.8,25.2,0.36,24.84,0.93,0.979,0.91,41.4,40.54,40.54,6810.05
1941-09-08,1940,12,49,265.1,106.4,0.402,158.7,990,964.8,25.2,0.294,24.95,0.921,0.972,0.895,35.76,34.78,34.78,5842.65
1941-09-15,1940,12,50,264.1,118,0.447,146.1,990,964.8,25.2,0.26,24.98,0.916,0.97,0.888,32.78,31.8,31.8,5342.13
1941-09-22,1940,12,51,245.1,118,0.482,127.1,990,964.7,25.3,0.216,25.12,0.906,0.97,0.879,28.38,27.53,27.53,4624.58
1941-09-29,1940,12,52,215.8,103,0.477,112.8,990,964.5,25.5,0.183,25.32,0.896,0.97,0.869,25.12,24.37,24.37,4093.62
1941-10-06,1941,1,1,203.6,90.14,0.443,113.5,990,964.4,25.6,0.184,25.39,0.896,0.97,0.869,25.35,24.58,24.58,4130.03
1941-10-13,1941,1,2,201.3,73,0.363,128.3,990,964.4,25.6,0.214,25.38,0.908,0.97,0.881,29,28.13,28.13,4725.75
1941-10-20,1941,1,3,202.2,93.57,0.463,108.7,990,964.4,25.6,0.174,25.41,0.893,0.97,0.866,24.18,23.46,23.46,3940.54
1941-10-27,1941,1,4,211.9,95.86,0.453,116,990,964.5,25.5,0.19,25.34,0.899,0.97,0.872,25.91,25.13,25.13,4222.24
1941-11-03,1941,2,5,224.7,93,0.414,131.7,990,964.5,25.5,0.223,25.23,0.909,0.97,0.882,29.63,28.74,28.74,4828.13
1941-11-10,1941,2,6,226.6,93,0.41,133.6,990,964.6,25.4,0.228,25.21,0.91,0.97,0.883,30.08,29.18,29.18,4901.95
1941-11-17,1941,2,7,251.1,93,0.371,158.1,990,964.7,25.3,0.29,25.01,0.921,0.97,0.893,35.7,34.65,34.65,5820.9
1941-11-24,1941,2,8,257.9,93,0.361,164.9,990,964.7,25.3,0.308,24.96,0.923,0.971,0.897,37.26,36.2,36.2,6081.31
1941-12-01,1941,3,9,278.8,77,0.277,201.8,990,964.8,25.2,0.382,24.8,0.929,0.979,0.909,42.05,41.17,44.58,7489.29
1941-12-08,1941,3,10,318.5,77,0.242,241.5,990,965,25,0.256,24.75,0.902,0.97,0.875,26.44,25.65,51.29,8617.45
1941-12-15,1941,3,11,328.3,77,0.235,251.3,990,965,25,0.27,24.69,0.906,0.97,0.879,27.56,26.73,53.47,8982.9
1941-12-22,1941,3,12,375.7,77,0.206,298.7,990,965.3,24.7,0.344,24.38,0.916,0.97,0.889,32.71,31.74,63.47,10663.5
1941-12-29,1941,3,13,435.7,101.6,0.235,334.1,990,965.6,24.4,0.406,24.03,0.923,0.973,0.898,36.34,35.39,70.78,11890.9
1942-01-05,1941,4,14,446.6,115.9,0.26,330.8,990,965.6,24.4,0.4,23.99,0.922,0.971,0.896,35.89,34.85,69.7,11709.9
1942-01-12,1941,4,15,470.7,91,0.194,379.7,990,965.7,24.3,0.486,23.8,0.931,0.979,0.911,41.24,40.36,80.73,13562.3
1942-01-19,1941,4,16,496.8,78.14,0.158,418.7,990,965.8,24.2,0.562,23.6,0.936,0.98,0.918,45.37,44.46,88.92,14937.8
1942-01-26,1941,4,17,536.7,74.71,0.139,461.9,990,966,24,0.501,23.48,0.924,0.973,0.899,37.45,36.46,95.66,16071.5
1942-02-02,1941,5,18,571.3,85,0.149,486.3,990,966.2,23.8,0.48,23.35,0.921,0.97,0.893,34.17,33.15,99.44,16705.5
1942-02-09,1941,5,19,643.6,85,0.132,558.6,990,966.5,23.5,0.607,22.92,0.929,0.974,0.905,38.86,37.85,113.6,19078.7
1942-02-16,1941,5,20,711.8,85,0.12,626.8,990,966.7,23.3,0.733,22.52,0.935,0.98,0.916,43.15,42.28,126.9,21311.1
1942-02-23,1941,5,21,779.7,91.29,0.117,688.4,990,967,23,0.827,22.15,0.937,0.979,0.917,44.96,44.01,137.1,23036.6
1942-03-02,1941,6,22,860.9,129,0.15,731.9,990,967.3,22.7,0.872,21.78,0.935,0.976,0.913,43.4,42.38,142.7,23970.9
1942-03-09,1941,6,23,935.5,129,0.138,806.5,990,967.6,22.4,0.93,21.43,0.932,0.975,0.909,39.49,38.5,154,25873.3
1942-03-16,1941,6,24,1007,129,0.128,877.7,990,967.9,22.1,1.1,20.98,0.936,0.98,0.917,42.26,41.4,165.6,27820.3
1942-03-23,1941,6,25,1076,129,0.12,947.1,990,968.1,21.9,1.28,20.58,0.939,0.98,0.92,44.86,43.96,175.9,29544.2
1942-03-30,1941,6,26,1165,142.6,0.122,1023,990,968.4,21.6,1.52,20.06,0.94,0.98,0.921,47.23,46.28,185.1,31103.2
1942-04-06,1941,7,27,1589,148,0.0943,1100,990,969.8,20.2,1.91,18.31,0.935,0.98,0.916,46.17,45.24,181,30404.2
1942-04-13,1941,7,28,2040,148,0.0727,1100,990,971.2,18.8,1.94,16.88,0.928,0.98,0.91,42.25,41.4,165.6,27822.8
1942-04-20,1941,7,29,2173,148,0.0681,1100,990,971.5,18.5,1.94,16.54,0.926,0.979,0.907,41.33,40.46,161.8,27187.7
1942-04-27,1941,7,30,2082,166.9,0.0804,1100,990,971.3,18.7,1.94,16.76,0.928,0.98,0.909,41.93,41.08,164.3,27607.7
1942-05-04,1941,8,31,1866,192,0.103,1100,990,970.7,19.3,1.94,17.39,0.931,0.98,0.912,43.66,42.78,171.1,28750.9
1942-05-11,1941,8,32,1611,192,0.119,1100,990,969.8,20.2,1.93,18.23,0.935,0.98,0.916,45.95,45.03,180.1,30262.5
1942-05-18,1941,8,33,1412,192,0.137,1093,990,969.2,20.8,1.84,18.96,0.937,0.98,0.918,47.6,46.65,186.6,31350.3
1942-05-25,1941,8,34,1139,192,0.169,946.5,990,968.3,21.7,1.29,20.37,0.938,0.98,0.919,44.32,43.44,173.7,29189.3
1942-06-01,1941,9,35,944.7,161,0.171,783.7,990,967.7,22.3,0.944,21.39,0.934,0.977,0.913,41.7,40.73,149.8,25162.1
1942-06-08,1941,9,36,685.3,161,0.236,524.3,990,966.6,23.4,0.59,22.77,0.928,0.974,0.903,38.43,37.43,105.6,17747.7
1942-06-15,1941,9,37,543.5,155,0.285,388.5,990,966,24,0.51,23.44,0.932,0.978,0.911,41.61,40.69,81.38,13672.3
1942-06-22,1941,9,38,471.9,119,0.252,352.9,990,965.7,24.3,0.441,23.84,0.926,0.973,0.901,38.21,37.16,74.32,12486.4
1942-06-29,1941,9,39,428.5,111.1,0.259,317.4,990,965.5,24.5,0.378,24.09,0.92,0.97,0.892,34.49,33.46,66.92,11242.1
1942-07-06,1941,10,40,398.6,115.7,0.291,282.9,990,965.4,24.6,0.323,24.29,0.913,0.97,0.885,30.75,29.83,59.66,10023.3
1942-07-13,1941,10,41,373.3,135,0.362,238.3,990,965.3,24.7,0.259,24.47,0.9,0.97,0.873,25.75,24.98,49.96,8392.75
1942-07-20,1941,10,42,344.3,135,0.392,209.3,990,965.1,24.9,0.452,24.43,0.937,0.98,0.918,46.99,46.05,46.05,7736.02
1942-07-27,1941,10,43,327.6,129.3,0.394,198.4,990,965,25,0.414,24.55,0.934,0.98,0.916,44.61,43.72,43.72,7345.17
1942-08-03,1941,11,44,304.1,115,0.378,189.1,990,964.9,25.1,0.382,24.7,0.932,0.98,0.912,42.66,41.78,41.78,7019.76
1942-08-10,1941,11,45,285.8,96.14,0.336,189.6,990,964.8,25.2,0.383,24.77,0.932,0.979,0.913,42.93,42.05,42.05,7064.9
1942-08-17,1941,11,46,270.9,93,0.344,177.9,990,964.8,25.2,0.346,24.87,0.928,0.977,0.906,40.26,39.32,39.32,6605.14
1942-08-24,1941,11,47,257.1,93,0.362,164.1,990,964.7,25.3,0.307,24.97,0.923,0.971,0.896,37.07,35.99,35.99,6046.37
1942-08-31,1941,11,48,237.6,91.29,0.384,146.3,990,964.6,25.4,0.259,25.12,0.916,0.97,0.888,33,32.01,32.01,5377.31
1942-09-07,1941,12,49,224.6,82.86,0.368,141.8,990,964.5,25.5,0.247,25.21,0.914,0.97,0.886,32.03,31.07,31.07,5219.36
1942-09-14,1941,12,50,209.1,72,0.345,137.1,990,964.5,25.5,0.235,25.31,0.912,0.97,0.885,31.03,30.1,30.1,5056.54
1942-09-21,1941,12,51,197.8,72,0.364,125.8,990,964.4,25.6,0.209,25.38,0.906,0.97,0.879,28.39,27.54,27.54,4626.29
1942-09-28,1941,12,52,184.5,60.57,0.327,123.9,990,964.4,25.6,0.203,25.37,0.905,0.97,0.878,27.89,27.05,27.05,4545.14
1942-10-05,1942,1,1,192.7,55,0.286,137.7,990,964.4,25.6,0.233,25.35,0.912,0.97,0.885,31.22,30.28,30.28,5087.41
1942-10-12,1942,1,2,196.8,73,0.371,123.8,990,964.4,25.6,0.203,25.39,0.905,0.97,0.878,27.9,27.06,27.06,4546.81
1942-10-19,1942,1,3,200.9,73,0.364,127.9,990,964.4,25.6,0.213,25.38,0.908,0.97,0.881,28.91,28.04,28.04,4710.9
1942-10-26,1942,1,4,206.5,75.86,0.367,130.7,990,964.4,25.6,0.219,25.34,0.909,0.97,0.882,29.53,28.64,28.64,4811.5
1942-11-02,1942,2,5,218.1,93,0.427,125.1,990,964.5,25.5,0.208,25.28,0.906,0.97,0.879,28.09,27.25,27.25,4577.92
1942-11-09,1942,2,6,221.4,93,0.42,128.4,990,964.5,25.5,0.216,25.26,0.907,0.97,0.88,28.87,28,28,4704.56
1942-11-16,1942,2,7,234,93,0.397,141,990,964.6,25.4,0.246,25.15,0.914,0.97,0.886,31.78,30.82,30.82,5178.54
1942-11-23,1942,2,8,249.4,93,0.373,156.4,990,964.7,25.3,0.285,25.02,0.92,0.97,0.892,35.3,34.24,34.24,5752.84
1942-11-30,1942,2,9,256.1,79.29,0.31,176.8,990,964.7,25.3,0.341,24.93,0.928,0.976,0.905,40.1,39.15,39.15,6576.98
1942-12-07,1942,3,10,273.2,69.29,0.256,203.9,990,964.8,25.2,0.311,24.9,0.916,0.975,0.894,34.81,33.99,44.38,7455.37
1942-12-14,1942,3,11,320.7,59,0.184,261.7,990,965,25,0.284,24.71,0.908,0.97,0.881,28.79,27.93,55.86,9384.35
1942-12-21,1942,3,12,367.4,77,0.21,290.4,990,965.2,24.8,0.329,24.43,0.915,0.97,0.887,31.83,30.88,61.75,10374.7
1942-12-28,1942,3,13,392.2,83,0.211,309.2,990,965.4,24.6,0.36,24.28,0.918,0.97,0.891,33.81,32.8,65.59,11019.2
1943-01-04,1942,4,14,428.7,91,0.212,337.7,990,965.5,24.5,0.409,24.06,0.924,0.971,0.897,36.81,35.73,71.46,12005.3
1943-01-11,1942,4,15,466,73,0.157,393,990,965.7,24.3,0.51,23.79,0.933,0.98,0.914,42.78,41.92,83.84,14084.7
1943-01-18,1942,4,16,500.6,73,0.146,427.6,990,965.9,24.1,0.579,23.57,0.938,0.98,0.919,46.32,45.4,90.79,15252.9
1943-01-25,1942,4,17,520.3,73,0.14,447.3,990,965.9,24.1,0.62,23.44,0.94,0.98,0.921,48.31,47.35,94.7,15909
1943-02-01,1942,5,18,541.5,85,0.157,456.5,990,966,24,0.55,23.41,0.931,0.976,0.908,41.74,40.77,95.16,15986.1
1943-02-08,1942,5,19,582,85,0.146,497,990,966.2,23.8,0.497,23.28,0.922,0.97,0.894,34.88,33.83,101.5,17050.1
1943-02-15,1942,5,20,636.8,85,0.134,551.8,990,966.4,23.6,0.594,22.96,0.928,0.973,0.903,38.43,37.4,112.2,18848.6
1943-02-22,1942,5,21,697.3,85,0.122,612.3,990,966.7,23.3,0.706,22.6,0.934,0.98,0.915,42.27,41.41,124.2,20870.2
1943-03-01,1942,6,22,750.8,107,0.143,643.8,990,966.9,23.1,0.77,22.33,0.937,0.98,0.918,44,43.12,129.4,21732
1943-03-08,1942,6,23,857.6,107,0.125,750.6,990,967.3,22.7,0.855,21.81,0.932,0.974,0.908,40.84,39.81,145.8,24495.4
1943-03-15,1942,6,24,965.4,110.1,0.114,855.3,990,967.8,22.2,1.04,21.2,0.935,0.978,0.915,41.55,40.65,162.6,27318.1
1943-03-22,1942,6,25,1117,129,0.116,987.5,990,968.3,21.7,1.4,20.33,0.939,0.98,0.921,46.22,45.29,181.2,30437
1943-03-29,1942,6,26,1342,139.9,0.104,1095,990,969,21,1.83,19.19,0.938,0.98,0.919,48.31,47.34,189.4,31814.6
1943-04-05,1942,7,27,1600,148,0.0925,1100,990,969.8,20.2,1.93,18.26,0.935,0.98,0.916,46.03,45.11,180.5,30316.2
1943-04-12,1942,7,28,1674,148,0.0884,1100,990,970,20,1.94,18.02,0.934,0.98,0.915,45.38,44.47,177.9,29884.3
1943-04-19,1942,7,29,1690,148,0.0876,1100,990,970.1,19.9,1.94,17.96,0.934,0.98,0.915,45.24,44.33,177.3,29791.8
1943-04-26,1942,7,30,1697,160.6,0.0945,1100,990,970.1,19.9,1.94,17.94,0.934,0.98,0.915,45.18,44.27,177.1,29752.6
1943-05-03,1942,8,31,1708,192,0.112,1100,990,970.2,19.8,1.94,17.91,0.933,0.98,0.915,45.08,44.18,176.7,29689.4
1943-05-10,1942,8,32,1674,192,0.115,1100,990,970,20,1.93,18.02,0.934,0.98,0.915,45.39,44.48,177.9,29891.5
1943-05-17,1942,8,33,1582,192,0.122,1100,990,969.7,20.3,1.92,18.33,0.935,0.98,0.916,46.21,45.28,181.1,30430.3
1943-05-24,1942,8,34,1457,192,0.132,1100,990,969.3,20.7,1.88,18.77,0.936,0.98,0.918,47.41,46.46,185.8,31220.3
1943-05-31,1942,8,35,1305,165.4,0.127,1094,990,968.9,21.1,1.8,19.34,0.938,0.98,0.919,48.64,47.67,190.7,32035.1
1943-06-07,1942,9,36,1144,182,0.16,962.1,990,968.4,21.6,1.35,20.3,0.938,0.98,0.919,44.88,43.98,175.9,29553.6
1943-06-14,1942,9,37,985.2,210,0.214,775.2,990,967.8,22.2,0.963,21.21,0.936,0.977,0.914,42.74,41.77,147.3,24743
1943-06-21,1942,9,38,747.1,210,0.283,537.1,990,966.9,23.1,0.62,22.49,0.929,0.974,0.904,38.92,37.92,107,17982.3
1943-06-28,1942,9,39,598,196.3,0.328,401.7,990,966.3,23.7,0.54,23.18,0.934,0.979,0.914,42.61,41.72,83.43,14016.5
1943-07-05,1942,10,40,515.6,178.7,0.346,336.8,990,965.9,24.1,0.417,23.66,0.923,0.971,0.896,36.08,35.03,70.06,11769.5
1943-07-12,1942,10,41,457.2,135,0.296,322.2,990,965.7,24.3,0.388,23.95,0.921,0.97,0.893,34.85,33.8,67.6,11357
1943-07-19,1942,10,42,421.8,135,0.32,286.8,990,965.5,24.5,0.331,24.17,0.914,0.97,0.886,31.06,30.13,60.26,10123.6
1943-07-26,1942,10,43,391.1,132.1,0.338,258.9,990,965.4,24.6,0.288,24.36,0.907,0.97,0.88,28.06,27.22,54.43,9144.53
1943-08-02,1942,11,44,363.2,115,0.317,248.2,990,965.2,24.8,0.27,24.51,0.904,0.97,0.877,26.98,26.17,52.33,8791.71
1943-08-09,1942,11,45,334.2,115,0.344,219.2,990,965.1,24.9,0.332,24.6,0.913,0.974,0.89,34.37,33.54,47.03,7900.8
1943-08-16,1942,11,46,312.3,115,0.368,197.3,990,965,25,0.409,24.63,0.934,0.98,0.915,44.5,43.61,43.61,7326.55
1943-08-23,1942,11,47,295.4,115,0.389,180.4,990,964.9,25.1,0.356,24.76,0.929,0.977,0.908,40.69,39.77,39.77,6681.71
1943-08-30,1942,11,48,274.3,117.1,0.427,157.1,990,964.8,25.2,0.289,24.91,0.92,0.97,0.893,35.32,34.27,34.27,5757.72
1943-09-06,1942,12,49,259.5,110.3,0.424,149.2,990,964.7,25.3,0.268,24.99,0.917,0.97,0.889,33.54,32.53,32.53,5465.88
1943-09-13,1942,12,50,238,91,0.383,147,990,964.6,25.4,0.261,25.11,0.916,0.97,0.889,33.18,32.18,32.18,5406.28
1943-09-20,1942,12,51,222,91,0.41,131,990,964.5,25.5,0.222,25.25,0.909,0.97,0.882,29.48,28.59,28.59,4803.57
1943-09-27,1942,12,52,205.4,83.29,0.405,122.2,990,964.4,25.6,0.201,25.37,0.904,0.97,0.877,27.47,26.64,26.64,4475.9
1943-10-04,1943,1,1,198.1,73,0.369,125.1,990,964.4,25.6,0.207,25.39,0.906,0.97,0.879,28.24,27.4,27.4,4602.54
1943-10-11,1943,1,2,193,73,0.378,120,990,964.4,25.6,0.195,25.39,0.902,0.97,0.875,26.98,26.17,26.17,4396.13
1943-10-18,1943,1,3,182.8,73,0.4,109.8,990,964.4,25.6,0.174,25.39,0.894,0.97,0.867,24.44,23.71,23.71,3982.97
1943-10-25,1943,1,4,178.9,73,0.408,105.9,990,964.4,25.6,0.166,25.39,0.891,0.97,0.864,23.49,22.78,22.78,3827.62
1943-11-01,1943,2,5,195.4,67,0.343,128.4,990,964.4,25.6,0.213,25.38,0.908,0.97,0.881,29.01,28.14,28.14,4727.24
1943-11-08,1943,2,6,196.9,67,0.34,129.9,990,964.4,25.6,0.216,25.38,0.909,0.97,0.882,29.39,28.5,28.5,4788.66
1943-11-15,1943,2,7,213.8,67,0.314,146.8,990,964.5,25.5,0.258,25.26,0.916,0.97,0.889,33.32,32.32,32.32,5429.83
1943-11-22,1943,2,8,245.7,67,0.274,178.7,990,964.7,25.3,0.346,24.99,0.928,0.975,0.905,40.63,39.64,39.64,6658.88
1943-11-29,1943,2,9,273.4,93.43,0.341,179.9,990,964.8,25.2,0.353,24.85,0.928,0.976,0.906,40.72,39.77,39.77,6681.32
1943-12-06,1943,3,10,338.1,104,0.309,234.1,990,965.1,24.9,0.277,24.63,0.906,0.971,0.88,28.68,27.88,49.72,8352.36
1943-12-13,1943,3,11,374.5,104,0.278,270.5,990,965.3,24.7,0.301,24.43,0.91,0.97,0.883,29.48,28.6,57.2,9609.03
1943-12-20,1943,3,12,433.4,104,0.241,329.4,990,965.5,24.5,0.397,24.05,0.922,0.971,0.896,35.82,34.79,69.58,11689.9
1943-12-27,1943,3,13,525.8,108.6,0.206,417.2,990,966,24,0.562,23.47,0.936,0.98,0.917,44.94,44.03,88.07,14795
1944-01-03,1943,4,14,617.4,120,0.195,497.4,990,966.4,23.6,0.536,23.1,0.925,0.972,0.899,37.02,36.01,101.3,17011.5
1944-01-10,1943,4,15,666.1,136.3,0.205,529.8,990,966.6,23.4,0.563,22.87,0.925,0.971,0.898,36.66,35.58,106.7,17932.1
1944-01-17,1943,4,16,728.5,139,0.191,589.5,990,966.8,23.2,0.674,22.51,0.932,0.977,0.91,40.41,39.47,118.4,19893
1944-01-24,1943,4,17,845,139,0.165,706,990,967.3,22.7,0.847,21.87,0.936,0.977,0.915,43.7,42.72,138.4,23253.9
1944-01-31,1943,4,18,972.1,158.7,0.163,813.4,990,967.8,22.2,0.955,21.26,0.932,0.975,0.909,39.51,38.52,154.1,25885.6
1944-02-07,1943,5,19,1133,162,0.143,970.9,990,968.3,21.7,1.36,20.32,0.939,0.98,0.92,45.38,44.48,177.9,29887.8
1944-02-14,1943,5,20,1342,162,0.121,1094,990,969,21,1.82,19.2,0.938,0.98,0.919,48.27,47.31,189.2,31789.4
1944-02-21,1943,5,21,1681,162,0.0967,1100,990,970.1,19.9,1.93,18,0.934,0.98,0.915,45.33,44.43,177.7,29855.4
1944-02-28,1943,5,22,1985,217,0.109,1100,990,971,19,1.94,17.03,0.929,0.98,0.91,42.67,41.82,167.3,28102.4
1944-03-06,1943,6,23,2088,223,0.107,1100,990,971.3,18.7,1.94,16.75,0.928,0.98,0.909,41.89,41.05,164.2,27586.2
1944-03-13,1943,6,24,2062,183,0.0887,1100,990,971.2,18.8,1.94,16.81,0.928,0.98,0.909,42.06,41.22,164.9,27699.8
1944-03-20,1943,6,25,2134,183,0.0858,1100,990,971.4,18.6,1.94,16.63,0.927,0.979,0.908,41.59,40.73,162.9,27371.9
1944-03-27,1943,6,26,2239,192.7,0.086,1100,990,971.7,18.3,1.94,16.38,0.926,0.978,0.905,40.9,40,160,26879.3
1944-04-03,1943,7,27,2331,217,0.0931,1100,990,971.9,18.1,1.94,16.16,0.925,0.977,0.903,40.3,39.36,157.4,26448.9
1944-04-10,1943,7,28,2432,217,0.0893,1100,990,972.1,17.9,1.94,15.92,0.923,0.975,0.9,39.61,38.63,154.5,25958.1
1944-04-17,1943,7,29,2523,217,0.086,1100,990,972.4,17.6,1.94,15.7,0.921,0.974,0.896,38.97,37.95,151.8,25501.1
1944-04-24,1943,7,30,2502,217,0.0867,1100,990,972.3,17.7,1.94,15.75,0.921,0.974,0.897,39.12,38.11,152.4,25607.7
1944-05-01,1943,8,31,2321,276,0.119,1100,990,971.9,18.1,1.94,16.18,0.925,0.977,0.903,40.36,39.42,157.7,26492.2
1944-05-08,1943,8,32,2102,276,0.132,1100,990,971.3,18.7,1.94,16.71,0.927,0.98,0.908,41.8,40.94,163.8,27514.5
1944-05-15,1943,8,33,1896,276,0.146,1100,990,970.8,19.2,1.94,17.3,0.93,0.98,0.912,43.39,42.53,170.1,28577.3
1944-05-22,1943,8,34,1680,276,0.165,1100,990,970.1,19.9,1.93,18,0.934,0.98,0.915,45.33,44.43,177.7,29853.6
1944-05-29,1943,8,35,1406,238.3,0.169,1097,990,969.2,20.8,1.85,18.97,0.937,0.98,0.918,47.82,46.86,187.4,31489.2
1944-06-05,1943,9,36,1126,203,0.18,923,990,968.3,21.7,1.24,20.46,0.937,0.98,0.918,43.37,42.5,170,28560.2
1944-06-12,1943,9,37,860.4,161,0.189,699.4,990,967.3,22.7,0.818,21.84,0.933,0.976,0.911,41,40.04,136.1,22868.5
1944-06-19,1943,9,38,652.9,161,0.248,491.9,990,966.5,23.5,0.591,22.9,0.931,0.975,0.908,41.06,40.06,100.1,16818.2
1944-06-26,1943,9,39,550,153.6,0.279,396.5,990,966.1,23.9,0.525,23.4,0.933,0.98,0.914,42.45,41.58,83.15,13970
1944-07-03,1943,10,40,490.6,135,0.276,355.6,990,965.8,24.2,0.447,23.75,0.927,0.973,0.902,38.36,37.34,74.69,12547.9
1944-07-10,1943,10,41,442.1,135,0.305,307.1,990,965.6,24.4,0.363,24.05,0.918,0.97,0.89,33.24,32.24,64.48,10832.1
1944-07-17,1943,10,42,398.3,135,0.339,263.3,990,965.4,24.6,0.295,24.32,0.908,0.97,0.881,28.51,27.65,55.3,9290.68
1944-07-24,1943,10,43,358.4,135,0.377,223.4,990,965.2,24.8,0.38,24.43,0.922,0.976,0.899,38.51,37.63,48.08,8077.83
1944-07-31,1943,10,44,337.2,117.9,0.35,219.3,990,965.1,24.9,0.334,24.58,0.913,0.974,0.89,34.43,33.6,47.03,7900.37
1944-08-07,1943,11,45,317.1,115,0.363,202.1,990,965,25,0.389,24.63,0.929,0.979,0.909,41.89,41.02,44.33,7446.81
1944-08-14,1943,11,46,288.6,115,0.398,173.6,990,964.9,25.1,0.336,24.81,0.926,0.974,0.902,39.13,38.12,38.12,6403.91
1944-08-21,1943,11,47,274.4,115,0.419,159.4,990,964.8,25.2,0.296,24.91,0.921,0.97,0.894,35.87,34.8,34.8,5845.59
1944-08-28,1943,11,48,256.6,104.7,0.407,151.9,990,964.7,25.3,0.275,25,0.918,0.97,0.891,34.19,33.17,33.17,5572.15
1944-09-04,1943,12,49,235.6,91,0.386,144.6,990,964.6,25.4,0.255,25.13,0.915,0.97,0.888,32.62,31.65,31.65,5316.43
1944-09-11,1943,12,50,224.9,91,0.405,133.9,990,964.5,25.5,0.229,25.22,0.91,0.97,0.883,30.15,29.24,29.24,4912.72
1944-09-18,1943,12,51,207.4,91,0.439,116.4,990,964.4,25.6,0.19,25.37,0.899,0.97,0.872,26.04,25.26,25.26,4243.14
1944-09-25,1943,12,52,199.9,88.43,0.442,111.5,990,964.4,25.6,0.179,25.42,0.895,0.97,0.868,24.88,24.13,24.13,4054.22
1944-10-02,1944,1,1,196.9,73,0.371,123.9,990,964.4,25.6,0.204,25.39,0.905,0.97,0.878,27.93,27.09,27.09,4551.32
1944-10-09,1944,1,2,194.4,73,0.376,121.4,990,964.4,25.6,0.198,25.39,0.904,0.97,0.876,27.31,26.49,26.49,4449.95
1944-10-16,1944,1,3,193.2,73,0.378,120.2,990,964.4,25.6,0.196,25.39,0.903,0.97,0.875,27.02,26.21,26.21,4403.09
1944-10-23,1944,1,4,193.5,73,0.377,120.5,990,964.4,25.6,0.196,25.39,0.903,0.97,0.876,27.09,26.27,26.27,4414.17
1944-10-30,1944,1,5,196.9,68.71,0.349,128.2,990,964.4,25.6,0.213,25.38,0.908,0.97,0.88,28.96,28.09,28.09,4718.98
1944-11-06,1944,2,6,205.3,67,0.327,138.3,990,964.4,25.6,0.236,25.33,0.913,0.97,0.885,31.36,30.42,30.42,5110.09
1944-11-13,1944,2,7,232.1,67,0.289,165.1,990,964.6,25.4,0.306,25.1,0.923,0.972,0.898,37.53,36.5,36.5,6131.76
1944-11-20,1944,2,8,260.4,89.29,0.342,171.2,990,964.7,25.3,0.326,24.93,0.926,0.973,0.901,38.74,37.71,37.71,6335.91
1944-11-27,1944,2,9,295,97.71,0.331,197.3,990,964.9,25.1,0.407,24.71,0.934,0.98,0.915,44.65,43.75,43.75,7349.96
1944-12-04,1944,3,10,354.3,104,0.295,250.3,990,965.2,24.8,0.272,24.56,0.904,0.97,0.877,27.24,26.43,52.85,8879.18
1944-12-11,1944,3,11,411.5,104,0.253,307.5,990,965.5,24.5,0.36,24.19,0.918,0.97,0.89,33.48,32.48,64.96,10913.4
1944-12-18,1944,3,12,425,104,0.245,321,990,965.5,24.5,0.382,24.11,0.921,0.97,0.893,34.94,33.89,67.77,11386.1
1944-12-25,1944,3,13,458.3,104,0.227,354.3,990,965.7,24.3,0.44,23.9,0.927,0.973,0.901,38.48,37.43,74.86,12576.6
1945-01-01,1944,4,14,477.1,120,0.251,357.1,990,965.7,24.3,0.447,23.81,0.927,0.973,0.902,38.65,37.61,75.23,12637.8
1945-01-08,1944,4,15,512.2,120,0.234,392.2,990,965.9,24.1,0.513,23.58,0.933,0.979,0.913,42.3,41.42,82.84,13916.4
1945-01-15,1944,4,16,561.3,115.9,0.207,445.4,990,966.1,23.9,0.588,23.29,0.936,0.979,0.916,45.1,44.15,93.13,15646.2
1945-01-22,1944,4,17,626.8,91,0.145,535.8,990,966.4,23.6,0.566,23.03,0.926,0.971,0.9,37.36,36.29,108.9,18291.2
1945-01-29,1944,4,18,697.6,99,0.142,598.6,990,966.7,23.3,0.683,22.63,0.933,0.979,0.913,41.3,40.41,121.2,20367.2
1945-02-05,1944,5,19,790.4,109.6,0.138,680.8,990,967.1,22.9,0.841,22.1,0.939,0.98,0.92,46.16,45.24,135.7,22800.6
1945-02-12,1944,5,20,878.2,137,0.156,741.2,990,967.4,22.6,0.865,21.72,0.934,0.975,0.91,41.95,40.92,143.7,24139.4
1945-02-19,1944,5,21,1052,137,0.131,914.9,990,968.1,21.9,1.2,20.75,0.937,0.979,0.917,43.56,42.65,170.6,28663.9
1945-02-26,1944,5,22,1084,163.3,0.153,921,990,968.2,21.8,1.24,20.6,0.936,0.978,0.915,43.42,42.46,169.8,28534.4
1945-03-05,1944,6,23,1688,183,0.116,1060,990,970.1,19.9,1.75,18.18,0.933,0.98,0.914,43.86,42.97,171.9,28878.6
1945-03-12,1944,6,24,2541,183,0.0726,1100,990,972.4,17.6,1.94,15.65,0.92,0.974,0.895,38.83,37.81,151.2,25409.9
1945-03-19,1944,6,25,3272,223,0.068,1100,990,974.1,15.9,1.94,13.93,0.9,0.97,0.873,33.82,32.81,131.2,22048.1
1945-03-26,1944,6,26,3785,247,0.0653,1100,990,975.2,14.8,1.94,12.84,0.882,0.97,0.855,30.53,29.61,118.5,19901
1945-04-02,1944,7,27,3737,295,0.079,1100,990,975.1,14.9,1.94,12.94,0.884,0.97,0.858,30.85,29.92,119.7,20106.9
1945-04-09,1944,7,28,3393,295,0.087,1100,990,974.4,15.6,1.94,13.66,0.897,0.97,0.87,33.04,32.05,128.2,21538.6
1945-04-16,1944,7,29,2983,272.7,0.0913,1100,990,973.5,16.5,1.94,14.59,0.909,0.97,0.881,35.74,34.67,138.7,23297.8
1945-04-23,1944,7,30,2640,217,0.0823,1100,990,972.6,17.4,1.94,15.41,0.918,0.972,0.892,38.15,37.08,148.3,24917.6
1945-04-30,1944,7,31,2385,267.6,0.112,1100,990,972,18,1.94,16.03,0.924,0.976,0.901,39.93,38.97,155.9,26184.5
1945-05-07,1944,8,32,2159,276,0.128,1100,990,971.5,18.5,1.94,16.57,0.927,0.979,0.907,41.42,40.56,162.2,27253
1945-05-14,1944,8,33,1929,276,0.143,1100,990,970.9,19.1,1.94,17.19,0.93,0.98,0.911,43.12,42.25,169,28393.9
1945-05-21,1944,8,34,1695,276,0.163,1100,990,970.1,19.9,1.93,17.95,0.933,0.98,0.915,45.19,44.29,177.2,29762.3
1945-05-28,1944,8,35,1445,247.7,0.171,1100,990,969.3,20.7,1.87,18.82,0.937,0.98,0.918,47.54,46.59,186.4,31307.7
1945-06-04,1944,9,36,1161,210,0.182,951.4,990,968.4,21.6,1.33,20.26,0.938,0.98,0.919,44.25,43.36,173.4,29138.5
1945-06-11,1944,9,37,919.3,161,0.176,758.3,990,967.6,22.4,0.914,21.51,0.935,0.977,0.914,42.26,41.3,145.9,24506.7
1945-06-18,1944,9,38,745,161,0.217,584,990,966.9,23.1,0.667,22.45,0.931,0.976,0.908,39.89,38.93,116.8,19621.1
1945-06-25,1944,9,39,624.9,157.3,0.252,467.6,990,966.4,23.6,0.577,23.03,0.932,0.976,0.909,41.76,40.78,95.89,16109.3
1945-07-02,1944,10,40,539.8,135,0.25,404.8,990,966,24,0.541,23.43,0.934,0.98,0.915,43.44,42.56,85.12,14299.3
1945-07-09,1944,10,41,479.9,135,0.282,344.9,990,965.8,24.2,0.428,23.81,0.925,0.971,0.898,37.25,36.17,72.35,12154.4
1945-07-16,1944,10,42,445.5,149.6,0.336,296,990,965.6,24.4,0.347,24.05,0.915,0.97,0.888,31.95,30.99,61.99,10413.7
1945-07-23,1944,10,43,417.8,186,0.446,231.8,990,965.5,24.5,0.289,24.23,0.904,0.971,0.879,28.34,27.55,48.37,8126.14
1945-07-30,1944,10,44,388.5,163.9,0.421,224.7,990,965.3,24.7,0.347,24.31,0.915,0.974,0.892,34.78,33.94,47.73,8018.06
1945-08-06,1944,11,45,352.2,155,0.44,197.2,990,965.2,24.8,0.412,24.43,0.934,0.98,0.915,44.11,43.23,43.23,7262.26
1945-08-13,1944,11,46,335.1,155,0.463,180.1,990,965.1,24.9,0.358,24.57,0.928,0.976,0.907,40.28,39.33,39.33,6607.87
1945-08-20,1944,11,47,313.6,155,0.494,158.6,990,965,25,0.297,24.73,0.921,0.97,0.893,35.42,34.36,34.36,5772.81
1945-08-27,1944,11,48,288.6,144.4,0.5,144.2,990,964.9,25.1,0.26,24.89,0.914,0.97,0.887,32.19,31.23,31.23,5246.1
1945-09-03,1944,12,49,269,118,0.439,151,990,964.8,25.2,0.273,24.95,0.918,0.97,0.89,33.91,32.89,32.89,5525.61
1945-09-10,1944,12,50,253.3,118,0.466,135.3,990,964.7,25.3,0.234,25.06,0.911,0.97,0.884,30.28,29.37,29.37,4934.11
1945-09-17,1944,12,51,233,106.4,0.457,126.5,990,964.6,25.4,0.214,25.19,0.905,0.97,0.878,28.31,27.47,27.47,4614.14
1945-09-24,1944,12,52,226.8,91,0.401,135.8,990,964.6,25.4,0.233,25.21,0.911,0.97,0.884,30.59,29.68,29.68,4985.6
1945-10-01,1945,1,1,219.6,97,0.442,122.6,990,964.5,25.5,0.203,25.28,0.904,0.97,0.877,27.5,26.67,26.67,4480.92
1945-10-08,1945,1,2,203.8,97,0.476,106.8,990,964.4,25.6,0.171,25.41,0.891,0.97,0.864,23.72,23,23,3864.04
1945-10-15,1945,1,3,198.9,93.57,0.47,105.3,990,964.4,25.6,0.168,25.43,0.89,0.969,0.862,23.37,22.64,22.64,3804.14
1945-10-22,1945,1,4,199.8,73,0.366,126.8,990,964.4,25.6,0.21,25.38,0.907,0.97,0.88,28.63,27.78,27.78,4666.29
1945-10-29,1945,1,5,204.7,84.43,0.413,120.3,990,964.4,25.6,0.198,25.37,0.901,0.97,0.874,26.99,26.18,26.18,4397.78
1945-11-05,1945,2,6,219.4,93,0.424,126.4,990,964.5,25.5,0.212,25.27,0.906,0.97,0.879,28.39,27.54,27.54,4626.97
1945-11-12,1945,2,7,230.7,93,0.403,137.7,990,964.6,25.4,0.238,25.18,0.912,0.97,0.885,31,30.07,30.07,5052.57
1945-11-19,1945,2,8,251.3,93,0.371,158.3,990,964.7,25.3,0.291,25.01,0.921,0.971,0.894,35.76,34.73,34.73,5834.47
1945-11-26,1945,2,9,291.8,96.14,0.33,195.7,990,964.9,25.1,0.402,24.73,0.933,0.979,0.914,44.3,43.39,43.39,7289.94
1945-12-03,1945,3,10,326,104,0.319,222,990,965,25,0.335,24.64,0.915,0.974,0.891,34.78,33.94,47.75,8021.54
1945-12-10,1945,3,11,361.1,104,0.289,257.1,990,965.2,24.8,0.282,24.51,0.906,0.97,0.879,28,27.16,54.32,9126.53
1945-12-17,1945,3,12,423.4,104,0.246,319.4,990,965.5,24.5,0.379,24.12,0.92,0.97,0.893,34.77,33.72,67.45,11330.8
1945-12-24,1945,3,13,473.9,104,0.22,369.9,990,965.7,24.3,0.469,23.8,0.929,0.976,0.907,40.12,39.17,78.34,13160.4
1945-12-31,1945,3,14,520.2,117.7,0.226,402.5,990,965.9,24.1,0.533,23.53,0.934,0.98,0.915,43.37,42.49,84.99,14278.2
1946-01-07,1945,4,15,598,120,0.201,478,990,966.3,23.7,0.558,23.16,0.93,0.974,0.906,40.33,39.33,98.22,16500.9
1946-01-14,1945,4,16,743.8,120,0.162,623.8,990,966.9,23.1,0.734,22.39,0.935,0.978,0.914,42.64,41.72,125.2,21028
1946-01-21,1945,4,17,893,139,0.156,754,990,967.5,22.5,0.896,21.63,0.935,0.976,0.912,42.5,41.49,145.8,24496.3
1946-01-28,1945,4,18,965.2,148.9,0.154,816.4,990,967.8,22.2,0.956,21.28,0.933,0.975,0.91,39.74,38.76,155.1,26049.9
1946-02-04,1945,5,19,971.4,162,0.167,809.4,990,967.8,22.2,0.942,21.27,0.932,0.975,0.909,39.36,38.36,153.5,25780.4
1946-02-11,1945,5,20,971.4,162,0.167,809.4,990,967.8,22.2,0.942,21.27,0.932,0.975,0.909,39.36,38.36,153.5,25780.4
1946-02-18,1945,5,21,971.4,147.7,0.152,823.7,990,967.8,22.2,0.972,21.24,0.933,0.976,0.911,40.04,39.08,156.3,26264.7
1946-02-25,1945,5,22,977.8,133.6,0.137,844.2,990,967.8,22.2,1.02,21.17,0.935,0.978,0.914,40.95,40.05,160.2,26912.2
1946-03-04,1945,6,23,1050,129,0.123,920.7,990,968.1,21.9,1.21,20.73,0.938,0.98,0.919,43.89,43.01,172,28901.2
1946-03-11,1945,6,24,1105,129,0.116,976.3,990,968.2,21.8,1.36,20.41,0.939,0.98,0.921,45.89,44.97,179.9,30222.9
1946-03-18,1945,6,25,1159,129,0.111,1030,990,968.4,21.6,1.54,20.06,0.94,0.98,0.921,47.62,46.67,186.7,31362.8
1946-03-25,1945,6,26,1183,129,0.109,1054,990,968.5,21.5,1.63,19.9,0.94,0.98,0.921,48.34,47.37,189.5,31833.7
1946-04-01,1945,7,27,1226,148,0.121,1078,990,968.6,21.4,1.73,19.66,0.939,0.98,0.92,48.79,47.81,191.3,32131.6
1946-04-08,1945,7,28,1320,148,0.112,1100,990,968.9,21.1,1.84,19.25,0.938,0.98,0.919,48.7,47.73,190.9,32071.7
1946-04-15,1945,7,29,1420,148,0.104,1100,990,969.2,20.8,1.88,18.89,0.937,0.98,0.918,47.72,46.77,187.1,31429.7
1946-04-22,1945,7,30,1497,148,0.0989,1100,990,969.5,20.5,1.92,18.61,0.936,0.98,0.917,46.96,46.02,184.1,30927.7
1946-04-29,1945,7,31,1574,179.4,0.114,1100,990,969.7,20.3,1.93,18.35,0.935,0.98,0.916,46.28,45.35,181.4,30475
1946-05-06,1945,8,32,1519,192,0.127,1100,990,969.5,20.5,1.91,18.55,0.936,0.98,0.917,46.8,45.86,183.5,30820.2
1946-05-13,1945,8,33,1417,192,0.136,1100,990,969.2,20.8,1.86,18.92,0.937,0.98,0.918,47.8,46.85,187.4,31480.3
1946-05-20,1945,8,34,1387,192,0.139,1100,990,969.1,20.9,1.85,19.03,0.937,0.98,0.918,48.09,47.13,188.5,31671.8
1946-05-27,1945,8,35,1255,183.1,0.146,1058,990,968.7,21.3,1.66,19.64,0.939,0.98,0.92,47.79,46.83,187.3,31472
1946-06-03,1945,9,36,1073,161,0.15,912.5,990,968.1,21.9,1.2,20.67,0.937,0.979,0.918,43.31,42.42,169.7,28505.8
1946-06-10,1945,9,37,861.3,161,0.188,700.3,990,967.3,22.7,0.842,21.81,0.935,0.977,0.914,43.05,42.09,136.7,22970.4
1946-06-17,1945,9,38,674.3,161,0.239,513.3,990,966.6,23.4,0.57,22.83,0.927,0.972,0.901,37.82,36.77,103.5,17382.5
1946-06-24,1945,9,39,571.4,161,0.283,410.4,990,966.2,23.8,0.554,23.28,0.935,0.979,0.915,43.77,42.85,85.7,14397.6
1946-07-01,1945,10,40,465,135,0.291,330,990,965.7,24.3,0.402,23.91,0.922,0.97,0.895,35.67,34.62,69.24,11632.6
1946-07-08,1945,10,41,416.6,135,0.324,281.6,990,965.5,24.5,0.323,24.2,0.912,0.97,0.885,30.49,29.58,59.16,9938.91
1946-07-15,1945,10,42,388.7,135,0.347,253.7,990,965.3,24.7,0.281,24.38,0.906,0.97,0.879,27.46,26.64,53.28,8950.95
1946-07-22,1945,10,43,354.9,135,0.381,219.9,990,965.2,24.8,0.369,24.46,0.921,0.976,0.898,37.82,36.95,47.32,7949.55
1946-07-29,1945,10,44,332.9,123.6,0.371,209.3,990,965.1,24.9,0.451,24.48,0.937,0.98,0.918,47.11,46.17,46.17,7756.96
1946-08-05,1945,11,45,307.6,115,0.374,192.6,990,964.9,25.1,0.393,24.67,0.933,0.98,0.914,43.45,42.58,42.58,7152.62
1946-08-12,1945,11,46,288.7,115,0.398,173.7,990,964.9,25.1,0.336,24.81,0.926,0.974,0.902,39.14,38.13,38.13,6406.65
1946-08-19,1945,11,47,273.9,115,0.42,158.9,990,964.8,25.2,0.294,24.91,0.921,0.97,0.893,35.75,34.68,34.68,5826.8
1946-08-26,1945,11,48,258.6,111.6,0.431,147,990,964.7,25.3,0.263,25,0.916,0.97,0.889,33.02,32.03,32.03,5381.54
1946-09-02,1945,12,49,236.9,91,0.384,145.9,990,964.6,25.4,0.258,25.12,0.916,0.97,0.888,32.91,31.92,31.92,5362.38
1946-09-09,1945,12,50,224.6,91,0.405,133.6,990,964.5,25.5,0.228,25.22,0.91,0.97,0.883,30.09,29.19,29.19,4903.35
1946-09-16,1945,12,51,210.1,91,0.433,119.1,990,964.5,25.5,0.195,25.34,0.902,0.97,0.875,26.69,25.89,25.89,4348.8
1946-09-23,1945,12,52,201.1,91,0.452,110.1,990,964.4,25.6,0.177,25.42,0.894,0.97,0.867,24.53,23.79,23.79,3997.19
1946-09-30,1945,12,53,199.3,75.57,0.379,123.7,990,964.4,25.6,0.204,25.39,0.905,0.97,0.878,27.89,27.05,27.05,4544.51
1946-10-07,1946,1,1,195.1,73,0.374,122.1,990,964.4,25.6,0.2,25.39,0.904,0.97,0.877,27.5,26.68,26.68,4481.67
1946-10-14,1946,1,2,194.8,73,0.375,121.8,990,964.4,25.6,0.199,25.39,0.904,0.97,0.877,27.41,26.59,26.59,4467.26
1946-10-21,1946,1,3,193.7,73,0.377,120.7,990,964.4,25.6,0.197,25.39,0.903,0.97,0.876,27.14,26.33,26.33,4423.02
1946-10-28,1946,1,4,192.9,70.43,0.365,122.5,990,964.4,25.6,0.2,25.39,0.904,0.97,0.877,27.57,26.75,26.75,4493.28
1946-11-04,1946,2,5,192.9,67,0.347,125.9,990,964.4,25.6,0.207,25.38,0.907,0.97,0.88,28.42,27.57,27.57,4631.18
1946-11-11,1946,2,6,193.5,67,0.346,126.5,990,964.4,25.6,0.208,25.38,0.907,0.97,0.88,28.56,27.71,27.71,4654.71
1946-11-18,1946,2,7,213.1,57.29,0.272,155.8,990,964.5,25.5,0.282,25.24,0.919,0.973,0.894,35.48,34.53,34.53,5800.93
1946-11-25,1946,2,8,251.4,53.86,0.214,197.6,990,964.7,25.3,0.403,24.9,0.934,0.98,0.916,45.07,44.17,44.17,7420.81
1946-12-02,1946,3,9,300.8,77,0.257,223.8,990,964.9,25.1,0.294,24.8,0.909,0.973,0.884,31.26,30.45,48.07,8075.93
1946-12-09,1946,3,10,352.6,96.29,0.273,256.4,990,965.2,24.8,0.28,24.56,0.907,0.97,0.879,27.99,27.15,54.3,9122.19
1946-12-16,1946,3,11,391,104,0.266,287,990,965.4,24.6,0.327,24.32,0.914,0.97,0.886,31.28,30.34,60.68,10194.4
1946-12-23,1946,3,12,439.5,104,0.237,335.5,990,965.6,24.4,0.407,24.02,0.923,0.971,0.896,36.47,35.4,70.81,11895.7
1946-12-30,1946,3,13,481.4,115.4,0.24,366,990,965.8,24.2,0.462,23.77,0.929,0.975,0.906,39.61,38.63,77.27,12980.6
1947-01-06,1946,4,14,529.6,120,0.227,409.6,990,966,24,0.547,23.47,0.935,0.98,0.916,44.08,43.19,86.39,14513.3
1947-01-13,1946,4,15,568.5,120,0.211,448.5,990,966.2,23.8,0.597,23.24,0.936,0.979,0.916,45.51,44.56,93.66,15734.5
1947-01-20,1946,4,16,665.5,120,0.181,545.5,990,966.6,23.4,0.589,22.85,0.927,0.972,0.902,37.77,36.73,110.2,18512.8
1947-01-27,1946,4,17,680.2,124.9,0.183,555.3,990,966.6,23.4,0.606,22.77,0.928,0.973,0.903,38.38,37.32,112,18810.5
1947-02-03,1946,5,18,705.6,137,0.194,568.6,990,966.7,23.3,0.633,22.64,0.93,0.974,0.906,39.13,38.12,114.4,19211.8
1947-02-10,1946,5,19,755.5,109.6,0.145,645.9,990,966.9,23.1,0.773,22.3,0.937,0.979,0.917,44.1,43.19,129.6,21769.4
1947-02-17,1946,5,20,874.5,105,0.12,769.5,990,967.4,22.6,0.922,21.68,0.936,0.977,0.915,43.44,42.47,149.5,25121.9
1947-02-24,1946,5,21,1083,127.3,0.117,956,990,968.2,21.8,1.3,20.54,0.939,0.98,0.92,45.16,44.26,177,29742
1947-03-03,1946,6,22,1389,183,0.132,1091,990,969.1,20.9,1.83,19.05,0.937,0.98,0.918,47.71,46.76,187,31419.8
1947-03-10,1946,6,23,1689,183,0.109,1100,990,970.1,19.9,1.93,17.98,0.933,0.98,0.915,45.26,44.35,177.4,29805.3
1947-03-17,1946,6,24,2088,183,0.0883,1100,990,971.3,18.7,1.94,16.77,0.928,0.979,0.908,41.97,41.09,164.3,27610.2
1947-03-24,1946,6,25,3165,183,0.0587,1100,990,973.9,16.1,1.94,14.2,0.903,0.97,0.876,34.58,33.56,134.3,22554.9
1947-03-31,1946,6,26,4352,279,0.0639,1100,990,976.3,13.7,1.94,11.74,0.866,0.97,0.84,27.43,26.61,106.4,17882.3
1947-04-07,1946,7,27,4570,295,0.0646,1100,990,976.7,13.3,1.94,11.34,0.864,0.97,0.838,26.41,25.61,102.5,17212.5
1947-04-14,1946,7,28,4249,295,0.0695,1100,990,976.1,13.9,1.94,11.92,0.865,0.97,0.839,27.8,26.97,107.9,18123.6
1947-04-21,1946,7,29,4059,295,0.0727,1100,990,975.8,14.2,1.94,12.27,0.87,0.97,0.844,28.78,27.92,111.7,18762.1
1947-04-28,1946,7,30,3874,309.9,0.08,1100,990,975.4,14.6,1.94,12.65,0.878,0.97,0.852,29.94,29.04,116.2,19517.6
1947-05-05,1946,8,31,3630,323.7,0.0893,1100,990,974.9,15.1,1.94,13.16,0.888,0.97,0.861,31.53,30.58,122.3,20552.2
1947-05-12,1946,8,32,3212,340,0.106,1100,990,974,16,1.94,14.06,0.902,0.97,0.875,34.22,33.19,132.8,22303.3
1947-05-19,1946,8,33,2756,326.4,0.119,1100,990,972.9,17.1,1.94,15.13,0.915,0.971,0.888,37.33,36.25,145,24360.1
1947-05-26,1946,8,34,2370,311.9,0.132,1100,990,972,18,1.94,16.07,0.924,0.976,0.902,40.03,39.07,156.3,26256.8
1947-06-02,1946,9,35,2044,257,0.126,1100,990,971.2,18.8,1.94,16.87,0.928,0.98,0.909,42.22,41.37,165.5,27797.4
1947-06-09,1946,9,36,1671,257,0.155,1100,990,970,20,1.93,18.03,0.934,0.98,0.915,45.4,44.49,178,29898.3
1947-06-16,1946,9,37,1481,257,0.174,1100,990,969.4,20.6,1.9,18.68,0.936,0.98,0.917,47.16,46.21,184.9,31055.2
1947-06-23,1946,9,38,1216,257,0.212,959.1,990,968.6,21.4,1.37,20.06,0.937,0.98,0.918,44.14,43.25,173,29063.3
1947-06-30,1946,9,39,1057,231.3,0.219,825.2,990,968.1,21.9,1.03,20.9,0.935,0.977,0.913,41.24,40.28,154.3,25916.4
1947-07-07,1946,10,40,865,227,0.263,638,990,967.4,22.6,0.779,21.86,0.935,0.978,0.915,42.6,41.67,125,21000.8
1947-07-14,1946,10,41,700.2,227,0.325,473.2,990,966.7,23.3,0.596,22.7,0.932,0.976,0.909,41.62,40.64,95.69,16075.4
1947-07-21,1946,10,42,599.6,227,0.379,372.6,990,966.3,23.7,0.486,23.22,0.929,0.975,0.906,39.42,38.43,76.87,12914.1
1947-07-28,1946,10,43,540.3,208.6,0.385,331.7,990,966,24,0.411,23.56,0.922,0.97,0.895,35.35,34.28,68.57,11519.7
1947-08-04,1946,11,44,485.9,184,0.379,301.9,990,965.8,24.2,0.359,23.85,0.917,0.97,0.889,32.36,31.39,62.79,10548.2
1947-08-11,1946,11,45,455.2,184,0.405,271.1,990,965.6,24.4,0.311,24.04,0.91,0.97,0.883,29.08,28.21,56.42,9478.42
1947-08-18,1946,11,46,426.4,184,0.432,242.4,990,965.5,24.5,0.269,24.21,0.902,0.97,0.875,25.96,25.18,50.36,8460.53
1947-08-25,1946,11,47,397,184,0.464,213,990,965.4,24.6,0.392,24.22,0.925,0.977,0.904,39.85,38.98,45.69,7676.71
1947-09-01,1946,12,48,364.2,138,0.379,226.2,990,965.2,24.8,0.312,24.47,0.909,0.973,0.885,31.52,30.72,47.99,8061.73
1947-09-08,1946,12,49,335.9,138,0.411,197.9,990,965.1,24.9,0.413,24.51,0.934,0.98,0.915,44.43,43.54,43.54,7315.04
1947-09-15,1946,12,50,317,138,0.436,179,990,965,25,0.354,24.66,0.928,0.976,0.906,40.17,39.22,39.22,6589.2
1947-09-22,1946,12,51,301.8,138,0.457,163.8,990,964.9,25.1,0.311,24.78,0.923,0.971,0.895,36.73,35.65,35.65,5989
1947-09-29,1946,12,52,291.7,118,0.404,173.7,990,964.9,25.1,0.337,24.8,0.926,0.975,0.904,39.14,38.19,38.19,6415.51
1947-10-06,1947,1,1,278.1,110,0.396,168.1,990,964.8,25.2,0.32,24.87,0.924,0.972,0.898,37.9,36.84,36.84,6188.9
1947-10-13,1947,1,2,270.6,110,0.406,160.6,990,964.8,25.2,0.299,24.92,0.921,0.97,0.894,36.15,35.07,35.07,5891.75
1947-10-20,1947,1,3,266.4,110,0.413,156.4,990,964.8,25.2,0.287,24.95,0.92,0.97,0.892,35.2,34.14,34.14,5735.76
1947-10-27,1947,1,4,269.9,108.9,0.403,161.1,990,964.8,25.2,0.3,24.92,0.922,0.97,0.894,36.28,35.19,35.19,5911.94
1947-11-03,1947,2,5,270.2,106,0.392,164.2,990,964.8,25.2,0.308,24.91,0.923,0.97,0.895,37.02,35.91,35.91,6033.48
1947-11-10,1947,2,6,266.4,106,0.398,160.4,990,964.8,25.2,0.298,24.94,0.921,0.97,0.894,36.13,35.06,35.06,5889.49
1947-11-17,1947,2,7,290.8,100.4,0.346,190.4,990,964.9,25.1,0.387,24.75,0.932,0.978,0.911,43.05,42.12,42.12,7075.7
1947-11-24,1947,2,8,298.6,93,0.312,205.6,990,964.9,25.1,0.396,24.7,0.93,0.979,0.91,42.76,41.87,45.3,7609.58
1947-12-01,1947,3,9,325.3,104,0.321,221.3,990,965,25,0.321,24.65,0.915,0.974,0.892,34.04,33.21,47.61,7998.3
1947-12-08,1947,3,10,374.6,104,0.278,270.6,990,965.3,24.7,0.301,24.43,0.91,0.97,0.883,29.49,28.61,57.22,9612.64
1947-12-15,1947,3,11,408,104,0.255,304,990,965.4,24.6,0.354,24.21,0.917,0.97,0.89,33.11,32.12,64.24,10791.6
1947-12-22,1947,3,12,457.9,104,0.228,353.9,990,965.7,24.3,0.442,23.9,0.926,0.973,0.901,38.39,37.37,74.75,12557.6
1947-12-29,1947,3,13,504.8,113.1,0.224,391.6,990,965.9,24.1,0.512,23.62,0.932,0.978,0.912,42.28,41.37,82.74,13900.9
1948-01-05,1947,4,14,589,120,0.204,469,990,966.2,23.8,0.544,23.21,0.929,0.974,0.905,39.87,38.88,96.52,16214.7
1948-01-12,1947,4,15,692.7,120,0.174,572.7,990,966.7,23.3,0.639,22.69,0.93,0.975,0.907,39.49,38.52,115.6,19416
1948-01-19,1947,4,16,771.9,133.6,0.173,638.3,990,967,23,0.764,22.25,0.936,0.98,0.917,43.45,42.58,127.7,21461.5
1948-01-26,1947,4,17,810,138.7,0.171,671.3,990,967.1,22.9,0.828,22.03,0.938,0.98,0.919,45.36,44.45,133.3,22401.8
1948-02-02,1947,5,18,916.1,137,0.15,779.1,990,967.6,22.4,0.896,21.54,0.932,0.974,0.908,40.06,39.04,149.4,25099.3
1948-02-09,1947,5,19,1063,154.9,0.146,908,990,968.1,21.9,1.18,20.72,0.937,0.98,0.918,43.21,42.34,169.4,28454.1
1948-02-16,1947,5,20,1359,162,0.121,1071,990,969,21,1.75,19.22,0.937,0.98,0.919,47.25,46.3,185.2,31114.7
1948-02-23,1947,5,21,2637,162,0.0657,1100,990,972.6,17.4,1.94,15.49,0.914,0.975,0.891,38.25,37.32,149.3,25077.4
1948-03-01,1947,6,22,5359,239,0.045,1100,990.04,978,12,1.93,10.08,0.37,0.416,0.359,10.77,10.44,41.77,7017.12
1948-03-08,1947,6,23,6047,282.4,0.0467,1100,990.09,979.1,11,1.91,9.081,0,0,0,0,0,0,0
1948-03-15,1947,6,24,5883,315,0.0535,1100,990.08,978.9,11.2,1.91,9.296,0,0,0,0,0,0,0
1948-03-22,1947,6,25,5727,315,0.055,1100,990.07,978.6,11.4,1.92,9.519,0,0,0,0,0,0,0
1948-03-29,1947,6,26,5572,343,0.0616,1100,990.05,978.4,11.7,1.92,9.741,0,0,0,0,0,0,0
1948-04-05,1947,7,27,5366,364,0.0678,1100,990.04,978.1,12,1.93,10.04,0.617,0.693,0.598,16.73,16.22,64.9,10903.2
1948-04-12,1947,7,28,5234,364,0.0696,1100,990.03,977.9,12.2,1.93,10.22,0.864,0.97,0.838,23.82,23.1,92.41,15524.1
1948-04-19,1947,7,29,4733,364,0.077,1100,990,977,13,1.94,11.04,0.864,0.97,0.838,25.72,24.95,99.78,16763.9
1948-04-26,1947,7,30,4154,351.7,0.0846,1100,990,976,14,1.94,12.1,0.868,0.97,0.842,28.31,27.46,109.8,18453
1948-05-03,1947,8,31,3770,321,0.0853,1100,990,975.2,14.8,1.94,12.87,0.882,0.97,0.856,30.62,29.7,118.8,19959.9
1948-05-10,1947,8,32,3334,337.3,0.101,1100,990,974.3,15.7,1.94,13.79,0.898,0.97,0.871,33.42,32.42,129.7,21783.4
1948-05-17,1947,8,33,2932,331.9,0.113,1100,990,973.4,16.6,1.94,14.71,0.91,0.97,0.883,36.1,35.01,140.1,23528.7
1948-05-24,1947,8,34,2553,321,0.126,1100,990,972.4,17.6,1.94,15.62,0.92,0.973,0.895,38.76,37.72,150.9,25350.1
1948-05-31,1947,8,35,2236,266.1,0.119,1100,990,971.7,18.3,1.94,16.39,0.926,0.978,0.905,40.92,40.02,160.1,26894.4
1948-06-07,1947,9,36,1957,257,0.132,1100,990,970.9,19.1,1.94,17.11,0.929,0.98,0.911,42.9,42.04,168.2,28249.6
1948-06-14,1947,9,37,1685,257,0.153,1100,990,970.1,19.9,1.94,17.98,0.934,0.98,0.915,45.27,44.37,177.5,29814.4
1948-06-21,1947,9,38,1454,257,0.177,1096,990,969.3,20.7,1.87,18.79,0.936,0.98,0.918,47.28,46.33,185.3,31134.6
1948-06-28,1947,9,39,1183,256.4,0.217,926.6,990,968.5,21.5,1.27,20.26,0.937,0.979,0.917,43.07,42.17,168.7,28340.6
1948-07-05,1947,10,40,1023,256,0.251,766.9,990,968,22,0.922,21.11,0.933,0.974,0.909,40.33,39.3,144.2,24229.7
1948-07-12,1947,10,41,861.9,256,0.298,605.9,990,967.3,22.7,0.721,21.93,0.932,0.976,0.91,40.45,39.51,118.5,19911.2
1948-07-19,1947,10,42,709.7,256,0.361,453.7,990,966.7,23.3,0.561,22.7,0.929,0.976,0.907,39.78,38.84,91.49,15371.2
1948-07-26,1947,10,43,610.8,245.7,0.402,365.1,990,966.3,23.7,0.474,23.19,0.928,0.974,0.904,38.51,37.52,75.03,12605.9
1948-08-02,1947,11,44,552.6,184,0.333,368.6,990,966.1,23.9,0.475,23.44,0.929,0.975,0.905,39.34,38.35,76.69,12884.6
1948-08-09,1947,11,45,495.1,184,0.372,311.1,990,965.8,24.2,0.374,23.8,0.918,0.97,0.891,33.33,32.33,64.66,10863.7
1948-08-16,1947,11,46,450.5,184,0.409,266.5,990,965.6,24.4,0.304,24.07,0.909,0.97,0.881,28.58,27.72,55.45,9315.5
1948-08-23,1947,11,47,418.1,184,0.44,234.1,990,965.5,24.5,0.257,24.26,0.899,0.97,0.872,25.03,24.28,48.55,8157.15
1948-08-30,1947,11,48,389.5,151.1,0.387,238.4,990,965.3,24.7,0.331,24.32,0.914,0.973,0.889,32.83,31.98,50.5,8483.46
1948-09-06,1947,12,49,359.6,138,0.384,221.6,990,965.2,24.8,0.338,24.46,0.914,0.974,0.891,34.46,33.63,47.32,7949.64
1948-09-13,1947,12,50,329.1,138,0.419,191.1,990,965,25,0.392,24.56,0.932,0.98,0.913,42.9,42.03,42.03,7061.12
1948-09-20,1947,12,51,310.7,138,0.444,172.7,990,965,25,0.336,24.71,0.926,0.974,0.901,38.74,37.72,37.72,6337.6
1948-09-27,1947,12,52,286.7,126,0.439,160.7,990,964.8,25.2,0.302,24.85,0.921,0.972,0.895,36.09,35.08,35.08,5893.85
1948-10-04,1948,1,1,283.6,110,0.388,173.6,990,964.8,25.2,0.335,24.83,0.926,0.974,0.902,39.16,38.15,38.15,6409.61
1948-10-11,1948,1,2,283.6,110,0.388,173.6,990,964.8,25.2,0.335,24.83,0.926,0.974,0.902,39.16,38.15,38.15,6409.61
1948-10-18,1948,1,3,288.9,110,0.381,178.9,990,964.9,25.1,0.351,24.79,0.928,0.977,0.906,40.38,39.44,39.44,6625.77
1948-10-25,1948,1,4,315.5,110,0.349,205.5,990,965,25,0.436,24.59,0.936,0.98,0.917,46.38,45.45,45.45,7635.66
1948-11-01,1948,2,5,332.5,114,0.343,218.5,990,965.1,24.9,0.371,24.57,0.92,0.976,0.897,38.07,37.21,47.21,7932.08
1948-11-08,1948,2,6,347.3,114,0.329,233.3,990,965.1,24.9,0.25,24.61,0.899,0.97,0.872,25.3,24.54,49.08,8245.91
1948-11-15,1948,2,7,348.5,112.9,0.324,235.7,990,965.1,24.9,0.253,24.6,0.899,0.97,0.872,25.58,24.81,49.62,8335.67
1948-11-22,1948,2,8,360.3,106,0.294,254.3,990,965.2,24.8,0.278,24.52,0.906,0.97,0.879,27.72,26.89,53.78,9035.01
1948-11-29,1948,2,9,381.2,114.6,0.3,266.6,990,965.3,24.7,0.298,24.4,0.909,0.97,0.882,29,28.13,56.26,9451.62
1948-12-06,1948,3,10,402.9,118,0.293,284.9,990,965.4,24.6,0.326,24.26,0.913,0.97,0.886,30.96,30.03,60.06,10089.4
1948-12-13,1948,3,11,402.9,118,0.293,284.9,990,965.4,24.6,0.326,24.26,0.913,0.97,0.886,30.96,30.03,60.06,10089.4
1948-12-20,1948,3,12,402.9,106,0.263,296.9,990,965.4,24.6,0.343,24.24,0.916,0.97,0.888,32.33,31.36,62.72,10536.7
1948-12-27,1948,3,13,402.9,100.3,0.249,302.6,990,965.4,24.6,0.351,24.24,0.917,0.97,0.89,32.98,31.99,63.99,10749.5
1949-01-03,1948,4,14,425.6,91,0.214,334.6,990,965.5,24.5,0.404,24.08,0.923,0.971,0.896,36.47,35.4,70.81,11895.5
1949-01-10,1948,4,15,440,91,0.207,349,990,965.6,24.4,0.429,23.99,0.926,0.972,0.9,38.02,36.94,73.88,12412.4
1949-01-17,1948,4,16,453.2,83.29,0.185,369.9,990,965.6,24.4,0.468,23.89,0.929,0.975,0.906,40.27,39.28,78.57,13199
1949-01-24,1948,4,17,472.5,73,0.154,399.5,990,965.7,24.3,0.522,23.75,0.934,0.98,0.915,43.45,42.59,85.17,14308.7
1949-01-31,1948,4,18,472.5,83.29,0.176,389.2,990,965.7,24.3,0.503,23.77,0.932,0.98,0.914,42.3,41.45,82.91,13928.2
1949-02-07,1948,5,19,486.7,85,0.175,401.7,990,965.8,24.2,0.528,23.68,0.934,0.98,0.915,43.57,42.7,85.39,14345.5
1949-02-14,1948,5,20,534.5,85,0.159,449.5,990,966,24,0.564,23.43,0.933,0.977,0.912,43.44,42.47,94.15,15817.7
1949-02-21,1948,5,21,570.6,85,0.149,485.6,990,966.2,23.8,0.479,23.35,0.921,0.97,0.893,34.12,33.1,99.29,16681.5
1949-02-28,1948,5,22,609.8,103.9,0.171,505.9,990,966.3,23.7,0.515,23.15,0.923,0.97,0.895,35.33,34.27,102.8,17272.8
1949-03-07,1948,6,23,690.2,107,0.156,583.2,990,966.7,23.3,0.657,22.68,0.931,0.976,0.909,40.25,39.31,117.9,19813.4
1949-03-14,1948,6,24,720.3,107,0.149,613.3,990,966.8,23.2,0.713,22.51,0.934,0.98,0.916,42.16,41.32,123.9,20822.8
1949-03-21,1948,6,25,738.7,107,0.145,631.7,990,966.9,23.1,0.747,22.4,0.936,0.98,0.917,43.27,42.41,127.2,21373
1949-03-28,1948,6,26,777.8,114.7,0.147,663.1,990,967,23,0.808,22.18,0.938,0.98,0.919,45.09,44.19,132.6,22272.6
1949-04-04,1948,7,27,820.4,125,0.153,695.4,990,967.2,22.8,0.85,21.97,0.938,0.979,0.917,45.02,44.07,137.4,23079.3
1949-04-11,1948,7,28,885.1,125,0.141,760.1,990,967.4,22.6,0.829,21.73,0.928,0.971,0.901,37.6,36.5,146,24529.7
1949-04-18,1948,7,29,885.1,125,0.141,760.1,990,967.4,22.6,0.829,21.73,0.928,0.971,0.901,37.6,36.5,146,24529.7
1949-04-25,1948,7,30,897.7,128.1,0.143,769.5,990,967.5,22.5,0.876,21.63,0.931,0.973,0.907,39.76,38.71,148,24861.6
1949-05-02,1948,8,31,878,147,0.167,731,990,967.4,22.6,0.955,21.63,0.941,0.98,0.923,48.67,47.69,143.1,24036.7
1949-05-09,1948,8,32,775.2,147,0.19,628.2,990,967,23,0.747,22.25,0.935,0.978,0.915,42.7,41.78,125.4,21058.9
1949-05-16,1948,8,33,661.2,147,0.223,514.2,990,966.5,23.5,0.599,22.86,0.93,0.974,0.906,40.37,39.34,104.3,17523
1949-05-23,1948,8,34,557.8,147,0.264,410.8,990,966.1,23.9,0.553,23.34,0.935,0.979,0.916,43.94,43.03,86.07,14458.9
1949-05-30,1948,8,35,477.2,127,0.266,350.2,990,965.7,24.3,0.436,23.82,0.926,0.972,0.9,37.86,36.8,73.59,12363.2
1949-06-06,1948,9,36,437.6,119,0.272,318.6,990,965.6,24.4,0.381,24.05,0.92,0.97,0.893,34.57,33.54,67.07,11268.3
1949-06-13,1948,9,37,411.6,119,0.289,292.6,990,965.5,24.5,0.338,24.21,0.915,0.97,0.887,31.78,30.83,61.66,10359.2
1949-06-20,1948,9,38,371.6,119,0.32,252.6,990,965.3,24.7,0.278,24.46,0.905,0.97,0.878,27.43,26.61,53.22,8941.1
1949-06-27,1948,9,39,360.3,114.3,0.317,246.1,990,965.2,24.8,0.268,24.53,0.904,0.97,0.877,26.75,25.95,51.89,8717.62
1949-07-04,1948,10,40,346.2,108,0.313,238.2,990,965.1,24.9,0.292,24.58,0.907,0.971,0.881,29.54,28.73,50.58,8497.09
1949-07-11,1948,10,41,323.6,108,0.334,215.6,990,965,25,0.472,24.51,0.939,0.98,0.92,48.66,47.69,47.69,8011.68
