date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1949-07-18,1948,10,42,317.5,108,0.34,209.5,990,965,25,0.45,24.56,0.937,0.98,0.919,47.29,46.35,46.35,7786.55
1949-07-25,1948,10,43,291.6,108,0.371,183.6,990,964.9,25.1,0.365,24.77,0.93,0.978,0.909,41.46,40.56,40.56,6813.29
1949-08-01,1948,11,44,283.6,93,0.328,190.6,990,964.8,25.2,0.385,24.78,0.932,0.98,0.914,43.18,42.32,42.32,7109.12
1949-08-08,1948,11,45,277.6,93,0.335,184.6,990,964.8,25.2,0.367,24.82,0.93,0.978,0.91,41.79,40.89,40.89,6870.35
1949-08-15,1948,11,46,257.1,93,0.362,164.1,990,964.7,25.3,0.307,24.97,0.923,0.971,0.896,37.07,35.99,35.99,6046.37
1949-08-22,1948,11,47,243.5,93,0.382,150.5,990,964.7,25.3,0.27,25.07,0.918,0.97,0.89,33.95,32.93,32.93,5532.24
1949-08-29,1948,11,48,233.2,81,0.347,152.2,990,964.6,25.4,0.274,25.13,0.918,0.97,0.891,34.45,33.42,33.42,5614.68
1949-09-05,1948,12,49,221.6,72,0.325,149.6,990,964.5,25.5,0.266,25.2,0.917,0.97,0.89,33.92,32.91,32.91,5528.28
1949-09-12,1948,12,50,220.5,72,0.326,148.5,990,964.5,25.5,0.263,25.21,0.917,0.97,0.889,33.67,32.66,32.66,5487.67
1949-09-19,1948,12,51,201.4,85.57,0.425,115.8,990,964.4,25.6,0.189,25.4,0.898,0.97,0.871,25.94,25.16,25.16,4226.69
1949-09-26,1948,12,52,194.2,85.86,0.442,108.3,990,964.4,25.6,0.173,25.42,0.892,0.969,0.865,24.11,23.37,23.37,3926.26
1949-10-03,1949,1,1,182.2,73,0.401,109.2,990,964.4,25.6,0.173,25.39,0.893,0.97,0.866,24.3,23.56,23.56,3958.42
1949-10-10,1949,1,2,171.1,55,0.322,116.1,990,964.5,25.5,0.185,25.36,0.899,0.969,0.871,25.97,25.18,25.18,4230.4
1949-10-17,1949,1,3,171.1,61,0.357,110.1,990,964.5,25.5,0.174,25.37,0.893,0.968,0.865,24.5,23.73,23.73,3986.98
1949-10-24,1949,1,4,171.1,73,0.427,98.14,990,964.5,25.5,0.152,25.39,0.882,0.966,0.853,21.56,20.83,20.83,3500.13
1949-10-31,1949,1,5,171.1,53.29,0.311,117.9,990,964.5,25.5,0.188,25.35,0.9,0.969,0.873,26.4,25.59,25.59,4299.48
1949-11-07,1949,2,6,182.6,50,0.274,132.6,990,964.4,25.6,0.221,25.34,0.91,0.97,0.882,29.98,29.08,29.08,4886.01
1949-11-14,1949,2,7,193.2,50,0.259,143.2,990,964.4,25.6,0.246,25.34,0.915,0.97,0.887,32.55,31.57,31.57,5303.73
1949-11-21,1949,2,8,211.3,50,0.237,161.3,990,964.5,25.5,0.293,25.24,0.922,0.971,0.896,36.8,35.75,35.75,6006.51
1949-11-28,1949,2,9,245.9,55.14,0.224,190.8,990,964.7,25.3,0.381,24.95,0.932,0.98,0.913,43.52,42.64,42.64,7163.94
1949-12-05,1949,3,10,278.7,61.57,0.221,217.1,990,964.8,25.2,0.322,24.86,0.913,0.974,0.89,34.41,33.58,47.05,7904.37
1949-12-12,1949,3,11,295.5,77,0.261,218.5,990,964.9,25.1,0.322,24.79,0.914,0.974,0.89,34.31,33.48,47.25,7937.7
1949-12-19,1949,3,12,343.8,64.14,0.188,279.6,990,965.1,24.9,0.312,24.57,0.912,0.97,0.885,30.72,29.8,59.61,10013.7
1949-12-26,1949,3,13,402.7,63.57,0.157,339.1,990,965.4,24.6,0.409,24.18,0.924,0.971,0.898,37.17,36.1,72.21,12131.1
1950-01-02,1949,4,14,465,91,0.196,374,990,965.7,24.3,0.476,23.83,0.93,0.976,0.908,40.63,39.67,79.34,13328.9
1950-01-09,1949,4,15,554.1,111.7,0.201,442.4,990,966.1,23.9,0.584,23.32,0.936,0.979,0.916,45.02,44.07,92.63,15561.1
1950-01-16,1949,4,16,608.1,120,0.197,488.1,990,966.3,23.7,0.488,23.18,0.921,0.97,0.893,34.06,33.03,99.1,16648.9
1950-01-23,1949,4,17,657.4,120,0.182,537.4,990,966.5,23.5,0.573,22.9,0.926,0.971,0.9,37.26,36.19,108.6,18238.1
1950-01-30,1949,4,18,737.7,132.1,0.179,605.5,990,966.9,23.1,0.701,22.45,0.933,0.978,0.913,41.45,40.54,121.6,20433.6
1950-02-06,1949,5,19,1137,137,0.128,903.1,990,968.3,21.7,1.27,20.43,0.935,0.978,0.914,43.51,42.56,163.7,27499.5
1950-02-13,1949,5,20,2107,137,0.0669,1100,990,971.3,18.7,1.94,16.79,0.927,0.978,0.906,41.98,41.05,164.2,27585
1950-02-20,1949,5,21,3980,158.4,0.0406,1100,990,975.6,14.4,1.94,12.5,0.88,0.97,0.853,29.72,28.83,115.3,19371.3
1950-02-27,1949,5,22,5122,271.3,0.053,1100,990.02,977.7,12.3,1.94,10.38,0.864,0.97,0.838,24.19,23.46,93.85,15767
1950-03-06,1949,6,23,4679,315,0.0673,1100,990,976.9,13.1,1.94,11.14,0.864,0.97,0.838,25.94,25.16,100.7,16909.2
1950-03-13,1949,6,24,4247,315,0.0743,1100,990,976.1,13.9,1.94,11.93,0.866,0.97,0.84,27.86,27.02,108.1,18158.6
1950-03-20,1949,6,25,3915,249.9,0.0638,1100,990,975.5,14.5,1.94,12.56,0.876,0.97,0.85,29.67,28.78,115.1,19342.6
1950-03-27,1949,6,26,3880,255,0.0657,1100,990,975.4,14.6,1.94,12.63,0.878,0.97,0.851,29.9,29,116,19491.2
1950-04-03,1949,7,27,3761,295,0.0784,1100,990,975.2,14.8,1.94,12.88,0.883,0.97,0.857,30.69,29.77,119.1,20005.8
1950-04-10,1949,7,28,3684,295,0.0801,1100,990,975,15,1.94,13.05,0.887,0.97,0.86,31.2,30.26,121.1,20337.5
1950-04-17,1949,7,29,3726,295,0.0792,1100,990,975.1,14.9,1.94,12.96,0.885,0.97,0.858,30.93,30,120,20160.3
1950-04-24,1949,7,30,3573,295,0.0826,1100,990,974.8,15.2,1.94,13.28,0.89,0.97,0.864,31.9,30.94,123.8,20791.8
1950-05-01,1949,8,31,3272,321,0.0983,1100,990,974.1,15.9,1.94,13.93,0.9,0.97,0.873,33.82,32.8,131.2,22042.8
1950-05-08,1949,8,32,2807,321,0.115,1100,990,973,17,1.94,15.01,0.913,0.971,0.886,36.97,35.88,143.5,24114
1950-05-15,1949,8,33,2416,321,0.133,1100,990,972.1,17.9,1.94,15.96,0.923,0.975,0.9,39.72,38.74,155,26033.6
1950-05-22,1949,8,34,2072,321,0.155,1100,990,971.3,18.7,1.94,16.79,0.928,0.98,0.909,42.01,41.16,164.6,27658.8
1950-05-29,1949,8,35,1747,257.6,0.147,1100,990,970.3,19.7,1.94,17.78,0.933,0.98,0.914,44.73,43.83,175.3,29454.9
1950-06-05,1949,9,36,1451,210,0.145,1100,990,969.3,20.7,1.89,18.79,0.936,0.98,0.918,47.45,46.5,186,31248.7
1950-06-12,1949,9,37,1196,210,0.177,983.7,990,968.5,21.5,1.43,20.05,0.938,0.98,0.919,45.27,44.36,177.5,29813.1
1950-06-19,1949,9,38,994.2,210,0.212,784.2,990,967.9,22.1,0.983,21.16,0.936,0.977,0.915,43.15,42.19,148.8,24992.9
1950-06-26,1949,9,39,792,203.1,0.257,588.9,990,967.1,22.9,0.682,22.25,0.931,0.975,0.907,39.85,38.85,116.6,19582.1
1950-07-03,1949,10,40,653.2,186,0.286,467.2,990,966.5,23.5,0.547,22.94,0.928,0.974,0.904,38.99,38.01,94.92,15947
1950-07-10,1949,10,41,556.5,186,0.334,370.5,990,966.1,23.9,0.478,23.42,0.929,0.975,0.906,39.52,38.54,77.08,12950.2
1950-07-17,1949,10,42,501.7,186,0.371,315.7,990,965.9,24.1,0.381,23.76,0.919,0.97,0.892,33.81,32.8,65.59,11019.9
1950-07-24,1949,10,43,457.6,186,0.407,271.6,990,965.7,24.3,0.311,24.03,0.91,0.97,0.883,29.12,28.25,56.49,9490.46
1950-07-31,1949,10,44,424.5,159.4,0.375,265.1,990,965.5,24.5,0.299,24.19,0.909,0.97,0.881,28.57,27.71,55.43,9311.81
1950-08-07,1949,11,45,394.8,155,0.393,239.8,990,965.4,24.6,0.262,24.37,0.901,0.97,0.874,25.81,25.03,50.07,8411.29
1950-08-14,1949,11,46,361.8,155,0.428,206.8,990,965.2,24.8,0.444,24.35,0.936,0.98,0.918,46.24,45.31,45.31,7612.56
1950-08-21,1949,11,47,335.4,155,0.463,180.4,990,965.1,24.9,0.36,24.56,0.928,0.976,0.906,40.34,39.38,39.38,6615.46
1950-08-28,1949,11,48,304,139.1,0.456,164.9,990,964.9,25.1,0.314,24.76,0.923,0.973,0.898,36.97,35.97,35.97,6042.87
1950-09-04,1949,12,49,284.1,118,0.415,166.1,990,964.8,25.2,0.314,24.85,0.924,0.97,0.896,37.39,36.28,36.28,6095.76
1950-09-11,1949,12,50,270,118,0.437,152,990,964.8,25.2,0.276,24.94,0.918,0.97,0.891,34.13,33.11,33.11,5562.63
1950-09-18,1949,12,51,243.4,118,0.486,125.4,990,964.7,25.3,0.212,25.13,0.905,0.97,0.878,27.96,27.12,27.12,4556.67
1950-09-25,1949,12,52,220.8,115,0.521,105.8,990,964.5,25.5,0.17,25.3,0.89,0.969,0.862,23.37,22.64,22.64,3804.13
1950-10-02,1950,1,1,215.1,97,0.452,118.1,990,964.5,25.5,0.194,25.32,0.901,0.97,0.874,26.41,25.62,25.62,4304.39
1950-10-09,1950,1,2,213.2,97,0.455,116.2,990,964.5,25.5,0.19,25.33,0.899,0.97,0.872,25.97,25.19,25.19,4231.49
1950-10-16,1950,1,3,196.6,90.14,0.458,106.5,990,964.4,25.6,0.17,25.42,0.89,0.969,0.862,23.65,22.91,22.91,3848.72
1950-10-23,1950,1,4,193.2,73,0.378,120.2,990,964.4,25.6,0.196,25.39,0.903,0.97,0.875,27.01,26.2,26.2,4400.9
1950-10-30,1950,1,5,201.2,68.71,0.342,132.5,990,964.4,25.6,0.222,25.37,0.91,0.97,0.883,29.99,29.09,29.09,4886.96
1950-11-06,1950,2,6,213.9,74.43,0.347,139.5,990,964.5,25.5,0.24,25.28,0.913,0.97,0.886,31.57,30.62,30.62,5143.97
1950-11-13,1950,2,7,220.5,93,0.422,127.5,990,964.5,25.5,0.214,25.26,0.908,0.97,0.88,28.68,27.82,27.82,4673.13
1950-11-20,1950,2,8,237.2,70.71,0.3,166.5,990,964.6,25.4,0.313,25.07,0.923,0.974,0.899,37.82,36.85,36.85,6190.32
1950-11-27,1950,2,9,284.8,82.86,0.289,201.9,990,964.8,25.2,0.385,24.78,0.929,0.979,0.909,42.16,41.29,44.56,7486.12
1950-12-04,1950,3,10,316.7,104,0.329,212.7,990,965,25,0.384,24.63,0.925,0.977,0.904,40.54,39.66,46.41,7797.46
1950-12-11,1950,3,11,365.5,104,0.285,261.5,990,965.2,24.8,0.288,24.48,0.908,0.97,0.88,28.49,27.64,55.28,9286.36
1950-12-18,1950,3,12,403.4,104,0.258,299.4,990,965.4,24.6,0.347,24.24,0.916,0.97,0.889,32.61,31.64,63.27,10629.8
1950-12-25,1950,3,13,441.4,104,0.236,337.4,990,965.6,24.4,0.411,24,0.924,0.971,0.897,36.68,35.63,71.27,11973
1951-01-01,1950,4,14,494.1,120,0.243,374.1,990,965.8,24.2,0.479,23.7,0.93,0.976,0.908,40.42,39.47,78.94,13261.9
1951-01-08,1950,4,15,598,120,0.201,478,990,966.3,23.7,0.527,23.19,0.926,0.973,0.901,37.91,36.91,97.86,16440.2
1951-01-15,1950,4,16,593.8,120,0.202,473.8,990,966.3,23.7,0.466,23.26,0.919,0.97,0.891,33.11,32.11,96.34,16185.6
1951-01-22,1950,4,17,631.3,120,0.19,511.3,990,966.4,23.6,0.526,23.05,0.924,0.97,0.896,35.58,34.51,103.5,17392.6
1951-01-29,1950,4,18,689.3,111.4,0.162,577.9,990,966.7,23.3,0.647,22.7,0.931,0.976,0.908,39.9,38.94,116.8,19625.8
1951-02-05,1950,5,19,749.3,109.6,0.146,639.7,990,966.9,23.1,0.761,22.34,0.936,0.98,0.918,43.74,42.86,128.6,21603.7
1951-02-12,1950,5,20,855.3,137,0.161,718.3,990,967.3,22.7,0.819,21.86,0.932,0.975,0.909,40.68,39.68,139.8,23483.3
1951-02-19,1950,5,21,1080,137,0.127,943.5,990,968.1,21.9,1.28,20.57,0.938,0.98,0.919,44.57,43.66,174.7,29341.6
1951-02-26,1950,5,22,1673,163.3,0.099,1100,990,970,20,1.9,18.09,0.933,0.98,0.914,45.54,44.62,178.5,29985
1951-03-05,1950,6,23,3008,191,0.0644,1100,990,973.5,16.5,1.94,14.57,0.907,0.971,0.881,35.66,34.64,138.6,23281.2
1951-03-12,1950,6,24,4212,239,0.0568,1100,990,976.1,13.9,1.94,11.99,0.865,0.97,0.839,27.98,27.14,108.6,18240
1951-03-19,1950,6,25,4260,239,0.0561,1100,990,976.2,13.8,1.94,11.9,0.865,0.97,0.839,27.78,26.94,107.8,18106.6
1951-03-26,1950,6,26,3717,247,0.0667,1100,990,975.1,14.9,1.94,12.98,0.884,0.97,0.858,30.96,30.04,120.1,20183.7
1951-04-02,1950,7,27,3260,295,0.0906,1100,990,974.1,15.9,1.94,13.95,0.901,0.97,0.874,33.9,32.88,131.5,22095.2
1951-04-09,1950,7,28,2994,239.3,0.0799,1100,990,973.5,16.5,1.94,14.56,0.908,0.97,0.881,35.67,34.6,138.4,23248.2
1951-04-16,1950,7,29,2919,217,0.0744,1100,990,973.3,16.7,1.94,14.74,0.91,0.97,0.883,36.19,35.1,140.4,23589.4
1951-04-23,1950,7,30,2888,217,0.0751,1100,990,973.2,16.8,1.94,14.81,0.911,0.97,0.884,36.4,35.31,141.2,23728.9
1951-04-30,1950,7,31,2808,267.6,0.0954,1100,990,973,17,1.94,15.01,0.913,0.97,0.886,36.97,35.86,143.4,24097.4
1951-05-07,1950,8,32,2732,295.3,0.108,1100,990,972.9,17.1,1.94,15.19,0.915,0.971,0.888,37.5,36.4,145.6,24461.3
1951-05-14,1950,8,33,2600,321,0.124,1100,990,972.5,17.5,1.94,15.51,0.919,0.973,0.893,38.43,37.38,149.5,25116.6
1951-05-21,1950,8,34,2366,321,0.136,1100,990,972,18,1.94,16.08,0.924,0.976,0.902,40.06,39.11,156.4,26279.3
1951-05-28,1950,8,35,2169,293.6,0.135,1100,990,971.5,18.5,1.94,16.55,0.927,0.979,0.907,41.36,40.48,161.9,27205.9
1951-06-04,1950,9,36,1955,257,0.132,1100,990,970.9,19.1,1.94,17.12,0.929,0.98,0.911,42.9,42.05,168.2,28255.5
1951-06-11,1950,9,37,1685,257,0.153,1100,990,970.1,19.9,1.94,17.98,0.934,0.98,0.915,45.28,44.37,177.5,29818.5
1951-06-18,1950,9,38,1447,257,0.178,1096,990,969.3,20.7,1.87,18.82,0.937,0.98,0.918,47.35,46.4,185.6,31180.9
1951-06-25,1950,9,39,1183,252.7,0.214,930.3,990,968.5,21.5,1.28,20.25,0.937,0.98,0.918,43.23,42.35,169.4,28458
1951-07-02,1950,10,40,1013,227,0.225,786.2,990,967.9,22.1,0.989,21.09,0.936,0.977,0.915,43.15,42.18,148.6,24969.1
1951-07-09,1950,10,41,844.1,227,0.27,617.1,990,967.3,22.7,0.738,21.99,0.933,0.977,0.912,41.36,40.41,121.2,20367.3
1951-07-16,1950,10,42,696,227,0.327,469,990,966.7,23.3,0.556,22.76,0.928,0.974,0.904,38.82,37.85,94.53,15880.4
1951-07-23,1950,10,43,593.7,227,0.383,366.7,990,966.3,23.7,0.475,23.26,0.928,0.974,0.904,38.81,37.8,75.6,12700.8
1951-07-30,1950,10,44,545.7,196.3,0.359,349.4,990,966.1,23.9,0.441,23.5,0.926,0.971,0.899,37.28,36.21,72.43,12168
1951-08-06,1950,11,45,489.8,184,0.376,305.8,990,965.8,24.2,0.366,23.83,0.917,0.97,0.89,32.78,31.8,63.59,10683.4
1951-08-13,1950,11,46,450.3,184,0.409,266.3,990,965.6,24.4,0.303,24.07,0.909,0.97,0.881,28.56,27.7,55.41,9308.25
1951-08-20,1950,11,47,422.1,184,0.436,238.1,990,965.5,24.5,0.263,24.24,0.9,0.97,0.873,25.47,24.7,49.41,8300.4
1951-08-27,1950,11,48,393.9,170.9,0.433,223.1,990,965.4,24.6,0.377,24.25,0.922,0.976,0.899,37.85,36.98,47.66,8006.92
1951-09-03,1950,12,49,364.2,138,0.379,226.2,990,965.2,24.8,0.312,24.47,0.909,0.973,0.885,31.52,30.72,47.99,8061.73
1951-09-10,1950,12,50,335.1,138,0.412,197.1,990,965.1,24.9,0.411,24.51,0.934,0.98,0.915,44.24,43.36,43.36,7283.75
1951-09-17,1950,12,51,306.7,138,0.45,168.7,990,964.9,25.1,0.325,24.74,0.924,0.973,0.9,37.84,36.85,36.85,6189.99
1951-09-24,1950,12,52,279.9,138,0.493,141.9,990,964.8,25.2,0.253,24.93,0.914,0.97,0.886,31.69,30.74,30.74,5164.36
1951-10-01,1951,1,1,268.1,110,0.41,158.1,990,964.8,25.2,0.292,24.94,0.92,0.97,0.893,35.58,34.51,34.51,5797.76
1951-10-08,1951,1,2,262,110,0.42,152,990,964.7,25.3,0.276,24.98,0.918,0.97,0.891,34.18,33.16,33.16,5570.1
1951-10-15,1951,1,3,265.5,110,0.415,155.5,990,964.8,25.2,0.285,24.95,0.919,0.97,0.892,34.98,33.93,33.93,5700.87
1951-10-22,1951,1,4,319.2,110,0.347,209.2,990,965,25,0.364,24.64,0.924,0.977,0.903,39.12,38.26,45.56,7653.37
1951-10-29,1951,1,5,317.4,107.7,0.34,209.7,990,965,25,0.375,24.64,0.924,0.977,0.903,39.84,38.97,45.71,7679.65
1951-11-05,1951,2,6,310.5,106,0.341,204.5,990,965,25,0.432,24.62,0.936,0.98,0.917,46.2,45.28,45.28,7607.18
1951-11-12,1951,2,7,323.6,106,0.328,217.6,990,965,25,0.403,24.58,0.926,0.977,0.905,41.65,40.75,47.44,7969.94
1951-11-19,1951,2,8,347.5,106,0.305,241.5,990,965.1,24.9,0.26,24.6,0.902,0.97,0.875,26.28,25.49,50.98,8564.15
1951-11-26,1951,2,9,438.8,111.7,0.255,327.1,990,965.6,24.4,0.396,24.03,0.922,0.971,0.895,35.51,34.5,69,11591.5
1951-12-03,1951,3,10,456.1,126,0.276,330.1,990,965.7,24.3,0.401,23.95,0.922,0.97,0.895,35.75,34.68,69.36,11652.1
1951-12-10,1951,3,11,485.7,119.1,0.246,366.5,990,965.8,24.2,0.466,23.75,0.929,0.975,0.905,39.63,38.65,77.3,12986.3
1951-12-17,1951,3,12,541.3,118,0.218,423.3,990,966,24,0.576,23.39,0.937,0.98,0.918,45.48,44.57,89.13,14974.3
1951-12-24,1951,3,13,899.7,118,0.14,781.7,990,967.5,22.5,1.01,21.53,0.935,0.977,0.913,42.67,41.7,148.7,24984.6
1951-12-31,1951,3,14,1084,145.4,0.134,938.3,990,968.2,21.8,1.26,20.57,0.938,0.98,0.919,44.4,43.51,174,29237.9
1952-01-07,1951,4,15,1384,150,0.109,1082,990,969.1,20.9,1.8,19.09,0.937,0.98,0.918,47.4,46.45,185.8,31216.1
1952-01-14,1951,4,16,1575,150,0.0953,1100,990,969.7,20.3,1.92,18.36,0.935,0.98,0.916,46.29,45.36,181.5,30484.3
1952-01-21,1951,4,17,1990,150,0.0763,1100,990,971,19,1.94,17.07,0.929,0.98,0.91,42.78,41.9,167.6,28156.5
1952-01-28,1951,4,18,2646,170.1,0.0641,1100,990,972.7,17.3,1.94,15.4,0.917,0.972,0.892,38.1,37.04,148.2,24894.2
1952-02-04,1951,5,19,3177,197,0.0621,1100,990,973.9,16.1,1.94,14.14,0.903,0.97,0.876,34.44,33.41,133.6,22448.8
1952-02-11,1951,5,20,3412,197,0.0578,1100,990,974.4,15.6,1.94,13.63,0.896,0.97,0.869,32.92,31.93,127.7,21460.3
1952-02-18,1951,5,21,3973,197,0.0496,1100,990,975.6,14.4,1.94,12.44,0.873,0.97,0.847,29.3,28.42,113.7,19100.5
1952-02-25,1951,5,22,4715,230.7,0.0485,1100,990.01,977,13.1,1.94,11.13,0.741,0.831,0.719,22.72,22.04,88.14,14808.3
1952-03-03,1951,6,23,6027,315,0.0523,1100,990.09,979.1,11,1.91,9.115,0,0,0,0,0,0,0
1952-03-10,1951,6,24,6013,315,0.0524,1100,990.09,979.1,11,1.91,9.126,0,0,0,0,0,0,0
1952-03-17,1951,6,25,5530,315,0.057,1100,990.05,978.3,11.7,1.92,9.801,0.247,0.277,0.239,6.717,6.515,26.06,4378.09
1952-03-24,1951,6,26,4897,315,0.0645,1100,990.01,977.3,12.7,1.94,10.77,0.864,0.97,0.838,25.08,24.33,97.31,16348.5
1952-03-31,1951,6,27,4178,297.9,0.0714,1100,990,976,14,1.94,12.05,0.867,0.97,0.841,28.2,27.36,109.4,18382.8
1952-04-07,1951,7,28,3733,295,0.0791,1100,990,975.1,14.9,1.94,12.94,0.884,0.97,0.857,30.86,29.93,119.7,20115.4
1952-04-14,1951,7,29,3420,295,0.0864,1100,990,974.5,15.5,1.94,13.61,0.896,0.97,0.869,32.87,31.88,127.5,21424.2
1952-04-21,1951,7,30,2888,295,0.102,1100,990,973.2,16.8,1.94,14.81,0.911,0.97,0.884,36.4,35.32,141.3,23736
1952-04-28,1951,7,31,2451,284.1,0.116,1100,990,972.2,17.8,1.94,15.87,0.922,0.975,0.899,39.47,38.48,153.9,25855.4
1952-05-05,1951,8,32,2088,276,0.133,1100,990,971.3,18.7,1.94,16.76,0.928,0.979,0.908,41.92,41.06,164.2,27591.7
1952-05-12,1951,8,33,1739,276,0.159,1100,990,970.3,19.7,1.94,17.81,0.933,0.98,0.914,44.79,43.9,175.6,29499.8
1952-05-19,1951,8,34,1460,216,0.148,1100,990,969.4,20.6,1.88,18.77,0.936,0.98,0.918,47.39,46.45,185.8,31211.5
1952-05-26,1951,8,35,1219,187.6,0.154,1026,990,968.6,21.4,1.54,19.87,0.939,0.98,0.92,46.89,45.95,183.8,30876.7
1952-06-02,1951,9,36,1077,161,0.15,915.7,990,968.1,21.9,1.21,20.65,0.937,0.98,0.918,43.45,42.58,170.3,28611
1952-06-09,1951,9,37,901.5,161,0.179,740.5,990,967.5,22.5,0.872,21.62,0.934,0.976,0.911,41.55,40.55,142.9,24008
1952-06-16,1951,9,38,735.7,161,0.219,574.7,990,966.8,23.2,0.649,22.51,0.93,0.974,0.906,39.3,38.31,114.9,19308.8
1952-06-23,1951,9,39,630.5,161,0.256,469.5,990,966.4,23.6,0.582,23,0.932,0.976,0.909,41.99,41,96.2,16161.9
1952-06-30,1951,9,40,560.4,138.7,0.247,421.7,990,966.1,23.9,0.574,23.3,0.937,0.98,0.918,45.13,44.23,88.45,14859.8
1952-07-07,1951,10,41,509.2,156.9,0.31,352.3,990,965.9,24.1,0.445,23.66,0.926,0.975,0.903,37.85,36.92,73.85,12406.6
1952-07-14,1951,10,42,472.2,186,0.394,286.2,990,965.7,24.3,0.333,23.94,0.913,0.97,0.886,30.68,29.76,59.52,10000.1
1952-07-21,1951,10,43,445.7,186,0.418,259.7,990,965.6,24.4,0.293,24.1,0.907,0.97,0.88,27.84,27,54.01,9073.65
1952-07-28,1951,10,44,418.1,172.7,0.413,245.3,990,965.5,24.5,0.271,24.25,0.903,0.97,0.876,26.34,25.55,51.09,8583.76
1952-08-04,1951,11,45,390.8,155,0.397,235.8,990,965.4,24.6,0.256,24.39,0.899,0.97,0.872,25.37,24.61,49.22,8268.47
1952-08-11,1951,11,46,373,155,0.416,218,990,965.3,24.7,0.368,24.37,0.92,0.976,0.897,37.48,36.63,46.71,7846.61
1952-08-18,1951,11,47,346,155,0.448,191,990,965.1,24.9,0.392,24.48,0.932,0.98,0.913,42.74,41.87,41.87,7033.68
1952-08-25,1951,11,48,328.7,155,0.472,173.7,990,965,25,0.339,24.62,0.926,0.974,0.902,38.84,37.81,37.81,6352.13
1952-09-01,1951,12,49,316.9,118,0.373,198.9,990,965,25,0.414,24.6,0.934,0.98,0.916,44.83,43.93,43.93,7380.97
1952-09-08,1951,12,50,290.4,118,0.406,172.4,990,964.9,25.1,0.332,24.81,0.926,0.974,0.901,38.84,37.81,37.81,6352.33
1952-09-15,1951,12,51,279,118,0.423,161,990,964.8,25.2,0.3,24.88,0.922,0.97,0.894,36.21,35.13,35.13,5901.96
1952-09-22,1951,12,52,261.4,118,0.451,143.4,990,964.7,25.3,0.254,25,0.915,0.97,0.887,32.17,31.2,31.2,5241.86
1952-09-29,1951,12,53,249,103,0.413,146,990,964.7,25.3,0.259,25.05,0.916,0.97,0.888,32.84,31.85,31.85,5351.01
1952-10-06,1952,1,1,236.9,97,0.41,139.9,990,964.6,25.4,0.243,25.14,0.913,0.97,0.886,31.48,30.54,30.54,5129.89
1952-10-13,1952,1,2,225.7,97,0.43,128.7,990,964.6,25.4,0.217,25.23,0.908,0.97,0.881,28.91,28.04,28.04,4710.98
1952-10-20,1952,1,3,232.9,97,0.417,135.9,990,964.6,25.4,0.234,25.17,0.911,0.97,0.884,30.58,29.66,29.66,4982.76
1952-10-27,1952,1,4,253.1,99.57,0.393,153.5,990,964.7,25.3,0.278,25.01,0.919,0.97,0.891,34.59,33.55,33.55,5636.12
1952-11-03,1952,2,5,278.9,106,0.381,172.9,990,964.8,25.2,0.334,24.85,0.926,0.975,0.903,39.03,38.05,38.05,6392.35
1952-11-10,1952,2,6,309.1,106,0.344,203.1,990,964.9,25.1,0.389,24.66,0.929,0.979,0.909,42.01,41.13,44.63,7497
1952-11-17,1952,2,7,348.2,106,0.305,242.2,990,965.1,24.9,0.261,24.6,0.902,0.97,0.875,26.35,25.56,51.12,8588.85
1952-11-24,1952,2,8,376.3,106,0.282,270.3,990,965.3,24.7,0.302,24.42,0.91,0.97,0.883,29.45,28.57,57.14,9598.86
1952-12-01,1952,3,9,413.7,118,0.286,295.7,990,965.5,24.5,0.343,24.2,0.916,0.97,0.888,32.12,31.16,62.32,10469.1
1952-12-08,1952,3,10,413.2,118,0.286,295.2,990,965.5,24.5,0.342,24.2,0.916,0.97,0.888,32.07,31.11,62.22,10453.2
1952-12-15,1952,3,11,417.7,116,0.278,301.7,990,965.5,24.5,0.352,24.17,0.917,0.97,0.889,32.78,31.8,63.6,10684
1952-12-22,1952,3,12,451.5,104,0.23,347.5,990,965.6,24.4,0.428,23.94,0.926,0.972,0.9,37.75,36.71,73.42,12334.9
1952-12-29,1952,3,13,496.1,113.1,0.228,383,990,965.8,24.2,0.494,23.67,0.931,0.978,0.911,41.4,40.51,81.02,13611.6
1953-01-05,1952,4,14,549.4,120,0.218,429.4,990,966.1,23.9,0.587,23.34,0.938,0.98,0.919,46.08,45.16,90.31,15172.5
1953-01-12,1952,4,15,580.9,120,0.207,460.9,990,966.2,23.8,0.531,23.26,0.928,0.974,0.904,39.27,38.29,94.94,15950.7
1953-01-19,1952,4,16,650.9,120,0.185,530.9,990,966.5,23.5,0.562,22.93,0.926,0.971,0.899,36.84,35.79,107.4,18036.3
1953-01-26,1952,4,17,735.1,122.4,0.167,612.7,990,966.8,23.2,0.713,22.45,0.934,0.979,0.915,41.99,41.12,123.4,20726.6
1953-02-02,1952,5,18,809.5,137,0.169,672.5,990,967.1,22.9,0.828,22.03,0.938,0.98,0.92,45.44,44.54,133.6,22446.1
1953-02-09,1952,5,19,899.8,137,0.152,762.8,990,967.5,22.5,0.858,21.64,0.931,0.973,0.906,39.37,38.32,146.6,24630.9
1953-02-16,1952,5,20,1043,137,0.132,905.6,990,968,22,1.18,20.8,0.937,0.979,0.917,43.2,42.28,169.1,28414.9
1953-02-23,1952,5,21,1189,143.6,0.121,1025,990,968.5,21.5,1.54,19.97,0.939,0.98,0.92,47.02,46.08,184.3,30968.8
1953-03-02,1952,6,22,2165,183,0.0918,1100,990,971.3,18.7,1.92,16.75,0.925,0.976,0.903,41.83,40.83,163.3,27440.4
1953-03-09,1952,6,23,3528,223,0.0632,1100,990,974.7,15.3,1.94,13.38,0.891,0.97,0.864,32.17,31.21,124.8,20971.1
1953-03-16,1952,6,24,4956,260.7,0.0527,1100,990.02,977.4,12.7,1.93,10.73,0.617,0.693,0.599,18.61,18.05,72.21,12131.3
1953-03-23,1952,6,25,5763,315,0.0547,1100,990.07,978.7,11.4,1.92,9.468,0,0,0,0,0,0,0
1953-03-30,1952,6,26,5334,350,0.0657,1100,990.03,978,12,1.93,10.08,0.617,0.693,0.598,16.89,16.38,65.53,11009.2
1953-04-06,1952,7,27,4908,344.3,0.0701,1100,990,977.3,12.7,1.94,10.73,0.864,0.97,0.838,24.99,24.24,96.94,16286.4
1953-04-13,1952,7,28,4588,295,0.0643,1100,990,976.8,13.2,1.94,11.3,0.864,0.97,0.838,26.33,25.54,102.2,17163.4
1953-04-20,1952,7,29,4142,295,0.0713,1100,990,975.9,14.1,1.94,12.12,0.868,0.97,0.842,28.37,27.52,110.1,18494.4
1953-04-27,1952,7,30,3842,306.1,0.0798,1100,990,975.3,14.7,1.94,12.71,0.879,0.97,0.853,30.15,29.25,117,19653.3
1953-05-04,1952,8,31,3588,321,0.0895,1100,990,974.8,15.2,1.94,13.25,0.89,0.97,0.863,31.8,30.85,123.4,20729.9
1953-05-11,1952,8,32,3361,321,0.0956,1100,990,974.3,15.7,1.94,13.73,0.898,0.97,0.871,33.25,32.25,129,21673.5
1953-05-18,1952,8,33,2994,321,0.107,1100,990,973.5,16.5,1.94,14.56,0.908,0.97,0.881,35.67,34.6,138.4,23248.8
1953-05-25,1952,8,34,2585,321,0.125,1100,990,972.5,17.5,1.94,15.55,0.919,0.973,0.894,38.54,37.49,150,25195
1953-06-01,1952,9,35,2229,257,0.115,1100,990,971.7,18.3,1.94,16.41,0.926,0.978,0.906,40.97,40.07,160.3,26926
1953-06-08,1952,9,36,1946,257,0.132,1100,990,970.9,19.1,1.94,17.15,0.93,0.98,0.911,42.99,42.13,168.5,28308.4
1953-06-15,1952,9,37,1659,257,0.156,1100,990,970,20,1.93,18.07,0.934,0.98,0.915,45.51,44.6,178.4,29973.2
1953-06-22,1952,9,38,1365,257,0.189,1069,990,969.1,20.9,1.74,19.2,0.937,0.98,0.919,47.12,46.18,184.7,31034.4
1953-06-29,1952,9,39,1129,235.6,0.209,892.9,990,968.3,21.7,1.17,20.53,0.936,0.979,0.916,42.06,41.17,164.7,27668.4
1953-07-06,1952,10,40,959.6,227,0.238,732.6,990,967.7,22.3,0.895,21.38,0.935,0.977,0.914,42.35,41.38,140.1,23534.9
1953-07-13,1952,10,41,774.5,227,0.294,547.5,990,967,23,0.609,22.39,0.927,0.973,0.901,37.11,36.1,108.3,18194.7
1953-07-20,1952,10,42,655.8,227,0.347,428.8,990,966.5,23.5,0.57,22.91,0.933,0.978,0.913,42.6,41.69,87.89,14765.2
1953-07-27,1952,10,43,582.2,214.7,0.368,367.5,990,966.2,23.8,0.475,23.31,0.928,0.974,0.905,38.99,37.99,75.98,12764.6
1953-08-03,1952,11,44,528.9,184,0.348,344.9,990,966,24,0.432,23.59,0.925,0.971,0.898,36.89,35.84,71.68,12041.6
1953-08-10,1952,11,45,477.8,184,0.385,293.8,990,965.7,24.3,0.346,23.9,0.915,0.97,0.887,31.5,30.56,61.12,10267.5
1953-08-17,1952,11,46,449.5,184,0.409,265.5,990,965.6,24.4,0.302,24.07,0.909,0.97,0.881,28.48,27.62,55.25,9281.5
1953-08-24,1952,11,47,408.8,184,0.451,224.8,990,965.4,24.6,0.348,24.21,0.915,0.974,0.892,34.57,33.74,47.55,7988.82
1953-08-31,1952,11,48,376.8,144.6,0.384,232.2,990,965.3,24.7,0.318,24.4,0.912,0.973,0.887,32.02,31.19,49.23,8269.81
1953-09-07,1952,12,49,340.1,138,0.406,202.1,990,965.1,24.9,0.428,24.47,0.935,0.98,0.917,45.36,44.45,44.45,7467.83
1953-09-14,1952,12,50,324.5,138,0.425,186.5,990,965,25,0.377,24.6,0.931,0.979,0.911,41.89,41.02,41.02,6891.25
1953-09-21,1952,12,51,311,138,0.444,173,990,965,25,0.336,24.71,0.926,0.973,0.901,38.81,37.78,37.78,6347.42
1953-09-28,1952,12,52,285.8,122,0.426,163.8,990,964.8,25.2,0.309,24.85,0.923,0.972,0.897,36.83,35.8,35.8,6014.41
1953-10-05,1953,1,1,273.8,110,0.402,163.8,990,964.8,25.2,0.307,24.9,0.923,0.97,0.895,36.9,35.79,35.79,6012.66
1953-10-12,1953,1,2,267.3,110,0.411,157.3,990,964.8,25.2,0.29,24.94,0.92,0.97,0.893,35.4,34.34,34.34,5769.58
1953-10-19,1953,1,3,264.1,110,0.417,154.1,990,964.8,25.2,0.281,24.96,0.919,0.97,0.891,34.66,33.62,33.62,5648.97
1953-10-26,1953,1,4,271.3,109.4,0.403,161.9,990,964.8,25.2,0.302,24.91,0.922,0.97,0.895,36.47,35.39,35.39,5944.73
1953-11-02,1953,2,5,274.9,106,0.386,168.9,990,964.8,25.2,0.322,24.88,0.925,0.972,0.899,38.1,37.04,37.04,6223.28
1953-11-09,1953,2,6,272,106,0.39,166,990,964.8,25.2,0.313,24.9,0.924,0.971,0.896,37.44,36.34,36.34,6104.82
1953-11-16,1953,2,7,296.9,106,0.357,190.9,990,964.9,25.1,0.388,24.72,0.932,0.98,0.914,43.15,42.29,42.29,7104.67
1953-11-23,1953,2,8,316,106,0.337,210,990,965,25,0.365,24.66,0.925,0.977,0.904,39.29,38.42,45.77,7689.3
1953-11-30,1953,2,9,389.4,116.3,0.3,273.1,990,965.3,24.7,0.309,24.35,0.91,0.97,0.883,29.67,28.78,57.56,9670.23
1953-12-07,1953,3,10,514.5,121.4,0.237,393.1,990,965.9,24.1,0.518,23.57,0.932,0.977,0.911,42.34,41.36,82.72,13897.8
1953-12-14,1953,3,11,515.2,126,0.245,389.2,990,965.9,24.1,0.51,23.57,0.932,0.978,0.912,41.93,41.03,82.05,13784.6
1953-12-21,1953,3,12,553.1,118,0.214,435.1,990,966.1,23.9,0.6,23.31,0.938,0.98,0.919,46.66,45.73,91.45,15363.9
1953-12-28,1953,3,13,587.3,127,0.216,460.3,990,966.2,23.8,0.594,23.17,0.934,0.977,0.913,44.08,43.11,95.42,16030.9
1954-01-04,1953,4,14,696.3,139,0.2,557.3,990,966.7,23.3,0.614,22.7,0.928,0.973,0.903,38.39,37.34,112,18821
1954-01-11,1953,4,15,782.6,139,0.178,643.6,990,967,23,0.776,22.19,0.936,0.979,0.916,43.68,42.76,128.3,21551.5
1954-01-18,1953,4,16,847.1,139,0.164,708.1,990,967.3,22.7,0.901,21.81,0.94,0.98,0.922,47.48,46.53,139.6,23450.5
1954-01-25,1953,4,17,862.2,139,0.161,723.2,990,967.3,22.7,0.882,21.77,0.937,0.977,0.915,44.69,43.69,141.3,23739.6
1954-02-01,1953,5,18,954.3,162,0.17,792.3,990,967.7,22.3,0.933,21.35,0.933,0.975,0.91,40.41,39.41,150.9,25343.9
1954-02-08,1953,5,19,1013,162,0.16,850.9,990,967.9,22.1,1.04,21.02,0.935,0.978,0.914,40.98,40.08,160.3,26935.6
1954-02-15,1953,5,20,1058,158.4,0.15,899.7,990,968.1,21.9,1.16,20.75,0.937,0.98,0.918,42.89,42.03,168.1,28243.9
1954-02-22,1953,5,21,1170,137,0.117,1025,990,968.4,21.6,1.53,20.03,0.939,0.98,0.92,47.24,46.29,185.2,31109.2
1954-03-01,1953,6,22,1426,183,0.129,1100,990,969.2,20.8,1.87,18.88,0.937,0.98,0.918,47.71,46.75,187,31416.8
1954-03-08,1953,6,23,1783,183,0.103,1100,990,970.4,19.6,1.94,17.67,0.932,0.98,0.913,44.41,43.52,174.1,29248.6
1954-03-15,1953,6,24,2167,183,0.0846,1100,990,971.5,18.5,1.94,16.56,0.927,0.979,0.907,41.37,40.5,162,27216.8
1954-03-22,1953,6,25,2572,183,0.0714,1100,990,972.5,17.5,1.94,15.58,0.919,0.973,0.895,38.62,37.59,150.3,25258.6
1954-03-29,1953,6,26,3234,202.4,0.0625,1100,990,974,16,1.94,14.02,0.901,0.97,0.874,34.08,33.05,132.2,22211.6
1954-04-05,1953,7,27,3626,228.1,0.0628,1100,990,974.9,15.1,1.94,13.17,0.888,0.97,0.862,31.56,30.61,122.4,20570.6
1954-04-12,1953,7,28,3718,295,0.0794,1100,990,975.1,14.9,1.94,12.98,0.885,0.97,0.858,30.97,30.04,120.1,20184.6
1954-04-19,1953,7,29,3387,295,0.0872,1100,990,974.4,15.6,1.94,13.68,0.897,0.97,0.87,33.08,32.09,128.3,21562
1954-04-26,1953,7,30,3020,302.4,0.1,1100,990,973.6,16.4,1.94,14.5,0.908,0.97,0.88,35.49,34.42,137.7,23130.7
1954-05-03,1953,8,31,2715,321,0.118,1100,990,972.8,17.2,1.94,15.23,0.916,0.971,0.889,37.62,36.53,146.1,24546
1954-05-10,1953,8,32,2403,321,0.134,1100,990,972.1,17.9,1.94,15.99,0.923,0.976,0.901,39.8,38.83,155.3,26094.3
1954-05-17,1953,8,33,2145,301.7,0.14,1100,990,971.5,18.5,1.94,16.61,0.927,0.979,0.907,41.51,40.65,162.6,27315.6
1954-05-24,1953,8,34,1880,276,0.147,1100,990,970.7,19.3,1.94,17.35,0.931,0.98,0.912,43.54,42.67,170.7,28671.3
1954-05-31,1953,8,35,1603,219.4,0.137,1100,990,969.8,20.2,1.93,18.25,0.935,0.98,0.916,46.02,45.1,180.4,30305
1954-06-07,1953,9,36,1339,210,0.158,1075,990,969,21,1.76,19.28,0.938,0.98,0.919,47.6,46.65,186.6,31350.2
1954-06-14,1953,9,37,1122,210,0.187,912.2,990,968.3,21.7,1.21,20.51,0.937,0.98,0.918,42.95,42.07,168.3,28274
1954-06-21,1953,9,38,976.1,210,0.216,766.1,990,967.8,22.2,0.94,21.27,0.935,0.977,0.914,42.32,41.34,145.8,24492.8
1954-06-28,1953,9,39,790.5,196.3,0.249,594.2,990,967.1,22.9,0.691,22.25,0.932,0.976,0.909,40.23,39.27,117.8,19789.7
1954-07-05,1953,10,40,654,186,0.285,468,990,966.5,23.5,0.55,22.93,0.928,0.974,0.904,39.18,38.21,95.1,15977
1954-07-12,1953,10,41,574.3,186,0.324,388.3,990,966.2,23.8,0.512,23.3,0.932,0.978,0.911,41.34,40.43,80.85,13582.8
1954-07-19,1953,10,42,530.2,186,0.351,344.2,990,966,24,0.43,23.58,0.925,0.971,0.898,36.8,35.73,71.46,12006
1954-07-26,1953,10,43,475.2,181.6,0.382,293.6,990,965.7,24.3,0.345,23.92,0.915,0.97,0.887,31.5,30.56,61.12,10267.3
1954-08-02,1953,11,44,450.3,155,0.344,295.3,990,965.6,24.4,0.345,24.03,0.915,0.97,0.888,31.85,30.89,61.78,10379.8
1954-08-09,1953,11,45,420.8,175.7,0.418,245.1,990,965.5,24.5,0.272,24.23,0.902,0.97,0.875,26.27,25.49,50.97,8563.48
1954-08-16,1953,11,46,394.3,184,0.467,210.3,990,965.4,24.6,0.422,24.21,0.931,0.979,0.911,43.02,42.13,45.44,7633.94
1954-08-23,1953,11,47,368,184,0.5,184,990,965.2,24.8,0.374,24.39,0.93,0.978,0.909,40.91,40,40,6719.99
1954-08-30,1953,11,48,338,151.1,0.446,186.8,990,965.1,24.9,0.381,24.53,0.93,0.977,0.909,41.82,40.88,40.88,6868.48
1954-09-06,1953,12,49,320.5,138,0.431,182.5,990,965,25,0.365,24.63,0.929,0.978,0.909,40.98,40.09,40.09,6734.39
1954-09-13,1953,12,50,304.7,138,0.453,166.7,990,964.9,25.1,0.319,24.76,0.924,0.971,0.897,37.38,36.3,36.3,6098.61
1954-09-20,1953,12,51,276.8,138,0.499,138.8,990,964.8,25.2,0.246,24.95,0.912,0.97,0.885,30.99,30.06,30.06,5049.47
1954-09-27,1953,12,52,257.7,120.4,0.466,137.2,990,964.7,25.3,0.241,25.03,0.911,0.97,0.884,30.72,29.8,29.8,5006.65
1954-10-04,1954,1,1,239.2,97,0.406,142.2,990,964.6,25.4,0.249,25.12,0.914,0.97,0.887,32.02,31.06,31.06,5218.59
1954-10-11,1954,1,2,225.2,97,0.431,128.2,990,964.6,25.4,0.216,25.23,0.908,0.97,0.881,28.8,27.94,27.94,4693.39
1954-10-18,1954,1,3,216.1,97,0.449,119.1,990,964.5,25.5,0.196,25.31,0.902,0.97,0.874,26.64,25.84,25.84,4341.93
1954-10-25,1954,1,4,224.1,97,0.433,127.1,990,964.5,25.5,0.213,25.24,0.907,0.97,0.88,28.56,27.7,27.7,4653.71
1954-11-01,1954,2,5,219.5,93,0.424,126.5,990,964.5,25.5,0.212,25.27,0.906,0.97,0.879,28.42,27.57,27.57,4631.68
1954-11-08,1954,2,6,246.3,93,0.378,153.3,990,964.7,25.3,0.277,25.05,0.919,0.97,0.891,34.6,33.57,33.57,5639.63
1954-11-15,1954,2,7,259.2,93,0.359,166.2,990,964.7,25.3,0.312,24.95,0.924,0.971,0.897,37.56,36.46,36.46,6125.53
1954-11-22,1954,2,8,280.3,93,0.333,187.3,990,964.8,25.2,0.376,24.8,0.931,0.978,0.91,42.4,41.46,41.46,6965.11
1954-11-29,1954,2,9,323.8,100.9,0.311,222.9,990,965,25,0.233,24.75,0.894,0.97,0.868,24.2,23.47,46.94,7885.8
1954-12-06,1954,3,10,389.5,104,0.269,285.5,990,965.3,24.7,0.326,24.33,0.913,0.97,0.886,31.09,30.16,60.32,10134.1
1954-12-13,1954,3,11,455.1,104,0.229,351.1,990,965.6,24.4,0.434,23.92,0.926,0.972,0.9,38.14,37.07,74.15,12456.4
1954-12-20,1954,3,12,559.4,116,0.207,443.4,990,966.1,23.9,0.586,23.3,0.936,0.979,0.916,45,44.05,92.72,15577.3
1954-12-27,1954,3,13,658.1,124,0.188,534.1,990,966.5,23.5,0.57,22.9,0.926,0.971,0.899,37.02,35.94,107.8,18113.3
1955-01-03,1954,4,14,734.1,139,0.19,595.1,990,966.8,23.2,0.684,22.48,0.932,0.976,0.91,40.74,39.79,119.4,20054.8
1955-01-10,1954,4,15,903.7,139,0.154,764.7,990,967.5,22.5,0.893,21.59,0.933,0.975,0.91,41.19,40.17,147.2,24737.3
1955-01-17,1954,4,16,986.4,139,0.141,847.4,990,967.8,22.2,1.03,21.13,0.935,0.978,0.914,41.02,40.1,160.4,26949.1
1955-01-24,1954,4,17,1080,139,0.129,941.3,990,968.2,21.8,1.27,20.58,0.938,0.98,0.92,44.55,43.66,174.7,29341.3
1955-01-31,1954,4,18,1306,158.7,0.122,1083,990,968.9,21.1,1.77,19.37,0.938,0.98,0.919,48.21,47.25,189,31750
1955-02-07,1954,5,19,1722,162,0.0947,1100,990,970.2,19.8,1.93,17.87,0.933,0.98,0.914,44.97,44.07,176.3,29613.5
1955-02-14,1954,5,20,2223,162,0.0731,1100,990,971.6,18.4,1.94,16.42,0.926,0.978,0.906,41,40.1,160.4,26948.6
1955-02-21,1954,5,21,2526,162,0.0642,1100,990,972.4,17.6,1.94,15.69,0.92,0.974,0.896,38.95,37.93,151.7,25487
1955-02-28,1954,5,22,2733,228,0.0833,1100,990,972.9,17.1,1.94,15.19,0.915,0.971,0.888,37.49,36.39,145.6,24453.2
1955-03-07,1954,6,23,2746,239,0.087,1100,990,972.9,17.1,1.94,15.16,0.915,0.97,0.888,37.4,36.29,145.2,24387.5
1955-03-14,1954,6,24,2788,239,0.0857,1100,990,973,17,1.94,15.06,0.914,0.97,0.887,37.11,36,144,24193.7
1955-03-21,1954,6,25,3200,239,0.075,1100,990,974,16,1.94,14.09,0.902,0.97,0.875,34.3,33.27,133.1,22358.7
1955-03-28,1954,6,26,3684,263,0.0713,1100,990,975,15,1.94,13.05,0.886,0.97,0.86,31.19,30.25,121,20331
1955-04-04,1954,7,27,3593,295,0.0821,1100,990,974.8,15.2,1.94,13.24,0.89,0.97,0.863,31.77,30.82,123.3,20709.1
1955-04-11,1954,7,28,3384,295,0.0872,1100,990,974.4,15.6,1.94,13.68,0.897,0.97,0.87,33.1,32.11,128.4,21577.6
1955-04-18,1954,7,29,3145,295,0.0939,1100,990,973.9,16.1,1.94,14.2,0.904,0.97,0.877,34.64,33.6,134.4,22578
1955-04-25,1954,7,30,2868,292.3,0.102,1100,990,973.2,16.8,1.94,14.86,0.912,0.97,0.884,36.55,35.45,141.8,23823.5
1955-05-02,1954,8,31,2636,276,0.105,1100,990,972.6,17.4,1.94,15.42,0.918,0.972,0.892,38.17,37.11,148.4,24937.8
1955-05-09,1954,8,32,2416,276,0.114,1100,990,972.1,17.9,1.94,15.96,0.923,0.975,0.9,39.72,38.75,155,26037.9
1955-05-16,1954,8,33,2262,276,0.122,1100,990,971.7,18.3,1.94,16.33,0.925,0.978,0.905,40.75,39.83,159.3,26768.6
1955-05-23,1954,8,34,2126,276,0.13,1100,990,971.4,18.6,1.94,16.65,0.927,0.98,0.908,41.64,40.79,163.1,27408.5
1955-05-30,1954,8,35,1925,262.4,0.136,1100,990,970.9,19.1,1.94,17.2,0.93,0.98,0.911,43.15,42.28,169.1,28413.9
1955-06-06,1954,9,36,1695,257,0.152,1100,990,970.1,19.9,1.94,17.95,0.934,0.98,0.915,45.18,44.28,177.1,29754.7
1955-06-13,1954,9,37,1466,257,0.176,1100,990,969.4,20.6,1.89,18.74,0.936,0.98,0.918,47.31,46.37,185.5,31158.1
1955-06-20,1954,9,38,1252,257,0.206,994,990,968.7,21.3,1.48,19.83,0.938,0.98,0.919,45.25,44.35,177.4,29800.9
1955-06-27,1954,9,39,1068,244.1,0.228,824.1,990,968.1,21.9,0.998,20.89,0.933,0.975,0.909,39.35,38.35,153.4,25773.9
1955-07-04,1954,10,40,892.7,227,0.255,665.7,990,967.5,22.5,0.835,21.69,0.937,0.979,0.918,44.21,43.29,129.9,21819
1955-07-11,1954,10,41,726.2,227,0.314,499.2,990,966.8,23.2,0.583,22.61,0.928,0.973,0.903,38.68,37.66,99.86,16776
1955-07-18,1954,10,42,618.2,227,0.368,391.2,990,966.4,23.6,0.522,23.11,0.932,0.977,0.91,41.3,40.34,80.69,13555.4
1955-07-25,1954,10,43,551.6,227,0.412,324.6,990,966.1,23.9,0.4,23.52,0.921,0.97,0.893,34.47,33.43,66.86,11232.9
1955-08-01,1954,11,44,502.5,184,0.367,318.5,990,965.9,24.1,0.386,23.75,0.92,0.97,0.892,34.12,33.09,66.18,11118.8
1955-08-08,1954,11,45,467.9,184,0.393,283.9,990,965.7,24.3,0.33,23.96,0.913,0.97,0.885,30.45,29.53,59.07,9923.1
1955-08-15,1954,11,46,444.7,184,0.414,260.7,990,965.6,24.4,0.295,24.1,0.907,0.97,0.88,27.96,27.12,54.23,9111.14
1955-08-22,1954,11,47,409.1,184,0.45,225.1,990,965.4,24.6,0.351,24.21,0.915,0.974,0.892,34.7,33.87,47.62,7999.54
1955-08-29,1954,11,48,381.6,157.7,0.412,223.9,990,965.3,24.7,0.337,24.35,0.916,0.974,0.892,34.23,33.4,47.64,8004.24
1955-09-05,1954,12,49,358,138,0.386,220,990,965.2,24.8,0.333,24.48,0.914,0.974,0.89,34.17,33.34,46.97,7890.43
1955-09-12,1954,12,50,332.3,138,0.415,194.3,990,965.1,24.9,0.401,24.54,0.933,0.98,0.914,43.62,42.74,42.74,7181.05
1955-09-19,1954,12,51,307.9,138,0.448,169.9,990,964.9,25.1,0.328,24.73,0.925,0.972,0.899,38.12,37.07,37.07,6228.08
1955-09-26,1954,12,52,294.6,130,0.441,164.6,990,964.9,25.1,0.313,24.81,0.923,0.972,0.897,36.98,35.96,35.96,6040.46
1955-10-03,1955,1,1,275.2,110,0.4,165.2,990,964.8,25.2,0.312,24.89,0.923,0.972,0.897,37.22,36.19,36.19,6079.91
1955-10-10,1955,1,2,262.6,110,0.419,152.6,990,964.8,25.2,0.277,24.97,0.918,0.97,0.891,34.32,33.29,33.29,5592.25
1955-10-17,1955,1,3,259.2,110,0.425,149.2,990,964.7,25.3,0.269,24.99,0.917,0.97,0.889,33.53,32.53,32.53,5464.72
1955-10-24,1955,1,4,266.8,110,0.412,156.8,990,964.8,25.2,0.289,24.94,0.92,0.97,0.892,35.29,34.23,34.23,5750.15
1955-10-31,1955,1,5,266.8,106.6,0.399,160.2,990,964.8,25.2,0.297,24.94,0.921,0.97,0.894,36.1,35.01,35.01,5882.5
1955-11-07,1955,2,6,271.8,106,0.39,165.8,990,964.8,25.2,0.313,24.9,0.923,0.972,0.897,37.38,36.32,36.32,6102.36
1955-11-14,1955,2,7,313,106,0.339,207,990,965,25,0.403,24.63,0.93,0.979,0.91,42.99,42.1,45.49,7641.79
1955-11-21,1955,2,8,327.5,106,0.324,221.5,990,965,25,0.34,24.62,0.914,0.974,0.891,34.97,34.13,47.62,8000.6
1955-11-28,1955,2,9,347.9,112.9,0.324,235,990,965.1,24.9,0.252,24.61,0.899,0.97,0.872,25.5,24.74,49.48,8312.1
1955-12-05,1955,3,10,380.1,116,0.306,264.1,990,965.3,24.7,0.294,24.41,0.908,0.97,0.881,28.71,27.85,55.69,9355.95
1955-12-12,1955,3,11,419.7,104,0.248,315.7,990,965.5,24.5,0.373,24.14,0.92,0.97,0.892,34.36,33.33,66.67,11200.2
1955-12-19,1955,3,12,450.2,104,0.231,346.2,990,965.6,24.4,0.426,23.95,0.925,0.972,0.899,37.62,36.55,73.11,12282.4
1955-12-26,1955,3,13,493.1,106.3,0.216,386.8,990,965.8,24.2,0.502,23.68,0.932,0.977,0.91,41.83,40.89,81.77,13737.8
1956-01-02,1955,4,14,549.6,120,0.219,429.6,990,966.1,23.9,0.588,23.34,0.938,0.98,0.919,46.09,45.17,90.34,15177.4
1956-01-09,1955,4,15,615,120,0.195,495,990,966.4,23.6,0.5,23.14,0.922,0.97,0.894,34.5,33.47,100.4,16867.3
1956-01-16,1955,4,16,671,120,0.179,551,990,966.6,23.4,0.598,22.82,0.928,0.972,0.902,38.14,37.07,111.2,18685
1956-01-23,1955,4,17,743.1,120,0.162,623.1,990,966.9,23.1,0.732,22.4,0.935,0.979,0.916,42.64,41.77,125.3,21050
1956-01-30,1955,4,18,840.1,132.1,0.157,708,990,967.3,22.7,0.846,21.89,0.936,0.977,0.915,43.91,42.93,139,23349.6
1956-02-06,1955,5,19,906.5,137,0.151,769.5,990,967.5,22.5,0.847,21.63,0.929,0.972,0.903,37.91,36.83,147.3,24753
1956-02-13,1955,5,20,1028,137,0.133,890.9,990,968,22,1.13,20.88,0.937,0.98,0.918,42.71,41.84,167.4,28116.9
1956-02-20,1955,5,21,1270,137,0.109,1055,990,968.8,21.2,1.67,19.58,0.938,0.98,0.92,47.46,46.51,186.1,31256.7
1956-02-27,1955,5,22,2227,195.3,0.087,1100,990,971.6,18.4,1.94,16.49,0.925,0.976,0.903,41.14,40.18,160.7,26999.6
1956-03-05,1955,6,23,4060,239,0.0595,1100,990,975.7,14.3,1.94,12.31,0.874,0.97,0.848,29.05,28.18,112.7,18938.4
1956-03-12,1955,6,24,4482,239,0.0533,1100,990,976.6,13.4,1.94,11.5,0.864,0.97,0.838,26.78,25.98,103.9,17457.9
1956-03-19,1955,6,25,4039,239,0.0592,1100,990,975.7,14.3,1.94,12.32,0.871,0.97,0.845,28.94,28.07,112.3,18861.4
1956-03-26,1955,6,26,3682,247,0.0671,1100,990,975,15,1.94,13.05,0.886,0.97,0.86,31.2,30.27,121.1,20340.4
1956-04-02,1955,7,27,3553,295,0.0831,1100,990,974.7,15.3,1.94,13.33,0.891,0.97,0.864,32.03,31.07,124.3,20877.2
1956-04-09,1955,7,28,3739,295,0.079,1100,990,975.1,14.9,1.94,12.93,0.884,0.97,0.857,30.83,29.9,119.6,20093.1
1956-04-16,1955,7,29,4132,295,0.0715,1100,990,975.9,14.1,1.94,12.14,0.869,0.97,0.843,28.45,27.6,110.4,18547.6
1956-04-23,1955,7,30,4741,295,0.0623,1100,990,977,13,1.94,11.02,0.864,0.97,0.838,25.67,24.9,99.62,16735.9
1956-04-30,1955,7,31,5382,333.6,0.062,1100,990.04,978.1,11.9,1.93,10.01,0.37,0.416,0.359,10.22,9.909,39.64,6659.06
1956-05-07,1955,8,32,5654,340,0.0601,1100,990.06,978.5,11.5,1.92,9.623,0,0,0,0,0,0,0
1956-05-14,1955,8,33,5465,340,0.0623,1100,990.04,978.2,11.8,1.92,9.893,0.247,0.277,0.239,6.725,6.524,26.09,4383.83
1956-05-21,1955,8,34,4820,340,0.0708,1100,990.01,977.2,12.8,1.94,10.9,0.864,0.97,0.838,25.39,24.63,98.51,16549.7
1956-05-28,1955,8,35,4005,319.9,0.0798,1100,990,975.7,14.3,1.94,12.39,0.873,0.97,0.847,29.18,28.3,113.2,19017.7
1956-06-04,1955,9,36,3414,293,0.086,1100,990,974.4,15.6,1.94,13.62,0.896,0.97,0.869,32.91,31.92,127.7,21450.3
1956-06-11,1955,9,37,2870,293,0.102,1100,990,973.2,16.8,1.94,14.86,0.912,0.97,0.884,36.53,35.44,141.8,23818
1956-06-18,1955,9,38,2405,293,0.122,1100,990,972.1,17.9,1.94,15.98,0.923,0.976,0.9,39.78,38.81,155.2,26079.3
1956-06-25,1955,9,39,2023,287.7,0.142,1100,990,971.1,18.9,1.94,16.93,0.928,0.98,0.91,42.4,41.54,166.2,27914.4
1956-07-02,1955,10,40,1707,256,0.15,1100,990,970.2,19.8,1.94,17.91,0.933,0.98,0.915,45.08,44.18,176.7,29689.2
1956-07-09,1955,10,41,1413,256,0.182,1087,990,969.2,20.8,1.82,18.97,0.937,0.98,0.918,47.34,46.4,185.6,31178.4
1956-07-16,1955,10,42,1166,256,0.22,910.1,990,968.4,21.6,1.21,20.36,0.936,0.979,0.917,42.53,41.64,166.6,27980.7
1956-07-23,1955,10,43,1035,256,0.248,778.6,990,968,22,0.949,21.05,0.934,0.975,0.911,40.82,39.81,146.3,24570
1956-07-30,1955,10,44,877.7,217.4,0.247,660.3,990,967.4,22.6,0.819,21.77,0.937,0.979,0.918,44.01,43.11,129.3,21726.3
1956-08-06,1955,11,45,732.4,202,0.276,530.4,990,966.8,23.2,0.577,22.59,0.925,0.971,0.898,36.22,35.17,105.5,17727.5
1956-08-13,1955,11,46,637.9,202,0.317,435.9,990,966.5,23.5,0.583,22.96,0.934,0.979,0.914,43.53,42.62,89.73,15074.2
1956-08-20,1955,11,47,564,202,0.358,362,990,966.1,23.9,0.466,23.4,0.928,0.973,0.903,38.52,37.5,75,12599.5
1956-08-27,1955,11,48,512.5,186,0.362,326.5,990,965.9,24.1,0.401,23.69,0.921,0.97,0.894,34.95,33.91,67.81,11392.5
1956-09-03,1955,12,49,469.6,146,0.311,323.6,990,965.7,24.3,0.392,23.89,0.921,0.97,0.893,34.92,33.87,67.75,11381.8
1956-09-10,1955,12,50,435,146,0.336,289,990,965.6,24.4,0.336,24.11,0.914,0.97,0.887,31.23,30.29,60.59,10179.1
1956-09-17,1955,12,51,405.4,146,0.36,259.4,990,965.4,24.6,0.29,24.29,0.907,0.97,0.88,28.03,27.18,54.37,9134.11
1956-09-24,1955,12,52,381.5,146,0.383,235.5,990,965.3,24.7,0.256,24.44,0.899,0.97,0.872,25.37,24.61,49.23,8270.1
1956-10-01,1956,1,1,360.6,120,0.333,240.6,990,965.2,24.8,0.261,24.54,0.902,0.97,0.874,26.09,25.31,50.62,8504.54
1956-10-08,1956,1,2,335.1,120,0.358,215.1,990,965.1,24.9,0.397,24.53,0.925,0.977,0.904,40.98,40.09,46.76,7855.45
1956-10-15,1956,1,3,314.2,120,0.382,194.2,990,965,25,0.401,24.63,0.933,0.98,0.914,43.76,42.89,42.89,7205.46
1956-10-22,1956,1,4,315.2,120,0.381,195.2,990,965,25,0.404,24.62,0.933,0.98,0.915,43.98,43.1,43.1,7241.47
1956-10-29,1956,1,5,316.5,116.6,0.368,200,990,965,25,0.419,24.6,0.935,0.98,0.916,45.09,44.19,44.19,7423.29
1956-11-05,1956,2,6,328.1,112.9,0.345,215.3,990,965,25,0.351,24.61,0.919,0.976,0.897,36.91,36.07,46.53,7817.14
1956-11-12,1956,2,7,374.2,106,0.283,268.2,990,965.3,24.7,0.299,24.43,0.91,0.97,0.882,29.23,28.35,56.7,9525.27
1956-11-19,1956,2,8,406.4,111.7,0.275,294.7,990,965.4,24.6,0.341,24.23,0.915,0.97,0.888,32.05,31.09,62.18,10446.1
1956-11-26,1956,2,9,458.1,117.4,0.256,340.6,990,965.7,24.3,0.419,23.92,0.924,0.971,0.897,36.92,35.85,71.69,12044.3
1956-12-03,1956,3,10,539.6,126,0.233,413.6,990,966,24,0.557,23.41,0.936,0.98,0.917,44.43,43.54,87.08,14629.6
1956-12-10,1956,3,11,542.9,126,0.232,416.9,990,966,24,0.564,23.39,0.936,0.98,0.917,44.76,43.87,87.74,14740.1
1956-12-17,1956,3,12,546.3,122.6,0.224,423.8,990,966.1,23.9,0.577,23.36,0.937,0.98,0.918,45.49,44.58,89.15,14977.4
1956-12-24,1956,3,13,552.9,118,0.213,434.9,990,966.1,23.9,0.6,23.31,0.938,0.98,0.919,46.64,45.71,91.41,15357.7
1956-12-31,1956,3,14,598.6,136,0.227,462.6,990,966.3,23.7,0.566,23.15,0.931,0.976,0.909,41.63,40.65,95.34,16016.3
1957-01-07,1956,4,15,631.5,139,0.22,492.5,990,966.4,23.6,0.5,23.07,0.921,0.97,0.894,34.22,33.2,99.59,16730.6
1957-01-14,1956,4,16,647.6,139,0.215,508.6,990,966.5,23.5,0.526,22.98,0.923,0.97,0.895,35.28,34.22,102.7,17247.5
1957-01-21,1956,4,17,659.5,120,0.182,539.5,990,966.5,23.5,0.577,22.89,0.927,0.971,0.9,37.4,36.31,108.9,18301.7
1957-01-28,1956,4,18,686.3,127.3,0.185,559,990,966.6,23.4,0.613,22.74,0.929,0.973,0.904,38.59,37.55,112.7,18925.4
1957-02-04,1956,5,19,742,137,0.185,605,990,966.9,23.1,0.701,22.43,0.933,0.979,0.913,41.4,40.52,121.5,20419.8
1957-02-11,1956,5,20,797.7,105,0.132,692.7,990,967.1,22.9,0.864,22.05,0.94,0.98,0.921,46.9,45.96,137.9,23163.1
1957-02-18,1956,5,21,954.7,123.3,0.129,831.4,990,967.7,22.3,0.989,21.31,0.933,0.976,0.911,40.47,39.51,158,26549.6
1957-02-25,1956,5,22,3538,180.7,0.0689,1091,990.05,973.7,16.3,1.85,14.46,0.656,0.698,0.641,29.7,29.03,116.1,19506.3
1957-03-04,1956,6,23,8893,239,0.0269,1100,990.53,981.8,8.74,1.81,6.927,0,0,0,0,0,0,0
1957-03-11,1956,6,24,8399,315,0.0376,1100,990.42,981.5,8.94,1.82,7.119,0,0,0,0,0,0,0
1957-03-18,1956,6,25,6836,315,0.0463,1100,990.16,980,10.1,1.88,8.23,0,0,0,0,0,0,0
1957-03-25,1956,6,26,5445,315,0.058,1100,990.04,978.2,11.8,1.93,9.922,0.37,0.416,0.359,10.34,10.03,40.12,6740.92
1957-04-01,1956,7,27,4440,364,0.0822,1100,990,976.5,13.5,1.94,11.57,0.864,0.97,0.838,26.98,26.17,104.7,17587.7
1957-04-08,1956,7,28,3872,324.6,0.0837,1100,990,975.4,14.6,1.94,12.65,0.878,0.97,0.852,29.96,29.06,116.2,19529.3
1957-04-15,1956,7,29,3465,295,0.0852,1100,990,974.5,15.5,1.94,13.51,0.894,0.97,0.867,32.59,31.61,126.4,21240.4
1957-04-22,1956,7,30,3058,295,0.0968,1100,990,973.6,16.4,1.94,14.41,0.907,0.97,0.879,35.24,34.18,136.7,22969.1
1957-04-29,1956,7,31,2663,281.4,0.106,1100,990,972.7,17.3,1.94,15.36,0.917,0.972,0.891,37.98,36.91,147.6,24803.1
1957-05-06,1956,8,32,2310,276,0.12,1100,990,971.8,18.2,1.94,16.21,0.925,0.977,0.903,40.43,39.5,158,26542.5
1957-05-13,1956,8,33,2010,276,0.138,1100,990,971.1,18.9,1.94,16.96,0.929,0.98,0.91,42.49,41.63,166.5,27976.4
1957-05-20,1956,8,34,1758,276,0.158,1100,990,970.3,19.7,1.94,17.75,0.933,0.98,0.914,44.63,43.74,175,29393.6
1957-05-27,1956,8,35,1493,257.1,0.172,1100,990,969.5,20.5,1.89,18.65,0.936,0.98,0.917,47.07,46.13,184.5,31000.8
1957-06-03,1956,9,36,1269,210,0.166,1049,990,968.7,21.3,1.64,19.61,0.938,0.98,0.92,47.28,46.33,185.3,31133.4
1957-06-10,1956,9,37,1118,210,0.188,907.9,990,968.3,21.7,1.2,20.53,0.937,0.98,0.918,42.8,41.93,167.7,28176.8
1957-06-17,1956,9,38,982.9,210,0.214,772.9,990,967.8,22.2,0.955,21.22,0.936,0.977,0.914,42.71,41.72,146.9,24677.3
1957-06-24,1956,9,39,834.1,210,0.252,624.1,990,967.2,22.8,0.749,22.02,0.934,0.978,0.914,41.94,41.02,123.1,20676
1957-07-01,1956,10,40,703.1,186,0.265,517.1,990,966.7,23.3,0.548,22.74,0.924,0.97,0.896,35.49,34.45,103.3,17360.4
1957-07-08,1956,10,41,617.7,186,0.301,431.7,990,966.4,23.6,0.6,23.03,0.937,0.98,0.919,45.69,44.78,89.56,15045.5
1957-07-15,1956,10,42,563.8,191.9,0.341,371.9,990,966.1,23.9,0.482,23.38,0.929,0.976,0.907,39.62,38.68,77.36,12997.1
1957-07-22,1956,10,43,525.7,227,0.432,298.7,990,966,24,0.357,23.68,0.916,0.97,0.888,31.75,30.8,61.6,10348.4
1957-07-29,1956,10,44,479.9,202.4,0.421,277.5,990,965.8,24.2,0.322,23.92,0.911,0.97,0.884,29.66,28.77,57.54,9666.53
1957-08-05,1956,11,45,450.2,184,0.409,266.2,990,965.6,24.4,0.303,24.07,0.909,0.97,0.881,28.55,27.7,55.39,9306.27
1957-08-12,1956,11,46,422.7,184,0.435,238.7,990,965.5,24.5,0.263,24.23,0.9,0.97,0.873,25.54,24.77,49.54,8322.58
1957-08-19,1956,11,47,393.1,184,0.468,209.1,990,965.4,24.6,0.418,24.22,0.93,0.979,0.91,42.76,41.87,45.18,7590.82
1957-08-26,1956,11,48,370.8,177.4,0.478,193.4,990,965.3,24.7,0.366,24.38,0.926,0.978,0.905,39.35,38.51,41.82,7026.19
1957-09-02,1956,12,49,347.3,138,0.397,209.3,990,965.1,24.9,0.415,24.45,0.931,0.979,0.911,43.26,42.36,45.68,7674.32
1957-09-09,1956,12,50,325.6,138,0.424,187.6,990,965,25,0.381,24.59,0.931,0.979,0.911,42.13,41.23,41.23,6925.81
1957-09-16,1956,12,51,308.4,138,0.448,170.4,990,964.9,25.1,0.329,24.73,0.925,0.973,0.9,38.23,37.18,37.18,6246.53
1957-09-23,1956,12,52,299.7,138,0.46,161.7,990,964.9,25.1,0.305,24.8,0.922,0.97,0.894,36.24,35.16,35.16,5906.39
1957-09-30,1956,12,53,287.6,114,0.396,173.6,990,964.9,25.1,0.336,24.81,0.926,0.975,0.903,39.13,38.16,38.16,6411.67
1957-10-07,1957,1,1,289.1,110,0.381,179.1,990,964.9,25.1,0.352,24.79,0.928,0.977,0.907,40.42,39.48,39.48,6633.27
1957-10-14,1957,1,2,290.5,110,0.379,180.5,990,964.9,25.1,0.356,24.78,0.929,0.978,0.908,40.75,39.84,39.84,6693.46
1957-10-21,1957,1,3,305.7,110,0.36,195.7,990,964.9,25.1,0.403,24.67,0.934,0.98,0.915,44.2,43.31,43.31,7276.79
1957-10-28,1957,1,4,307.9,108.3,0.352,199.6,990,964.9,25.1,0.416,24.64,0.935,0.98,0.916,45.08,44.18,44.18,7422.51
