date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1957-11-04,1957,2,5,318.9,106,0.333,212.9,990,965,25,0.462,24.54,0.938,0.98,0.919,48.08,47.12,47.12,7916.65
1957-11-11,1957,2,6,328.1,106,0.323,222.1,990,965,25,0.269,24.69,0.901,0.971,0.875,27.72,26.96,47.05,7904.19
1957-11-18,1957,2,7,337,106,0.315,231,990,965.1,24.9,0.245,24.67,0.898,0.97,0.871,25.09,24.34,48.68,8177.53
1957-11-25,1957,2,8,374.4,107.7,0.289,266.7,990,965.3,24.7,0.298,24.43,0.909,0.97,0.881,29.03,28.16,56.32,9461.41
1957-12-02,1957,3,9,368.1,118,0.321,250.1,990,965.2,24.8,0.274,24.49,0.904,0.97,0.877,27.16,26.35,52.69,8852.3
1957-12-09,1957,3,10,453.9,118,0.262,335.9,990,965.6,24.4,0.413,23.95,0.923,0.973,0.898,36.39,35.42,70.85,11902.6
1957-12-16,1957,3,11,613.4,120.3,0.197,493.1,990,966.3,23.7,0.556,23.1,0.928,0.973,0.903,38.98,37.95,100.7,16923.3
1957-12-23,1957,3,12,716.2,126,0.176,590.2,990,966.8,23.2,0.675,22.56,0.932,0.976,0.909,40.54,39.58,118.7,19949
1957-12-30,1957,3,13,942.9,143.1,0.152,799.8,990,967.7,22.3,0.956,21.39,0.933,0.975,0.909,40.74,39.73,152.2,25576.1
1958-01-06,1957,4,14,1349,150,0.112,1090,990,969,21,1.82,19.19,0.938,0.98,0.919,48.07,47.11,188.4,31658.2
1958-01-13,1957,4,15,1445,150,0.104,1100,990,969.3,20.7,1.89,18.8,0.936,0.98,0.918,47.49,46.54,186.2,31277
1958-01-20,1957,4,16,1649,150,0.0918,1100,990,970,20,1.92,18.11,0.934,0.98,0.915,45.63,44.72,178.9,30048.6
1958-01-27,1957,4,17,3447,163.4,0.0501,1100,990,974.4,15.6,1.94,13.68,0.893,0.972,0.868,33.08,32.18,128.7,21625.4
1958-02-03,1957,5,18,7676,197,0.0264,1100,990.32,980.7,9.6,1.85,7.751,0,0,0,0,0,0,0
1958-02-10,1957,5,19,8766,197,0.0225,1100,990.5,981.7,8.79,1.81,6.977,0,0,0,0,0,0,0
1958-02-17,1957,5,20,9745,197,0.0202,1100,990.74,982.3,8.4,1.81,6.595,0,0,0,0,0,0,0
1958-02-24,1957,5,21,9732,230.7,0.0238,1100,990.74,982.3,8.41,1.81,6.601,0,0,0,0,0,0,0
1958-03-03,1957,6,22,9234,315,0.0341,1100,990.62,982,8.6,1.81,6.797,0,0,0,0,0,0,0
1958-03-10,1957,6,23,8577,315,0.0368,1100,990.46,981.6,8.86,1.82,7.045,0,0,0,0,0,0,0
1958-03-17,1957,6,24,7481,315,0.0421,1100,990.22,980.7,9.47,1.86,7.612,0,0,0,0,0,0,0
1958-03-24,1957,6,25,6574,315,0.0481,1100,990.13,979.8,10.4,1.89,8.486,0,0,0,0,0,0,0
1958-03-31,1957,6,26,5538,357,0.0647,1100,990.05,978.3,11.7,1.92,9.79,0.247,0.277,0.239,6.792,6.588,26.35,4427.13
1958-04-07,1957,7,27,4599,334.4,0.0726,1100,990,976.8,13.2,1.94,11.29,0.864,0.97,0.838,26.29,25.5,102,17135.8
1958-04-14,1957,7,28,3910,295,0.0755,1100,990,975.5,14.5,1.94,12.58,0.876,0.97,0.85,29.73,28.84,115.4,19379.8
1958-04-21,1957,7,29,3396,295,0.087,1100,990,974.4,15.6,1.94,13.66,0.896,0.97,0.87,33.02,32.03,128.1,21526.6
1958-04-28,1957,7,30,2914,309.9,0.107,1100,990,973.3,16.7,1.94,14.75,0.91,0.97,0.883,36.23,35.15,140.6,23617.6
1958-05-05,1957,8,31,2532,314.6,0.124,1100,990,972.4,17.6,1.94,15.67,0.92,0.974,0.896,38.91,37.88,151.5,25457.5
1958-05-12,1957,8,32,2216,276,0.125,1100,990,971.6,18.4,1.94,16.44,0.926,0.978,0.906,41.05,40.16,160.6,26985.6
1958-05-19,1957,8,33,1938,276,0.143,1100,990,970.9,19.1,1.94,17.17,0.93,0.98,0.911,43.05,42.19,168.8,28351.6
1958-05-26,1957,8,34,1638,266.6,0.163,1100,990,969.9,20.1,1.93,18.14,0.934,0.98,0.916,45.71,44.8,179.2,30106
1958-06-02,1957,9,35,1368,210,0.154,1088,990,969.1,20.9,1.81,19.13,0.937,0.98,0.919,47.82,46.86,187.5,31493.1
1958-06-09,1957,9,36,1158,210,0.182,948.2,990,968.4,21.6,1.31,20.29,0.938,0.98,0.919,44.23,43.35,173.4,29129.8
1958-06-16,1957,9,37,1019,210,0.206,808.9,990,967.9,22.1,0.985,21.07,0.934,0.976,0.911,40.73,39.74,152.1,25561
1958-06-23,1957,9,38,873.7,210,0.241,663.7,990,967.4,22.6,0.826,21.78,0.937,0.98,0.918,44.26,43.37,130.1,21856.9
1958-06-30,1957,9,39,762,189.4,0.249,572.5,990,966.9,23.1,0.649,22.4,0.93,0.974,0.905,38.98,37.96,113.9,19130.7
1958-07-07,1957,10,40,694.1,203.6,0.294,490.5,990,966.7,23.3,0.593,22.73,0.931,0.974,0.907,40.63,39.61,99.04,16638.2
1958-07-14,1957,10,41,643.8,227,0.353,416.8,990,966.5,23.5,0.573,22.95,0.936,0.98,0.917,43.88,43,86.01,14449.2
1958-07-21,1957,10,42,598.8,227,0.379,371.8,990,966.3,23.7,0.484,23.22,0.929,0.975,0.906,39.33,38.34,76.68,12881.7
1958-07-28,1957,10,43,565,208.6,0.369,356.5,990,966.1,23.9,0.455,23.4,0.927,0.973,0.901,37.91,36.88,73.77,12392.7
1958-08-04,1957,11,44,546.1,184,0.337,362.1,990,966.1,23.9,0.463,23.48,0.928,0.973,0.903,38.68,37.65,75.29,12648.9
1958-08-11,1957,11,45,518.5,184,0.355,334.5,990,965.9,24.1,0.414,23.65,0.923,0.97,0.895,35.8,34.73,69.46,11668.9
1958-08-18,1957,11,46,485.1,194.3,0.401,290.8,990,965.8,24.2,0.343,23.87,0.914,0.97,0.887,31.12,30.19,60.38,10144.1
1958-08-25,1957,11,47,466.6,202,0.433,264.6,990,965.7,24.3,0.303,24,0.908,0.97,0.881,28.27,27.42,54.85,9214.8
1958-09-01,1957,12,48,447.2,146,0.327,301.2,990,965.6,24.4,0.355,24.03,0.917,0.97,0.889,32.53,31.56,63.11,10602.6
1958-09-08,1957,12,49,423.3,146,0.345,277.3,990,965.5,24.5,0.317,24.18,0.911,0.97,0.884,29.96,29.07,58.13,9766.15
1958-09-15,1957,12,50,395.8,146,0.369,249.8,990,965.4,24.6,0.276,24.35,0.904,0.97,0.877,26.98,26.17,52.33,8791.74
1958-09-22,1957,12,51,378.7,146,0.385,232.7,990,965.3,24.7,0.252,24.45,0.898,0.97,0.871,25.06,24.31,48.61,8166.82
1958-09-29,1957,12,52,363.3,127.4,0.35,235.9,990,965.2,24.8,0.255,24.53,0.9,0.97,0.873,25.52,24.76,49.51,8318.15
1958-10-06,1958,1,1,354,120,0.339,234,990,965.2,24.8,0.252,24.58,0.899,0.97,0.872,25.35,24.59,49.17,8261.26
1958-10-13,1958,1,2,340,120,0.353,220,990,965.1,24.9,0.368,24.53,0.921,0.976,0.898,37.89,37.02,47.5,7980.08
1958-10-20,1958,1,3,333,120,0.361,213,990,965.1,24.9,0.391,24.54,0.925,0.977,0.904,40.57,39.69,46.3,7778.29
1958-10-27,1958,1,4,367.6,118.3,0.322,249.3,990,965.2,24.8,0.274,24.49,0.904,0.97,0.877,27.07,26.26,52.52,8823.31
1958-11-03,1958,2,5,387.3,114,0.294,273.3,990,965.3,24.7,0.308,24.36,0.911,0.97,0.883,29.72,28.83,57.66,9687.15
1958-11-10,1958,2,6,400.9,114,0.284,286.9,990,965.4,24.6,0.329,24.27,0.914,0.97,0.886,31.19,30.26,60.52,10166.7
1958-11-17,1958,2,7,413.1,114,0.276,299.1,990,965.5,24.5,0.349,24.19,0.916,0.97,0.889,32.51,31.54,63.08,10596.9
1958-11-24,1958,2,8,442.7,114,0.258,328.7,990,965.6,24.4,0.398,24.01,0.922,0.97,0.895,35.68,34.61,69.23,11630.2
1958-12-01,1958,3,9,527.4,126,0.24,401.4,990,966,24,0.534,23.49,0.934,0.978,0.913,43.16,42.23,84.46,14189.6
1958-12-08,1958,3,10,606.5,126,0.209,480.5,990,966.3,23.7,0.567,23.11,0.93,0.974,0.906,40.49,39.48,98.57,16560.1
1958-12-15,1958,3,11,687.5,126,0.183,561.5,990,966.7,23.3,0.621,22.73,0.929,0.973,0.904,38.75,37.72,113.2,19011.6
1958-12-22,1958,3,12,790.5,126,0.161,664.5,990,967.1,22.9,0.774,22.16,0.933,0.978,0.912,40.96,40.05,131.2,22046.8
1958-12-29,1958,3,13,920,139.7,0.152,780.3,990,967.6,22.4,0.876,21.54,0.93,0.972,0.904,38.33,37.28,149.1,25050.3
1959-01-05,1958,4,14,883.5,150,0.17,733.5,990,967.4,22.6,0.856,21.71,0.933,0.974,0.909,41.48,40.44,141.9,23845.1
1959-01-12,1958,4,15,820.2,150,0.183,670.2,990,967.2,22.8,0.828,21.99,0.938,0.98,0.919,45.2,44.3,132.9,22326.2
1959-01-19,1958,4,16,831.6,142.1,0.171,689.4,990,967.2,22.8,0.863,21.91,0.939,0.98,0.921,46.39,45.46,136.4,22910.7
1959-01-26,1958,4,17,865.4,142.3,0.164,723.1,990,967.4,22.6,0.909,21.73,0.939,0.979,0.919,46.43,45.45,141.6,23786.9
1959-02-02,1958,5,18,915.3,162,0.177,753.3,990,967.6,22.4,0.929,21.51,0.936,0.976,0.914,44.22,43.19,145.2,24395.2
1959-02-09,1958,5,19,1023,144.1,0.142,878.5,990,968,22,1.11,20.93,0.936,0.978,0.915,42.15,41.24,165,27712.8
1959-02-16,1958,5,20,1084,137,0.127,947.5,990,968.2,21.8,1.28,20.56,0.939,0.98,0.92,44.82,43.93,175.7,29518.9
1959-02-23,1958,5,21,1110,143.6,0.129,966.7,990,968.2,21.8,1.33,20.42,0.939,0.98,0.92,45.47,44.56,178.2,29942.6
1959-03-02,1958,6,22,1226,183,0.15,1027,990,968.6,21.4,1.55,19.84,0.939,0.98,0.92,46.84,45.9,183.6,30844.6
1959-03-09,1958,6,23,1743,183,0.108,1100,990,970.2,19.8,1.92,17.85,0.933,0.98,0.914,44.89,43.98,175.9,29555.1
1959-03-16,1958,6,24,3241,199,0.0623,1100,990,974,16,1.94,14.05,0.899,0.971,0.873,34.12,33.14,132.6,22269.2
1959-03-23,1958,6,25,4364,239,0.0548,1100,990,976.3,13.7,1.94,11.71,0.864,0.97,0.838,27.29,26.48,105.9,17791.6
1959-03-30,1958,6,26,4033,279,0.0694,1100,990,975.7,14.3,1.94,12.33,0.871,0.97,0.845,28.97,28.11,112.4,18886.9
1959-04-06,1958,7,27,3539,295,0.0835,1100,990,974.7,15.3,1.94,13.36,0.891,0.97,0.865,32.11,31.15,124.6,20933
1959-04-13,1958,7,28,3090,295,0.0956,1100,990,973.7,16.3,1.94,14.34,0.906,0.97,0.878,35.02,33.97,135.9,22829.8
1959-04-20,1958,7,29,2699,228.1,0.0844,1100,990,972.8,17.2,1.94,15.27,0.916,0.971,0.89,37.73,36.65,146.6,24631.9
1959-04-27,1958,7,30,2389,242.3,0.102,1100,990,972,18,1.94,16.02,0.924,0.976,0.901,39.9,38.94,155.7,26165.5
1959-05-04,1958,8,31,2172,276,0.127,1100,990,971.5,18.5,1.94,16.54,0.927,0.979,0.907,41.34,40.46,161.9,27191.2
1959-05-11,1958,8,32,1959,276,0.141,1100,990,971,19,1.94,17.1,0.929,0.98,0.911,42.86,42.01,168,28227.9
1959-05-18,1958,8,33,1730,276,0.16,1100,990,970.2,19.8,1.94,17.84,0.933,0.98,0.914,44.88,43.99,175.9,29558.7
1959-05-25,1958,8,34,1502,276,0.184,1100,990,969.5,20.5,1.89,18.62,0.936,0.98,0.917,47,46.06,184.2,30952.4
1959-06-01,1958,9,35,1283,210,0.164,1052,990,968.8,21.2,1.66,19.55,0.938,0.98,0.92,47.27,46.32,185.3,31129.7
1959-06-08,1958,9,36,1119,210,0.188,909.3,990,968.3,21.7,1.2,20.52,0.937,0.98,0.918,42.86,42,168,28227
1959-06-15,1958,9,37,953.2,210,0.221,743.2,990,967.7,22.3,0.917,21.38,0.936,0.977,0.915,42.98,42.02,142.3,23909.3
1959-06-22,1958,9,38,755.5,210,0.279,545.5,990,966.9,23.1,0.604,22.47,0.927,0.972,0.901,37.11,36.09,108.3,18190.3
1959-06-29,1958,9,39,636.1,192.9,0.303,443.3,990,966.4,23.6,0.596,22.96,0.935,0.979,0.915,44.34,43.41,91.32,15341.8
1959-07-06,1958,10,40,558.3,186,0.333,372.3,990,966.1,23.9,0.481,23.41,0.929,0.975,0.907,39.71,38.74,77.48,13016.6
1959-07-13,1958,10,41,509.9,186,0.365,323.9,990,965.9,24.1,0.395,23.71,0.921,0.97,0.893,34.68,33.64,67.28,11302.3
1959-07-20,1958,10,42,473.7,186,0.393,287.7,990,965.7,24.3,0.335,23.93,0.914,0.97,0.886,30.84,29.92,59.83,10051.6
1959-07-27,1958,10,43,444.2,177.1,0.398,267.1,990,965.6,24.4,0.303,24.1,0.909,0.97,0.882,28.69,27.83,55.66,9350.54
1959-08-03,1958,11,44,418.6,155,0.37,263.6,990,965.5,24.5,0.296,24.22,0.908,0.97,0.881,28.43,27.58,55.15,9265.7
1959-08-10,1958,11,45,390.8,155,0.397,235.8,990,965.4,24.6,0.256,24.39,0.899,0.97,0.872,25.37,24.61,49.22,8268.47
1959-08-17,1958,11,46,368.1,155,0.421,213.1,990,965.2,24.8,0.392,24.37,0.925,0.977,0.904,40.26,39.38,45.99,7725.76
1959-08-24,1958,11,47,340,155,0.456,185,990,965.1,24.9,0.373,24.53,0.93,0.978,0.91,41.39,40.5,40.5,6803.31
1959-08-31,1958,11,48,319.8,123.3,0.385,196.5,990,965,25,0.407,24.59,0.934,0.979,0.914,44.25,43.34,43.34,7281.08
1959-09-07,1958,12,49,299.1,118,0.394,181.1,990,964.9,25.1,0.357,24.74,0.929,0.978,0.908,40.83,39.92,39.92,6707.29
1959-09-14,1958,12,50,274.2,118,0.431,156.2,990,964.8,25.2,0.287,24.92,0.92,0.97,0.892,35.11,34.05,34.05,5721.1
1959-09-21,1958,12,51,263,118,0.449,145,990,964.8,25.2,0.258,24.99,0.915,0.97,0.888,32.54,31.56,31.56,5301.97
1959-09-28,1958,12,52,241.4,106,0.439,135.4,990,964.6,25.4,0.234,25.12,0.911,0.97,0.884,30.39,29.48,29.48,4952.69
1959-10-05,1959,1,1,223,97,0.435,126,990,964.5,25.5,0.211,25.25,0.906,0.97,0.879,28.28,27.43,27.43,4608.14
1959-10-12,1959,1,2,205.3,97,0.473,108.3,990,964.4,25.6,0.174,25.39,0.893,0.97,0.866,24.08,23.36,23.36,3924.48
1959-10-19,1959,1,3,200.7,97,0.483,103.7,990,964.4,25.6,0.165,25.43,0.888,0.969,0.861,22.98,22.28,22.28,3742.64
1959-10-26,1959,1,4,196.1,96.43,0.492,99.66,990,964.4,25.6,0.157,25.43,0.884,0.967,0.855,21.97,21.25,21.25,3569.3
1959-11-02,1959,2,5,214.2,93,0.435,121.2,990,964.5,25.5,0.201,25.31,0.902,0.97,0.875,27.15,26.33,26.33,4424.27
1959-11-09,1959,2,6,230.5,93,0.403,137.5,990,964.6,25.4,0.237,25.18,0.912,0.97,0.885,30.98,30.05,30.05,5048.26
1959-11-16,1959,2,7,244,93,0.381,151,990,964.7,25.3,0.271,25.06,0.918,0.97,0.89,34.07,33.05,33.05,5552.34
1959-11-23,1959,2,8,264.6,93,0.354,171.6,990,964.8,25.2,0.33,24.91,0.925,0.974,0.901,38.79,37.8,37.8,6350.47
1959-11-30,1959,2,9,293,102.4,0.35,190.6,990,964.9,25.1,0.386,24.74,0.932,0.979,0.912,43.1,42.2,42.2,7088.97
1959-12-07,1959,3,10,344.2,104,0.304,240.2,990,965.1,24.9,0.325,24.55,0.914,0.973,0.889,33.2,32.34,51.36,8628.59
1959-12-14,1959,3,11,408,104,0.255,304,990,965.4,24.6,0.354,24.21,0.917,0.97,0.89,33.1,32.11,64.22,10788.3
1959-12-21,1959,3,12,462.3,104,0.225,358.3,990,965.7,24.3,0.448,23.87,0.927,0.974,0.903,38.9,37.9,75.79,12733.2
1959-12-28,1959,3,13,519.6,110.9,0.213,408.7,990,965.9,24.1,0.545,23.52,0.935,0.98,0.916,44.06,43.18,86.36,14507.7
1960-01-04,1959,4,14,548.9,120,0.219,428.9,990,966.1,23.9,0.586,23.34,0.937,0.98,0.919,46.03,45.11,90.21,15155.8
1960-01-11,1959,4,15,563.6,120,0.213,443.6,990,966.1,23.9,0.587,23.28,0.936,0.979,0.916,45.06,44.11,92.71,15575.4
1960-01-18,1959,4,16,599.4,120,0.2,479.4,990,966.3,23.7,0.475,23.23,0.92,0.97,0.892,33.48,32.47,97.42,16366.8
1960-01-25,1959,4,17,663.3,120,0.181,543.3,990,966.6,23.4,0.584,22.86,0.927,0.972,0.901,37.64,36.59,109.8,18439.1
1960-02-01,1959,5,18,721.2,137,0.19,584.2,990,966.8,23.2,0.662,22.55,0.931,0.976,0.909,40.1,39.14,117.4,19727.3
1960-02-08,1959,5,19,781.4,137,0.175,644.4,990,967,23,0.774,22.2,0.936,0.98,0.918,43.79,42.91,128.7,21627.5
1960-02-15,1959,5,20,833.1,132.4,0.159,700.7,990,967.2,22.8,0.856,21.91,0.938,0.979,0.918,45.3,44.34,138.2,23209.8
1960-02-22,1959,5,21,890.1,105,0.118,785.1,990,967.5,22.5,0.873,21.67,0.931,0.974,0.906,38.81,37.78,151.1,25388
1960-02-29,1959,5,22,1040,125.6,0.121,914.8,990,968,22,1.2,20.78,0.937,0.98,0.918,43.64,42.75,171,28727.8
1960-03-07,1959,6,23,1478,152.1,0.103,1092,990,969.4,20.6,1.84,18.74,0.936,0.98,0.917,46.94,46,184,30913.2
1960-03-14,1959,6,24,2587,183,0.0716,1100,990,972.5,17.5,1.94,15.54,0.918,0.973,0.894,38.5,37.48,149.9,25187.6
1960-03-21,1959,6,25,3558,239,0.0674,1100,990,974.7,15.3,1.94,13.32,0.89,0.97,0.864,31.99,31.03,124.1,20851.3
1960-03-28,1959,6,26,4077,263,0.0644,1100,990,975.8,14.2,1.94,12.24,0.869,0.97,0.843,28.69,27.83,111.3,18703.8
1960-04-04,1959,7,27,4539,295,0.065,1100,990,976.7,13.3,1.94,11.39,0.864,0.97,0.838,26.54,25.74,103,17299.1
1960-04-11,1959,7,28,4405,295,0.0671,1100,990,976.4,13.6,1.94,11.64,0.864,0.97,0.838,27.13,26.32,105.3,17683.9
1960-04-18,1959,7,29,3867,295,0.0764,1100,990,975.4,14.6,1.94,12.66,0.878,0.97,0.852,30,29.1,116.4,19555
1960-04-25,1959,7,30,3278,298.7,0.0915,1100,990,974.1,15.9,1.94,13.92,0.9,0.97,0.873,33.79,32.77,131.1,22023.1
1960-05-02,1959,8,31,2724,321,0.118,1100,990,972.8,17.2,1.94,15.21,0.915,0.971,0.889,37.56,36.48,145.9,24515.5
1960-05-09,1959,8,32,2316,288.9,0.125,1100,990,971.9,18.1,1.94,16.2,0.925,0.977,0.903,40.39,39.45,157.8,26512.8
1960-05-16,1959,8,33,2085,276,0.132,1100,990,971.3,18.7,1.94,16.75,0.928,0.98,0.909,41.91,41.06,164.2,27593.2
1960-05-23,1959,8,34,1856,276,0.149,1100,990,970.6,19.4,1.94,17.42,0.931,0.98,0.912,43.75,42.87,171.5,28810.8
1960-05-30,1959,8,35,1652,228.9,0.138,1100,990,970,20,1.93,18.09,0.934,0.98,0.915,45.58,44.66,178.7,30014.8
1960-06-06,1959,9,36,1446,210,0.145,1100,990,969.3,20.7,1.89,18.8,0.936,0.98,0.918,47.49,46.54,186.2,31274.2
1960-06-13,1959,9,37,1242,210,0.17,1029,990,968.7,21.3,1.57,19.77,0.939,0.98,0.92,46.77,45.84,183.4,30803.6
1960-06-20,1959,9,38,1102,250.3,0.228,851.4,990,968.2,21.8,1.07,20.71,0.934,0.976,0.911,40.36,39.39,157.6,26470.3
1960-06-27,1959,9,39,957.6,244.1,0.255,713.5,990,967.7,22.3,0.882,21.39,0.936,0.977,0.915,43.15,42.18,136.8,22979.6
1960-07-04,1959,10,40,771.5,227,0.295,544.5,990,967,23,0.604,22.41,0.926,0.972,0.901,36.92,35.91,107.7,18100.4
1960-07-11,1959,10,41,635.7,227,0.358,408.7,990,966.4,23.6,0.559,23,0.934,0.978,0.913,43.03,42.09,84.17,14140.7
1960-07-18,1959,10,42,554.3,227,0.41,327.3,990,966.1,23.9,0.405,23.5,0.921,0.97,0.894,34.75,33.71,67.42,11326.9
1960-07-25,1959,10,43,498.4,227,0.456,271.4,990,965.8,24.2,0.315,23.84,0.909,0.97,0.882,28.86,27.99,55.99,9406.02
1960-08-01,1959,11,44,456.2,184,0.404,272.2,990,965.7,24.3,0.312,24.03,0.91,0.97,0.883,29.2,28.32,56.65,9516.47
1960-08-08,1959,11,45,429.6,184,0.429,245.6,990,965.5,24.5,0.273,24.19,0.903,0.97,0.876,26.31,25.52,51.03,8573.47
1960-08-15,1959,11,46,402.5,184,0.458,218.5,990,965.4,24.6,0.372,24.22,0.92,0.976,0.898,37.27,36.42,46.53,7817.19
1960-08-22,1959,11,47,374.7,184,0.491,190.7,990,965.3,24.7,0.395,24.33,0.932,0.979,0.912,42.4,41.52,41.52,6975.01
1960-08-29,1959,11,48,342.1,157.7,0.46,184.4,990,965.1,24.9,0.374,24.52,0.929,0.976,0.907,41.23,40.25,40.25,6762
1960-09-05,1959,12,49,321.8,138,0.429,183.8,990,965,25,0.369,24.62,0.93,0.978,0.91,41.27,40.37,40.37,6782.68
1960-09-12,1959,12,50,295.7,138,0.467,157.7,990,964.9,25.1,0.294,24.82,0.92,0.97,0.893,35.32,34.27,34.27,5758.17
1960-09-19,1959,12,51,271,123.7,0.456,147.3,990,964.8,25.2,0.264,24.95,0.916,0.97,0.889,33.02,32.03,32.03,5380.7
1960-09-26,1959,12,52,255.3,112,0.438,143.3,990,964.7,25.3,0.253,25.03,0.914,0.97,0.887,32.15,31.19,31.19,5239.81
1960-10-03,1960,1,1,238.5,97,0.407,141.5,990,964.6,25.4,0.248,25.12,0.914,0.97,0.886,31.87,30.91,30.91,5192.8
1960-10-10,1960,1,2,226.1,97,0.429,129.1,990,964.6,25.4,0.218,25.23,0.908,0.97,0.881,29,28.13,28.13,4726.54
1960-10-17,1960,1,3,207.5,97,0.468,110.5,990,964.4,25.6,0.178,25.38,0.894,0.97,0.867,24.6,23.85,23.85,4007.57
1960-10-24,1960,1,4,201.3,97,0.482,104.3,990,964.4,25.6,0.166,25.43,0.889,0.97,0.862,23.13,22.43,22.43,3767.59
1960-10-31,1960,1,5,232.5,93.57,0.403,138.9,990,964.6,25.4,0.241,25.16,0.913,0.97,0.885,31.3,30.36,30.36,5099.91
1960-11-07,1960,2,6,253.6,93,0.368,160.6,990,964.7,25.3,0.298,25,0.921,0.972,0.896,36.28,35.29,35.29,5928.33
1960-11-14,1960,2,7,298.4,93,0.312,205.4,990,964.9,25.1,0.434,24.67,0.936,0.98,0.918,46.53,45.6,45.6,7661.41
1960-11-21,1960,2,8,333.3,106,0.318,227.3,990,965.1,24.9,0.312,24.62,0.91,0.973,0.885,31.97,31.15,48.54,8154.99
1960-11-28,1960,2,9,361,112.9,0.312,248.1,990,965.2,24.8,0.27,24.52,0.904,0.97,0.877,26.98,26.18,52.35,8794.82
1960-12-05,1960,3,10,376.2,116,0.309,260.2,990,965.3,24.7,0.288,24.43,0.908,0.97,0.88,28.3,27.45,54.89,9222.05
1960-12-12,1960,3,11,380.8,104,0.273,276.8,990,965.3,24.7,0.311,24.38,0.912,0.97,0.884,30.18,29.27,58.54,9834.78
1960-12-19,1960,3,12,402.2,104,0.259,298.2,990,965.4,24.6,0.345,24.25,0.916,0.97,0.889,32.48,31.51,63.01,10586.2
1960-12-26,1960,3,13,440,106.3,0.241,333.7,990,965.6,24.4,0.404,24.02,0.923,0.97,0.896,36.27,35.19,70.38,11824.4
1961-01-02,1960,4,14,477.2,120,0.252,357.2,990,965.7,24.3,0.447,23.81,0.927,0.973,0.902,38.65,37.63,75.26,12643.2
1961-01-09,1960,4,15,557.4,120,0.216,437.4,990,966.1,23.9,0.604,23.29,0.938,0.98,0.92,46.87,45.93,91.87,15433.5
1961-01-16,1960,4,16,614.7,120,0.196,494.7,990,966.4,23.6,0.529,23.11,0.925,0.972,0.899,36.83,35.8,100.7,16919.5
1961-01-23,1960,4,17,705.9,120,0.17,585.9,990,966.7,23.3,0.663,22.61,0.931,0.977,0.91,40.34,39.4,118.2,19859.9
1961-01-30,1960,4,18,771.9,132.1,0.171,639.7,990,967,23,0.764,22.25,0.936,0.98,0.917,43.55,42.68,128.1,21512.4
1961-02-06,1960,5,19,836,137,0.164,699,990,967.2,22.8,0.879,21.88,0.94,0.98,0.921,46.99,46.05,138.1,23206.9
1961-02-13,1960,5,20,888.2,137,0.154,751.2,990,967.5,22.5,0.834,21.71,0.93,0.972,0.904,38.88,37.81,144.6,24288.4
1961-02-20,1960,5,21,969.6,137,0.142,832.6,990,967.8,22.2,0.995,21.24,0.933,0.976,0.911,40.42,39.46,157.8,26516.2
1961-02-27,1960,5,22,1154,169.9,0.147,984.2,990,968.4,21.6,1.4,20.21,0.939,0.98,0.92,45.75,44.84,179.3,30130.6
1961-03-06,1960,6,23,1486,183,0.124,1100,990,969.4,20.6,1.89,18.67,0.936,0.98,0.917,47.15,46.2,184.8,31048.1
1961-03-13,1960,6,24,2210,183,0.0843,1100,990,971.6,18.4,1.94,16.49,0.926,0.977,0.904,41.18,40.24,161,27043.7
1961-03-20,1960,6,25,3566,183,0.0522,1100,990,974.7,15.3,1.94,13.32,0.889,0.97,0.862,31.97,31.01,124,20839.4
1961-03-27,1960,6,26,5078,215,0.0421,1100,990.02,977.6,12.4,1.93,10.49,0.617,0.693,0.598,17.88,17.34,69.37,11653.7
1961-04-03,1960,7,27,5853,295,0.0504,1100,990.08,978.8,11.3,1.91,9.339,0,0,0,0,0,0,0
1961-04-10,1960,7,28,6015,354.1,0.0589,1100,990.09,979.1,11,1.91,9.117,0,0,0,0,0,0,0
1961-04-17,1960,7,29,5746,364,0.0634,1100,990.07,978.7,11.4,1.92,9.492,0,0,0,0,0,0,0
1961-04-24,1960,7,30,5061,364,0.0721,1100,990.01,977.6,12.4,1.94,10.5,0.74,0.831,0.718,21.12,20.49,81.96,13770
1961-05-01,1960,8,31,4202,340,0.0811,1100,990,976,14,1.94,12.01,0.868,0.97,0.842,28.11,27.27,109.1,18323.4
1961-05-08,1960,8,32,3664,340,0.093,1100,990,975,15,1.94,13.09,0.887,0.97,0.86,31.31,30.37,121.5,20408.5
1961-05-15,1960,8,33,3237,340,0.105,1100,990,974.1,15.9,1.94,14,0.901,0.97,0.874,34.04,33.02,132.1,22190.4
1961-05-22,1960,8,34,2776,340,0.123,1100,990,973,17,1.94,15.09,0.914,0.971,0.887,37.19,36.1,144.4,24259.5
1961-05-29,1960,8,35,2369,313.1,0.132,1100,990,972,18,1.94,16.07,0.924,0.976,0.902,40.03,39.08,156.3,26259
1961-06-05,1960,9,36,2098,287.9,0.137,1100,990,971.3,18.7,1.94,16.72,0.927,0.98,0.908,41.82,40.97,163.9,27532.2
1961-06-12,1960,9,37,1832,257,0.141,1100,990,970.6,19.4,1.94,17.5,0.931,0.98,0.913,43.96,43.08,172.3,28950.4
1961-06-19,1960,9,38,1594,282.7,0.178,1100,990,969.8,20.2,1.93,18.29,0.935,0.98,0.916,46.1,45.18,180.7,30362.6
1961-06-26,1960,9,39,1338,282.4,0.211,1045,990,969,21,1.65,19.38,0.938,0.98,0.919,46.5,45.57,182.3,30623.2
1961-07-03,1960,10,40,1143,256,0.224,886.6,990,968.3,21.7,1.15,20.5,0.936,0.978,0.915,41.66,40.76,163.1,27393.2
1961-07-10,1960,10,41,1004,256,0.256,747.6,990,967.9,22.1,0.933,21.17,0.936,0.977,0.914,42.96,41.97,141.8,23816.9
1961-07-17,1960,10,42,860,256,0.299,604,990,967.3,22.7,0.718,21.94,0.932,0.976,0.909,40.32,39.37,118.1,19842
1961-07-24,1960,10,43,727.1,256,0.353,471.1,990,966.8,23.2,0.565,22.63,0.928,0.974,0.904,38.86,37.89,94.41,15861.7
1961-07-31,1960,10,44,626.6,209.7,0.334,416.9,990,966.4,23.6,0.573,23.02,0.936,0.98,0.917,44.03,43.15,86.3,14498.5
1961-08-07,1960,11,45,565.3,202,0.358,363.3,990,966.1,23.9,0.468,23.39,0.928,0.973,0.903,38.65,37.63,75.25,12642
1961-08-14,1960,11,46,502.9,202,0.402,300.9,990,965.9,24.1,0.36,23.78,0.916,0.97,0.889,32.14,31.17,62.35,10474.4
1961-08-21,1960,11,47,463,184,0.397,279,990,965.7,24.3,0.323,23.99,0.912,0.97,0.884,29.93,29.03,58.06,9753.74
1961-08-28,1960,11,48,430.2,164.3,0.381,266,990,965.5,24.5,0.301,24.16,0.908,0.97,0.881,28.63,27.77,55.55,9332.39
1961-09-04,1960,12,49,395.9,138,0.349,257.9,990,965.4,24.6,0.287,24.34,0.907,0.97,0.88,27.91,27.07,54.14,9094.96
1961-09-11,1960,12,50,375.4,138,0.368,237.4,990,965.3,24.7,0.257,24.47,0.9,0.97,0.873,25.64,24.87,49.73,8355.05
1961-09-18,1960,12,51,343.1,138,0.402,205.1,990,965.1,24.9,0.437,24.45,0.936,0.98,0.917,46.02,45.1,45.1,7577.54
1961-09-25,1960,12,52,325.5,134,0.411,191.5,990,965,25,0.393,24.58,0.932,0.98,0.913,43.04,42.17,42.17,7084.84
1961-10-02,1961,1,1,294.4,110,0.374,184.4,990,964.9,25.1,0.368,24.75,0.93,0.978,0.909,41.62,40.69,40.69,6836.44
1961-10-09,1961,1,2,274.2,110,0.401,164.2,990,964.8,25.2,0.309,24.89,0.923,0.972,0.897,36.99,35.94,35.94,6038.08
1961-10-16,1961,1,3,266.8,110,0.412,156.8,990,964.8,25.2,0.289,24.94,0.92,0.97,0.892,35.29,34.23,34.23,5750.15
1961-10-23,1961,1,4,267.3,110,0.411,157.3,990,964.8,25.2,0.29,24.94,0.92,0.97,0.893,35.4,34.34,34.34,5768.83
1961-10-30,1961,1,5,276.4,107.1,0.388,169.3,990,964.8,25.2,0.323,24.87,0.925,0.973,0.899,38.18,37.13,37.13,6238.56
1961-11-06,1961,2,6,295.7,106,0.359,189.7,990,964.9,25.1,0.385,24.73,0.932,0.978,0.911,42.85,41.92,41.92,7042.44
1961-11-13,1961,2,7,333.3,106,0.318,227.3,990,965.1,24.9,0.312,24.62,0.91,0.973,0.885,31.97,31.15,48.54,8154.99
1961-11-20,1961,2,8,380.5,106,0.279,274.5,990,965.3,24.7,0.309,24.39,0.911,0.97,0.883,29.9,29,58,9744.63
1961-11-27,1961,2,9,421.3,111.1,0.264,310.2,990,965.5,24.5,0.366,24.14,0.919,0.97,0.891,33.72,32.71,65.42,10990.8
1961-12-04,1961,3,10,448.7,118,0.263,330.7,990,965.6,24.4,0.401,23.98,0.922,0.97,0.895,35.87,34.79,69.58,11689.4
1961-12-11,1961,3,11,476.2,118,0.248,358.2,990,965.7,24.3,0.45,23.81,0.927,0.973,0.903,38.78,37.75,75.5,12684.2
1961-12-18,1961,3,12,505.5,118,0.234,387.5,990,965.9,24.1,0.505,23.62,0.932,0.979,0.912,41.83,40.93,81.86,13752.8
1961-12-25,1961,3,13,557,118,0.212,439,990,966.1,23.9,0.578,23.32,0.935,0.979,0.915,44.57,43.63,91.83,15427
1962-01-01,1961,4,14,638.1,139,0.218,499.1,990,966.5,23.5,0.573,22.97,0.929,0.973,0.903,39.47,38.43,101.5,17053.5
1962-01-08,1961,4,15,738.2,139,0.189,599.2,990,966.9,23.1,0.692,22.45,0.932,0.976,0.91,40.99,40.03,120.1,20173.7
1962-01-15,1961,4,16,909.9,139,0.153,770.9,990,967.5,22.5,0.882,21.58,0.932,0.974,0.907,39.6,38.58,147.9,24848.6
1962-01-22,1961,4,17,1082,139,0.129,943.3,990,968.2,21.8,1.28,20.56,0.938,0.98,0.92,44.61,43.71,174.9,29375.1
1962-01-29,1961,4,18,1279,152.1,0.119,1083,990,968.8,21.2,1.76,19.46,0.939,0.98,0.92,48.49,47.52,190.1,31931.5
1962-02-05,1961,5,19,1632,162,0.0999,1100,990,969.9,20.1,1.92,18.17,0.934,0.98,0.916,45.78,44.87,179.5,30151.3
1962-02-12,1961,5,20,1966,162,0.0826,1100,990,971,19,1.94,17.09,0.929,0.98,0.911,42.83,41.98,167.9,28209.3
1962-02-19,1961,5,21,2305,162,0.0705,1100,990,971.8,18.2,1.94,16.22,0.925,0.977,0.903,40.45,39.53,158.1,26561.6
1962-02-26,1961,5,22,3230,206,0.0636,1100,990,974,16,1.94,14.06,0.9,0.97,0.873,34.16,33.15,132.6,22274.1
1962-03-05,1961,6,23,4334,249.9,0.0576,1100,990,976.3,13.7,1.94,11.77,0.864,0.97,0.838,27.44,26.61,106.5,17883.6
1962-03-12,1961,6,24,4448,315,0.0708,1100,990,976.5,13.5,1.94,11.56,0.864,0.97,0.838,26.93,26.12,104.5,17552.1
1962-03-19,1961,6,25,4372,260.7,0.0597,1100,990,976.4,13.6,1.94,11.7,0.864,0.97,0.838,27.25,26.43,105.7,17763.7
1962-03-26,1961,6,26,4871,247,0.0507,1100,990.01,977.3,12.8,1.94,10.82,0.864,0.97,0.838,25.19,24.44,97.75,16421.9
1962-04-02,1961,7,27,5457,295,0.0541,1100,990.04,978.2,11.8,1.92,9.905,0.123,0.139,0.12,3.349,3.249,13,2183.3
1962-04-09,1961,7,28,5504,344.3,0.0626,1100,990.05,978.3,11.8,1.92,9.839,0,0,0,0,0,0,0
1962-04-16,1961,7,29,5305,364,0.0686,1100,990.03,978,12.1,1.93,10.12,0.617,0.693,0.598,16.93,16.42,65.69,11035.6
1962-04-23,1961,7,30,4772,364,0.0764,1100,990,977.1,12.9,1.94,10.97,0.864,0.97,0.838,25.55,24.79,99.15,16657.5
1962-04-30,1961,7,31,4235,343.4,0.0812,1100,990,976.1,13.9,1.94,11.95,0.867,0.97,0.841,27.93,27.09,108.4,18204.9
1962-05-07,1961,8,32,3800,340,0.0896,1100,990,975.3,14.7,1.94,12.8,0.881,0.97,0.855,30.43,29.51,118.1,19832.8
1962-05-14,1961,8,33,3424,340,0.0995,1100,990,974.5,15.5,1.94,13.6,0.896,0.97,0.869,32.85,31.86,127.5,21411.8
1962-05-21,1961,8,34,2968,340,0.115,1100,990,973.4,16.6,1.94,14.62,0.909,0.97,0.882,35.84,34.77,139.1,23365.1
1962-05-28,1961,8,35,2603,319.9,0.123,1100,990,972.6,17.4,1.94,15.5,0.919,0.973,0.893,38.41,37.36,149.4,25105.3
1962-06-04,1961,9,36,2239,293,0.131,1100,990,971.7,18.3,1.94,16.38,0.926,0.978,0.905,40.9,40,160,26877.2
1962-06-11,1961,9,37,1950,293,0.151,1100,990,970.9,19.1,1.94,17.14,0.929,0.98,0.911,42.96,42.1,168.4,28290
1962-06-18,1961,9,38,1620,293,0.181,1100,990,969.9,20.1,1.93,18.2,0.934,0.98,0.916,45.86,44.94,179.8,30201.4
1962-06-25,1961,9,39,1352,287.7,0.213,1050,990,969,21,1.68,19.31,0.938,0.98,0.919,46.55,45.62,182.5,30655
1962-07-02,1961,10,40,1149,256,0.223,892.8,990,968.4,21.6,1.17,20.46,0.936,0.979,0.916,41.9,41.01,164.1,27562
1962-07-09,1961,10,41,1025,256,0.25,769.2,990,968,22,0.928,21.1,0.933,0.974,0.909,40.43,39.4,144.6,24295.8
1962-07-16,1961,10,42,892.2,256,0.287,636.2,990,967.5,22.5,0.778,21.75,0.935,0.978,0.915,42.28,41.37,124.1,20850.4
1962-07-23,1961,10,43,764.8,256,0.335,508.8,990,967,23,0.607,22.43,0.929,0.973,0.904,39.27,38.24,101.1,16983.4
1962-07-30,1961,10,44,670.5,217.4,0.324,453.1,990,966.6,23.4,0.654,22.76,0.94,0.98,0.921,47.52,46.57,93.14,15647
1962-08-06,1961,11,45,593.1,202,0.341,391.1,990,966.3,23.7,0.52,23.21,0.932,0.978,0.912,41.49,40.59,81.17,13636.9
1962-08-13,1961,11,46,552.3,202,0.366,350.3,990,966.1,23.9,0.444,23.47,0.926,0.971,0.899,37.31,36.24,72.47,12175.7
1962-08-20,1961,11,47,508.3,202,0.398,306.3,990,965.9,24.1,0.369,23.74,0.917,0.97,0.89,32.71,31.73,63.46,10661.5
1962-08-27,1961,11,48,469.4,186,0.396,283.4,990,965.7,24.3,0.331,23.96,0.912,0.97,0.885,30.39,29.47,58.95,9903.3
1962-09-03,1961,12,49,448.2,146,0.326,302.2,990,965.6,24.4,0.357,24.03,0.917,0.97,0.889,32.64,31.66,63.31,10636.7
1962-09-10,1961,12,50,420.3,146,0.347,274.3,990,965.5,24.5,0.313,24.2,0.911,0.97,0.883,29.64,28.75,57.5,9659.92
1962-09-17,1961,12,51,392.8,146,0.372,246.8,990,965.4,24.6,0.272,24.36,0.903,0.97,0.876,26.63,25.83,51.67,8680.05
1962-09-24,1961,12,52,368.6,146,0.396,222.6,990,965.2,24.8,0.378,24.38,0.921,0.976,0.899,38.21,37.33,47.8,8029.65
1962-10-01,1962,1,1,342.5,120,0.35,222.5,990,965.1,24.9,0.236,24.65,0.894,0.97,0.867,24.05,23.33,46.66,7838.18
1962-10-08,1962,1,2,330,120,0.364,210,990,965,25,0.38,24.57,0.924,0.977,0.903,39.91,39.04,45.65,7669.02
1962-10-15,1962,1,3,302.8,120,0.396,182.8,990,964.9,25.1,0.365,24.72,0.93,0.979,0.91,41.21,40.33,40.33,6774.78
1962-10-22,1962,1,4,285.8,120,0.42,165.8,990,964.8,25.2,0.316,24.84,0.923,0.971,0.897,37.31,36.23,36.23,6086.27
1962-10-29,1962,1,5,297.5,112,0.377,185.5,990,964.9,25.1,0.373,24.74,0.93,0.977,0.909,41.86,40.91,40.91,6872.43
1962-11-05,1962,2,6,318.1,106,0.334,212.1,990,965,25,0.459,24.55,0.938,0.98,0.919,47.89,46.93,46.93,7884.06
1962-11-12,1962,2,7,331.4,106,0.32,225.4,990,965.1,24.9,0.345,24.6,0.916,0.974,0.892,35.4,34.55,48.46,8142.11
1962-11-19,1962,2,8,371.2,106,0.287,265.2,990,965.3,24.7,0.295,24.45,0.908,0.97,0.881,28.87,28,56.01,9409.12
1962-11-26,1962,2,9,430.7,109.4,0.254,321.3,990,965.5,24.5,0.384,24.08,0.921,0.97,0.893,34.92,33.87,67.74,11380.5
1962-12-03,1962,3,10,504.3,118,0.235,386.3,990,965.9,24.1,0.504,23.63,0.932,0.977,0.91,41.68,40.73,81.46,13685.4
1962-12-10,1962,3,11,623.2,124.9,0.203,498.4,990,966.4,23.6,0.596,23.02,0.932,0.976,0.91,41.39,40.43,102.1,17154.3
1962-12-17,1962,3,12,823.5,126,0.154,697.5,990,967.2,22.8,0.833,21.97,0.936,0.979,0.916,43.03,42.11,137.3,23070
1962-12-24,1962,3,13,1043,126,0.121,916.9,990,968,22,1.2,20.77,0.938,0.98,0.918,43.74,42.85,171.4,28795.8
1962-12-31,1962,3,14,1138,146.6,0.128,991.5,990,968.3,21.7,1.41,20.26,0.94,0.98,0.921,46.27,45.34,181.4,30470.8
1963-01-07,1962,4,15,1206,150,0.124,1049,990,968.5,21.5,1.62,19.83,0.939,0.98,0.921,47.91,46.95,187.8,31551.2
1963-01-14,1962,4,16,1579,150,0.0961,1100,990,969.7,20.3,1.91,18.35,0.935,0.98,0.916,46.27,45.35,181.4,30473.3
1963-01-21,1962,4,17,2186,150,0.0691,1100,990,971.5,18.5,1.94,16.52,0.926,0.978,0.906,41.29,40.39,161.6,27142.5
1963-01-28,1962,4,18,2819,170.1,0.0602,1100,990,973.1,16.9,1.94,14.98,0.913,0.971,0.886,36.89,35.82,143.3,24071.3
1963-02-04,1962,5,19,3570,197,0.0554,1100,990,974.8,15.2,1.94,13.29,0.89,0.97,0.863,31.91,30.95,123.8,20801
1963-02-11,1962,5,20,4123,197,0.0479,1100,990,975.9,14.1,1.94,12.16,0.869,0.97,0.843,28.5,27.65,110.6,18580.4
1963-02-18,1962,5,21,4486,197,0.0439,1100,990,976.6,13.4,1.94,11.49,0.864,0.97,0.838,26.76,25.96,103.8,17446.1
1963-02-25,1962,5,22,5118,247.6,0.0479,1100,990.02,977.7,12.4,1.93,10.42,0.617,0.693,0.598,17.76,17.23,68.91,11577.4
1963-03-04,1962,6,23,6389,315,0.0494,1100,990.12,979.5,10.6,1.9,8.697,0,0,0,0,0,0,0
1963-03-11,1962,6,24,7051,315,0.0447,1100,990.17,980.3,9.84,1.88,7.966,0,0,0,0,0,0,0
1963-03-18,1962,6,25,6801,315,0.0463,1100,990.15,980,10.1,1.88,8.226,0,0,0,0,0,0,0
1963-03-25,1962,6,26,6384,315,0.0494,1100,990.12,979.5,10.6,1.9,8.696,0,0,0,0,0,0,0
1963-04-01,1962,7,27,6183,364,0.0589,1100,990.1,979.3,10.8,1.9,8.923,0,0,0,0,0,0,0
1963-04-08,1962,7,28,5765,364,0.0632,1100,990.07,978.7,11.4,1.92,9.464,0,0,0,0,0,0,0
1963-04-15,1962,7,29,5288,364,0.0689,1100,990.03,978,12.1,1.93,10.15,0.494,0.554,0.479,13.75,13.34,53.37,8965.75
1963-04-22,1962,7,30,4555,364,0.0801,1100,990,976.7,13.3,1.94,11.36,0.864,0.97,0.838,26.47,25.68,102.7,17254.5
1963-04-29,1962,7,31,3957,346.9,0.0876,1100,990,975.6,14.4,1.94,12.48,0.874,0.97,0.848,29.42,28.54,114.2,19178.9
1963-05-06,1962,8,32,3472,334.6,0.0964,1100,990,974.6,15.4,1.94,13.5,0.894,0.97,0.867,32.54,31.57,126.3,21213.4
1963-05-13,1962,8,33,2986,321,0.108,1100,990,973.5,16.5,1.94,14.58,0.908,0.97,0.881,35.73,34.66,138.6,23290.2
1963-05-20,1962,8,34,2540,321,0.127,1100,990,972.4,17.6,1.94,15.66,0.92,0.974,0.896,38.85,37.83,151.3,25419.3
1963-05-27,1962,8,35,2212,302.7,0.137,1100,990,971.6,18.4,1.94,16.45,0.926,0.978,0.906,41.08,40.19,160.8,27006.2
1963-06-03,1962,9,36,1878,257,0.137,1100,990,970.7,19.3,1.94,17.36,0.931,0.98,0.912,43.56,42.69,170.8,28689
1963-06-10,1962,9,37,1568,257,0.164,1100,990,969.7,20.3,1.92,18.37,0.935,0.98,0.916,46.33,45.41,181.6,30513.2
1963-06-17,1962,9,38,1360,257,0.189,1076,990,969,21,1.76,19.2,0.938,0.98,0.919,47.47,46.52,186.1,31262.7
1963-06-24,1962,9,39,1152,257,0.223,895.3,990,968.4,21.6,1.18,20.44,0.936,0.979,0.916,41.98,41.09,164.4,27614.8
1963-07-01,1962,10,40,1035,227,0.22,808.3,990,968,22,0.984,21.01,0.934,0.975,0.911,40.6,39.6,151.6,25469.2
1963-07-08,1962,10,41,899.2,227,0.253,672.2,990,967.5,22.5,0.845,21.66,0.938,0.98,0.919,44.6,43.7,131.1,22024.2
1963-07-15,1962,10,42,774.5,231.1,0.299,543.4,990,967,23,0.634,22.37,0.929,0.973,0.904,39.25,38.19,107.7,18096.2
1963-07-22,1962,10,43,694.7,256,0.369,438.7,990,966.7,23.3,0.625,22.7,0.938,0.98,0.919,45.79,44.87,89.75,15077.8
1963-07-29,1962,10,44,631.2,225.1,0.356,406.1,990,966.4,23.6,0.551,23.02,0.934,0.98,0.915,42.83,41.96,83.91,14097.4
1963-08-05,1962,11,45,582.7,202,0.347,380.7,990,966.2,23.8,0.5,23.28,0.931,0.977,0.909,40.44,39.51,79.01,13274.3
1963-08-12,1962,11,46,555.7,202,0.364,353.7,990,966.1,23.9,0.45,23.45,0.926,0.971,0.899,37.67,36.58,73.16,12290.4
1963-08-19,1962,11,47,512.7,202,0.394,310.7,990,965.9,24.1,0.376,23.72,0.918,0.97,0.891,33.18,32.18,64.37,10813.9
1963-08-26,1962,11,48,475.3,194,0.408,281.3,990,965.7,24.3,0.328,23.93,0.912,0.97,0.885,30.11,29.2,58.41,9812.59
1963-09-02,1962,12,49,453.3,146,0.322,307.3,990,965.6,24.4,0.365,24,0.918,0.97,0.89,33.18,32.18,64.37,10814
1963-09-09,1962,12,50,431.2,146,0.339,285.2,990,965.5,24.5,0.33,24.13,0.913,0.97,0.886,30.82,29.9,59.79,10045.1
1963-09-16,1962,12,51,410.4,146,0.356,264.4,990,965.4,24.6,0.298,24.26,0.908,0.97,0.881,28.57,27.71,55.42,9311.39
1963-09-23,1962,12,52,388.9,146,0.376,242.9,990,965.3,24.7,0.267,24.39,0.902,0.97,0.875,26.21,25.42,50.84,8541.62
1963-09-30,1962,12,53,373.7,123.7,0.331,250,990,965.3,24.7,0.275,24.46,0.905,0.97,0.878,27.13,26.31,52.62,8840.69
1963-10-07,1963,1,1,351.3,120,0.342,231.3,990,965.2,24.8,0.248,24.6,0.898,0.97,0.871,25.05,24.3,48.59,8163.64
1963-10-14,1963,1,2,358,120,0.335,238,990,965.2,24.8,0.257,24.55,0.901,0.97,0.873,25.8,25.03,50.06,8409.5
1963-10-21,1963,1,3,357.1,120,0.336,237.1,990,965.2,24.8,0.256,24.56,0.9,0.97,0.873,25.7,24.93,49.86,8375.88
1963-10-28,1963,1,4,363,117.4,0.324,245.6,990,965.2,24.8,0.268,24.52,0.903,0.97,0.876,26.66,25.86,51.73,8690.06
1963-11-04,1963,2,5,404.3,114,0.282,290.3,990,965.4,24.6,0.335,24.25,0.914,0.97,0.887,31.56,30.62,61.23,10286.8
1963-11-11,1963,2,6,446.3,114,0.255,332.3,990,965.6,24.4,0.404,23.99,0.923,0.97,0.895,36.07,34.99,69.99,11757.5
1963-11-18,1963,2,7,494.3,114,0.231,380.3,990,965.8,24.2,0.493,23.68,0.931,0.976,0.908,41.09,40.1,80.21,13474.6
1963-11-25,1963,2,8,604.4,115.7,0.192,488.7,990,966.3,23.7,0.58,23.11,0.931,0.974,0.907,41.22,40.2,100.3,16858.6
1963-12-02,1963,3,9,726.5,126,0.174,600.5,990,966.8,23.2,0.694,22.5,0.933,0.977,0.912,41.19,40.26,120.8,20289.8
1963-12-09,1963,3,10,798.7,126,0.158,672.7,990,967.1,22.9,0.829,22.08,0.938,0.98,0.92,45.55,44.64,133.9,22500.3
1963-12-16,1963,3,11,820.4,126,0.154,694.4,990,967.2,22.8,0.872,21.95,0.94,0.98,0.921,46.82,45.88,137.6,23123.3
1963-12-23,1963,3,12,854.7,126,0.147,728.7,990,967.3,22.7,0.893,21.79,0.937,0.977,0.916,45.05,44.05,142.6,23960
1963-12-30,1963,3,13,921,143.1,0.155,777.9,990,967.6,22.4,0.871,21.55,0.93,0.972,0.904,38.21,37.14,148.6,24960.1
1964-01-06,1963,4,14,962.5,150,0.156,812.5,990,967.8,22.2,0.95,21.3,0.933,0.975,0.909,39.57,38.59,154.4,25931.8
1964-01-13,1963,4,15,1004,150,0.149,854.5,990,967.9,22.1,1.05,21.04,0.935,0.979,0.915,41.21,40.32,161.3,27097.6
1964-01-20,1963,4,16,1041,150,0.144,891.4,990,968,22,1.14,20.83,0.937,0.98,0.918,42.63,41.77,167.1,28072.6
1964-01-27,1963,4,17,1083,153.4,0.142,929.5,990,968.2,21.8,1.24,20.6,0.938,0.98,0.919,44.03,43.15,172.6,28995.4
1964-02-03,1963,5,18,1151,162,0.141,989.3,990,968.4,21.6,1.41,20.21,0.939,0.98,0.92,46.04,45.12,180.5,30319.3
1964-02-10,1963,5,19,1278,162,0.127,1084,990,968.8,21.2,1.76,19.47,0.939,0.98,0.92,48.52,47.55,190.2,31954.4
1964-02-17,1963,5,20,1412,162,0.115,1100,990,969.2,20.8,1.87,18.93,0.937,0.98,0.918,47.83,46.87,187.5,31496.7
1964-02-24,1963,5,21,1603,173,0.108,1100,990,969.8,20.2,1.92,18.26,0.935,0.98,0.916,46.03,45.11,180.4,30315.5
1964-03-02,1963,6,22,1991,239,0.121,1100,990,971,19,1.94,17.03,0.929,0.98,0.91,42.66,41.8,167.2,28090.2
1964-03-09,1963,6,23,2295,199,0.0871,1100,990,971.8,18.2,1.94,16.25,0.925,0.977,0.904,40.53,39.61,158.4,26616.4
1964-03-16,1963,6,24,2408,183,0.076,1100,990,972.1,17.9,1.94,15.97,0.923,0.976,0.901,39.78,38.81,155.2,26081.7
1964-03-23,1963,6,25,2314,183,0.0791,1100,990,971.9,18.1,1.94,16.2,0.925,0.977,0.903,40.4,39.47,157.9,26524.7
1964-03-30,1963,6,26,2261,207.3,0.0917,1100,990,971.7,18.3,1.94,16.33,0.925,0.978,0.905,40.75,39.84,159.4,26774.2
1964-04-06,1963,7,27,2281,217,0.0952,1100,990,971.8,18.2,1.94,16.28,0.925,0.977,0.904,40.63,39.71,158.8,26682.9
1964-04-13,1963,7,28,2314,217,0.0938,1100,990,971.9,18.1,1.94,16.2,0.925,0.977,0.903,40.41,39.47,157.9,26525.8
1964-04-20,1963,7,29,2281,217,0.0952,1100,990,971.8,18.2,1.94,16.28,0.925,0.977,0.904,40.62,39.7,158.8,26681.2
1964-04-27,1963,7,30,2176,206.3,0.0948,1100,990,971.5,18.5,1.94,16.53,0.926,0.979,0.907,41.31,40.44,161.7,27173.6
1964-05-04,1963,8,31,1999,192,0.0962,1100,990,971.1,18.9,1.94,16.98,0.929,0.98,0.91,42.54,41.69,166.7,28013.8
1964-05-11,1963,8,32,1759,276,0.157,1100,990,970.3,19.7,1.94,17.74,0.933,0.98,0.914,44.62,43.72,174.9,29382.4
1964-05-18,1963,8,33,1523,228,0.149,1100,990,969.6,20.4,1.9,18.54,0.936,0.98,0.917,46.78,45.84,183.4,30805.6
1964-05-25,1963,8,34,1283,192,0.15,1061,990,968.8,21.2,1.68,19.53,0.938,0.98,0.92,47.62,46.67,186.7,31363.9
1964-06-01,1963,9,35,1095,161,0.147,933.8,990,968.2,21.8,1.26,20.55,0.938,0.98,0.919,44.09,43.21,172.8,29037
1964-06-08,1963,9,36,915.2,161,0.177,754.2,990,967.6,22.4,0.902,21.54,0.935,0.976,0.912,42.25,41.25,145.2,24391.5
1964-06-15,1963,9,37,751.7,161,0.215,590.7,990,966.9,23.1,0.679,22.41,0.931,0.976,0.909,40.29,39.33,118,19820.6
1964-06-22,1963,9,38,644,161,0.25,483,990,966.5,23.5,0.576,22.95,0.93,0.974,0.906,40.58,39.57,98.41,16533.6
1964-06-29,1963,9,39,572.3,142.4,0.249,429.8,990,966.2,23.8,0.591,23.23,0.937,0.98,0.919,45.91,44.99,89.98,15117
1964-07-06,1963,10,40,538,149.6,0.279,388.4,990,966,24,0.511,23.47,0.932,0.977,0.91,41.65,40.72,81.43,13680.4
1964-07-13,1963,10,41,498.6,186,0.373,312.6,990,965.8,24.2,0.376,23.78,0.919,0.97,0.891,33.48,32.48,64.96,10912.9
1964-07-20,1963,10,42,471.4,186,0.395,285.4,990,965.7,24.3,0.332,23.95,0.913,0.97,0.886,30.6,29.68,59.36,9971.74
1964-07-27,1963,10,43,453.5,177.1,0.39,276.4,990,965.6,24.4,0.317,24.04,0.911,0.97,0.884,29.69,28.8,57.6,9676.57
1964-08-03,1963,11,44,431.2,155,0.36,276.2,990,965.5,24.5,0.315,24.14,0.911,0.97,0.884,29.79,28.9,57.79,9709.24
1964-08-10,1963,11,45,417.5,155,0.371,262.5,990,965.5,24.5,0.294,24.23,0.908,0.97,0.881,28.31,27.47,54.93,9228.27
1964-08-17,1963,11,46,393.3,167.4,0.426,225.8,990,965.4,24.6,0.338,24.3,0.916,0.974,0.893,34.3,33.47,47.96,8057.09
1964-08-24,1963,11,47,371.3,184,0.496,187.3,990,965.3,24.7,0.384,24.36,0.931,0.978,0.91,41.64,40.74,40.74,6843.96
1964-08-31,1963,11,48,351.9,144.6,0.411,207.3,990,965.2,24.8,0.448,24.39,0.936,0.979,0.916,46.45,45.47,45.47,7639.41
1964-09-07,1963,12,49,336.8,138,0.41,198.8,990,965.1,24.9,0.416,24.5,0.934,0.98,0.916,44.63,43.73,43.73,7347.36
1964-09-14,1963,12,50,323.7,138,0.426,185.7,990,965,25,0.375,24.61,0.93,0.979,0.911,41.71,40.84,40.84,6861.58
1964-09-21,1963,12,51,309,138,0.447,171,990,964.9,25.1,0.331,24.72,0.925,0.973,0.9,38.36,37.32,37.32,6269.06
1964-09-28,1963,12,52,289.6,122,0.421,167.6,990,964.9,25.1,0.32,24.82,0.924,0.973,0.899,37.7,36.69,36.69,6163.82
1964-10-05,1964,1,1,274.1,110,0.401,164.1,990,964.8,25.2,0.309,24.9,0.923,0.971,0.896,36.97,35.89,35.89,6029.62
1964-10-12,1964,1,2,265.3,110,0.415,155.3,990,964.8,25.2,0.284,24.95,0.919,0.97,0.892,34.93,33.88,33.88,5692.58
1964-10-19,1964,1,3,267.6,110,0.411,157.6,990,964.8,25.2,0.291,24.94,0.92,0.97,0.893,35.47,34.41,34.41,5780.55
1964-10-26,1964,1,4,283.8,109.4,0.386,174.4,990,964.8,25.2,0.338,24.83,0.927,0.975,0.903,39.34,38.34,38.34,6441.27
1964-11-02,1964,2,5,290.9,106,0.365,184.9,990,964.9,25.1,0.369,24.77,0.93,0.979,0.911,41.78,40.91,40.91,6872.46
1964-11-09,1964,2,6,315.3,106,0.336,209.3,990,965,25,0.449,24.57,0.937,0.98,0.919,47.27,46.32,46.32,7781.99
1964-11-16,1964,2,7,325.1,106,0.326,219.1,990,965,25,0.409,24.57,0.926,0.977,0.905,41.99,41.08,47.77,8024.76
1964-11-23,1964,2,8,385.3,106,0.277,279.3,990,965.3,24.7,0.317,24.36,0.911,0.97,0.884,30.4,29.49,58.98,9909.1
1964-11-30,1964,2,9,427.2,116.3,0.272,310.9,990,965.5,24.5,0.368,24.11,0.919,0.97,0.891,33.76,32.75,65.5,11003.6
1964-12-07,1964,3,10,436.8,118,0.27,318.8,990,965.6,24.4,0.381,24.05,0.92,0.97,0.893,34.6,33.56,67.13,11277.1
1964-12-14,1964,3,11,455,118,0.259,337,990,965.6,24.4,0.412,23.94,0.924,0.97,0.896,36.54,35.46,70.92,11914
1964-12-21,1964,3,12,498.1,118,0.237,380.1,990,965.8,24.2,0.491,23.67,0.931,0.978,0.91,41.05,40.14,80.28,13486.3
1964-12-28,1964,3,13,547.6,127,0.232,420.6,990,966.1,23.9,0.571,23.36,0.937,0.98,0.918,45.13,44.23,88.46,14860.5
1965-01-04,1964,4,14,602.3,139,0.231,463.3,990,966.3,23.7,0.538,23.16,0.928,0.974,0.904,39.23,38.26,95.04,15967.2
1965-01-11,1964,4,15,680.8,139,0.204,541.8,990,966.6,23.4,0.586,22.79,0.927,0.972,0.9,37.4,36.34,109,18315.1
1965-01-18,1964,4,16,733.7,139,0.19,594.7,990,966.8,23.2,0.684,22.48,0.932,0.977,0.911,40.74,39.81,119.4,20065.2
1965-01-25,1964,4,17,800.1,139,0.174,661.1,990,967.1,22.9,0.808,22.09,0.938,0.98,0.919,44.75,43.85,131.6,22102.7
1965-02-01,1964,5,18,891,137,0.154,754,990,967.5,22.5,0.866,21.67,0.933,0.974,0.909,40.74,39.7,145.5,24444.9
1965-02-08,1964,5,19,989.1,137,0.139,852.1,990,967.9,22.1,1.04,21.11,0.935,0.978,0.914,41.22,40.32,161.3,27098.2
1965-02-15,1964,5,20,1079,137,0.127,942.1,990,968.1,21.9,1.26,20.59,0.938,0.98,0.92,44.62,43.73,174.9,29385.2
1965-02-22,1964,5,21,1252,137,0.11,1064,990,968.7,21.3,1.68,19.63,0.939,0.98,0.92,48.02,47.06,188.2,31621.4
1965-03-01,1964,6,22,1753,183,0.105,1100,990,970.3,19.7,1.93,17.77,0.932,0.98,0.914,44.69,43.8,175.2,29432
1965-03-08,1964,6,23,2216,183,0.0827,1100,990,971.6,18.4,1.94,16.44,0.926,0.978,0.906,41.05,40.16,160.6,26985.4
1965-03-15,1964,6,24,2512,183,0.0729,1100,990,972.3,17.7,1.94,15.72,0.921,0.974,0.897,39.05,38.03,152.1,25556.3
1965-03-22,1964,6,25,2640,183,0.0693,1100,990,972.6,17.4,1.94,15.41,0.918,0.972,0.892,38.14,37.07,148.3,24914.3
1965-03-29,1964,6,26,2684,202.4,0.0754,1100,990,972.8,17.2,1.94,15.31,0.916,0.971,0.89,37.84,36.75,147,24697.9
1965-04-05,1964,7,27,2706,217,0.0802,1100,990,972.8,17.2,1.94,15.26,0.916,0.971,0.889,37.68,36.59,146.4,24588.4
1965-04-12,1964,7,28,2610,217,0.0832,1100,990,972.6,17.4,1.94,15.49,0.918,0.972,0.893,38.35,37.3,149.2,25065.2
1965-04-19,1964,7,29,2447,217,0.0887,1100,990,972.2,17.8,1.94,15.88,0.922,0.975,0.899,39.51,38.52,154.1,25884.7
1965-04-26,1964,7,30,2267,233.9,0.103,1100,990,971.7,18.3,1.94,16.32,0.925,0.978,0.905,40.72,39.8,159.2,26748.3
1965-05-03,1964,8,31,2116,276,0.13,1100,990,971.4,18.6,1.94,16.68,0.927,0.98,0.908,41.7,40.85,163.4,27451.4
1965-05-10,1964,8,32,1910,276,0.145,1100,990,970.8,19.2,1.94,17.25,0.93,0.98,0.911,43.27,42.4,169.6,28496
1965-05-17,1964,8,33,1684,276,0.164,1100,990,970.1,19.9,1.93,17.99,0.934,0.98,0.915,45.29,44.39,177.5,29826.9
1965-05-24,1964,8,34,1456,276,0.19,1099,990,969.3,20.7,1.86,18.8,0.936,0.98,0.918,47.41,46.46,185.8,31220.1
1965-05-31,1964,8,35,1219,177.4,0.145,1038,990,968.6,21.4,1.58,19.83,0.939,0.98,0.92,47.34,46.4,185.6,31178.8
1965-06-07,1964,9,36,1059,161,0.152,897.7,990,968.1,21.9,1.16,20.76,0.937,0.979,0.917,42.77,41.88,167.5,28141.8
1965-06-14,1964,9,37,882.4,161,0.183,721.4,990,967.4,22.6,0.857,21.71,0.935,0.977,0.913,42.4,41.42,140.1,23529.9
1965-06-21,1964,9,38,720.4,161,0.224,559.4,990,966.8,23.2,0.621,22.6,0.928,0.973,0.904,38.35,37.34,112,18817.4
1965-06-28,1964,9,39,623.3,175.3,0.283,448,990,966.4,23.6,0.538,23.07,0.929,0.976,0.907,39.83,38.89,91.8,15422.2
1965-07-05,1964,10,40,560.4,186,0.332,374.4,990,966.1,23.9,0.485,23.39,0.93,0.976,0.907,39.93,38.96,77.92,13090.9
1965-07-12,1964,10,41,512.9,186,0.363,326.9,990,965.9,24.1,0.4,23.69,0.921,0.97,0.894,34.99,33.94,67.89,11404.8
1965-07-19,1964,10,42,471,186,0.395,285,990,965.7,24.3,0.331,23.95,0.913,0.97,0.886,30.56,29.64,59.29,9959.9
1965-07-26,1964,10,43,447.4,181.6,0.406,265.8,990,965.6,24.4,0.302,24.08,0.909,0.97,0.881,28.53,27.67,55.34,9297.7
1965-08-02,1964,11,44,423.6,155,0.366,268.6,990,965.5,24.5,0.303,24.19,0.909,0.97,0.882,28.97,28.1,56.21,9442.94
1965-08-09,1964,11,45,401.3,155,0.387,246.3,990,965.4,24.6,0.271,24.32,0.903,0.97,0.876,26.54,25.75,51.49,8650.82
1965-08-16,1964,11,46,382.4,155,0.405,227.4,990,965.3,24.7,0.28,24.41,0.903,0.971,0.877,28.04,27.27,47.71,8015.8
1965-08-23,1964,11,47,360.9,155,0.43,205.9,990,965.2,24.8,0.441,24.35,0.936,0.98,0.918,46.04,45.11,45.11,7579.29
1965-08-30,1964,11,48,340,142.9,0.42,197.1,990,965.1,24.9,0.411,24.49,0.934,0.98,0.915,44.21,43.32,43.32,7278.02
1965-09-06,1964,12,49,329,138,0.419,191,990,965,25,0.391,24.56,0.932,0.98,0.913,42.88,42.02,42.02,7059.54
1965-09-13,1964,12,50,315.1,138,0.438,177.1,990,965,25,0.349,24.68,0.927,0.975,0.905,39.74,38.77,38.77,6513.75
1965-09-20,1964,12,51,302.5,138,0.456,164.5,990,964.9,25.1,0.313,24.77,0.923,0.971,0.896,36.89,35.83,35.83,6019.05
1965-09-27,1964,12,52,285.7,126,0.441,159.7,990,964.8,25.2,0.298,24.86,0.921,0.971,0.894,35.86,34.82,34.82,5850.19
1965-10-04,1965,1,1,272.3,110,0.404,162.3,990,964.8,25.2,0.303,24.91,0.922,0.97,0.894,36.55,35.45,35.45,5956.34
1965-10-11,1965,1,2,268.4,110,0.41,158.4,990,964.8,25.2,0.293,24.93,0.921,0.97,0.893,35.67,34.6,34.6,5812.37
1965-10-18,1965,1,3,270,110,0.407,160,990,964.8,25.2,0.297,24.92,0.921,0.97,0.894,36.03,34.94,34.94,5870.7
1965-10-25,1965,1,4,258.8,110,0.425,148.8,990,964.7,25.3,0.268,25,0.917,0.97,0.889,33.44,32.44,32.44,5449.8
1965-11-01,1965,2,5,257.5,106,0.412,151.5,990,964.7,25.3,0.275,25,0.918,0.97,0.89,34.08,33.06,33.06,5553.65
1965-11-08,1965,2,6,262.9,98.57,0.376,164.3,990,964.8,25.2,0.309,24.94,0.923,0.973,0.898,37.1,36.1,36.1,6065.46
1965-11-15,1965,2,7,283.6,93,0.329,190.6,990,964.8,25.2,0.348,24.81,0.925,0.977,0.904,39.35,38.46,41.89,7036.71
1965-11-22,1965,2,8,326.7,93,0.285,233.7,990,965,25,0.247,24.72,0.899,0.97,0.872,25.47,24.7,49.41,8300.84
1965-11-29,1965,2,9,363.1,110.9,0.305,252.2,990,965.2,24.8,0.276,24.51,0.906,0.97,0.878,27.45,26.62,53.25,8945.2
1965-12-06,1965,3,10,404.4,118,0.292,286.4,990,965.4,24.6,0.328,24.25,0.914,0.97,0.886,31.11,30.18,60.36,10140.9
1965-12-13,1965,3,11,437,118,0.27,319,990,965.6,24.4,0.381,24.05,0.92,0.97,0.893,34.62,33.58,67.16,11282.5
1965-12-20,1965,3,12,470,118,0.251,352,990,965.7,24.3,0.439,23.85,0.926,0.972,0.901,38.13,37.07,74.15,12456.4
1965-12-27,1965,3,13,505.1,118.6,0.235,386.5,990,965.9,24.1,0.503,23.62,0.932,0.978,0.912,41.72,40.82,81.64,13715.2
1966-01-03,1965,4,14,546.5,120,0.22,426.5,990,966.1,23.9,0.581,23.36,0.937,0.98,0.918,45.78,44.87,89.73,15074.8
1966-01-10,1965,4,15,572.5,120,0.21,452.5,990,966.2,23.8,0.606,23.22,0.937,0.979,0.917,45.91,44.94,94.44,15865.2
1966-01-17,1965,4,16,642.1,120,0.187,522.1,990,966.5,23.5,0.547,22.98,0.925,0.971,0.898,36.27,35.22,105.6,17749
1966-01-24,1965,4,17,727.3,120,0.165,607.3,990,966.8,23.2,0.703,22.49,0.934,0.979,0.914,41.67,40.8,122.4,20561.5
1966-01-31,1965,4,18,853,134.6,0.158,718.4,990,967.3,22.7,0.843,21.84,0.934,0.976,0.912,42.66,41.65,140.2,23561.7
1966-02-07,1965,5,19,900.2,137,0.153,763.2,990,967.5,22.5,0.886,21.61,0.933,0.975,0.91,41.12,40.11,147.1,24716.6
1966-02-14,1965,5,20,1016,137,0.135,878.7,990,967.9,22.1,1.1,20.96,0.936,0.979,0.916,42.23,41.33,165.3,27776.2
1966-02-21,1965,5,21,1139,137,0.12,1002,990,968.3,21.7,1.44,20.22,0.94,0.98,0.921,46.66,45.73,182.9,30731.1
1966-02-28,1965,5,22,1443,176.4,0.123,1094,990,969.3,20.7,1.86,18.84,0.937,0.98,0.918,47.32,46.38,185.5,31164.1
