date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1966-03-07,1965,6,23,1919,183,0.0959,1100,990,970.8,19.2,1.94,17.25,0.93,0.98,0.911,43.27,42.4,169.6,28493.4
1966-03-14,1965,6,24,2429,183,0.0757,1100,990,972.1,17.9,1.94,15.92,0.922,0.975,0.899,39.6,38.62,154.5,25955.1
1966-03-21,1965,6,25,3807,183,0.0493,1100,990,975.2,14.8,1.94,12.84,0.883,0.97,0.857,30.66,29.74,119,19985.4
1966-03-28,1965,6,26,5307,231,0.0434,1100,990.03,978,12,1.93,10.12,0.617,0.693,0.598,16.92,16.42,65.66,11031.5
1966-04-04,1965,7,27,5050,295,0.0586,1100,990.01,977.6,12.5,1.94,10.52,0.864,0.97,0.838,24.5,23.76,95.05,15968.8
1966-04-11,1965,7,28,4154,295,0.0712,1100,990,976,14,1.94,12.1,0.868,0.97,0.842,28.35,27.5,110,18482.3
1966-04-18,1965,7,29,3568,295,0.0828,1100,990,974.8,15.2,1.94,13.29,0.89,0.97,0.864,31.92,30.96,123.9,20807.8
1966-04-25,1965,7,30,3085,298.7,0.097,1100,990,973.7,16.3,1.94,14.35,0.906,0.97,0.879,35.05,34,136,22845.8
1966-05-02,1965,8,31,2730,321,0.118,1100,990,972.9,17.1,1.94,15.2,0.915,0.971,0.889,37.51,36.43,145.7,24479.3
1966-05-09,1965,8,32,2426,288.9,0.119,1100,990,972.1,17.9,1.94,15.93,0.923,0.975,0.9,39.65,38.67,154.7,25983.8
1966-05-16,1965,8,33,2182,276,0.127,1100,990,971.5,18.5,1.94,16.52,0.926,0.979,0.907,41.27,40.4,161.6,27147
1966-05-23,1965,8,34,1951,276,0.142,1100,990,970.9,19.1,1.94,17.13,0.929,0.98,0.911,42.93,42.07,168.3,28274.3
1966-05-30,1965,8,35,1686,228.9,0.136,1100,990,970.1,19.9,1.94,17.98,0.934,0.98,0.915,45.27,44.37,177.5,29814.8
1966-06-06,1965,9,36,1432,210,0.147,1100,990,969.3,20.7,1.88,18.86,0.937,0.98,0.918,47.63,46.68,186.7,31366.3
1966-06-13,1965,9,37,1201,210,0.175,990.7,990,968.5,21.5,1.44,20.03,0.939,0.98,0.92,45.62,44.71,178.8,30043.7
1966-06-20,1965,9,38,1055,210,0.199,844.7,990,968.1,21.9,1.04,20.89,0.934,0.977,0.912,40.38,39.44,157.8,26506
1966-06-27,1965,9,39,888.8,217.3,0.246,671.5,990,967.5,22.5,0.847,21.7,0.937,0.979,0.918,44.61,43.69,131.1,22019.7
1966-07-04,1965,10,40,730.7,227,0.311,503.7,990,966.8,23.2,0.592,22.59,0.928,0.973,0.904,39.08,38.06,100.7,16918.5
1966-07-11,1965,10,41,631,227,0.36,404,990,966.4,23.6,0.547,23.03,0.934,0.979,0.914,42.59,41.68,83.37,14005.4
1966-07-18,1965,10,42,563.8,227,0.403,336.8,990,966.1,23.9,0.421,23.44,0.923,0.97,0.896,35.74,34.67,69.34,11649.3
1966-07-25,1965,10,43,521,227,0.436,294,990,965.9,24.1,0.35,23.71,0.915,0.97,0.887,31.26,30.32,60.64,10187.1
1966-08-01,1965,11,44,473.6,184,0.389,289.6,990,965.7,24.3,0.339,23.93,0.914,0.97,0.887,31.06,30.13,60.26,10123.5
1966-08-08,1965,11,45,452.3,184,0.407,268.3,990,965.6,24.4,0.306,24.06,0.909,0.97,0.882,28.77,27.91,55.82,9377.34
1966-08-15,1965,11,46,428.5,184,0.429,244.5,990,965.5,24.5,0.272,24.2,0.903,0.97,0.876,26.2,25.41,50.82,8537.62
1966-08-22,1965,11,47,410.4,184,0.448,226.4,990,965.4,24.6,0.318,24.24,0.909,0.973,0.884,31.32,30.51,47.57,7990.94
1966-08-29,1965,11,48,388.1,157.7,0.406,230.3,990,965.3,24.7,0.349,24.31,0.918,0.974,0.894,35.13,34.27,49.04,8239.29
1966-09-05,1965,12,49,371.6,138,0.372,233.6,990,965.3,24.7,0.252,24.49,0.899,0.97,0.872,25.21,24.45,48.91,8216.57
1966-09-12,1965,12,50,345,138,0.4,207,990,965.1,24.9,0.444,24.43,0.937,0.98,0.918,46.46,45.53,45.53,7648.71
1966-09-19,1965,12,51,326.7,138,0.422,188.7,990,965,25,0.384,24.58,0.931,0.98,0.912,42.36,41.5,41.5,6971.61
1966-09-26,1965,12,52,309.8,130,0.419,179.8,990,964.9,25.1,0.356,24.69,0.928,0.976,0.906,40.42,39.44,39.44,6626.25
1966-10-03,1966,1,1,294.8,110,0.373,184.8,990,964.9,25.1,0.369,24.75,0.93,0.979,0.91,41.73,40.84,40.84,6861.64
1966-10-10,1966,1,2,280.3,110,0.393,170.3,990,964.8,25.2,0.326,24.85,0.925,0.973,0.9,38.41,37.36,37.36,6277
1966-10-17,1966,1,3,268.9,110,0.409,158.9,990,964.8,25.2,0.294,24.93,0.921,0.97,0.893,35.78,34.7,34.7,5830.44
1966-10-24,1966,1,4,267.9,110,0.41,157.9,990,964.8,25.2,0.292,24.94,0.92,0.97,0.893,35.55,34.48,34.48,5792.94
1966-10-31,1966,1,5,271.6,106.6,0.392,165.1,990,964.8,25.2,0.311,24.9,0.923,0.97,0.896,37.22,36.11,36.11,6066.7
1966-11-07,1966,2,6,273.8,106,0.387,167.8,990,964.8,25.2,0.318,24.89,0.924,0.971,0.898,37.84,36.76,36.76,6175.72
1966-11-14,1966,2,7,282.9,106,0.375,176.9,990,964.8,25.2,0.345,24.82,0.928,0.976,0.905,39.94,38.98,38.98,6548.64
1966-11-21,1966,2,8,304.2,93,0.306,211.2,990,964.9,25.1,0.454,24.62,0.938,0.98,0.919,47.83,46.88,46.88,7875.07
1966-11-28,1966,2,9,335.9,99.29,0.295,236.6,990,965.1,24.9,0.252,24.67,0.9,0.97,0.873,25.76,24.99,49.98,8396.96
1966-12-05,1966,3,10,357.1,104,0.292,253.1,990,965.2,24.8,0.276,24.54,0.905,0.97,0.878,27.58,26.75,53.5,8987.44
1966-12-12,1966,3,11,356.7,104,0.292,252.7,990,965.2,24.8,0.275,24.54,0.906,0.97,0.879,27.54,26.72,53.43,8976.36
1966-12-19,1966,3,12,375.7,84.71,0.227,290.9,990,965.3,24.7,0.332,24.39,0.915,0.97,0.887,31.83,30.87,61.74,10373.1
1966-12-26,1966,3,13,425.8,79,0.185,346.8,990,965.5,24.5,0.424,24.06,0.926,0.972,0.899,37.87,36.8,73.6,12365.2
1967-01-02,1966,4,14,462.6,91,0.197,371.6,990,965.7,24.3,0.471,23.85,0.93,0.977,0.908,40.39,39.46,78.92,13259
1967-01-09,1966,4,15,519.5,91,0.176,428.5,990,965.9,24.1,0.584,23.48,0.937,0.98,0.919,46.23,45.3,90.6,15221.1
1967-01-16,1966,4,16,561,91,0.162,470,990,966.1,23.9,0.456,23.42,0.918,0.97,0.891,33.05,32.06,96.17,16156.7
1967-01-23,1966,4,17,617.6,91,0.147,526.6,990,966.4,23.6,0.549,23.08,0.925,0.971,0.899,36.76,35.7,107.1,17992.9
1967-01-30,1966,4,18,676.7,101,0.149,575.7,990,966.6,23.4,0.641,22.75,0.931,0.975,0.908,39.84,38.86,116.6,19583.8
1967-02-06,1966,5,19,721.2,105,0.146,616.2,990,966.8,23.2,0.717,22.5,0.934,0.98,0.915,42.35,41.48,124.5,20908.2
1967-02-13,1966,5,20,797.6,105,0.132,692.6,990,967.1,22.9,0.812,22.1,0.935,0.977,0.914,43.24,42.27,137.1,23025.9
1967-02-20,1966,5,21,866,132.4,0.153,733.6,990,967.4,22.6,0.848,21.79,0.933,0.974,0.909,41.68,40.64,142.5,23934.8
1967-02-27,1966,5,22,930.4,131.3,0.141,799.2,990,967.6,22.4,0.913,21.47,0.932,0.974,0.908,39.18,38.17,152.7,25651
1967-03-06,1966,6,23,1010,129,0.128,881.3,990,967.9,22.1,1.11,20.96,0.936,0.98,0.917,42.4,41.54,166.1,27911.9
1967-03-13,1966,6,24,1089,129,0.118,960.1,990,968.2,21.8,1.31,20.51,0.939,0.98,0.92,45.32,44.41,177.6,29844.3
1967-03-20,1966,6,25,1213,129,0.107,1060,990,968.6,21.4,1.66,19.78,0.939,0.98,0.92,48.23,47.26,189.1,31760.9
1967-03-27,1966,6,26,1603,134.4,0.0842,1100,990,969.8,20.2,1.91,18.27,0.935,0.98,0.916,46.05,45.12,180.5,30323.4
1967-04-03,1966,7,27,2093,148,0.0708,1100,990,971.3,18.7,1.94,16.74,0.927,0.979,0.908,41.88,41.02,164.1,27562.3
1967-04-10,1966,7,28,2532,148,0.0587,1100,990,972.4,17.6,1.94,15.68,0.92,0.974,0.896,38.9,37.88,151.5,25456.2
1967-04-17,1966,7,29,3254,177.6,0.0543,1100,990,974.1,15.9,1.94,13.97,0.901,0.97,0.874,33.95,32.93,131.7,22127.8
1967-04-24,1966,7,30,3373,217,0.0644,1100,990,974.4,15.6,1.94,13.71,0.897,0.97,0.87,33.17,32.18,128.7,21623.6
1967-05-01,1966,8,31,2981,321,0.108,1100,990,973.5,16.5,1.94,14.59,0.909,0.97,0.881,35.76,34.69,138.8,23310
1967-05-08,1966,8,32,2570,321,0.125,1100,990,972.5,17.5,1.94,15.58,0.919,0.973,0.895,38.64,37.6,150.4,25268.4
1967-05-15,1966,8,33,2292,314.6,0.137,1100,990,971.8,18.2,1.94,16.25,0.925,0.977,0.904,40.55,39.63,158.5,26631.3
1967-05-22,1966,8,34,2116,276,0.13,1100,990,971.4,18.6,1.94,16.68,0.927,0.98,0.908,41.7,40.85,163.4,27452.4
1967-05-29,1966,8,35,1964,265.1,0.135,1100,990,971,19,1.94,17.08,0.929,0.98,0.911,42.8,41.95,167.8,28187.8
1967-06-05,1966,9,36,1802,257,0.143,1100,990,970.5,19.5,1.94,17.6,0.932,0.98,0.913,44.23,43.34,173.4,29126.2
1967-06-12,1966,9,37,1606,257,0.16,1100,990,969.8,20.2,1.93,18.24,0.935,0.98,0.916,45.98,45.06,180.2,30279.6
1967-06-19,1966,9,38,1407,257,0.183,1093,990,969.2,20.8,1.84,18.97,0.937,0.98,0.918,47.64,46.69,186.8,31374.4
1967-06-26,1966,9,39,1179,248.4,0.211,930.6,990,968.5,21.5,1.27,20.26,0.937,0.98,0.918,43.28,42.41,169.6,28500.3
1967-07-03,1966,10,40,1009,227,0.226,782,990,967.9,22.1,0.98,21.11,0.936,0.977,0.915,42.91,41.95,148,24857.3
1967-07-10,1966,10,41,799,227,0.286,572,990,967.1,22.9,0.655,22.25,0.929,0.974,0.905,38.61,37.63,112.9,18965
1967-07-17,1966,10,42,645.2,227,0.353,418.2,990,966.5,23.5,0.578,22.94,0.935,0.979,0.916,43.98,43.06,86.12,14467.4
1967-07-24,1966,10,43,560.4,227,0.405,333.4,990,966.1,23.9,0.415,23.46,0.922,0.97,0.895,35.38,34.33,68.66,11534.1
1967-07-31,1966,10,44,505.4,190.1,0.376,315.2,990,965.9,24.1,0.381,23.74,0.919,0.97,0.892,33.74,32.72,65.45,10994.9
1967-08-07,1966,11,45,463.2,184,0.398,279.2,990,965.7,24.3,0.323,23.99,0.912,0.97,0.884,29.94,29.04,58.09,9758.95
1967-08-14,1966,11,46,435.1,184,0.423,251.1,990,965.6,24.4,0.281,24.16,0.905,0.97,0.878,26.91,26.1,52.21,8770.64
1967-08-21,1966,11,47,409.8,184,0.449,225.8,990,965.4,24.6,0.353,24.2,0.915,0.974,0.892,34.85,34.01,47.76,8023.97
1967-08-28,1966,11,48,377.5,164.3,0.435,213.2,990,965.3,24.7,0.347,24.37,0.919,0.976,0.896,35.95,35.12,45.59,7658.59
1967-09-04,1966,12,49,350.3,138,0.394,212.3,990,965.2,24.8,0.387,24.46,0.925,0.977,0.904,40.14,39.27,45.97,7723.6
1967-09-11,1966,12,50,330.8,138,0.417,192.8,990,965.1,24.9,0.397,24.55,0.933,0.98,0.914,43.28,42.42,42.42,7126.06
1967-09-18,1966,12,51,312.8,138,0.441,174.8,990,965,25,0.342,24.69,0.927,0.974,0.903,39.23,38.23,38.23,6422.61
1967-09-25,1966,12,52,288.3,134,0.465,154.3,990,964.9,25.1,0.285,24.86,0.919,0.97,0.892,34.57,33.55,33.55,5635.84
1967-10-02,1967,1,1,270,110,0.407,160,990,964.8,25.2,0.297,24.92,0.921,0.97,0.894,36.04,34.95,34.95,5872.37
1967-10-09,1967,1,2,260.1,110,0.423,150.1,990,964.7,25.3,0.271,24.99,0.917,0.97,0.89,33.74,32.73,32.73,5498.24
1967-10-16,1967,1,3,276,110,0.4,166,990,964.8,25.2,0.315,24.88,0.923,0.973,0.899,37.39,36.41,36.41,6116.71
1967-10-23,1967,1,4,300.7,110,0.366,190.7,990,964.9,25.1,0.387,24.71,0.932,0.98,0.913,43.06,42.19,42.19,7087.52
1967-10-30,1967,1,5,300.1,107.1,0.358,192.9,990,964.9,25.1,0.395,24.7,0.933,0.979,0.913,43.59,42.69,42.69,7171.55
1967-11-06,1967,2,6,340.6,106,0.312,234.6,990,965.1,24.9,0.285,24.61,0.906,0.971,0.88,29.1,28.29,49.81,8368.44
1967-11-13,1967,2,7,388.6,106,0.273,282.6,990,965.3,24.7,0.321,24.34,0.913,0.97,0.885,30.78,29.86,59.71,10031.7
1967-11-20,1967,2,8,428,112.9,0.264,315.1,990,965.5,24.5,0.375,24.1,0.92,0.97,0.892,34.24,33.22,66.43,11160.3
1967-11-27,1967,2,9,440.1,119.1,0.271,321,990,965.6,24.4,0.385,24.03,0.921,0.97,0.893,34.82,33.78,67.56,11349.5
1967-12-04,1967,3,10,487.5,126,0.259,361.5,990,965.8,24.2,0.458,23.75,0.928,0.974,0.904,39.06,38.05,76.1,12785.5
1967-12-11,1967,3,11,551,118,0.214,433,990,966.1,23.9,0.596,23.32,0.938,0.98,0.919,46.44,45.51,91.03,15292.3
1967-12-18,1967,3,12,601.2,122.6,0.204,478.7,990,966.3,23.7,0.535,23.16,0.926,0.973,0.901,38.21,37.21,97.95,16455.7
1967-12-25,1967,3,13,674.6,126,0.187,548.6,990,966.6,23.4,0.598,22.8,0.928,0.972,0.902,37.92,36.88,110.6,18585.2
1968-01-01,1967,4,14,757.1,139,0.184,618.1,990,966.9,23.1,0.727,22.34,0.934,0.979,0.915,42.17,41.28,123.9,20807.6
1968-01-08,1967,4,15,932.4,139,0.15,793.4,990,967.6,22.4,0.964,21.42,0.935,0.977,0.913,42.23,41.26,151.9,25517.7
1968-01-15,1967,4,16,1579,140.6,0.0938,1073,990,969.7,20.3,1.79,18.49,0.934,0.98,0.916,45.36,44.45,177.8,29869.1
1968-01-22,1967,4,17,2793,150,0.0543,1100,990,973,17,1.94,15.05,0.913,0.972,0.888,37.08,36.04,144.1,24216.7
1968-01-29,1967,4,18,3817,176.9,0.0463,1100,990,975.3,14.7,1.94,12.8,0.882,0.97,0.855,30.47,29.55,118.2,19858.8
1968-02-05,1967,5,19,5115,197,0.0386,1100,990.02,977.7,12.3,1.93,10.41,0.864,0.97,0.838,24.24,23.51,94.06,15802
1968-02-12,1967,5,20,5021,197,0.0393,1100,990.01,977.5,12.5,1.94,10.55,0.864,0.97,0.838,24.57,23.84,95.35,16018.1
1968-02-19,1967,5,21,4499,197,0.0438,1100,990,976.6,13.4,1.94,11.47,0.864,0.97,0.838,26.71,25.91,103.6,17410.5
1968-02-26,1967,5,22,4470,247.6,0.0555,1100,990,976.5,13.5,1.94,11.52,0.864,0.97,0.838,26.83,26.02,104.1,17488.7
1968-03-04,1967,6,23,4205,315,0.075,1100,990,976.1,13.9,1.94,12,0.865,0.97,0.839,28.02,27.18,108.7,18263.1
1968-03-11,1967,6,24,3929,239,0.0608,1100,990,975.5,14.5,1.94,12.53,0.875,0.97,0.849,29.59,28.7,114.8,19286.9
1968-03-18,1967,6,25,3839,239,0.0623,1100,990,975.3,14.7,1.94,12.72,0.88,0.97,0.853,30.17,29.27,117.1,19668
1968-03-25,1967,6,26,4746,239,0.0507,1100,990.01,977,13,1.94,11.04,0.864,0.97,0.838,25.75,24.98,99.91,16785
1968-04-01,1967,7,27,5389,295,0.0547,1100,990.04,978.1,11.9,1.93,10,0.37,0.416,0.359,10.03,9.725,38.9,6535.25
1968-04-08,1967,7,28,5298,334.4,0.0633,1100,990.03,978,12.1,1.93,10.13,0.494,0.554,0.479,13.7,13.29,53.16,8930.13
1968-04-15,1967,7,29,4562,364,0.0799,1100,990,976.7,13.3,1.94,11.35,0.864,0.97,0.838,26.44,25.65,102.6,17235.3
1968-04-22,1967,7,30,3918,364,0.0931,1100,990,975.5,14.5,1.94,12.56,0.876,0.97,0.85,29.68,28.79,115.2,19349.6
1968-04-29,1967,7,31,3381,333.3,0.0986,1100,990,974.4,15.6,1.94,13.69,0.897,0.97,0.87,33.12,32.13,128.5,21588
1968-05-06,1967,8,32,2919,321,0.11,1100,990,973.3,16.7,1.94,14.74,0.91,0.97,0.883,36.19,35.1,140.4,23590.5
1968-05-13,1967,8,33,2565,321,0.125,1100,990,972.5,17.5,1.94,15.59,0.919,0.973,0.895,38.67,37.63,150.5,25289.5
1968-05-20,1967,8,34,2301,321,0.14,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.49,39.57,158.3,26588.8
1968-05-27,1967,8,35,2078,302.7,0.146,1100,990,971.3,18.7,1.94,16.77,0.928,0.98,0.909,41.97,41.11,164.5,27629.1
1968-06-03,1967,9,36,1771,257,0.145,1100,990,970.4,19.6,1.94,17.7,0.932,0.98,0.914,44.5,43.61,174.5,29308.8
1968-06-10,1967,9,37,1497,257,0.173,1100,990,969.5,20.5,1.9,18.63,0.936,0.98,0.917,47,46.06,184.3,30955.1
1968-06-17,1967,9,38,1180,257,0.218,923,990,968.5,21.5,1.25,20.29,0.937,0.98,0.918,43.01,42.14,168.6,28319.4
1968-06-24,1967,9,39,1098,257,0.234,841.4,990,968.2,21.8,1.04,20.75,0.934,0.976,0.911,39.95,38.99,156,26203.2
1968-07-01,1967,10,40,966.9,227,0.235,739.9,990,967.8,22.2,0.937,21.3,0.938,0.978,0.916,44.69,43.7,141.6,23782.2
1968-07-08,1967,10,41,843.9,227,0.269,616.9,990,967.3,22.7,0.737,21.99,0.933,0.977,0.912,41.36,40.42,121.3,20373.5
1968-07-15,1967,10,42,729,227,0.312,502,990,966.8,23.2,0.528,22.66,0.921,0.97,0.894,34.26,33.23,99.69,16747.1
1968-07-22,1967,10,43,657.2,227,0.345,430.2,990,966.5,23.5,0.602,22.87,0.937,0.98,0.918,45.2,44.3,88.59,14883.9
1968-07-29,1967,10,44,602.6,202.4,0.336,400.2,990,966.3,23.7,0.537,23.16,0.933,0.979,0.914,42.41,41.53,83.06,13953.7
1968-08-05,1967,11,45,558.8,186.6,0.334,372.2,990,966.1,23.9,0.482,23.4,0.929,0.975,0.907,39.7,38.73,77.46,13013
1968-08-12,1967,11,46,519.5,202,0.389,317.5,990,965.9,24.1,0.387,23.67,0.92,0.97,0.892,33.89,32.88,65.76,11047
1968-08-19,1967,11,47,478.1,202,0.423,276.1,990,965.8,24.2,0.321,23.93,0.911,0.97,0.884,29.51,28.63,57.25,9618.64
1968-08-26,1967,11,48,454.5,194,0.427,260.5,990,965.6,24.4,0.297,24.06,0.907,0.97,0.88,27.89,27.05,54.1,9088.65
1968-09-02,1967,12,49,429.6,146,0.34,283.6,990,965.5,24.5,0.327,24.14,0.913,0.97,0.885,30.65,29.73,59.46,9988.81
1968-09-09,1967,12,50,409.4,146,0.357,263.4,990,965.4,24.6,0.296,24.26,0.908,0.97,0.881,28.46,27.6,55.21,9274.64
1968-09-16,1967,12,51,387.2,146,0.377,241.2,990,965.3,24.7,0.264,24.4,0.902,0.97,0.875,26.02,25.24,50.49,8481.88
1968-09-23,1967,12,52,364.8,146,0.4,218.8,990,965.2,24.8,0.37,24.41,0.92,0.976,0.898,37.65,36.79,46.97,7890.32
1968-09-30,1967,12,53,340.4,123.7,0.363,216.7,990,965.1,24.9,0.401,24.5,0.926,0.977,0.905,41.2,40.3,47.07,7907.93
1968-10-07,1968,1,1,316.6,115.7,0.365,200.9,990,965,25,0.422,24.6,0.935,0.98,0.916,45.31,44.4,44.4,7459.75
1968-10-14,1968,1,2,297.6,110,0.37,187.6,990,964.9,25.1,0.377,24.73,0.931,0.98,0.912,42.36,41.5,41.5,6971.44
1968-10-21,1968,1,3,286.6,110,0.384,176.6,990,964.8,25.2,0.344,24.81,0.927,0.976,0.905,39.85,38.88,38.88,6532.53
1968-10-28,1968,1,4,282,108.3,0.384,173.7,990,964.8,25.2,0.336,24.84,0.926,0.974,0.903,39.19,38.18,38.18,6414.92
1968-11-04,1968,2,5,304,106,0.35,198,990,964.9,25.1,0.412,24.66,0.934,0.979,0.914,44.72,43.78,43.78,7354.37
1968-11-11,1968,2,6,330.7,106,0.321,224.7,990,965.1,24.9,0.301,24.65,0.909,0.973,0.885,31.27,30.46,47.99,8062.41
1968-11-18,1968,2,7,390.5,106,0.272,284.5,990,965.3,24.7,0.325,24.33,0.913,0.97,0.886,30.98,30.05,60.1,10097.3
1968-11-25,1968,2,8,448.4,108.9,0.243,339.5,990,965.6,24.4,0.416,23.97,0.924,0.971,0.897,36.87,35.81,71.62,12031.7
1968-12-02,1968,3,9,488.5,126,0.258,362.5,990,965.8,24.2,0.459,23.74,0.928,0.974,0.904,39.17,38.16,76.32,12821.6
1968-12-09,1968,3,10,523.6,120.3,0.23,403.3,990,966,24,0.536,23.51,0.934,0.98,0.915,43.43,42.54,85.08,14294
1968-12-16,1968,3,11,568.5,118,0.208,450.5,990,966.2,23.8,0.603,23.24,0.936,0.979,0.916,45.72,44.76,94.08,15804.8
1968-12-23,1968,3,12,620,118,0.19,502,990,966.4,23.6,0.513,23.11,0.922,0.97,0.895,34.98,33.93,101.8,17100.5
1968-12-30,1968,3,13,671.8,133,0.198,538.8,990,966.6,23.4,0.579,22.83,0.926,0.971,0.899,37.26,36.17,108.5,18229
1969-01-06,1968,4,14,716.7,139,0.194,577.7,990,966.8,23.2,0.652,22.58,0.93,0.975,0.908,39.68,38.7,116.1,19504.7
1969-01-13,1968,4,15,774.4,139,0.18,635.4,990,967,23,0.76,22.24,0.936,0.98,0.917,43.22,42.35,127,21343.5
1969-01-20,1968,4,16,858.7,139,0.162,719.7,990,967.3,22.7,0.875,21.79,0.937,0.977,0.915,44.49,43.5,140.7,23640.6
1969-01-27,1968,4,17,944,145.6,0.154,798.4,990,967.7,22.3,0.916,21.41,0.931,0.974,0.907,39.02,38.01,152,25540.8
1969-02-03,1968,5,18,1067,162,0.152,905.3,990,968.1,21.9,1.18,20.71,0.937,0.98,0.918,43.06,42.2,168.8,28355.7
1969-02-10,1968,5,19,1207,162,0.135,1035,990,968.6,21.4,1.57,19.88,0.939,0.98,0.92,47.3,46.36,185.4,31151.7
1969-02-17,1968,5,20,1866,162,0.0906,1100,990,970.6,19.4,1.92,17.5,0.931,0.979,0.911,43.95,43.02,172.1,28911.8
1969-02-24,1968,5,21,4090,205.7,0.05,1100,990.01,975.7,14.3,1.94,12.35,0.757,0.831,0.735,26.11,25.33,101.3,17021.8
1969-03-03,1968,6,22,6295,315,0.0502,1100,990.11,979.4,10.7,1.9,8.809,0,0,0,0,0,0,0
1969-03-10,1968,6,23,6716,315,0.0469,1100,990.15,979.9,10.2,1.89,8.321,0,0,0,0,0,0,0
1969-03-17,1968,6,24,7078,315,0.0445,1100,990.18,980.3,9.83,1.88,7.952,0,0,0,0,0,0,0
1969-03-24,1968,6,25,7773,315,0.0405,1100,990.27,981,9.25,1.85,7.405,0,0,0,0,0,0,0
1969-03-31,1968,6,26,8443,357,0.0423,1100,990.43,981.5,8.92,1.82,7.095,0,0,0,0,0,0,0
1969-04-07,1968,7,27,8242,364,0.0442,1100,990.38,981.4,9,1.83,7.169,0,0,0,0,0,0,0
1969-04-14,1968,7,28,7460,364,0.0488,1100,990.22,980.7,9.49,1.86,7.632,0,0,0,0,0,0,0
1969-04-21,1968,7,29,6415,364,0.0569,1100,990.12,979.6,10.6,1.9,8.663,0,0,0,0,0,0,0
1969-04-28,1968,7,30,5390,350.3,0.065,1100,990.04,978.1,11.9,1.93,10,0.494,0.554,0.479,13.7,13.29,53.16,8930.81
1969-05-05,1968,8,31,4451,340,0.0767,1100,990,976.5,13.5,1.94,11.55,0.865,0.97,0.839,26.95,26.14,104.6,17568.6
1969-05-12,1968,8,32,3698,340,0.0922,1100,990,975,15,1.94,13.02,0.885,0.97,0.859,31.09,30.15,120.6,20264.1
1969-05-19,1968,8,33,3133,340,0.109,1100,990,973.8,16.2,1.94,14.24,0.904,0.97,0.877,34.74,33.7,134.8,22647.1
1969-05-26,1968,8,34,2668,333.3,0.125,1100,990,972.7,17.3,1.94,15.35,0.917,0.972,0.891,37.95,36.88,147.5,24782.9
1969-06-02,1968,9,35,2292,293,0.128,1100,990,971.8,18.2,1.94,16.25,0.925,0.977,0.904,40.55,39.63,158.5,26630.5
1969-06-09,1968,9,36,1991,293,0.148,1100,990,971,19,1.94,17.01,0.929,0.98,0.91,42.62,41.77,167.1,28068.6
1969-06-16,1968,9,37,1701,293,0.173,1100,990,970.1,19.9,1.94,17.93,0.933,0.98,0.915,45.13,44.23,176.9,29723.3
1969-06-23,1968,9,38,1455,293,0.202,1096,990,969.3,20.7,1.87,18.79,0.936,0.98,0.918,47.29,46.34,185.4,31142.7
1969-06-30,1968,9,39,1228,261.3,0.213,966.7,990,968.6,21.4,1.38,20.01,0.938,0.98,0.919,44.45,43.56,174.2,29272.3
1969-07-07,1968,10,40,1105,256,0.232,848.9,990,968.2,21.8,1.06,20.71,0.934,0.977,0.912,40.25,39.31,157.2,26413.1
1969-07-14,1968,10,41,996.9,256,0.257,740.9,990,967.9,22.1,0.918,21.21,0.935,0.976,0.913,42.7,41.69,140.6,23616.7
1969-07-21,1968,10,42,890.7,256,0.288,634.7,990,967.5,22.5,0.775,21.76,0.935,0.978,0.915,42.2,41.3,123.9,20815
1969-07-28,1968,10,43,793.7,232.9,0.293,560.9,990,967.1,22.9,0.635,22.29,0.928,0.972,0.902,37.93,36.86,110.6,18577.1
1969-08-04,1968,11,44,709.9,202,0.285,507.9,990,966.7,23.3,0.537,22.72,0.922,0.97,0.895,34.8,33.75,101.3,17011.8
1969-08-11,1968,11,45,647.8,202,0.312,445.8,990,966.5,23.5,0.604,22.91,0.936,0.979,0.916,44.47,43.53,91.64,15395.7
1969-08-18,1968,11,46,588.8,202,0.343,386.8,990,966.2,23.8,0.512,23.24,0.932,0.978,0.911,41.05,40.14,80.27,13485.4
1969-08-25,1968,11,47,550.8,202,0.367,348.8,990,966.1,23.9,0.441,23.48,0.925,0.971,0.898,37.16,36.07,72.15,12121.2
1969-09-01,1968,12,48,515.9,146,0.283,369.9,990,965.9,24.1,0.475,23.6,0.929,0.976,0.906,39.78,38.81,77.62,13040.5
1969-09-08,1968,12,49,478.2,146,0.305,332.2,990,965.8,24.2,0.407,23.84,0.923,0.97,0.895,35.83,34.76,69.52,11678.7
1969-09-15,1968,12,50,457.1,146,0.32,311.1,990,965.7,24.3,0.371,23.97,0.919,0.97,0.891,33.59,32.59,65.17,10948.9
1969-09-22,1968,12,51,437.2,146,0.334,291.2,990,965.6,24.4,0.339,24.09,0.915,0.97,0.887,31.46,30.52,61.04,10254.5
1969-09-29,1968,12,52,421.4,127.4,0.302,293.9,990,965.5,24.5,0.342,24.16,0.915,0.97,0.888,31.87,30.92,61.83,10388.2
1969-10-06,1969,1,1,419.9,120,0.286,299.9,990,965.5,24.5,0.351,24.16,0.916,0.97,0.889,32.56,31.58,63.17,10612.4
1969-10-13,1969,1,2,437,120,0.275,317,990,965.6,24.4,0.379,24.05,0.92,0.97,0.892,34.39,33.36,66.72,11208.3
1969-10-20,1969,1,3,449.8,120,0.267,329.8,990,965.6,24.4,0.4,23.98,0.922,0.97,0.895,35.76,34.69,69.38,11655
1969-10-27,1969,1,4,464.9,118.3,0.254,346.6,990,965.7,24.3,0.43,23.88,0.925,0.971,0.899,37.56,36.48,72.96,12257.2
1969-11-03,1969,2,5,484.2,114,0.236,370.2,990,965.8,24.2,0.472,23.75,0.929,0.976,0.907,40.07,39.11,78.22,13141.4
1969-11-10,1969,2,6,495.4,114,0.23,381.4,990,965.8,24.2,0.493,23.68,0.931,0.979,0.911,41.23,40.35,80.69,13556.5
1969-11-17,1969,2,7,531.6,114,0.215,417.6,990,966,24,0.565,23.44,0.936,0.98,0.917,44.93,44.04,88.07,14795.9
1969-11-24,1969,2,8,607,114,0.188,493,990,966.3,23.7,0.557,23.12,0.928,0.973,0.903,39.14,38.11,100.8,16942.1
1969-12-01,1969,3,9,663,126,0.19,537,990,966.6,23.4,0.576,22.87,0.926,0.971,0.899,37.19,36.1,108.3,18196.7
1969-12-08,1969,3,10,733.2,126,0.172,607.2,990,966.8,23.2,0.706,22.46,0.933,0.978,0.913,41.6,40.69,122.1,20510.2
1969-12-15,1969,3,11,790.6,126,0.16,664.6,990,967.1,22.9,0.815,22.12,0.938,0.98,0.919,45.07,44.17,132.5,22260.4
1969-12-22,1969,3,12,859.6,126,0.147,733.6,990,967.3,22.7,0.877,21.78,0.935,0.976,0.913,43.5,42.48,143.1,24033
1969-12-29,1969,3,13,908.2,139.7,0.154,768.5,990,967.5,22.5,0.85,21.62,0.929,0.971,0.902,37.84,36.76,147,24701
1970-01-05,1969,4,14,986.8,150,0.152,836.8,990,967.8,22.2,1.01,21.15,0.934,0.977,0.912,40.51,39.57,158.3,26593.4
1970-01-12,1969,4,15,1132,150,0.133,981.6,990,968.3,21.7,1.39,20.29,0.939,0.98,0.92,45.83,44.91,179.7,30182.8
1970-01-19,1969,4,16,1371,150,0.11,1097,990,969.1,20.9,1.85,19.08,0.937,0.98,0.919,48.12,47.16,188.6,31692
1970-01-26,1969,4,17,1680,156.7,0.0933,1100,990,970.1,19.9,1.93,18.01,0.934,0.98,0.915,45.34,44.43,177.7,29859.5
1970-02-02,1969,5,18,2006,197,0.0985,1100,990,971.1,18.9,1.94,16.98,0.929,0.98,0.91,42.52,41.66,166.7,27998.4
1970-02-09,1969,5,19,2471,197,0.0804,1100,990,972.2,17.8,1.94,15.82,0.921,0.975,0.898,39.31,38.32,153.3,25752.3
1970-02-16,1969,5,20,3546,197,0.0562,1100,990,974.7,15.3,1.94,13.35,0.89,0.97,0.863,32.07,31.1,124.4,20901.5
1970-02-23,1969,5,21,4363,213.9,0.0489,1100,990,976.3,13.7,1.94,11.71,0.865,0.97,0.839,27.32,26.5,106,17808.4
1970-03-02,1969,6,22,4647,315,0.0678,1100,990,976.9,13.1,1.94,11.2,0.864,0.97,0.838,26.08,25.3,101.2,16999.2
1970-03-09,1969,6,23,4829,315,0.0652,1100,990,977.2,12.8,1.94,10.86,0.864,0.97,0.838,25.3,24.54,98.17,16493.4
1970-03-16,1969,6,24,4776,315,0.066,1100,990,977.1,12.9,1.94,10.96,0.864,0.97,0.838,25.53,24.76,99.05,16640.9
1970-03-23,1969,6,25,4441,315,0.071,1100,990,976.5,13.5,1.94,11.57,0.864,0.97,0.838,26.96,26.15,104.6,17571.2
1970-03-30,1969,6,26,4053,300.7,0.0742,1100,990,975.8,14.2,1.94,12.28,0.87,0.97,0.844,28.82,27.96,111.8,18786.2
1970-04-06,1969,7,27,3842,295,0.0768,1100,990,975.3,14.7,1.94,12.71,0.879,0.97,0.853,30.16,29.25,117,19656.7
1970-04-13,1969,7,28,3491,295,0.0845,1100,990,974.6,15.4,1.94,13.46,0.893,0.97,0.866,32.42,31.44,125.8,21130.5
1970-04-20,1969,7,29,3131,295,0.0944,1100,990,973.8,16.2,1.94,14.24,0.905,0.97,0.877,34.75,33.71,134.8,22652.4
1970-04-27,1969,7,30,2716,286.9,0.106,1100,990,972.8,17.2,1.94,15.23,0.916,0.971,0.889,37.61,36.53,146.1,24549
1970-05-04,1969,8,31,2348,276,0.118,1100,990,971.9,18.1,1.94,16.12,0.924,0.976,0.902,40.18,39.23,156.9,26362
1970-05-11,1969,8,32,2059,276,0.134,1100,990,971.2,18.8,1.94,16.83,0.928,0.98,0.909,42.12,41.26,165,27727.7
1970-05-18,1969,8,33,1762,276,0.157,1100,990,970.3,19.7,1.94,17.73,0.933,0.98,0.914,44.59,43.7,174.8,29365
1970-05-25,1969,8,34,1515,276,0.183,1100,990,969.5,20.5,1.89,18.57,0.936,0.98,0.917,46.87,45.94,183.7,30869.8
1970-06-01,1969,9,35,1303,210,0.162,1068,990,968.9,21.1,1.72,19.43,0.938,0.98,0.919,47.7,46.74,187,31410.7
1970-06-08,1969,9,36,1129,210,0.186,918.6,990,968.3,21.7,1.23,20.47,0.937,0.98,0.918,43.19,42.32,169.3,28435.9
1970-06-15,1969,9,37,1006,210,0.209,795.7,990,967.9,22.1,0.982,21.12,0.935,0.976,0.913,41.96,40.97,150.3,25250.1
1970-06-22,1969,9,38,866.5,210,0.243,656.5,990,967.4,22.6,0.81,21.82,0.937,0.98,0.918,43.86,42.96,128.9,21652.3
1970-06-29,1969,9,39,744,192.9,0.259,551.2,990,966.9,23.1,0.61,22.51,0.927,0.972,0.901,37.61,36.55,109.6,18420.8
1970-07-06,1969,10,40,666.8,186,0.279,480.8,990,966.6,23.4,0.546,22.89,0.926,0.973,0.901,37.89,36.89,97.2,16330.1
1970-07-13,1969,10,41,602.1,186,0.309,416.1,990,966.3,23.7,0.567,23.13,0.936,0.98,0.917,44.14,43.26,86.52,14535.7
1970-07-20,1969,10,42,565.2,221.1,0.391,344,990,966.1,23.9,0.433,23.42,0.924,0.971,0.898,36.53,35.48,70.96,11921.9
1970-07-27,1969,10,43,541.4,214.7,0.396,326.7,990,966,24,0.403,23.56,0.921,0.97,0.894,34.77,33.73,67.46,11333.9
1970-08-03,1969,11,44,505.1,184,0.364,321.1,990,965.9,24.1,0.391,23.74,0.92,0.97,0.893,34.39,33.36,66.72,11209.7
1970-08-10,1969,11,45,475,184,0.387,291,990,965.7,24.3,0.341,23.92,0.914,0.97,0.887,31.21,30.28,60.55,10173.1
1970-08-17,1969,11,46,456.6,184,0.403,272.6,990,965.7,24.3,0.313,24.03,0.91,0.97,0.883,29.23,28.36,56.71,9527.99
1970-08-24,1969,11,47,436.7,184,0.422,252.7,990,965.6,24.4,0.283,24.15,0.905,0.97,0.878,27.09,26.28,52.56,8830.41
1970-08-31,1969,11,48,414.7,144.6,0.348,270.2,990,965.5,24.5,0.306,24.23,0.91,0.97,0.882,29.2,28.32,56.64,9515.99
1970-09-07,1969,12,49,389,141.4,0.364,247.5,990,965.3,24.7,0.272,24.38,0.904,0.97,0.877,26.75,25.94,51.89,8717.35
1970-09-14,1969,12,50,371.4,146,0.393,225.4,990,965.3,24.7,0.313,24.43,0.909,0.973,0.884,31.45,30.64,47.71,8016.05
1970-09-21,1969,12,51,347.3,146,0.421,201.3,990,965.1,24.9,0.426,24.44,0.935,0.98,0.916,45.1,44.2,44.2,7425.26
1970-09-28,1969,12,52,336.7,131.1,0.39,205.6,990,965.1,24.9,0.441,24.48,0.936,0.98,0.917,46.19,45.27,45.27,7604.52
1970-10-05,1970,1,1,327.8,120,0.366,207.8,990,965,25,0.446,24.51,0.937,0.98,0.918,46.81,45.88,45.88,7707.2
1970-10-12,1970,1,2,323.1,120,0.372,203.1,990,965,25,0.43,24.55,0.936,0.98,0.917,45.77,44.85,44.85,7535.39
1970-10-19,1970,1,3,323.1,120,0.372,203.1,990,965,25,0.43,24.55,0.936,0.98,0.917,45.77,44.85,44.85,7535.39
1970-10-26,1970,1,4,324.8,119.1,0.367,205.6,990,965,25,0.439,24.54,0.936,0.98,0.918,46.34,45.41,45.41,7628.7
1970-11-02,1970,2,5,337,114,0.339,223,990,965.1,24.9,0.308,24.61,0.908,0.973,0.883,31.42,30.62,47.51,7981.25
1970-11-09,1970,2,6,361.6,114,0.316,247.6,990,965.2,24.8,0.271,24.52,0.903,0.97,0.876,26.89,26.08,52.17,8764.05
1970-11-16,1970,2,7,398.7,114,0.286,284.7,990,965.4,24.6,0.326,24.28,0.913,0.97,0.886,30.96,30.03,60.07,10091
1970-11-23,1970,2,8,417.5,114,0.273,303.5,990,965.5,24.5,0.356,24.17,0.917,0.97,0.89,32.99,32,64,10751.7
1970-11-30,1970,2,9,447.8,124.3,0.278,323.5,990,965.6,24.4,0.39,23.99,0.921,0.97,0.893,35.06,34.01,68.01,11426.5
1970-12-07,1970,3,10,498.4,122.6,0.247,375.9,990,965.8,24.2,0.484,23.67,0.93,0.976,0.907,40.57,39.6,79.19,13304.5
1970-12-14,1970,3,11,556.6,118,0.212,438.6,990,966.1,23.9,0.608,23.29,0.939,0.98,0.92,47.01,46.07,92.13,15478.2
1970-12-21,1970,3,12,612.4,118,0.193,494.4,990,966.3,23.7,0.56,23.09,0.928,0.973,0.903,39.25,38.21,101,16975
1970-12-28,1970,3,13,683.5,127,0.186,556.5,990,966.6,23.4,0.611,22.76,0.928,0.973,0.903,38.43,37.38,112.1,18839.6
1971-01-04,1970,4,14,765.2,139,0.182,626.2,990,967,23,0.742,22.3,0.935,0.979,0.915,42.66,41.77,125.3,21049.8
1971-01-11,1970,4,15,829.7,139,0.168,690.7,990,967.2,22.8,0.865,21.92,0.939,0.98,0.921,46.49,45.56,136.7,22960.1
1971-01-18,1970,4,16,902.2,139,0.154,763.2,990,967.5,22.5,0.864,21.63,0.931,0.973,0.905,39.42,38.35,146.5,24617
1971-01-25,1970,4,17,967.8,139,0.144,828.8,990,967.8,22.2,0.985,21.24,0.934,0.977,0.912,40.3,39.36,157.5,26453
1971-02-01,1970,5,18,1044,162,0.155,881.6,990,968,22,1.12,20.84,0.936,0.979,0.917,42.16,41.29,165.2,27748.5
1971-02-08,1970,5,19,1139,162,0.142,977.4,990,968.3,21.7,1.38,20.28,0.939,0.98,0.92,45.62,44.71,178.8,30046.7
1971-02-15,1970,5,20,1437,162,0.114,1096,990,969.3,20.7,1.86,18.86,0.937,0.98,0.918,47.45,46.5,186,31245.5
1971-02-22,1970,5,21,1921,162,0.0847,1100,990,970.8,19.2,1.94,17.23,0.93,0.98,0.911,43.22,42.35,169.4,28459.9
1971-03-01,1970,6,22,2262,239,0.106,1100,990,971.7,18.3,1.94,16.33,0.925,0.978,0.905,40.75,39.84,159.3,26770.6
1971-03-08,1970,6,23,2649,239,0.0904,1100,990,972.7,17.3,1.94,15.39,0.917,0.972,0.892,38.08,37.01,148.1,24873.9
1971-03-15,1970,6,24,2965,239,0.0807,1100,990,973.4,16.6,1.94,14.63,0.909,0.97,0.882,35.87,34.79,139.2,23380
1971-03-22,1970,6,25,3114,239,0.0767,1100,990,973.8,16.2,1.94,14.27,0.905,0.97,0.878,34.83,33.78,135.1,22702.5
1971-03-29,1970,6,26,3043,226.4,0.0744,1100,990,973.6,16.4,1.94,14.44,0.907,0.97,0.88,35.32,34.26,137,23022.9
1971-04-05,1970,7,27,2841,217,0.0764,1100,990,973.1,16.9,1.94,14.93,0.912,0.97,0.885,36.73,35.64,142.5,23947.9
1971-04-12,1970,7,28,2577,217,0.0843,1100,990,972.5,17.5,1.94,15.56,0.919,0.973,0.894,38.59,37.54,150.2,25229.3
1971-04-19,1970,7,29,2333,217,0.0931,1100,990,971.9,18.1,1.94,16.16,0.925,0.977,0.903,40.28,39.34,157.4,26436.6
1971-04-26,1970,7,30,2139,209.9,0.0982,1100,990,971.4,18.6,1.94,16.62,0.927,0.979,0.908,41.56,40.7,162.8,27347
1971-05-03,1970,8,31,1927,192,0.0996,1100,990,970.9,19.1,1.94,17.2,0.93,0.98,0.911,43.13,42.26,169.1,28400.4
1971-05-10,1970,8,32,1749,192,0.11,1100,990,970.3,19.7,1.94,17.77,0.933,0.98,0.914,44.71,43.82,175.3,29444
1971-05-17,1970,8,33,1579,192,0.122,1100,990,969.7,20.3,1.92,18.34,0.935,0.98,0.916,46.24,45.31,181.3,30451.1
1971-05-24,1970,8,34,1434,192,0.134,1100,990,969.3,20.7,1.87,18.86,0.937,0.98,0.918,47.63,46.68,186.7,31367.3
1971-05-31,1970,8,35,1278,165.4,0.129,1083,990,968.8,21.2,1.76,19.47,0.939,0.98,0.92,48.5,47.53,190.1,31937.7
1971-06-07,1970,9,36,1138,182,0.161,955.9,990,968.3,21.7,1.33,20.34,0.938,0.98,0.919,44.7,43.8,175.2,29436.6
1971-06-14,1970,9,37,1017,210,0.207,806.5,990,967.9,22.1,0.98,21.08,0.934,0.975,0.91,40.64,39.64,151.7,25490.3
1971-06-21,1970,9,38,882.2,210,0.239,672.2,990,967.4,22.6,0.843,21.73,0.938,0.98,0.919,44.75,43.84,131.5,22097.2
1971-06-28,1970,9,39,739.6,196.3,0.265,543.3,990,966.9,23.1,0.596,22.55,0.926,0.971,0.9,37.09,36.02,108.1,18155.4
1971-07-05,1970,10,40,647,186,0.288,461,990,966.5,23.5,0.565,22.95,0.931,0.976,0.908,40.91,39.95,94.11,15809.8
1971-07-12,1970,10,41,574.7,186,0.324,388.7,990,966.2,23.8,0.512,23.3,0.932,0.978,0.912,41.39,40.49,80.98,13604.6
1971-07-19,1970,10,42,543.5,215.3,0.397,328.2,990,966,24,0.406,23.55,0.921,0.971,0.895,34.92,33.93,67.86,11401
1971-07-26,1970,10,43,506.1,220.9,0.436,285.3,990,965.9,24.1,0.335,23.79,0.913,0.97,0.885,30.37,29.46,58.93,9899.8
1971-08-02,1970,11,44,468,184,0.393,284,990,965.7,24.3,0.33,23.96,0.913,0.97,0.885,30.46,29.55,59.1,9928.78
1971-08-09,1970,11,45,449.9,184,0.409,265.9,990,965.6,24.4,0.303,24.07,0.909,0.97,0.881,28.52,27.66,55.33,9295.34
1971-08-16,1970,11,46,427.1,184,0.431,243.1,990,965.5,24.5,0.27,24.21,0.902,0.97,0.875,26.03,25.25,50.49,8482.77
1971-08-23,1970,11,47,408.4,184,0.451,224.4,990,965.4,24.6,0.35,24.21,0.915,0.974,0.892,34.63,33.8,47.47,7975.46
1971-08-30,1970,11,48,384.7,151.1,0.392,233.5,990,965.3,24.7,0.318,24.36,0.913,0.973,0.888,31.98,31.16,49.46,8309.96
1971-09-06,1970,12,49,365.7,138,0.377,227.7,990,965.2,24.8,0.279,24.49,0.903,0.971,0.877,28.15,27.37,47.96,8057.9
1971-09-13,1970,12,50,349.6,138,0.395,211.6,990,965.1,24.9,0.46,24.39,0.938,0.98,0.919,47.46,46.51,46.51,7813.26
1971-09-20,1970,12,51,338.8,138,0.407,200.8,990,965.1,24.9,0.423,24.48,0.935,0.98,0.916,45.08,44.18,44.18,7422.02
1971-09-27,1970,12,52,321.5,126,0.391,195.5,990,965,25,0.405,24.59,0.933,0.98,0.915,44.01,43.13,43.13,7245.12
1971-10-04,1971,1,1,302.5,110,0.364,192.5,990,964.9,25.1,0.393,24.69,0.933,0.98,0.914,43.49,42.61,42.61,7158.9
1971-10-11,1971,1,2,284.6,110,0.387,174.6,990,964.8,25.2,0.339,24.82,0.927,0.975,0.903,39.4,38.4,38.4,6451.88
1971-10-18,1971,1,3,279.7,110,0.394,169.7,990,964.8,25.2,0.324,24.86,0.925,0.972,0.899,38.25,37.19,37.19,6248.64
1971-10-25,1971,1,4,292.1,110,0.377,182.1,990,964.9,25.1,0.361,24.77,0.929,0.978,0.909,41.12,40.21,40.21,6755.7
1971-11-01,1971,2,5,322.8,106,0.328,216.8,990,965,25,0.328,24.66,0.912,0.974,0.889,34.15,33.33,46.58,7825.17
1971-11-08,1971,2,6,332.5,106,0.319,226.5,990,965.1,24.9,0.239,24.7,0.896,0.97,0.869,24.57,23.84,47.67,8008.68
1971-11-15,1971,2,7,336.7,106,0.315,230.7,990,965.1,24.9,0.245,24.67,0.898,0.97,0.871,25.05,24.3,48.59,8163.4
1971-11-22,1971,2,8,370,106,0.287,264,990,965.2,24.8,0.293,24.46,0.908,0.97,0.881,28.75,27.89,55.77,9369.9
1971-11-29,1971,2,9,405.3,114.6,0.283,290.7,990,965.4,24.6,0.335,24.24,0.915,0.97,0.887,31.6,30.66,61.31,10300.5
1971-12-06,1971,3,10,412.7,118,0.286,294.7,990,965.5,24.5,0.342,24.2,0.915,0.97,0.888,32.01,31.05,62.11,10433.7
1971-12-13,1971,3,11,438.9,118,0.269,320.9,990,965.6,24.4,0.384,24.04,0.921,0.97,0.893,34.82,33.78,67.56,11349.8
1971-12-20,1971,3,12,472.7,106,0.224,366.7,990,965.7,24.3,0.463,23.81,0.929,0.976,0.906,39.77,38.81,77.61,13038.8
1971-12-27,1971,3,13,527,108.6,0.206,418.5,990,966,24,0.564,23.46,0.936,0.98,0.917,45.07,44.17,88.33,14839.7
1972-01-03,1971,4,14,636.1,120,0.189,516.1,990,966.4,23.6,0.535,23.02,0.924,0.97,0.896,35.89,34.81,104.4,17543.6
1972-01-10,1971,4,15,693.9,136.3,0.196,557.6,990,966.7,23.3,0.614,22.71,0.928,0.974,0.904,38.42,37.41,112.2,18854.9
1972-01-17,1971,4,16,772.3,139,0.18,633.3,990,967,23,0.756,22.25,0.935,0.979,0.916,43.08,42.19,126.6,21262
1972-01-24,1971,4,17,802.7,139,0.173,663.7,990,967.1,22.9,0.813,22.08,0.938,0.98,0.919,44.91,44.01,132,22182.8
1972-01-31,1971,4,18,834.7,137.3,0.164,697.4,990,967.2,22.8,0.876,21.89,0.94,0.98,0.921,46.89,45.96,137.9,23162
1972-02-07,1971,5,19,825,137,0.166,688,990,967.2,22.8,0.857,21.94,0.939,0.98,0.921,46.36,45.43,136.3,22897
1972-02-14,1971,5,20,822.8,137,0.167,685.8,990,967.2,22.8,0.853,21.96,0.939,0.98,0.92,46.23,45.31,135.9,22834.6
1972-02-21,1971,5,21,834.7,105,0.126,729.7,990,967.2,22.8,0.941,21.82,0.942,0.98,0.923,49.02,48.03,144.1,24209.5
1972-02-28,1971,5,22,846.6,122.1,0.144,724.4,990,967.3,22.7,0.907,21.81,0.939,0.979,0.919,46.68,45.7,142.4,23925.9
1972-03-06,1971,6,23,937.1,129,0.137,808.1,990,967.6,22.4,0.933,21.42,0.932,0.975,0.909,39.56,38.58,154.3,25925.7
1972-03-13,1971,6,24,987.7,129,0.131,858.7,990,967.8,22.2,1.06,21.1,0.935,0.979,0.916,41.53,40.66,162.6,27325
1972-03-20,1971,6,25,1058,129,0.122,928.9,990,968.1,21.9,1.23,20.69,0.938,0.98,0.919,44.19,43.31,173.2,29101.5
1972-03-27,1971,6,26,1123,134.4,0.119,989.1,990,968.3,21.7,1.4,20.31,0.94,0.98,0.921,46.27,45.34,181.4,30471.7
1972-04-03,1971,7,27,1287,148,0.116,1079,990,968.8,21.2,1.76,19.44,0.938,0.98,0.92,48.25,47.28,189.1,31774
1972-04-10,1971,7,28,1554,148,0.0954,1100,990,969.7,20.3,1.92,18.42,0.935,0.98,0.917,46.46,45.53,182.1,30594.3
1972-04-17,1971,7,29,1720,148,0.0861,1100,990,970.2,19.8,1.94,17.86,0.933,0.98,0.915,44.96,44.06,176.2,29609.5
1972-04-24,1971,7,30,1853,148,0.0799,1100,990,970.6,19.4,1.94,17.43,0.931,0.98,0.912,43.78,42.9,171.6,28828.8
1972-05-01,1971,8,31,1867,192,0.103,1100,990,970.7,19.3,1.94,17.39,0.931,0.98,0.912,43.65,42.77,171.1,28744.1
1972-05-08,1971,8,32,1767,192,0.109,1100,990,970.3,19.7,1.94,17.71,0.932,0.98,0.914,44.54,43.65,174.6,29333
1972-05-15,1971,8,33,1689,204,0.121,1100,990,970.1,19.9,1.93,17.97,0.934,0.98,0.915,45.25,44.35,177.4,29800.4
1972-05-22,1971,8,34,1568,276,0.176,1100,990,969.7,20.3,1.91,18.38,0.935,0.98,0.916,46.35,45.43,181.7,30527.3
1972-05-29,1971,8,35,1441,238.3,0.165,1100,990,969.3,20.7,1.87,18.83,0.937,0.98,0.918,47.57,46.62,186.5,31327.7
1972-06-05,1971,9,36,1310,210,0.161,1075,990,968.9,21.1,1.74,19.38,0.938,0.98,0.919,47.89,46.93,187.7,31535.3
1972-06-12,1971,9,37,1161,210,0.181,950.9,990,968.4,21.6,1.31,20.28,0.938,0.98,0.919,44.34,43.45,173.8,29198.2
1972-06-19,1971,9,38,1035,210,0.203,824.6,990,968,22,0.994,21,0.933,0.975,0.91,39.59,38.61,154.4,25946.6
1972-06-26,1971,9,39,854.4,203.1,0.238,651.2,990,967.3,22.7,0.804,21.88,0.936,0.979,0.916,43.54,42.62,127.9,21480.8
1972-07-03,1971,10,40,678.8,186,0.275,492.8,990,966.6,23.4,0.565,22.82,0.928,0.973,0.902,38.59,37.57,99.43,16704.5
1972-07-10,1971,10,41,583.1,186,0.319,397.1,990,966.2,23.8,0.529,23.25,0.933,0.979,0.913,42.23,41.34,82.67,13889
1972-07-17,1971,10,42,540.1,186,0.345,354.1,990,966,24,0.448,23.52,0.926,0.972,0.901,37.83,36.78,73.56,12358.2
1972-07-24,1971,10,43,490,186,0.38,304,990,965.8,24.2,0.362,23.83,0.917,0.97,0.889,32.58,31.6,63.2,10617
1972-07-31,1971,10,44,461,184.3,0.4,276.7,990,965.7,24.3,0.319,24.01,0.911,0.97,0.884,29.68,28.79,57.58,9673.4
1972-08-07,1971,11,45,434.5,184,0.424,250.5,990,965.6,24.4,0.28,24.16,0.905,0.97,0.877,26.84,26.04,52.08,8748.88
1972-08-14,1971,11,46,412.9,184,0.446,228.9,990,965.5,24.5,0.323,24.22,0.91,0.973,0.885,31.66,30.85,48.09,8079.41
1972-08-21,1971,11,47,388.8,184,0.473,204.8,990,965.3,24.7,0.441,24.21,0.936,0.98,0.917,45.51,44.6,44.6,7493.29
1972-08-28,1971,11,48,361.9,164.3,0.453,197.6,990,965.2,24.8,0.38,24.41,0.927,0.977,0.906,40.4,39.5,42.82,7193.32
1972-09-04,1971,12,49,342.2,138,0.403,204.2,990,965.1,24.9,0.434,24.45,0.936,0.98,0.917,45.82,44.91,44.91,7544.37
1972-09-11,1971,12,50,331,138,0.417,193,990,965.1,24.9,0.397,24.55,0.933,0.98,0.914,43.34,42.47,42.47,7134.81
1972-09-18,1971,12,51,311.2,138,0.443,173.2,990,965,25,0.337,24.71,0.926,0.974,0.902,38.86,37.85,37.85,6359.01
1972-09-25,1971,12,52,300.5,134,0.446,166.5,990,964.9,25.1,0.318,24.78,0.924,0.971,0.897,37.38,36.32,36.32,6101.38
1972-10-02,1972,1,1,287.6,110,0.383,177.6,990,964.9,25.1,0.347,24.8,0.928,0.976,0.906,40.09,39.14,39.14,6574.97
1972-10-09,1972,1,2,281.2,110,0.391,171.2,990,964.8,25.2,0.329,24.85,0.925,0.973,0.901,38.61,37.57,37.57,6311.39
1972-10-16,1972,1,3,279.7,110,0.394,169.7,990,964.8,25.2,0.324,24.86,0.925,0.972,0.899,38.25,37.19,37.19,6248.64
1972-10-23,1972,1,4,289.6,110,0.38,179.6,990,964.9,25.1,0.353,24.79,0.929,0.977,0.907,40.53,39.61,39.61,6654.18
1972-10-30,1972,1,5,291.1,107.1,0.368,184,990,964.9,25.1,0.366,24.77,0.93,0.979,0.911,41.57,40.7,40.7,6837.77
1972-11-06,1972,2,6,302.4,106,0.351,196.4,990,964.9,25.1,0.405,24.68,0.934,0.98,0.915,44.38,43.49,43.49,7306.92
1972-11-13,1972,2,7,320.4,106,0.331,214.4,990,965,25,0.467,24.53,0.939,0.98,0.92,48.42,47.45,47.45,7971.48
1972-11-20,1972,2,8,317.3,106,0.334,211.3,990,965,25,0.456,24.56,0.938,0.98,0.919,47.73,46.78,46.78,7858.38
1972-11-27,1972,2,9,325.2,105.1,0.324,220.1,990,965,25,0.327,24.65,0.914,0.974,0.891,34.25,33.42,47.32,7950.36
1972-12-04,1972,3,10,353.5,104,0.294,249.5,990,965.2,24.8,0.27,24.56,0.905,0.97,0.878,27.19,26.38,52.75,8862.35
1972-12-11,1972,3,11,363.9,104,0.286,259.9,990,965.2,24.8,0.286,24.49,0.908,0.97,0.88,28.33,27.48,54.96,9233.15
1972-12-18,1972,3,12,408.8,104,0.254,304.8,990,965.4,24.6,0.355,24.21,0.918,0.97,0.89,33.2,32.2,64.4,10818.9
1972-12-25,1972,3,13,443.8,104,0.235,339.8,990,965.6,24.4,0.416,23.99,0.924,0.972,0.898,36.92,35.89,71.77,12057.7
1973-01-01,1972,4,14,449.4,120,0.267,329.4,990,965.6,24.4,0.398,23.98,0.922,0.97,0.895,35.72,34.65,69.3,11642
1973-01-08,1972,4,15,479.4,103.4,0.217,376,990,965.8,24.2,0.481,23.76,0.93,0.976,0.908,40.74,39.78,79.57,13367.6
1973-01-15,1972,4,16,555.9,91,0.164,464.9,990,966.1,23.9,0.53,23.37,0.928,0.974,0.904,39.6,38.61,96.27,16173
1973-01-22,1972,4,17,589.2,91,0.154,498.2,990,966.3,23.7,0.499,23.25,0.922,0.97,0.894,34.92,33.87,101.6,17071.4
1973-01-29,1972,4,18,617.4,99,0.16,518.4,990,966.4,23.6,0.536,23.09,0.924,0.97,0.897,36.18,35.1,105.3,17689.2
1973-02-05,1972,5,19,653.2,105,0.161,548.2,990,966.5,23.5,0.59,22.9,0.928,0.972,0.902,38.06,36.99,111,18645.2
1973-02-12,1972,5,20,715.2,105,0.147,610.2,990,966.8,23.2,0.706,22.53,0.934,0.979,0.915,41.98,41.12,123.4,20724.6
1973-02-19,1972,5,21,755.6,105,0.139,650.6,990,966.9,23.1,0.781,22.3,0.937,0.98,0.918,44.43,43.54,130.6,21944.6
1973-02-26,1972,5,22,779.4,118.7,0.153,660.7,990,967,23,0.803,22.18,0.938,0.98,0.919,44.92,44.02,132.1,22185.3
1973-03-05,1972,6,23,821.6,125.9,0.153,695.8,990,967.2,22.8,0.874,21.94,0.94,0.98,0.921,46.89,45.96,137.9,23162.2
1973-03-12,1972,6,24,873.9,107,0.122,766.9,990,967.4,22.6,0.837,21.77,0.929,0.972,0.903,38.02,36.96,147.8,24837.2
1973-03-19,1972,6,25,944.6,107,0.113,837.6,990,967.7,22.3,0.998,21.32,0.934,0.978,0.914,40.91,40.01,160,26884.5
1973-03-26,1972,6,26,1029,109.6,0.107,919.9,990,968,22,1.2,20.81,0.938,0.98,0.919,44,43.12,172.5,28976.7
1973-04-02,1972,7,27,1085,125,0.115,960.1,990,968.2,21.8,1.31,20.52,0.939,0.98,0.92,45.36,44.45,177.8,29871.4
1973-04-09,1972,7,28,1131,125,0.11,1006,990,968.3,21.7,1.45,20.24,0.94,0.98,0.921,46.91,45.97,183.9,30889.8
1973-04-16,1972,7,29,1173,125,0.107,1048,990,968.4,21.6,1.6,19.95,0.94,0.98,0.921,48.17,47.21,188.8,31722.7
1973-04-23,1972,7,30,1196,125,0.104,1071,990,968.5,21.5,1.69,19.79,0.94,0.98,0.921,48.83,47.86,191.4,32158.9
1973-04-30,1972,7,31,1201,143.9,0.12,1057,990,968.5,21.5,1.64,19.83,0.94,0.98,0.921,48.28,47.32,189.3,31796.1
1973-05-07,1972,8,32,1178,147,0.125,1031,990,968.5,21.5,1.55,19.99,0.94,0.98,0.921,47.51,46.56,186.2,31289.7
1973-05-14,1972,8,33,1131,147,0.13,984.3,990,968.3,21.7,1.38,20.3,0.94,0.98,0.921,46.03,45.11,180.5,30316
1973-05-21,1972,8,34,1047,192,0.184,855.2,990,968,22,1.06,20.9,0.935,0.978,0.914,40.93,40.02,160.1,26893.9
1973-05-28,1972,8,35,903,160.7,0.177,742.3,990,967.5,22.5,0.874,21.61,0.934,0.975,0.91,41.88,40.84,143.1,24044.2
1973-06-04,1972,9,36,762.4,119,0.156,643.4,990,966.9,23.1,0.773,22.28,0.936,0.98,0.917,43.85,42.95,128.9,21648.5
1973-06-11,1972,9,37,638.2,119,0.187,519.2,990,966.5,23.5,0.545,23,0.924,0.971,0.898,36.07,35.03,105.1,17657.6
1973-06-18,1972,9,38,526.8,143,0.273,383.8,990,966,24,0.503,23.53,0.931,0.975,0.907,41.2,40.19,80.37,13502.9
1973-06-25,1972,9,39,475,157.3,0.331,317.7,990,965.7,24.3,0.382,23.88,0.92,0.97,0.892,34.22,33.2,66.39,11153.9
1973-07-02,1972,10,40,446.8,135,0.302,311.8,990,965.6,24.4,0.371,24.02,0.919,0.97,0.891,33.73,32.72,65.44,10994.5
1973-07-09,1972,10,41,416.6,135,0.324,281.6,990,965.5,24.5,0.322,24.2,0.912,0.97,0.885,30.49,29.58,59.16,9938.25
1973-07-16,1972,10,42,387.2,135,0.349,252.2,990,965.3,24.7,0.278,24.39,0.905,0.97,0.878,27.3,26.48,52.97,8898.3
1973-07-23,1972,10,43,369.2,135,0.366,234.2,990,965.2,24.8,0.253,24.5,0.899,0.97,0.872,25.29,24.54,49.07,8244.04
1973-07-30,1972,10,44,347.3,120.7,0.347,226.6,990,965.1,24.9,0.313,24.55,0.909,0.973,0.885,31.81,30.99,48.23,8102.49
1973-08-06,1972,11,45,335,115,0.343,220,990,965.1,24.9,0.337,24.59,0.913,0.974,0.89,34.64,33.81,47.2,7929.53
1973-08-13,1972,11,46,320.5,115,0.359,205.5,990,965,25,0.436,24.56,0.936,0.98,0.918,46.34,45.41,45.41,7629.42
1973-08-20,1972,11,47,300.6,115,0.383,185.6,990,964.9,25.1,0.372,24.72,0.93,0.979,0.911,41.87,40.98,40.98,6885.42
1973-08-27,1972,11,48,278.2,108.1,0.388,170,990,964.8,25.2,0.325,24.86,0.925,0.973,0.9,38.35,37.34,37.34,6273.16
1973-09-03,1972,12,49,267.9,91,0.34,176.9,990,964.8,25.2,0.343,24.89,0.928,0.976,0.905,40.05,39.1,39.1,6568.05
1973-09-10,1972,12,50,253.5,114.1,0.451,139.4,990,964.7,25.3,0.245,25.04,0.913,0.97,0.885,31.25,30.32,30.32,5093.71
1973-09-17,1972,12,51,237.4,118,0.497,119.4,990,964.6,25.4,0.198,25.18,0.901,0.97,0.874,26.58,25.78,25.78,4331.5
1973-09-24,1972,12,52,230.2,118,0.512,112.3,990,964.6,25.4,0.183,25.24,0.896,0.97,0.869,24.88,24.14,24.14,4054.73
1973-10-01,1973,1,1,219.5,97,0.442,122.5,990,964.5,25.5,0.203,25.28,0.904,0.97,0.877,27.47,26.64,26.64,4475.97
1973-10-08,1973,1,2,231.5,97,0.42,134.5,990,964.6,25.4,0.231,25.18,0.91,0.97,0.883,30.23,29.32,29.32,4925.77
1973-10-15,1973,1,3,236.4,97,0.41,139.4,990,964.6,25.4,0.242,25.14,0.913,0.97,0.885,31.38,30.43,30.43,5113.01
1973-10-22,1973,1,4,235.4,97,0.412,138.4,990,964.6,25.4,0.24,25.15,0.912,0.97,0.885,31.15,30.22,30.22,5076.69
1973-10-29,1973,1,5,252.7,94.71,0.375,158,990,964.7,25.3,0.29,25,0.921,0.97,0.893,35.66,34.59,34.59,5811.09
1973-11-05,1973,2,6,250.3,93,0.371,157.3,990,964.7,25.3,0.287,25.01,0.92,0.97,0.893,35.5,34.44,34.44,5785.28
1973-11-12,1973,2,7,270.2,93,0.345,177.2,990,964.8,25.2,0.344,24.88,0.928,0.975,0.904,40.09,39.09,39.09,6567.29
1973-11-19,1973,2,8,302.7,102.3,0.338,200.4,990,964.9,25.1,0.418,24.67,0.935,0.98,0.916,45.34,44.43,44.43,7464.08
1973-11-26,1973,2,9,321.4,105.4,0.328,216,990,965,25,0.395,24.6,0.926,0.977,0.905,41.19,40.29,47.1,7913.53
1973-12-03,1973,3,10,376.8,104,0.277,272.8,990,965.3,24.7,0.305,24.41,0.911,0.97,0.883,29.74,28.84,57.69,9691.52
1973-12-10,1973,3,11,431.7,116,0.269,315.7,990,965.5,24.5,0.375,24.08,0.92,0.97,0.892,34.28,33.25,66.51,11173.7
1973-12-17,1973,3,12,570.6,118,0.207,452.6,990,966.2,23.8,0.515,23.32,0.927,0.974,0.903,38.44,37.49,93.35,15682.7
1973-12-24,1973,3,13,730.1,118,0.164,612.1,990,966.8,23.2,0.692,22.49,0.93,0.975,0.907,40.02,39.03,122.2,20528
1973-12-31,1973,3,14,932.6,136,0.146,796.6,990,967.6,22.4,0.908,21.46,0.931,0.974,0.907,39.03,38.02,152.1,25549.3
1974-01-07,1973,4,15,921.3,143.7,0.157,777.5,990,967.6,22.4,0.924,21.49,0.934,0.976,0.912,41.64,40.66,149.3,25089.8
1974-01-14,1973,4,16,837.5,150,0.179,687.5,990,967.2,22.8,0.837,21.91,0.937,0.979,0.917,44.38,43.44,135.4,22749.1
1974-01-21,1973,4,17,879.5,139,0.158,740.5,990,967.4,22.6,0.892,21.69,0.936,0.977,0.914,43.68,42.68,143.9,24175.6
1974-01-28,1973,4,18,1047,148.9,0.142,898.5,990,968,22,1.16,20.8,0.937,0.979,0.917,42.88,41.97,167.9,28202.9
1974-02-04,1973,5,19,1340,162,0.122,1081,990,969,21,1.78,19.25,0.938,0.98,0.919,47.8,46.84,187.4,31477.8
1974-02-11,1973,5,20,1613,162,0.101,1100,990,969.9,20.1,1.92,18.23,0.934,0.98,0.916,45.95,45.03,180.1,30258.6
1974-02-18,1973,5,21,2165,162,0.0753,1100,990,971.5,18.5,1.94,16.58,0.927,0.978,0.907,41.43,40.54,162.1,27239.8
1974-02-25,1973,5,22,2685,195,0.0723,1100,990,972.8,17.2,1.94,15.31,0.916,0.972,0.89,37.83,36.75,147,24698
1974-03-04,1973,6,23,2825,239,0.0846,1100,990,973.1,16.9,1.94,14.97,0.913,0.97,0.885,36.84,35.74,143,24015.8
1974-03-11,1973,6,24,2713,239,0.0881,1100,990,972.8,17.2,1.94,15.24,0.916,0.971,0.889,37.63,36.53,146.1,24550.5
1974-03-18,1973,6,25,2500,207,0.0826,1100,990,972.3,17.7,1.94,15.75,0.921,0.974,0.897,39.13,38.12,152.5,25617.1
1974-03-25,1973,6,26,2341,183,0.0782,1100,990,971.9,18.1,1.94,16.14,0.924,0.977,0.903,40.23,39.29,157.1,26400.4
1974-04-01,1973,7,27,2274,217,0.0954,1100,990,971.8,18.2,1.94,16.3,0.925,0.977,0.904,40.67,39.75,159,26711.8
1974-04-08,1973,7,28,2264,217,0.0959,1100,990,971.7,18.3,1.94,16.32,0.925,0.978,0.905,40.74,39.82,159.3,26761.9
1974-04-15,1973,7,29,2263,207.1,0.0916,1100,990,971.7,18.3,1.94,16.33,0.925,0.978,0.905,40.74,39.83,159.3,26767.7
1974-04-22,1973,7,30,2364,148,0.0627,1100,990,972,18,1.94,16.08,0.924,0.976,0.902,40.08,39.13,156.5,26292.1
1974-04-29,1973,7,31,2501,239.4,0.0956,1100,990,972.3,17.7,1.94,15.75,0.921,0.974,0.897,39.13,38.11,152.5,25612.7
1974-05-06,1973,8,32,2477,276,0.112,1100,990,972.3,17.7,1.94,15.81,0.922,0.975,0.898,39.3,38.29,153.2,25733.9
1974-05-13,1973,8,33,2324,276,0.119,1100,990,971.9,18.1,1.94,16.18,0.925,0.977,0.903,40.34,39.4,157.6,26479.2
1974-05-20,1973,8,34,2153,276,0.128,1100,990,971.5,18.5,1.94,16.59,0.927,0.979,0.907,41.46,40.59,162.4,27277.2
1974-05-27,1973,8,35,1887,257.1,0.136,1100,990,970.7,19.3,1.94,17.32,0.93,0.98,0.912,43.47,42.6,170.4,28627.3
1974-06-03,1973,9,36,1619,210,0.13,1100,990,969.9,20.1,1.93,18.2,0.935,0.98,0.916,45.87,44.95,179.8,30208.2
1974-06-10,1973,9,37,1383,250.3,0.182,1077,990,969.1,20.9,1.78,19.11,0.937,0.98,0.919,47.28,46.34,185.4,31139.8
1974-06-17,1973,9,38,1137,257,0.226,880.2,990,968.3,21.7,1.14,20.53,0.935,0.978,0.915,41.41,40.5,162,27216.8
