date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1974-06-24,1973,9,39,927.9,257,0.279,670.9,990,967.6,22.4,0.83,21.57,0.935,0.977,0.913,42.23,41.27,129.3,21722.5
1974-07-01,1973,10,40,692.5,186,0.27,506.5,990,966.7,23.3,0.59,22.74,0.929,0.974,0.905,39.5,38.48,102.1,17147.3
1974-07-08,1973,10,41,576,186,0.323,390,990,966.2,23.8,0.515,23.29,0.932,0.978,0.911,41.51,40.59,81.17,13637
1974-07-15,1973,10,42,514.8,186,0.362,328.8,990,965.9,24.1,0.403,23.68,0.922,0.97,0.894,35.18,34.14,68.28,11470.5
1974-07-22,1973,10,43,467.9,186,0.398,281.9,990,965.7,24.3,0.327,23.97,0.912,0.97,0.885,30.23,29.32,58.64,9851.76
1974-07-29,1973,10,44,437.6,168.3,0.384,269.3,990,965.6,24.4,0.306,24.12,0.909,0.97,0.882,28.98,28.11,56.22,9445.06
1974-08-05,1973,11,45,411.8,155,0.377,256.8,990,965.5,24.5,0.286,24.26,0.907,0.97,0.879,27.7,26.87,53.73,9027.13
1974-08-12,1973,11,46,380.9,155,0.407,225.9,990,965.3,24.7,0.278,24.42,0.902,0.971,0.876,27.87,27.1,47.39,7961.27
1974-08-19,1973,11,47,359.4,155,0.432,204.4,990,965.2,24.8,0.437,24.37,0.936,0.98,0.917,45.7,44.78,44.78,7523.65
1974-08-26,1973,11,48,339.1,149.7,0.441,189.4,990,965.1,24.9,0.387,24.52,0.931,0.979,0.912,42.41,41.52,41.52,6975.67
1974-09-02,1973,12,49,326.9,118,0.361,208.9,990,965,25,0.447,24.52,0.937,0.98,0.918,47.07,46.13,46.13,7749.74
1974-09-09,1973,12,50,311.8,132.3,0.425,179.5,990,965,25,0.356,24.69,0.928,0.975,0.905,40.34,39.34,39.34,6608.68
1974-09-16,1973,12,51,289,138,0.478,151,990,964.9,25.1,0.276,24.87,0.918,0.97,0.89,33.79,32.77,32.77,5505.9
1974-09-23,1973,12,52,268.9,138,0.514,130.9,990,964.8,25.2,0.227,25,0.909,0.97,0.881,29.15,28.28,28.28,4750.76
1974-09-30,1973,12,53,249.2,114,0.458,135.2,990,964.7,25.3,0.235,25.08,0.911,0.97,0.883,30.28,29.38,29.38,4935.19
1974-10-07,1974,1,1,234.8,104.4,0.445,130.4,990,964.6,25.4,0.222,25.17,0.909,0.97,0.882,29.26,28.38,28.38,4767.47
1974-10-14,1974,1,2,223.4,97,0.434,126.4,990,964.5,25.5,0.212,25.25,0.907,0.97,0.88,28.38,27.53,27.53,4625.16
1974-10-21,1974,1,3,230.1,97,0.422,133.1,990,964.6,25.4,0.227,25.19,0.91,0.97,0.883,29.92,29.02,29.02,4875.13
1974-10-28,1974,1,4,242,95.29,0.394,146.7,990,964.7,25.3,0.26,25.09,0.916,0.97,0.888,33.06,32.07,32.07,5387.73
1974-11-04,1974,2,5,260.3,93,0.357,167.3,990,964.7,25.3,0.315,24.94,0.924,0.972,0.898,37.81,36.76,36.76,6176.49
1974-11-11,1974,2,6,283,106,0.375,177,990,964.8,25.2,0.345,24.82,0.928,0.976,0.905,39.97,39.01,39.01,6553.3
1974-11-18,1974,2,7,301.6,106,0.351,195.6,990,964.9,25.1,0.402,24.69,0.934,0.98,0.915,44.21,43.32,43.32,7278.36
1974-11-25,1974,2,8,313.5,105.7,0.337,207.8,990,965,25,0.406,24.63,0.93,0.979,0.91,43.18,42.28,45.67,7672.29
1974-12-02,1974,3,9,432.7,104,0.241,328.7,990,965.5,24.5,0.396,24.06,0.922,0.971,0.895,35.74,34.71,69.43,11663.8
1974-12-09,1974,3,10,491.5,114,0.232,377.5,990,965.8,24.2,0.485,23.7,0.93,0.978,0.91,40.83,39.92,79.84,13413.1
1974-12-16,1974,3,11,531.8,118,0.222,413.8,990,966,24,0.557,23.45,0.936,0.98,0.917,44.52,43.63,87.27,14661
1974-12-23,1974,3,12,584.1,118,0.202,466.1,990,966.2,23.8,0.485,23.29,0.921,0.971,0.895,35,34.02,95.26,16002.9
1974-12-30,1974,3,13,630.3,133,0.211,497.3,990,966.4,23.6,0.507,23.07,0.922,0.97,0.894,34.57,33.54,100.6,16902.3
1975-01-06,1974,4,14,715.9,139,0.195,576.9,990,966.8,23.2,0.651,22.59,0.93,0.974,0.906,39.6,38.58,115.7,19445.9
1975-01-13,1974,4,15,888.5,139,0.157,749.5,990,967.5,22.5,0.942,21.6,0.939,0.98,0.92,45.69,44.76,145.8,24499.4
1975-01-20,1974,4,16,1076,139,0.129,937,990,968.1,21.9,1.26,20.61,0.938,0.98,0.919,44.39,43.5,174,29230.4
1975-01-27,1974,4,17,1315,155.6,0.118,1084,990,968.9,21.1,1.78,19.33,0.938,0.98,0.919,48.17,47.2,188.8,31721.6
1975-02-03,1974,5,18,2000,197,0.0997,1100,990,971,19,1.94,17.05,0.929,0.979,0.91,42.72,41.82,167.3,28105.7
1975-02-10,1974,5,19,2668,197,0.074,1100,990,972.7,17.3,1.94,15.35,0.917,0.972,0.891,37.95,36.88,147.5,24783.3
1975-02-17,1974,5,20,3109,197,0.0636,1100,990,973.8,16.2,1.94,14.3,0.905,0.97,0.878,34.91,33.86,135.4,22755.2
1975-02-24,1974,5,21,3313,209,0.0631,1100,990,974.2,15.8,1.94,13.84,0.899,0.97,0.872,33.56,32.55,130.2,21874.1
1975-03-03,1974,6,22,3216,239,0.0743,1100,990,974,16,1.94,14.04,0.902,0.97,0.875,34.16,33.14,132.6,22270.1
1975-03-10,1974,6,23,3562,239,0.0672,1100,990,974.8,15.2,1.94,13.31,0.891,0.97,0.864,31.97,31.01,124,20838.8
1975-03-17,1974,6,24,4206,239,0.0571,1100,990,976,14,1.94,12.01,0.869,0.97,0.843,28.16,27.31,109.2,18352.7
1975-03-24,1974,6,25,5112,239,0.0468,1100,990.02,977.7,12.3,1.93,10.41,0.864,0.97,0.838,24.25,23.52,94.09,15807.4
1975-03-31,1974,6,26,5399,346.1,0.0641,1100,990.04,978.1,11.9,1.93,9.987,0.123,0.139,0.12,3.343,3.242,12.97,2178.85
1975-04-07,1974,7,27,5322,364,0.0684,1100,990.03,978,12,1.93,10.1,0.74,0.831,0.718,20.2,19.59,78.36,13164.9
1975-04-14,1974,7,28,4888,364,0.0747,1100,990.01,977.3,12.7,1.94,10.78,0.864,0.97,0.838,25.12,24.36,97.45,16371.8
1975-04-21,1974,7,29,4096,364,0.089,1100,990,975.8,14.2,1.94,12.21,0.87,0.97,0.844,28.64,27.78,111.1,18670
1975-04-28,1974,7,30,3721,339.4,0.0912,1100,990,975.1,14.9,1.94,12.97,0.884,0.97,0.858,30.94,30.01,120,20168.2
1975-05-05,1974,8,31,3265,321,0.0985,1100,990,974.1,15.9,1.94,13.94,0.9,0.97,0.873,33.86,32.85,131.4,22073.5
1975-05-12,1974,8,32,2895,321,0.111,1100,990,973.3,16.7,1.94,14.8,0.911,0.97,0.884,36.36,35.28,141.1,23704.9
1975-05-19,1974,8,33,2488,321,0.129,1100,990,972.3,17.7,1.94,15.78,0.921,0.974,0.898,39.22,38.21,152.8,25677.1
1975-05-26,1974,8,34,2174,311.9,0.144,1100,990,971.5,18.5,1.94,16.55,0.927,0.979,0.907,41.35,40.46,161.9,27191.7
1975-06-02,1974,9,35,1815,257,0.142,1100,990,970.5,19.5,1.94,17.56,0.932,0.98,0.913,44.11,43.23,172.9,29050.3
1975-06-09,1974,9,36,1575,257,0.163,1100,990,969.7,20.3,1.92,18.35,0.935,0.98,0.916,46.27,45.34,181.4,30469.1
1975-06-16,1974,9,37,1330,257,0.194,1057,990,968.9,21.1,1.69,19.37,0.938,0.98,0.919,47.02,46.08,184.3,30964.1
1975-06-23,1974,9,38,1141,257,0.225,884.5,990,968.3,21.7,1.15,20.51,0.935,0.978,0.915,41.57,40.66,162.6,27323.3
1975-06-30,1974,9,39,982.2,231.3,0.236,750.9,990,967.8,22.2,0.935,21.25,0.936,0.977,0.915,43.31,42.32,143,24021.9
1975-07-07,1974,10,40,790.6,227,0.288,563.6,990,967.1,22.9,0.638,22.3,0.928,0.973,0.903,38.12,37.09,111.3,18694.7
1975-07-14,1974,10,41,689.8,227,0.33,462.8,990,966.7,23.3,0.577,22.76,0.931,0.976,0.908,40.91,39.95,93.75,15750.2
1975-07-21,1974,10,42,618.2,227,0.368,391.2,990,966.4,23.6,0.522,23.11,0.932,0.977,0.91,41.3,40.35,80.69,13556.3
1975-07-28,1974,10,43,568,208.6,0.367,359.4,990,966.2,23.8,0.46,23.38,0.927,0.973,0.902,38.21,37.18,74.37,12493.8
1975-08-04,1974,11,44,530.9,184,0.347,346.9,990,966,24,0.436,23.58,0.925,0.971,0.899,37.09,36.04,72.07,12108.2
1975-08-11,1974,11,45,487.3,184,0.378,303.3,990,965.8,24.2,0.361,23.85,0.917,0.97,0.889,32.51,31.54,63.07,10596.4
1975-08-18,1974,11,46,436.6,184,0.423,252.6,990,965.6,24.4,0.284,24.15,0.904,0.97,0.877,27.04,26.23,52.46,8812.57
1975-08-25,1974,11,47,395.1,184,0.466,211.1,990,965.4,24.6,0.387,24.24,0.924,0.977,0.903,39.51,38.65,45.27,7606.05
1975-09-01,1974,12,48,370,138,0.373,232,990,965.3,24.7,0.321,24.43,0.912,0.973,0.887,32.23,31.4,49.25,8273.64
1975-09-08,1974,12,49,343.4,138,0.402,205.4,990,965.1,24.9,0.439,24.44,0.936,0.98,0.917,46.1,45.18,45.18,7589.86
1975-09-15,1974,12,50,328.1,138,0.421,190.1,990,965,25,0.388,24.57,0.932,0.98,0.913,42.68,41.83,41.83,7026.6
1975-09-22,1974,12,51,311.2,138,0.443,173.2,990,965,25,0.337,24.71,0.926,0.974,0.902,38.87,37.85,37.85,6359.04
1975-09-29,1974,12,52,292.6,118,0.403,174.6,990,964.9,25.1,0.34,24.79,0.927,0.975,0.904,39.33,38.36,38.36,6444.4
1975-10-06,1975,1,1,276.5,110,0.398,166.5,990,964.8,25.2,0.315,24.88,0.924,0.971,0.897,37.52,36.44,36.44,6121.84
1975-10-13,1975,1,2,265.9,110,0.414,155.9,990,964.8,25.2,0.286,24.95,0.92,0.97,0.892,35.09,34.04,34.04,5718
1975-10-20,1975,1,3,251.9,110,0.437,141.9,990,964.7,25.3,0.251,25.05,0.914,0.97,0.886,31.85,30.89,30.89,5189.5
1975-10-27,1975,1,4,243.5,108.9,0.447,134.6,990,964.7,25.3,0.233,25.11,0.911,0.97,0.883,30.19,29.28,29.28,4919.34
1975-11-03,1975,2,5,248.3,106,0.427,142.3,990,964.7,25.3,0.251,25.06,0.914,0.97,0.887,31.96,31,31,5208.4
1975-11-10,1975,2,6,254.2,106,0.417,148.2,990,964.7,25.3,0.266,25.02,0.917,0.97,0.889,33.33,32.33,32.33,5431.37
1975-11-17,1975,2,7,270,100.4,0.373,169.6,990,964.8,25.2,0.324,24.9,0.925,0.974,0.9,38.29,37.3,37.3,6266.4
1975-11-24,1975,2,8,285.5,93,0.326,192.5,990,964.8,25.2,0.39,24.77,0.933,0.98,0.914,43.6,42.73,42.73,7179.07
1975-12-01,1975,3,9,349.1,104,0.3,245.1,990,965.1,24.9,0.298,24.56,0.908,0.971,0.883,30.14,29.31,52.04,8742.63
1975-12-08,1975,3,10,376.8,104,0.276,272.8,990,965.3,24.7,0.305,24.41,0.911,0.97,0.883,29.73,28.84,57.69,9691.15
1975-12-15,1975,3,11,408.1,104,0.255,304.1,990,965.4,24.6,0.354,24.21,0.917,0.97,0.89,33.11,32.12,64.24,10792.7
1975-12-22,1975,3,12,438.5,104,0.237,334.5,990,965.6,24.4,0.405,24.02,0.923,0.97,0.896,36.38,35.3,70.6,11861
1975-12-29,1975,3,13,493.3,113.1,0.229,380.2,990,965.8,24.2,0.489,23.69,0.931,0.978,0.91,41.1,40.2,80.4,13506.5
1976-01-05,1975,4,14,535.3,120,0.224,415.3,990,966,24,0.559,23.43,0.936,0.98,0.917,44.65,43.76,87.51,14701.7
1976-01-12,1975,4,15,575.3,120,0.209,455.3,990,966.2,23.8,0.552,23.26,0.93,0.976,0.908,41.32,40.35,94.23,15830.3
1976-01-19,1975,4,16,650.4,120,0.185,530.4,990,966.5,23.5,0.562,22.94,0.926,0.971,0.899,36.8,35.75,107.3,18018
1976-01-26,1975,4,17,720.2,122.4,0.17,597.8,990,966.8,23.2,0.685,22.53,0.933,0.978,0.912,41.06,40.18,120.5,20248.3
1976-02-02,1975,5,18,753,137,0.182,616,990,966.9,23.1,0.721,22.37,0.934,0.98,0.915,42.08,41.22,123.7,20774.4
1976-02-09,1975,5,19,816.4,137,0.168,679.4,990,967.2,22.8,0.842,21.99,0.939,0.98,0.92,45.84,44.93,134.8,22643.1
1976-02-16,1975,5,20,892.1,137,0.154,755.1,990,967.5,22.5,0.869,21.66,0.933,0.974,0.908,40.84,39.8,145.7,24471
1976-02-23,1975,5,21,1070,137,0.129,932.6,990,968.1,21.9,1.25,20.63,0.938,0.979,0.918,44.17,43.26,173,29069.3
1976-03-01,1975,6,22,1686,183,0.114,1089,990,970,20,1.85,18.11,0.933,0.979,0.914,45.12,44.2,176.8,29700.5
1976-03-08,1975,6,23,3101,215,0.0693,1100,990,973.7,16.3,1.94,14.34,0.905,0.97,0.878,35,33.97,135.9,22825
1976-03-15,1975,6,24,4092,239,0.0586,1100,990,975.8,14.2,1.94,12.22,0.871,0.97,0.845,28.73,27.87,111.5,18726.5
1976-03-22,1975,6,25,4873,239,0.0491,1100,990,977.3,12.7,1.94,10.8,0.864,0.97,0.838,25.15,24.4,97.59,16395.2
1976-03-29,1975,6,26,5358,310.4,0.0579,1100,990.04,978.1,12,1.93,10.05,0.494,0.554,0.479,13.46,13.06,52.24,8776.88
1976-04-05,1975,7,27,5131,364,0.071,1100,990.02,977.7,12.3,1.93,10.37,0.864,0.97,0.838,24.16,23.44,93.74,15748.7
1976-04-12,1975,7,28,4593,364,0.0793,1100,990,976.8,13.2,1.94,11.29,0.864,0.97,0.838,26.31,25.52,102.1,17148
1976-04-19,1975,7,29,4405,314.7,0.0714,1100,990,976.4,13.6,1.94,11.64,0.864,0.97,0.838,27.11,26.29,105.2,17669.4
1976-04-26,1975,7,30,4426,307.9,0.0695,1100,990,976.5,13.5,1.94,11.6,0.864,0.97,0.838,27.02,26.21,104.8,17611.2
1976-05-03,1975,8,31,4421,340,0.0769,1100,990,976.5,13.5,1.94,11.61,0.864,0.97,0.838,27.04,26.23,104.9,17625.3
1976-05-10,1975,8,32,4041,340,0.0842,1100,990,975.7,14.3,1.94,12.31,0.871,0.97,0.845,28.91,28.05,112.2,18846.5
1976-05-17,1975,8,33,3624,340,0.094,1100,990,974.9,15.1,1.94,13.18,0.888,0.97,0.861,31.56,30.61,122.5,20573
1976-05-24,1975,8,34,3171,340,0.107,1100,990,973.9,16.1,1.94,14.15,0.903,0.97,0.876,34.48,33.44,133.8,22474.8
1976-05-31,1975,8,35,2770,299.7,0.108,1100,990,973,17,1.94,15.1,0.914,0.971,0.887,37.23,36.14,144.6,24288.4
1976-06-07,1975,9,36,2375,293,0.124,1100,990,972,18,1.94,16.05,0.924,0.976,0.901,39.99,39.03,156.1,26227.9
1976-06-14,1975,9,37,2051,293,0.143,1100,990,971.2,18.8,1.94,16.85,0.928,0.98,0.909,42.17,41.31,165.3,27763.4
1976-06-21,1975,9,38,1743,293,0.169,1100,990,970.3,19.7,1.94,17.79,0.933,0.98,0.914,44.75,43.86,175.4,29471.6
1976-06-28,1975,9,39,1453,271.9,0.187,1100,990,969.3,20.7,1.88,18.78,0.936,0.98,0.918,47.43,46.48,185.9,31237.5
1976-07-05,1975,10,40,1206,256,0.212,950.4,990,968.5,21.5,1.33,20.12,0.937,0.98,0.919,43.9,43.01,172,28903.9
1976-07-12,1975,10,41,1057,256,0.242,801,990,968.1,21.9,0.976,20.95,0.933,0.975,0.909,40.04,39.03,149.5,25124.1
1976-07-19,1975,10,42,886.3,256,0.289,630.3,990,967.4,22.6,0.768,21.79,0.934,0.978,0.913,41.92,40.99,123,20658.6
1976-07-26,1975,10,43,728.4,248.3,0.341,480.1,990,966.8,23.2,0.585,22.6,0.929,0.974,0.905,39.7,38.71,96.24,16168.8
1976-08-02,1975,11,44,626.9,202,0.323,424.9,990,966.4,23.6,0.591,23,0.936,0.98,0.917,44.87,43.96,87.93,14771.6
1976-08-09,1975,11,45,559.2,202,0.361,357.2,990,966.1,23.9,0.456,23.43,0.927,0.972,0.901,38.04,36.98,73.95,12423.9
1976-08-16,1975,11,46,512,202,0.395,310,990,965.9,24.1,0.375,23.72,0.918,0.97,0.891,33.1,32.11,64.21,10788
1976-08-23,1975,11,47,471.5,202,0.429,269.5,990,965.7,24.3,0.311,23.97,0.909,0.97,0.882,28.8,27.93,55.87,9385.64
1976-08-30,1975,11,48,446.5,162,0.362,284.5,990,965.6,24.4,0.331,24.06,0.913,0.97,0.885,30.65,29.73,59.47,9990.41
1976-09-06,1975,12,49,415.9,146,0.351,269.9,990,965.5,24.5,0.306,24.22,0.91,0.97,0.882,29.16,28.29,56.58,9504.99
1976-09-13,1975,12,50,398.6,146,0.366,252.6,990,965.4,24.6,0.28,24.33,0.906,0.97,0.879,27.29,26.47,52.94,8894.52
1976-09-20,1975,12,51,381.1,146,0.383,235.1,990,965.3,24.7,0.256,24.44,0.899,0.97,0.872,25.33,24.57,49.14,8256.33
1976-09-27,1975,12,52,374.8,134.9,0.36,239.9,990,965.3,24.7,0.262,24.46,0.901,0.97,0.874,25.94,25.16,50.32,8453
1976-10-04,1976,1,1,375.4,120,0.32,255.4,990,965.3,24.7,0.282,24.44,0.907,0.97,0.879,27.75,26.91,53.83,9042.82
1976-10-11,1976,1,2,380.8,120,0.315,260.8,990,965.3,24.7,0.29,24.41,0.908,0.97,0.881,28.34,27.49,54.98,9236.12
1976-10-18,1976,1,3,380.3,120,0.315,260.3,990,965.3,24.7,0.289,24.41,0.908,0.97,0.88,28.28,27.43,54.87,9217.37
1976-10-25,1976,1,4,383.9,120,0.312,263.9,990,965.3,24.7,0.295,24.39,0.909,0.97,0.881,28.67,27.81,55.63,9345.19
1976-11-01,1976,2,5,380.3,114,0.3,266.3,990,965.3,24.7,0.298,24.4,0.909,0.97,0.882,28.97,28.1,56.2,9442.34
1976-11-08,1976,2,6,368.7,114,0.31,254.7,990,965.2,24.8,0.281,24.48,0.906,0.97,0.879,27.71,26.88,53.76,9030.9
1976-11-15,1976,2,7,372.3,112.9,0.303,259.4,990,965.3,24.7,0.287,24.45,0.908,0.97,0.88,28.23,27.38,54.76,9199.7
1976-11-22,1976,2,8,386.9,106,0.274,280.9,990,965.3,24.7,0.318,24.35,0.913,0.97,0.885,30.6,29.69,59.37,9974.68
1976-11-29,1976,2,9,405.4,114.6,0.282,290.8,990,965.4,24.6,0.335,24.24,0.915,0.97,0.887,31.62,30.67,61.34,10304.3
1976-12-06,1976,3,10,429.1,118,0.275,311.1,990,965.5,24.5,0.368,24.1,0.919,0.97,0.891,33.78,32.77,65.53,11009.6
1976-12-13,1976,3,11,465.9,118,0.254,347.9,990,965.7,24.3,0.432,23.87,0.925,0.972,0.9,37.69,36.66,73.31,12316.6
1976-12-20,1976,3,12,509.8,118,0.232,391.8,990,965.9,24.1,0.513,23.59,0.933,0.98,0.914,42.27,41.41,82.83,13914.8
1976-12-27,1976,3,13,545.9,124,0.227,421.9,990,966.1,23.9,0.573,23.37,0.937,0.98,0.918,45.29,44.38,88.77,14912.8
1977-01-03,1976,4,14,601.4,139,0.231,462.4,990,966.3,23.7,0.568,23.13,0.931,0.976,0.908,41.65,40.68,95.23,15999
1977-01-10,1976,4,15,632.8,139,0.22,493.8,990,966.4,23.6,0.502,23.07,0.921,0.97,0.894,34.3,33.27,99.82,16769.5
1977-01-17,1976,4,16,716.3,130.9,0.183,585.4,990,966.8,23.2,0.665,22.57,0.931,0.976,0.909,40.21,39.26,117.8,19788.8
1977-01-24,1976,4,17,830.4,120,0.145,710.4,990,967.2,22.8,0.826,21.95,0.934,0.977,0.913,42.1,41.13,139.3,23409.6
1977-01-31,1976,4,18,857.6,156,0.182,701.6,990,967.3,22.7,0.863,21.81,0.938,0.979,0.918,45.15,44.19,137.7,23128.7
1977-02-07,1976,5,19,926.9,151.3,0.164,775.6,990,967.6,22.4,0.918,21.47,0.934,0.975,0.911,41.61,40.6,148.7,24986.9
1977-02-14,1976,5,20,1023,137,0.134,886.3,990,968,22,1.13,20.91,0.936,0.979,0.916,42.5,41.6,166.4,27957.7
1977-02-21,1976,5,21,1276,137,0.108,1087,990,968.8,21.2,1.77,19.46,0.939,0.98,0.92,48.67,47.7,190.8,32051.6
1977-02-28,1976,5,22,1724,176.4,0.103,1100,990,970.2,19.8,1.93,17.86,0.933,0.98,0.914,44.95,44.05,176.2,29599.8
1977-03-07,1976,6,23,2021,183,0.0905,1100,990,971.1,18.9,1.94,16.91,0.928,0.98,0.91,42.33,41.49,166,27879.8
1977-03-14,1976,6,24,2121,183,0.0863,1100,990,971.4,18.6,1.94,16.67,0.927,0.98,0.908,41.67,40.82,163.3,27433.7
1977-03-21,1976,6,25,2221,183,0.0824,1100,990,971.6,18.4,1.94,16.42,0.926,0.978,0.906,41.02,40.12,160.5,26961.6
1977-03-28,1976,6,26,2399,197.6,0.0822,1100,990,972.1,17.9,1.94,16,0.923,0.976,0.901,39.84,38.87,155.5,26118.6
1977-04-04,1976,7,27,2594,217,0.0837,1100,990,972.5,17.5,1.94,15.52,0.919,0.973,0.894,38.47,37.42,149.7,25144.7
1977-04-11,1976,7,28,2646,217,0.082,1100,990,972.7,17.3,1.94,15.4,0.917,0.972,0.892,38.1,37.04,148.1,24887.6
1977-04-18,1976,7,29,2623,217,0.0827,1100,990,972.6,17.4,1.94,15.45,0.918,0.972,0.893,38.26,37.2,148.8,24999.5
1977-04-25,1976,7,30,2653,225.4,0.0849,1100,990,972.7,17.3,1.94,15.38,0.917,0.972,0.891,38.05,36.98,147.9,24852.9
1977-05-02,1976,8,31,2771,276,0.0997,1100,990,973,17,1.94,15.1,0.914,0.97,0.887,37.22,36.12,144.5,24269.6
1977-05-09,1976,8,32,2826,308.1,0.109,1100,990,973.1,16.9,1.94,14.97,0.913,0.97,0.885,36.84,35.74,142.9,24014.4
1977-05-16,1976,8,33,2721,321,0.118,1100,990,972.8,17.2,1.94,15.22,0.915,0.971,0.889,37.58,36.48,145.9,24517.5
1977-05-23,1976,8,34,2448,321,0.131,1100,990,972.2,17.8,1.94,15.88,0.922,0.975,0.899,39.49,38.5,154,25874.9
1977-05-30,1976,8,35,2175,275.3,0.126,1100,990,971.5,18.5,1.94,16.54,0.926,0.979,0.907,41.32,40.44,161.8,27177.2
1977-06-06,1976,9,36,1887,257,0.136,1100,990,970.7,19.3,1.94,17.32,0.93,0.98,0.912,43.47,42.6,170.4,28628.7
1977-06-13,1976,9,37,1607,257,0.16,1100,990,969.8,20.2,1.93,18.24,0.935,0.98,0.916,45.98,45.06,180.3,30282.9
1977-06-20,1976,9,38,1334,257,0.194,1047,990,969,21,1.67,19.38,0.938,0.98,0.919,46.58,45.65,182.6,30675
1977-06-27,1976,9,39,1111,244.1,0.219,867.3,990,968.3,21.7,1.1,20.65,0.935,0.978,0.914,41.03,40.12,160.5,26961.5
1977-07-04,1976,10,40,939.7,227,0.242,712.7,990,967.7,22.3,0.878,21.47,0.936,0.978,0.915,43.18,42.22,137.1,23037.2
1977-07-11,1976,10,41,790.9,227,0.288,563.9,990,967.1,22.9,0.639,22.3,0.928,0.974,0.904,38.14,37.14,111.4,18721
1977-07-18,1976,10,42,675.5,227,0.337,448.5,990,966.6,23.4,0.578,22.82,0.932,0.977,0.911,42.02,41.08,91.37,15350.7
1977-07-25,1976,10,43,594.8,227,0.382,367.8,990,966.3,23.7,0.477,23.25,0.928,0.974,0.904,38.92,37.91,75.82,12737.9
1977-08-01,1976,11,44,555.1,184,0.332,371.1,990,966.1,23.9,0.48,23.42,0.929,0.975,0.906,39.6,38.62,77.24,12976.6
1977-08-08,1976,11,45,513.7,184,0.359,329.7,990,965.9,24.1,0.406,23.68,0.922,0.97,0.894,35.3,34.24,68.48,11503.8
1977-08-15,1976,11,46,475.1,184,0.387,291.1,990,965.7,24.3,0.342,23.92,0.914,0.97,0.887,31.21,30.28,60.56,10173.6
1977-08-22,1976,11,47,450.3,184,0.409,266.3,990,965.6,24.4,0.303,24.07,0.909,0.97,0.881,28.56,27.7,55.41,9308.25
1977-08-29,1976,11,48,426.7,157.7,0.369,269,990,965.5,24.5,0.305,24.17,0.909,0.97,0.882,29.01,28.14,56.28,9454.44
1977-09-05,1976,12,49,397.4,139.1,0.35,258.3,990,965.4,24.6,0.288,24.33,0.907,0.97,0.88,27.94,27.11,54.21,9107.58
1977-09-12,1976,12,50,374.5,146,0.39,228.5,990,965.3,24.7,0.281,24.45,0.903,0.971,0.878,28.16,27.38,48.04,8070.94
1977-09-19,1976,12,51,348.2,140.3,0.403,207.9,990,965.1,24.9,0.448,24.41,0.937,0.98,0.918,46.64,45.7,45.7,7678
1977-09-26,1976,12,52,335.9,130,0.387,205.9,990,965.1,24.9,0.366,24.55,0.923,0.977,0.902,38.87,38.02,44.67,7505.1
1977-10-03,1977,1,1,327.5,110,0.336,217.5,990,965,25,0.369,24.59,0.919,0.976,0.897,38.01,37.15,47.05,7903.85
1977-10-10,1977,1,2,318.6,118.6,0.372,200.1,990,965,25,0.42,24.59,0.935,0.98,0.916,45.09,44.19,44.19,7424.06
1977-10-17,1977,1,3,299.4,120,0.401,179.4,990,964.9,25.1,0.355,24.75,0.928,0.977,0.907,40.43,39.5,39.5,6636
1977-10-24,1977,1,4,287.7,120,0.417,167.7,990,964.9,25.1,0.321,24.83,0.924,0.972,0.898,37.73,36.66,36.66,6158.79
1977-10-31,1977,1,5,282.6,108,0.382,174.6,990,964.8,25.2,0.339,24.83,0.927,0.975,0.903,39.41,38.42,38.42,6454.98
1977-11-07,1977,2,6,276.8,106,0.383,170.8,990,964.8,25.2,0.327,24.87,0.925,0.973,0.9,38.55,37.51,37.51,6301.62
1977-11-14,1977,2,7,303.5,106,0.35,197.5,990,964.9,25.1,0.373,24.7,0.927,0.977,0.906,40.88,39.97,43.32,7278.48
1977-11-21,1977,2,8,334.4,106,0.317,228.4,990,965.1,24.9,0.242,24.69,0.897,0.97,0.87,24.79,24.04,48.09,8078.56
1977-11-28,1977,2,9,345.2,112.9,0.327,232.4,990,965.1,24.9,0.248,24.63,0.898,0.97,0.871,25.2,24.45,48.89,8214.28
1977-12-05,1977,3,10,408.9,118,0.289,290.9,990,965.4,24.6,0.336,24.23,0.914,0.97,0.887,31.6,30.65,61.31,10299.4
1977-12-12,1977,3,11,527.1,118,0.227,409.1,990,966,24,0.49,23.54,0.927,0.974,0.903,38.91,37.92,85.14,14303.7
1977-12-19,1977,3,12,617.4,123.7,0.201,493.6,990,966.4,23.6,0.5,23.13,0.921,0.97,0.894,34.39,33.36,100.1,16814.4
1977-12-26,1977,3,13,718.7,127.9,0.18,590.9,990,966.8,23.2,0.654,22.57,0.929,0.973,0.904,38.6,37.58,118,19821.6
1978-01-02,1977,4,14,908.2,139,0.154,769.2,990,967.5,22.5,0.962,21.51,0.938,0.979,0.918,44.78,43.83,148.6,24972.8
1978-01-09,1977,4,15,914,139,0.152,775,990,967.6,22.4,0.889,21.56,0.932,0.974,0.907,39.91,38.87,148.6,24964.6
1978-01-16,1977,4,16,993.6,139,0.14,854.6,990,967.9,22.1,1.05,21.09,0.935,0.978,0.914,41.29,40.39,161.6,27142.3
1978-01-23,1977,4,17,1091,139,0.127,952.3,990,968.2,21.8,1.29,20.52,0.939,0.98,0.92,44.97,44.07,176.3,29617.4
1978-01-30,1977,4,18,1144,155.4,0.136,988.7,990,968.4,21.6,1.41,20.24,0.939,0.98,0.921,46.08,45.16,180.6,30347.1
1978-02-06,1977,5,19,1276,162,0.127,1079,990,968.8,21.2,1.74,19.49,0.939,0.98,0.92,48.38,47.41,189.6,31859.6
1978-02-13,1977,5,20,1496,162,0.109,1100,990,969.5,20.5,1.9,18.63,0.936,0.98,0.917,47.02,46.08,184.3,30968.3
1978-02-20,1977,5,21,1732,162,0.0938,1100,990,970.2,19.8,1.93,17.83,0.933,0.98,0.914,44.88,43.98,175.9,29553.9
1978-02-27,1977,5,22,2151,217,0.1,1100,990,971.5,18.5,1.94,16.6,0.927,0.979,0.907,41.49,40.61,162.4,27288.2
1978-03-06,1977,6,23,2535,239,0.0945,1100,990,972.4,17.6,1.94,15.67,0.92,0.974,0.896,38.88,37.86,151.4,25440.3
1978-03-13,1977,6,24,3252,239,0.074,1100,990,974.1,15.9,1.94,13.99,0.9,0.97,0.873,33.98,32.96,131.9,22151.4
1978-03-20,1977,6,25,4466,239,0.0539,1100,990,976.5,13.5,1.94,11.53,0.867,0.97,0.841,26.95,26.14,104.6,17568.9
1978-03-27,1977,6,26,5313,255,0.0479,1100,990.03,978,12,1.93,10.11,0.494,0.554,0.479,13.64,13.23,52.93,8891.41
1978-04-03,1977,7,27,5734,295,0.0515,1100,990.07,978.6,11.4,1.92,9.509,0,0,0,0,0,0,0
1978-04-10,1977,7,28,6250,354.1,0.0566,1100,990.11,979.4,10.7,1.9,8.847,0,0,0,0,0,0,0
1978-04-17,1977,7,29,6294,364,0.0578,1100,990.11,979.4,10.7,1.9,8.798,0,0,0,0,0,0,0
1978-04-24,1977,7,30,5966,364,0.061,1100,990.09,979,11.1,1.91,9.19,0,0,0,0,0,0,0
1978-05-01,1977,8,31,5530,340,0.0615,1100,990.05,978.3,11.7,1.92,9.8,0.123,0.139,0.12,3.343,3.242,12.97,2178.85
1978-05-08,1977,8,32,5086,340,0.0669,1100,990.02,977.6,12.4,1.94,10.45,0.864,0.97,0.838,24.35,23.62,94.46,15869.9
1978-05-15,1977,8,33,4452,340,0.0765,1100,990,976.5,13.5,1.94,11.55,0.864,0.97,0.838,26.92,26.11,104.4,17546.4
1978-05-22,1977,8,34,3824,340,0.0891,1100,990,975.3,14.7,1.94,12.75,0.88,0.97,0.853,30.27,29.36,117.4,19729.7
1978-05-29,1977,8,35,3347,313.1,0.0935,1100,990,974.3,15.7,1.94,13.76,0.898,0.97,0.871,33.34,32.34,129.3,21729.4
1978-06-05,1977,9,36,2869,293,0.102,1100,990,973.2,16.8,1.94,14.86,0.912,0.97,0.884,36.54,35.45,141.8,23822.6
1978-06-12,1977,9,37,2450,293,0.12,1100,990,972.2,17.8,1.94,15.87,0.922,0.975,0.899,39.47,38.48,153.9,25859.4
1978-06-19,1977,9,38,2114,293,0.139,1100,990,971.4,18.6,1.94,16.69,0.927,0.979,0.908,41.73,40.86,163.5,27460.9
1978-06-26,1977,9,39,1796,282.4,0.157,1100,990,970.4,19.6,1.94,17.62,0.932,0.98,0.913,44.29,43.4,173.6,29164.9
1978-07-03,1977,10,40,1498,256,0.171,1100,990,969.5,20.5,1.9,18.62,0.936,0.98,0.917,47,46.06,184.2,30953.9
1978-07-10,1977,10,41,1249,256,0.206,991.2,990,968.7,21.3,1.47,19.85,0.938,0.98,0.919,45.18,44.27,177.1,29750.5
1978-07-17,1977,10,42,1092,256,0.235,836,990,968.2,21.8,1.03,20.78,0.933,0.975,0.91,39.74,38.77,155.1,26053
1978-07-24,1977,10,43,948.6,256,0.271,692.6,990,967.7,22.3,0.868,21.44,0.937,0.978,0.917,43.67,42.74,133.4,22403.2
1978-07-31,1977,10,44,819.6,209.7,0.256,609.8,990,967.2,22.8,0.723,22.1,0.933,0.978,0.912,41.11,40.2,120.6,20258.8
1978-08-07,1977,11,45,728.7,202,0.277,526.7,990,966.8,23.2,0.57,22.62,0.925,0.97,0.897,36,34.93,104.8,17604.4
1978-08-14,1977,11,46,654.9,202,0.309,452.9,990,966.5,23.5,0.588,22.89,0.933,0.977,0.912,42.69,41.74,92.65,15565
1978-08-21,1977,11,47,593.8,202,0.34,391.8,990,966.3,23.7,0.522,23.21,0.932,0.978,0.912,41.56,40.66,81.31,13660.5
1978-08-28,1977,11,48,556.3,178,0.319,378.3,990,966.1,23.9,0.494,23.4,0.93,0.976,0.908,40.39,39.42,78.83,13243.8
1978-09-04,1977,12,49,528.9,146,0.276,382.9,990,966,24,0.499,23.52,0.931,0.978,0.911,41.13,40.23,80.46,13517.2
1978-09-11,1977,12,50,491.7,146,0.297,345.7,990,965.8,24.2,0.431,23.76,0.925,0.971,0.898,37.25,36.18,72.36,12157.2
1978-09-18,1977,12,51,464.9,146,0.314,318.9,990,965.7,24.3,0.384,23.92,0.92,0.97,0.893,34.42,33.39,66.78,11219.5
1978-09-25,1977,12,52,444,142.3,0.32,301.7,990,965.6,24.4,0.356,24.05,0.917,0.97,0.889,32.62,31.64,63.27,10629.9
1978-10-02,1978,1,1,429.8,120,0.279,309.8,990,965.5,24.5,0.367,24.1,0.918,0.97,0.891,33.63,32.62,65.23,10959.5
1978-10-09,1978,1,2,417.1,120,0.288,297.1,990,965.5,24.5,0.346,24.18,0.916,0.97,0.888,32.26,31.29,62.58,10514
1978-10-16,1978,1,3,402.1,120,0.298,282.1,990,965.4,24.6,0.323,24.27,0.913,0.97,0.885,30.64,29.73,59.45,9987.78
1978-10-23,1978,1,4,411,120,0.292,291,990,965.4,24.6,0.337,24.21,0.915,0.97,0.887,31.6,30.65,61.31,10299.6
1978-10-30,1978,1,5,448.5,115.7,0.258,332.8,990,965.6,24.4,0.406,23.98,0.923,0.971,0.896,36.11,35.05,70.1,11777.3
1978-11-06,1978,2,6,493,114,0.231,379,990,965.8,24.2,0.489,23.69,0.931,0.978,0.91,40.98,40.07,80.15,13464.6
1978-11-13,1978,2,7,522.2,114,0.219,408.2,990,965.9,24.1,0.546,23.5,0.935,0.98,0.916,43.99,43.11,86.21,14483.6
1978-11-20,1978,2,8,555.3,114,0.205,441.3,990,966.1,23.9,0.614,23.29,0.939,0.98,0.92,47.31,46.36,92.73,15578.3
1978-11-27,1978,2,9,592.9,119.1,0.201,473.7,990,966.3,23.7,0.527,23.21,0.926,0.973,0.901,37.9,36.9,97.07,16307.1
1978-12-04,1978,3,10,675.3,126,0.187,549.3,990,966.6,23.4,0.598,22.8,0.928,0.972,0.901,37.98,36.9,110.7,18599.2
1978-12-11,1978,3,11,687.4,126,0.183,561.4,990,966.6,23.4,0.621,22.73,0.929,0.973,0.904,38.75,37.72,113.2,19010.4
1978-12-18,1978,3,12,711.1,126,0.177,585.1,990,966.7,23.3,0.665,22.59,0.931,0.977,0.909,40.24,39.29,117.9,19804.1
1978-12-25,1978,3,13,757.6,126,0.166,631.6,990,966.9,23.1,0.752,22.32,0.936,0.98,0.917,43.1,42.24,126.7,21288.6
1979-01-01,1978,4,14,809,150,0.186,659,990,967.1,22.9,0.807,22.06,0.937,0.98,0.919,44.53,43.64,130.9,21996.7
1979-01-08,1978,4,15,884.3,143.7,0.163,740.6,990,967.4,22.6,0.869,21.69,0.934,0.975,0.91,41.89,40.85,143.3,24078.9
1979-01-15,1978,4,16,947.5,139,0.147,808.5,990,967.7,22.3,0.938,21.37,0.932,0.975,0.909,39.48,38.49,154,25867.1
1979-01-22,1978,4,17,1043,139,0.133,904.5,990,968,22,1.17,20.79,0.937,0.98,0.918,43.2,42.33,169.3,28444.8
1979-01-29,1978,4,18,1132,152.1,0.134,979.7,990,968.3,21.7,1.37,20.31,0.939,0.98,0.921,45.83,44.91,179.6,30179.2
1979-02-05,1978,5,19,1231,162,0.132,1061,990,968.6,21.4,1.66,19.71,0.939,0.98,0.92,48.12,47.16,188.6,31691.8
1979-02-12,1978,5,20,1427,162,0.114,1100,990,969.2,20.8,1.87,18.88,0.937,0.98,0.918,47.69,46.74,186.9,31407.4
1979-02-19,1978,5,21,1734,162,0.0936,1100,990,970.2,19.8,1.93,17.83,0.933,0.98,0.914,44.86,43.96,175.8,29542.5
1979-02-26,1978,5,22,1994,206,0.103,1100,990,971.1,18.9,1.94,17.01,0.929,0.98,0.91,42.6,41.75,167,28055.1
1979-03-05,1978,6,23,2298,239,0.104,1100,990,971.8,18.2,1.94,16.24,0.925,0.977,0.904,40.51,39.59,158.3,26601.1
1979-03-12,1978,6,24,2706,239,0.0886,1100,990,972.8,17.2,1.94,15.26,0.916,0.971,0.89,37.68,36.61,146.4,24603.1
1979-03-19,1978,6,25,3177,239,0.0753,1100,990,973.9,16.1,1.94,14.14,0.903,0.97,0.876,34.44,33.4,133.6,22448.1
1979-03-26,1978,6,26,3510,247,0.0703,1100,990,974.6,15.4,1.94,13.42,0.893,0.97,0.866,32.3,31.33,125.3,21053.8
1979-04-02,1978,7,27,3973,295,0.0744,1100,990,975.6,14.4,1.94,12.45,0.874,0.97,0.848,29.38,28.5,114,19150.2
1979-04-09,1978,7,28,4993,295,0.0593,1100,990.01,977.5,12.5,1.94,10.61,0.864,0.97,0.838,24.72,23.98,95.93,16116.1
1979-04-16,1978,7,29,5240,314.7,0.0602,1100,990.03,977.9,12.1,1.93,10.21,0.864,0.97,0.838,23.79,23.08,92.32,15510.2
1979-04-23,1978,7,30,4647,364,0.0785,1100,990,976.9,13.1,1.94,11.2,0.864,0.97,0.838,26.08,25.3,101.2,16999
1979-04-30,1978,7,31,3951,343.4,0.0869,1100,990,975.6,14.4,1.94,12.49,0.875,0.97,0.848,29.46,28.58,114.3,19202.7
1979-05-07,1978,8,32,3455,331.9,0.0961,1100,990,974.5,15.5,1.94,13.53,0.894,0.97,0.868,32.65,31.67,126.7,21282.9
1979-05-14,1978,8,33,2974,321,0.108,1100,990,973.5,16.5,1.94,14.61,0.909,0.97,0.882,35.81,34.73,138.9,23341.1
1979-05-21,1978,8,34,2528,321,0.127,1100,990,972.4,17.6,1.94,15.69,0.92,0.974,0.896,38.94,37.91,151.7,25478.2
1979-05-28,1978,8,35,2172,293.6,0.135,1100,990,971.5,18.5,1.94,16.54,0.927,0.979,0.907,41.34,40.46,161.8,27187.2
1979-06-04,1978,9,36,1853,257,0.139,1100,990,970.6,19.4,1.94,17.44,0.931,0.98,0.912,43.78,42.9,171.6,28831.8
1979-06-11,1978,9,37,1552,257,0.166,1100,990,969.7,20.3,1.92,18.43,0.935,0.98,0.917,46.49,45.56,182.3,30618.6
1979-06-18,1978,9,38,1289,257,0.2,1026,990,968.8,21.2,1.58,19.61,0.938,0.98,0.919,46.17,45.25,181,30408.8
1979-06-25,1978,9,39,1109,252.7,0.228,856.1,990,968.2,21.8,1.08,20.68,0.934,0.977,0.913,40.55,39.61,158.5,26621.2
1979-07-02,1978,10,40,966.9,227,0.235,739.9,990,967.8,22.2,0.911,21.33,0.936,0.977,0.914,42.77,41.79,141.3,23735.6
1979-07-09,1978,10,41,825.7,227,0.275,598.7,990,967.2,22.8,0.703,22.09,0.932,0.976,0.91,40.29,39.33,118,19824
1979-07-16,1978,10,42,723.3,227,0.314,496.3,990,966.8,23.2,0.55,22.66,0.924,0.971,0.898,36.28,35.26,98.98,16628.4
1979-07-23,1978,10,43,648,227,0.351,421,990,966.5,23.5,0.582,22.93,0.936,0.98,0.917,44.29,43.4,86.8,14581.7
1979-07-30,1978,10,44,588.4,196.3,0.333,392.1,990,966.2,23.8,0.521,23.23,0.932,0.979,0.912,41.65,40.76,81.53,13696.8
1979-08-06,1978,11,45,550.3,184,0.334,366.3,990,966.1,23.9,0.471,23.45,0.928,0.974,0.904,39.11,38.1,76.19,12800.5
1979-08-13,1978,11,46,526.6,184,0.349,342.6,990,966,24,0.428,23.6,0.924,0.971,0.897,36.65,35.57,71.15,11952.4
1979-08-20,1978,11,47,486.7,199.4,0.41,287.2,990,965.8,24.2,0.338,23.87,0.913,0.97,0.886,30.71,29.79,59.58,10008.8
1979-08-27,1978,11,48,458.9,186,0.405,272.9,990,965.7,24.3,0.315,24.02,0.91,0.97,0.883,29.26,28.38,56.76,9535.7
1979-09-03,1978,12,49,438.6,146,0.333,292.6,990,965.6,24.4,0.341,24.09,0.915,0.97,0.887,31.62,30.67,61.34,10304.7
1979-09-10,1978,12,50,414.7,146,0.352,268.7,990,965.5,24.5,0.304,24.23,0.909,0.97,0.882,29.04,28.17,56.33,9463.95
1979-09-17,1978,12,51,386.8,146,0.378,240.8,990,965.3,24.7,0.264,24.4,0.901,0.97,0.874,25.97,25.19,50.38,8464.39
1979-09-24,1978,12,52,349.3,146,0.419,203.3,990,965.1,24.9,0.396,24.46,0.929,0.979,0.909,41.82,40.95,44.29,7440.54
1979-10-01,1979,1,1,333.5,120,0.36,213.5,990,965.1,24.9,0.466,24.47,0.938,0.98,0.92,48.07,47.11,47.11,7914.96
1979-10-08,1979,1,2,337.8,120,0.355,217.8,990,965.1,24.9,0.408,24.5,0.926,0.977,0.905,41.63,40.73,47.34,7952.8
1979-10-15,1979,1,3,329.4,120,0.364,209.4,990,965,25,0.452,24.5,0.937,0.98,0.919,47.17,46.22,46.22,7765.47
1979-10-22,1979,1,4,349,120,0.344,229,990,965.1,24.9,0.28,24.57,0.904,0.971,0.878,28.39,27.61,48.43,8135.4
1979-10-29,1979,1,5,368.5,116.6,0.317,251.9,990,965.2,24.8,0.277,24.48,0.905,0.97,0.878,27.36,26.54,53.08,8917.34
1979-11-05,1979,2,6,389.6,114,0.293,275.6,990,965.3,24.7,0.312,24.34,0.911,0.97,0.884,29.98,29.08,58.16,9770.08
1979-11-12,1979,2,7,428,114,0.267,314,990,965.5,24.5,0.373,24.1,0.919,0.97,0.892,34.12,33.09,66.18,11119.1
1979-11-19,1979,2,8,471.2,114,0.243,357.2,990,965.7,24.3,0.45,23.83,0.927,0.973,0.902,38.68,37.66,75.33,12655
1979-11-26,1979,2,9,552.5,117.4,0.212,435.1,990,966.1,23.9,0.601,23.31,0.938,0.98,0.919,46.65,45.72,91.43,15361.1
1979-12-03,1979,3,10,614.8,126,0.205,488.8,990,966.4,23.6,0.493,23.15,0.921,0.97,0.893,34.05,33.03,99.09,16647.4
1979-12-10,1979,3,11,667.1,126,0.189,541.1,990,966.6,23.4,0.584,22.85,0.927,0.971,0.9,37.45,36.38,109.2,18337.2
1979-12-17,1979,3,12,760.5,126,0.166,634.5,990,966.9,23.1,0.757,22.3,0.936,0.979,0.916,43.26,42.37,127.1,21355
1979-12-24,1979,3,13,814.2,126,0.155,688.2,990,967.2,22.8,0.861,21.98,0.939,0.98,0.921,46.45,45.52,136.6,22942.2
1979-12-31,1979,3,14,867.4,146.6,0.169,720.8,990,967.4,22.6,0.906,21.72,0.939,0.979,0.919,46.28,45.31,141.1,23700.7
1980-01-07,1979,4,15,982.9,150,0.153,832.9,990,967.8,22.2,1,21.18,0.933,0.976,0.911,40.34,39.38,157.5,26465.5
1980-01-14,1979,4,16,1206,150,0.125,1030,990,968.5,21.5,1.57,19.88,0.939,0.98,0.92,47.08,46.14,184.6,31005
1980-01-21,1979,4,17,1912,150,0.0796,1100,990,970.8,19.2,1.93,17.29,0.93,0.98,0.911,43.38,42.51,170,28565.6
1980-01-28,1979,4,18,2230,170.1,0.0762,1100,990,971.7,18.3,1.94,16.4,0.926,0.978,0.906,40.96,40.06,160.2,26920
1980-02-04,1979,5,19,2267,197,0.0869,1100,990,971.7,18.3,1.94,16.31,0.925,0.978,0.905,40.71,39.8,159.2,26745.3
1980-02-11,1979,5,20,2258,197,0.0873,1100,990,971.7,18.3,1.94,16.34,0.925,0.978,0.905,40.77,39.86,159.4,26787.4
1980-02-18,1979,5,21,2269,177,0.0779,1100,990,971.7,18.3,1.94,16.31,0.925,0.978,0.905,40.7,39.79,159.1,26736.3
1980-02-25,1979,5,22,2246,184,0.0819,1100,990,971.7,18.3,1.94,16.37,0.926,0.978,0.905,40.85,39.95,159.8,26846.3
1980-03-03,1979,6,23,2338,239,0.102,1100,990,971.9,18.1,1.94,16.14,0.924,0.977,0.903,40.25,39.31,157.2,26414.4
1980-03-10,1979,6,24,2539,239,0.0942,1100,990,972.4,17.6,1.94,15.66,0.92,0.974,0.896,38.86,37.83,151.3,25423.1
1980-03-17,1979,6,25,2699,215,0.0798,1100,990,972.8,17.2,1.94,15.27,0.916,0.971,0.89,37.73,36.64,146.6,24623.4
1980-03-24,1979,6,26,2836,183,0.0645,1100,990,973.1,16.9,1.94,14.94,0.912,0.97,0.885,36.77,35.67,142.7,23968
1980-03-31,1979,6,27,2967,212.1,0.0715,1100,990,973.4,16.6,1.94,14.63,0.909,0.97,0.882,35.86,34.78,139.1,23371.9
1980-04-07,1979,7,28,3038,217,0.0714,1100,990,973.6,16.4,1.94,14.45,0.907,0.97,0.88,35.36,34.29,137.2,23045.8
1980-04-14,1979,7,29,3001,217,0.0723,1100,990,973.5,16.5,1.94,14.54,0.908,0.97,0.881,35.61,34.55,138.2,23214.3
1980-04-21,1979,7,30,2853,217,0.0761,1100,990,973.2,16.8,1.94,14.9,0.912,0.97,0.885,36.65,35.55,142.2,23889.2
1980-04-28,1979,7,31,2670,250.7,0.0939,1100,990,972.7,17.3,1.94,15.34,0.917,0.972,0.891,37.93,36.85,147.4,24766.1
1980-05-05,1979,8,32,2486,276,0.111,1100,990,972.3,17.7,1.94,15.79,0.922,0.974,0.898,39.23,38.23,152.9,25690.1
1980-05-12,1979,8,33,2310,276,0.12,1100,990,971.8,18.2,1.94,16.21,0.925,0.977,0.904,40.44,39.5,158,26546.9
1980-05-19,1979,8,34,2136,276,0.129,1100,990,971.4,18.6,1.94,16.63,0.927,0.979,0.908,41.57,40.71,162.8,27358.4
1980-05-26,1979,8,35,1906,266.6,0.14,1100,990,970.8,19.2,1.94,17.26,0.93,0.98,0.912,43.31,42.44,169.8,28519.8
1980-06-02,1979,9,36,1634,210,0.129,1100,990,969.9,20.1,1.93,18.15,0.934,0.98,0.916,45.74,44.82,179.3,30122.4
1980-06-09,1979,9,37,1360,210,0.155,1086,990,969,21,1.8,19.16,0.938,0.98,0.919,47.82,46.87,187.5,31494.7
1980-06-16,1979,9,38,1135,210,0.185,925.1,990,968.3,21.7,1.25,20.43,0.937,0.98,0.918,43.41,42.53,170.1,28581
1980-06-23,1979,9,39,968.8,210,0.217,758.8,990,967.8,22.2,0.951,21.28,0.937,0.977,0.916,43.83,42.85,144.9,24338.7
1980-06-30,1979,9,40,816.7,224.6,0.275,592.1,990,967.2,22.8,0.691,22.14,0.931,0.975,0.908,39.91,38.93,116.8,19620.8
1980-07-07,1979,10,41,697.7,227,0.326,470.7,990,966.7,23.3,0.593,22.72,0.931,0.976,0.909,41.52,40.55,95.22,15997.3
1980-07-14,1979,10,42,620,227,0.366,393,990,966.4,23.6,0.525,23.1,0.932,0.978,0.912,41.49,40.59,81.18,13637.4
1980-07-21,1979,10,43,569.5,227,0.399,342.5,990,966.2,23.8,0.431,23.41,0.924,0.97,0.897,36.33,35.25,70.5,11844.7
1980-07-28,1979,10,44,535.5,208.6,0.389,326.9,990,966,24,0.403,23.59,0.921,0.97,0.894,34.84,33.8,67.6,11356.4
1980-08-04,1979,11,45,497.6,184,0.37,313.6,990,965.8,24.2,0.378,23.78,0.919,0.97,0.891,33.61,32.6,65.2,10953.7
1980-08-11,1979,11,46,469.3,184,0.392,285.3,990,965.7,24.3,0.332,23.96,0.913,0.97,0.886,30.6,29.68,59.36,9971.97
1980-08-18,1979,11,47,448.1,184,0.411,264.1,990,965.6,24.4,0.3,24.08,0.908,0.97,0.881,28.32,27.47,54.94,9230.12
1980-08-25,1979,11,48,423.9,184,0.434,239.9,990,965.5,24.5,0.265,24.23,0.901,0.97,0.874,25.68,24.91,49.81,8368.63
1980-09-01,1979,12,49,394.2,138,0.35,256.2,990,965.4,24.6,0.284,24.35,0.907,0.97,0.879,27.73,26.9,53.79,9037.15
1980-09-08,1979,12,50,377.4,138,0.366,239.4,990,965.3,24.7,0.26,24.45,0.901,0.97,0.874,25.86,25.08,50.17,8428.44
1980-09-15,1979,12,51,351.6,138,0.393,213.6,990,965.2,24.8,0.391,24.45,0.925,0.977,0.904,40.45,39.57,46.27,7773.54
1980-09-22,1979,12,52,333.5,138,0.414,195.5,990,965.1,24.9,0.405,24.53,0.933,0.98,0.915,43.88,43,43,7224.8
1980-09-29,1979,12,53,311.3,118,0.379,193.3,990,965,25,0.397,24.65,0.933,0.979,0.913,43.58,42.65,42.65,7165.89
1980-10-06,1980,1,1,306.1,110,0.36,196.1,990,964.9,25.1,0.405,24.66,0.934,0.98,0.915,44.28,43.39,43.39,7289.83
1980-10-13,1980,1,2,295.4,110,0.372,185.4,990,964.9,25.1,0.371,24.75,0.931,0.98,0.911,41.87,41.01,41.01,6890.2
1980-10-20,1980,1,3,286.7,110,0.384,176.7,990,964.8,25.2,0.345,24.81,0.927,0.976,0.905,39.88,38.91,38.91,6537.67
1980-10-27,1980,1,4,327.6,111.1,0.34,216.4,990,965,25,0.323,24.64,0.913,0.974,0.889,33.81,32.99,46.45,7804.06
1980-11-03,1980,2,5,339.1,114,0.337,225.1,990,965.1,24.9,0.311,24.59,0.909,0.973,0.884,31.66,30.85,47.97,8059.07
1980-11-10,1980,2,6,375.2,114,0.304,261.2,990,965.3,24.7,0.29,24.43,0.908,0.97,0.881,28.41,27.56,55.12,9259.46
1980-11-17,1980,2,7,384.8,114,0.296,270.8,990,965.3,24.7,0.305,24.37,0.91,0.97,0.883,29.46,28.57,57.15,9601.08
1980-11-24,1980,2,8,410.8,114,0.278,296.8,990,965.4,24.6,0.345,24.21,0.916,0.97,0.888,32.27,31.3,62.6,10517.2
1980-12-01,1980,3,9,452.2,118,0.261,334.2,990,965.6,24.4,0.407,23.96,0.923,0.97,0.896,36.24,35.17,70.33,11816.1
1980-12-08,1980,3,10,488.6,118,0.242,370.6,990,965.8,24.2,0.473,23.73,0.929,0.976,0.907,40.07,39.11,78.22,13141
1980-12-15,1980,3,11,530.3,118,0.223,412.3,990,966,24,0.553,23.46,0.936,0.98,0.917,44.37,43.48,86.96,14609.6
1980-12-22,1980,3,12,560.3,118,0.211,442.3,990,966.1,23.9,0.616,23.26,0.939,0.98,0.92,47.37,46.42,92.84,15597.4
1980-12-29,1980,3,13,604.3,130,0.215,474.3,990,966.3,23.7,0.529,23.16,0.926,0.973,0.901,37.88,36.89,96.98,16293
1981-01-05,1980,4,14,649.2,139,0.214,510.2,990,966.5,23.5,0.53,22.97,0.923,0.97,0.896,35.37,34.32,103,17298.5
1981-01-12,1980,4,15,726.3,139,0.192,587.3,990,966.8,23.2,0.67,22.52,0.931,0.975,0.908,40.25,39.26,117.8,19787.6
1981-01-19,1980,4,16,805.2,139,0.173,666.2,990,967.1,22.9,0.818,22.06,0.938,0.98,0.919,45.04,44.14,132.4,22247.3
1981-01-26,1980,4,17,889.1,142.3,0.16,746.9,990,967.5,22.5,0.882,21.66,0.934,0.975,0.911,42.18,41.15,144.4,24265.5
1981-02-02,1980,5,18,915.7,162,0.177,753.7,990,967.6,22.4,0.822,21.62,0.928,0.97,0.9,37.06,35.96,143.8,24163.6
1981-02-09,1980,5,19,979.1,144.1,0.148,834.9,990,967.8,22.2,1,21.19,0.934,0.976,0.911,40.47,39.51,158.1,26552.7
1981-02-16,1980,5,20,1137,144.1,0.127,992.8,990,968.3,21.7,1.43,20.24,0.939,0.98,0.92,46.23,45.31,181.2,30447.1
1981-02-23,1980,5,21,1322,165,0.125,1100,990,968.9,21.1,1.83,19.26,0.938,0.98,0.919,48.7,47.73,190.9,32074.2
1981-03-02,1980,6,22,1427,183,0.128,1100,990,969.2,20.8,1.87,18.88,0.937,0.98,0.918,47.69,46.74,186.9,31406.1
1981-03-09,1980,6,23,1715,183,0.108,1100,990,970.2,19.8,1.93,17.9,0.933,0.98,0.914,45.04,44.13,176.5,29658.5
1981-03-16,1980,6,24,2332,183,0.0787,1100,990,971.9,18.1,1.94,16.16,0.924,0.977,0.903,40.27,39.33,157.3,26431.2
1981-03-23,1980,6,25,2816,183,0.0651,1100,990,973.1,16.9,1.94,14.99,0.913,0.97,0.886,36.91,35.82,143.3,24068.1
1981-03-30,1980,6,26,3034,207.3,0.0683,1100,990,973.6,16.4,1.94,14.46,0.907,0.97,0.88,35.39,34.32,137.3,23065.6
1981-04-06,1980,7,27,3055,217,0.0711,1100,990,973.6,16.4,1.94,14.41,0.907,0.97,0.879,35.24,34.18,136.7,22971.2
1981-04-13,1980,7,28,3086,217,0.0703,1100,990,973.7,16.3,1.94,14.34,0.906,0.97,0.879,35.02,33.97,135.9,22829.2
1981-04-20,1980,7,29,3281,217,0.0662,1100,990,974.2,15.8,1.94,13.9,0.9,0.97,0.873,33.76,32.74,131,22003.3
1981-04-27,1980,7,30,3443,261.6,0.076,1100,990,974.5,15.5,1.94,13.56,0.895,0.97,0.868,32.73,31.74,127,21332.1
1981-05-04,1980,8,31,3195,321,0.101,1100,990,974,16,1.94,14.1,0.903,0.97,0.875,34.33,33.3,133.2,22378.2
1981-05-11,1980,8,32,2819,321,0.114,1100,990,973.1,16.9,1.94,14.98,0.913,0.97,0.886,36.89,35.79,143.2,24053.7
1981-05-18,1980,8,33,2487,321,0.13,1100,990,972.3,17.7,1.94,15.78,0.921,0.974,0.898,39.22,38.21,152.9,25679.3
1981-05-25,1980,8,34,2130,321,0.151,1100,990,971.4,18.6,1.94,16.65,0.927,0.979,0.908,41.62,40.75,163,27385
1981-06-01,1980,9,35,1810,257,0.142,1100,990,970.5,19.5,1.94,17.57,0.932,0.98,0.913,44.16,43.27,173.1,29080.7
1981-06-08,1980,9,36,1506,257,0.171,1100,990,969.5,20.5,1.9,18.59,0.936,0.98,0.917,46.93,45.99,184,30905.7
1981-06-15,1980,9,37,1240,257,0.208,979.7,990,968.7,21.3,1.44,19.91,0.937,0.98,0.918,44.73,43.83,175.3,29453.3
1981-06-22,1980,9,38,1040,257,0.248,783.2,990,968,22,0.961,21.02,0.934,0.975,0.911,40.98,39.99,147,24693.1
1981-06-29,1980,9,39,843.7,235.6,0.279,608.2,990,967.3,22.7,0.722,22,0.933,0.977,0.911,40.78,39.83,119.5,20075.6
1981-07-06,1980,10,40,713.2,227,0.319,486.2,990,966.8,23.2,0.56,22.69,0.926,0.973,0.901,37.86,36.85,97.43,16368.3
1981-07-13,1980,10,41,624,227,0.364,397,990,966.4,23.6,0.533,23.07,0.933,0.978,0.912,41.89,40.97,81.95,13767.3
1981-07-20,1980,10,42,564.4,227,0.402,337.4,990,966.1,23.9,0.422,23.44,0.923,0.97,0.896,35.8,34.72,69.45,11667.4
1981-07-27,1980,10,43,534.8,214.7,0.401,320,990,966,24,0.391,23.6,0.92,0.97,0.892,34.08,33.06,66.11,11107.3
1981-08-03,1980,11,44,495.5,184,0.372,311.5,990,965.8,24.2,0.375,23.8,0.918,0.97,0.891,33.38,32.38,64.75,10878.5
1981-08-10,1980,11,45,459.4,184,0.401,275.4,990,965.7,24.3,0.317,24.02,0.911,0.97,0.883,29.54,28.66,57.31,9628.21
1981-08-17,1980,11,46,428.2,184,0.43,244.2,990,965.5,24.5,0.271,24.2,0.902,0.97,0.875,26.15,25.37,50.73,8523.26
1981-08-24,1980,11,47,406.6,184,0.453,222.6,990,965.4,24.6,0.276,24.29,0.901,0.971,0.875,27.27,26.52,46.39,7793.71
1981-08-31,1980,11,48,386.9,144.6,0.373,242.3,990,965.3,24.7,0.3,24.37,0.909,0.971,0.883,29.69,28.87,51.08,8582.27
1981-09-07,1980,12,49,367.2,138,0.376,229.2,990,965.2,24.8,0.316,24.45,0.91,0.973,0.886,31.85,31.04,48.63,8169.3
1981-09-14,1980,12,50,342.2,138,0.403,204.2,990,965.1,24.9,0.435,24.45,0.936,0.98,0.917,45.83,44.91,44.91,7545.68
1981-09-21,1980,12,51,315,138,0.438,177,990,965,25,0.348,24.68,0.927,0.975,0.905,39.72,38.75,38.75,6509.52
1981-09-28,1980,12,52,289.4,122,0.421,167.4,990,964.9,25.1,0.319,24.82,0.924,0.973,0.899,37.65,36.63,36.63,6153.28
1981-10-05,1981,1,1,275.1,110,0.4,165.1,990,964.8,25.2,0.311,24.89,0.923,0.971,0.896,37.19,36.12,36.12,6068.19
1981-10-12,1981,1,2,270.3,110,0.407,160.3,990,964.8,25.2,0.298,24.92,0.921,0.97,0.894,36.09,35.01,35.01,5880.88
1981-10-19,1981,1,3,264.2,110,0.416,154.2,990,964.8,25.2,0.282,24.96,0.919,0.97,0.891,34.7,33.66,33.66,5654.32
1981-10-26,1981,1,4,251.8,109.4,0.435,142.3,990,964.7,25.3,0.251,25.04,0.914,0.97,0.887,31.95,31,31,5207.33
1981-11-02,1981,2,5,258.1,106,0.411,152.1,990,964.7,25.3,0.276,24.99,0.918,0.97,0.891,34.22,33.19,33.19,5576.74
1981-11-09,1981,2,6,276.5,106,0.384,170.5,990,964.8,25.2,0.326,24.87,0.925,0.973,0.9,38.47,37.44,37.44,6289.26
1981-11-16,1981,2,7,286.6,106,0.37,180.6,990,964.8,25.2,0.356,24.8,0.929,0.978,0.908,40.8,39.89,39.89,6701.95
1981-11-23,1981,2,8,304.2,106,0.349,198.2,990,964.9,25.1,0.411,24.67,0.934,0.98,0.916,44.8,43.9,43.9,7375.38
1981-11-30,1981,2,9,324.4,104.3,0.322,220.1,990,965,25,0.295,24.68,0.907,0.973,0.883,30.86,30.07,46.99,7894.1
1981-12-07,1981,3,10,361.1,104,0.289,257.1,990,965.2,24.8,0.282,24.51,0.906,0.97,0.879,28,27.16,54.32,9125.94
1981-12-14,1981,3,11,389.8,104,0.267,285.8,990,965.3,24.7,0.325,24.33,0.914,0.97,0.886,31.15,30.22,60.43,10152.8
1981-12-21,1981,3,12,395.4,104,0.263,291.4,990,965.4,24.6,0.334,24.29,0.915,0.97,0.887,31.75,30.8,61.6,10349.5
1981-12-28,1981,3,13,404.8,98.43,0.243,306.3,990,965.4,24.6,0.357,24.22,0.918,0.97,0.89,33.39,32.39,64.78,10883.8
1982-01-04,1981,4,14,435.7,91,0.209,344.7,990,965.6,24.4,0.422,24.02,0.925,0.971,0.898,37.55,36.46,72.93,12252.1
1982-01-11,1981,4,15,467.7,91,0.195,376.7,990,965.7,24.3,0.48,23.82,0.93,0.977,0.909,40.93,40.01,80.02,13442.8
1982-01-18,1981,4,16,515.9,91,0.177,424.9,990,965.9,24.1,0.575,23.5,0.937,0.98,0.918,45.89,44.97,89.95,15110.9
1982-01-25,1981,4,17,550.3,91,0.165,459.3,990,966.1,23.9,0.526,23.4,0.927,0.974,0.904,39.47,38.49,95.21,15995.6
1982-02-01,1981,5,18,576.1,105,0.182,471.1,990,966.2,23.8,0.46,23.35,0.919,0.97,0.891,33.03,32.04,96.11,16145.8
1982-02-08,1981,5,19,620,93.57,0.151,526.4,990,966.4,23.6,0.549,23.07,0.925,0.97,0.898,36.74,35.65,107,17969.7
1982-02-15,1981,5,20,647.1,85,0.131,562.1,990,966.5,23.5,0.613,22.9,0.929,0.974,0.905,39.1,38.09,114.3,19197.3
1982-02-22,1981,5,21,683.2,85,0.124,598.2,990,966.6,23.4,0.68,22.69,0.933,0.978,0.913,41.38,40.49,121.5,20408.7
1982-03-01,1981,6,22,725.7,107,0.148,618.7,990,966.8,23.2,0.723,22.47,0.935,0.98,0.916,42.48,41.62,124.9,20976.7
1982-03-08,1981,6,23,763.4,107,0.14,656.4,990,967,23,0.794,22.25,0.937,0.98,0.919,44.76,43.86,131.6,22107.3
1982-03-15,1981,6,24,810.4,107,0.132,703.4,990,967.1,22.9,0.886,21.97,0.94,0.98,0.922,47.51,46.56,139.7,23465.7
1982-03-22,1981,6,25,881.9,107,0.122,774.9,990,967.4,22.6,0.854,21.72,0.93,0.973,0.904,38.36,37.31,149.2,25071.9
1982-03-29,1981,6,26,1013,117.3,0.116,896,990,967.9,22.1,1.15,20.92,0.937,0.98,0.918,43.04,42.16,168.7,28333.2
1982-04-05,1981,7,27,1182,125,0.106,1045,990,968.5,21.5,1.6,19.93,0.939,0.98,0.921,47.89,46.94,187.7,31541.4
1982-04-12,1981,7,28,1377,125,0.0908,1100,990,969.1,20.9,1.86,19.05,0.937,0.98,0.918,48.15,47.19,188.8,31710.2
1982-04-19,1981,7,29,1393,141.4,0.102,1100,990,969.1,20.9,1.87,18.99,0.937,0.98,0.918,47.99,47.03,188.1,31602.7
1982-04-26,1981,7,30,1293,160.6,0.124,1100,990,968.8,21.2,1.82,19.36,0.938,0.98,0.919,48.96,47.98,191.9,32245
1982-05-03,1981,8,31,1215,192,0.158,1023,990,968.6,21.4,1.53,19.9,0.939,0.98,0.92,46.85,45.91,183.6,30850.4
1982-05-10,1981,8,32,1139,153.4,0.135,985.2,990,968.3,21.7,1.39,20.28,0.94,0.98,0.921,46.02,45.1,180.4,30307.3
1982-05-17,1981,8,33,1097,147,0.134,949.9,990,968.2,21.8,1.29,20.51,0.939,0.98,0.92,44.83,43.93,175.7,29520.7
1982-05-24,1981,8,34,1049,147,0.14,901.9,990,968.1,21.9,1.17,20.78,0.937,0.98,0.918,43.05,42.19,168.7,28350
1982-05-31,1981,8,35,959.9,159,0.166,800.9,990,967.7,22.3,0.927,21.34,0.931,0.974,0.907,39,37.99,152,25529.3
1982-06-07,1981,9,36,820.6,161,0.197,659.6,990,967.2,22.8,0.81,22.01,0.937,0.98,0.918,44.44,43.54,130.6,21941.9
1982-06-14,1981,9,37,684.1,161,0.236,523.1,990,966.6,23.4,0.588,22.78,0.928,0.973,0.903,38.44,37.42,105.4,17705.9
1982-06-21,1981,9,38,577.6,161,0.279,416.6,990,966.2,23.8,0.567,23.24,0.936,0.98,0.917,44.41,43.52,87.03,14621.7
1982-06-28,1981,9,39,523.6,146.1,0.279,377.4,990,966,24,0.488,23.56,0.93,0.977,0.909,40.56,39.64,79.27,13318.1
1982-07-05,1981,10,40,476.7,135,0.283,341.7,990,965.7,24.3,0.422,23.83,0.924,0.97,0.897,36.92,35.82,71.64,12035.3
1982-07-12,1981,10,41,451.2,135,0.299,316.2,990,965.6,24.4,0.378,23.99,0.92,0.97,0.892,34.21,33.19,66.37,11150.6
1982-07-19,1981,10,42,428,135,0.316,293,990,965.5,24.5,0.34,24.13,0.915,0.97,0.888,31.72,30.77,61.54,10339.5
1982-07-26,1981,10,43,403.5,137.9,0.342,265.6,990,965.4,24.6,0.299,24.29,0.908,0.97,0.881,28.74,27.88,55.76,9366.99
1982-08-02,1981,11,44,380.9,155,0.407,225.9,990,965.3,24.7,0.314,24.38,0.909,0.973,0.884,31.49,30.68,47.73,8018.8
1982-08-09,1981,11,45,357.1,155,0.434,202.1,990,965.2,24.8,0.429,24.39,0.935,0.98,0.916,45.21,44.3,44.3,7442.81
1982-08-16,1981,11,46,342.7,155,0.453,187.7,990,965.1,24.9,0.381,24.51,0.931,0.979,0.911,41.99,41.11,41.11,6906.32
1982-08-23,1981,11,47,325.9,155,0.476,170.9,990,965,25,0.331,24.64,0.925,0.972,0.899,38.2,37.13,37.13,6238.3
1982-08-30,1981,11,48,317.3,128.6,0.405,188.7,990,965,25,0.383,24.63,0.931,0.977,0.91,42.45,41.5,41.5,6971.56
1982-09-06,1981,12,49,294.1,118,0.401,176.2,990,964.9,25.1,0.343,24.78,0.927,0.975,0.904,39.69,38.7,38.7,6502.17
1982-09-13,1981,12,50,275.5,118,0.428,157.5,990,964.8,25.2,0.29,24.91,0.92,0.97,0.893,35.4,34.33,34.33,5768
1982-09-20,1981,12,51,266.4,118,0.443,148.4,990,964.8,25.2,0.266,24.97,0.917,0.97,0.889,33.31,32.31,32.31,5427.42
1982-09-27,1981,12,52,254.9,109,0.429,145.9,990,964.7,25.3,0.261,25.02,0.915,0.97,0.888,32.79,31.81,31.81,5343.54
