date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1982-10-04,1982,1,1,271.6,97,0.357,174.6,990,964.8,25.2,0.336,24.88,0.927,0.975,0.904,39.49,38.5,38.5,6468.27
1982-10-11,1982,1,2,264.5,110,0.416,154.5,990,964.8,25.2,0.283,24.96,0.919,0.97,0.892,34.77,33.73,33.73,5666.14
1982-10-18,1982,1,3,262.5,110,0.419,152.5,990,964.8,25.2,0.277,24.97,0.918,0.97,0.891,34.31,33.28,33.28,5590.95
1982-10-25,1982,1,4,282.8,110,0.389,172.8,990,964.8,25.2,0.333,24.84,0.926,0.974,0.902,38.97,37.96,37.96,6377.17
1982-11-01,1982,2,5,289.6,106,0.366,183.6,990,964.9,25.1,0.365,24.78,0.93,0.979,0.911,41.48,40.62,40.62,6824.17
1982-11-08,1982,2,6,305,106,0.348,199,990,964.9,25.1,0.414,24.66,0.934,0.98,0.916,44.97,44.07,44.07,7403.97
1982-11-15,1982,2,7,341.5,106,0.311,235.5,990,965.1,24.9,0.286,24.61,0.906,0.971,0.88,29.14,28.33,50.01,8401.46
1982-11-22,1982,2,8,394.3,106,0.269,288.3,990,965.4,24.6,0.33,24.3,0.914,0.97,0.887,31.4,30.46,60.92,10234.1
1982-11-29,1982,2,9,451.5,114.6,0.254,336.9,990,965.6,24.4,0.412,23.96,0.924,0.971,0.896,36.55,35.48,70.96,11921.7
1982-12-06,1982,3,10,490.6,118,0.241,372.6,990,965.8,24.2,0.476,23.72,0.93,0.976,0.908,40.28,39.34,78.67,13217.2
1982-12-13,1982,3,11,525.1,118,0.225,407.1,990,966,24,0.543,23.49,0.935,0.98,0.916,43.84,42.96,85.93,14435.8
1982-12-20,1982,3,12,560.5,118,0.21,442.5,990,966.1,23.9,0.616,23.26,0.939,0.98,0.92,47.4,46.45,92.9,15607.7
1982-12-27,1982,3,13,593.4,124,0.209,469.4,990,966.3,23.7,0.521,23.21,0.925,0.973,0.9,37.59,36.61,96.15,16153
1983-01-03,1982,4,14,639.1,139,0.218,500.1,990,966.5,23.5,0.512,23.03,0.922,0.97,0.894,34.72,33.67,101,16972
1983-01-10,1982,4,15,698.5,139,0.199,559.5,990,966.7,23.3,0.618,22.69,0.929,0.973,0.903,38.53,37.49,112.5,18894.6
1983-01-17,1982,4,16,731.6,139,0.19,592.6,990,966.8,23.2,0.68,22.49,0.932,0.977,0.911,40.61,39.69,119.1,20002.6
1983-01-24,1982,4,17,753.9,139,0.185,614.9,990,966.9,23.1,0.721,22.36,0.934,0.98,0.915,41.99,41.14,123.4,20734
1983-01-31,1982,4,18,799.7,137.3,0.172,662.4,990,967.1,22.9,0.808,22.09,0.938,0.98,0.919,44.86,43.96,131.9,22155.5
1983-02-07,1982,5,19,830.2,137,0.165,693.2,990,967.2,22.8,0.868,21.91,0.94,0.98,0.921,46.65,45.72,137.2,23042.1
1983-02-14,1982,5,20,846.1,137,0.162,709.1,990,967.3,22.7,0.9,21.82,0.94,0.98,0.922,47.56,46.61,139.8,23489.3
1983-02-21,1982,5,21,873.3,137,0.157,736.3,990,967.4,22.6,0.855,21.75,0.933,0.975,0.91,41.77,40.73,142.8,23995.2
1983-02-28,1982,5,22,938.8,130.1,0.139,808.7,990,967.7,22.3,0.933,21.41,0.932,0.975,0.909,39.58,38.6,154.4,25937.2
1983-03-07,1982,6,23,1010,129,0.128,881.1,990,967.9,22.1,1.11,20.96,0.936,0.979,0.917,42.39,41.52,166.1,27899.4
1983-03-14,1982,6,24,1075,129,0.12,945.5,990,968.1,21.9,1.27,20.59,0.939,0.98,0.92,44.81,43.91,175.6,29507.2
1983-03-21,1982,6,25,1090,129,0.118,961.3,990,968.2,21.8,1.31,20.5,0.939,0.98,0.92,45.37,44.47,177.9,29881.8
1983-03-28,1982,6,26,1098,137.1,0.125,961,990,968.2,21.8,1.32,20.47,0.939,0.98,0.92,45.3,44.39,177.6,29832.1
1983-04-04,1982,7,27,1085,148,0.136,936.5,990,968.2,21.8,1.26,20.57,0.938,0.98,0.919,44.32,43.44,173.7,29189.5
1983-04-11,1982,7,28,1076,125,0.116,951.2,990,968.1,21.9,1.29,20.57,0.939,0.98,0.92,45.04,44.14,176.5,29660.2
1983-04-18,1982,7,29,1085,125,0.115,960.4,990,968.2,21.8,1.31,20.52,0.939,0.98,0.92,45.37,44.47,177.9,29880.8
1983-04-25,1982,7,30,1083,128.1,0.118,955.3,990,968.2,21.8,1.3,20.54,0.939,0.98,0.92,45.17,44.26,177,29744.2
1983-05-02,1982,8,31,1072,147,0.137,925.3,990,968.1,21.9,1.22,20.65,0.938,0.98,0.919,43.93,43.05,172.2,28932.3
1983-05-09,1982,8,32,1032,147,0.142,885.4,990,968,22,1.12,20.87,0.936,0.98,0.917,42.42,41.57,166.3,27932.6
1983-05-16,1982,8,33,950.6,147,0.154,803.6,990,967.7,22.3,0.925,21.37,0.932,0.974,0.908,39.24,38.23,152.9,25693.1
1983-05-23,1982,8,34,858.3,147,0.172,711.3,990,967.3,22.7,0.859,21.81,0.936,0.977,0.915,43.87,42.9,139.1,23370.3
1983-05-30,1982,8,35,729,127,0.174,602,990,966.8,23.2,0.695,22.49,0.933,0.978,0.912,41.28,40.37,121.1,20349
1983-06-06,1982,9,36,609.8,119,0.196,490.8,990,966.3,23.7,0.555,23.11,0.928,0.973,0.903,38.99,37.97,100.3,16858.1
1983-06-13,1982,9,37,530,119,0.225,411,990,966,24,0.552,23.46,0.935,0.98,0.916,44.22,43.33,86.66,14558.5
1983-06-20,1982,9,38,473.5,119,0.251,354.5,990,965.7,24.3,0.443,23.83,0.927,0.973,0.901,38.37,37.33,74.65,12541.8
1983-06-27,1982,9,39,446.5,114.3,0.256,332.2,990,965.6,24.4,0.403,23.99,0.923,0.97,0.895,36.06,34.98,69.96,11753.3
1983-07-04,1982,10,40,420.8,108,0.257,312.8,990,965.5,24.5,0.37,24.14,0.919,0.97,0.891,34.03,33.01,66.01,11089.7
1983-07-11,1982,10,41,399,135,0.339,264,990,965.4,24.6,0.296,24.31,0.908,0.97,0.881,28.59,27.73,55.46,9317.55
1983-07-18,1982,10,42,374.5,135,0.361,239.5,990,965.3,24.7,0.26,24.47,0.901,0.97,0.874,25.9,25.12,50.24,8439.88
1983-07-25,1982,10,43,352.5,135,0.383,217.5,990,965.2,24.8,0.365,24.47,0.92,0.976,0.897,37.49,36.63,46.8,7862.15
1983-08-01,1982,11,44,336.3,115,0.342,221.3,990,965.1,24.9,0.233,24.69,0.894,0.97,0.867,23.94,23.22,46.44,7801.93
1983-08-08,1982,11,45,327.3,115,0.351,212.3,990,965,25,0.46,24.5,0.938,0.98,0.919,47.85,46.89,46.89,7878.3
1983-08-15,1982,11,46,313.7,115,0.367,198.7,990,965,25,0.413,24.62,0.934,0.98,0.916,44.82,43.92,43.92,7378.89
1983-08-22,1982,11,47,295.4,115,0.389,180.4,990,964.9,25.1,0.356,24.76,0.929,0.977,0.908,40.7,39.78,39.78,6683.31
1983-08-29,1982,11,48,280.2,101.3,0.361,178.9,990,964.8,25.2,0.35,24.83,0.928,0.977,0.907,40.44,39.5,39.5,6636.31
1983-09-05,1982,12,49,269.3,94.86,0.353,174.4,990,964.8,25.2,0.337,24.89,0.927,0.976,0.905,39.46,38.53,38.53,6472.55
1983-09-12,1982,12,50,250.3,118,0.472,132.3,990,964.7,25.3,0.228,25.08,0.909,0.97,0.882,29.59,28.7,28.7,4822.22
1983-09-19,1982,12,51,234.5,118,0.503,116.5,990,964.6,25.4,0.192,25.2,0.899,0.97,0.872,25.89,25.12,25.12,4219.58
1983-09-26,1982,12,52,224.1,112,0.499,112.1,990,964.5,25.5,0.183,25.27,0.896,0.97,0.869,24.9,24.15,24.15,4057.08
1983-10-03,1983,1,1,215.6,97,0.45,118.6,990,964.5,25.5,0.195,25.31,0.901,0.97,0.874,26.54,25.74,25.74,4324.67
1983-10-10,1983,1,2,221.3,97,0.438,124.3,990,964.5,25.5,0.207,25.27,0.906,0.97,0.879,27.89,27.06,27.06,4545.51
1983-10-17,1983,1,3,225.6,97,0.43,128.6,990,964.6,25.4,0.217,25.23,0.908,0.97,0.881,28.9,28.03,28.03,4708.99
1983-10-24,1983,1,4,234.5,97,0.414,137.5,990,964.6,25.4,0.238,25.15,0.912,0.97,0.885,30.95,30.02,30.02,5043.21
1983-10-31,1983,1,5,252.3,93.57,0.371,158.7,990,964.7,25.3,0.292,25,0.921,0.97,0.893,35.84,34.76,34.76,5839.85
1983-11-07,1983,2,6,256,98.57,0.385,157.4,990,964.7,25.3,0.289,24.99,0.92,0.97,0.893,35.51,34.44,34.44,5786.07
1983-11-14,1983,2,7,264.7,106,0.401,158.7,990,964.8,25.2,0.293,24.95,0.921,0.97,0.893,35.75,34.68,34.68,5825.79
1983-11-21,1983,2,8,288.7,93,0.323,195.7,990,964.9,25.1,0.401,24.74,0.934,0.98,0.915,44.34,43.44,43.44,7297.38
1983-11-28,1983,2,9,309.2,99.29,0.321,209.9,990,964.9,25.1,0.45,24.6,0.937,0.98,0.919,47.48,46.53,46.53,7816.65
1983-12-05,1983,3,10,326.1,104,0.319,222.1,990,965,25,0.372,24.6,0.921,0.976,0.899,38.5,37.62,48.12,8084.32
1983-12-12,1983,3,11,412.3,104,0.256,308.3,990,965.4,24.6,0.365,24.19,0.917,0.971,0.891,33.52,32.57,65.14,10944.3
1983-12-19,1983,3,12,430.4,114,0.265,316.4,990,965.5,24.5,0.376,24.09,0.92,0.97,0.892,34.37,33.34,66.68,11202.6
1983-12-26,1983,3,13,455.9,118.3,0.259,337.6,990,965.7,24.3,0.413,23.94,0.924,0.971,0.896,36.6,35.52,71.04,11934.9
1984-01-02,1983,4,14,488,120,0.246,368,990,965.8,24.2,0.467,23.74,0.929,0.976,0.906,39.8,38.83,77.65,13045.8
1984-01-09,1983,4,15,513.9,120,0.233,393.9,990,965.9,24.1,0.516,23.57,0.933,0.98,0.914,42.47,41.61,83.23,13982.5
1984-01-16,1983,4,16,545.9,111.7,0.205,434.1,990,966.1,23.9,0.535,23.41,0.931,0.977,0.91,41.64,40.72,90.63,15225.4
1984-01-23,1983,4,17,597.7,91,0.152,506.7,990,966.3,23.7,0.515,23.2,0.923,0.97,0.895,35.47,34.4,103.2,17339.8
1984-01-30,1983,4,18,647.4,101,0.156,546.4,990,966.5,23.5,0.587,22.92,0.928,0.972,0.901,37.98,36.91,110.7,18602.2
1984-02-06,1983,5,19,694.4,105,0.151,589.4,990,966.7,23.3,0.667,22.66,0.932,0.977,0.911,40.68,39.76,119.3,20036.5
1984-02-13,1983,5,20,739.1,105,0.142,634.1,990,966.9,23.1,0.75,22.39,0.936,0.98,0.917,43.44,42.57,127.7,21455.8
1984-02-20,1983,5,21,795.1,105,0.132,690.1,990,967.1,22.9,0.858,22.06,0.94,0.98,0.921,46.75,45.82,137.5,23092.6
1984-02-27,1983,5,22,870.7,118.7,0.136,752,990,967.4,22.6,0.834,21.78,0.93,0.972,0.904,39.07,38,145.2,24401.1
1984-03-05,1983,6,23,1005,129,0.129,876.3,990,967.9,22.1,1.1,21,0.936,0.978,0.915,42.17,41.25,165,27720.4
1984-03-12,1983,6,24,1209,129,0.107,1057,990,968.6,21.4,1.65,19.8,0.939,0.98,0.92,48.11,47.15,188.6,31684.9
1984-03-19,1983,6,25,1556,129,0.0836,1100,990,969.7,20.3,1.91,18.43,0.935,0.98,0.917,46.49,45.56,182.2,30614.4
1984-03-26,1983,6,26,1792,131.7,0.0735,1100,990,970.4,19.6,1.94,17.63,0.932,0.98,0.913,44.32,43.43,173.7,29187.5
1984-04-02,1983,7,27,1776,148,0.0833,1100,990,970.4,19.6,1.94,17.68,0.932,0.98,0.914,44.46,43.57,174.3,29280.1
1984-04-09,1983,7,28,1720,148,0.0861,1100,990,970.2,19.8,1.94,17.87,0.933,0.98,0.915,44.97,44.07,176.3,29614.1
1984-04-16,1983,7,29,1667,148,0.0888,1100,990,970,20,1.94,18.04,0.934,0.98,0.915,45.44,44.53,178.1,29922.9
1984-04-23,1983,7,30,1554,148,0.0953,1100,990,969.7,20.3,1.93,18.41,0.935,0.98,0.917,46.44,45.52,182.1,30586.7
1984-04-30,1983,7,31,1454,185.7,0.128,1100,990,969.3,20.7,1.88,18.78,0.936,0.98,0.918,47.43,46.48,185.9,31236.8
1984-05-07,1983,8,32,1332,192,0.145,1100,990,968.9,21.1,1.83,19.23,0.938,0.98,0.919,48.63,47.65,190.6,32022.6
1984-05-14,1983,8,33,1196,192,0.161,1004,990,968.5,21.5,1.47,20.02,0.939,0.98,0.92,46.25,45.33,181.3,30461.3
1984-05-21,1983,8,34,1097,192,0.175,904.8,990,968.2,21.8,1.18,20.62,0.937,0.98,0.918,42.84,41.98,167.9,28209.2
1984-05-28,1983,8,35,935.9,178.7,0.191,757.2,990,967.6,22.4,0.884,21.48,0.933,0.974,0.909,40.49,39.47,144.8,24323.8
1984-06-04,1983,9,36,719.1,161,0.225,558.1,990,966.8,23.2,0.621,22.6,0.928,0.974,0.904,38.23,37.25,111.8,18776.3
1984-06-11,1983,9,37,564.6,119,0.212,445.6,990,966.1,23.9,0.559,23.3,0.933,0.977,0.911,42.52,41.57,92.69,15572.2
1984-06-18,1983,9,38,479.8,119,0.248,360.8,990,965.8,24.2,0.455,23.79,0.928,0.974,0.904,39.03,38.03,76.05,12776.6
1984-06-25,1983,9,39,435.7,117.4,0.269,318.3,990,965.6,24.4,0.38,24.06,0.92,0.97,0.892,34.55,33.51,67.03,11260.2
1984-07-02,1983,10,40,402.7,108,0.268,294.7,990,965.4,24.6,0.34,24.25,0.915,0.97,0.888,32.08,31.12,62.23,10454.6
1984-07-09,1983,10,41,373,108,0.29,265,990,965.3,24.7,0.295,24.44,0.909,0.97,0.882,28.87,28,56,9408.38
1984-07-16,1983,10,42,347.9,108,0.31,239.9,990,965.1,24.9,0.258,24.6,0.901,0.97,0.874,26.09,25.3,50.61,8501.77
1984-07-23,1983,10,43,331.8,108,0.326,223.8,990,965.1,24.9,0.306,24.63,0.908,0.973,0.884,31.49,30.69,47.75,8021.91
1984-07-30,1983,10,44,316,97.29,0.308,218.7,990,965,25,0.367,24.65,0.92,0.976,0.898,38.15,37.28,47.44,7970.62
1984-08-06,1983,11,45,297.8,99.29,0.334,198.6,990,964.9,25.1,0.414,24.69,0.934,0.978,0.914,44.92,43.95,43.95,7384.34
1984-08-13,1983,11,46,279.9,115,0.411,164.9,990,964.8,25.2,0.311,24.87,0.923,0.971,0.896,37.12,36.05,36.05,6056.13
1984-08-20,1983,11,47,269.2,96.14,0.357,173,990,964.8,25.2,0.333,24.89,0.926,0.975,0.903,39.12,38.14,38.14,6407.42
1984-08-27,1983,11,48,256.7,92.43,0.36,164.3,990,964.7,25.3,0.307,24.97,0.923,0.971,0.896,37.13,36.05,36.05,6056.6
1984-09-03,1983,12,49,242.6,91,0.375,151.6,990,964.7,25.3,0.272,25.07,0.918,0.97,0.89,34.21,33.18,33.18,5574.72
1984-09-10,1983,12,50,230.3,91,0.395,139.3,990,964.6,25.4,0.242,25.18,0.913,0.97,0.885,31.41,30.46,30.46,5117.89
1984-09-17,1983,12,51,224.5,91,0.405,133.5,990,964.5,25.5,0.228,25.23,0.91,0.97,0.883,30.06,29.16,29.16,4898.08
1984-09-24,1983,12,52,217.8,91,0.418,126.8,990,964.5,25.5,0.212,25.28,0.907,0.97,0.88,28.5,27.65,27.65,4645.06
1984-10-01,1984,1,1,208.7,73,0.35,135.7,990,964.5,25.5,0.231,25.32,0.911,0.97,0.884,30.7,29.78,29.78,5002.69
1984-10-08,1984,1,2,200.5,73,0.364,127.5,990,964.4,25.6,0.212,25.38,0.908,0.97,0.88,28.8,27.94,27.94,4693.15
1984-10-15,1984,1,3,204,76.43,0.375,127.5,990,964.4,25.6,0.213,25.36,0.907,0.97,0.88,28.78,27.92,27.92,4689.84
1984-10-22,1984,1,4,222.6,97,0.436,125.6,990,964.5,25.5,0.211,25.25,0.905,0.97,0.878,28.17,27.33,27.33,4591.06
1984-10-29,1984,1,5,227,94.71,0.417,132.3,990,964.6,25.4,0.225,25.21,0.91,0.97,0.882,29.75,28.86,28.86,4848.87
1984-11-05,1984,2,6,229.7,93,0.405,136.7,990,964.6,25.4,0.235,25.19,0.912,0.97,0.884,30.79,29.86,29.86,5016.78
1984-11-12,1984,2,7,257,93,0.364,164,990,964.7,25.3,0.308,24.97,0.922,0.973,0.898,37.06,36.09,36.09,6062.34
1984-11-19,1984,2,8,288.3,93,0.323,195.3,990,964.9,25.1,0.4,24.75,0.934,0.98,0.915,44.25,43.37,43.37,7285.37
1984-11-26,1984,2,9,302.9,96.14,0.318,206.8,990,964.9,25.1,0.438,24.65,0.937,0.98,0.918,46.81,45.87,45.87,7706.63
1984-12-03,1984,3,10,314.4,104,0.331,210.4,990,965,25,0.341,24.69,0.918,0.976,0.895,36.39,35.56,45.55,7651.94
1984-12-10,1984,3,11,346,104,0.302,242,990,965.1,24.9,0.261,24.61,0.901,0.97,0.874,26.31,25.52,51.04,8573.92
1984-12-17,1984,3,12,416.9,104,0.249,312.9,990,965.5,24.5,0.368,24.16,0.919,0.97,0.892,34.07,33.05,66.09,11103.3
1984-12-24,1984,3,13,437,104,0.238,333,990,965.6,24.4,0.402,24.03,0.923,0.97,0.895,36.21,35.13,70.25,11802.6
1984-12-31,1984,3,14,460.7,117.7,0.255,342.9,990,965.7,24.3,0.421,23.91,0.925,0.971,0.898,37.17,36.08,72.17,12123.9
1985-01-07,1984,4,15,492.5,107.6,0.22,385,990,965.8,24.2,0.499,23.68,0.931,0.976,0.909,41.63,40.66,81.31,13660.4
1985-01-14,1984,4,16,541.3,91,0.168,450.3,990,966,24,0.598,23.37,0.937,0.979,0.917,45.95,44.98,94.56,15886.8
1985-01-21,1984,4,17,614.3,91,0.149,523.3,990,966.4,23.6,0.546,23.1,0.925,0.972,0.899,36.54,35.51,106.5,17895.1
1985-01-28,1984,4,18,741.4,110.7,0.149,630.7,990,966.9,23.1,0.744,22.39,0.935,0.98,0.916,43.17,42.3,126.9,21318.6
1985-02-04,1984,5,19,801.6,137,0.171,664.6,990,967.1,22.9,0.812,22.08,0.938,0.98,0.919,44.99,44.09,132.3,22223.7
1985-02-11,1984,5,20,788,137,0.174,651,990,967.1,22.9,0.786,22.16,0.937,0.98,0.918,44.19,43.3,129.9,21824.7
1985-02-18,1984,5,21,799.1,118.7,0.149,680.4,990,967.1,22.9,0.84,22.06,0.939,0.98,0.92,46.07,45.15,135.5,22756.6
1985-02-25,1984,5,22,839.9,115.3,0.137,724.6,990,967.3,22.7,0.906,21.83,0.939,0.979,0.919,46.82,45.83,142.6,23955.6
1985-03-04,1984,6,23,902.2,129,0.143,773.2,990,967.5,22.5,0.911,21.58,0.934,0.975,0.911,41.69,40.68,149,25030.4
1985-03-11,1984,6,24,1029,129,0.126,900.3,990,968,22,1.16,20.85,0.937,0.98,0.918,43.12,42.24,169,28386.3
1985-03-18,1984,6,25,1117,129,0.115,988.4,990,968.3,21.7,1.4,20.34,0.94,0.98,0.921,46.29,45.37,181.5,30486.9
1985-03-25,1984,6,26,1208,129,0.107,1074,990,968.6,21.4,1.7,19.74,0.939,0.98,0.921,48.85,47.87,191.5,32169.6
1985-04-01,1984,7,27,1378,148,0.108,1100,990,969.1,20.9,1.87,19.04,0.937,0.98,0.918,48.13,47.17,188.7,31696.7
1985-04-08,1984,7,28,1590,148,0.0932,1100,990,969.8,20.2,1.93,18.3,0.935,0.98,0.916,46.13,45.21,180.8,30379.2
1985-04-15,1984,7,29,1715,148,0.0863,1100,990,970.2,19.8,1.94,17.88,0.933,0.98,0.915,45.01,44.11,176.4,29639.2
1985-04-22,1984,7,30,1834,148,0.0807,1100,990,970.6,19.4,1.94,17.5,0.931,0.98,0.913,43.94,43.06,172.3,28939.1
1985-04-29,1984,7,31,1921,179.4,0.0933,1100,990,970.8,19.2,1.94,17.21,0.93,0.98,0.911,43.17,42.31,169.2,28429.7
1985-05-06,1984,8,32,1919,192,0.1,1100,990,970.8,19.2,1.94,17.22,0.93,0.98,0.911,43.19,42.33,169.3,28443.5
1985-05-13,1984,8,33,1838,192,0.105,1100,990,970.6,19.4,1.94,17.48,0.931,0.98,0.913,43.91,43.03,172.1,28914.9
1985-05-20,1984,8,34,1671,264,0.158,1100,990,970,20,1.93,18.03,0.934,0.98,0.915,45.41,44.5,178,29906.2
1985-05-27,1984,8,35,1492,257.1,0.172,1100,990,969.5,20.5,1.89,18.65,0.936,0.98,0.917,47.09,46.15,184.6,31010
1985-06-03,1984,9,36,1278,210,0.165,1053,990,968.8,21.2,1.66,19.57,0.938,0.98,0.92,47.36,46.41,185.7,31189.6
1985-06-10,1984,9,37,1107,210,0.19,897,990,968.2,21.8,1.17,20.59,0.936,0.979,0.916,42.37,41.48,165.9,27873.8
1985-06-17,1984,9,38,892,210,0.237,682,990,967.5,22.5,0.842,21.69,0.936,0.978,0.915,43.37,42.43,132.6,22271.2
1985-06-24,1984,9,39,681.5,210,0.31,471.5,990,966.6,23.4,0.589,22.79,0.932,0.976,0.909,41.4,40.42,95.62,16064.4
1985-07-01,1984,10,40,555.2,186,0.336,369.2,990,966.1,23.9,0.476,23.43,0.929,0.975,0.905,39.38,38.38,76.77,12896.8
1985-07-08,1984,10,41,486.7,156.9,0.321,329.9,990,965.8,24.2,0.403,23.81,0.922,0.97,0.895,35.51,34.46,68.91,11577.7
1985-07-15,1984,10,42,448.1,135,0.301,313.1,990,965.6,24.4,0.373,24.01,0.919,0.97,0.891,33.88,32.86,65.73,11042.5
1985-07-22,1984,10,43,419.5,135,0.322,284.5,990,965.5,24.5,0.327,24.19,0.913,0.97,0.886,30.81,29.88,59.76,10040
1985-07-29,1984,10,44,385.8,146.4,0.38,239.4,990,965.3,24.7,0.261,24.41,0.9,0.97,0.873,25.8,25.03,50.06,8409.78
1985-08-05,1984,11,45,355.7,155,0.436,200.7,990,965.2,24.8,0.424,24.4,0.935,0.98,0.916,44.89,43.99,43.99,7390.23
1985-08-12,1984,11,46,332.4,155,0.466,177.4,990,965.1,24.9,0.35,24.59,0.927,0.975,0.905,39.67,38.69,38.69,6500.09
1985-08-19,1984,11,47,317.9,155,0.488,162.9,990,965,25,0.309,24.7,0.922,0.97,0.895,36.4,35.31,35.31,5932.08
1985-08-26,1984,11,48,297.8,149.7,0.503,148.1,990,964.9,25.1,0.27,24.84,0.916,0.971,0.889,33.06,32.09,32.09,5391.18
1985-09-02,1984,12,49,276.8,118,0.426,158.8,990,964.8,25.2,0.294,24.9,0.921,0.97,0.893,35.7,34.63,34.63,5817.8
1985-09-09,1984,12,50,261.3,118,0.452,143.3,990,964.7,25.3,0.254,25,0.914,0.97,0.887,32.14,31.18,31.18,5237.67
1985-09-16,1984,12,51,242.3,118,0.487,124.3,990,964.7,25.3,0.209,25.14,0.905,0.97,0.878,27.73,26.9,26.9,4519.27
1985-09-23,1984,12,52,229.7,118,0.514,111.7,990,964.6,25.4,0.182,25.24,0.895,0.97,0.868,24.74,24,24,4031.84
1985-09-30,1984,12,53,224.7,100,0.445,124.7,990,964.5,25.5,0.209,25.24,0.905,0.97,0.878,27.96,27.12,27.12,4556.68
1985-10-07,1985,1,1,211.6,97,0.458,114.6,990,964.5,25.5,0.186,25.34,0.898,0.97,0.871,25.59,24.82,24.82,4169.34
1985-10-14,1985,1,2,203.8,97,0.476,106.8,990,964.4,25.6,0.171,25.41,0.891,0.97,0.864,23.72,23,23,3864.04
1985-10-21,1985,1,3,210.5,97,0.461,113.5,990,964.5,25.5,0.184,25.35,0.897,0.97,0.87,25.31,24.55,24.55,4124.45
1985-10-28,1985,1,4,208.9,95.29,0.456,113.6,990,964.5,25.5,0.184,25.36,0.897,0.97,0.87,25.35,24.59,24.59,4131.78
1985-11-04,1985,2,5,211.3,93,0.44,118.3,990,964.5,25.5,0.194,25.34,0.901,0.97,0.874,26.47,25.68,25.68,4314.03
1985-11-11,1985,2,6,221,93,0.421,128,990,964.5,25.5,0.215,25.26,0.907,0.97,0.88,28.78,27.91,27.91,4689.3
1985-11-18,1985,2,7,232.2,78.14,0.338,154,990,964.6,25.4,0.279,25.13,0.919,0.972,0.893,34.88,33.91,33.91,5697.53
1985-11-25,1985,2,8,236.5,68.43,0.29,168.1,990,964.6,25.4,0.314,25.07,0.924,0.972,0.899,38.19,37.14,37.14,6240.07
1985-12-02,1985,3,9,245,77,0.315,168,990,964.7,25.3,0.317,25.02,0.924,0.973,0.899,38.11,37.09,37.09,6231.24
1985-12-09,1985,3,10,288.7,77,0.267,211.7,990,964.9,25.1,0.38,24.76,0.925,0.977,0.904,40.62,39.74,46.43,7800.94
1985-12-16,1985,3,11,308.2,71.86,0.236,236.3,990,964.9,25.1,0.318,24.74,0.912,0.973,0.887,33,32.14,50.81,8536.74
1985-12-23,1985,3,12,378,59,0.156,319,990,965.3,24.7,0.374,24.34,0.921,0.97,0.893,35.04,33.99,67.98,11420.4
1985-12-30,1985,3,13,360,69,0.192,291,990,965.2,24.8,0.329,24.47,0.915,0.97,0.888,31.95,30.99,61.99,10414
1986-01-06,1985,4,14,388.6,73,0.188,315.6,990,965.3,24.7,0.37,24.29,0.92,0.97,0.892,34.57,33.53,67.07,11267.2
1986-01-13,1985,4,15,422.7,73,0.173,349.7,990,965.5,24.5,0.429,24.07,0.926,0.973,0.901,38.22,37.17,74.34,12489.7
1986-01-20,1985,4,16,455.6,73,0.16,382.6,990,965.7,24.3,0.49,23.86,0.931,0.979,0.912,41.69,40.82,81.64,13714.7
1986-01-27,1985,4,17,491.6,76.43,0.155,415.2,990,965.8,24.2,0.554,23.63,0.936,0.98,0.917,45.02,44.12,88.24,14825.1
1986-02-03,1985,5,18,551.9,85,0.154,466.9,990,966.1,23.9,0.507,23.41,0.925,0.973,0.9,37.63,36.64,96.42,16198.7
1986-02-10,1985,5,19,597.9,85,0.142,512.9,990,966.3,23.7,0.524,23.19,0.924,0.97,0.896,35.92,34.85,104.5,17563.6
1986-02-17,1985,5,20,668.3,85,0.127,583.3,990,966.6,23.4,0.652,22.77,0.931,0.977,0.91,40.44,39.51,118.5,19911.5
1986-02-24,1985,5,21,728.2,91.29,0.125,637,990,966.8,23.2,0.753,22.43,0.936,0.98,0.917,43.73,42.85,128.6,21597.1
1986-03-03,1985,6,22,780.9,107,0.137,673.9,990,967,23,0.828,22.15,0.939,0.98,0.92,45.79,44.87,134.6,22615.8
1986-03-10,1985,6,23,860.2,107,0.125,753.2,990,967.3,22.7,0.86,21.8,0.933,0.974,0.908,40.99,39.95,146.2,24567.8
1986-03-17,1985,6,24,934.7,107,0.115,827.7,990,967.6,22.4,0.974,21.39,0.934,0.977,0.912,40.52,39.59,158.4,26606.3
1986-03-24,1985,6,25,1027,107,0.104,920.4,990,968,22,1.2,20.82,0.938,0.98,0.919,44.03,43.14,172.6,28992.7
1986-03-31,1985,6,26,1140,142.1,0.125,997.8,990,968.3,21.7,1.44,20.22,0.94,0.98,0.921,46.46,45.53,182.1,30595.2
1986-04-07,1985,7,27,1608,148,0.0942,1100,990,969.8,20.2,1.91,18.26,0.934,0.98,0.916,46.02,45.1,180.4,30307.1
1986-04-14,1985,7,28,2479,148,0.0603,1100,990,972.3,17.7,1.94,15.8,0.921,0.975,0.898,39.25,38.26,153.1,25713.7
1986-04-21,1985,7,29,3017,217,0.0719,1100,990,973.6,16.4,1.94,14.5,0.908,0.97,0.88,35.5,34.44,137.7,23141.6
1986-04-28,1985,7,30,2729,250.7,0.0924,1100,990,972.9,17.1,1.94,15.2,0.915,0.971,0.889,37.52,36.44,145.7,24484.3
1986-05-05,1985,8,31,2324,276,0.119,1100,990,971.9,18.1,1.94,16.18,0.924,0.977,0.903,40.33,39.4,157.6,26475.1
1986-05-12,1985,8,32,2038,276,0.136,1100,990,971.2,18.8,1.94,16.89,0.928,0.98,0.91,42.27,41.42,165.7,27832.8
1986-05-19,1985,8,33,1774,276,0.156,1100,990,970.4,19.6,1.94,17.69,0.932,0.98,0.914,44.49,43.6,174.4,29296.3
1986-05-26,1985,8,34,1546,266.6,0.172,1100,990,969.6,20.4,1.91,18.46,0.935,0.98,0.917,46.57,45.64,182.5,30668.1
1986-06-02,1985,9,35,1339,210,0.157,1083,990,969,21,1.78,19.25,0.938,0.98,0.919,47.92,46.96,187.8,31556.1
1986-06-09,1985,9,36,1141,210,0.184,931.2,990,968.3,21.7,1.26,20.4,0.937,0.98,0.919,43.63,42.75,171,28727.5
1986-06-16,1985,9,37,960.2,210,0.22,750.2,990,967.7,22.3,0.934,21.34,0.936,0.978,0.915,43.32,42.36,143.5,24101.2
1986-06-23,1985,9,38,721.5,210,0.293,511.5,990,966.8,23.2,0.601,22.61,0.929,0.974,0.906,39.44,38.46,102.5,17226.7
1986-06-30,1985,9,39,570.3,189.4,0.332,380.8,990,966.2,23.8,0.498,23.34,0.931,0.976,0.909,40.55,39.6,79.19,13303.9
1986-07-07,1985,10,40,497.2,186,0.375,311.2,990,965.8,24.2,0.374,23.79,0.918,0.97,0.891,33.33,32.33,64.67,10863.9
1986-07-14,1985,10,41,453.4,186,0.411,267.3,990,965.6,24.4,0.304,24.06,0.909,0.97,0.882,28.66,27.8,55.61,9342.05
1986-07-21,1985,10,42,420.3,186,0.443,234.3,990,965.5,24.5,0.257,24.25,0.899,0.97,0.872,25.04,24.29,48.58,8162.11
1986-07-28,1985,10,43,389.5,172.7,0.443,216.8,990,965.3,24.7,0.365,24.29,0.919,0.976,0.897,37.01,36.16,46.27,7774.04
1986-08-04,1985,11,44,364.8,155,0.425,209.8,990,965.2,24.8,0.455,24.32,0.937,0.98,0.918,46.9,45.96,45.96,7721.5
1986-08-11,1985,11,45,341.7,155,0.454,186.7,990,965.1,24.9,0.378,24.51,0.931,0.979,0.911,41.77,40.9,40.9,6870.41
1986-08-18,1985,11,46,325.7,155,0.476,170.7,990,965,25,0.331,24.64,0.925,0.973,0.9,38.15,37.12,37.12,6235.51
1986-08-25,1985,11,47,306.8,155,0.505,151.8,990,964.9,25.1,0.279,24.79,0.918,0.97,0.89,33.87,32.86,32.86,5520.21
1986-09-01,1985,12,48,287.9,118,0.41,169.9,990,964.9,25.1,0.324,24.82,0.925,0.972,0.899,38.25,37.2,37.2,6249.06
1986-09-08,1985,12,49,273.8,118,0.431,155.8,990,964.8,25.2,0.286,24.92,0.92,0.97,0.892,35.02,33.97,33.97,5706.92
1986-09-15,1985,12,50,264.7,118,0.446,146.7,990,964.8,25.2,0.262,24.98,0.916,0.97,0.888,32.92,31.93,31.93,5364.96
1986-09-22,1985,12,51,248.7,118,0.474,130.7,990,964.7,25.3,0.223,25.09,0.909,0.97,0.882,29.23,28.35,28.35,4763.45
1986-09-29,1985,12,52,253,112.3,0.444,140.8,990,964.7,25.3,0.248,25.04,0.913,0.97,0.886,31.58,30.63,30.63,5146.15
1986-10-06,1986,1,1,258.8,106.3,0.412,152.5,990,964.7,25.3,0.278,24.99,0.918,0.971,0.892,34.33,33.35,33.35,5603.48
1986-10-13,1986,1,2,284.1,97,0.342,187.1,990,964.8,25.2,0.374,24.79,0.931,0.979,0.911,42.35,41.46,41.46,6965.37
1986-10-20,1986,1,3,307,108.1,0.352,198.9,990,964.9,25.1,0.413,24.65,0.934,0.98,0.916,44.94,44.04,44.04,7398.1
1986-10-27,1986,1,4,332,111.1,0.335,220.8,990,965.1,24.9,0.337,24.6,0.914,0.974,0.89,34.72,33.89,47.41,7965.09
1986-11-03,1986,2,5,350.7,114,0.325,236.7,990,965.2,24.8,0.255,24.59,0.9,0.97,0.873,25.69,24.92,49.84,8373.5
1986-11-10,1986,2,6,388.6,114,0.294,274.6,990,965.3,24.7,0.311,24.35,0.911,0.97,0.884,29.87,28.97,57.94,9733.68
1986-11-17,1986,2,7,443.5,114,0.257,329.5,990,965.6,24.4,0.4,24,0.922,0.97,0.895,35.76,34.69,69.38,11656.1
1986-11-24,1986,2,8,485.1,114,0.235,371.1,990,965.8,24.2,0.474,23.74,0.929,0.976,0.907,40.16,39.2,78.39,13170
1986-12-01,1986,3,9,524.6,126,0.24,398.6,990,966,24,0.527,23.51,0.934,0.98,0.915,42.9,42.04,84.08,14126
1986-12-08,1986,3,10,548.6,126,0.23,422.6,990,966.1,23.9,0.576,23.36,0.937,0.98,0.918,45.33,44.43,88.85,14927.1
1986-12-15,1986,3,11,576.4,126,0.219,450.4,990,966.2,23.8,0.574,23.23,0.933,0.977,0.912,43.2,42.25,93.52,15711.9
1986-12-22,1986,3,12,613.7,126,0.205,487.7,990,966.4,23.6,0.491,23.15,0.921,0.97,0.893,33.99,32.97,98.9,16615.8
1986-12-29,1986,3,13,634.3,133.4,0.21,500.8,990,966.4,23.6,0.513,23.05,0.922,0.97,0.895,34.8,33.76,101.3,17015.4
1987-01-05,1986,4,14,687.2,139,0.202,548.2,990,966.6,23.4,0.597,22.75,0.927,0.972,0.901,37.82,36.75,110.2,18519.7
1987-01-12,1986,4,15,722.7,139,0.192,583.7,990,966.8,23.2,0.663,22.55,0.931,0.976,0.909,40.05,39.1,117.3,19705.1
1987-01-19,1986,4,16,737.4,139,0.189,598.4,990,966.8,23.2,0.691,22.46,0.933,0.978,0.912,40.97,40.08,120.2,20198.8
1987-01-26,1986,4,17,785.1,138.7,0.177,646.3,990,967,23,0.78,22.18,0.937,0.98,0.918,43.89,43.01,129,21677.2
1987-02-02,1986,5,18,825.7,137,0.166,688.7,990,967.2,22.8,0.859,21.94,0.939,0.98,0.921,46.4,45.47,136.4,22915.9
1987-02-09,1986,5,19,865.9,137,0.158,728.9,990,967.4,22.6,0.865,21.77,0.935,0.976,0.912,43.22,42.19,142,23849
1987-02-16,1986,5,20,909,137,0.151,772,990,967.5,22.5,0.852,21.61,0.929,0.972,0.903,38.02,36.94,147.8,24826.2
1987-02-23,1986,5,21,985.3,143.6,0.146,841.7,990,967.8,22.2,1.01,21.15,0.934,0.977,0.913,40.77,39.85,159.4,26780.4
1987-03-02,1986,6,22,1091,183,0.168,907.8,990,968.2,21.8,1.19,20.63,0.937,0.98,0.918,43,42.13,168.5,28312.2
1987-03-09,1986,6,23,1275,183,0.145,1052,990,968.8,21.2,1.65,19.58,0.938,0.98,0.92,47.35,46.4,185.6,31180.8
1987-03-16,1986,6,24,1633,183,0.113,1100,990,969.9,20.1,1.92,18.16,0.934,0.98,0.916,45.76,44.85,179.4,30137.2
1987-03-23,1986,6,25,1918,183,0.0955,1100,990,970.8,19.2,1.94,17.22,0.93,0.98,0.911,43.2,42.34,169.3,28449.9
1987-03-30,1986,6,26,2061,207.3,0.1,1100,990,971.2,18.8,1.94,16.81,0.928,0.98,0.909,42.07,41.23,164.9,27705.1
1987-04-06,1986,7,27,2029,197.3,0.0971,1100,990,971.2,18.8,1.94,16.89,0.928,0.98,0.91,42.28,41.44,165.7,27845.4
1987-04-13,1986,7,28,1925,148,0.0769,1100,990,970.9,19.1,1.94,17.2,0.93,0.98,0.911,43.14,42.27,169.1,28407.7
1987-04-20,1986,7,29,1818,148,0.0814,1100,990,970.5,19.5,1.94,17.55,0.932,0.98,0.913,44.09,43.21,172.8,29035.6
1987-04-27,1986,7,30,1726,166.9,0.0967,1100,990,970.2,19.8,1.94,17.85,0.933,0.98,0.914,44.91,44.01,176,29576.1
1987-05-04,1986,8,31,1612,192,0.119,1100,990,969.8,20.2,1.93,18.23,0.935,0.98,0.916,45.94,45.02,180.1,30255.9
1987-05-11,1986,8,32,1493,192,0.129,1100,990,969.5,20.5,1.9,18.64,0.936,0.98,0.917,47.06,46.12,184.5,30990.6
1987-05-18,1986,8,33,1325,192,0.145,1088,990,968.9,21.1,1.79,19.29,0.938,0.98,0.919,48.27,47.3,189.2,31788.6
1987-05-25,1986,8,34,1165,192,0.165,972.7,990,968.4,21.6,1.36,20.22,0.939,0.98,0.92,45.25,44.35,177.4,29800.9
1987-06-01,1986,9,35,1034,161,0.156,873.4,990,968,22,1.1,20.9,0.935,0.978,0.915,41.84,40.93,163.7,27503.4
1987-06-08,1986,9,36,855.3,161,0.189,694.3,990,967.3,22.7,0.83,21.85,0.935,0.977,0.913,42.74,41.77,135.7,22797
1987-06-15,1986,9,37,666.7,161,0.242,505.7,990,966.6,23.4,0.587,22.85,0.929,0.973,0.905,39.7,38.67,102.4,17200.1
1987-06-22,1986,9,38,565.1,161,0.285,404.1,990,966.1,23.9,0.541,23.32,0.934,0.979,0.915,43.14,42.25,84.5,14196.1
1987-06-29,1986,9,39,503.2,142.4,0.283,360.8,990,965.9,24.1,0.457,23.68,0.928,0.974,0.903,38.86,37.83,75.67,12712
1987-07-06,1986,10,40,460.6,135,0.293,325.6,990,965.7,24.3,0.394,23.93,0.921,0.97,0.894,35.2,34.15,68.3,11473.9
1987-07-13,1986,10,41,430.3,135,0.314,295.3,990,965.5,24.5,0.344,24.12,0.915,0.97,0.888,31.97,31.01,62.02,10420
1987-07-20,1986,10,42,416,135,0.324,281,990,965.5,24.5,0.321,24.21,0.912,0.97,0.885,30.43,29.51,59.03,9916.82
1987-07-27,1986,10,43,392,129.3,0.33,262.7,990,965.4,24.6,0.293,24.35,0.908,0.97,0.881,28.49,27.64,55.27,9285.38
1987-08-03,1986,11,44,368.1,115,0.313,253.1,990,965.2,24.8,0.277,24.48,0.906,0.97,0.878,27.52,26.69,53.38,8967.98
1987-08-10,1986,11,45,340.8,149.3,0.438,191.5,990,965.1,24.9,0.354,24.54,0.926,0.977,0.905,39.02,38.16,41.64,6996.26
1987-08-17,1986,11,46,328.1,155,0.472,173.1,990,965,25,0.338,24.62,0.926,0.973,0.901,38.71,37.68,37.68,6329.61
1987-08-24,1986,11,47,313.3,155,0.495,158.3,990,965,25,0.296,24.74,0.92,0.97,0.893,35.35,34.3,34.3,5761.92
1987-08-31,1986,11,48,293.6,123.3,0.419,170.3,990,964.9,25.1,0.327,24.8,0.925,0.974,0.901,38.31,37.31,37.31,6268.61
1987-09-07,1986,12,49,275.7,118,0.428,157.7,990,964.8,25.2,0.291,24.91,0.92,0.97,0.893,35.45,34.39,34.39,5777.26
1987-09-14,1986,12,50,262.8,118,0.449,144.8,990,964.8,25.2,0.257,24.99,0.915,0.97,0.888,32.47,31.5,31.5,5291.6
1987-09-21,1986,12,51,242.5,118,0.486,124.5,990,964.7,25.3,0.21,25.14,0.905,0.97,0.878,27.8,26.96,26.96,4529.8
1987-09-28,1986,12,52,239.6,106,0.442,133.6,990,964.6,25.4,0.23,25.13,0.91,0.97,0.882,29.98,29.08,29.08,4884.87
1987-10-05,1987,1,1,239.6,97,0.405,142.6,990,964.6,25.4,0.25,25.11,0.914,0.97,0.887,32.12,31.16,31.16,5234.27
1987-10-12,1987,1,2,239.6,97,0.405,142.6,990,964.6,25.4,0.25,25.11,0.914,0.97,0.887,32.12,31.16,31.16,5234.27
1987-10-19,1987,1,3,232.3,106.3,0.458,126,990,964.6,25.4,0.213,25.19,0.906,0.97,0.879,28.2,27.36,27.36,4595.67
1987-10-26,1987,1,4,230.2,107.6,0.467,122.6,990,964.6,25.4,0.205,25.21,0.904,0.97,0.877,27.4,26.58,26.58,4465.9
1987-11-02,1987,2,5,228.1,93,0.408,135.1,990,964.6,25.4,0.231,25.2,0.911,0.97,0.884,30.41,29.5,29.5,4955.93
1987-11-09,1987,2,6,225.4,93,0.413,132.4,990,964.6,25.4,0.225,25.22,0.91,0.97,0.882,29.8,28.9,28.9,4855.43
1987-11-16,1987,2,7,234.7,85.57,0.366,149.1,990,964.6,25.4,0.267,25.12,0.917,0.972,0.891,33.7,32.75,32.75,5502.61
1987-11-23,1987,2,8,286,67,0.236,219,990,964.8,25.2,0.315,24.84,0.914,0.974,0.89,33.98,33.14,47.39,7961.98
1987-11-30,1987,2,9,301.4,98.71,0.327,202.7,990,964.9,25.1,0.316,24.77,0.915,0.976,0.893,34.75,33.95,43.88,7372.49
1987-12-07,1987,3,10,349.4,104,0.298,245.4,990,965.1,24.9,0.265,24.59,0.903,0.97,0.876,26.72,25.92,51.84,8708.86
1987-12-14,1987,3,11,392.1,104,0.265,288.1,990,965.4,24.6,0.328,24.31,0.914,0.97,0.887,31.39,30.45,60.9,10231.3
1987-12-21,1987,3,12,388,104,0.268,284,990,965.3,24.7,0.322,24.34,0.913,0.97,0.886,30.95,30.03,60.05,10088.6
1987-12-28,1987,3,13,396.1,98.43,0.249,297.7,990,965.4,24.6,0.343,24.28,0.916,0.97,0.889,32.46,31.49,62.98,10580.6
1988-01-04,1987,4,14,419.7,91,0.217,328.7,990,965.5,24.5,0.394,24.12,0.922,0.97,0.895,35.84,34.77,69.53,11681.8
1988-01-11,1987,4,15,445,73,0.164,372,990,965.6,24.4,0.469,23.93,0.93,0.977,0.909,40.58,39.65,79.31,13323.7
1988-01-18,1987,4,16,469.7,73,0.155,396.7,990,965.7,24.3,0.517,23.77,0.934,0.98,0.915,43.16,42.29,84.59,14211.1
1988-01-25,1987,4,17,510,73,0.143,437,990,965.9,24.1,0.568,23.54,0.935,0.979,0.915,44.79,43.85,92.28,15502.7
1988-02-01,1987,5,18,566.7,85,0.15,481.7,990,966.2,23.8,0.502,23.35,0.923,0.971,0.897,36.28,35.27,98.92,16617.8
1988-02-08,1987,5,19,784.6,85,0.111,699.6,990,967,23,0.777,22.19,0.931,0.975,0.907,39.63,38.64,137.6,23113.9
1988-02-15,1987,5,20,889.9,92.43,0.104,797.5,990,967.5,22.5,0.896,21.64,0.932,0.975,0.908,39.43,38.44,153.8,25831
1988-02-22,1987,5,21,983.4,137,0.14,846.4,990,967.8,22.2,1.03,21.16,0.933,0.976,0.911,40.91,39.93,159.7,26831.5
1988-02-29,1987,5,22,1085,176.4,0.163,908.7,990,968.2,21.8,1.19,20.64,0.937,0.98,0.918,43.06,42.19,168.8,28354.2
1988-03-07,1987,6,23,1048,159.9,0.153,887.9,990,968.1,21.9,1.13,20.82,0.936,0.979,0.917,42.42,41.54,166.1,27912.3
1988-03-14,1987,6,24,1086,129,0.119,956.7,990,968.2,21.8,1.3,20.53,0.939,0.98,0.92,45.21,44.3,177.2,29770.5
1988-03-21,1987,6,25,1155,129,0.112,1026,990,968.4,21.6,1.52,20.09,0.94,0.98,0.921,47.49,46.54,186.2,31278.1
1988-03-28,1987,6,26,1276,137.1,0.107,1089,990,968.8,21.2,1.78,19.45,0.938,0.98,0.92,48.73,47.76,191,32093.5
1988-04-04,1987,7,27,1620,148,0.0925,1100,990,969.9,20.1,1.92,18.21,0.934,0.98,0.916,45.88,44.97,179.9,30217.3
1988-04-11,1987,7,28,2200,148,0.0675,1100,990,971.6,18.4,1.94,16.48,0.926,0.978,0.906,41.16,40.27,161.1,27059
1988-04-18,1987,7,29,2416,187.4,0.0775,1100,990,972.1,17.9,1.94,15.96,0.923,0.975,0.901,39.73,38.76,155,26043.5
1988-04-25,1987,7,30,2327,225.4,0.0971,1100,990,971.9,18.1,1.94,16.17,0.924,0.977,0.903,40.32,39.38,157.5,26461.7
1988-05-02,1987,8,31,2150,276,0.128,1100,990,971.5,18.5,1.94,16.6,0.927,0.979,0.908,41.48,40.62,162.5,27297.4
1988-05-09,1987,8,32,1986,276,0.139,1100,990,971,19,1.94,17.02,0.929,0.98,0.91,42.65,41.8,167.2,28086.5
1988-05-16,1987,8,33,1791,276,0.154,1100,990,970.4,19.6,1.94,17.64,0.932,0.98,0.913,44.33,43.44,173.8,29194.7
1988-05-23,1987,8,34,1627,276,0.17,1100,990,969.9,20.1,1.92,18.18,0.934,0.98,0.916,45.82,44.9,179.6,30173
1988-05-30,1987,8,35,1407,228.9,0.162,1100,990,969.2,20.8,1.86,18.95,0.937,0.98,0.918,47.89,46.93,187.7,31540.3
1988-06-06,1987,9,36,1214,210,0.174,1001,990,968.6,21.4,1.48,19.95,0.938,0.98,0.92,45.9,44.98,179.9,30226.5
1988-06-13,1987,9,37,1046,210,0.201,836.5,990,968,22,1.05,20.91,0.935,0.978,0.914,41.81,40.88,156.7,26325.6
1988-06-20,1987,9,38,827.6,210,0.255,617.6,990,967.2,22.8,0.738,22.05,0.933,0.977,0.911,41.5,40.54,121.6,20431.7
1988-06-27,1987,9,39,649.5,199.7,0.308,449.8,990,966.5,23.5,0.577,22.93,0.933,0.977,0.911,42.31,41.36,92.08,15468.8
1988-07-04,1987,10,40,551.9,186,0.338,365.9,990,966.1,23.9,0.47,23.45,0.928,0.974,0.904,39.04,38.04,76.08,12781.9
1988-07-11,1987,10,41,488.8,186,0.381,302.8,990,965.8,24.2,0.36,23.84,0.917,0.97,0.889,32.45,31.47,62.95,10575.6
1988-07-18,1987,10,42,444.2,186,0.419,258.2,990,965.6,24.4,0.291,24.11,0.907,0.97,0.879,27.68,26.85,53.7,9022.29
1988-07-25,1987,10,43,412.8,186,0.451,226.8,990,965.5,24.5,0.316,24.23,0.909,0.973,0.885,31.29,30.48,47.63,8002.44
1988-08-01,1987,11,44,381.3,155,0.407,226.3,990,965.3,24.7,0.314,24.38,0.909,0.973,0.884,31.49,30.68,47.81,8032.81
1988-08-08,1987,11,45,351.6,155,0.441,196.6,990,965.2,24.8,0.411,24.43,0.934,0.98,0.915,43.98,43.09,43.09,7239.82
1988-08-15,1987,11,46,337.3,155,0.459,182.3,990,965.1,24.9,0.365,24.55,0.929,0.978,0.909,40.78,39.87,39.87,6698.37
1988-08-22,1987,11,47,320.6,155,0.484,165.6,990,965,25,0.317,24.68,0.923,0.971,0.896,37.01,35.94,35.94,6038.26
1988-08-29,1987,11,48,298.6,133.9,0.448,164.7,990,964.9,25.1,0.313,24.79,0.923,0.973,0.898,36.97,36,36,6047.2
1988-09-05,1987,12,49,285.5,118,0.413,167.5,990,964.8,25.2,0.318,24.84,0.924,0.971,0.898,37.7,36.62,36.62,6152.49
1988-09-12,1987,12,50,275.2,118,0.429,157.2,990,964.8,25.2,0.289,24.91,0.92,0.97,0.893,35.34,34.28,34.28,5759.04
1988-09-19,1987,12,51,261.2,118,0.452,143.2,990,964.7,25.3,0.253,25,0.914,0.97,0.887,32.11,31.15,31.15,5233.29
1988-09-26,1987,12,52,248.8,112,0.45,136.8,990,964.7,25.3,0.237,25.07,0.912,0.97,0.884,30.66,29.74,29.74,4996.11
1988-10-03,1988,1,1,242.2,97,0.401,145.2,990,964.7,25.3,0.256,25.09,0.915,0.97,0.888,32.7,31.72,31.72,5328.51
1988-10-10,1988,1,2,225.6,97,0.43,128.6,990,964.6,25.4,0.217,25.23,0.908,0.97,0.88,28.89,28.02,28.02,4707.97
1988-10-17,1988,1,3,214.8,97,0.452,117.8,990,964.5,25.5,0.193,25.32,0.9,0.97,0.873,26.35,25.56,25.56,4294.55
1988-10-24,1988,1,4,228.4,97,0.425,131.4,990,964.6,25.4,0.223,25.21,0.909,0.97,0.882,29.53,28.65,28.65,4812.73
1988-10-31,1988,1,5,247,93.57,0.379,153.4,990,964.7,25.3,0.277,25.04,0.919,0.97,0.891,34.61,33.57,33.57,5639.77
1988-11-07,1988,2,6,259.3,98.57,0.38,160.7,990,964.7,25.3,0.298,24.97,0.922,0.97,0.894,36.27,35.18,35.18,5910.72
1988-11-14,1988,2,7,288.7,106,0.368,182.7,990,964.9,25.1,0.363,24.78,0.929,0.977,0.909,41.28,40.36,40.36,6780.08
1988-11-21,1988,2,8,322.8,106,0.329,216.8,990,965,25,0.324,24.66,0.913,0.974,0.889,33.91,33.09,46.58,7825.24
1988-11-28,1988,2,9,343.7,112.9,0.328,230.8,990,965.1,24.9,0.246,24.64,0.898,0.97,0.871,25.03,24.28,48.56,8158.41
1988-12-05,1988,3,10,377,116,0.308,261,990,965.3,24.7,0.289,24.43,0.908,0.97,0.881,28.38,27.53,55.06,9250.4
1988-12-12,1988,3,11,391.2,104,0.266,287.2,990,965.4,24.6,0.327,24.32,0.914,0.97,0.886,31.3,30.36,60.72,10200.8
1988-12-19,1988,3,12,432,104,0.241,328,990,965.5,24.5,0.394,24.06,0.922,0.971,0.895,35.68,34.63,69.26,11635.9
1988-12-26,1988,3,13,475,106.3,0.224,368.7,990,965.7,24.3,0.467,23.8,0.929,0.976,0.907,39.98,39.02,78.03,13109.8
1989-01-02,1988,4,14,505.8,120,0.237,385.8,990,965.9,24.1,0.5,23.62,0.932,0.979,0.912,41.64,40.76,81.52,13696.2
1989-01-09,1988,4,15,537.9,120,0.223,417.9,990,966,24,0.564,23.42,0.936,0.98,0.917,44.92,44.02,88.04,14790.2
1989-01-16,1988,4,16,619.9,120,0.194,499.9,990,966.4,23.6,0.508,23.11,0.922,0.97,0.894,34.83,33.78,101.4,17027
1989-01-23,1988,4,17,671.6,120,0.179,551.6,990,966.6,23.4,0.599,22.81,0.928,0.972,0.902,38.17,37.12,111.4,18707.5
1989-01-30,1988,4,18,790.3,132.1,0.167,658.1,990,967.1,22.9,0.8,22.14,0.937,0.98,0.919,44.64,43.74,131.2,22046
1989-02-06,1988,5,19,900.7,137,0.152,763.7,990,967.5,22.5,0.888,21.61,0.933,0.975,0.91,41.16,40.14,147.2,24725.1
1989-02-13,1988,5,20,1229,137,0.113,1052,990,968.6,21.4,1.65,19.73,0.938,0.98,0.919,47.65,46.7,186.8,31383.4
1989-02-20,1988,5,21,1831,158.4,0.0884,1100,990,970.5,19.5,1.92,17.57,0.931,0.98,0.912,44.14,43.24,173,29058.2
1989-02-27,1988,5,22,2463,217,0.0877,1100,990,972.2,17.8,1.94,15.84,0.922,0.975,0.898,39.38,38.38,153.5,25792.6
1989-03-06,1988,6,23,3023,239,0.0793,1100,990,973.6,16.4,1.94,14.5,0.907,0.97,0.88,35.48,34.42,137.7,23130.9
1989-03-13,1988,6,24,3392,239,0.0705,1100,990,974.4,15.6,1.94,13.67,0.897,0.97,0.87,33.05,32.06,128.2,21542.3
1989-03-20,1988,6,25,3359,239,0.0712,1100,990,974.3,15.7,1.94,13.74,0.898,0.97,0.871,33.26,32.26,129,21678.6
1989-03-27,1988,6,26,3117,232.7,0.0746,1100,990,973.8,16.2,1.94,14.26,0.905,0.97,0.878,34.81,33.77,135.1,22692.3
1989-04-03,1988,7,27,3032,217,0.0716,1100,990,973.6,16.4,1.94,14.47,0.907,0.97,0.88,35.4,34.34,137.4,23076.2
1989-04-10,1988,7,28,3201,217,0.0679,1100,990,974,16,1.94,14.08,0.902,0.97,0.875,34.28,33.25,133,22344.8
1989-04-17,1988,7,29,3457,250.4,0.0724,1100,990,974.5,15.5,1.94,13.53,0.894,0.97,0.868,32.63,31.65,126.6,21271.3
1989-04-24,1988,7,30,3673,295,0.0804,1100,990,975,15,1.94,13.07,0.887,0.97,0.86,31.26,30.32,121.3,20374.7
1989-05-01,1988,8,31,3780,321,0.0849,1100,990,975.2,14.8,1.94,12.84,0.882,0.97,0.856,30.57,29.65,118.6,19925
1989-05-08,1988,8,32,3586,331.9,0.0927,1100,990,974.8,15.2,1.94,13.26,0.89,0.97,0.863,31.81,30.86,123.4,20738.2
1989-05-15,1988,8,33,3271,340,0.104,1100,990,974.1,15.9,1.94,13.93,0.9,0.97,0.873,33.82,32.81,131.2,22046.4
1989-05-22,1988,8,34,2901,340,0.118,1100,990,973.3,16.7,1.94,14.78,0.911,0.97,0.883,36.32,35.23,140.9,23674.1
1989-05-29,1988,8,35,2524,313.1,0.124,1100,990,972.4,17.6,1.94,15.69,0.92,0.974,0.896,38.96,37.94,151.8,25494.8
1989-06-05,1988,9,36,2177,293,0.135,1100,990,971.5,18.5,1.94,16.53,0.926,0.979,0.907,41.31,40.43,161.7,27168.8
1989-06-12,1988,9,37,1857,293,0.158,1100,990,970.6,19.4,1.94,17.42,0.931,0.98,0.912,43.74,42.87,171.5,28807.7
1989-06-19,1988,9,38,1529,293,0.192,1100,990,969.6,20.4,1.91,18.52,0.936,0.98,0.917,46.72,45.78,183.1,30765.7
1989-06-26,1988,9,39,1233,274.1,0.222,959.3,990,968.6,21.4,1.36,20,0.937,0.98,0.919,44.06,43.18,172.7,29014.1
1989-07-03,1988,10,40,1055,227,0.216,827.7,990,968.1,21.9,1.03,20.9,0.935,0.977,0.913,41.32,40.37,154.8,26004.4
1989-07-10,1988,10,41,841.2,227,0.271,614.2,990,967.3,22.7,0.734,22,0.933,0.976,0.911,41.16,40.2,120.6,20258.8
1989-07-17,1988,10,42,671.3,227,0.339,444.3,990,966.6,23.4,0.568,22.85,0.932,0.977,0.911,41.5,40.57,90.53,15208.7
1989-07-24,1988,10,43,568,227,0.4,341,990,966.2,23.8,0.429,23.42,0.924,0.971,0.897,36.16,35.13,70.26,11804.1
1989-07-31,1988,10,44,502.7,190.1,0.378,312.5,990,965.9,24.1,0.377,23.76,0.919,0.97,0.891,33.45,32.45,64.89,10901.5
1989-08-07,1988,11,45,455.8,184,0.404,271.8,990,965.7,24.3,0.312,24.04,0.91,0.97,0.883,29.16,28.28,56.56,9502.63
1989-08-14,1988,11,46,419.9,184,0.439,235.9,990,965.5,24.5,0.296,24.21,0.906,0.971,0.88,28.84,28.04,49.29,8279.93
1989-08-21,1988,11,47,385.4,184,0.478,201.4,990,965.3,24.7,0.43,24.24,0.935,0.98,0.916,44.76,43.86,43.86,7369.2
1989-08-28,1988,11,48,359.9,164.3,0.456,195.6,990,965.2,24.8,0.411,24.39,0.933,0.978,0.913,43.66,42.72,42.72,7177.03
1989-09-04,1988,12,49,339,138,0.407,201,990,965.1,24.9,0.424,24.48,0.935,0.98,0.916,45.11,44.21,44.21,7426.61
1989-09-11,1988,12,50,318.4,138,0.434,180.4,990,965,25,0.359,24.65,0.929,0.977,0.907,40.5,39.56,39.56,6645.49
1989-09-18,1988,12,51,292.8,138,0.472,154.8,990,964.9,25.1,0.286,24.84,0.919,0.97,0.892,34.67,33.63,33.63,5650.45
1989-09-25,1988,12,52,276.5,134,0.485,142.5,990,964.8,25.2,0.255,24.94,0.914,0.97,0.887,31.87,30.91,30.91,5193.51
1989-10-02,1989,1,1,271.3,110,0.405,161.3,990,964.8,25.2,0.301,24.91,0.922,0.97,0.894,36.34,35.25,35.25,5921.44
1989-10-09,1989,1,2,266.8,110,0.412,156.8,990,964.8,25.2,0.289,24.94,0.92,0.97,0.892,35.28,34.22,34.22,5749.76
1989-10-16,1989,1,3,267.7,110,0.411,157.7,990,964.8,25.2,0.291,24.94,0.92,0.97,0.893,35.51,34.44,34.44,5786.38
1989-10-23,1989,1,4,259.2,110,0.424,149.2,990,964.7,25.3,0.269,24.99,0.917,0.97,0.889,33.53,32.52,32.52,5463.99
1989-10-30,1989,1,5,258.8,107.1,0.414,151.7,990,964.7,25.3,0.275,24.99,0.918,0.97,0.89,34.12,33.1,33.1,5560.08
1989-11-06,1989,2,6,242.4,102.3,0.422,140.1,990,964.7,25.3,0.245,25.1,0.913,0.97,0.886,31.49,30.55,30.55,5132.39
1989-11-13,1989,2,7,240.2,93,0.387,147.2,990,964.6,25.4,0.261,25.1,0.916,0.97,0.889,33.19,32.2,32.2,5409.41
1989-11-20,1989,2,8,234.3,93,0.397,141.3,990,964.6,25.4,0.246,25.15,0.914,0.97,0.886,31.84,30.89,30.89,5188.79
1989-11-27,1989,2,9,240.8,86.14,0.359,154.6,990,964.6,25.4,0.281,25.07,0.919,0.971,0.892,34.96,33.95,33.95,5702.95
1989-12-04,1989,3,10,259.2,77,0.298,182.2,990,964.7,25.3,0.358,24.91,0.929,0.976,0.907,41.35,40.38,40.38,6783.58
1989-12-11,1989,3,11,258.3,59,0.229,199.3,990,964.7,25.3,0.408,24.86,0.935,0.98,0.916,45.41,44.5,44.5,7476.02
1989-12-18,1989,3,12,300.7,59,0.197,241.7,990,964.9,25.1,0.288,24.8,0.908,0.971,0.882,30.06,29.23,51.82,8706.17
1989-12-25,1989,3,13,363,59,0.164,304,990,965.2,24.8,0.351,24.44,0.917,0.971,0.891,33.4,32.44,64.88,10899.7
1990-01-01,1989,4,14,437.4,73,0.167,364.4,990,965.6,24.4,0.455,23.98,0.929,0.976,0.906,39.79,38.82,77.63,13042
1990-01-08,1989,4,15,445,73,0.164,372,990,965.6,24.4,0.47,23.93,0.93,0.977,0.909,40.59,39.66,79.33,13326.8
1990-01-15,1989,4,16,507.5,75.57,0.149,431.9,990,965.9,24.1,0.558,23.56,0.935,0.979,0.915,44.24,43.31,91.21,15323.6
1990-01-22,1989,4,17,551.9,91,0.165,460.9,990,966.1,23.9,0.556,23.36,0.931,0.976,0.909,41.87,40.89,95.87,16105.7
1990-01-29,1989,4,18,676.1,99,0.146,577.1,990,966.6,23.4,0.643,22.75,0.931,0.975,0.908,39.94,38.96,116.9,19636.4
1990-02-05,1989,5,19,714.9,105,0.147,609.9,990,966.8,23.2,0.705,22.53,0.934,0.979,0.914,41.95,41.08,123.2,20702
1990-02-12,1989,5,20,717.8,105,0.146,612.8,990,966.8,23.2,0.711,22.52,0.934,0.98,0.915,42.14,41.29,123.9,20809.2
1990-02-19,1989,5,21,684.2,105,0.153,579.2,990,966.6,23.4,0.648,22.72,0.931,0.976,0.909,40.03,39.08,117.2,19695.1
1990-02-26,1989,5,22,727.5,106.1,0.146,621.3,990,966.8,23.2,0.727,22.46,0.935,0.979,0.915,42.63,41.72,125.2,21027.8
1990-03-05,1989,6,23,795.1,107,0.135,688.1,990,967.1,22.9,0.856,22.06,0.939,0.98,0.921,46.62,45.69,137.1,23025.8
1990-03-12,1989,6,24,861,107,0.124,754,990,967.3,22.7,0.809,21.85,0.928,0.971,0.901,37.48,36.39,145.5,24452
1990-03-19,1989,6,25,892,107,0.12,785,990,967.5,22.5,0.874,21.66,0.931,0.973,0.906,38.79,37.76,151,25373.7
1990-03-26,1989,6,26,937.9,109.6,0.117,828.3,990,967.7,22.3,0.976,21.37,0.934,0.977,0.913,40.53,39.61,158.4,26616.9
1990-04-02,1989,7,27,926.9,125,0.135,801.9,990,967.6,22.4,0.918,21.47,0.932,0.975,0.908,39.35,38.35,153.4,25769.3
1990-04-09,1989,7,28,899.7,125,0.139,774.7,990,967.5,22.5,0.86,21.64,0.93,0.972,0.904,38.21,37.15,148.6,24964.6
1990-04-16,1989,7,29,882.8,125,0.142,757.8,990,967.4,22.6,0.825,21.74,0.928,0.971,0.901,37.5,36.4,145.6,24459.7
1990-04-23,1989,7,30,887,125,0.141,762,990,967.4,22.6,0.833,21.72,0.929,0.971,0.902,37.68,36.59,146.4,24587.3
1990-04-30,1989,7,31,917,143.9,0.157,773.2,990,967.6,22.4,0.858,21.57,0.929,0.972,0.903,38.01,36.94,147.7,24821.8
1990-05-07,1989,8,32,957.4,147,0.153,810.4,990,967.7,22.3,0.94,21.33,0.932,0.975,0.909,39.52,38.53,154.1,25892.1
1990-05-14,1989,8,33,1003,147,0.147,856.1,990,967.9,22.1,1.05,21.04,0.935,0.979,0.915,41.3,40.42,161.7,27158.9
1990-05-21,1989,8,34,1026,147,0.143,878.9,990,968,22,1.11,20.91,0.936,0.98,0.917,42.18,41.34,165.3,27778.8
1990-05-28,1989,8,35,998.9,153,0.153,845.9,990,967.9,22.1,1.03,21.08,0.934,0.978,0.913,40.85,39.93,159.7,26835.9
1990-06-04,1989,9,36,927.6,161,0.174,766.6,990,967.6,22.4,0.875,21.51,0.931,0.973,0.906,39.38,38.32,146.5,24608.6
1990-06-11,1989,9,37,788.5,161,0.205,627.5,990,967.1,22.9,0.748,22.2,0.935,0.978,0.914,42.52,41.6,124.8,20964
1990-06-18,1989,9,38,619.2,161,0.261,458.2,990,966.4,23.6,0.558,23.07,0.93,0.976,0.908,40.83,39.86,94,15791.7
1990-06-25,1989,9,39,520.8,157.3,0.302,363.5,990,965.9,24.1,0.463,23.59,0.928,0.974,0.904,39.02,38.02,76.05,12775.8
1990-07-02,1989,10,40,463.1,135,0.292,328.1,990,965.7,24.3,0.398,23.92,0.922,0.97,0.894,35.47,34.41,68.82,11561.2
1990-07-09,1989,10,41,423.5,135,0.319,288.5,990,965.5,24.5,0.333,24.16,0.914,0.97,0.887,31.23,30.3,60.59,10179.9
1990-07-16,1989,10,42,386.5,135,0.349,251.5,990,965.3,24.7,0.278,24.39,0.905,0.97,0.878,27.23,26.41,52.82,8873.6
1990-07-23,1989,10,43,355.8,135,0.379,220.8,990,965.2,24.8,0.377,24.44,0.92,0.976,0.898,38.21,37.34,47.51,7981.47
1990-07-30,1989,10,44,340.3,120.7,0.355,219.6,990,965.1,24.9,0.298,24.6,0.907,0.973,0.882,30.76,29.98,46.7,7846.05
1990-08-06,1989,11,45,325.7,115,0.353,210.7,990,965,25,0.454,24.52,0.938,0.98,0.919,47.5,46.55,46.55,7819.6
1990-08-13,1989,11,46,309.5,115,0.372,194.5,990,964.9,25.1,0.399,24.65,0.933,0.98,0.915,43.89,43.01,43.01,7225.25
1990-08-20,1989,11,47,288.4,115,0.399,173.4,990,964.9,25.1,0.335,24.81,0.926,0.974,0.902,39.08,38.06,38.06,6394.63
1990-08-27,1989,11,48,269.8,108.1,0.401,161.7,990,964.8,25.2,0.302,24.92,0.922,0.971,0.895,36.43,35.4,35.4,5946.57
1990-09-03,1989,12,49,247.8,91,0.369,156.8,990,964.7,25.3,0.287,25.04,0.92,0.972,0.894,35.41,34.42,34.42,5783.15
1990-09-10,1989,12,50,225.1,91,0.404,134.1,990,964.6,25.4,0.229,25.22,0.911,0.97,0.883,30.2,29.3,29.3,4921.83
1990-09-17,1989,12,51,220.5,91,0.413,129.5,990,964.5,25.5,0.219,25.26,0.908,0.97,0.881,29.14,28.27,28.27,4748.55
1990-09-24,1989,12,52,226.1,91,0.402,135.1,990,964.6,25.4,0.232,25.21,0.911,0.97,0.884,30.44,29.53,29.53,4960.22
1990-10-01,1990,1,1,219.1,97,0.443,122.1,990,964.5,25.5,0.202,25.28,0.904,0.97,0.877,27.36,26.54,26.54,4458.05
1990-10-08,1990,1,2,217.6,97,0.446,120.6,990,964.5,25.5,0.199,25.3,0.903,0.97,0.876,27.02,26.21,26.21,4402.76
1990-10-15,1990,1,3,212.5,97,0.457,115.5,990,964.5,25.5,0.188,25.34,0.899,0.97,0.872,25.8,25.02,25.02,4203.86
1990-10-22,1990,1,4,205.8,97,0.472,108.8,990,964.4,25.6,0.175,25.39,0.893,0.97,0.866,24.2,23.47,23.47,3943.11
1990-10-29,1990,1,5,200,94.71,0.473,105.3,990,964.4,25.6,0.167,25.43,0.89,0.969,0.863,23.36,22.65,22.65,3804.36
1990-11-05,1990,2,6,205.4,89.29,0.435,116.1,990,964.4,25.6,0.189,25.38,0.898,0.97,0.871,25.98,25.2,25.2,4234.15
1990-11-12,1990,2,7,210.9,67,0.318,143.9,990,964.5,25.5,0.25,25.28,0.915,0.97,0.888,32.65,31.67,31.67,5321.12
1990-11-19,1990,2,8,217.5,67,0.308,150.5,990,964.5,25.5,0.267,25.23,0.918,0.97,0.89,34.18,33.15,33.15,5569.95
1990-11-26,1990,2,9,238.5,69.86,0.293,168.6,990,964.6,25.4,0.316,25.05,0.925,0.973,0.899,38.31,37.26,37.26,6259.41
1990-12-03,1990,3,10,269.3,77,0.287,192.3,990,964.8,25.2,0.39,24.83,0.932,0.979,0.912,43.67,42.74,42.74,7181.12
1990-12-10,1990,3,11,301.9,77,0.255,224.9,990,964.9,25.1,0.268,24.82,0.902,0.971,0.876,28.15,27.38,47.97,8058.52
1990-12-17,1990,3,12,335.2,77,0.23,258.2,990,965.1,24.9,0.28,24.64,0.907,0.97,0.88,28.31,27.46,54.92,9226.69
1990-12-24,1990,3,13,375.7,77,0.206,298.7,990,965.3,24.7,0.344,24.38,0.916,0.97,0.889,32.71,31.75,63.5,10668.1
