date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1990-12-31,1990,3,14,424.2,89,0.21,335.2,990,965.5,24.5,0.405,24.09,0.923,0.97,0.896,36.56,35.48,70.96,11921.6
1991-01-07,1990,4,15,450.2,83.29,0.186,367,990,965.6,24.4,0.462,23.91,0.929,0.976,0.906,39.96,38.99,77.99,13101.8
1991-01-14,1990,4,16,505.7,73,0.145,432.7,990,965.9,24.1,0.529,23.6,0.931,0.977,0.91,41.86,40.93,91.03,15293.5
1991-01-21,1990,4,17,581.6,91,0.157,490.6,990,966.2,23.8,0.489,23.3,0.921,0.97,0.893,34.4,33.37,100.1,16819.4
1991-01-28,1990,4,18,659.5,97,0.147,562.5,990,966.5,23.5,0.616,22.85,0.929,0.974,0.905,39.03,38.02,114.1,19164.2
1991-02-04,1990,5,19,737.1,105,0.143,632.1,990,966.8,23.2,0.746,22.41,0.936,0.98,0.917,43.31,42.44,127.3,21391.2
1991-02-11,1990,5,20,862.9,137,0.16,725.9,990,967.4,22.6,0.836,21.81,0.933,0.976,0.91,40.93,39.95,141.1,23705.4
1991-02-18,1990,5,21,1084,137,0.127,946.7,990,968.2,21.8,1.28,20.56,0.938,0.98,0.919,44.72,43.82,175.3,29444.2
1991-02-25,1990,5,22,1517,180.7,0.118,1100,990,969.5,20.5,1.88,18.58,0.935,0.98,0.917,46.87,45.93,183.7,30867.7
1991-03-04,1990,6,23,2057,239,0.116,1100,990,971.2,18.8,1.94,16.83,0.928,0.98,0.909,42.11,41.26,165.1,27729.3
1991-03-11,1990,6,24,2240,183,0.0818,1100,990,971.7,18.3,1.94,16.38,0.926,0.978,0.905,40.89,39.99,160,26874.9
1991-03-18,1990,6,25,2270,183,0.0806,1100,990,971.8,18.2,1.94,16.31,0.925,0.978,0.905,40.7,39.78,159.1,26734.2
1991-03-25,1990,6,26,2168,183,0.0844,1100,990,971.5,18.5,1.94,16.55,0.927,0.979,0.907,41.36,40.49,162,27211.1
1991-04-01,1990,7,27,2025,217,0.107,1100,990,971.2,18.8,1.94,16.9,0.928,0.98,0.91,42.32,41.47,165.9,27871
1991-04-08,1990,7,28,1913,177.6,0.0927,1100,990,970.8,19.2,1.94,17.24,0.93,0.98,0.911,43.24,42.38,169.5,28477
1991-04-15,1990,7,29,1876,148,0.0789,1100,990,970.7,19.3,1.94,17.36,0.931,0.98,0.912,43.57,42.7,170.8,28691.8
1991-04-22,1990,7,30,1785,148,0.0829,1100,990,970.4,19.6,1.94,17.65,0.932,0.98,0.913,44.38,43.49,174,29227.4
1991-04-29,1990,7,31,1703,179.4,0.106,1100,990,970.1,19.9,1.94,17.92,0.933,0.98,0.915,45.13,44.22,176.9,29719
1991-05-06,1990,8,32,1632,192,0.118,1100,990,969.9,20.1,1.93,18.16,0.934,0.98,0.916,45.77,44.85,179.4,30141.6
1991-05-13,1990,8,33,1548,192,0.124,1100,990,969.6,20.4,1.92,18.44,0.935,0.98,0.917,46.51,45.58,182.3,30631.7
1991-05-20,1990,8,34,1348,192,0.143,1080,990,969,21,1.77,19.23,0.938,0.98,0.919,47.73,46.78,187.1,31433.3
1991-05-27,1990,8,35,1125,183.1,0.163,941.6,990,968.3,21.7,1.28,20.43,0.938,0.98,0.919,44.24,43.35,173.4,29132.9
1991-06-03,1990,9,36,937.3,161,0.173,776.3,990,967.6,22.4,0.929,21.43,0.934,0.977,0.912,41.28,40.32,148.5,24954.1
1991-06-10,1990,9,37,698,161,0.232,537,990,966.7,23.3,0.613,22.7,0.929,0.974,0.905,39.27,38.28,108.1,18158.3
1991-06-17,1990,9,38,541.2,161,0.298,380.2,990,966,24,0.495,23.47,0.93,0.976,0.908,40.7,39.74,79.47,13351.4
1991-06-24,1990,9,39,463,161,0.348,302,990,965.7,24.3,0.357,23.96,0.917,0.97,0.889,32.52,31.54,63.08,10597.6
1991-07-01,1990,10,40,418.2,135,0.323,283.2,990,965.5,24.5,0.325,24.19,0.913,0.97,0.885,30.66,29.74,59.48,9993.45
1991-07-08,1990,10,41,385.2,119.6,0.31,265.7,990,965.3,24.7,0.297,24.38,0.909,0.97,0.882,28.87,28,56,9407.83
1991-07-15,1990,10,42,356.7,108,0.303,248.7,990,965.2,24.8,0.271,24.55,0.904,0.97,0.877,27.07,26.26,52.52,8822.75
1991-07-22,1990,10,43,336.5,108,0.321,228.5,990,965.1,24.9,0.242,24.68,0.897,0.97,0.87,24.79,24.04,48.09,8078.92
1991-07-29,1990,10,44,317.4,99.43,0.313,217.9,990,965,25,0.368,24.65,0.92,0.976,0.897,38.13,37.26,47.24,7936.74
1991-08-05,1990,11,45,301.5,96.14,0.319,205.4,990,964.9,25.1,0.435,24.66,0.936,0.98,0.917,46.49,45.56,45.56,7654.11
1991-08-12,1990,11,46,282.8,115,0.407,167.8,990,964.8,25.2,0.319,24.85,0.924,0.972,0.898,37.79,36.74,36.74,6171.55
1991-08-19,1990,11,47,269.2,99.29,0.369,169.9,990,964.8,25.2,0.324,24.9,0.925,0.974,0.901,38.38,37.37,37.37,6278.38
1991-08-26,1990,11,48,258.7,92.71,0.358,166,990,964.7,25.3,0.312,24.95,0.924,0.971,0.897,37.52,36.44,36.44,6121.51
1991-09-02,1990,12,49,241.9,91,0.376,150.9,990,964.7,25.3,0.271,25.08,0.918,0.97,0.89,34.05,33.03,33.03,5549.59
1991-09-09,1990,12,50,226.7,91,0.401,135.7,990,964.6,25.4,0.233,25.21,0.911,0.97,0.884,30.56,29.64,29.64,4980.22
1991-09-16,1990,12,51,213.7,91,0.426,122.7,990,964.5,25.5,0.203,25.31,0.904,0.97,0.877,27.53,26.71,26.71,4486.96
1991-09-23,1990,12,52,202.8,91,0.448,111.9,990,964.4,25.6,0.18,25.4,0.896,0.97,0.869,24.96,24.21,24.21,4066.88
1991-09-30,1990,12,53,198.7,75.57,0.38,123.1,990,964.4,25.6,0.203,25.39,0.905,0.97,0.878,27.75,26.92,26.92,4522.1
1991-10-07,1991,1,1,194.4,73,0.376,121.4,990,964.4,25.6,0.198,25.39,0.904,0.97,0.876,27.31,26.49,26.49,4449.95
1991-10-14,1991,1,2,193.2,73,0.378,120.2,990,964.4,25.6,0.196,25.39,0.903,0.97,0.875,27.01,26.2,26.2,4400.89
1991-10-21,1991,1,3,205.9,73,0.355,132.9,990,964.4,25.6,0.225,25.33,0.91,0.97,0.883,30.04,29.14,29.14,4895.53
1991-10-28,1991,1,4,224.6,81.57,0.363,143,990,964.5,25.5,0.25,25.2,0.914,0.97,0.887,32.32,31.35,31.35,5267.53
1991-11-04,1991,2,5,233,93,0.399,140,990,964.6,25.4,0.244,25.16,0.913,0.97,0.886,31.55,30.6,30.6,5141.54
1991-11-11,1991,2,6,260.6,93,0.357,167.6,990,964.7,25.3,0.316,24.94,0.924,0.972,0.899,37.89,36.85,36.85,6190.37
1991-11-18,1991,2,7,272.3,93,0.342,179.3,990,964.8,25.2,0.35,24.86,0.928,0.977,0.907,40.58,39.65,39.65,6661.43
1991-11-25,1991,2,8,300.6,94.57,0.315,206.1,990,964.9,25.1,0.436,24.66,0.936,0.98,0.918,46.67,45.73,45.73,7683.16
1991-12-02,1991,3,9,317.9,104,0.327,213.9,990,965,25,0.351,24.66,0.919,0.976,0.896,37.1,36.25,46.33,7782.9
1991-12-09,1991,3,10,443.7,104,0.245,339.7,990,965.6,24.4,0.428,23.99,0.921,0.974,0.897,36.71,35.81,71.62,12032.5
1991-12-16,1991,3,11,519.5,108,0.208,411.5,990,965.9,24.1,0.55,23.51,0.935,0.98,0.916,44.36,43.46,86.92,14603.1
1991-12-23,1991,3,12,468.6,118,0.252,350.6,990,965.7,24.3,0.436,23.85,0.926,0.972,0.9,37.98,36.91,73.82,12401.8
1991-12-30,1991,3,13,470.5,119.4,0.254,351.1,990,965.7,24.3,0.436,23.85,0.926,0.972,0.9,38.02,36.95,73.89,12414
1992-01-06,1991,4,14,499.9,111.7,0.224,388.2,990,965.8,24.2,0.505,23.65,0.932,0.978,0.911,41.95,41.01,82.03,13780.5
1992-01-13,1991,4,15,547.4,91,0.166,456.4,990,966.1,23.9,0.581,23.36,0.934,0.977,0.913,44.13,43.15,95.38,16024.5
1992-01-20,1991,4,16,571.5,91,0.159,480.5,990,966.2,23.8,0.472,23.36,0.92,0.97,0.892,33.75,32.73,98.2,16498
1992-01-27,1991,4,17,599.3,95,0.158,504.3,990,966.3,23.7,0.51,23.19,0.923,0.97,0.895,35.28,34.23,102.7,17249.4
1992-02-03,1991,5,18,621.8,105,0.169,516.8,990,966.4,23.6,0.534,23.08,0.924,0.97,0.897,36.04,34.96,104.9,17617.9
1992-02-10,1991,5,19,649.9,105,0.161,544.9,990,966.5,23.5,0.584,22.92,0.927,0.971,0.901,37.85,36.77,110.3,18534.5
1992-02-17,1991,5,20,679.2,96.43,0.142,582.8,990,966.6,23.4,0.653,22.73,0.931,0.977,0.91,40.32,39.39,118.2,19850.7
1992-02-24,1991,5,21,712.5,88.14,0.123,624.3,990,966.7,23.3,0.729,22.52,0.935,0.98,0.917,42.99,42.13,126.4,21231.8
1992-03-02,1991,6,22,757.9,107,0.141,650.9,990,966.9,23.1,0.783,22.29,0.937,0.98,0.918,44.42,43.53,130.6,21939.6
1992-03-09,1991,6,23,863.8,107,0.124,756.8,990,967.4,22.6,0.815,21.83,0.928,0.971,0.901,37.6,36.51,146.1,24537
1992-03-16,1991,6,24,890.5,107,0.12,783.5,990,967.5,22.5,0.871,21.67,0.93,0.973,0.906,38.73,37.69,150.8,25328.4
1992-03-23,1991,6,25,876.9,107,0.122,769.9,990,967.4,22.6,0.843,21.75,0.929,0.972,0.903,38.15,37.09,148.4,24923.6
1992-03-30,1991,6,26,871.2,119.9,0.138,751.3,990,967.4,22.6,0.809,21.81,0.928,0.971,0.9,37.26,36.17,144.7,24305.6
1992-04-06,1991,7,27,849.7,125,0.147,724.7,990,967.3,22.7,0.938,21.76,0.941,0.98,0.923,48.53,47.56,142.7,23971.6
1992-04-13,1991,7,28,833.8,125,0.15,708.8,990,967.2,22.8,0.902,21.86,0.941,0.98,0.922,47.64,46.69,140.1,23531.2
1992-04-20,1991,7,29,819.3,125,0.153,694.3,990,967.2,22.8,0.871,21.95,0.94,0.98,0.921,46.82,45.88,137.7,23125.3
1992-04-27,1991,7,30,818.6,134.4,0.165,684.2,990,967.2,22.8,0.852,21.97,0.939,0.98,0.92,46.16,45.23,135.7,22797
1992-05-04,1991,8,31,818.2,147,0.18,671.2,990,967.2,22.8,0.827,22,0.938,0.98,0.92,45.29,44.39,133.2,22372.1
1992-05-11,1991,8,32,799.1,147,0.184,652.1,990,967.1,22.9,0.791,22.11,0.937,0.98,0.918,44.17,43.29,129.9,21816.1
1992-05-18,1991,8,33,744.1,147,0.198,597.1,990,966.9,23.1,0.688,22.44,0.932,0.977,0.911,40.82,39.91,119.7,20113.2
1992-05-25,1991,8,34,639.4,147,0.23,492.4,990,966.5,23.5,0.561,22.98,0.928,0.973,0.903,38.93,37.91,100.1,16815.6
1992-06-01,1991,9,35,532.6,119,0.224,413.6,990,966,24,0.557,23.45,0.935,0.979,0.916,44.47,43.56,87.12,14636
1992-06-08,1991,9,36,461.3,119,0.258,342.3,990,965.7,24.3,0.422,23.9,0.925,0.971,0.898,37.09,36.02,72.04,12101.9
1992-06-15,1991,9,37,425,119,0.28,306,990,965.5,24.5,0.36,24.13,0.918,0.97,0.89,33.22,32.23,64.45,10828.1
1992-06-22,1991,9,38,389.7,119,0.306,270.7,990,965.3,24.7,0.305,24.35,0.91,0.97,0.883,29.42,28.53,57.07,9587.29
1992-06-29,1991,9,39,359.7,111.1,0.309,248.5,990,965.2,24.8,0.271,24.53,0.905,0.97,0.877,27.04,26.23,52.46,8812.73
1992-07-06,1991,10,40,339,108,0.319,231,990,965.1,24.9,0.246,24.66,0.898,0.97,0.871,25.08,24.32,48.65,8172.66
1992-07-13,1991,10,41,323.4,108,0.334,215.4,990,965,25,0.433,24.55,0.932,0.979,0.912,44.86,43.93,47.29,7944.17
1992-07-20,1991,10,42,307.3,108,0.351,199.3,990,964.9,25.1,0.415,24.65,0.935,0.98,0.916,45.02,44.12,44.12,7411.65
1992-07-27,1991,10,43,281.9,103.7,0.368,178.2,990,964.8,25.2,0.349,24.82,0.928,0.976,0.906,40.27,39.33,39.33,6606.98
1992-08-03,1991,11,44,271.5,93,0.343,178.5,990,964.8,25.2,0.348,24.87,0.928,0.977,0.907,40.41,39.48,39.48,6632.45
1992-08-10,1991,11,45,260.8,93,0.357,167.8,990,964.7,25.3,0.317,24.94,0.924,0.972,0.898,37.92,36.85,36.85,6190.42
1992-08-17,1991,11,46,247.4,93,0.376,154.4,990,964.7,25.3,0.281,25.04,0.919,0.97,0.892,34.84,33.79,33.79,5677.23
1992-08-24,1991,11,47,231.9,93,0.401,138.9,990,964.6,25.4,0.241,25.17,0.913,0.97,0.885,31.3,30.36,30.36,5100.67
1992-08-31,1991,11,48,218.6,75,0.343,143.6,990,964.5,25.5,0.251,25.24,0.915,0.97,0.887,32.51,31.53,31.53,5297.02
1992-09-07,1991,12,49,204.2,72,0.353,132.2,990,964.4,25.6,0.223,25.35,0.91,0.97,0.882,29.89,29,29,4871.69
1992-09-14,1991,12,50,196.3,72,0.367,124.3,990,964.4,25.6,0.205,25.39,0.906,0.97,0.878,28.03,27.19,27.19,4567.94
1992-09-21,1991,12,51,186.3,72,0.387,114.3,990,964.4,25.6,0.184,25.39,0.898,0.97,0.871,25.54,24.77,24.77,4162.01
1992-09-28,1991,12,52,174,60.57,0.347,113.4,990,964.5,25.5,0.18,25.37,0.897,0.97,0.87,25.31,24.55,24.55,4124.13
1992-10-05,1992,1,1,170.9,52,0.304,118.9,990,964.5,25.5,0.19,25.35,0.901,0.97,0.874,26.64,25.84,25.84,4340.86
1992-10-12,1992,1,2,165.6,52,0.314,113.6,990,964.5,25.5,0.179,25.35,0.897,0.97,0.87,25.33,24.57,24.57,4127.82
1992-10-19,1992,1,3,173,52,0.301,121,990,964.5,25.5,0.195,25.35,0.903,0.97,0.876,27.18,26.36,26.36,4428.55
1992-10-26,1992,1,4,183.7,54.14,0.295,129.6,990,964.4,25.6,0.214,25.35,0.908,0.97,0.881,29.26,28.39,28.39,4768.91
1992-11-02,1992,2,5,197.1,67,0.34,130.1,990,964.4,25.6,0.217,25.37,0.909,0.97,0.881,29.42,28.53,28.53,4793.57
1992-11-09,1992,2,6,200.9,67,0.334,133.9,990,964.4,25.6,0.226,25.37,0.911,0.97,0.883,30.34,29.43,29.43,4944.04
1992-11-16,1992,2,7,199.6,67,0.336,132.6,990,964.4,25.6,0.222,25.38,0.91,0.97,0.883,30.03,29.13,29.13,4893.12
1992-11-23,1992,2,8,211.1,67,0.319,144.1,990,964.5,25.5,0.252,25.28,0.915,0.971,0.888,32.68,31.74,31.74,5332.06
1992-11-30,1992,2,9,239,75.57,0.316,163.4,990,964.6,25.4,0.302,25.06,0.923,0.971,0.896,37.07,36,36,6047.22
1992-12-07,1992,3,10,257.8,69.29,0.271,188.5,990,964.7,25.3,0.344,24.93,0.924,0.974,0.9,39.18,38.2,41.48,6968.51
1992-12-14,1992,3,11,289.3,59,0.204,230.3,990,964.9,25.1,0.238,24.9,0.898,0.97,0.871,25.25,24.49,48.98,8228.58
1992-12-21,1992,3,12,315.3,59,0.187,256.3,990,965,25,0.276,24.75,0.907,0.97,0.879,28.2,27.35,54.71,9190.6
1992-12-28,1992,3,13,380.2,65,0.171,315.2,990,965.3,24.7,0.369,24.33,0.92,0.97,0.892,34.57,33.55,67.1,11272.4
1993-01-04,1992,4,14,373.6,73,0.196,300.6,990,965.3,24.7,0.345,24.39,0.917,0.97,0.889,32.95,31.97,63.93,10740.6
1993-01-11,1992,4,15,381.5,73,0.192,308.5,990,965.3,24.7,0.358,24.33,0.918,0.97,0.891,33.8,32.79,65.58,11017.5
1993-01-18,1992,4,16,417.1,73,0.175,344.1,990,965.5,24.5,0.419,24.1,0.925,0.972,0.899,37.63,36.56,73.12,12283.5
1993-01-25,1992,4,17,473.4,73,0.154,400.4,990,965.7,24.3,0.524,23.75,0.934,0.98,0.915,43.54,42.67,85.33,14336
1993-02-01,1992,5,18,525.9,85,0.162,440.9,990,966,24,0.577,23.46,0.936,0.979,0.916,45.02,44.07,92.81,15591.6
1993-02-08,1992,5,19,660.6,85,0.13,575.6,990,966.5,23.5,0.64,22.82,0.93,0.976,0.908,39.9,38.95,116.9,19632.4
1993-02-15,1992,5,20,854.3,92.43,0.108,761.9,990,967.3,22.7,0.819,21.86,0.929,0.972,0.902,37.93,36.86,147.4,24767.6
1993-02-22,1992,5,21,897.8,137,0.153,760.8,990,967.5,22.5,0.828,21.68,0.928,0.971,0.901,37.55,36.45,145.8,24494
1993-03-01,1992,6,22,925.7,129,0.139,796.7,990,967.6,22.4,0.906,21.49,0.931,0.974,0.907,39.1,38.08,152.3,25593.1
1993-03-08,1992,6,23,1005,129,0.128,876.1,990,967.9,22.1,1.1,21,0.936,0.979,0.916,42.19,41.3,165.2,27753.4
1993-03-15,1992,6,24,1135,129,0.114,1006,990,968.3,21.7,1.46,20.22,0.94,0.98,0.921,46.81,45.87,183.5,30827.1
1993-03-22,1992,6,25,1426,129,0.0912,1100,990,969.2,20.8,1.87,18.88,0.937,0.98,0.918,47.7,46.74,187,31411.5
1993-03-29,1992,6,26,1916,139.9,0.0731,1100,990,970.8,19.2,1.94,17.26,0.93,0.98,0.911,43.29,42.42,169.7,28507.2
1993-04-05,1992,7,27,2359,157.9,0.0668,1100,990,972,18,1.94,16.09,0.924,0.976,0.902,40.1,39.14,156.6,26304.3
1993-04-12,1992,7,28,2872,217,0.0758,1100,990,973.2,16.8,1.94,14.85,0.911,0.97,0.884,36.52,35.43,141.7,23811.9
1993-04-19,1992,7,29,3468,217,0.0627,1100,990,974.6,15.4,1.94,13.51,0.894,0.97,0.867,32.57,31.59,126.4,21229.7
1993-04-26,1992,7,30,3477,246.7,0.0712,1100,990,974.6,15.4,1.94,13.49,0.894,0.97,0.867,32.51,31.53,126.1,21190.6
1993-05-03,1992,8,31,3003,321,0.107,1100,990,973.5,16.5,1.94,14.54,0.908,0.97,0.881,35.61,34.54,138.2,23214
1993-05-10,1992,8,32,2587,321,0.124,1100,990,972.5,17.5,1.94,15.54,0.919,0.973,0.894,38.52,37.47,149.9,25181.5
1993-05-17,1992,8,33,2226,321,0.145,1100,990,971.6,18.4,1.94,16.41,0.926,0.978,0.906,40.99,40.09,160.4,26942.2
1993-05-24,1992,8,34,1923,321,0.167,1100,990,970.8,19.2,1.94,17.22,0.93,0.98,0.911,43.19,42.32,169.3,28440.4
1993-05-31,1992,8,35,1618,225.9,0.139,1100,990,969.9,20.1,1.93,18.21,0.934,0.98,0.916,45.88,44.97,179.9,30217.9
1993-06-07,1992,9,36,1337,210,0.158,1071,990,969,21,1.74,19.29,0.938,0.98,0.919,47.48,46.53,186.1,31268.9
1993-06-14,1992,9,37,1110,210,0.19,899.6,990,968.2,21.8,1.18,20.58,0.936,0.979,0.917,42.47,41.57,166.3,27937.8
1993-06-21,1992,9,38,879.9,210,0.24,669.9,990,967.4,22.6,0.818,21.76,0.935,0.977,0.913,42.72,41.74,130.4,21901.2
1993-06-28,1992,9,39,651.9,196.3,0.302,455.6,990,966.5,23.5,0.587,22.91,0.933,0.977,0.912,42.67,41.71,93.18,15653.7
1993-07-05,1992,10,40,517.7,186,0.36,331.7,990,965.9,24.1,0.41,23.66,0.922,0.971,0.896,35.48,34.47,68.94,11581.3
1993-07-12,1992,10,41,447.6,186,0.416,261.6,990,965.6,24.4,0.296,24.09,0.907,0.97,0.88,28.03,27.19,54.38,9135.09
1993-07-19,1992,10,42,403.3,149.6,0.37,253.7,990,965.4,24.6,0.282,24.31,0.905,0.97,0.878,27.38,26.56,53.11,8922.8
1993-07-26,1992,10,43,363.1,132.1,0.364,231,990,965.2,24.8,0.284,24.5,0.904,0.971,0.878,28.59,27.8,48.73,8186.46
1993-08-02,1992,11,44,332.9,115,0.346,217.9,990,965.1,24.9,0.367,24.57,0.92,0.976,0.897,37.9,37.04,47.08,7908.75
1993-08-09,1992,11,45,313,115,0.367,198,990,965,25,0.411,24.62,0.934,0.98,0.915,44.67,43.78,43.78,7354.54
1993-08-16,1992,11,46,290.5,115,0.396,175.5,990,964.9,25.1,0.341,24.8,0.927,0.975,0.904,39.56,38.58,38.58,6481.42
1993-08-23,1992,11,47,267.9,115,0.429,152.9,990,964.8,25.2,0.279,24.95,0.918,0.97,0.891,34.37,33.34,33.34,5600.73
1993-08-30,1992,11,48,244.6,97.86,0.399,146.8,990,964.7,25.3,0.261,25.07,0.916,0.97,0.888,33.06,32.07,32.07,5387.7
1993-09-06,1992,12,49,228.6,91,0.398,137.6,990,964.6,25.4,0.237,25.19,0.912,0.97,0.885,31,30.07,30.07,5051.7
1993-09-13,1992,12,50,218.3,91,0.417,127.3,990,964.5,25.5,0.213,25.28,0.907,0.97,0.88,28.62,27.76,27.76,4664.16
1993-09-20,1992,12,51,209.4,91,0.434,118.4,990,964.5,25.5,0.194,25.35,0.901,0.97,0.874,26.53,25.74,25.74,4323.89
1993-09-27,1992,12,52,199.2,83.29,0.418,115.9,990,964.4,25.6,0.188,25.4,0.899,0.97,0.872,25.97,25.19,25.19,4231.77
1993-10-04,1993,1,1,192.5,73,0.379,119.5,990,964.4,25.6,0.194,25.39,0.902,0.97,0.875,26.83,26.03,26.03,4372.78
1993-10-11,1993,1,2,190.8,73,0.383,117.8,990,964.4,25.6,0.191,25.39,0.901,0.97,0.874,26.41,25.62,25.62,4304.08
1993-10-18,1993,1,3,184.5,73,0.396,111.5,990,964.4,25.6,0.178,25.39,0.895,0.97,0.868,24.86,24.11,24.11,4050.71
1993-10-25,1993,1,4,181.6,73,0.403,108.6,990,964.4,25.6,0.172,25.39,0.893,0.97,0.866,24.14,23.41,23.41,3933.14
1993-11-01,1993,2,5,193.2,67,0.348,126.2,990,964.4,25.6,0.208,25.36,0.906,0.97,0.879,28.45,27.6,27.6,4636.64
1993-11-08,1993,2,6,188.9,67,0.355,121.9,990,964.4,25.6,0.198,25.38,0.904,0.97,0.877,27.43,26.6,26.6,4469.58
1993-11-15,1993,2,7,226.2,70.71,0.313,155.5,990,964.6,25.4,0.281,25.16,0.919,0.971,0.893,35.28,34.27,34.27,5757.32
1993-11-22,1993,2,8,268.7,93,0.347,175.7,990,964.8,25.2,0.34,24.89,0.927,0.975,0.904,39.75,38.76,38.76,6512.06
1993-11-29,1993,2,9,290,100.9,0.348,189.1,990,964.9,25.1,0.381,24.76,0.932,0.98,0.913,42.78,41.91,41.91,7040.83
1993-12-06,1993,3,10,297.9,96.29,0.323,201.6,990,964.9,25.1,0.348,24.76,0.922,0.977,0.901,38.23,37.4,44.04,7399.43
1993-12-13,1993,3,11,302.6,77,0.255,225.6,990,964.9,25.1,0.269,24.82,0.902,0.971,0.877,28.23,27.46,48.12,8084.58
1993-12-20,1993,3,12,325.2,61.57,0.189,263.7,990,965,25,0.286,24.69,0.909,0.97,0.881,29.01,28.14,56.27,9453.44
1993-12-27,1993,3,13,360.9,63,0.174,297.9,990,965.2,24.8,0.34,24.46,0.916,0.97,0.889,32.73,31.75,63.49,10666.5
1994-01-03,1993,4,14,419.3,73,0.175,346.3,990,965.5,24.5,0.423,24.09,0.925,0.973,0.9,37.85,36.82,73.64,12372.1
1994-01-10,1993,4,15,484.6,88.43,0.184,396.1,990,965.8,24.2,0.488,23.73,0.93,0.976,0.907,40.36,39.41,83.56,14037.4
1994-01-17,1993,4,16,557.2,91,0.163,466.2,990,966.1,23.9,0.45,23.44,0.918,0.97,0.89,32.8,31.81,95.44,16033.6
1994-01-24,1993,4,17,636.3,91,0.144,545.3,990,966.4,23.6,0.584,22.97,0.927,0.973,0.902,37.95,36.92,110.8,18609.7
1994-01-31,1993,4,18,701.4,103,0.147,598.4,990,966.7,23.3,0.683,22.61,0.933,0.978,0.912,41.25,40.36,121.1,20340.8
1994-02-07,1993,5,19,768.2,118.7,0.154,649.5,990,967,23,0.781,22.25,0.937,0.98,0.918,44.25,43.36,130.1,21855.6
1994-02-14,1993,5,20,859.6,137,0.16,722.6,990,967.3,22.7,0.852,21.81,0.935,0.976,0.912,42.83,41.82,140.9,23675.2
1994-02-21,1993,5,21,976.4,137,0.141,839.4,990,967.8,22.2,1.01,21.19,0.934,0.977,0.912,40.71,39.77,159.1,26727.2
1994-02-28,1993,5,22,1120,176.4,0.157,944,990,968.3,21.7,1.28,20.44,0.938,0.98,0.919,44.36,43.47,173.9,29214
1994-03-07,1993,6,23,1336,183,0.137,1086,990,969,21,1.79,19.25,0.938,0.98,0.919,48.06,47.1,188.4,31649.3
1994-03-14,1993,6,24,1574,183,0.116,1100,990,969.7,20.3,1.92,18.36,0.935,0.98,0.916,46.3,45.37,181.5,30490
1994-03-21,1993,6,25,1767,183,0.104,1100,990,970.3,19.7,1.94,17.71,0.932,0.98,0.914,44.55,43.66,174.6,29337.3
1994-03-28,1993,6,26,1834,197.6,0.108,1100,990,970.6,19.4,1.94,17.49,0.931,0.98,0.913,43.94,43.06,172.3,28938.3
1994-04-04,1993,7,27,1768,217,0.123,1100,990,970.3,19.7,1.94,17.71,0.932,0.98,0.914,44.53,43.64,174.6,29327.7
1994-04-11,1993,7,28,1596,148,0.0929,1100,990,969.8,20.2,1.93,18.28,0.935,0.98,0.916,46.07,45.15,180.6,30342
1994-04-18,1993,7,29,1416,148,0.104,1100,990,969.2,20.8,1.88,18.9,0.937,0.98,0.918,47.76,46.8,187.2,31452.1
1994-04-25,1993,7,30,1202,147.9,0.123,1046,990,968.5,21.5,1.61,19.85,0.939,0.98,0.92,47.79,46.84,187.4,31475.8
1994-05-02,1993,8,31,1043,147,0.141,896.5,990,968,22,1.15,20.82,0.937,0.979,0.917,42.81,41.91,167.7,28166.2
1994-05-09,1993,8,32,828.3,147,0.178,681.3,990,967.2,22.8,0.8,21.99,0.934,0.977,0.913,42.11,41.15,133.8,22486.4
1994-05-16,1993,8,33,623.1,147,0.237,476.1,990,966.4,23.6,0.558,23.05,0.929,0.975,0.906,39.84,38.86,97.33,16351
1994-05-23,1993,8,34,498.7,147,0.296,351.7,990,965.8,24.2,0.441,23.72,0.926,0.973,0.901,37.86,36.86,73.71,12383.7
1994-05-30,1993,8,35,432,127,0.294,305,990,965.5,24.5,0.359,24.1,0.917,0.97,0.89,33.06,32.07,64.14,10774.8
1994-06-06,1993,9,36,386.6,119,0.308,267.6,990,965.3,24.7,0.3,24.37,0.909,0.97,0.882,29.07,28.2,56.4,9476.03
1994-06-13,1993,9,37,350.7,119,0.339,231.7,990,965.2,24.8,0.248,24.6,0.898,0.97,0.871,25.1,24.35,48.69,8180.3
1994-06-20,1993,9,38,324.9,119,0.366,205.9,990,965,25,0.439,24.54,0.936,0.98,0.918,46.39,45.46,45.46,7637
1994-06-27,1993,9,39,304.7,114.3,0.375,190.4,990,964.9,25.1,0.387,24.69,0.932,0.98,0.913,42.97,42.11,42.11,7074.26
1994-07-04,1993,10,40,290.6,108,0.372,182.6,990,964.9,25.1,0.362,24.78,0.93,0.979,0.91,41.24,40.36,40.36,6780.68
1994-07-11,1993,10,41,280,108,0.386,172,990,964.8,25.2,0.331,24.85,0.926,0.974,0.901,38.82,37.79,37.79,6349.51
1994-07-18,1993,10,42,268.9,108,0.402,160.9,990,964.8,25.2,0.3,24.92,0.922,0.97,0.894,36.24,35.16,35.16,5906.31
1994-07-25,1993,10,43,262.7,108,0.411,154.7,990,964.8,25.2,0.283,24.97,0.919,0.97,0.892,34.81,33.76,33.76,5672.36
1994-08-01,1993,11,44,248.7,93,0.374,155.7,990,964.7,25.3,0.284,25.03,0.92,0.97,0.892,35.14,34.09,34.09,5726.35
1994-08-08,1993,11,45,233.5,93,0.398,140.5,990,964.6,25.4,0.245,25.15,0.913,0.97,0.886,31.67,30.72,30.72,5160.26
1994-08-15,1993,11,46,224.6,93,0.414,131.6,990,964.5,25.5,0.224,25.23,0.909,0.97,0.882,29.62,28.73,28.73,4826.97
1994-08-22,1993,11,47,211.2,93,0.44,118.2,990,964.5,25.5,0.194,25.34,0.901,0.97,0.874,26.46,25.67,25.67,4312.32
1994-08-29,1993,11,48,200.9,81,0.403,119.9,990,964.4,25.6,0.197,25.4,0.901,0.97,0.874,26.93,26.12,26.12,4388.65
1994-09-05,1993,12,49,194.4,72,0.371,122.4,990,964.4,25.6,0.201,25.39,0.904,0.97,0.877,27.56,26.74,26.74,4491.68
1994-09-12,1993,12,50,183.1,72,0.393,111.1,990,964.4,25.6,0.177,25.39,0.895,0.97,0.868,24.75,24,24,4032.48
1994-09-19,1993,12,51,172.7,72,0.417,100.7,990,964.5,25.5,0.158,25.39,0.885,0.967,0.856,22.2,21.47,21.47,3607.6
1994-09-26,1993,12,52,158.3,66.29,0.419,92.01,990,964.5,25.5,0.142,25.37,0.875,0.963,0.843,20.06,19.33,19.33,3247.68
1994-10-03,1994,1,1,157.8,52,0.33,105.8,990,964.5,25.5,0.163,25.35,0.89,0.97,0.863,23.41,22.7,22.7,3814.17
1994-10-10,1994,1,2,155.9,52,0.334,103.9,990,964.5,25.5,0.16,25.35,0.888,0.969,0.861,22.95,22.24,22.24,3736.62
1994-10-17,1994,1,3,148,52,0.352,95.99,990,964.5,25.5,0.146,25.36,0.88,0.965,0.849,21.01,20.28,20.28,3407.75
1994-10-24,1994,1,4,158.8,52,0.328,106.8,990,964.5,25.5,0.165,25.35,0.891,0.97,0.864,23.66,22.94,22.94,3853.96
1994-10-31,1994,1,5,156.7,50.29,0.321,106.4,990,964.5,25.5,0.164,25.35,0.891,0.97,0.864,23.57,22.86,22.86,3840.62
1994-11-07,1994,2,6,158.2,50,0.316,108.2,990,964.5,25.5,0.168,25.35,0.892,0.97,0.866,24.02,23.3,23.3,3913.61
1994-11-14,1994,2,7,167.5,50,0.299,117.5,990,964.5,25.5,0.187,25.35,0.9,0.97,0.873,26.3,25.51,25.51,4285.86
1994-11-21,1994,2,8,189.6,50,0.264,139.6,990,964.4,25.6,0.237,25.34,0.913,0.97,0.886,31.68,30.73,30.73,5162.19
1994-11-28,1994,2,9,192.6,55.14,0.286,137.4,990,964.4,25.6,0.233,25.35,0.912,0.97,0.885,31.17,30.23,30.23,5079.18
1994-12-05,1994,3,10,193.3,59,0.305,134.3,990,964.4,25.6,0.226,25.36,0.911,0.97,0.883,30.43,29.52,29.52,4958.58
1994-12-12,1994,3,11,235.7,59,0.252,176.7,990,964.6,25.4,0.341,25.05,0.927,0.976,0.905,40.26,39.29,39.29,6601.04
1994-12-19,1994,3,12,262.2,59,0.225,203.2,990,964.7,25.3,0.422,24.83,0.936,0.98,0.917,46.3,45.38,45.38,7623.66
1994-12-26,1994,3,13,271.1,61,0.225,210.1,990,964.8,25.2,0.409,24.81,0.931,0.979,0.911,44.1,43.18,46.55,7820.3
1995-01-02,1994,4,14,306.3,73,0.238,233.3,990,964.9,25.1,0.244,24.82,0.899,0.97,0.872,25.52,24.76,49.51,8318.49
1995-01-09,1994,4,15,321.9,73,0.227,248.9,990,965,25,0.266,24.72,0.905,0.97,0.878,27.32,26.5,53,8903.43
1995-01-16,1994,4,16,328.4,73,0.223,255.4,990,965,25,0.276,24.68,0.907,0.97,0.88,28.03,27.19,54.39,9136.89
1995-01-23,1994,4,17,354.1,73,0.206,281.1,990,965.2,24.8,0.314,24.52,0.913,0.97,0.885,30.84,29.91,59.83,10050.9
1995-01-30,1994,4,18,393.9,81.57,0.207,312.3,990,965.4,24.6,0.365,24.27,0.919,0.97,0.892,34.16,33.13,66.27,11132.7
1995-02-06,1994,5,19,425.1,85,0.2,340.1,990,965.5,24.5,0.413,24.07,0.924,0.971,0.897,37.11,36.01,72.02,12099.8
1995-02-13,1994,5,20,466.4,85,0.182,381.4,990,965.7,24.3,0.488,23.81,0.931,0.979,0.912,41.47,40.59,81.19,13639.6
1995-02-20,1994,5,21,505.1,85,0.169,420.1,990,965.9,24.1,0.565,23.56,0.937,0.98,0.918,45.45,44.54,89.09,14966.7
1995-02-27,1994,5,22,552.1,100.7,0.182,451.4,990,966.1,23.9,0.603,23.31,0.937,0.979,0.917,46.03,45.06,94.59,15891
1995-03-06,1994,6,23,607.7,107,0.176,500.7,990,966.3,23.7,0.509,23.16,0.922,0.97,0.895,34.97,33.92,101.7,17093.8
1995-03-13,1994,6,24,698.5,107,0.154,591.5,990,966.7,23.3,0.672,22.63,0.932,0.977,0.91,40.77,39.83,119.5,20073.9
1995-03-20,1994,6,25,820.5,107,0.131,713.5,990,967.2,22.8,0.831,21.99,0.934,0.976,0.912,42.51,41.52,140.2,23555
1995-03-27,1994,6,26,1027,112.1,0.109,915,990,968,22,1.2,20.83,0.937,0.979,0.918,43.76,42.85,171.4,28797.6
1995-04-03,1994,7,27,1196,125,0.105,1071,990,968.5,21.5,1.69,19.8,0.94,0.98,0.921,48.82,47.84,191.4,32149.1
1995-04-10,1994,7,28,1224,125,0.102,1095,990,968.6,21.4,1.78,19.61,0.939,0.98,0.92,49.45,48.46,193.9,32566.9
1995-04-17,1994,7,29,1183,125,0.106,1058,990,968.5,21.5,1.64,19.88,0.94,0.98,0.921,48.46,47.49,190,31911.9
1995-04-24,1994,7,30,1116,125,0.112,990.9,990,968.3,21.7,1.4,20.33,0.94,0.98,0.921,46.41,45.48,181.9,30561.1
1995-05-01,1994,8,31,1044,147,0.141,896.6,990,968,22,1.15,20.81,0.937,0.98,0.918,42.84,41.97,167.9,28206.8
1995-05-08,1994,8,32,910.4,147,0.162,763.4,990,967.5,22.5,0.891,21.57,0.933,0.975,0.91,41.05,40.04,146.8,24661.3
1995-05-15,1994,8,33,707.9,147,0.21,560.9,990,966.7,23.3,0.654,22.61,0.931,0.976,0.909,40.85,39.88,112.9,18964.8
1995-05-22,1994,8,34,508.7,147,0.291,361.7,990,965.9,24.1,0.46,23.65,0.927,0.975,0.904,38.88,37.91,75.81,12736.6
1995-05-29,1994,8,35,411.1,131,0.318,280.1,990,965.4,24.6,0.319,24.23,0.912,0.97,0.885,30.35,29.44,58.89,9892.9
1995-06-05,1994,9,36,353,119,0.338,234,990,965.2,24.8,0.252,24.58,0.899,0.97,0.872,25.35,24.59,49.19,8263.64
1995-06-12,1994,9,37,325.4,119,0.366,206.4,990,965,25,0.441,24.53,0.936,0.98,0.918,46.51,45.58,45.58,7657.42
1995-06-19,1994,9,38,297.2,119,0.401,178.2,990,964.9,25.1,0.351,24.76,0.928,0.976,0.906,40.16,39.2,39.2,6586.1
1995-06-26,1994,9,39,274.4,115.9,0.422,158.5,990,964.8,25.2,0.294,24.91,0.921,0.97,0.893,35.64,34.58,34.58,5808.66
1995-07-03,1994,10,40,261.9,108,0.412,153.9,990,964.7,25.3,0.281,24.97,0.919,0.97,0.891,34.63,33.59,33.59,5643.5
1995-07-10,1994,10,41,247.9,108,0.436,139.9,990,964.7,25.3,0.245,25.07,0.913,0.97,0.886,31.4,30.46,30.46,5116.46
1995-07-17,1994,10,42,234.6,108,0.461,126.6,990,964.6,25.4,0.214,25.18,0.907,0.97,0.88,28.34,27.49,27.49,4618.24
1995-07-24,1994,10,43,226.7,108,0.477,118.7,990,964.6,25.4,0.197,25.24,0.901,0.97,0.874,26.49,25.69,25.69,4316.21
1995-07-31,1994,10,44,217.1,95.14,0.438,122,990,964.5,25.5,0.203,25.29,0.903,0.97,0.876,27.34,26.52,26.52,4454.62
1995-08-07,1994,11,45,207.9,93,0.447,114.9,990,964.4,25.6,0.187,25.37,0.898,0.97,0.871,25.66,24.89,24.89,4182.29
1995-08-14,1994,11,46,197.2,93,0.471,104.2,990,964.4,25.6,0.166,25.43,0.889,0.969,0.861,23.1,22.39,22.39,3760.88
1995-08-21,1994,11,47,189.1,93,0.492,96.06,990,964.4,25.6,0.151,25.43,0.88,0.965,0.85,21.09,20.36,20.36,3420.08
1995-08-28,1994,11,48,176.1,84,0.476,92.14,990,964.4,25.6,0.144,25.41,0.875,0.963,0.844,20.12,19.39,19.39,3257.43
1995-09-04,1994,12,49,165.7,72,0.435,93.65,990,964.5,25.5,0.145,25.39,0.877,0.964,0.846,20.46,19.72,19.72,3313.11
1995-09-11,1994,12,50,156.4,72,0.461,84.42,990,964.5,25.5,0.13,25.38,0.864,0.961,0.83,18.17,17.46,17.46,2932.48
1995-09-18,1994,12,51,141.8,72,0.508,69.77,990,964.5,25.5,0.109,25.39,0.83,0.96,0.797,14.43,13.85,13.85,2327.64
1995-09-25,1994,12,52,134.9,69.14,0.512,65.78,990,964.5,25.5,0.103,25.4,0.819,0.96,0.786,13.44,12.9,12.9,2167.06
1995-10-02,1995,1,1,126.5,52,0.411,74.48,990,964.5,25.5,0.112,25.39,0.842,0.96,0.808,15.61,14.99,14.99,2518.33
1995-10-09,1995,1,2,119.3,52,0.436,67.34,990,964.5,25.5,0.103,25.4,0.825,0.96,0.792,13.83,13.28,13.28,2231.07
1995-10-16,1995,1,3,117,52,0.445,64.98,990,964.5,25.5,0.101,25.4,0.817,0.96,0.785,13.23,12.7,12.7,2134.27
1995-10-23,1995,1,4,122.2,52,0.426,70.16,990,964.5,25.5,0.106,25.39,0.831,0.96,0.798,14.53,13.95,13.95,2343.52
1995-10-30,1995,1,5,127.2,50.57,0.398,76.58,990,964.5,25.5,0.115,25.39,0.847,0.96,0.813,16.16,15.51,15.51,2605.79
1995-11-06,1995,2,6,137.2,50,0.365,87.18,990,964.5,25.5,0.131,25.37,0.868,0.962,0.835,18.84,18.13,18.13,3045.46
1995-11-13,1995,2,7,145.7,50,0.343,95.67,990,964.5,25.5,0.144,25.36,0.879,0.965,0.849,20.93,20.19,20.19,3392.51
1995-11-20,1995,2,8,173.3,50,0.291,123.3,990,964.5,25.5,0.201,25.34,0.902,0.97,0.875,27.68,26.85,26.85,4510.07
1995-11-27,1995,2,9,195.1,53.86,0.276,141.3,990,964.4,25.6,0.242,25.35,0.914,0.97,0.886,32.1,31.14,31.14,5230.99
1995-12-04,1995,3,10,223,59,0.265,164,990,964.5,25.5,0.302,25.16,0.923,0.971,0.896,37.34,36.27,36.27,6092.97
1995-12-11,1995,3,11,236.8,59,0.249,177.8,990,964.6,25.4,0.341,25.04,0.928,0.977,0.907,40.51,39.58,39.58,6649.73
1995-12-18,1995,3,12,235.9,59,0.25,176.9,990,964.6,25.4,0.339,25.05,0.928,0.977,0.906,40.31,39.37,39.37,6614.92
1995-12-25,1995,3,13,253.9,59,0.233,194.9,990,964.7,25.3,0.395,24.89,0.933,0.98,0.915,44.41,43.52,43.52,7311.28
1996-01-01,1995,4,14,286.4,73,0.256,213.4,990,964.8,25.2,0.342,24.81,0.919,0.976,0.897,36.99,36.14,46.49,7810.66
1996-01-08,1995,4,15,353.8,73,0.208,280.8,990,965.2,24.8,0.316,24.52,0.912,0.97,0.884,30.78,29.85,59.71,10030.7
1996-01-15,1995,4,16,421.8,73,0.173,348.8,990,965.5,24.5,0.427,24.07,0.926,0.972,0.9,38.12,37.06,74.11,12450.6
1996-01-22,1995,4,17,401,73,0.182,328,990,965.4,24.6,0.391,24.21,0.922,0.97,0.895,35.91,34.84,69.68,11705.4
1996-01-29,1995,4,18,410.5,79.86,0.194,330.6,990,965.4,24.6,0.396,24.16,0.923,0.97,0.895,36.13,35.05,70.1,11776.7
1996-02-05,1995,5,19,423.4,85,0.201,338.4,990,965.5,24.5,0.41,24.08,0.924,0.97,0.897,36.93,35.84,71.67,12040.6
1996-02-12,1995,5,20,456.3,85,0.187,371.3,990,965.7,24.3,0.469,23.88,0.93,0.977,0.908,40.42,39.48,78.96,13266
1996-02-19,1995,5,21,475.8,85,0.179,390.8,990,965.7,24.3,0.506,23.75,0.933,0.98,0.914,42.45,41.6,83.2,13978
1996-02-26,1995,5,22,502,94.43,0.188,407.5,990,965.9,24.1,0.541,23.6,0.935,0.98,0.916,44.09,43.21,86.42,14518.3
1996-03-04,1995,6,23,546.6,107,0.196,439.6,990,966.1,23.9,0.608,23.33,0.939,0.98,0.92,47.22,46.27,92.55,15547.6
1996-03-11,1995,6,24,571.9,107,0.187,464.9,990,966.2,23.8,0.511,23.32,0.925,0.973,0.9,37.41,36.43,95.61,16061.7
1996-03-18,1995,6,25,610.2,107,0.176,503.2,990,966.3,23.7,0.512,23.15,0.923,0.97,0.895,35.13,34.08,102.2,17174.1
1996-03-25,1995,6,26,652.7,107,0.164,545.7,990,966.5,23.5,0.588,22.9,0.927,0.972,0.901,37.89,36.82,110.5,18557.4
1996-04-01,1995,7,27,699.1,125,0.179,574.1,990,966.7,23.3,0.645,22.66,0.93,0.975,0.907,39.56,38.57,115.7,19440.3
1996-04-08,1995,7,28,735.5,125,0.17,610.5,990,966.8,23.2,0.713,22.45,0.934,0.979,0.915,41.83,40.96,122.9,20645.5
1996-04-15,1995,7,29,774.2,125,0.161,649.2,990,967,23,0.785,22.22,0.937,0.98,0.918,44.17,43.29,129.9,21818
1996-04-22,1995,7,30,809.2,125,0.155,684.2,990,967.1,22.9,0.852,22.01,0.939,0.98,0.92,46.24,45.31,135.9,22837.4
1996-04-29,1995,7,31,819.1,140.7,0.172,678.3,990,967.2,22.8,0.841,21.98,0.939,0.98,0.92,45.76,44.85,134.5,22603.7
1996-05-06,1995,8,32,799.9,147,0.184,652.9,990,967.1,22.9,0.792,22.11,0.937,0.98,0.918,44.21,43.33,130,21837.8
1996-05-13,1995,8,33,725.6,147,0.203,578.6,990,966.8,23.2,0.654,22.54,0.93,0.976,0.908,39.67,38.7,116.1,19505.3
1996-05-20,1995,8,34,590.2,147,0.25,443.2,990,966.2,23.8,0.526,23.22,0.929,0.975,0.906,39.59,38.64,91.31,15339.9
1996-05-27,1995,8,35,460.3,139,0.302,321.3,990,965.7,24.3,0.387,23.94,0.921,0.97,0.893,34.72,33.69,67.38,11320.4
1996-06-03,1995,9,36,394.1,119,0.302,275.1,990,965.4,24.6,0.311,24.32,0.911,0.97,0.884,29.89,28.99,57.98,9740.6
1996-06-10,1995,9,37,347.5,119,0.343,228.5,990,965.1,24.9,0.278,24.58,0.903,0.971,0.878,28.3,27.52,48.33,8120.24
1996-06-17,1995,9,38,319.4,119,0.373,200.4,990,965,25,0.421,24.58,0.935,0.98,0.916,45.17,44.27,44.27,7437.21
1996-06-24,1995,9,39,294.6,119,0.404,175.6,990,964.9,25.1,0.343,24.78,0.927,0.975,0.904,39.55,38.56,38.56,6478.32
1996-07-01,1995,10,40,274.8,108,0.393,166.8,990,964.8,25.2,0.316,24.88,0.924,0.971,0.897,37.61,36.53,36.53,6137.52
1996-07-08,1995,10,41,263,108,0.411,155,990,964.8,25.2,0.284,24.96,0.919,0.97,0.892,34.88,33.84,33.84,5684.3
1996-07-15,1995,10,42,253.2,108,0.427,145.2,990,964.7,25.3,0.259,25.03,0.915,0.97,0.888,32.63,31.65,31.65,5317.22
1996-07-22,1995,10,43,237.5,108,0.455,129.5,990,964.6,25.4,0.221,25.15,0.908,0.97,0.881,29,28.13,28.13,4726.65
1996-07-29,1995,10,44,226.5,99.43,0.439,127.1,990,964.6,25.4,0.215,25.23,0.907,0.97,0.879,28.51,27.66,27.66,4646.23
1996-08-05,1995,11,45,217.3,93,0.428,124.3,990,964.5,25.5,0.208,25.29,0.905,0.97,0.878,27.91,27.07,27.07,4547.55
1996-08-12,1995,11,46,202.4,93,0.46,109.4,990,964.4,25.6,0.176,25.41,0.893,0.97,0.867,24.35,23.62,23.62,3967.59
1996-08-19,1995,11,47,193.7,93,0.48,100.7,990,964.4,25.6,0.159,25.43,0.885,0.968,0.857,22.22,21.5,21.5,3612.73
1996-08-26,1995,11,48,187,90,0.481,97.01,990,964.4,25.6,0.153,25.42,0.881,0.966,0.851,21.31,20.58,20.58,3457.96
1996-09-02,1995,12,49,175.1,72,0.411,103.1,990,964.4,25.6,0.162,25.39,0.888,0.969,0.86,22.79,22.07,22.07,3708.41
1996-09-09,1995,12,50,160.8,72,0.448,88.78,990,964.5,25.5,0.137,25.38,0.872,0.962,0.838,19.27,18.53,18.53,3113.12
1996-09-16,1995,12,51,153.7,72,0.469,81.72,990,964.5,25.5,0.126,25.38,0.86,0.96,0.825,17.49,16.79,16.79,2821.21
1996-09-23,1995,12,52,141.3,72,0.51,69.26,990,964.5,25.5,0.108,25.39,0.829,0.96,0.796,14.31,13.73,13.73,2307.44
1996-09-30,1995,12,53,131.3,54.86,0.417,76.44,990,964.5,25.5,0.115,25.38,0.846,0.96,0.813,16.13,15.49,15.49,2601.75
1996-10-07,1996,1,1,123.8,52,0.42,71.84,990,964.5,25.5,0.108,25.39,0.836,0.96,0.802,14.95,14.35,14.35,2411.08
1996-10-14,1996,1,2,114.2,52,0.456,62.25,990,964.5,25.5,0.0984,25.4,0.808,0.96,0.775,12.53,12.03,12.03,2021.16
1996-10-21,1996,1,3,107.7,52,0.483,55.72,990,964.5,25.5,0.0928,25.41,0.783,0.96,0.752,10.88,10.44,10.44,1754.42
1996-10-28,1996,1,4,106.2,51.14,0.482,55.05,990,964.5,25.5,0.0923,25.41,0.781,0.96,0.749,10.72,10.29,10.29,1728.26
1996-11-04,1996,2,5,126.9,50,0.407,76.92,990,964.5,25.5,0.122,25.38,0.831,0.964,0.801,16.18,15.63,15.63,2625.19
1996-11-11,1996,2,6,162.7,50,0.309,112.7,990,964.5,25.5,0.178,25.35,0.895,0.969,0.867,25.12,24.34,24.34,4089.79
1996-11-18,1996,2,7,178.8,50,0.28,128.8,990,964.4,25.6,0.211,25.35,0.908,0.97,0.881,29.07,28.2,28.2,4737.91
1996-11-25,1996,2,8,185.2,51.29,0.277,133.9,990,964.4,25.6,0.224,25.35,0.911,0.97,0.883,30.3,29.4,29.4,4938.43
1996-12-02,1996,3,9,193.4,59,0.305,134.4,990,964.4,25.6,0.226,25.36,0.911,0.97,0.883,30.44,29.52,29.52,4959.94
1996-12-09,1996,3,10,208.1,59,0.284,149.1,990,964.5,25.5,0.263,25.28,0.917,0.97,0.89,33.91,32.89,32.89,5525.78
1996-12-16,1996,3,11,239.2,59,0.247,180.2,990,964.6,25.4,0.349,25.02,0.929,0.977,0.908,41.06,40.13,40.13,6742.13
1996-12-23,1996,3,12,265.4,59,0.223,206.4,990,964.8,25.2,0.361,24.88,0.923,0.977,0.902,39.56,38.7,45.39,7626.3
1996-12-30,1996,3,13,314.2,69,0.22,245.2,990,965,25,0.261,24.77,0.903,0.97,0.876,26.88,26.08,52.15,8761.67
1997-01-06,1996,4,14,366.3,73,0.2,293.3,990,965.2,24.8,0.334,24.43,0.915,0.97,0.888,32.16,31.2,62.39,10482.3
1997-01-13,1996,4,15,411.7,73,0.178,338.7,990,965.5,24.5,0.41,24.14,0.924,0.972,0.898,37.03,36,72,12095.9
1997-01-20,1996,4,16,451.8,73,0.162,378.8,990,965.6,24.4,0.482,23.88,0.931,0.978,0.911,41.3,40.39,80.79,13572.5
1997-01-27,1996,4,17,510.1,76.43,0.15,433.6,990,965.9,24.1,0.561,23.54,0.935,0.979,0.915,44.41,43.48,91.55,15380
1997-02-03,1996,5,18,626.1,85,0.137,541.1,990,966.4,23.6,0.577,23.02,0.927,0.974,0.902,37.71,36.73,110.2,18511.1
1997-02-10,1996,5,19,740.1,102.1,0.138,637.9,990,966.9,23.1,0.757,22.38,0.936,0.98,0.917,43.7,42.82,128.5,21582.3
1997-02-17,1996,5,20,736.4,105,0.143,631.4,990,966.8,23.2,0.745,22.41,0.936,0.98,0.917,43.28,42.41,127.2,21376
1997-02-24,1996,5,21,729.3,105.6,0.145,623.7,990,966.8,23.2,0.731,22.45,0.935,0.98,0.916,42.8,41.95,125.8,21142.2
1997-03-03,1996,6,22,754.5,107,0.142,647.5,990,966.9,23.1,0.777,22.3,0.937,0.98,0.918,44.23,43.34,130,21845.2
1997-03-10,1996,6,23,839,107,0.128,732,990,967.3,22.7,0.868,21.88,0.936,0.977,0.914,43.48,42.49,143.4,24092.1
1997-03-17,1996,6,24,944.9,107,0.113,837.9,990,967.7,22.3,1,21.32,0.934,0.977,0.913,40.9,39.98,159.9,26864.2
1997-03-24,1996,6,25,1043,107,0.103,936.2,990,968,22,1.24,20.72,0.938,0.98,0.92,44.63,43.74,174.9,29390.6
1997-03-31,1996,6,26,1116,122.4,0.11,993.1,990,968.3,21.7,1.41,20.33,0.94,0.98,0.921,46.5,45.57,182.3,30622.6
1997-04-07,1996,7,27,1200,125,0.104,1072,990,968.5,21.5,1.7,19.78,0.94,0.98,0.921,48.82,47.85,191.4,32152.8
1997-04-14,1996,7,28,1281,125,0.0975,1100,990,968.8,21.2,1.82,19.39,0.938,0.98,0.92,49.08,48.1,192.4,32321.2
1997-04-21,1996,7,29,1339,125,0.0933,1100,990,969,21,1.85,19.19,0.938,0.98,0.919,48.52,47.55,190.2,31955.4
1997-04-28,1996,7,30,1386,163.3,0.118,1100,990,969.1,20.9,1.86,19.03,0.937,0.98,0.918,48.09,47.13,188.5,31669.6
1997-05-05,1996,8,31,1400,192,0.137,1100,990,969.2,20.8,1.86,18.98,0.937,0.98,0.918,47.97,47.02,188.1,31594.2
1997-05-12,1996,8,32,1373,192,0.14,1100,990,969.1,20.9,1.85,19.08,0.937,0.98,0.919,48.24,47.27,189.1,31766.1
1997-05-19,1996,8,33,1261,192,0.152,1067,990,968.7,21.3,1.69,19.59,0.939,0.98,0.92,48.11,47.15,188.6,31686.5
1997-05-26,1996,8,34,1155,187.6,0.163,967,990,968.4,21.6,1.34,20.27,0.939,0.98,0.92,45.1,44.2,176.8,29704
1997-06-02,1996,9,35,1028,161,0.157,866.9,990,968,22,1.08,20.94,0.935,0.978,0.915,41.59,40.68,162.7,27335.2
1997-06-09,1996,9,36,811.9,161,0.2,650.9,990,967.1,22.9,0.77,22.08,0.934,0.977,0.912,42.04,41.08,128.4,21565.9
1997-06-16,1996,9,37,603,161,0.268,442,990,966.3,23.7,0.555,23.14,0.932,0.977,0.911,41.7,40.76,91.2,15321.9
1997-06-23,1996,9,38,482.6,161,0.335,321.6,990,965.8,24.2,0.39,23.84,0.92,0.971,0.893,34.59,33.58,67.17,11284.5
1997-06-30,1996,9,39,415.6,138.7,0.334,276.9,990,965.5,24.5,0.316,24.21,0.911,0.97,0.884,29.96,29.07,58.13,9765.87
1997-07-07,1996,10,40,368.7,123.4,0.334,245.3,990,965.2,24.8,0.267,24.49,0.903,0.97,0.876,26.6,25.81,51.61,8671.02
1997-07-14,1996,10,41,338.9,108,0.319,230.9,990,965.1,24.9,0.246,24.66,0.898,0.97,0.871,25.07,24.32,48.63,8170.5
1997-07-21,1996,10,42,312.3,108,0.346,204.3,990,965,25,0.433,24.61,0.936,0.98,0.917,46.15,45.23,45.23,7598.09
1997-07-28,1996,10,43,285.1,101.6,0.356,183.5,990,964.8,25.2,0.364,24.8,0.93,0.978,0.91,41.5,40.61,40.61,6821.84
1997-08-04,1996,11,44,266.5,93,0.349,173.5,990,964.8,25.2,0.334,24.9,0.926,0.974,0.903,39.25,38.25,38.25,6426.14
1997-08-11,1996,11,45,240.2,93,0.387,147.2,990,964.6,25.4,0.262,25.1,0.916,0.97,0.889,33.19,32.2,32.2,5408.78
1997-08-18,1996,11,46,229.4,93,0.406,136.4,990,964.6,25.4,0.235,25.19,0.912,0.97,0.884,30.71,29.78,29.78,5003.75
1997-08-25,1996,11,47,216.1,93,0.431,123.1,990,964.5,25.5,0.205,25.3,0.904,0.97,0.877,27.63,26.8,26.8,4501.83
1997-09-01,1996,12,48,205.8,72,0.35,133.8,990,964.4,25.6,0.227,25.34,0.911,0.97,0.883,30.28,29.37,29.37,4934.79
1997-09-08,1996,12,49,195.8,72,0.368,123.8,990,964.4,25.6,0.204,25.39,0.905,0.97,0.878,27.89,27.06,27.06,4545.58
1997-09-15,1996,12,50,189.9,72,0.379,117.9,990,964.4,25.6,0.192,25.39,0.901,0.97,0.874,26.45,25.65,25.65,4309.78
1997-09-22,1996,12,51,189.3,72,0.381,117.3,990,964.4,25.6,0.19,25.39,0.9,0.97,0.873,26.28,25.5,25.5,4283.21
1997-09-29,1996,12,52,181.9,57.71,0.318,124.2,990,964.4,25.6,0.203,25.36,0.904,0.97,0.877,27.96,27.12,27.12,4556.29
1997-10-06,1997,1,1,172.3,52,0.302,120.3,990,964.5,25.5,0.193,25.35,0.903,0.97,0.876,27,26.19,26.19,4399.24
1997-10-13,1997,1,2,162.6,52,0.32,110.6,990,964.5,25.5,0.173,25.35,0.894,0.97,0.868,24.6,23.86,23.86,4009.03
1997-10-20,1997,1,3,163.4,52,0.318,111.4,990,964.5,25.5,0.174,25.35,0.895,0.97,0.868,24.79,24.05,24.05,4040.34
1997-10-27,1997,1,4,163,51.43,0.316,111.6,990,964.5,25.5,0.175,25.35,0.895,0.97,0.868,24.84,24.1,24.1,4048.58
1997-11-03,1997,2,5,173.8,50,0.289,123.8,990,964.5,25.5,0.201,25.35,0.904,0.97,0.877,27.83,27,27,4535.93
1997-11-10,1997,2,6,170.4,50,0.294,120.4,990,964.5,25.5,0.193,25.35,0.902,0.97,0.875,27.01,26.2,26.2,4401.75
1997-11-17,1997,2,7,188.3,50,0.266,138.3,990,964.4,25.6,0.234,25.34,0.913,0.97,0.885,31.37,30.42,30.42,5111.33
1997-11-24,1997,2,8,199,50,0.251,149,990,964.4,25.6,0.261,25.32,0.917,0.97,0.89,33.94,32.92,32.92,5530.52
1997-12-01,1997,3,9,217,59,0.272,158,990,964.5,25.5,0.286,25.21,0.921,0.971,0.894,35.96,34.9,34.9,5863.9
1997-12-08,1997,3,10,243.8,59,0.242,184.8,990,964.7,25.3,0.363,24.98,0.93,0.979,0.911,42.11,41.23,41.23,6925.82
1997-12-15,1997,3,11,307.5,59,0.195,248.5,990,964.9,25.1,0.335,24.72,0.916,0.973,0.891,34.38,33.5,53.59,9003.09
1997-12-22,1997,3,12,372.4,59,0.159,313.4,990,965.3,24.7,0.366,24.37,0.919,0.971,0.892,34.42,33.42,66.84,11228.8
1997-12-29,1997,3,13,418.3,77.29,0.184,341,990,965.5,24.5,0.414,24.1,0.924,0.971,0.898,37.26,36.2,72.4,12162.4
1998-01-05,1997,4,14,476,91,0.192,385,990,965.7,24.3,0.496,23.76,0.932,0.978,0.912,41.79,40.89,81.78,13739.2
1998-01-12,1997,4,15,543.1,91,0.168,452.1,990,966,24,0.566,23.39,0.934,0.977,0.912,43.33,42.36,94.49,15875.1
1998-01-19,1997,4,16,655.8,111.7,0.17,544.1,990,966.5,23.5,0.584,22.89,0.927,0.971,0.901,37.76,36.67,110,18482
1998-01-26,1997,4,17,688.1,122.4,0.178,565.7,990,966.7,23.3,0.625,22.72,0.929,0.974,0.905,39.05,38.03,114.1,19169.2
1998-02-02,1997,5,18,756.3,137,0.181,619.3,990,966.9,23.1,0.728,22.35,0.934,0.979,0.914,42.25,41.35,124.1,20841.3
1998-02-09,1997,5,19,882,137,0.155,745,990,967.4,22.6,0.873,21.7,0.934,0.975,0.911,42.15,41.12,144.3,24243.6
1998-02-16,1997,5,20,1220,137,0.116,985.4,990,968.6,21.4,1.46,19.94,0.937,0.98,0.917,44.88,43.96,175.8,29540.6
1998-02-23,1997,5,21,1972,151.6,0.0766,1100,990,970.9,19.1,1.94,17.11,0.929,0.98,0.91,42.9,42.02,168.1,28239.6
1998-03-02,1997,6,22,2318,239,0.103,1100,990,971.9,18.1,1.94,16.19,0.925,0.977,0.903,40.38,39.44,157.8,26506.1
1998-03-09,1997,6,23,2353,239,0.102,1100,990,972,18,1.94,16.11,0.924,0.976,0.902,40.15,39.2,156.8,26343.1
1998-03-16,1997,6,24,2530,223,0.0887,1100,990,972.4,17.6,1.94,15.68,0.92,0.974,0.896,38.92,37.9,151.6,25468
1998-03-23,1997,6,25,3070,183,0.0598,1100,990,973.7,16.3,1.94,14.39,0.906,0.97,0.879,35.17,34.11,136.4,22922.7
1998-03-30,1997,6,26,3471,263,0.0756,1100,990,974.6,15.4,1.94,13.5,0.894,0.97,0.867,32.54,31.57,126.3,21212.7
1998-04-06,1997,7,27,3466,295,0.0851,1100,990,974.5,15.5,1.94,13.51,0.894,0.97,0.867,32.57,31.6,126.4,21233.5
1998-04-13,1997,7,28,3267,295,0.0904,1100,990,974.1,15.9,1.94,13.93,0.901,0.97,0.874,33.85,32.83,131.3,22062.2
1998-04-20,1997,7,29,3181,295,0.0927,1100,990,973.9,16.1,1.94,14.11,0.903,0.97,0.876,34.38,33.35,133.4,22411.2
1998-04-27,1997,7,30,3094,306.1,0.099,1100,990,973.7,16.3,1.94,14.32,0.906,0.97,0.878,34.97,33.92,135.7,22794.5
1998-05-04,1997,8,31,2878,321,0.111,1100,990,973.2,16.8,1.94,14.84,0.911,0.97,0.884,36.47,35.38,141.5,23775.3
1998-05-11,1997,8,32,2628,321,0.122,1100,990,972.6,17.4,1.94,15.44,0.918,0.972,0.892,38.23,37.17,148.7,24977.1
1998-05-18,1997,8,33,2302,321,0.14,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.48,39.55,158.2,26576
1998-05-25,1997,8,34,2036,321,0.158,1100,990,971.2,18.8,1.94,16.89,0.928,0.98,0.909,42.28,41.43,165.7,27840.8
1998-06-01,1997,9,35,1675,257,0.154,1100,990,970,20,1.93,18.02,0.934,0.98,0.915,45.37,44.47,177.9,29881.7
1998-06-08,1997,9,36,1325,230.1,0.174,1071,990,968.9,21.1,1.74,19.34,0.938,0.98,0.919,47.6,46.65,186.6,31350.4
1998-06-15,1997,9,37,1087,210,0.194,877.3,990,968.2,21.8,1.12,20.7,0.935,0.977,0.914,41.59,40.66,162.7,27326.2
1998-06-22,1997,9,38,818.2,210,0.258,608.2,990,967.2,22.8,0.721,22.11,0.932,0.975,0.909,40.92,39.92,119.8,20119.1
1998-06-29,1997,9,39,661,192.9,0.292,468.2,990,966.5,23.5,0.55,22.91,0.928,0.974,0.904,39.01,38.03,94.96,15953.5
1998-07-06,1997,10,40,562,186,0.331,376,990,966.1,23.9,0.489,23.38,0.93,0.976,0.907,40.08,39.11,78.23,13142.1
1998-07-13,1997,10,41,495.7,186,0.375,309.7,990,965.8,24.2,0.371,23.8,0.918,0.97,0.891,33.18,32.19,64.37,10814.6
1998-07-20,1997,10,42,457.2,186,0.407,271.2,990,965.7,24.3,0.31,24.03,0.91,0.97,0.883,29.08,28.2,56.41,9476.31
1998-07-27,1997,10,43,423.8,177.1,0.418,246.6,990,965.5,24.5,0.273,24.22,0.903,0.97,0.876,26.46,25.66,51.33,8623.08
1998-08-03,1997,11,44,393.3,155,0.395,238.3,990,965.4,24.6,0.296,24.34,0.907,0.971,0.881,29.27,28.46,50.09,8415.8
1998-08-10,1997,11,45,357.1,155,0.434,202.1,990,965.2,24.8,0.428,24.39,0.935,0.98,0.916,45.19,44.29,44.29,7440.1
1998-08-17,1997,11,46,335.5,155,0.462,180.5,990,965.1,24.9,0.359,24.56,0.929,0.977,0.907,40.37,39.44,39.44,6625.99
1998-08-24,1997,11,47,316,155,0.491,161,990,965,25,0.304,24.72,0.921,0.971,0.894,35.97,34.92,34.92,5866.27
1998-08-31,1997,11,48,284.7,123.3,0.432,161.4,990,964.8,25.2,0.302,24.86,0.922,0.971,0.895,36.27,35.2,35.2,5914.26
1998-09-07,1997,12,49,264.3,118,0.447,146.3,990,964.8,25.2,0.261,24.98,0.916,0.97,0.888,32.83,31.85,31.85,5350.7
1998-09-14,1997,12,50,241.3,118,0.489,123.3,990,964.6,25.4,0.207,25.15,0.905,0.97,0.877,27.51,26.69,26.69,4483.74
1998-09-21,1997,12,51,225.9,118,0.523,107.9,990,964.6,25.4,0.175,25.27,0.892,0.969,0.864,23.85,23.12,23.12,3884.3
1998-09-28,1997,12,52,209.6,92.29,0.44,117.3,990,964.5,25.5,0.195,25.35,0.896,0.967,0.867,26.21,25.36,25.36,4261.04
1998-10-05,1998,1,1,200.8,73,0.364,127.8,990,964.4,25.6,0.213,25.38,0.908,0.97,0.881,28.89,28.02,28.02,4707.43
1998-10-12,1998,1,2,196.3,73,0.372,123.3,990,964.4,25.6,0.202,25.39,0.905,0.97,0.878,27.79,26.95,26.95,4528.14
1998-10-19,1998,1,3,192.8,73,0.379,119.8,990,964.4,25.6,0.195,25.39,0.902,0.97,0.875,26.92,26.11,26.11,4386.59
1998-10-26,1998,1,4,181.2,72.14,0.399,109,990,964.4,25.6,0.173,25.39,0.893,0.969,0.866,24.25,23.51,23.51,3949.35
1998-11-02,1998,2,5,174.9,67,0.383,107.9,990,964.5,25.5,0.169,25.38,0.892,0.97,0.865,23.97,23.26,23.26,3906.94
1998-11-09,1998,2,6,192.2,67,0.349,125.2,990,964.4,25.6,0.206,25.38,0.906,0.97,0.879,28.24,27.39,27.39,4601.36
1998-11-16,1998,2,7,200.6,67,0.334,133.6,990,964.4,25.6,0.225,25.37,0.91,0.97,0.883,30.25,29.35,29.35,4930.31
1998-11-23,1998,2,8,212.6,67,0.315,145.6,990,964.5,25.5,0.254,25.27,0.916,0.97,0.888,33.04,32.04,32.04,5383.4
1998-11-30,1998,2,9,268.2,60.14,0.227,208.1,990,964.8,25.2,0.318,24.92,0.917,0.974,0.894,35.42,34.53,45.34,7616.64
1998-12-07,1998,3,10,308.7,66.71,0.215,242,990,964.9,25.1,0.256,24.8,0.902,0.97,0.875,26.55,25.75,51.5,8652.5
1998-12-14,1998,3,11,341.2,77,0.226,264.2,990,965.1,24.9,0.289,24.6,0.909,0.97,0.882,28.97,28.1,56.2,9441.46
1998-12-21,1998,3,12,388.6,77,0.198,311.6,990,965.3,24.7,0.363,24.29,0.919,0.97,0.891,34.11,33.09,66.17,11117
1998-12-28,1998,3,13,436.6,83,0.19,353.6,990,965.6,24.4,0.437,24,0.927,0.973,0.902,38.55,37.52,75.04,12607.4
1999-01-04,1998,4,14,479,91,0.19,388,990,965.8,24.2,0.502,23.74,0.932,0.979,0.913,42.1,41.23,82.45,13851.9
1999-01-11,1998,4,15,560.1,91,0.163,469.1,990,966.1,23.9,0.509,23.37,0.925,0.973,0.9,37.6,36.6,96.71,16247.7
1999-01-18,1998,4,16,604.7,107.6,0.177,497.1,990,966.3,23.7,0.5,23.18,0.922,0.97,0.894,34.74,33.69,101.1,16981.3
1999-01-25,1998,4,17,689,120,0.174,569,990,966.7,23.3,0.631,22.71,0.93,0.974,0.906,39.27,38.28,114.8,19290.6
1999-02-01,1998,5,18,757.9,137,0.181,620.9,990,966.9,23.1,0.73,22.34,0.935,0.98,0.915,42.37,41.5,124.5,20915.2
1999-02-08,1998,5,19,864,137,0.159,727,990,967.4,22.6,0.861,21.78,0.935,0.976,0.913,43.05,42.04,141.7,23797.8
1999-02-15,1998,5,20,1012,137,0.136,875.4,990,967.9,22.1,1.1,20.98,0.935,0.978,0.915,42.07,41.14,164.6,27645.9
1999-02-22,1998,5,21,1315,137,0.105,1079,990,968.9,21.1,1.76,19.35,0.938,0.98,0.919,47.98,47.02,188.1,31598.4
1999-03-01,1998,6,22,1862,183,0.099,1100,990,970.6,19.4,1.94,17.42,0.931,0.98,0.912,43.73,42.85,171.4,28798.5
1999-03-08,1998,6,23,2238,183,0.0819,1100,990,971.7,18.3,1.94,16.38,0.926,0.978,0.905,40.91,40.01,160,26884.1
1999-03-15,1998,6,24,2427,183,0.0754,1100,990,972.1,17.9,1.94,15.93,0.923,0.975,0.9,39.65,38.67,154.7,25986.4
1999-03-22,1998,6,25,2508,183,0.073,1100,990,972.3,17.7,1.94,15.73,0.921,0.974,0.897,39.08,38.06,152.3,25578.3
1999-03-29,1998,6,26,2629,202.4,0.077,1100,990,972.6,17.4,1.94,15.44,0.918,0.972,0.892,38.22,37.16,148.6,24970.2
