date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1999-04-05,1998,7,27,2717,217,0.0799,1100,990,972.8,17.2,1.94,15.23,0.916,0.971,0.889,37.6,36.51,146,24532.3
1999-04-12,1998,7,28,2870,217,0.0756,1100,990,973.2,16.8,1.94,14.86,0.912,0.97,0.884,36.53,35.43,141.7,23811.9
1999-04-19,1998,7,29,3204,217,0.0679,1100,990,974,16,1.94,14.08,0.902,0.97,0.875,34.27,33.24,133,22335.9
1999-04-26,1998,7,30,3398,246.7,0.0727,1100,990,974.4,15.6,1.94,13.65,0.896,0.97,0.87,33.01,32.02,128.1,21518.4
1999-05-03,1998,8,31,3215,321,0.1,1100,990,974,16,1.94,14.05,0.902,0.97,0.875,34.18,33.16,132.6,22280.8
1999-05-10,1998,8,32,2888,321,0.111,1100,990,973.2,16.8,1.94,14.82,0.911,0.97,0.884,36.4,35.31,141.3,23730.2
1999-05-17,1998,8,33,2534,321,0.127,1100,990,972.4,17.6,1.94,15.67,0.92,0.974,0.896,38.89,37.86,151.5,25445.3
1999-05-24,1998,8,34,2184,321,0.147,1100,990,971.5,18.5,1.94,16.51,0.926,0.979,0.907,41.26,40.38,161.5,27134.1
1999-05-31,1998,8,35,1972,266.1,0.135,1100,990,971,19,1.94,17.06,0.929,0.98,0.91,42.74,41.88,167.5,28144.4
1999-06-07,1998,9,36,1573,257,0.165,1093,990,969.7,20.3,1.89,18.4,0.935,0.98,0.916,46.09,45.17,180.7,30354.3
1999-06-14,1998,9,37,1149,257,0.224,891.7,990,968.4,21.6,1.17,20.46,0.936,0.978,0.915,41.81,40.89,163.6,27481
1999-06-21,1998,9,38,911.3,210,0.232,701.3,990,967.5,22.5,0.855,21.6,0.935,0.977,0.914,42.58,41.62,135.5,22764.7
1999-06-28,1998,9,39,687.9,196.3,0.286,491.6,990,966.7,23.3,0.564,22.79,0.927,0.973,0.902,38.35,37.34,98.98,16628.2
1999-07-05,1998,10,40,576.7,186,0.323,390.7,990,966.2,23.8,0.518,23.29,0.932,0.977,0.91,41.57,40.62,81.24,13649
1999-07-12,1998,10,41,493.3,186,0.378,307.3,990,965.8,24.2,0.368,23.81,0.918,0.97,0.89,32.92,31.93,63.86,10728
1999-07-19,1998,10,42,449,186,0.414,263,990,965.6,24.4,0.298,24.08,0.908,0.97,0.881,28.19,27.35,54.7,9189.19
1999-07-26,1998,10,43,417.2,181.6,0.435,235.6,990,965.5,24.5,0.294,24.23,0.906,0.971,0.88,28.79,28,49.24,8272.05
1999-08-02,1998,11,44,375.2,155,0.413,220.2,990,965.3,24.7,0.336,24.39,0.914,0.974,0.89,34.14,33.32,46.83,7868.22
1999-08-09,1998,11,45,350,155,0.443,195,990,965.1,24.9,0.405,24.45,0.933,0.98,0.914,43.62,42.74,42.74,7180.81
1999-08-16,1998,11,46,326.3,155,0.475,171.3,990,965,25,0.333,24.64,0.925,0.973,0.9,38.3,37.27,37.27,6261.55
1999-08-23,1998,11,47,292.5,155,0.531,137.5,990,964.9,25.1,0.244,24.89,0.912,0.97,0.884,30.59,29.68,29.68,4985.4
1999-08-30,1998,11,48,267.5,109.3,0.406,158.2,990,964.8,25.2,0.295,24.93,0.92,0.973,0.895,35.63,34.67,34.67,5824.24
1999-09-06,1998,12,49,248.9,91,0.366,157.9,990,964.7,25.3,0.289,25.02,0.921,0.97,0.893,35.67,34.61,34.61,5813.88
1999-09-13,1998,12,50,236.1,91,0.386,145.1,990,964.6,25.4,0.256,25.13,0.915,0.97,0.888,32.74,31.76,31.76,5334.99
1999-09-20,1998,12,51,208.1,91,0.438,117.1,990,964.4,25.6,0.192,25.36,0.9,0.97,0.873,26.21,25.42,25.42,4271.35
1999-09-27,1998,12,52,200.6,83.29,0.415,117.3,990,964.4,25.6,0.191,25.4,0.9,0.97,0.873,26.32,25.53,25.53,4288.99
1999-10-04,1999,1,1,197.3,73,0.37,124.3,990,964.4,25.6,0.205,25.39,0.906,0.97,0.879,28.04,27.19,27.19,4568.75
1999-10-11,1999,1,2,196.1,73,0.372,123.1,990,964.4,25.6,0.202,25.39,0.905,0.97,0.878,27.73,26.9,26.9,4518.87
1999-10-18,1999,1,3,196.1,73,0.372,123.1,990,964.4,25.6,0.202,25.39,0.905,0.97,0.878,27.73,26.9,26.9,4518.87
1999-10-25,1999,1,4,194.2,73,0.376,121.2,990,964.4,25.6,0.198,25.39,0.903,0.97,0.876,27.26,26.44,26.44,4442.75
1999-11-01,1999,2,5,194,67,0.345,127,990,964.4,25.6,0.21,25.38,0.907,0.97,0.88,28.68,27.82,27.82,4674.12
1999-11-08,1999,2,6,198.6,67,0.337,131.6,990,964.4,25.6,0.22,25.37,0.91,0.97,0.882,29.77,28.88,28.88,4851.96
1999-11-15,1999,2,7,204.7,67,0.327,137.7,990,964.4,25.6,0.234,25.34,0.912,0.97,0.885,31.21,30.27,30.27,5085.59
1999-11-22,1999,2,8,214.5,67,0.313,147.5,990,964.5,25.5,0.259,25.25,0.916,0.97,0.889,33.49,32.48,32.48,5457.25
1999-11-29,1999,2,9,252.6,61.29,0.244,191.3,990,964.7,25.3,0.385,24.91,0.932,0.978,0.911,43.57,42.61,42.61,7158.73
1999-12-06,1999,3,10,273.3,64.14,0.234,209.2,990,964.8,25.2,0.369,24.84,0.924,0.977,0.903,40.14,39.27,45.97,7722.75
1999-12-13,1999,3,11,300.7,77,0.257,223.7,990,964.9,25.1,0.368,24.72,0.922,0.976,0.9,38.71,37.82,48.74,8187.83
1999-12-20,1999,3,12,335,77,0.23,258,990,965.1,24.9,0.28,24.65,0.907,0.97,0.88,28.29,27.44,54.89,9221.34
1999-12-27,1999,3,13,389,81,0.208,308,990,965.3,24.7,0.358,24.3,0.918,0.97,0.891,33.7,32.68,65.37,10981.9
2000-01-03,1999,4,14,429.4,91,0.212,338.4,990,965.5,24.5,0.411,24.06,0.924,0.971,0.897,36.88,35.8,71.59,12027.7
2000-01-10,1999,4,15,449.4,91,0.203,358.4,990,965.6,24.4,0.447,23.93,0.927,0.974,0.903,39.01,37.99,75.97,12763.5
2000-01-17,1999,4,16,481.6,83.29,0.173,398.3,990,965.8,24.2,0.521,23.71,0.934,0.98,0.915,43.24,42.38,84.75,14238.4
2000-01-24,1999,4,17,481.6,73,0.152,408.6,990,965.8,24.2,0.54,23.69,0.935,0.98,0.917,44.4,43.51,87.01,14618.4
2000-01-31,1999,4,18,528.2,83.29,0.158,444.9,990,966,24,0.551,23.47,0.933,0.977,0.911,42.69,41.74,93.22,15660.7
2000-02-07,1999,5,19,621.4,93.57,0.151,527.8,990,966.4,23.6,0.551,23.06,0.926,0.97,0.898,36.83,35.73,107.2,18008.8
2000-02-14,1999,5,20,728.1,105,0.146,623.1,990,966.8,23.2,0.731,22.46,0.934,0.977,0.913,42.67,41.72,125.2,21025.4
2000-02-21,1999,5,21,820.1,105,0.128,715.1,990,967.2,22.8,0.909,21.91,0.941,0.98,0.922,48.19,47.23,141.7,23803.9
2000-02-28,1999,5,22,821.4,122.1,0.148,699.2,990,967.2,22.8,0.879,21.94,0.94,0.98,0.921,47.13,46.19,138.6,23280.2
2000-03-06,1999,6,23,913.8,129,0.141,784.8,990,967.6,22.4,0.882,21.56,0.93,0.973,0.905,38.59,37.55,150.2,25236.6
2000-03-13,1999,6,24,995.9,129,0.13,866.9,990,967.9,22.1,1.08,21.05,0.936,0.979,0.916,41.85,40.97,163.9,27530.7
2000-03-20,1999,6,25,1318,129,0.103,1015,990,968.9,21.1,1.55,19.53,0.937,0.98,0.918,45.32,44.41,177.7,29846.4
2000-03-27,1999,6,26,2586,154.1,0.0594,1100,990,972.5,17.5,1.94,15.55,0.918,0.974,0.893,38.51,37.51,150,25205.5
2000-04-03,1999,7,27,3320,217,0.0654,1100,990,974.2,15.8,1.94,13.82,0.899,0.97,0.872,33.51,32.5,130,21841.9
2000-04-10,1999,7,28,3256,283.9,0.0876,1100,990,974.1,15.9,1.94,13.97,0.901,0.97,0.874,33.94,32.92,131.7,22121.5
2000-04-17,1999,7,29,2893,261.6,0.0902,1100,990,973.3,16.7,1.94,14.8,0.911,0.97,0.884,36.37,35.28,141.1,23706.6
2000-04-24,1999,7,30,2718,217,0.0799,1100,990,972.8,17.2,1.94,15.23,0.916,0.971,0.889,37.6,36.5,146,24530.5
2000-05-01,1999,8,31,2475,276,0.112,1100,990,972.2,17.8,1.94,15.81,0.922,0.975,0.898,39.31,38.31,153.2,25742.7
2000-05-08,1999,8,32,2291,276,0.12,1100,990,971.8,18.2,1.94,16.26,0.925,0.977,0.904,40.56,39.64,158.5,26635
2000-05-15,1999,8,33,2107,276,0.131,1100,990,971.4,18.6,1.94,16.7,0.927,0.979,0.908,41.76,40.91,163.6,27488.9
2000-05-22,1999,8,34,1857,276,0.149,1100,990,970.6,19.4,1.94,17.42,0.931,0.98,0.912,43.74,42.86,171.5,28804.7
2000-05-29,1999,8,35,1603,238.3,0.148,1100,990,969.8,20.2,1.93,18.25,0.935,0.98,0.916,46.01,45.09,180.4,30300.5
2000-06-05,1999,9,36,1307,210,0.162,1051,990,968.9,21.1,1.67,19.46,0.938,0.98,0.919,46.97,46.04,184.1,30935.6
2000-06-12,1999,9,37,1067,210,0.198,856.9,990,968.1,21.9,1.1,20.79,0.936,0.978,0.916,42.57,41.64,159.8,26849
2000-06-19,1999,9,38,832.5,210,0.255,622.5,990,967.2,22.8,0.749,22.02,0.933,0.976,0.911,41.73,40.75,122.2,20537.1
2000-06-26,1999,9,39,627,188.6,0.3,438.4,990,966.4,23.6,0.584,23.01,0.935,0.978,0.914,43.77,42.83,90.4,15186.7
2000-07-03,1999,10,40,526.7,135,0.257,391.7,990,966,24,0.516,23.51,0.932,0.978,0.911,42.09,41.16,82.32,13829.1
2000-07-10,1999,10,41,453.8,135,0.298,318.8,990,965.6,24.4,0.383,23.98,0.92,0.97,0.892,34.48,33.45,66.89,11238
2000-07-17,1999,10,42,409.2,135,0.33,274.2,990,965.4,24.6,0.311,24.25,0.911,0.97,0.883,29.7,28.81,57.61,9678.53
2000-07-24,1999,10,43,377.6,135,0.358,242.6,990,965.3,24.7,0.301,24.41,0.909,0.971,0.883,29.89,29.06,51.24,8608.89
2000-07-31,1999,10,44,337.5,117.9,0.349,219.6,990,965.1,24.9,0.371,24.54,0.92,0.976,0.898,38.13,37.26,47.43,7968.86
2000-08-07,1999,11,45,319,115,0.36,204,990,965,25,0.431,24.57,0.936,0.98,0.917,46.01,45.09,45.09,7575.55
2000-08-14,1999,11,46,296.9,115,0.388,181.9,990,964.9,25.1,0.361,24.75,0.929,0.977,0.908,41.03,40.09,40.09,6735.53
2000-08-21,1999,11,47,271.4,115,0.424,156.4,990,964.8,25.2,0.288,24.93,0.92,0.97,0.892,35.17,34.12,34.12,5731.52
2000-08-28,1999,11,48,257.7,104.7,0.406,153,990,964.7,25.3,0.278,24.99,0.919,0.97,0.891,34.45,33.42,33.42,5613.82
2000-09-04,1999,12,49,242.6,91,0.375,151.6,990,964.7,25.3,0.273,25.07,0.918,0.97,0.89,34.22,33.2,33.2,5577.08
2000-09-11,1999,12,50,227.5,91,0.4,136.5,990,964.6,25.4,0.235,25.2,0.912,0.97,0.884,30.76,29.83,29.83,5012.12
2000-09-18,1999,12,51,208,91,0.438,117,990,964.4,25.6,0.191,25.36,0.9,0.97,0.873,26.18,25.39,25.39,4266.34
2000-09-25,1999,12,52,196.6,88.43,0.45,108.1,990,964.4,25.6,0.173,25.42,0.892,0.97,0.865,24.06,23.33,23.33,3920.2
2000-10-02,2000,1,1,182.2,73,0.401,109.2,990,964.4,25.6,0.173,25.39,0.893,0.97,0.866,24.29,23.56,23.56,3958.12
2000-10-09,2000,1,2,156.1,58,0.37,98.07,990,964.5,25.5,0.15,25.36,0.882,0.966,0.852,21.53,20.8,20.8,3495.12
2000-10-16,2000,1,3,150.2,52,0.347,98.22,990,964.5,25.5,0.15,25.36,0.882,0.966,0.851,21.56,20.82,20.82,3497.59
2000-10-23,2000,1,4,160,52,0.325,108,990,964.5,25.5,0.168,25.35,0.892,0.969,0.865,23.95,23.22,23.22,3901.05
2000-10-30,2000,1,5,147.5,50.57,0.343,96.96,990,964.5,25.5,0.147,25.35,0.881,0.966,0.851,21.24,20.51,20.51,3445.5
2000-11-06,2000,2,6,144.9,50,0.346,94.87,990,964.5,25.5,0.143,25.36,0.879,0.964,0.847,20.73,20,20,3360.14
2000-11-13,2000,2,7,168.7,50,0.297,118.7,990,964.5,25.5,0.189,25.35,0.901,0.97,0.874,26.59,25.79,25.79,4332.76
2000-11-20,2000,2,8,189.6,50,0.264,139.6,990,964.4,25.6,0.237,25.34,0.913,0.97,0.886,31.68,30.73,30.73,5161.86
2000-11-27,2000,2,9,226.9,53.86,0.237,173,990,964.6,25.4,0.327,25.11,0.926,0.976,0.904,39.47,38.53,38.53,6472.62
2000-12-04,2000,3,10,260.3,59,0.227,201.3,990,964.7,25.3,0.343,24.92,0.922,0.977,0.901,38.4,37.55,44.25,7434.24
2000-12-11,2000,3,11,322.3,77,0.24,245.3,990,965,25,0.298,24.69,0.909,0.971,0.883,30.5,29.65,52.44,8809.65
2000-12-18,2000,3,12,379.6,77,0.203,302.6,990,965.3,24.7,0.349,24.35,0.917,0.97,0.89,33.14,32.14,64.29,10800.4
2000-12-25,2000,3,13,437.6,77,0.176,360.6,990,965.6,24.4,0.449,23.98,0.928,0.974,0.904,39.34,38.34,76.68,12882.4
2001-01-01,2000,4,14,500.4,120,0.24,380.4,990,965.9,24.1,0.49,23.66,0.931,0.977,0.91,41.07,40.14,80.28,13487.4
2001-01-08,2000,4,15,554.4,120,0.217,434.4,990,966.1,23.9,0.598,23.31,0.938,0.98,0.919,46.57,45.64,91.27,15333.9
2001-01-15,2000,4,16,605.8,120,0.198,485.8,990,966.3,23.7,0.515,23.17,0.924,0.971,0.897,36.28,35.26,99,16631.7
2001-01-22,2000,4,17,684.4,120,0.175,564.4,990,966.6,23.4,0.623,22.74,0.929,0.974,0.905,38.99,37.97,113.9,19137.8
2001-01-29,2000,4,18,805.4,129.7,0.161,675.7,990,967.1,22.9,0.833,22.05,0.939,0.98,0.92,45.7,44.79,134.4,22571.8
2001-02-05,2000,5,19,872.3,137,0.157,735.3,990,967.4,22.6,0.905,21.71,0.938,0.978,0.917,45.26,44.27,143.5,24102.2
2001-02-12,2000,5,20,1034,137,0.133,896.5,990,968,22,1.15,20.85,0.937,0.979,0.917,42.91,42.02,168.1,28240.7
2001-02-19,2000,5,21,1357,154.9,0.115,1085,990,969,21,1.79,19.19,0.938,0.98,0.919,47.83,46.87,187.5,31496.1
2001-02-26,2000,5,22,2077,206,0.0984,1100,990,971.2,18.8,1.94,16.81,0.928,0.979,0.908,42.08,41.2,164.8,27683.6
2001-03-05,2000,6,23,2633,239,0.0911,1100,990,972.6,17.4,1.94,15.43,0.918,0.972,0.892,38.2,37.14,148.6,24959.2
2001-03-12,2000,6,24,3109,239,0.0771,1100,990,973.8,16.2,1.94,14.29,0.905,0.97,0.878,34.9,33.85,135.4,22746.7
2001-03-19,2000,6,25,3234,239,0.0739,1100,990,974.1,15.9,1.94,14,0.902,0.97,0.875,34.06,33.03,132.1,22198.8
2001-03-26,2000,6,26,3069,235.9,0.0769,1100,990,973.7,16.3,1.94,14.38,0.906,0.97,0.879,35.14,34.09,136.3,22906.4
2001-04-02,2000,7,27,3040,217,0.0714,1100,990,973.6,16.4,1.94,14.45,0.907,0.97,0.88,35.34,34.28,137.1,23038
2001-04-09,2000,7,28,3099,217,0.07,1100,990,973.8,16.2,1.94,14.31,0.905,0.97,0.878,34.94,33.89,135.6,22772.4
2001-04-16,2000,7,29,3400,239.3,0.0702,1100,990,974.4,15.6,1.94,13.65,0.896,0.97,0.869,33,32.01,128,21511.2
2001-04-23,2000,7,30,3578,295,0.0825,1100,990,974.8,15.2,1.94,13.27,0.89,0.97,0.863,31.86,30.91,123.6,20770.5
2001-04-30,2000,7,31,3586,317.3,0.0885,1100,990,974.8,15.2,1.94,13.26,0.89,0.97,0.863,31.81,30.86,123.4,20738.1
2001-05-07,2000,8,32,3285,321,0.0978,1100,990,974.2,15.8,1.94,13.9,0.9,0.97,0.873,33.73,32.72,130.9,21987.2
2001-05-14,2000,8,33,2991,321,0.107,1100,990,973.5,16.5,1.94,14.57,0.908,0.97,0.881,35.69,34.62,138.5,23262.6
2001-05-21,2000,8,34,2632,321,0.122,1100,990,972.6,17.4,1.94,15.43,0.918,0.972,0.892,38.2,37.14,148.6,24957.4
2001-05-28,2000,8,35,2302,293.6,0.128,1100,990,971.8,18.2,1.94,16.23,0.925,0.977,0.904,40.49,39.56,158.2,26582.2
2001-06-04,2000,9,36,2039,257,0.126,1100,990,971.2,18.8,1.94,16.88,0.928,0.98,0.909,42.26,41.4,165.6,27822.6
2001-06-11,2000,9,37,1682,257,0.153,1100,990,970.1,19.9,1.94,17.99,0.934,0.98,0.915,45.3,44.4,177.6,29835.2
2001-06-18,2000,9,38,1327,257,0.195,1038,990,968.9,21.1,1.64,19.43,0.938,0.98,0.919,46.3,45.38,181.5,30494.5
2001-06-25,2000,9,39,1091,252.7,0.232,838,990,968.2,21.8,1.04,20.78,0.933,0.975,0.91,39.81,38.84,155.4,26098.8
2001-07-02,2000,10,40,931.4,227,0.244,704.4,990,967.6,22.4,0.912,21.46,0.94,0.98,0.921,46.42,45.49,136.5,22929.5
2001-07-09,2000,10,41,725.8,227,0.315,498.8,990,966.8,23.2,0.611,22.59,0.931,0.976,0.909,40.82,39.85,100.2,16828.7
2001-07-16,2000,10,42,592.4,227,0.384,365.4,990,966.3,23.7,0.473,23.27,0.928,0.974,0.904,38.67,37.68,75.35,12659.1
2001-07-23,2000,10,43,517.8,227,0.439,290.8,990,965.9,24.1,0.345,23.72,0.914,0.97,0.886,30.92,29.99,59.98,10076.2
2001-07-30,2000,10,44,461.2,196.3,0.425,264.9,990,965.7,24.3,0.303,24.02,0.908,0.97,0.881,28.35,27.5,54.99,9238.59
2001-08-06,2000,11,45,424.8,175.7,0.413,249,990,965.5,24.5,0.277,24.21,0.904,0.97,0.877,26.73,25.93,51.86,8712.28
2001-08-13,2000,11,46,395.7,155,0.392,240.7,990,965.4,24.6,0.263,24.36,0.901,0.97,0.874,25.91,25.13,50.26,8444.13
2001-08-20,2000,11,47,368.4,155,0.421,213.4,990,965.2,24.8,0.389,24.37,0.925,0.977,0.904,40.13,39.26,46.05,7736.84
2001-08-27,2000,11,48,339,144.4,0.425,194.5,990,965.1,24.9,0.403,24.5,0.933,0.979,0.914,43.62,42.72,42.72,7177.26
2001-09-03,2000,12,49,313.6,118,0.376,195.6,990,965,25,0.403,24.63,0.933,0.98,0.915,44.1,43.22,43.22,7261.39
2001-09-10,2000,12,50,296.3,118,0.398,178.3,990,964.9,25.1,0.349,24.77,0.928,0.976,0.906,40.19,39.25,39.25,6593.6
2001-09-17,2000,12,51,277.4,118,0.426,159.4,990,964.8,25.2,0.295,24.89,0.921,0.97,0.893,35.84,34.77,34.77,5840.73
2001-09-24,2000,12,52,250.9,118,0.471,132.9,990,964.7,25.3,0.229,25.07,0.91,0.97,0.882,29.73,28.84,28.84,4844.79
2001-10-01,2001,1,1,228.7,97,0.424,131.7,990,964.6,25.4,0.224,25.2,0.909,0.97,0.882,29.62,28.73,28.73,4826.1
2001-10-08,2001,1,2,212.3,97,0.458,115.3,990,964.5,25.5,0.188,25.34,0.898,0.97,0.871,25.73,24.96,24.96,4193.68
2001-10-15,2001,1,3,198.6,97,0.489,101.6,990,964.4,25.6,0.161,25.43,0.886,0.968,0.858,22.45,21.74,21.74,3651.58
2001-10-22,2001,1,4,204.7,97,0.474,107.7,990,964.4,25.6,0.172,25.4,0.892,0.97,0.865,23.93,23.21,23.21,3898.91
2001-10-29,2001,1,5,210,94.71,0.452,115.3,990,964.5,25.5,0.189,25.35,0.898,0.97,0.871,25.75,24.97,24.97,4195.66
2001-11-05,2001,2,6,238.8,93,0.39,145.8,990,964.6,25.4,0.258,25.11,0.916,0.97,0.888,32.88,31.89,31.89,5358.13
2001-11-12,2001,2,7,274.2,93,0.341,181.2,990,964.8,25.2,0.359,24.84,0.929,0.975,0.906,41,40.01,40.01,6721.27
2001-11-19,2001,2,8,320.9,102.3,0.319,218.6,990,965,25,0.331,24.66,0.913,0.974,0.89,34.45,33.62,47.01,7898.48
2001-11-26,2001,2,9,363.3,109.4,0.301,253.9,990,965.2,24.8,0.278,24.51,0.906,0.97,0.879,27.63,26.8,53.6,9005.08
2001-12-03,2001,3,10,416.9,118,0.283,298.9,990,965.5,24.5,0.348,24.18,0.916,0.97,0.889,32.47,31.49,62.99,10581.6
2001-12-10,2001,3,11,408.7,118,0.289,290.7,990,965.4,24.6,0.335,24.23,0.915,0.97,0.887,31.59,30.64,61.28,10295.5
2001-12-17,2001,3,12,419.5,112,0.267,307.5,990,965.5,24.5,0.361,24.15,0.918,0.97,0.89,33.43,32.43,64.85,10895.6
2001-12-24,2001,3,13,441.4,104,0.236,337.4,990,965.6,24.4,0.41,24,0.924,0.971,0.897,36.69,35.61,71.22,11965.3
2001-12-31,2001,3,14,493.9,117.7,0.239,376.2,990,965.8,24.2,0.482,23.7,0.93,0.977,0.909,40.66,39.74,79.47,13351.7
2002-01-07,2001,4,15,522,120,0.23,402,990,965.9,24.1,0.532,23.52,0.934,0.98,0.915,43.3,42.43,84.87,14257.9
2002-01-14,2001,4,16,563.1,120,0.213,443.1,990,966.1,23.9,0.616,23.25,0.939,0.98,0.92,47.44,46.49,92.97,15619.6
2002-01-21,2001,4,17,575,91,0.158,484,990,966.2,23.8,0.477,23.34,0.92,0.97,0.893,33.98,32.96,98.88,16612.2
2002-01-28,2001,4,18,603.5,97,0.161,506.5,990,966.3,23.7,0.514,23.17,0.923,0.97,0.895,35.42,34.36,103.1,17316.2
2002-02-04,2001,5,19,646.7,105,0.162,541.7,990,966.5,23.5,0.579,22.93,0.927,0.971,0.9,37.65,36.56,109.7,18426.6
2002-02-11,2001,5,20,690.4,105,0.152,585.4,990,966.7,23.3,0.659,22.68,0.931,0.976,0.909,40.42,39.47,118.4,19892.2
2002-02-18,2001,5,21,769.2,105,0.137,664.2,990,967,23,0.807,22.22,0.938,0.98,0.919,45.24,44.34,133,22346.8
2002-02-25,2001,5,22,836.8,115.3,0.138,721.5,990,967.2,22.8,0.873,21.88,0.937,0.977,0.915,44.81,43.81,141.7,23805.3
2002-03-04,2001,6,23,955,129,0.135,826,990,967.7,22.3,0.978,21.31,0.933,0.976,0.911,40.24,39.28,157.1,26393.5
2002-03-11,2001,6,24,1135,129,0.114,1006,990,968.3,21.7,1.46,20.21,0.939,0.98,0.921,46.8,45.86,183.4,30818.7
2002-03-18,2001,6,25,1469,159.9,0.109,1100,990,969.4,20.6,1.89,18.72,0.936,0.98,0.917,47.27,46.33,185.3,31132.4
2002-03-25,2001,6,26,1572,183,0.117,1100,990,969.7,20.3,1.92,18.36,0.935,0.98,0.916,46.31,45.38,181.5,30497.4
2002-04-01,2001,7,27,1684,148,0.0879,1100,990,970.1,19.9,1.94,17.98,0.934,0.98,0.915,45.29,44.38,177.5,29824.6
2002-04-08,2001,7,28,1754,148,0.0844,1100,990,970.3,19.7,1.94,17.75,0.933,0.98,0.914,44.65,43.76,175,29406.1
2002-04-15,2001,7,29,1779,148,0.0832,1100,990,970.4,19.6,1.94,17.67,0.932,0.98,0.914,44.43,43.54,174.2,29261.1
2002-04-22,2001,7,30,1884,148,0.0786,1100,990,970.7,19.3,1.94,17.34,0.931,0.98,0.912,43.5,42.63,170.5,28649.3
2002-04-29,2001,7,31,1964,179.4,0.0913,1100,990,971,19,1.94,17.08,0.929,0.98,0.911,42.8,41.94,167.8,28183.1
2002-05-06,2001,8,32,2016,216,0.107,1100,990,971.1,18.9,1.94,16.92,0.928,0.98,0.91,42.36,41.51,166.1,27897.8
2002-05-13,2001,8,33,1957,276,0.141,1100,990,971,19,1.94,17.1,0.929,0.98,0.911,42.86,42,168,28223.1
2002-05-20,2001,8,34,1907,276,0.145,1100,990,970.8,19.2,1.94,17.26,0.93,0.98,0.912,43.29,42.43,169.7,28512.2
2002-05-27,2001,8,35,1755,257.1,0.146,1100,990,970.3,19.7,1.94,17.75,0.933,0.98,0.914,44.65,43.76,175,29404.2
2002-06-03,2001,9,36,1575,210,0.134,1100,990,969.7,20.3,1.93,18.35,0.935,0.98,0.916,46.27,45.34,181.4,30470.7
2002-06-10,2001,9,37,1332,250.3,0.189,1055,990,968.9,21.1,1.69,19.37,0.938,0.98,0.919,46.92,45.98,183.9,30901.7
2002-06-17,2001,9,38,1135,257,0.227,878,990,968.3,21.7,1.13,20.54,0.935,0.978,0.915,41.33,40.42,161.7,27163.9
2002-06-24,2001,9,39,924,257,0.28,667,990,967.6,22.4,0.82,21.59,0.935,0.977,0.913,42.11,41.15,128.7,21625.8
2002-07-01,2001,10,40,704.4,186,0.265,518.4,990,966.7,23.3,0.582,22.7,0.927,0.973,0.902,37.91,36.9,104,17471.8
2002-07-08,2001,10,41,577.6,186,0.323,391.6,990,966.2,23.8,0.519,23.28,0.932,0.977,0.911,41.66,40.72,81.44,13682
2002-07-15,2001,10,42,496.8,186,0.375,310.8,990,965.8,24.2,0.373,23.79,0.918,0.97,0.891,33.29,32.3,64.59,10851.1
2002-07-22,2001,10,43,448.2,186,0.416,262.2,990,965.6,24.4,0.297,24.09,0.907,0.97,0.88,28.1,27.26,54.52,9158.66
2002-07-29,2001,10,44,408.3,168.3,0.412,240.1,990,965.4,24.6,0.263,24.3,0.901,0.97,0.874,25.77,25,50,8400.04
2002-08-05,2001,11,45,373.7,155,0.415,218.7,990,965.3,24.7,0.369,24.36,0.92,0.976,0.898,37.54,36.68,46.87,7873.34
2002-08-12,2001,11,46,342,155,0.453,187,990,965.1,24.9,0.379,24.51,0.931,0.979,0.911,41.83,40.94,40.94,6878.06
2002-08-19,2001,11,47,320.1,155,0.485,165.1,990,965,25,0.315,24.68,0.923,0.972,0.897,36.89,35.85,35.85,6022.81
2002-08-26,2001,11,48,299.1,149.7,0.5,149.4,990,964.9,25.1,0.273,24.83,0.917,0.971,0.89,33.36,32.38,32.38,5440.55
2002-09-02,2001,12,49,268.5,118,0.44,150.5,990,964.8,25.2,0.272,24.95,0.917,0.97,0.89,33.79,32.78,32.78,5506.86
2002-09-09,2001,12,50,258.9,98.71,0.381,160.2,990,964.7,25.3,0.297,24.97,0.921,0.971,0.895,36.15,35.12,35.12,5899.68
2002-09-16,2001,12,51,243.1,98.71,0.407,144.4,990,964.7,25.3,0.256,25.09,0.914,0.97,0.887,32.5,31.52,31.52,5295.53
2002-09-23,2001,12,52,234.2,118,0.504,116.2,990,964.6,25.4,0.192,25.2,0.899,0.97,0.872,25.83,25.05,25.05,4209.23
2002-09-30,2001,12,53,223.1,100,0.448,123.1,990,964.5,25.5,0.205,25.26,0.904,0.97,0.877,27.59,26.76,26.76,4496.26
2002-10-07,2002,1,1,206.8,97,0.47,109.8,990,964.4,25.6,0.177,25.38,0.894,0.97,0.867,24.43,23.7,23.7,3981.19
2002-10-14,2002,1,2,201.4,97,0.482,104.4,990,964.4,25.6,0.166,25.43,0.889,0.97,0.862,23.14,22.44,22.44,3769.23
2002-10-21,2002,1,3,199.4,97,0.487,102.4,990,964.4,25.6,0.162,25.43,0.887,0.969,0.859,22.66,21.95,21.95,3687.6
2002-10-28,2002,1,4,195.3,84.14,0.431,111.2,990,964.4,25.6,0.179,25.41,0.894,0.968,0.865,24.79,24.01,24.01,4033.49
2002-11-04,2002,2,5,195.4,67,0.343,128.4,990,964.4,25.6,0.213,25.38,0.908,0.97,0.881,29.02,28.15,28.15,4729.18
2002-11-11,2002,2,6,206.2,67,0.325,139.2,990,964.4,25.6,0.238,25.32,0.913,0.97,0.886,31.55,30.61,30.61,5141.87
2002-11-18,2002,2,7,228.4,67,0.294,161.4,990,964.6,25.4,0.295,25.13,0.922,0.97,0.894,36.68,35.59,35.59,5978.51
2002-11-25,2002,2,8,232.9,68.43,0.294,164.4,990,964.6,25.4,0.304,25.1,0.923,0.971,0.896,37.37,36.27,36.27,6093.51
2002-12-02,2002,3,9,261.4,77,0.295,184.4,990,964.7,25.3,0.364,24.89,0.93,0.978,0.91,41.87,40.96,40.96,6880.54
2002-12-09,2002,3,10,290.1,77,0.266,213.1,990,964.9,25.1,0.385,24.75,0.925,0.977,0.904,40.95,40.06,46.75,7853.6
2002-12-16,2002,3,11,318.4,77,0.242,241.4,990,965,25,0.256,24.75,0.902,0.97,0.875,26.43,25.64,51.27,8613.45
2002-12-23,2002,3,12,346.2,77,0.223,269.2,990,965.1,24.9,0.297,24.57,0.91,0.97,0.883,29.51,28.63,57.25,9618.36
2002-12-30,2002,3,13,416,74.14,0.179,341.9,990,965.5,24.5,0.416,24.11,0.924,0.972,0.899,37.36,36.34,72.69,12211.7
2003-01-06,2002,4,14,474.7,78.14,0.165,396.5,990,965.7,24.3,0.517,23.75,0.933,0.98,0.915,43.1,42.24,84.47,14191.7
2003-01-13,2002,4,15,557.6,91,0.163,466.6,990,966.1,23.9,0.506,23.38,0.925,0.973,0.9,37.44,36.45,96.23,16166.2
2003-01-20,2002,4,16,620.6,115.9,0.187,504.8,990,966.4,23.6,0.515,23.1,0.923,0.97,0.895,35.18,34.12,102.4,17196.7
2003-01-27,2002,4,17,687.8,124.9,0.181,562.9,990,966.7,23.3,0.621,22.73,0.929,0.974,0.905,38.85,37.83,113.5,19066.4
2003-02-03,2002,5,18,768,137,0.178,631,990,967,23,0.749,22.28,0.935,0.979,0.916,42.97,42.09,126.3,21211.1
2003-02-10,2002,5,19,852.3,137,0.161,715.3,990,967.3,22.7,0.863,21.83,0.936,0.977,0.915,44.25,43.26,140.1,23530
2003-02-17,2002,5,20,967,137,0.142,830,990,967.8,22.2,0.986,21.25,0.933,0.977,0.912,40.35,39.41,157.6,26480.4
2003-02-24,2002,5,21,1072,150.1,0.14,922,990,968.1,21.9,1.22,20.66,0.938,0.98,0.919,43.79,42.91,171.6,28836
2003-03-03,2002,6,22,1168,183,0.157,984.6,990,968.4,21.6,1.4,20.17,0.939,0.98,0.92,45.72,44.8,179.2,30108.3
2003-03-10,2002,6,23,1357,183,0.135,1090,990,969,21,1.81,19.16,0.938,0.98,0.919,48,47.04,188.2,31612.4
2003-03-17,2002,6,24,1676,183,0.11,1100,990,970.1,19.9,1.93,18.02,0.934,0.98,0.915,45.37,44.46,177.9,29878.8
2003-03-24,2002,6,25,1947,183,0.094,1100,990,970.9,19.1,1.94,17.13,0.929,0.98,0.911,42.94,42.08,168.3,28280.5
2003-03-31,2002,6,26,2077,212.1,0.102,1100,990,971.3,18.7,1.94,16.77,0.928,0.98,0.909,41.97,41.12,164.5,27631.8
2003-04-07,2002,7,27,2274,217,0.0955,1100,990,971.8,18.2,1.94,16.3,0.925,0.977,0.904,40.67,39.75,159,26712.4
2003-04-14,2002,7,28,3019,217,0.0727,1100,990,973.5,16.5,1.94,14.52,0.907,0.971,0.881,35.55,34.51,138,23188.2
2003-04-21,2002,7,29,3767,295,0.0783,1100,990,975.2,14.8,1.94,12.87,0.883,0.97,0.856,30.64,29.72,118.9,19974.2
2003-04-28,2002,7,30,3799,309.9,0.0816,1100,990,975.3,14.7,1.94,12.81,0.881,0.97,0.855,30.44,29.53,118.1,19843.7
2003-05-05,2002,8,31,3516,321,0.0913,1100,990,974.7,15.3,1.94,13.4,0.892,0.97,0.866,32.26,31.29,125.2,21026.4
2003-05-12,2002,8,32,3180,321,0.101,1100,990,973.9,16.1,1.94,14.13,0.903,0.97,0.876,34.42,33.38,133.5,22434.5
2003-05-19,2002,8,33,2823,321,0.114,1100,990,973.1,16.9,1.94,14.97,0.913,0.97,0.886,36.86,35.77,143.1,24036
2003-05-26,2002,8,34,2486,311.9,0.125,1100,990,972.3,17.7,1.94,15.79,0.921,0.974,0.898,39.23,38.23,152.9,25687.9
2003-06-02,2002,9,35,2217,257,0.116,1100,990,971.6,18.4,1.94,16.43,0.926,0.978,0.906,41.04,40.15,160.6,26980.8
2003-06-09,2002,9,36,1934,257,0.133,1100,990,970.9,19.1,1.94,17.18,0.93,0.98,0.911,43.08,42.22,168.9,28370.4
2003-06-16,2002,9,37,1602,257,0.161,1100,990,969.8,20.2,1.92,18.26,0.935,0.98,0.916,46.04,45.12,180.5,30320.7
2003-06-23,2002,9,38,1278,257,0.202,1012,990,968.8,21.2,1.54,19.69,0.938,0.98,0.919,45.74,44.83,179.3,30123.1
2003-06-30,2002,9,39,1056,231.3,0.22,824.6,990,968.1,21.9,1.06,20.88,0.936,0.978,0.916,42.91,41.99,154.5,25951.1
2003-07-07,2002,10,40,836.1,227,0.273,609.1,990,967.2,22.8,0.723,22.03,0.932,0.977,0.911,40.87,39.93,119.8,20123.1
2003-07-14,2002,10,41,664.1,227,0.343,437.1,990,966.6,23.4,0.554,22.89,0.931,0.976,0.909,40.84,39.89,89.06,14961.8
2003-07-21,2002,10,42,550.3,227,0.413,323.3,990,966.1,23.9,0.398,23.53,0.921,0.97,0.893,34.33,33.3,66.6,11188.7
2003-07-28,2002,10,43,493.2,208.6,0.422,284.7,990,965.8,24.2,0.333,23.85,0.913,0.97,0.885,30.39,29.47,58.95,9903.34
2003-08-04,2002,11,44,446,184,0.413,262,990,965.6,24.4,0.297,24.1,0.908,0.97,0.88,28.1,27.25,54.51,9157.06
2003-08-11,2002,11,45,410.4,184,0.448,226.4,990,965.4,24.6,0.352,24.2,0.916,0.974,0.892,34.82,33.98,47.9,8047.82
2003-08-18,2002,11,46,373.5,167.4,0.448,206,990,965.3,24.7,0.443,24.29,0.936,0.98,0.917,45.95,45.03,45.03,7565.06
2003-08-25,2002,11,47,339.8,155,0.456,184.8,990,965.1,24.9,0.373,24.53,0.93,0.978,0.909,41.35,40.44,40.44,6793.4
2003-09-01,2002,12,48,311.1,118,0.38,193.1,990,965,25,0.396,24.65,0.933,0.979,0.913,43.54,42.64,42.64,7164.05
2003-09-08,2002,12,49,285.7,118,0.413,167.7,990,964.8,25.2,0.318,24.84,0.924,0.972,0.898,37.76,36.69,36.69,6164.7
2003-09-15,2002,12,50,263.1,118,0.449,145.1,990,964.8,25.2,0.258,24.99,0.915,0.97,0.888,32.55,31.57,31.57,5304.06
2003-09-22,2002,12,51,238.5,118,0.495,120.5,990,964.6,25.4,0.201,25.17,0.902,0.97,0.875,26.85,26.05,26.05,4375.97
2003-09-29,2002,12,52,218.9,103,0.47,115.9,990,964.5,25.5,0.19,25.3,0.899,0.97,0.872,25.85,25.07,25.07,4211.8
2003-10-06,2003,1,1,228.6,97,0.427,131.6,990,964.6,25.4,0.226,25.21,0.908,0.97,0.88,29.53,28.65,28.65,4812.65
2003-10-13,2003,1,2,199.2,97,0.487,102.2,990,964.4,25.6,0.162,25.43,0.887,0.969,0.859,22.6,21.89,21.89,3677.67
2003-10-20,2003,1,3,192.4,76.43,0.397,116,990,964.4,25.6,0.188,25.4,0.899,0.969,0.871,25.98,25.19,25.19,4231.98
2003-10-27,2003,1,4,194.8,71.29,0.366,123.5,990,964.4,25.6,0.203,25.39,0.905,0.97,0.877,27.82,26.99,26.99,4533.67
2003-11-03,2003,2,5,212.5,67,0.315,145.5,990,964.5,25.5,0.254,25.27,0.916,0.97,0.888,33.01,32.02,32.02,5379.47
2003-11-10,2003,2,6,213.7,89.29,0.418,124.4,990,964.5,25.5,0.207,25.31,0.905,0.97,0.877,27.94,27.1,27.1,4552.99
2003-11-17,2003,2,7,226.3,81.86,0.362,144.4,990,964.6,25.4,0.254,25.19,0.915,0.97,0.887,32.65,31.67,31.67,5321.24
2003-11-24,2003,2,8,235.4,67,0.285,168.4,990,964.6,25.4,0.315,25.07,0.925,0.973,0.899,38.3,37.25,37.25,6258.24
2003-12-01,2003,3,9,267.9,77,0.288,190.9,990,964.8,25.2,0.384,24.84,0.932,0.979,0.913,43.36,42.46,42.46,7132.98
2003-12-08,2003,3,10,302.8,77,0.255,225.8,990,964.9,25.1,0.303,24.78,0.909,0.973,0.885,31.85,31.03,48.52,8151.37
2003-12-15,2003,3,11,346.2,77,0.223,269.2,990,965.1,24.9,0.297,24.57,0.91,0.97,0.883,29.51,28.63,57.25,9618.76
2003-12-22,2003,3,12,407.1,77,0.189,330.1,990,965.4,24.6,0.395,24.17,0.923,0.97,0.895,36.1,35.02,70.04,11767.1
2003-12-29,2003,3,13,459.4,85,0.185,374.4,990,965.7,24.3,0.475,23.86,0.93,0.978,0.909,40.74,39.83,79.65,13381.9
2004-01-05,2003,4,14,510.2,95.14,0.187,415,990,965.9,24.1,0.556,23.55,0.936,0.98,0.917,44.84,43.95,87.9,14766.4
2004-01-12,2003,4,15,574.5,120,0.21,454.5,990,966.2,23.8,0.576,23.24,0.934,0.977,0.912,43.39,42.42,94.41,15860.5
2004-01-19,2003,4,16,677.2,120,0.177,557.2,990,966.6,23.4,0.61,22.78,0.928,0.973,0.904,38.52,37.5,112.5,18899.9
2004-01-26,2003,4,17,735.6,122.4,0.166,613.2,990,966.8,23.2,0.714,22.44,0.934,0.98,0.915,42.03,41.18,123.5,20752.4
2004-02-02,2003,5,18,811.6,137,0.169,674.6,990,967.1,22.9,0.832,22.02,0.938,0.98,0.92,45.56,44.65,133.9,22502
2004-02-09,2003,5,19,916.5,137,0.15,779.5,990,967.6,22.4,0.896,21.54,0.932,0.974,0.908,40.06,39.05,149.5,25112.9
2004-02-16,2003,5,20,1097,137,0.125,959.6,990,968.2,21.8,1.33,20.47,0.938,0.98,0.919,45.11,44.2,176.8,29703
2004-02-23,2003,5,21,1466,137,0.094,1100,990,969.4,20.6,1.88,18.74,0.936,0.98,0.918,47.33,46.38,185.5,31170.3
2004-03-01,2003,6,22,1896,239,0.127,1100,990,970.7,19.3,1.94,17.32,0.93,0.98,0.912,43.45,42.58,170.3,28614.5
2004-03-08,2003,6,23,2412,239,0.0996,1100,990,972.1,17.9,1.94,15.96,0.923,0.975,0.9,39.72,38.75,155,26041.1
2004-03-15,2003,6,24,3305,239,0.073,1100,990,974.2,15.8,1.94,13.87,0.899,0.97,0.872,33.64,32.63,130.5,21927.6
2004-03-22,2003,6,25,4119,239,0.0581,1100,990,975.9,14.1,1.94,12.16,0.868,0.97,0.842,28.48,27.63,110.5,18567
2004-03-29,2003,6,26,4224,271,0.0643,1100,990,976.1,13.9,1.94,11.97,0.865,0.97,0.839,27.94,27.1,108.4,18210
2004-04-05,2003,7,27,4035,295,0.0731,1100,990,975.7,14.3,1.94,12.32,0.871,0.97,0.845,28.92,28.05,112.2,18852.3
2004-04-12,2003,7,28,3949,295,0.0747,1100,990,975.6,14.4,1.94,12.49,0.874,0.97,0.848,29.45,28.57,114.3,19196.1
2004-04-19,2003,7,29,3952,295,0.0746,1100,990,975.6,14.4,1.94,12.48,0.874,0.97,0.848,29.43,28.55,114.2,19183.3
2004-04-26,2003,7,30,3886,302.4,0.0778,1100,990,975.4,14.6,1.94,12.62,0.877,0.97,0.851,29.86,28.97,115.9,19466
2004-05-03,2003,8,31,3634,321,0.0884,1100,990,974.9,15.1,1.94,13.15,0.888,0.97,0.861,31.51,30.56,122.3,20538.3
2004-05-10,2003,8,32,3406,321,0.0943,1100,990,974.4,15.6,1.94,13.64,0.896,0.97,0.869,32.96,31.97,127.9,21484.7
2004-05-17,2003,8,33,2946,321,0.109,1100,990,973.4,16.6,1.94,14.68,0.91,0.97,0.882,36,34.92,139.7,23467.1
2004-05-24,2003,8,34,2589,321,0.124,1100,990,972.5,17.5,1.94,15.54,0.919,0.973,0.894,38.51,37.46,149.8,25174.7
2004-05-31,2003,8,35,2286,266.1,0.117,1100,990,971.8,18.2,1.94,16.27,0.925,0.977,0.904,40.59,39.67,158.7,26656.4
2004-06-07,2003,9,36,2054,272.4,0.133,1100,990,971.2,18.8,1.94,16.84,0.928,0.98,0.909,42.14,41.29,165.1,27744.9
2004-06-14,2003,9,37,1737,293,0.17,1100,990,970.3,19.7,1.94,17.81,0.933,0.98,0.914,44.81,43.91,175.7,29509.8
2004-06-21,2003,9,38,1375,257,0.188,1064,990,969.1,20.9,1.74,19.18,0.937,0.98,0.918,46.8,45.87,183.5,30823.4
2004-06-28,2003,9,39,1099,239.9,0.218,859.6,990,968.2,21.8,1.08,20.7,0.934,0.977,0.913,40.74,39.81,159.2,26753.4
2004-07-05,2003,10,40,866.4,227,0.264,639.4,990,967.4,22.6,0.783,21.85,0.935,0.977,0.914,42.63,41.68,125,21007.6
2004-07-12,2003,10,41,690,227,0.33,463,990,966.7,23.3,0.574,22.77,0.931,0.976,0.908,40.66,39.7,93.72,15745.5
2004-07-19,2003,10,42,576.1,227,0.395,349.1,990,966.2,23.8,0.443,23.37,0.925,0.972,0.899,37,35.97,71.94,12086.6
2004-07-26,2003,10,43,514,220.9,0.43,293.2,990,965.9,24.1,0.348,23.74,0.914,0.97,0.887,31.21,30.27,60.54,10170.6
2004-08-02,2003,11,44,460.6,184,0.4,276.6,990,965.7,24.3,0.319,24.01,0.911,0.97,0.884,29.67,28.78,57.56,9669.36
2004-08-09,2003,11,45,421.7,184,0.437,237.7,990,965.5,24.5,0.299,24.2,0.907,0.971,0.881,29.04,28.24,49.67,8343.9
2004-08-16,2003,11,46,376.1,175.7,0.467,200.3,990,965.3,24.7,0.426,24.29,0.934,0.979,0.915,44.6,43.68,43.68,7338.05
2004-08-23,2003,11,47,362.2,155,0.428,207.2,990,965.2,24.8,0.446,24.34,0.937,0.98,0.918,46.33,45.4,45.4,7627.72
2004-08-30,2003,11,48,323.5,142.9,0.441,180.6,990,965,25,0.36,24.62,0.929,0.977,0.907,40.51,39.57,39.57,6648.26
2004-09-06,2003,12,49,297.8,132.3,0.444,165.6,990,964.9,25.1,0.315,24.79,0.923,0.971,0.896,37.17,36.09,36.09,6062.46
2004-09-13,2003,12,50,270.5,118,0.436,152.5,990,964.8,25.2,0.277,24.94,0.918,0.97,0.891,34.26,33.23,33.23,5583.11
2004-09-20,2003,12,51,255.7,118,0.462,137.7,990,964.7,25.3,0.24,25.04,0.912,0.97,0.885,30.84,29.92,29.92,5026.06
2004-09-27,2003,12,52,238.7,109,0.456,129.7,990,964.6,25.4,0.221,25.15,0.908,0.97,0.881,29.05,28.18,28.18,4734.72
2004-10-04,2004,1,1,228.1,97,0.425,131.1,990,964.6,25.4,0.222,25.21,0.909,0.97,0.882,29.46,28.58,28.58,4800.74
2004-10-11,2004,1,2,216.6,97,0.448,119.6,990,964.5,25.5,0.197,25.3,0.902,0.97,0.875,26.77,25.97,25.97,4362.47
2004-10-18,2004,1,3,201.8,97,0.481,104.8,990,964.4,25.6,0.167,25.42,0.89,0.97,0.863,23.25,22.54,22.54,3787.29
2004-10-25,2004,1,4,205.5,97,0.472,108.5,990,964.4,25.6,0.174,25.39,0.893,0.97,0.866,24.13,23.4,23.4,3931.81
2004-11-01,2004,2,5,206.3,93,0.451,113.3,990,964.4,25.6,0.183,25.38,0.897,0.97,0.87,25.29,24.53,24.53,4120.56
2004-11-08,2004,2,6,213.8,78.14,0.368,135.7,990,964.5,25.5,0.234,25.28,0.909,0.97,0.882,30.62,29.7,29.7,4989.54
2004-11-15,2004,2,7,222.4,67,0.301,155.4,990,964.5,25.5,0.279,25.19,0.92,0.97,0.892,35.31,34.25,34.25,5753.95
2004-11-22,2004,2,8,265.8,67,0.256,198.8,990,964.8,25.2,0.359,24.88,0.928,0.976,0.905,40.49,39.53,43.81,7360.66
2004-11-29,2004,2,9,325.7,103.4,0.324,222.3,990,965,25,0.379,24.59,0.928,0.977,0.906,40.29,39.38,48.43,8135.85
2004-12-06,2004,3,10,312.7,106.3,0.343,206.4,990,965,25,0.348,24.69,0.924,0.977,0.903,38.13,37.28,45.01,7560.91
2004-12-13,2004,3,11,341.7,77,0.226,264.7,990,965.1,24.9,0.29,24.6,0.909,0.97,0.882,29.03,28.16,56.32,9461.75
2004-12-20,2004,3,12,361.3,77,0.213,284.3,990,965.2,24.8,0.32,24.47,0.913,0.97,0.886,31.17,30.23,60.46,10157.7
2004-12-27,2004,3,13,386.9,81,0.209,305.9,990,965.3,24.7,0.354,24.31,0.918,0.97,0.89,33.47,32.46,64.93,10907.6
2005-01-03,2004,4,14,436.6,91,0.209,345.6,990,965.6,24.4,0.424,24.01,0.925,0.973,0.9,37.64,36.62,73.25,12305.4
2005-01-10,2004,4,15,526.8,91,0.174,435.8,990,966,24,0.534,23.5,0.931,0.977,0.91,41.74,40.79,91.21,15323.3
2005-01-17,2004,4,16,564.4,91,0.161,473.4,990,966.1,23.9,0.461,23.4,0.919,0.97,0.891,33.27,32.27,96.82,16266.5
2005-01-24,2004,4,17,608.9,91,0.15,517.9,990,966.3,23.7,0.534,23.13,0.924,0.97,0.897,36.2,35.12,105.4,17701.1
2005-01-31,2004,4,18,679.5,103,0.152,576.5,990,966.6,23.4,0.643,22.74,0.931,0.976,0.908,39.88,38.91,116.7,19612.3
2005-02-07,2004,5,19,752.4,105,0.14,647.4,990,966.9,23.1,0.775,22.32,0.937,0.98,0.918,44.24,43.35,130.1,21849.7
2005-02-14,2004,5,20,827.3,105,0.127,722.3,990,967.2,22.8,0.845,21.95,0.935,0.976,0.912,43.13,42.11,141.8,23816.8
2005-02-21,2004,5,21,919.4,105,0.114,814.5,990,967.6,22.4,0.941,21.48,0.933,0.976,0.91,39.99,39.04,156.2,26233.9
2005-02-28,2004,5,22,1037,125.6,0.121,911.2,990,968,22,1.19,20.8,0.937,0.98,0.919,43.55,42.68,170.7,28678.2
2005-03-07,2004,6,23,1119,129,0.115,989.9,990,968.3,21.7,1.4,20.33,0.94,0.98,0.921,46.35,45.43,181.7,30525.9
2005-03-14,2004,6,24,1194,129,0.108,1065,990,968.5,21.5,1.67,19.82,0.94,0.98,0.921,48.65,47.67,190.7,32036.3
2005-03-21,2004,6,25,1284,129,0.1,1099,990,968.8,21.2,1.82,19.39,0.938,0.98,0.92,49.04,48.06,192.2,32297.1
2005-03-28,2004,6,26,1309,137.1,0.105,1100,990,968.9,21.1,1.83,19.3,0.938,0.98,0.919,48.82,47.84,191.4,32148.7
2005-04-04,2004,7,27,1266,148,0.117,1100,990,968.7,21.3,1.82,19.44,0.938,0.98,0.92,49.21,48.23,192.9,32410.5
2005-04-11,2004,7,28,1227,148,0.121,1079,990,968.6,21.4,1.73,19.65,0.939,0.98,0.92,48.84,47.86,191.4,32161.4
2005-04-18,2004,7,29,1210,134.9,0.111,1076,990,968.6,21.4,1.71,19.73,0.939,0.98,0.921,48.87,47.89,191.6,32180.7
2005-04-25,2004,7,30,1229,128.1,0.104,1097,990,968.6,21.4,1.79,19.59,0.939,0.98,0.92,49.46,48.47,193.9,32572.9
2005-05-02,2004,8,31,1286,147,0.114,1100,990,968.8,21.2,1.82,19.38,0.938,0.98,0.92,49.05,48.07,192.3,32301.7
2005-05-09,2004,8,32,1328,179.1,0.135,1100,990,968.9,21.1,1.83,19.24,0.938,0.98,0.919,48.67,47.69,190.8,32050.8
2005-05-16,2004,8,33,1297,192,0.148,1092,990,968.8,21.2,1.79,19.38,0.938,0.98,0.92,48.68,47.71,190.8,32061.5
2005-05-23,2004,8,34,1204,192,0.16,1012,990,968.5,21.5,1.49,19.97,0.939,0.98,0.921,46.53,45.6,182.4,30645
2005-05-30,2004,8,35,1120,169.9,0.152,949.9,990,968.3,21.7,1.29,20.43,0.938,0.98,0.92,44.65,43.76,175,29404.3
2005-06-06,2004,9,36,969.4,161,0.167,808.4,990,967.8,22.2,0.973,21.26,0.934,0.976,0.912,41.05,40.08,153.5,25794.8
2005-06-13,2004,9,37,800.2,161,0.203,639.2,990,967.1,22.9,0.771,22.13,0.935,0.977,0.914,43.16,42.19,126.6,21263.7
2005-06-20,2004,9,38,617.2,161,0.262,456.2,990,966.4,23.6,0.554,23.08,0.93,0.976,0.908,40.69,39.73,93.62,15728.3
2005-06-27,2004,9,39,523.2,149.9,0.286,373.3,990,966,24,0.481,23.57,0.93,0.976,0.908,40.1,39.15,78.3,13153.6
2005-07-04,2004,10,40,466,135,0.29,331,990,965.7,24.3,0.403,23.9,0.922,0.97,0.895,35.78,34.71,69.42,11662.2
2005-07-11,2004,10,41,428.2,135,0.315,293.2,990,965.5,24.5,0.341,24.13,0.915,0.97,0.888,31.75,30.8,61.59,10347.9
2005-07-18,2004,10,42,397.7,135,0.34,262.7,990,965.4,24.6,0.294,24.32,0.908,0.97,0.881,28.44,27.59,55.18,9270.58
2005-07-25,2004,10,43,372.5,135,0.363,237.5,990,965.3,24.7,0.257,24.48,0.9,0.97,0.873,25.66,24.89,49.78,8362.97
2005-08-01,2004,11,44,345,115,0.333,230,990,965.1,24.9,0.28,24.59,0.904,0.971,0.878,28.57,27.78,48.7,8182.23
2005-08-08,2004,11,45,318.4,115,0.361,203.4,990,965,25,0.429,24.58,0.936,0.98,0.917,45.88,44.96,44.96,7552.91
2005-08-15,2004,11,46,292.2,115,0.394,177.2,990,964.9,25.1,0.346,24.78,0.928,0.976,0.905,39.95,38.99,38.99,6550.16
2005-08-22,2004,11,47,280.9,115,0.409,165.9,990,964.8,25.2,0.314,24.86,0.924,0.971,0.897,37.36,36.28,36.28,6094.69
2005-08-29,2004,11,48,272.1,101.3,0.372,170.9,990,964.8,25.2,0.327,24.88,0.925,0.974,0.902,38.59,37.61,37.61,6318.61
2005-09-05,2004,12,49,262.4,91,0.347,171.4,990,964.7,25.3,0.327,24.92,0.926,0.973,0.901,38.77,37.74,37.74,6340.51
2005-09-12,2004,12,50,229.2,91,0.399,138.2,990,964.6,25.4,0.24,25.19,0.912,0.97,0.885,31.13,30.2,30.2,5073.16
2005-09-19,2004,12,51,202.8,91,0.449,111.8,990,964.4,25.6,0.18,25.4,0.896,0.97,0.869,24.95,24.2,24.2,4065.97
2005-09-26,2004,12,52,192.8,85.86,0.445,106.9,990,964.4,25.6,0.17,25.42,0.891,0.969,0.864,23.75,23.03,23.03,3868.63
2005-10-03,2005,1,1,179.8,73,0.406,106.8,990,964.4,25.6,0.168,25.39,0.891,0.97,0.865,23.7,22.99,22.99,3862.05
2005-10-10,2005,1,2,174.4,73,0.419,101.4,990,964.5,25.5,0.158,25.39,0.886,0.968,0.857,22.37,21.65,21.65,3637.91
2005-10-17,2005,1,3,162.5,64,0.392,98.55,990,964.5,25.5,0.152,25.37,0.882,0.966,0.853,21.65,20.93,20.93,3515.66
2005-10-24,2005,1,4,159,52,0.327,107,990,964.5,25.5,0.166,25.35,0.891,0.97,0.865,23.71,22.99,22.99,3863.01
2005-10-31,2005,1,5,172.8,50.29,0.292,122.5,990,964.5,25.5,0.198,25.35,0.904,0.97,0.877,27.55,26.72,26.72,4489.32
2005-11-07,2005,2,6,174.4,50,0.287,124.4,990,964.5,25.5,0.202,25.35,0.906,0.97,0.878,28.01,27.17,27.17,4564.85
2005-11-14,2005,2,7,203.9,50,0.246,153.9,990,964.5,25.5,0.275,25.27,0.919,0.972,0.893,35.07,34.08,34.08,5726.14
2005-11-21,2005,2,8,259.3,67,0.26,192.3,990,964.7,25.3,0.354,24.92,0.926,0.977,0.904,40.08,39.17,42.44,7129.79
2005-11-28,2005,2,9,275,88.14,0.321,186.9,990,964.8,25.2,0.375,24.82,0.93,0.976,0.908,42.34,41.34,41.34,6945.43
2005-12-05,2005,3,10,274.6,100.1,0.366,174.5,990,964.8,25.2,0.303,24.9,0.919,0.972,0.894,35.73,34.73,38.02,6387.99
2005-12-12,2005,3,11,322.9,77,0.239,245.9,990,965,25,0.263,24.72,0.903,0.97,0.876,26.93,26.12,52.23,8775.42
2005-12-19,2005,3,12,362.1,77,0.213,285.1,990,965.2,24.8,0.321,24.47,0.914,0.97,0.886,31.25,30.31,60.63,10185.2
2005-12-26,2005,3,13,436.2,79,0.185,357.2,990,965.6,24.4,0.416,24.02,0.923,0.971,0.896,36.1,35.07,75.22,12637.4
2006-01-02,2005,4,14,548.6,91,0.168,457.6,990,966.1,23.9,0.487,23.45,0.923,0.972,0.897,36.16,35.15,94.22,15828.3
2006-01-09,2005,4,15,563.6,125.3,0.223,438.3,990,966.1,23.9,0.545,23.32,0.932,0.977,0.91,41.92,40.98,91.21,15323.8
2006-01-16,2005,4,16,577.4,125.3,0.22,452.1,990,966.2,23.8,0.568,23.24,0.933,0.977,0.912,42.71,41.76,93.83,15762.6
2006-01-23,2005,4,17,689.5,91,0.132,598.5,990,966.7,23.3,0.681,22.66,0.933,0.977,0.911,41.32,40.37,121.1,20347.8
2006-01-30,2005,4,18,817.9,123.9,0.151,694.1,990,967.2,22.8,0.87,21.96,0.94,0.98,0.921,46.8,45.87,137.6,23117
2006-02-06,2005,5,19,927.5,137,0.148,790.5,990,967.6,22.4,0.893,21.5,0.931,0.973,0.906,38.78,37.75,151,25365.8
2006-02-13,2005,5,20,1024,137,0.134,887.4,990,968,22,1.13,20.9,0.936,0.98,0.917,42.57,41.71,166.8,28029.7
2006-02-20,2005,5,21,1039,137,0.132,902.4,990,968,22,1.16,20.81,0.937,0.98,0.918,43.15,42.29,169.2,28418.8
2006-02-27,2005,5,22,1099,169.9,0.154,929.6,990,968.2,21.8,1.24,20.55,0.938,0.98,0.919,43.91,43.03,172.1,28916
2006-03-06,2005,6,23,1290,183,0.143,1054,990,968.8,21.2,1.67,19.51,0.938,0.98,0.919,47.25,46.3,185.2,31116.6
2006-03-13,2005,6,24,1532,183,0.12,1100,990,969.6,20.4,1.9,18.51,0.936,0.98,0.917,46.69,45.76,183,30750.1
2006-03-20,2005,6,25,1913,183,0.0961,1100,990,970.8,19.2,1.94,17.26,0.93,0.98,0.911,43.3,42.43,169.7,28512.9
2006-03-27,2005,6,26,2274,192.7,0.0847,1100,990,971.8,18.2,1.94,16.3,0.925,0.977,0.904,40.67,39.75,159,26713
2006-04-03,2005,7,27,2529,217,0.0859,1100,990,972.4,17.6,1.94,15.68,0.92,0.974,0.896,38.93,37.91,151.6,25474.2
2006-04-10,2005,7,28,2660,217,0.0816,1100,990,972.7,17.3,1.94,15.37,0.917,0.972,0.891,38,36.93,147.7,24817.1
2006-04-17,2005,7,29,2646,217,0.082,1100,990,972.7,17.3,1.94,15.4,0.917,0.972,0.892,38.1,37.03,148.1,24884.5
2006-04-24,2005,7,30,2578,217,0.0842,1100,990,972.5,17.5,1.94,15.56,0.919,0.973,0.894,38.58,37.54,150.2,25227.1
2006-05-01,2005,8,31,2540,276,0.109,1100,990,972.4,17.6,1.94,15.66,0.92,0.974,0.896,38.85,37.82,151.3,25417.5
2006-05-08,2005,8,32,2474,276,0.111,1100,990,972.2,17.8,1.94,15.81,0.922,0.975,0.898,39.32,38.32,153.3,25748.2
2006-05-15,2005,8,33,2365,282.4,0.119,1100,990,972,18,1.94,16.08,0.924,0.976,0.902,40.08,39.12,156.5,26289.5
2006-05-22,2005,8,34,2221,321,0.144,1100,990,971.6,18.4,1.94,16.42,0.926,0.978,0.906,41.02,40.12,160.5,26961.6
2006-05-29,2005,8,35,2049,284.4,0.139,1100,990,971.2,18.8,1.94,16.84,0.928,0.98,0.909,42.15,41.31,165.2,27759.9
2006-06-05,2005,9,36,1814,257,0.142,1100,990,970.5,19.5,1.94,17.56,0.932,0.98,0.913,44.13,43.24,173,29059.1
2006-06-12,2005,9,37,1501,257,0.172,1100,990,969.5,20.5,1.9,18.61,0.936,0.98,0.917,46.98,46.04,184.2,30939.4
2006-06-19,2005,9,38,1234,257,0.21,976.7,990,968.6,21.4,1.43,19.93,0.937,0.98,0.918,44.63,43.72,174.9,29378.2
2006-06-26,2005,9,39,973.8,248.4,0.256,725.4,990,967.8,22.2,0.911,21.31,0.937,0.978,0.916,43.57,42.63,138.7,23298.5
2006-07-03,2005,10,40,746.3,227,0.306,519.3,990,966.9,23.1,0.588,22.53,0.927,0.973,0.902,37.57,36.58,103.3,17361.8
2006-07-10,2005,10,41,590.6,227,0.385,363.6,990,966.3,23.7,0.47,23.28,0.928,0.974,0.903,38.49,37.49,74.98,12596
2006-07-17,2005,10,42,513.3,209.4,0.407,303.9,990,965.9,24.1,0.364,23.73,0.917,0.97,0.889,32.41,31.44,62.88,10563.4
2006-07-24,2005,10,43,455.5,186,0.409,269.5,990,965.6,24.4,0.308,24.04,0.909,0.97,0.882,28.89,28.03,56.06,9417.42
2006-07-31,2005,10,44,413.4,159.4,0.386,253.9,990,965.5,24.5,0.282,24.26,0.905,0.97,0.878,27.35,26.53,53.06,8914.72
2006-08-07,2005,11,45,373.2,155,0.416,218.2,990,965.3,24.7,0.366,24.37,0.92,0.976,0.898,37.38,36.53,46.76,7855.87
2006-08-14,2005,11,46,342.8,155,0.452,187.8,990,965.1,24.9,0.382,24.5,0.931,0.979,0.911,42.02,41.12,41.12,6908.56
2006-08-21,2005,11,47,312.4,155,0.497,157.4,990,965,25,0.294,24.74,0.92,0.97,0.893,35.15,34.11,34.11,5729.9
2006-08-28,2005,11,48,288.2,139.1,0.482,149,990,964.9,25.1,0.271,24.88,0.917,0.97,0.889,33.34,32.34,32.34,5433.22
2006-09-04,2005,12,49,272.7,118,0.433,154.7,990,964.8,25.2,0.283,24.93,0.919,0.97,0.892,34.76,33.72,33.72,5665.11
2006-09-11,2005,12,50,242.3,118,0.487,124.3,990,964.7,25.3,0.209,25.14,0.905,0.97,0.878,27.73,26.9,26.9,4518.41
2006-09-18,2005,12,51,233.5,102.6,0.439,130.9,990,964.6,25.4,0.223,25.18,0.908,0.97,0.881,29.36,28.48,28.48,4783.82
2006-09-25,2005,12,52,217.3,88.43,0.407,128.9,990,964.5,25.5,0.217,25.28,0.908,0.97,0.881,29.01,28.14,28.14,4726.81
2006-10-02,2006,1,1,212.4,73,0.344,139.4,990,964.5,25.5,0.24,25.29,0.913,0.97,0.886,31.56,30.61,30.61,5142.69
2006-10-09,2006,1,2,222.8,90.14,0.404,132.6,990,964.5,25.5,0.226,25.24,0.91,0.97,0.883,29.87,28.97,28.97,4867.66
2006-10-16,2006,1,3,220.3,97,0.44,123.3,990,964.5,25.5,0.205,25.27,0.904,0.97,0.877,27.64,26.81,26.81,4504.7
2006-10-23,2006,1,4,219.7,97,0.442,122.7,990,964.5,25.5,0.204,25.28,0.904,0.97,0.877,27.52,26.69,26.69,4484.21
2006-10-30,2006,1,5,229,94.14,0.411,134.8,990,964.6,25.4,0.231,25.2,0.911,0.97,0.883,30.34,29.43,29.43,4943.94
2006-11-06,2006,2,6,240.1,93,0.387,147.1,990,964.6,25.4,0.261,25.1,0.916,0.97,0.889,33.17,32.17,32.17,5405.12
2006-11-13,2006,2,7,260.3,93,0.358,167.3,990,964.7,25.3,0.316,24.95,0.924,0.973,0.899,37.82,36.83,36.83,6187.19
2006-11-20,2006,2,8,289.3,93,0.322,196.3,990,964.9,25.1,0.404,24.74,0.934,0.979,0.914,44.46,43.55,43.55,7315.88
2006-11-27,2006,2,9,325.9,97.71,0.3,228.1,990,965,25,0.24,24.73,0.897,0.97,0.87,24.81,24.06,48.12,8084.73
2006-12-04,2006,3,10,363.9,104,0.286,259.9,990,965.2,24.8,0.286,24.49,0.907,0.97,0.88,28.32,27.47,54.94,9230.49
2006-12-11,2006,3,11,414.3,104,0.251,310.3,990,965.5,24.5,0.364,24.17,0.919,0.97,0.891,33.78,32.77,65.53,11009.1
2006-12-18,2006,3,12,478.5,104,0.218,374.5,990,965.8,24.2,0.478,23.77,0.93,0.976,0.908,40.58,39.62,79.24,13312
2006-12-25,2006,3,13,544.2,104,0.191,440.2,990,966,24,0.608,23.34,0.939,0.98,0.92,47.3,46.35,92.7,15573.5
2007-01-01,2006,4,14,585.6,139,0.238,446.6,990,966.2,23.8,0.596,23.17,0.936,0.979,0.916,45.09,44.14,92.91,15608.4
2007-01-08,2006,4,15,670.5,139,0.208,531.5,990,966.6,23.4,0.568,22.85,0.926,0.972,0.899,36.74,35.7,107.1,17992.4
2007-01-15,2006,4,16,784.3,139,0.178,645.3,990,967,23,0.78,22.18,0.936,0.979,0.917,43.78,42.89,128.7,21614.2
2007-01-22,2006,4,17,996.9,139,0.14,857.9,990,967.9,22.1,1.06,21.08,0.934,0.976,0.912,41.33,40.36,161.5,27123.8
2007-01-29,2006,4,18,1571,152.1,0.0987,1092,990,969.7,20.3,1.86,18.42,0.935,0.98,0.916,46.1,45.18,180.7,30358.8
2007-02-05,2006,5,19,2309,167,0.0725,1100,990,971.8,18.2,1.94,16.21,0.924,0.977,0.903,40.42,39.48,157.9,26532
2007-02-12,2006,5,20,3488,197,0.0575,1100,990,974.6,15.4,1.94,13.49,0.892,0.97,0.865,32.49,31.51,126,21175.3
2007-02-19,2006,5,21,4493,197,0.0438,1100,990,976.6,13.4,1.94,11.48,0.864,0.97,0.838,26.73,25.93,103.7,17425.8
2007-02-26,2006,5,22,4519,264.4,0.0584,1100,990,976.6,13.4,1.94,11.43,0.864,0.97,0.838,26.62,25.82,103.3,17354.4
2007-03-05,2006,6,23,4382,315,0.0719,1100,990,976.4,13.6,1.94,11.68,0.864,0.97,0.838,27.21,26.4,105.6,17737.5
2007-03-12,2006,6,24,3980,315,0.0792,1100,990,975.6,14.4,1.94,12.43,0.873,0.97,0.847,29.28,28.4,113.6,19083.2
2007-03-19,2006,6,25,3662,260.7,0.071,1100,990,975,15,1.94,13.1,0.887,0.97,0.86,31.33,30.39,121.6,20422.8
2007-03-26,2006,6,26,3498,247,0.0706,1100,990,974.6,15.4,1.94,13.44,0.893,0.97,0.866,32.37,31.4,125.6,21102.8
2007-04-02,2006,7,27,3482,295,0.0847,1100,990,974.6,15.4,1.94,13.48,0.894,0.97,0.867,32.48,31.5,126,21168.8
2007-04-09,2006,7,28,3427,295,0.0861,1100,990,974.5,15.5,1.94,13.59,0.895,0.97,0.869,32.83,31.84,127.4,21397.4
2007-04-16,2006,7,29,3229,295,0.0914,1100,990,974,16,1.94,14.01,0.902,0.97,0.875,34.09,33.06,132.3,22219.3
2007-04-23,2006,7,30,3050,295,0.0967,1100,990,973.6,16.4,1.94,14.43,0.907,0.97,0.88,35.28,34.22,136.9,22995.1
2007-04-30,2006,7,31,2903,278.7,0.096,1100,990,973.3,16.7,1.94,14.78,0.911,0.97,0.883,36.3,35.21,140.8,23661.3
2007-05-07,2006,8,32,2710,295.3,0.109,1100,990,972.8,17.2,1.94,15.25,0.916,0.971,0.889,37.65,36.56,146.3,24571.5
2007-05-14,2006,8,33,2468,321,0.13,1100,990,972.2,17.8,1.94,15.83,0.922,0.975,0.899,39.36,38.36,153.4,25776.5
2007-05-21,2006,8,34,2241,321,0.143,1100,990,971.7,18.3,1.94,16.38,0.926,0.978,0.905,40.89,39.99,159.9,26871.1
2007-05-28,2006,8,35,2021,293.6,0.145,1100,990,971.1,18.9,1.94,16.93,0.928,0.98,0.91,42.39,41.53,166.1,27909.4
2007-06-04,2006,9,36,1716,257,0.15,1100,990,970.2,19.8,1.94,17.88,0.933,0.98,0.914,45,44.1,176.4,29633.4
2007-06-11,2006,9,37,1431,257,0.18,1100,990,969.3,20.7,1.88,18.86,0.937,0.98,0.918,47.65,46.69,186.8,31378.5
2007-06-18,2006,9,38,1178,257,0.219,920.9,990,968.5,21.5,1.25,20.29,0.937,0.979,0.917,42.89,42,168,28224.9
2007-06-25,2006,9,39,996,252.7,0.254,743.3,990,967.9,22.1,0.949,21.19,0.938,0.978,0.917,44.52,43.56,141.5,23780.3
2007-07-02,2006,10,40,849,227,0.268,622,990,967.3,22.7,0.747,21.96,0.934,0.977,0.912,41.65,40.7,122.1,20513.1
