date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2007-07-09,2006,10,41,710.2,227,0.32,483.2,990,966.7,23.3,0.586,22.67,0.929,0.974,0.906,40.06,39.07,97.23,16333.9
2007-07-16,2006,10,42,614.5,227,0.37,387.5,990,966.4,23.6,0.515,23.13,0.931,0.976,0.909,40.93,39.97,79.94,13430.3
2007-07-23,2006,10,43,555.8,227,0.409,328.8,990,966.1,23.9,0.407,23.49,0.922,0.97,0.894,34.91,33.86,67.72,11376.4
2007-07-30,2006,10,44,500.1,196.3,0.392,303.8,990,965.9,24.1,0.363,23.79,0.917,0.97,0.889,32.49,31.52,63.03,10589.2
2007-08-06,2006,11,45,460.3,184,0.4,276.3,990,965.7,24.3,0.319,24.01,0.911,0.97,0.884,29.64,28.75,57.5,9659.49
2007-08-13,2006,11,46,425.3,184,0.432,241.3,990,965.5,24.5,0.267,24.22,0.901,0.97,0.874,25.84,25.06,50.12,8420.7
2007-08-20,2006,11,47,403.3,184,0.457,219.3,990,965.4,24.6,0.37,24.22,0.92,0.976,0.898,37.21,36.36,46.7,7845.72
2007-08-27,2006,11,48,371.1,170.9,0.46,200.2,990,965.3,24.7,0.387,24.36,0.928,0.978,0.908,40.84,39.98,43.38,7288.56
2007-09-03,2006,12,49,344.8,138,0.4,206.8,990,965.1,24.9,0.444,24.43,0.936,0.98,0.918,46.4,45.48,45.48,7639.85
2007-09-10,2006,12,50,317.4,138,0.435,179.4,990,965,25,0.356,24.66,0.928,0.976,0.906,40.28,39.34,39.34,6608.52
2007-09-17,2006,12,51,299.3,138,0.461,161.3,990,964.9,25.1,0.303,24.8,0.922,0.97,0.894,36.15,35.06,35.06,5890.7
2007-09-24,2006,12,52,286,138,0.482,148,990,964.8,25.2,0.269,24.89,0.916,0.97,0.889,33.11,32.11,32.11,5395
2007-10-01,2007,1,1,271.4,110,0.405,161.4,990,964.8,25.2,0.301,24.91,0.922,0.97,0.894,36.36,35.27,35.27,5926.09
2007-10-08,2007,1,2,261.9,110,0.42,151.9,990,964.7,25.3,0.276,24.98,0.918,0.97,0.891,34.15,33.13,33.13,5565.61
2007-10-15,2007,1,3,254.4,110,0.433,144.4,990,964.7,25.3,0.256,25.03,0.915,0.97,0.888,32.42,31.45,31.45,5283.4
2007-10-22,2007,1,4,253.5,110,0.434,143.5,990,964.7,25.3,0.254,25.03,0.915,0.97,0.887,32.23,31.26,31.26,5252.12
2007-10-29,2007,1,5,247,107.7,0.436,139.3,990,964.7,25.3,0.244,25.08,0.913,0.97,0.885,31.27,30.34,30.34,5096.45
2007-11-05,2007,2,6,253.6,104.1,0.411,149.5,990,964.7,25.3,0.269,25.02,0.917,0.97,0.89,33.64,32.64,32.64,5483.7
2007-11-12,2007,2,7,273.6,93,0.34,180.6,990,964.8,25.2,0.354,24.85,0.929,0.977,0.908,40.88,39.95,39.95,6710.87
2007-11-19,2007,2,8,295.5,93,0.316,202.5,990,964.9,25.1,0.346,24.77,0.922,0.977,0.901,38.15,37.31,44.24,7432.71
2007-11-26,2007,2,9,333.1,100.1,0.3,233,990,965.1,24.9,0.283,24.65,0.905,0.971,0.879,28.99,28.19,49.51,8318.32
2007-12-03,2007,3,10,384.3,118,0.307,266.3,990,965.3,24.7,0.298,24.38,0.909,0.97,0.882,28.94,28.07,56.13,9430.55
2007-12-10,2007,3,11,430.3,118,0.275,312.3,990,965.5,24.5,0.37,24.09,0.919,0.97,0.891,33.9,32.89,65.77,11049.5
2007-12-17,2007,3,12,498.8,118,0.238,380.8,990,965.8,24.2,0.464,23.69,0.927,0.973,0.902,38.58,37.57,79.76,13398.9
2007-12-24,2007,3,13,692.5,118,0.173,574.5,990,966.7,23.3,0.675,22.66,0.933,0.976,0.911,41.81,40.83,116,19481.4
2007-12-31,2007,3,14,818.7,145.4,0.177,673.3,990,967.2,22.8,0.833,21.99,0.938,0.98,0.92,45.42,44.51,133.5,22433.2
2008-01-07,2007,4,15,915.7,150,0.164,765.7,990,967.6,22.4,0.899,21.54,0.933,0.974,0.909,41.19,40.16,147,24701.9
2008-01-14,2007,4,16,1165,150,0.132,960.7,990,968.4,21.6,1.38,20.2,0.937,0.979,0.917,44.37,43.46,173.8,29202.1
2008-01-21,2007,4,17,1547,150,0.097,1100,990,969.6,20.4,1.92,18.45,0.935,0.98,0.917,46.53,45.6,182.4,30644.8
2008-01-28,2007,4,18,1798,170.1,0.0944,1100,990,970.4,19.6,1.94,17.62,0.932,0.98,0.913,44.27,43.39,173.6,29157.1
2008-02-04,2007,5,19,1971,197,0.1,1100,990,971,19,1.94,17.06,0.929,0.98,0.91,42.74,41.88,167.5,28145.4
2008-02-11,2007,5,20,2304,162,0.0707,1100,990,971.8,18.2,1.94,16.22,0.924,0.977,0.903,40.45,39.52,158.1,26559
2008-02-18,2007,5,21,3032,182,0.0599,1100,990,973.6,16.4,1.94,14.47,0.907,0.97,0.88,35.42,34.36,137.4,23089.3
2008-02-25,2007,5,22,3261,209,0.0642,1100,990,974.1,15.9,1.94,13.95,0.901,0.97,0.874,33.89,32.87,131.5,22088.8
2008-03-03,2007,6,23,3099,239,0.0771,1100,990,973.8,16.2,1.94,14.31,0.905,0.97,0.878,34.93,33.88,135.5,22770.5
2008-03-10,2007,6,24,2954,239,0.0809,1100,990,973.4,16.6,1.94,14.66,0.909,0.97,0.882,35.94,34.86,139.5,23428.4
2008-03-17,2007,6,25,2828,239,0.0845,1100,990,973.1,16.9,1.94,14.96,0.913,0.97,0.885,36.82,35.72,142.9,24003
2008-03-24,2007,6,26,2813,239,0.085,1100,990,973.1,16.9,1.94,15,0.913,0.97,0.886,36.93,35.82,143.3,24072.3
2008-03-31,2007,6,27,2944,220.1,0.0748,1100,990,973.4,16.6,1.94,14.68,0.91,0.97,0.882,36.01,34.93,139.7,23474.3
2008-04-07,2007,7,28,3106,217,0.0699,1100,990,973.8,16.2,1.94,14.29,0.905,0.97,0.878,34.88,33.84,135.4,22738.8
2008-04-14,2007,7,29,3140,217,0.0691,1100,990,973.9,16.1,1.94,14.21,0.904,0.97,0.877,34.65,33.61,134.4,22587
2008-04-21,2007,7,30,2991,217,0.0726,1100,990,973.5,16.5,1.94,14.57,0.908,0.97,0.881,35.68,34.61,138.4,23259.4
2008-04-28,2007,7,31,2831,250.7,0.0887,1100,990,973.1,16.9,1.94,14.95,0.913,0.97,0.885,36.8,35.7,142.8,23991.3
2008-05-05,2007,8,32,2618,276,0.106,1100,990,972.6,17.4,1.94,15.47,0.918,0.972,0.893,38.3,37.24,149,25025.8
2008-05-12,2007,8,33,2379,276,0.116,1100,990,972,18,1.94,16.04,0.924,0.976,0.902,39.97,39.01,156.1,26217.6
2008-05-19,2007,8,34,2199,308.1,0.14,1100,990,971.6,18.4,1.94,16.48,0.926,0.979,0.906,41.16,40.28,161.1,27065.3
2008-05-26,2007,8,35,1992,311.9,0.157,1100,990,971.1,18.9,1.94,17,0.929,0.98,0.91,42.58,41.73,166.9,28044.8
2008-06-02,2007,9,36,1714,257,0.15,1100,990,970.2,19.8,1.94,17.88,0.933,0.98,0.915,45.01,44.11,176.4,29642.8
2008-06-09,2007,9,37,1444,257,0.178,1099,990,969.3,20.7,1.88,18.82,0.937,0.98,0.918,47.47,46.52,186.1,31262.6
2008-06-16,2007,9,38,1179,257,0.218,922.2,990,968.5,21.5,1.25,20.29,0.937,0.979,0.917,42.94,42.05,168.2,28258.7
2008-06-23,2007,9,39,998.6,257,0.258,741.6,990,967.9,22.1,0.922,21.2,0.936,0.977,0.914,42.57,41.59,140.7,23642
2008-06-30,2007,9,40,770.8,231.3,0.301,539.5,990,967,23,0.626,22.39,0.929,0.974,0.905,38.89,37.89,107,17983.7
2008-07-07,2007,10,41,624.4,209.4,0.335,415,990,966.4,23.6,0.568,23.04,0.935,0.98,0.916,43.83,42.94,85.88,14428.2
2008-07-14,2007,10,42,539.7,186,0.345,353.7,990,966,24,0.447,23.52,0.926,0.972,0.901,37.78,36.74,73.49,12346.1
2008-07-21,2007,10,43,474.3,186,0.392,288.3,990,965.7,24.3,0.337,23.93,0.914,0.97,0.886,30.91,29.98,59.96,10073.1
2008-07-28,2007,10,44,434.2,172.7,0.397,261.5,990,965.6,24.4,0.294,24.15,0.908,0.97,0.88,28.11,27.27,54.53,9161.52
2008-08-04,2007,11,45,405.3,155,0.383,250.3,990,965.4,24.6,0.276,24.3,0.905,0.97,0.878,26.98,26.17,52.34,8793.13
2008-08-11,2007,11,46,378.9,155,0.409,223.9,990,965.3,24.7,0.31,24.4,0.908,0.973,0.884,31.17,30.37,47.3,7946.56
2008-08-18,2007,11,47,354.7,155,0.437,199.7,990,965.2,24.8,0.42,24.41,0.934,0.98,0.916,44.66,43.76,43.76,7352.27
2008-08-25,2007,11,48,331.4,155,0.468,176.4,990,965.1,24.9,0.347,24.6,0.927,0.975,0.904,39.46,38.47,38.47,6462.74
2008-09-01,2007,12,49,305.6,118,0.387,187.6,990,964.9,25.1,0.378,24.69,0.931,0.978,0.911,42.29,41.37,41.37,6950.73
2008-09-08,2007,12,50,284.7,118,0.415,166.7,990,964.8,25.2,0.315,24.85,0.924,0.971,0.897,37.52,36.44,36.44,6122.45
2008-09-15,2007,12,51,267.2,118,0.442,149.2,990,964.8,25.2,0.268,24.96,0.917,0.97,0.889,33.49,32.49,32.49,5458.03
2008-09-22,2007,12,52,248.5,118,0.475,130.5,990,964.7,25.3,0.223,25.09,0.909,0.97,0.882,29.18,28.3,28.3,4754.44
2008-09-29,2007,12,53,223.6,103,0.461,120.6,990,964.5,25.5,0.2,25.26,0.902,0.97,0.875,26.96,26.15,26.15,4392.94
2008-10-06,2008,1,1,200.5,90.14,0.45,110.4,990,964.4,25.6,0.178,25.42,0.894,0.97,0.867,24.61,23.87,23.87,4009.66
2008-10-13,2008,1,2,194.5,73,0.375,121.5,990,964.4,25.6,0.199,25.39,0.904,0.97,0.876,27.35,26.53,26.53,4456.4
2008-10-20,2008,1,3,182.7,73,0.399,109.7,990,964.4,25.6,0.174,25.39,0.894,0.97,0.867,24.43,23.69,23.69,3980.53
2008-10-27,2008,1,4,190.9,71.29,0.374,119.6,990,964.4,25.6,0.195,25.39,0.901,0.97,0.874,26.85,26.04,26.04,4374.91
2008-11-03,2008,2,5,222.5,67,0.303,155.5,990,964.5,25.5,0.281,25.18,0.919,0.972,0.893,35.32,34.33,34.33,5766.74
2008-11-10,2008,2,6,266.3,89.29,0.336,177,990,964.8,25.2,0.344,24.89,0.927,0.976,0.905,40.08,39.12,39.12,6571.36
2008-11-17,2008,2,7,276.4,93,0.337,183.4,990,964.8,25.2,0.363,24.83,0.93,0.977,0.908,41.52,40.58,40.58,6817.47
2008-11-24,2008,2,8,311.9,93,0.299,218.9,990,965,25,0.359,24.68,0.921,0.976,0.898,37.85,36.99,47.54,7987.29
2008-12-01,2008,3,9,405.7,104,0.26,301.7,990,965.4,24.6,0.354,24.23,0.916,0.971,0.889,32.83,31.88,63.76,10711.3
2008-12-08,2008,3,10,484.6,112,0.231,372.6,990,965.8,24.2,0.475,23.74,0.93,0.977,0.908,40.33,39.4,78.79,13237.5
2008-12-15,2008,3,11,552.8,118,0.214,434.8,990,966.1,23.9,0.6,23.31,0.938,0.98,0.919,46.61,45.68,91.37,15349.3
2008-12-22,2008,3,12,592.2,118,0.199,474.2,990,966.3,23.7,0.498,23.24,0.922,0.971,0.896,35.54,34.54,96.82,16265.5
2008-12-29,2008,3,13,661.9,130,0.196,531.9,990,966.5,23.5,0.567,22.89,0.926,0.971,0.898,36.84,35.75,107.3,18020
2009-01-05,2008,4,14,743.5,139,0.187,604.5,990,966.9,23.1,0.702,22.42,0.933,0.978,0.913,41.34,40.43,121.3,20378
2009-01-12,2008,4,15,864.8,139,0.161,725.8,990,967.4,22.6,0.862,21.78,0.935,0.976,0.913,42.85,41.86,141.4,23757.2
2009-01-19,2008,4,16,1016,139,0.137,877.2,990,967.9,22.1,1.1,20.96,0.936,0.979,0.916,42.15,41.26,165,27723.6
2009-01-26,2008,4,17,1118,142.3,0.127,975.7,990,968.3,21.7,1.36,20.37,0.939,0.98,0.921,45.77,44.86,179.4,30143.5
2009-02-02,2008,5,18,1217,162,0.133,1051,990,968.6,21.4,1.63,19.79,0.939,0.98,0.92,47.88,46.92,187.7,31530.5
2009-02-09,2008,5,19,1418,162,0.115,1100,990,969.2,20.8,1.87,18.91,0.937,0.98,0.918,47.77,46.81,187.3,31458.1
2009-02-16,2008,5,20,1728,162,0.0944,1100,990,970.2,19.8,1.93,17.85,0.933,0.98,0.914,44.92,44.02,176.1,29580.2
2009-02-23,2008,5,21,2270,173,0.0761,1100,990,971.8,18.2,1.94,16.31,0.925,0.977,0.904,40.68,39.76,159,26719.6
2009-03-02,2008,6,22,2957,239,0.0814,1100,990,973.4,16.6,1.94,14.66,0.909,0.97,0.882,35.96,34.89,139.6,23448.1
2009-03-09,2008,6,23,4593,239,0.0528,1100,990.01,976.7,13.3,1.94,11.34,0.868,0.97,0.842,26.56,25.77,103.1,17314.5
2009-03-16,2008,6,24,5691,260.7,0.0458,1100,990.06,978.6,11.5,1.92,9.57,0,0,0,0,0,0,0
2009-03-23,2008,6,25,5668,315,0.0556,1100,990.06,978.5,11.5,1.92,9.603,0,0,0,0,0,0,0
2009-03-30,2008,6,26,5440,350,0.0644,1100,990.04,978.2,11.9,1.93,9.93,0.123,0.139,0.12,3.335,3.235,12.94,2174.06
2009-04-06,2008,7,27,5090,364,0.0716,1100,990.02,977.6,12.4,1.94,10.45,0.864,0.97,0.838,24.33,23.6,94.41,15861.7
2009-04-13,2008,7,28,4398,364,0.0829,1100,990,976.4,13.6,1.94,11.65,0.864,0.97,0.838,27.14,26.33,105.3,17691.8
2009-04-20,2008,7,29,3905,304.9,0.078,1100,990,975.5,14.5,1.94,12.58,0.877,0.97,0.85,29.75,28.86,115.4,19393.7
2009-04-27,2008,7,30,3428,306.1,0.0897,1100,990,974.5,15.5,1.94,13.59,0.895,0.97,0.868,32.82,31.83,127.3,21392.8
2009-05-04,2008,8,31,2985,321,0.107,1100,990,973.5,16.5,1.94,14.58,0.908,0.97,0.881,35.72,34.65,138.6,23286.5
2009-05-11,2008,8,32,2671,321,0.12,1100,990,972.7,17.3,1.94,15.34,0.917,0.972,0.891,37.93,36.86,147.4,24767
2009-05-18,2008,8,33,2357,321,0.136,1100,990,972,18,1.94,16.1,0.924,0.976,0.902,40.12,39.17,156.7,26319.1
2009-05-25,2008,8,34,2134,321,0.15,1100,990,971.4,18.6,1.94,16.64,0.927,0.979,0.908,41.59,40.73,162.9,27372.6
2009-06-01,2008,9,35,1920,257,0.134,1100,990,970.8,19.2,1.94,17.22,0.93,0.98,0.911,43.19,42.33,169.3,28442.8
2009-06-08,2008,9,36,1597,257,0.161,1100,990,969.8,20.2,1.93,18.27,0.935,0.98,0.916,46.07,45.15,180.6,30339.6
2009-06-15,2008,9,37,1316,257,0.196,1041,990,968.9,21.1,1.64,19.47,0.938,0.98,0.919,46.54,45.61,182.4,30646.9
2009-06-22,2008,9,38,1107,257,0.233,850.3,990,968.2,21.8,1.07,20.7,0.934,0.976,0.912,40.26,39.31,157.2,26417
2009-06-29,2008,9,39,904,235.6,0.261,668.4,990,967.5,22.5,0.838,21.65,0.937,0.98,0.918,44.31,43.4,130.2,21873.7
2009-07-06,2008,10,40,723.7,227,0.315,496.7,990,966.8,23.2,0.61,22.59,0.931,0.975,0.907,40.98,39.97,99.76,16759.5
2009-07-13,2008,10,41,607.3,227,0.375,380.3,990,966.3,23.7,0.502,23.17,0.93,0.976,0.907,40.18,39.21,78.42,13175.4
2009-07-20,2008,10,42,536.6,227,0.423,309.6,990,966,24,0.375,23.61,0.918,0.97,0.89,32.9,31.91,63.83,10723.4
2009-07-27,2008,10,43,483.6,214.7,0.444,268.8,990,965.8,24.2,0.31,23.91,0.909,0.97,0.882,28.66,27.8,55.6,9341.09
2009-08-03,2008,11,44,449.7,184,0.409,265.7,990,965.6,24.4,0.303,24.07,0.909,0.97,0.881,28.5,27.64,55.29,9287.96
2009-08-10,2008,11,45,413.5,184,0.445,229.5,990,965.5,24.5,0.32,24.22,0.91,0.973,0.886,31.58,30.77,48.23,8102.45
2009-08-17,2008,11,46,376.2,171.6,0.456,204.6,990,965.3,24.7,0.439,24.28,0.936,0.98,0.917,45.6,44.68,44.68,7506.93
2009-08-24,2008,11,47,344.1,155,0.451,189.1,990,965.1,24.9,0.386,24.49,0.931,0.98,0.912,42.31,41.44,41.44,6962.3
2009-08-31,2008,11,48,322.2,123.3,0.382,198.9,990,965,25,0.415,24.57,0.934,0.98,0.915,44.78,43.87,43.87,7369.88
2009-09-07,2008,12,49,290.7,118,0.406,172.7,990,964.9,25.1,0.333,24.8,0.926,0.974,0.902,38.91,37.89,37.89,6365.55
2009-09-14,2008,12,50,271.1,118,0.436,153.1,990,964.8,25.2,0.279,24.94,0.918,0.97,0.891,34.4,33.37,33.37,5605.4
2009-09-21,2008,12,51,265.1,118,0.445,147.1,990,964.8,25.2,0.263,24.98,0.916,0.97,0.889,33.02,32.02,32.02,5380.18
2009-09-28,2008,12,52,245.9,106,0.43,139.9,990,964.7,25.3,0.244,25.08,0.913,0.97,0.886,31.44,30.49,30.49,5122.8
2009-10-05,2009,1,1,227.5,97,0.427,130.5,990,964.6,25.4,0.221,25.21,0.908,0.97,0.881,29.3,28.43,28.43,4775.52
2009-10-12,2009,1,2,215.6,97,0.45,118.6,990,964.5,25.5,0.195,25.31,0.901,0.97,0.874,26.54,25.74,25.74,4324.21
2009-10-19,2009,1,3,221.9,97,0.437,124.9,990,964.5,25.5,0.208,25.26,0.906,0.97,0.879,28.03,27.19,27.19,4568.15
2009-10-26,2009,1,4,220,96.43,0.439,123.6,990,964.5,25.5,0.206,25.27,0.904,0.97,0.877,27.7,26.87,26.87,4514.35
2009-11-02,2009,2,5,240.4,93,0.388,147.4,990,964.6,25.4,0.262,25.1,0.916,0.97,0.889,33.24,32.25,32.25,5417.44
2009-11-09,2009,2,6,268.6,93,0.347,175.6,990,964.8,25.2,0.34,24.89,0.927,0.975,0.904,39.73,38.74,38.74,6507.64
2009-11-16,2009,2,7,288.3,93,0.323,195.3,990,964.9,25.1,0.401,24.74,0.933,0.98,0.914,44.23,43.33,43.33,7279.41
2009-11-23,2009,2,8,358.5,93,0.26,265.5,990,965.2,24.8,0.293,24.51,0.909,0.97,0.882,29,28.13,56.26,9452.28
2009-11-30,2009,2,9,401.8,114.4,0.285,287.4,990,965.4,24.6,0.329,24.26,0.914,0.97,0.886,31.25,30.31,60.62,10183.9
2009-12-07,2009,3,10,425.4,118,0.278,307.4,990,965.5,24.5,0.362,24.12,0.918,0.97,0.89,33.38,32.38,64.75,10878.8
2009-12-14,2009,3,11,455.3,118,0.259,337.3,990,965.6,24.4,0.412,23.94,0.924,0.971,0.896,36.56,35.49,70.97,11923.8
2009-12-21,2009,3,12,515.1,118,0.23,397.1,990,965.9,24.1,0.525,23.56,0.933,0.978,0.913,42.8,41.87,83.73,14067.2
2009-12-28,2009,3,13,585.1,127,0.217,458.1,990,966.2,23.8,0.559,23.21,0.931,0.976,0.908,41.49,40.52,94.64,15899.9
2010-01-04,2009,4,14,666.1,139,0.209,527.1,990,966.6,23.4,0.56,22.88,0.925,0.971,0.898,36.46,35.4,106.2,17843.7
2010-01-11,2009,4,15,740.5,139,0.188,601.5,990,966.9,23.1,0.696,22.44,0.933,0.978,0.912,41.15,40.23,120.7,20277.4
2010-01-18,2009,4,16,856.8,139,0.163,717.8,990,967.3,22.7,0.845,21.83,0.934,0.976,0.912,42.57,41.56,140,23522.5
2010-01-25,2009,4,17,966.8,139,0.144,827.8,990,967.8,22.2,0.985,21.25,0.933,0.976,0.911,40.24,39.29,157.2,26401.3
2010-02-01,2009,5,18,1097,162,0.148,934.9,990,968.2,21.8,1.26,20.54,0.938,0.98,0.919,44.14,43.25,173,29066.4
2010-02-08,2009,5,19,1335,162,0.122,1084,990,969,21,1.79,19.26,0.938,0.98,0.919,47.99,47.03,188.1,31604.9
2010-02-15,2009,5,20,1783,162,0.092,1100,990,970.4,19.6,1.93,17.68,0.932,0.98,0.913,44.45,43.56,174.2,29271.8
2010-02-22,2009,5,21,2370,162,0.0687,1100,990,972,18,1.94,16.07,0.923,0.976,0.901,40.01,39.05,156.2,26244
2010-03-01,2009,6,22,3163,239,0.0765,1100,990,973.9,16.1,1.94,14.2,0.903,0.97,0.876,34.59,33.56,134.2,22550.2
2010-03-08,2009,6,23,4376,239,0.0549,1100,990,976.4,13.6,1.94,11.69,0.866,0.97,0.84,27.32,26.5,106,17808.3
2010-03-15,2009,6,24,4990,249.9,0.0501,1100,990.01,977.5,12.5,1.94,10.58,0.864,0.97,0.838,24.64,23.9,95.62,16064.1
2010-03-22,2009,6,25,4746,315,0.0664,1100,990,977,13,1.94,11.01,0.864,0.97,0.838,25.66,24.89,99.55,16723.8
2010-03-29,2009,6,26,4457,303.6,0.0681,1100,990,976.5,13.5,1.94,11.54,0.864,0.97,0.838,26.89,26.08,104.3,17525.4
2010-04-05,2009,7,27,4216,295,0.07,1100,990,976.1,13.9,1.94,11.98,0.864,0.97,0.838,27.93,27.09,108.4,18207.5
2010-04-12,2009,7,28,4505,295,0.0655,1100,990,976.6,13.4,1.94,11.45,0.864,0.97,0.838,26.68,25.88,103.5,17391.8
2010-04-19,2009,7,29,5014,344.3,0.0686,1100,990.01,977.5,12.5,1.94,10.55,0.864,0.97,0.838,24.58,23.84,95.37,16021.6
2010-04-26,2009,7,30,5020,357.1,0.0711,1100,990.01,977.5,12.5,1.94,10.54,0.864,0.97,0.838,24.54,23.81,95.23,15998.4
2010-05-03,2009,8,31,4468,340,0.0762,1100,990,976.5,13.5,1.94,11.52,0.864,0.97,0.838,26.84,26.04,104.1,17495.9
2010-05-10,2009,8,32,4020,340,0.0846,1100,990,975.7,14.3,1.94,12.35,0.871,0.97,0.845,29.03,28.16,112.6,18922.2
2010-05-17,2009,8,33,3569,340,0.0954,1100,990,974.8,15.2,1.94,13.29,0.89,0.97,0.864,31.92,30.96,123.9,20807
2010-05-24,2009,8,34,3070,340,0.111,1100,990,973.7,16.3,1.94,14.38,0.906,0.97,0.879,35.14,34.08,136.3,22903.8
2010-05-31,2009,8,35,2698,299.7,0.111,1100,990,972.8,17.2,1.94,15.27,0.916,0.971,0.89,37.74,36.66,146.6,24635.7
2010-06-07,2009,9,36,2336,293,0.126,1100,990,971.9,18.1,1.94,16.15,0.924,0.977,0.903,40.26,39.32,157.3,26420.7
2010-06-14,2009,9,37,2073,293,0.141,1100,990,971.3,18.7,1.94,16.79,0.928,0.98,0.909,42,41.15,164.6,27651.4
2010-06-21,2009,9,38,1773,293,0.166,1100,990,970.4,19.6,1.94,17.7,0.932,0.98,0.914,44.5,43.61,174.4,29302.6
2010-06-28,2009,9,39,1464,271.9,0.186,1100,990,969.4,20.6,1.89,18.74,0.936,0.98,0.918,47.33,46.38,185.5,31167.2
2010-07-05,2009,10,40,1202,256,0.214,946,990,968.5,21.5,1.33,20.14,0.937,0.98,0.918,43.71,42.82,171.3,28776.6
2010-07-12,2009,10,41,989.7,256,0.26,733.7,990,967.8,22.2,0.903,21.26,0.935,0.977,0.914,42.14,41.17,139.5,23441.1
2010-07-19,2009,10,42,846.6,256,0.303,590.6,990,967.3,22.7,0.693,22.02,0.931,0.975,0.908,39.58,38.6,115.8,19453.5
2010-07-26,2009,10,43,734.2,248.3,0.338,486,990,966.8,23.2,0.565,22.6,0.926,0.973,0.901,37.78,36.78,96.99,16294.1
2010-08-02,2009,11,44,620.4,202,0.326,418.4,990,966.4,23.6,0.576,23.04,0.936,0.98,0.917,44.23,43.34,86.68,14562.1
2010-08-09,2009,11,45,558.5,202,0.362,356.5,990,966.1,23.9,0.455,23.43,0.927,0.972,0.901,37.95,36.91,73.81,12400.4
2010-08-16,2009,11,46,499.2,202,0.405,297.2,990,965.8,24.2,0.354,23.8,0.915,0.97,0.888,31.75,30.8,61.6,10348.1
2010-08-23,2009,11,47,459,202,0.44,257,990,965.7,24.3,0.292,24.04,0.906,0.97,0.879,27.45,26.63,53.25,8946.81
2010-08-30,2009,11,48,419.6,162,0.385,257.6,990,965.5,24.5,0.29,24.22,0.906,0.97,0.879,27.73,26.9,53.8,9038.62
2010-09-06,2009,12,49,384.1,143.7,0.374,240.4,990,965.3,24.7,0.263,24.42,0.901,0.97,0.874,25.94,25.17,50.33,8455.8
2010-09-13,2009,12,50,347.5,138,0.398,209.5,990,965.1,24.9,0.414,24.45,0.931,0.979,0.911,43.21,42.31,45.72,7680.83
2010-09-20,2009,12,51,321.3,138,0.43,183.3,990,965,25,0.368,24.63,0.929,0.977,0.908,41.15,40.22,40.22,6757.55
2010-09-27,2009,12,52,296,126,0.425,170,990,964.9,25.1,0.327,24.79,0.925,0.974,0.9,38.24,37.23,37.23,6255.39
2010-10-04,2010,1,1,271.7,110,0.405,161.7,990,964.8,25.2,0.302,24.91,0.922,0.971,0.895,36.42,35.36,35.36,5940.34
2010-10-11,2010,1,2,251.2,110,0.438,141.2,990,964.7,25.3,0.249,25.05,0.914,0.97,0.886,31.71,30.76,30.76,5166.85
2010-10-18,2010,1,3,231.5,110,0.475,121.5,990,964.6,25.4,0.203,25.21,0.903,0.97,0.876,27.13,26.32,26.32,4421.01
2010-10-25,2010,1,4,229.5,110,0.479,119.5,990,964.6,25.4,0.199,25.22,0.902,0.97,0.875,26.66,25.86,25.86,4344.82
2010-11-01,2010,2,5,233.8,93,0.398,140.8,990,964.6,25.4,0.245,25.15,0.914,0.97,0.886,31.74,30.79,30.79,5172.11
2010-11-08,2010,2,6,235.7,93,0.395,142.7,990,964.6,25.4,0.25,25.14,0.914,0.97,0.887,32.17,31.2,31.2,5241.97
2010-11-15,2010,2,7,270.4,93,0.345,177.4,990,964.8,25.2,0.346,24.87,0.927,0.975,0.904,40.14,39.15,39.15,6577.4
2010-11-22,2010,2,8,293.6,93,0.317,200.6,990,964.9,25.1,0.417,24.71,0.935,0.98,0.916,45.44,44.53,44.53,7481.42
2010-11-29,2010,2,9,332.5,100.9,0.304,231.6,990,965.1,24.9,0.279,24.66,0.905,0.971,0.879,28.77,27.97,49.21,8267.35
2010-12-06,2010,3,10,380.7,104,0.273,276.7,990,965.3,24.7,0.311,24.39,0.912,0.97,0.884,30.16,29.26,58.52,9831.19
2010-12-13,2010,3,11,424.7,104,0.246,320.7,990,965.5,24.5,0.382,24.11,0.921,0.971,0.893,34.89,33.86,67.72,11377.6
2010-12-20,2010,3,12,519.6,104,0.201,415.6,990,965.9,24.1,0.53,23.53,0.932,0.978,0.911,42.36,41.43,87.35,14675.3
2010-12-27,2010,3,13,635.1,114,0.179,521.1,990,966.4,23.6,0.545,23.02,0.925,0.971,0.897,36.24,35.18,105.5,17731.9
2011-01-03,2010,4,14,803.1,139,0.174,664.1,990,967.1,22.9,0.816,22.07,0.937,0.979,0.918,44.89,43.97,131.9,22158.5
2011-01-10,2010,4,15,1010,139,0.138,871.4,990,967.9,22.1,1.09,21,0.935,0.978,0.914,41.9,40.96,163.8,27525.8
2011-01-17,2010,4,16,1411,143.7,0.103,1081,990,969.2,20.8,1.8,19,0.937,0.98,0.918,47.15,46.21,184.8,31053.8
2011-01-24,2010,4,17,1934,150,0.0776,1100,990,970.9,19.1,1.94,17.17,0.93,0.98,0.911,43.05,42.19,168.8,28353.4
2011-01-31,2010,4,18,2084,190.3,0.0913,1100,990,971.3,18.7,1.94,16.76,0.928,0.98,0.909,41.92,41.07,164.3,27599.4
2011-02-07,2010,5,19,2372,197,0.0833,1100,990,972,18,1.94,16.06,0.924,0.976,0.901,40,39.05,156.2,26239.9
2011-02-14,2010,5,20,3012,197,0.0658,1100,990,973.5,16.5,1.94,14.53,0.908,0.97,0.881,35.57,34.51,138,23192.1
2011-02-21,2010,5,21,3644,197,0.0541,1100,990,974.9,15.1,1.94,13.13,0.888,0.97,0.861,31.44,30.5,122,20496.6
2011-02-28,2010,5,22,3793,298.1,0.0786,1100,990,975.2,14.8,1.94,12.82,0.882,0.97,0.855,30.48,29.56,118.3,19867.2
2011-03-07,2010,6,23,3804,282.4,0.0742,1100,990,975.3,14.7,1.94,12.79,0.881,0.97,0.855,30.41,29.49,118,19820.2
2011-03-14,2010,6,24,3818,239,0.0626,1100,990,975.3,14.7,1.94,12.76,0.881,0.97,0.854,30.32,29.41,117.6,19761.1
2011-03-21,2010,6,25,3871,239,0.0617,1100,990,975.4,14.6,1.94,12.65,0.878,0.97,0.852,29.96,29.06,116.2,19529.9
2011-03-28,2010,6,26,3943,263,0.0667,1100,990,975.6,14.4,1.94,12.5,0.875,0.97,0.849,29.49,28.61,114.4,19223
2011-04-04,2010,7,27,4057,295,0.0727,1100,990,975.8,14.2,1.94,12.27,0.87,0.97,0.844,28.79,27.93,111.7,18767.2
2011-04-11,2010,7,28,4239,295,0.0696,1100,990,976.1,13.9,1.94,11.94,0.864,0.97,0.838,27.83,27,108,18142.6
2011-04-18,2010,7,29,4349,295,0.0678,1100,990,976.3,13.7,1.94,11.74,0.864,0.97,0.838,27.35,26.53,106.1,17826.4
2011-04-25,2010,7,30,4227,301.4,0.0713,1100,990,976.1,13.9,1.94,11.96,0.864,0.97,0.838,27.88,27.05,108.2,18176.2
2011-05-02,2010,8,31,4037,340,0.0842,1100,990,975.7,14.3,1.94,12.31,0.871,0.97,0.844,28.91,28.04,112.2,18843.3
2011-05-09,2010,8,32,3849,340,0.0884,1100,990,975.4,14.6,1.94,12.7,0.879,0.97,0.853,30.11,29.21,116.8,19627.1
2011-05-16,2010,8,33,3434,340,0.0991,1100,990,974.5,15.5,1.94,13.58,0.895,0.97,0.868,32.78,31.8,127.2,21367.5
2011-05-23,2010,8,34,3008,340,0.113,1100,990,973.5,16.5,1.94,14.53,0.908,0.97,0.881,35.57,34.5,138,23184.1
2011-05-30,2010,8,35,2600,306.4,0.118,1100,990,972.5,17.5,1.94,15.51,0.919,0.973,0.893,38.43,37.38,149.5,25116.3
2011-06-06,2010,9,36,2210,293,0.133,1100,990,971.6,18.4,1.94,16.45,0.926,0.978,0.906,41.09,40.2,160.8,27012.9
2011-06-13,2010,9,37,1879,293,0.156,1100,990,970.7,19.3,1.94,17.35,0.931,0.98,0.912,43.55,42.68,170.7,28680.3
2011-06-20,2010,9,38,1524,293,0.193,1100,990,969.6,20.4,1.9,18.54,0.936,0.98,0.917,46.78,45.84,183.4,30804.7
2011-06-27,2010,9,39,1243,277.1,0.223,965.4,990,968.7,21.3,1.38,19.95,0.938,0.98,0.919,44.23,43.35,173.4,29130.3
2011-07-04,2010,10,40,1069,256,0.24,813.2,990,968.1,21.9,1,20.88,0.934,0.975,0.911,40.57,39.58,151.6,25475.1
2011-07-11,2010,10,41,893.3,256,0.287,637.3,990,967.5,22.5,0.781,21.75,0.935,0.978,0.915,42.34,41.43,124.3,20880
2011-07-18,2010,10,42,754.9,256,0.34,498.9,990,966.9,23.1,0.587,22.49,0.928,0.973,0.903,38.46,37.45,99.24,16671.7
2011-07-25,2010,10,43,651.7,256,0.393,395.7,990,966.5,23.5,0.534,22.96,0.932,0.977,0.911,41.54,40.6,81.2,13642.1
2011-08-01,2010,11,44,576.8,202,0.351,374.8,990,966.2,23.8,0.489,23.32,0.93,0.975,0.907,39.83,38.86,77.72,13056.2
2011-08-08,2010,11,45,528.7,202,0.382,326.7,990,966,24,0.403,23.62,0.921,0.97,0.894,34.86,33.82,67.64,11362.7
2011-08-15,2010,11,46,480.1,199.4,0.416,280.6,990,965.8,24.2,0.327,23.91,0.912,0.97,0.885,30.01,29.11,58.21,9779.78
2011-08-22,2010,11,47,448,184,0.411,264,990,965.6,24.4,0.3,24.08,0.908,0.97,0.881,28.31,27.46,54.92,9226.48
2011-08-29,2010,11,48,411.7,157.7,0.382,254,990,965.5,24.5,0.283,24.26,0.905,0.97,0.878,27.36,26.54,53.08,8917.02
2011-09-05,2010,12,49,381.3,138,0.362,243.3,990,965.3,24.7,0.266,24.43,0.902,0.97,0.875,26.29,25.5,51.01,8569.44
2011-09-12,2010,12,50,352.6,138,0.392,214.6,990,965.2,24.8,0.394,24.44,0.925,0.977,0.904,40.6,39.72,46.47,7807.4
2011-09-19,2010,12,51,333,138,0.415,195,990,965.1,24.9,0.404,24.53,0.933,0.98,0.915,43.77,42.9,42.9,7206.6
2011-09-26,2010,12,52,306.8,130,0.423,176.8,990,964.9,25.1,0.347,24.72,0.927,0.976,0.905,39.75,38.79,38.79,6516.61
2011-10-03,2011,1,1,289.6,110,0.38,179.6,990,964.9,25.1,0.353,24.79,0.929,0.977,0.907,40.54,39.62,39.62,6655.38
2011-10-10,2011,1,2,287.3,110,0.383,177.3,990,964.8,25.2,0.346,24.8,0.928,0.976,0.905,40,39.04,39.04,6559.19
2011-10-17,2011,1,3,270.7,110,0.407,160.7,990,964.8,25.2,0.299,24.92,0.921,0.971,0.894,36.19,35.13,35.13,5901.86
2011-10-24,2011,1,4,248.2,110,0.443,138.2,990,964.7,25.3,0.242,25.07,0.912,0.97,0.885,31.01,30.08,30.08,5053.18
2011-10-31,2011,1,5,250.1,106.6,0.426,143.5,990,964.7,25.3,0.254,25.05,0.915,0.97,0.887,32.25,31.28,31.28,5255.77
2011-11-07,2011,2,6,265.9,106,0.399,159.9,990,964.8,25.2,0.297,24.94,0.921,0.97,0.894,36.02,34.96,34.96,5873.16
2011-11-14,2011,2,7,314.3,106,0.337,208.3,990,965,25,0.409,24.62,0.93,0.979,0.91,43.38,42.48,45.76,7688.03
2011-11-21,2011,2,8,325.9,106,0.326,219.9,990,965,25,0.33,24.64,0.914,0.974,0.891,34.37,33.55,47.27,7941.18
2011-11-28,2011,2,9,383.9,112.9,0.294,271.1,990,965.3,24.7,0.305,24.38,0.91,0.97,0.883,29.48,28.59,57.19,9607.26
2011-12-05,2011,3,10,445,118,0.265,327,990,965.6,24.4,0.395,24,0.922,0.97,0.894,35.47,34.41,68.82,11562.5
2011-12-12,2011,3,11,498.3,118,0.237,380.3,990,965.8,24.2,0.491,23.67,0.931,0.977,0.909,41.08,40.14,80.28,13487.7
2011-12-19,2011,3,12,554.9,118,0.213,437,990,966.1,23.9,0.604,23.3,0.938,0.98,0.92,46.84,45.91,91.81,15424.4
2011-12-26,2011,3,13,592.4,121,0.204,471.4,990,966.3,23.7,0.522,23.21,0.925,0.973,0.9,37.71,36.72,96.59,16227.9
2012-01-02,2011,4,14,669,139,0.208,530,990,966.6,23.4,0.566,22.86,0.925,0.971,0.898,36.64,35.57,106.7,17926.4
2012-01-09,2011,4,15,762.6,139,0.183,623.6,990,967,23,0.737,22.31,0.935,0.979,0.915,42.5,41.62,124.9,20974.9
2012-01-16,2011,4,16,889.3,139,0.157,750.3,990,967.5,22.5,0.915,21.63,0.936,0.977,0.915,44.21,43.2,145.5,24444.7
2012-01-23,2011,4,17,996.2,139,0.14,857.2,990,967.9,22.1,1.06,21.08,0.935,0.978,0.914,41.38,40.47,161.9,27196.4
2012-01-30,2011,4,18,1128,155.4,0.138,972.1,990,968.3,21.7,1.36,20.34,0.939,0.98,0.92,45.48,44.57,178.3,29954
2012-02-06,2011,5,19,1346,162,0.121,1092,990,969,21,1.82,19.19,0.938,0.98,0.919,48.17,47.2,188.8,31719.8
2012-02-13,2011,5,20,1683,162,0.0964,1100,990,970.1,19.9,1.93,18,0.934,0.98,0.915,45.32,44.41,177.7,29846.9
2012-02-20,2011,5,21,1865,162,0.087,1100,990,970.7,19.3,1.94,17.4,0.931,0.98,0.912,43.67,42.8,171.2,28762.2
2012-02-27,2011,5,22,1981,206,0.104,1100,990,971,19,1.94,17.02,0.929,0.98,0.91,42.65,41.8,167.2,28087.8
2012-03-05,2011,6,23,2143,231,0.108,1100,990,971.4,18.6,1.94,16.61,0.927,0.979,0.908,41.53,40.67,162.7,27331
2012-03-12,2011,6,24,2316,183,0.0791,1100,990,971.9,18.1,1.94,16.2,0.925,0.977,0.903,40.4,39.46,157.9,26519.1
2012-03-19,2011,6,25,2492,183,0.0735,1100,990,972.3,17.7,1.94,15.77,0.921,0.974,0.898,39.19,38.18,152.7,25656.4
2012-03-26,2011,6,26,2659,187.9,0.0706,1100,990,972.7,17.3,1.94,15.37,0.917,0.972,0.891,38.01,36.93,147.7,24819.2
2012-04-02,2011,7,27,2822,217,0.0769,1100,990,973.1,16.9,1.94,14.97,0.913,0.97,0.886,36.86,35.76,143,24031.5
2012-04-09,2011,7,28,3059,217,0.071,1100,990,973.7,16.3,1.94,14.4,0.907,0.97,0.879,35.22,34.16,136.6,22956.9
2012-04-16,2011,7,29,3399,239.3,0.0703,1100,990,974.4,15.6,1.94,13.65,0.896,0.97,0.869,33.01,32.02,128.1,21515.5
2012-04-23,2011,7,30,3526,295,0.0837,1100,990,974.7,15.3,1.94,13.38,0.892,0.97,0.865,32.2,31.23,124.9,20987.2
2012-04-30,2011,7,31,3405,317.3,0.0933,1100,990,974.4,15.6,1.94,13.64,0.896,0.97,0.869,32.97,31.98,127.9,21491.1
2012-05-07,2011,8,32,3083,321,0.104,1100,990,973.7,16.3,1.94,14.35,0.906,0.97,0.879,35.05,34,136,22849.6
2012-05-14,2011,8,33,2746,321,0.117,1100,990,972.9,17.1,1.94,15.16,0.915,0.971,0.888,37.4,36.31,145.2,24400.6
2012-05-21,2011,8,34,2420,321,0.133,1100,990,972.1,17.9,1.94,15.94,0.923,0.975,0.9,39.68,38.7,154.8,26008.5
2012-05-28,2011,8,35,2131,293.6,0.137,1100,990,971.4,18.6,1.94,16.64,0.927,0.979,0.908,41.61,40.75,163,27382.4
2012-06-04,2011,9,36,1809,257,0.143,1100,990,970.5,19.5,1.94,17.58,0.932,0.98,0.913,44.16,43.28,173.1,29085.3
2012-06-11,2011,9,37,1450,257,0.178,1093,990,969.3,20.7,1.86,18.82,0.937,0.98,0.918,47.23,46.29,185.1,31104.9
2012-06-18,2011,9,38,1155,257,0.223,897.8,990,968.4,21.6,1.19,20.43,0.936,0.978,0.916,42.04,41.13,164.5,27640.9
2012-06-25,2011,9,39,936.8,252.7,0.271,684.1,990,967.6,22.4,0.826,21.54,0.934,0.977,0.912,41.3,40.35,131.5,22098
2012-07-02,2011,10,40,745.1,227,0.306,518.1,990,966.9,23.1,0.588,22.53,0.927,0.972,0.901,37.63,36.61,103.1,17320.8
2012-07-09,2011,10,41,620.4,227,0.367,393.4,990,966.4,23.6,0.527,23.09,0.932,0.977,0.911,41.52,40.58,81.15,13633.8
2012-07-16,2011,10,42,548.6,215.3,0.392,333.4,990,966.1,23.9,0.414,23.52,0.923,0.97,0.895,35.47,34.4,68.8,11559.1
2012-07-23,2011,10,43,500.7,186,0.372,314.7,990,965.9,24.1,0.38,23.77,0.919,0.97,0.891,33.71,32.7,65.4,10986.7
2012-07-30,2011,10,44,460.3,163.9,0.356,296.5,990,965.7,24.3,0.348,23.98,0.916,0.97,0.888,31.92,30.96,61.92,10402.6
2012-08-06,2011,11,45,434,155,0.357,279,990,965.6,24.4,0.319,24.13,0.912,0.97,0.884,30.09,29.19,58.38,9807.69
2012-08-13,2011,11,46,405.1,155,0.383,250.1,990,965.4,24.6,0.276,24.3,0.904,0.97,0.877,26.96,26.15,52.29,8785.18
2012-08-20,2011,11,47,375.1,179.9,0.48,195.2,990,965.3,24.7,0.37,24.35,0.926,0.977,0.906,39.62,38.74,42.18,7086.46
2012-08-27,2011,11,48,344.1,165.1,0.479,179,990,965.1,24.9,0.287,24.59,0.914,0.97,0.886,32.5,31.54,38.19,6415.89
2012-09-03,2011,12,49,320,118,0.369,202,990,965,25,0.425,24.58,0.935,0.98,0.916,45.53,44.62,44.62,7496.34
2012-09-10,2011,12,50,296.6,118,0.398,178.6,990,964.9,25.1,0.35,24.76,0.928,0.976,0.906,40.26,39.32,39.32,6605.94
2012-09-17,2011,12,51,276.4,118,0.427,158.4,990,964.8,25.2,0.293,24.9,0.921,0.97,0.893,35.61,34.54,34.54,5802.98
2012-09-24,2011,12,52,260.8,118,0.453,142.8,990,964.7,25.3,0.252,25,0.914,0.97,0.887,32.01,31.05,31.05,5216.51
2012-10-01,2012,1,1,246.8,97,0.393,149.8,990,964.7,25.3,0.268,25.05,0.917,0.97,0.89,33.77,32.76,32.76,5503.11
2012-10-08,2012,1,2,244.9,97,0.396,147.9,990,964.7,25.3,0.263,25.07,0.917,0.97,0.889,33.33,32.33,32.33,5431.69
2012-10-15,2012,1,3,233.2,97,0.416,136.2,990,964.6,25.4,0.235,25.17,0.911,0.97,0.884,30.63,29.71,29.71,4992.08
2012-10-22,2012,1,4,224.6,97,0.432,127.6,990,964.5,25.5,0.215,25.24,0.908,0.97,0.88,28.67,27.81,27.81,4671.93
2012-10-29,2012,1,5,233.6,94.71,0.406,138.9,990,964.6,25.4,0.241,25.16,0.913,0.97,0.885,31.27,30.34,30.34,5096.56
2012-11-05,2012,2,6,260.7,94.86,0.364,165.8,990,964.7,25.3,0.311,24.95,0.924,0.971,0.897,37.47,36.39,36.39,6113.48
2012-11-12,2012,2,7,300.2,106,0.356,194.2,990,964.9,25.1,0.293,24.79,0.912,0.972,0.886,32.72,31.81,41.75,7013.8
2012-11-19,2012,2,8,317.3,106,0.334,211.3,990,965,25,0.344,24.67,0.918,0.976,0.896,36.54,35.71,45.73,7682.45
2012-11-26,2012,2,9,339.3,109.4,0.323,229.9,990,965.1,24.9,0.244,24.66,0.897,0.97,0.87,24.94,24.19,48.38,8127.55
2012-12-03,2012,3,10,384.4,118,0.308,266.4,990,965.3,24.7,0.298,24.38,0.909,0.97,0.881,28.94,28.07,56.14,9432.11
2012-12-10,2012,3,11,441.8,118,0.268,323.8,990,965.6,24.4,0.39,24.02,0.921,0.97,0.894,35.13,34.09,68.18,11454.5
2012-12-17,2012,3,12,528.9,118,0.224,410.9,990,966,24,0.552,23.47,0.935,0.979,0.915,44.2,43.28,86.55,14540.7
2012-12-24,2012,3,13,660.3,118,0.18,542.3,990,966.5,23.5,0.586,22.87,0.927,0.973,0.902,37.56,36.56,109.7,18424.3
2012-12-31,2012,3,14,789.3,136,0.173,653.3,990,967.1,22.9,0.795,22.15,0.937,0.98,0.918,44.29,43.4,130.2,21874.9
2013-01-07,2012,4,15,935.2,143.7,0.154,791.5,990,967.6,22.4,0.9,21.46,0.931,0.973,0.906,38.76,37.73,150.9,25355
2013-01-14,2012,4,16,1075,150,0.14,925,990,968.1,21.9,1.23,20.63,0.938,0.98,0.918,43.84,42.95,171.8,28860.6
2013-01-21,2012,4,17,1499,150,0.103,1093,990,969.5,20.5,1.85,18.66,0.936,0.98,0.917,46.77,45.83,183.3,30800
2013-01-28,2012,4,18,2304,170.1,0.0737,1100,990,971.8,18.2,1.94,16.22,0.924,0.977,0.903,40.44,39.5,158,26546.2
2013-02-04,2012,5,19,2761,197,0.0714,1100,990,972.9,17.1,1.94,15.12,0.914,0.971,0.888,37.3,36.2,144.8,24326.7
2013-02-11,2012,5,20,3180,197,0.0621,1100,990,973.9,16.1,1.94,14.13,0.903,0.97,0.876,34.42,33.39,133.5,22435.3
2013-02-18,2012,5,21,3485,197,0.0565,1100,990,974.6,15.4,1.94,13.47,0.893,0.97,0.867,32.46,31.48,125.9,21157.1
2013-02-25,2012,5,22,3528,247.6,0.0702,1100,990,974.7,15.3,1.94,13.38,0.892,0.97,0.865,32.19,31.22,124.9,20979.9
2013-03-04,2012,6,23,3586,315,0.0878,1100,990,974.8,15.2,1.94,13.26,0.89,0.97,0.863,31.82,30.86,123.4,20739.3
2013-03-11,2012,6,24,3507,239,0.0681,1100,990,974.6,15.4,1.94,13.42,0.893,0.97,0.866,32.32,31.35,125.4,21066.1
2013-03-18,2012,6,25,3253,239,0.0736,1100,990,974.1,15.9,1.94,13.96,0.901,0.97,0.874,33.93,32.91,131.7,22118.5
2013-03-25,2012,6,26,3106,239,0.077,1100,990,973.8,16.2,1.94,14.29,0.905,0.97,0.878,34.89,33.84,135.4,22741.5
2013-04-01,2012,7,27,3008,217,0.0722,1100,990,973.5,16.5,1.94,14.53,0.908,0.97,0.881,35.57,34.5,138,23184.8
2013-04-08,2012,7,28,3015,217,0.072,1100,990,973.6,16.4,1.94,14.51,0.908,0.97,0.88,35.51,34.45,137.8,23149.7
2013-04-15,2012,7,29,3078,217,0.0705,1100,990,973.7,16.3,1.94,14.36,0.906,0.97,0.879,35.08,34.03,136.1,22867.9
2013-04-22,2012,7,30,3043,217,0.0713,1100,990,973.6,16.4,1.94,14.44,0.907,0.97,0.88,35.32,34.26,137,23023.8
2013-04-29,2012,7,31,2865,259.1,0.0906,1100,990,973.2,16.8,1.94,14.87,0.912,0.97,0.884,36.56,35.47,141.9,23835
2013-05-06,2012,8,32,2589,276,0.107,1100,990,972.5,17.5,1.94,15.54,0.919,0.973,0.894,38.5,37.46,149.8,25171.5
2013-05-13,2012,8,33,2273,276,0.122,1100,990,971.8,18.2,1.94,16.3,0.925,0.977,0.904,40.68,39.76,159.1,26721
2013-05-20,2012,8,34,1987,276,0.139,1100,990,971,19,1.94,17.03,0.929,0.98,0.91,42.66,41.81,167.2,28093.4
2013-05-27,2012,8,35,1628,257.1,0.158,1100,990,969.9,20.1,1.93,18.18,0.934,0.98,0.916,45.8,44.89,179.5,30162.8
2013-06-03,2012,9,36,1278,210,0.166,1026,990,968.8,21.2,1.59,19.64,0.938,0.98,0.919,46.22,45.3,181.2,30440.5
2013-06-10,2012,9,37,1011,210,0.208,800.6,990,967.9,22.1,0.995,21.09,0.935,0.976,0.913,42.17,41.19,151,25375.7
2013-06-17,2012,9,38,861.6,210,0.245,651.6,990,967.3,22.7,0.803,21.85,0.936,0.979,0.917,43.55,42.64,127.9,21492.2
2013-06-24,2012,9,39,719.4,210,0.293,509.4,990,966.8,23.2,0.6,22.62,0.929,0.973,0.904,39.54,38.52,102.1,17152.3
2013-07-01,2012,10,40,601.8,186,0.31,415.8,990,966.3,23.7,0.568,23.13,0.935,0.979,0.916,44.1,43.18,86.36,14508.8
2013-07-08,2012,10,41,534.4,186,0.348,348.4,990,966,24,0.438,23.56,0.925,0.971,0.899,37.24,36.17,72.34,12153.6
2013-07-15,2012,10,42,474.6,186,0.392,288.6,990,965.7,24.3,0.337,23.93,0.914,0.97,0.886,30.94,30.01,60.02,10082.6
2013-07-22,2012,10,43,424.2,186,0.439,238.2,990,965.5,24.5,0.262,24.23,0.9,0.97,0.873,25.47,24.71,49.41,8301.68
2013-07-29,2012,10,44,406.6,168.3,0.414,238.3,990,965.4,24.6,0.261,24.31,0.9,0.97,0.873,25.58,24.81,49.62,8336.86
2013-08-05,2012,11,45,381.1,155,0.407,226.1,990,965.3,24.7,0.315,24.38,0.909,0.973,0.884,31.53,30.72,47.78,8026.91
2013-08-12,2012,11,46,352.6,155,0.44,197.6,990,965.2,24.8,0.413,24.42,0.934,0.98,0.915,44.19,43.3,43.3,7274.45
2013-08-19,2012,11,47,336.6,155,0.46,181.6,990,965.1,24.9,0.363,24.55,0.929,0.977,0.908,40.63,39.71,39.71,6671.47
2013-08-26,2012,11,48,312.2,149.7,0.479,162.5,990,965,25,0.308,24.73,0.922,0.972,0.896,36.35,35.33,35.33,5935.05
2013-09-02,2012,12,49,291.5,118,0.405,173.5,990,964.9,25.1,0.335,24.8,0.926,0.975,0.903,39.09,38.1,38.1,6401.4
2013-09-09,2012,12,50,268.4,118,0.44,150.4,990,964.8,25.2,0.272,24.95,0.917,0.97,0.89,33.76,32.75,32.75,5502.04
2013-09-16,2012,12,51,256.8,118,0.46,138.8,990,964.7,25.3,0.243,25.03,0.913,0.97,0.885,31.09,30.16,30.16,5066.87
2013-09-23,2012,12,52,241,118,0.49,123,990,964.6,25.4,0.206,25.15,0.904,0.97,0.877,27.43,26.61,26.61,4470.7
2013-09-30,2012,12,53,230.9,100,0.433,130.9,990,964.6,25.4,0.223,25.19,0.908,0.97,0.881,29.38,28.5,28.5,4788.44
2013-10-07,2013,1,1,216.6,97,0.448,119.6,990,964.5,25.5,0.197,25.3,0.902,0.97,0.875,26.76,25.96,25.96,4361.1
2013-10-14,2013,1,2,200.4,97,0.484,103.4,990,964.4,25.6,0.164,25.43,0.888,0.969,0.861,22.91,22.2,22.2,3729.75
2013-10-21,2013,1,3,196.3,97,0.494,99.34,990,964.4,25.6,0.156,25.44,0.884,0.967,0.855,21.9,21.18,21.18,3557.76
2013-10-28,2013,1,4,208.7,84.14,0.405,124.6,990,964.5,25.5,0.209,25.33,0.902,0.969,0.875,27.97,27.12,27.12,4556
2013-11-04,2013,2,5,223.3,67,0.3,156.3,990,964.5,25.5,0.281,25.18,0.92,0.97,0.892,35.5,34.43,34.43,5784.92
2013-11-11,2013,2,6,239.9,93,0.388,146.9,990,964.6,25.4,0.261,25.1,0.916,0.97,0.888,33.12,32.13,32.13,5397.88
2013-11-18,2013,2,7,262.6,93,0.355,169.6,990,964.8,25.2,0.322,24.93,0.925,0.974,0.901,38.35,37.36,37.36,6276.56
2013-11-25,2013,2,8,299.2,94.57,0.317,204.6,990,964.9,25.1,0.351,24.74,0.923,0.977,0.902,38.49,37.64,44.69,7507.94
2013-12-02,2013,3,9,390.2,104,0.268,286.2,990,965.3,24.7,0.326,24.33,0.913,0.97,0.886,31.18,30.24,60.48,10161.1
2013-12-09,2013,3,10,454.2,114,0.251,340.2,990,965.6,24.4,0.417,23.94,0.924,0.97,0.897,36.91,35.81,71.63,12033.3
2013-12-16,2013,3,11,547.2,118,0.22,429.2,990,966.1,23.9,0.524,23.42,0.93,0.976,0.908,40.32,39.39,89.23,14991.4
2013-12-23,2013,3,12,742,118,0.159,624,990,966.9,23.1,0.735,22.4,0.935,0.979,0.915,42.69,41.8,125.4,21069.7
2013-12-30,2013,3,13,790.2,140.9,0.178,649.3,990,967.1,22.9,0.787,22.15,0.937,0.98,0.918,44.04,43.15,129.5,21747.7
2014-01-06,2013,4,14,735.5,146.9,0.2,588.6,990,966.8,23.2,0.674,22.48,0.932,0.977,0.91,40.3,39.36,118.1,19836.9
2014-01-13,2013,4,15,749,139,0.186,610,990,966.9,23.1,0.712,22.39,0.933,0.978,0.913,41.67,40.76,122.3,20544.9
2014-01-20,2013,4,16,832,139,0.167,693,990,967.2,22.8,0.846,21.93,0.937,0.979,0.917,44.77,43.82,136.6,22952.8
2014-01-27,2013,4,17,986,145.6,0.148,840.5,990,967.8,22.2,1.02,21.15,0.934,0.977,0.913,40.69,39.77,159.1,26724.5
2014-02-03,2013,5,18,1137,162,0.143,975.5,990,968.3,21.7,1.37,20.3,0.939,0.98,0.92,45.56,44.65,178.6,30003
2014-02-10,2013,5,19,1309,162,0.124,1083,990,968.9,21.1,1.77,19.36,0.938,0.98,0.919,48.19,47.23,188.9,31736.4
2014-02-17,2013,5,20,1583,162,0.102,1100,990,969.8,20.2,1.92,18.33,0.935,0.98,0.916,46.22,45.3,181.2,30439.1
2014-02-24,2013,5,21,1912,184,0.0961,1100,990,970.8,19.2,1.94,17.24,0.93,0.98,0.911,43.25,42.39,169.6,28484.7
2014-03-03,2013,6,22,2066,239,0.116,1100,990,971.3,18.7,1.94,16.8,0.928,0.98,0.909,42.04,41.19,164.8,27681.6
2014-03-10,2013,6,23,2137,191,0.0894,1100,990,971.4,18.6,1.94,16.63,0.927,0.979,0.908,41.57,40.71,162.8,27358.2
2014-03-17,2013,6,24,2373,183,0.0773,1100,990,972,18,1.94,16.06,0.924,0.976,0.901,40,39.04,156.2,26236.1
2014-03-24,2013,6,25,2862,183,0.0642,1100,990,973.2,16.8,1.94,14.88,0.912,0.971,0.885,36.59,35.51,142.1,23864.5
2014-03-31,2013,6,26,3455,212.1,0.0614,1100,990,974.5,15.5,1.94,13.53,0.894,0.97,0.868,32.65,31.67,126.7,21284.1
2014-04-07,2013,7,27,3535,250.4,0.0709,1100,990,974.7,15.3,1.94,13.36,0.892,0.97,0.865,32.14,31.18,124.7,20950.4
2014-04-14,2013,7,28,3460,295,0.0853,1100,990,974.5,15.5,1.94,13.52,0.894,0.97,0.867,32.62,31.64,126.5,21260.3
2014-04-21,2013,7,29,3375,295,0.0874,1100,990,974.4,15.6,1.94,13.7,0.897,0.97,0.87,33.16,32.16,128.7,21614.5
2014-04-28,2013,7,30,3371,309.9,0.0919,1100,990,974.3,15.7,1.94,13.71,0.897,0.97,0.87,33.18,32.19,128.7,21629.8
2014-05-05,2013,8,31,3444,321,0.0932,1100,990,974.5,15.5,1.94,13.56,0.895,0.97,0.868,32.71,31.73,126.9,21324.6
2014-05-12,2013,8,32,3367,321,0.0953,1100,990,974.3,15.7,1.94,13.72,0.897,0.97,0.871,33.21,32.21,128.8,21645.3
2014-05-19,2013,8,33,3107,334.6,0.108,1100,990,973.8,16.2,1.94,14.29,0.905,0.97,0.878,34.89,33.84,135.4,22742.2
2014-05-26,2013,8,34,2804,333.3,0.119,1100,990,973,17,1.94,15.02,0.913,0.97,0.886,36.99,35.89,143.6,24119.5
2014-06-02,2013,9,35,2501,293,0.117,1100,990,972.3,17.7,1.94,15.75,0.921,0.974,0.897,39.13,38.12,152.5,25615.2
2014-06-09,2013,9,36,2212,293,0.133,1100,990,971.6,18.4,1.94,16.45,0.926,0.978,0.906,41.08,40.19,160.7,27004.9
2014-06-16,2013,9,37,1967,293,0.149,1100,990,971,19,1.94,17.08,0.929,0.98,0.911,42.8,41.94,167.8,28186.4
2014-06-23,2013,9,38,1628,293,0.181,1100,990,969.9,20.1,1.93,18.17,0.934,0.98,0.916,45.79,44.88,179.5,30158.1
2014-06-30,2013,9,39,1327,261.3,0.197,1049,990,968.9,21.1,1.67,19.4,0.938,0.98,0.919,46.72,45.78,183.1,30766.5
2014-07-07,2013,10,40,1107,256,0.232,850.6,990,968.2,21.8,1.07,20.7,0.934,0.976,0.912,40.28,39.33,157.3,26430.8
2014-07-14,2013,10,41,913.9,256,0.281,657.9,990,967.6,22.4,0.825,21.62,0.936,0.979,0.916,43.49,42.56,127.7,21451.2
2014-07-21,2013,10,42,743,256,0.345,487,990,966.9,23.1,0.565,22.56,0.926,0.973,0.901,37.65,36.65,97.02,16298.7
2014-07-28,2013,10,43,627.8,232.9,0.37,395,990,966.4,23.6,0.53,23.06,0.933,0.978,0.912,41.65,40.75,81.5,13691.7
2014-08-04,2013,11,44,545.1,202,0.371,343.1,990,966.1,23.9,0.432,23.52,0.924,0.971,0.898,36.57,35.51,71.02,11931.8
2014-08-11,2013,11,45,486.4,184,0.379,302.4,990,965.8,24.2,0.36,23.85,0.917,0.97,0.889,32.41,31.44,62.88,10564.6
2014-08-18,2013,11,46,447,184,0.412,263,990,965.6,24.4,0.299,24.09,0.908,0.97,0.881,28.21,27.36,54.72,9192.92
2014-08-25,2013,11,47,409,184,0.45,225,990,965.4,24.6,0.351,24.21,0.915,0.974,0.892,34.69,33.86,47.59,7994.78
2014-09-01,2013,12,48,374,138,0.369,236,990,965.3,24.7,0.256,24.47,0.9,0.97,0.873,25.48,24.72,49.44,8306.04
2014-09-08,2013,12,49,344.8,138,0.401,206.8,990,965.1,24.9,0.406,24.47,0.93,0.979,0.91,42.68,41.79,45.14,7583.37
2014-09-15,2013,12,50,319.8,138,0.432,181.8,990,965,25,0.363,24.64,0.929,0.977,0.908,40.81,39.88,39.88,6699.72
2014-09-22,2013,12,51,296.6,138,0.465,158.6,990,964.9,25.1,0.297,24.82,0.921,0.97,0.893,35.55,34.48,34.48,5793.09
2014-09-29,2013,12,52,283,118,0.416,165,990,964.8,25.2,0.312,24.86,0.923,0.972,0.897,37.14,36.1,36.1,6064.78
2014-10-06,2014,1,1,258.8,110,0.425,148.8,990,964.7,25.3,0.268,25,0.917,0.97,0.889,33.45,32.44,32.44,5450.57
2014-10-13,2014,1,2,244,110,0.451,134,990,964.7,25.3,0.231,25.1,0.91,0.97,0.883,30.04,29.14,29.14,4895.3
2014-10-20,2014,1,3,238.4,110,0.461,128.4,990,964.6,25.4,0.218,25.15,0.908,0.97,0.881,28.75,27.89,27.89,4685.8
2014-10-27,2014,1,4,245.2,108.9,0.444,136.3,990,964.7,25.3,0.237,25.09,0.911,0.97,0.884,30.57,29.66,29.66,4982.1
2014-11-03,2014,2,5,244.2,106,0.434,138.2,990,964.7,25.3,0.241,25.09,0.912,0.97,0.885,31.02,30.09,30.09,5054.7
2014-11-10,2014,2,6,256.8,94.86,0.37,161.9,990,964.7,25.3,0.301,24.97,0.922,0.971,0.895,36.57,35.5,35.5,5964.02
2014-11-17,2014,2,7,274.1,93,0.34,181.1,990,964.8,25.2,0.356,24.85,0.929,0.977,0.907,40.99,40.04,40.04,6727.32
2014-11-24,2014,2,8,295.6,93,0.314,202.6,990,964.9,25.1,0.424,24.69,0.936,0.98,0.917,45.91,44.99,44.99,7559.05
2014-12-01,2014,3,9,329.9,104,0.316,225.9,990,965,25,0.301,24.65,0.91,0.973,0.885,31.43,30.62,48.26,8108.41
2014-12-08,2014,3,10,357.3,104,0.291,253.3,990,965.2,24.8,0.276,24.54,0.906,0.97,0.879,27.61,26.78,53.57,8998.99
2014-12-15,2014,3,11,387.1,104,0.269,283.1,990,965.3,24.7,0.321,24.34,0.913,0.97,0.886,30.86,29.93,59.86,10057.1
2014-12-22,2014,3,12,447.9,104,0.232,343.9,990,965.6,24.4,0.422,23.96,0.925,0.972,0.899,37.37,36.31,72.63,12201.6
2014-12-29,2014,3,13,479.4,113.1,0.236,366.2,990,965.8,24.2,0.463,23.78,0.929,0.975,0.906,39.66,38.68,77.37,12997.8
2015-01-05,2014,4,14,537,120,0.224,417,990,966,24,0.562,23.42,0.936,0.98,0.917,44.82,43.92,87.84,14757.9
2015-01-12,2014,4,15,579.3,120,0.207,459.3,990,966.2,23.8,0.558,23.24,0.931,0.976,0.908,41.56,40.59,95,15959.3
2015-01-19,2014,4,16,653.6,120,0.184,533.6,990,966.5,23.5,0.567,22.92,0.926,0.972,0.9,37,35.96,107.9,18125.7
2015-01-26,2014,4,17,722.2,122.4,0.169,599.8,990,966.8,23.2,0.689,22.52,0.933,0.978,0.913,41.19,40.3,120.9,20309.8
2015-02-02,2014,5,18,770.6,137,0.178,633.6,990,967,23,0.754,22.26,0.936,0.98,0.917,43.14,42.27,126.8,21304.9
2015-02-09,2014,5,19,823.6,137,0.166,686.6,990,967.2,22.8,0.856,21.95,0.939,0.98,0.92,46.27,45.34,136,22852.2
2015-02-16,2014,5,20,913.6,137,0.15,776.6,990,967.6,22.4,0.915,21.53,0.934,0.976,0.912,41.74,40.74,149.4,25100.5
2015-02-23,2014,5,21,989,143.6,0.145,845.5,990,967.8,22.2,1.02,21.13,0.935,0.978,0.914,40.92,40.01,160.1,26889.7
2015-03-02,2014,6,22,1079,183,0.17,895.5,990,968.1,21.9,1.16,20.7,0.937,0.98,0.918,42.56,41.7,166.8,28023.4
2015-03-09,2014,6,23,1129,144.4,0.128,984.4,990,968.3,21.7,1.39,20.31,0.939,0.98,0.921,46.03,45.11,180.4,30314.8
2015-03-16,2014,6,24,1144,129,0.113,1015,990,968.4,21.6,1.48,20.17,0.94,0.98,0.921,47.17,46.22,184.9,31061.4
2015-03-23,2014,6,25,1220,129,0.106,1082,990,968.6,21.4,1.73,19.68,0.939,0.98,0.92,49.01,48.03,192.1,32274.6
2015-03-30,2014,6,26,1305,142.6,0.109,1100,990,968.9,21.1,1.83,19.31,0.938,0.98,0.919,48.85,47.87,191.5,32170.3
2015-04-06,2014,7,27,1342,148,0.11,1100,990,969,21,1.85,19.18,0.938,0.98,0.919,48.49,47.52,190.1,31935.9
2015-04-13,2014,7,28,1356,148,0.109,1100,990,969,21,1.85,19.13,0.937,0.98,0.919,48.36,47.39,189.6,31848.5
2015-04-20,2014,7,29,1327,148,0.111,1100,990,968.9,21.1,1.84,19.23,0.938,0.98,0.919,48.63,47.66,190.6,32025.9
2015-04-27,2014,7,30,1325,166.9,0.126,1100,990,968.9,21.1,1.84,19.24,0.938,0.98,0.919,48.67,47.7,190.8,32052.9
2015-05-04,2014,8,31,1389,192,0.138,1100,990,969.1,20.9,1.85,19.02,0.937,0.98,0.918,48.08,47.11,188.5,31660.8
2015-05-11,2014,8,32,1442,192,0.134,1100,990,969.3,20.7,1.87,18.83,0.937,0.98,0.918,47.56,46.6,186.4,31318.4
2015-05-18,2014,8,33,1457,192,0.132,1100,990,969.3,20.7,1.88,18.77,0.936,0.98,0.918,47.41,46.46,185.8,31222.2
2015-05-25,2014,8,34,1402,192,0.137,1100,990,969.2,20.8,1.86,18.97,0.937,0.98,0.918,47.95,46.99,188,31577
2015-06-01,2014,9,35,1299,161,0.124,1096,990,968.8,21.2,1.81,19.35,0.938,0.98,0.919,48.79,47.81,191.3,32130.3
2015-06-08,2014,9,36,1164,189,0.163,974.8,990,968.4,21.6,1.39,20.2,0.938,0.98,0.92,45.27,44.36,177.4,29809.7
2015-06-15,2014,9,37,1018,210,0.207,807.5,990,967.9,22.1,1.01,21.05,0.936,0.977,0.914,42.4,41.45,152.3,25586.6
2015-06-22,2014,9,38,802.1,210,0.263,592.1,990,967.1,22.9,0.69,22.2,0.931,0.975,0.908,39.98,39.01,117,19659.1
2015-06-29,2014,9,39,641.5,192.9,0.301,448.6,990,966.5,23.5,0.575,22.96,0.933,0.977,0.911,42.33,41.39,91.97,15451.3
2015-07-06,2014,10,40,550.8,186,0.338,364.8,990,966.1,23.9,0.468,23.45,0.928,0.974,0.904,38.93,37.94,75.88,12747
2015-07-13,2014,10,41,479.3,186,0.388,293.3,990,965.8,24.2,0.345,23.9,0.915,0.97,0.887,31.44,30.49,60.99,10246.3
2015-07-20,2014,10,42,437.2,186,0.426,251.2,990,965.6,24.4,0.281,24.15,0.904,0.97,0.877,26.91,26.1,52.2,8770.09
2015-07-27,2014,10,43,403.8,177.1,0.438,226.6,990,965.4,24.6,0.316,24.27,0.909,0.973,0.885,31.33,30.53,47.68,8010.26
2015-08-03,2014,11,44,372.3,155,0.416,217.3,990,965.3,24.7,0.367,24.37,0.919,0.976,0.897,37.4,36.55,46.55,7821.15
2015-08-10,2014,11,45,344.6,155,0.45,189.6,990,965.1,24.9,0.388,24.49,0.931,0.979,0.912,42.41,41.51,41.51,6973.87
2015-08-17,2014,11,46,311.7,155,0.498,156.7,990,965,25,0.292,24.75,0.92,0.971,0.893,34.97,33.95,33.95,5702.81
2015-08-24,2014,11,47,293.4,155,0.528,138.4,990,964.9,25.1,0.246,24.88,0.912,0.97,0.885,30.81,29.89,29.89,5021.08
2015-08-31,2014,11,48,274.8,123.3,0.448,151.5,990,964.8,25.2,0.276,24.92,0.918,0.97,0.89,34,32.98,32.98,5540.64
2015-09-07,2014,12,49,248.1,106.4,0.428,141.7,990,964.7,25.3,0.249,25.07,0.914,0.97,0.886,31.84,30.88,30.88,5188.1
2015-09-14,2014,12,50,230.2,91,0.395,139.2,990,964.6,25.4,0.241,25.18,0.913,0.97,0.885,31.38,30.44,30.44,5113.5
2015-09-21,2014,12,51,225.3,91,0.404,134.3,990,964.6,25.4,0.23,25.22,0.911,0.97,0.883,30.25,29.34,29.34,4929.13
2015-09-28,2014,12,52,209.7,80.71,0.385,129,990,964.5,25.5,0.217,25.33,0.907,0.97,0.88,29.08,28.21,28.21,4738.66
2015-10-05,2015,1,1,204.8,73,0.357,131.8,990,964.4,25.6,0.222,25.35,0.91,0.97,0.882,29.81,28.91,28.91,4857.12
2015-10-12,2015,1,2,196.6,73,0.371,123.6,990,964.4,25.6,0.203,25.39,0.905,0.97,0.878,27.84,27.01,27.01,4537.38
2015-10-19,2015,1,3,188.2,73,0.388,115.2,990,964.4,25.6,0.185,25.39,0.898,0.97,0.871,25.77,25,25,4199.43
2015-10-26,2015,1,4,178,72.14,0.405,105.9,990,964.4,25.6,0.166,25.39,0.891,0.97,0.864,23.48,22.78,22.78,3826.42
2015-11-02,2015,2,5,183.4,67,0.366,116.4,990,964.4,25.6,0.187,25.38,0.899,0.97,0.872,26.07,25.28,25.28,4247.78
2015-11-09,2015,2,6,197.8,67,0.339,130.8,990,964.4,25.6,0.218,25.37,0.909,0.97,0.882,29.59,28.71,28.71,4822.51
2015-11-16,2015,2,7,207.6,67,0.323,140.6,990,964.4,25.6,0.242,25.31,0.913,0.97,0.886,31.88,30.93,30.93,5195.6
2015-11-23,2015,2,8,226.4,67,0.296,159.4,990,964.6,25.4,0.29,25.15,0.921,0.97,0.894,36.22,35.13,35.13,5902.63
2015-11-30,2015,2,9,248.3,75.57,0.304,172.7,990,964.7,25.3,0.329,24.99,0.926,0.974,0.902,39.19,38.19,38.19,6416.41
2015-12-07,2015,3,10,265.2,69.29,0.262,195.9,990,964.8,25.2,0.4,24.84,0.934,0.98,0.915,44.57,43.68,43.68,7337.98
2015-12-14,2015,3,11,304.7,59,0.194,245.7,990,964.9,25.1,0.26,24.81,0.903,0.97,0.876,27,26.19,52.39,8800.98
2015-12-21,2015,3,12,341,77,0.226,264,990,965.1,24.9,0.289,24.61,0.909,0.97,0.882,28.95,28.08,56.17,9436.47
2015-12-28,2015,3,13,387.7,75.29,0.195,312.4,990,965.3,24.7,0.365,24.3,0.919,0.97,0.892,34.21,33.18,66.36,11148.9
2016-01-04,2015,4,14,431.6,73,0.169,358.6,990,965.5,24.5,0.445,24.01,0.928,0.974,0.904,39.17,38.16,76.32,12822
2016-01-11,2015,4,15,477.2,91,0.191,386.2,990,965.7,24.3,0.498,23.75,0.932,0.979,0.912,41.92,41.04,82.09,13790.9
2016-01-18,2015,4,16,518.8,91,0.175,427.8,990,965.9,24.1,0.581,23.48,0.938,0.98,0.919,46.19,45.26,90.53,15208.2
2016-01-25,2015,4,17,575.2,91,0.158,484.2,990,966.2,23.8,0.478,23.33,0.92,0.97,0.893,33.98,32.97,98.9,16614.4
2016-02-01,2015,5,18,645.5,105,0.163,540.5,990,966.5,23.5,0.577,22.94,0.927,0.972,0.901,37.57,36.51,109.5,18403.3
2016-02-08,2015,5,19,720.3,105,0.146,615.3,990,966.8,23.2,0.715,22.5,0.934,0.979,0.915,42.28,41.4,124.2,20866.4
2016-02-15,2015,5,20,852.5,109.6,0.129,742.9,990,967.3,22.7,0.838,21.85,0.932,0.974,0.908,40.37,39.35,144.4,24266.3
2016-02-22,2015,5,21,1098,137,0.126,958.7,990,968.2,21.8,1.34,20.46,0.938,0.979,0.919,44.99,44.07,176.3,29615.5
2016-02-29,2015,5,22,1772,176.4,0.101,1100,990,970.3,19.7,1.92,17.74,0.932,0.98,0.913,44.59,43.7,174.8,29364.7
2016-03-07,2015,6,23,2406,207,0.0859,1100,990,972.1,17.9,1.94,15.98,0.923,0.976,0.901,39.78,38.81,155.2,26080.4
2016-03-14,2015,6,24,2570,239,0.093,1100,990,972.5,17.5,1.94,15.58,0.919,0.973,0.895,38.64,37.6,150.4,25267.6
2016-03-21,2015,6,25,2624,183,0.0698,1100,990,972.6,17.4,1.94,15.45,0.918,0.972,0.893,38.26,37.2,148.8,24996.8
2016-03-28,2015,6,26,2738,197.6,0.0721,1100,990,972.9,17.1,1.94,15.18,0.915,0.971,0.888,37.45,36.36,145.4,24430.6
2016-04-04,2015,7,27,2915,217,0.0745,1100,990,973.3,16.7,1.94,14.75,0.91,0.97,0.883,36.22,35.13,140.5,23608.8
2016-04-11,2015,7,28,2972,217,0.073,1100,990,973.4,16.6,1.94,14.61,0.909,0.97,0.882,35.82,34.74,139,23347.4
2016-04-18,2015,7,29,2965,217,0.0732,1100,990,973.4,16.6,1.94,14.63,0.909,0.97,0.882,35.87,34.79,139.2,23380.7
2016-04-25,2015,7,30,2939,225.4,0.0767,1100,990,973.4,16.6,1.94,14.69,0.91,0.97,0.882,36.05,34.97,139.9,23496.5
2016-05-02,2015,8,31,2822,276,0.0978,1100,990,973.1,16.9,1.94,14.97,0.913,0.97,0.886,36.87,35.76,143,24032.2
2016-05-09,2015,8,32,2616,308.1,0.118,1100,990,972.6,17.4,1.94,15.47,0.918,0.972,0.893,38.31,37.25,149,25035
2016-05-16,2015,8,33,2361,321,0.136,1100,990,972,18,1.94,16.09,0.924,0.976,0.902,40.09,39.14,156.6,26301.7
2016-05-23,2015,8,34,2114,321,0.152,1100,990,971.4,18.6,1.94,16.68,0.927,0.979,0.908,41.72,40.86,163.4,27456.8
2016-05-30,2015,8,35,1830,275.3,0.15,1100,990,970.6,19.4,1.94,17.51,0.931,0.98,0.913,43.98,43.1,172.4,28965.5
2016-06-06,2015,9,36,1484,257,0.174,1100,990,969.4,20.6,1.89,18.67,0.936,0.98,0.917,47.14,46.2,184.8,31046.1
2016-06-13,2015,9,37,1201,257,0.215,944,990,968.5,21.5,1.33,20.14,0.937,0.979,0.917,43.57,42.66,170.6,28668.9
2016-06-20,2015,9,38,937.2,216.7,0.232,720.5,990,967.6,22.4,0.897,21.46,0.936,0.978,0.915,43.62,42.65,138.6,23279.4
2016-06-27,2015,9,39,722.1,199.7,0.277,522.4,990,966.8,23.2,0.561,22.65,0.924,0.971,0.897,35.72,34.68,104.1,17480.5
2016-07-04,2015,10,40,567.3,186,0.329,381.3,990,966.2,23.8,0.499,23.35,0.93,0.975,0.908,40.61,39.62,79.24,13312.5
2016-07-11,2015,10,41,496.6,186,0.375,310.6,990,965.8,24.2,0.373,23.79,0.918,0.97,0.891,33.27,32.27,64.54,10842.5
2016-07-18,2015,10,42,452,186,0.412,266,990,965.6,24.4,0.302,24.06,0.909,0.97,0.881,28.51,27.66,55.32,9293.07
2016-07-25,2015,10,43,409.7,186,0.454,223.7,990,965.4,24.6,0.345,24.21,0.915,0.974,0.891,34.38,33.55,47.29,7945.12
2016-08-01,2015,11,44,378.5,155,0.41,223.5,990,965.3,24.7,0.306,24.4,0.908,0.973,0.884,30.95,30.16,47.22,7933.49
2016-08-08,2015,11,45,347.9,155,0.446,192.9,990,965.1,24.9,0.398,24.46,0.933,0.98,0.914,43.15,42.28,42.28,7102.74
2016-08-15,2015,11,46,320,149.3,0.466,170.7,990,965,25,0.331,24.67,0.925,0.973,0.9,38.2,37.19,37.19,6248.72
2016-08-22,2015,11,47,299.6,115,0.384,184.6,990,964.9,25.1,0.369,24.73,0.93,0.978,0.91,41.64,40.74,40.74,6844.54
2016-08-29,2015,11,48,280.1,116.7,0.417,163.4,990,964.8,25.2,0.307,24.87,0.922,0.972,0.896,36.77,35.72,35.72,6001.53
2016-09-05,2015,12,49,259.6,114.1,0.439,145.5,990,964.7,25.3,0.259,25,0.915,0.97,0.888,32.66,31.68,31.68,5322.78
2016-09-12,2015,12,50,237,91,0.384,146,990,964.6,25.4,0.258,25.12,0.916,0.97,0.888,32.94,31.95,31.95,5367.22
2016-09-19,2015,12,51,226.3,91,0.402,135.3,990,964.6,25.4,0.232,25.21,0.911,0.97,0.884,30.48,29.57,29.57,4967.16
2016-09-26,2015,12,52,216,85.86,0.397,130.1,990,964.5,25.5,0.219,25.28,0.909,0.97,0.881,29.32,28.44,28.44,4777.6
2016-10-03,2016,1,1,198.1,73,0.369,125.1,990,964.4,25.6,0.207,25.38,0.906,0.97,0.879,28.23,27.38,27.38,4599.68
2016-10-10,2016,1,2,190.2,73,0.384,117.2,990,964.4,25.6,0.189,25.39,0.9,0.97,0.873,26.26,25.47,25.47,4278.79
2016-10-17,2016,1,3,180.9,73,0.404,107.9,990,964.4,25.6,0.17,25.39,0.892,0.97,0.865,23.97,23.25,23.25,3906.45
2016-10-24,2016,1,4,174.9,73,0.418,101.9,990,964.5,25.5,0.159,25.39,0.886,0.968,0.858,22.48,21.77,21.77,3657.83
2016-10-31,2016,1,5,162.3,67.86,0.418,94.45,990,964.5,25.5,0.145,25.38,0.878,0.964,0.847,20.65,19.91,19.91,3345.46
2016-11-07,2016,2,6,173.6,59.71,0.347,113.9,990,964.5,25.5,0.183,25.36,0.895,0.968,0.867,25.42,24.62,24.62,4135.42
2016-11-14,2016,2,7,193,50,0.259,143,990,964.4,25.6,0.245,25.34,0.915,0.97,0.887,32.5,31.53,31.53,5296.37
2016-11-21,2016,2,8,200.6,50,0.249,150.6,990,964.4,25.6,0.265,25.32,0.918,0.97,0.89,34.33,33.3,33.3,5594.16
2016-11-28,2016,2,9,242.2,55.14,0.228,187.1,990,964.6,25.4,0.336,25.02,0.924,0.976,0.902,38.99,38.07,41.36,6948.42
2016-12-05,2016,3,10,307.6,61.57,0.2,246,990,964.9,25.1,0.261,24.8,0.904,0.97,0.877,27.04,26.23,52.45,8811.87
2016-12-12,2016,3,11,333.5,77,0.232,256.5,990,965.1,24.9,0.278,24.65,0.906,0.97,0.879,28.11,27.26,54.53,9160.5
2016-12-19,2016,3,12,421.3,96.29,0.228,325,990,965.5,24.5,0.388,24.12,0.921,0.97,0.894,35.41,34.35,68.71,11542.7
2016-12-26,2016,3,13,492,109,0.224,383,990,965.8,24.2,0.467,23.72,0.927,0.974,0.903,38.84,37.85,80.38,13504
2017-01-02,2016,4,14,535,139,0.262,396,990,966,24,0.497,23.5,0.929,0.975,0.906,40.01,39.04,82.56,13870.5
2017-01-09,2016,4,15,786.7,125.4,0.165,661.3,990,967,23,0.769,22.19,0.933,0.976,0.91,41.15,40.16,130.2,21874.2
2017-01-16,2016,4,16,1005,125.4,0.125,879.7,990,967.9,22.1,1.11,20.99,0.936,0.98,0.917,42.37,41.51,166.1,27896.6
2017-01-23,2016,4,17,1067,139,0.13,927.6,990,968.1,21.9,1.23,20.66,0.938,0.98,0.919,44.07,43.19,172.7,29021.4
2017-01-30,2016,4,18,1095,155.4,0.142,939.4,990,968.2,21.8,1.26,20.54,0.938,0.98,0.919,44.38,43.49,174,29227.7
2017-02-06,2016,5,19,1107,162,0.146,944.8,990,968.2,21.8,1.28,20.48,0.938,0.98,0.92,44.52,43.63,174.5,29318.9
2017-02-13,2016,5,20,1217,162,0.133,1055,990,968.6,21.4,1.64,19.78,0.939,0.98,0.92,48.04,47.08,188.3,31637.1
2017-02-20,2016,5,21,1397,162,0.116,1100,990,969.2,20.8,1.86,18.98,0.937,0.98,0.918,47.97,47.02,188.1,31594.2
2017-02-27,2016,5,22,1560,177,0.114,1100,990,969.7,20.3,1.92,18.4,0.935,0.98,0.916,46.42,45.49,182,30569.7
2017-03-06,2016,6,23,1659,183,0.111,1100,990,970,20,1.93,18.07,0.934,0.98,0.915,45.52,44.61,178.4,29979.2
2017-03-13,2016,6,24,2153,183,0.0857,1100,990,971.5,18.5,1.94,16.61,0.927,0.978,0.907,41.51,40.61,162.4,27291.4
2017-03-20,2016,6,25,3086,183,0.06,1100,990,973.7,16.3,1.94,14.37,0.905,0.971,0.879,35.11,34.07,136.3,22897.1
2017-03-27,2016,6,26,3821,215,0.0562,1100,990,975.3,14.7,1.94,12.76,0.88,0.97,0.854,30.3,29.39,117.6,19749.3
2017-04-03,2016,7,27,3804,295,0.0776,1100,990,975.3,14.7,1.94,12.79,0.881,0.97,0.855,30.41,29.5,118,19821
2017-04-10,2016,7,28,3526,295,0.0837,1100,990,974.7,15.3,1.94,13.38,0.892,0.97,0.865,32.2,31.23,124.9,20988.2
2017-04-17,2016,7,29,3267,295,0.0904,1100,990,974.1,15.9,1.94,13.93,0.901,0.97,0.874,33.85,32.83,131.3,22062.2
2017-04-24,2016,7,30,2947,295,0.1,1100,990,973.4,16.6,1.94,14.67,0.91,0.97,0.882,35.99,34.91,139.7,23461.2
2017-05-01,2016,8,31,2652,276,0.104,1100,990,972.7,17.3,1.94,15.39,0.917,0.972,0.891,38.06,36.99,148,24859.2
2017-05-08,2016,8,32,2351,276,0.117,1100,990,971.9,18.1,1.94,16.11,0.924,0.976,0.902,40.15,39.21,156.8,26346.2
2017-05-15,2016,8,33,2107,276,0.131,1100,990,971.4,18.6,1.94,16.7,0.927,0.98,0.908,41.77,40.91,163.7,27494.1
2017-05-22,2016,8,34,1893,276,0.146,1100,990,970.8,19.2,1.94,17.31,0.93,0.98,0.912,43.42,42.55,170.2,28596.4
2017-05-29,2016,8,35,1609,238.3,0.148,1100,990,969.8,20.2,1.93,18.24,0.935,0.98,0.916,45.97,45.05,180.2,30271.9
2017-06-05,2016,9,36,1349,210,0.156,1082,990,969,21,1.78,19.22,0.938,0.98,0.919,47.78,46.83,187.3,31467.6
2017-06-12,2016,9,37,1131,210,0.186,921.2,990,968.3,21.7,1.24,20.45,0.937,0.98,0.918,43.26,42.38,169.5,28480.3
2017-06-19,2016,9,38,909.7,210,0.232,699.7,990,967.5,22.5,0.852,21.61,0.935,0.977,0.914,42.51,41.56,135.3,22727.9
2017-06-26,2016,9,39,700.2,203.1,0.291,497,990,966.7,23.3,0.608,22.69,0.931,0.975,0.908,41.2,40.18,100.3,16843.4
2017-07-03,2016,10,40,571.3,186,0.326,385.3,990,966.2,23.8,0.507,23.32,0.931,0.976,0.909,41.02,40.06,80.12,13460.2
2017-07-10,2016,10,41,488.7,186,0.381,302.7,990,965.8,24.2,0.36,23.84,0.917,0.97,0.889,32.44,31.47,62.93,10573
2017-07-17,2016,10,42,438.6,186,0.424,252.6,990,965.6,24.4,0.283,24.14,0.905,0.97,0.878,27.06,26.25,52.5,8819.35
2017-07-24,2016,10,43,401.3,186,0.464,215.3,990,965.4,24.6,0.4,24.2,0.925,0.977,0.904,40.34,39.47,46.16,7755.72
2017-07-31,2016,10,44,367.8,125.1,0.34,242.7,990,965.2,24.8,0.293,24.47,0.909,0.971,0.883,29.55,28.73,51.37,8629.86
2017-08-07,2016,11,45,337.6,115,0.341,222.6,990,965.1,24.9,0.34,24.57,0.915,0.974,0.891,34.94,34.1,47.76,8023.72
2017-08-14,2016,11,46,314.7,115,0.366,199.7,990,965,25,0.417,24.61,0.935,0.98,0.916,45.05,44.15,44.15,7416.79
2017-08-21,2016,11,47,289.5,115,0.398,174.5,990,964.9,25.1,0.338,24.8,0.927,0.975,0.903,39.33,38.35,38.35,6441.96
2017-08-28,2016,11,48,265,104.7,0.395,160.3,990,964.8,25.2,0.297,24.94,0.921,0.971,0.894,36.13,35.07,35.07,5892.05
2017-09-04,2016,12,49,243.4,91,0.374,152.5,990,964.7,25.3,0.275,25.07,0.918,0.97,0.891,34.41,33.38,33.38,5608.19
2017-09-11,2016,12,50,223,91,0.409,132,990,964.5,25.5,0.224,25.24,0.91,0.97,0.882,29.72,28.82,28.82,4842.43
2017-09-18,2016,12,51,225.8,91,0.403,134.8,990,964.6,25.4,0.231,25.21,0.911,0.97,0.884,30.37,29.46,29.46,4948.49
2017-09-25,2016,12,52,218.9,91,0.416,127.9,990,964.5,25.5,0.215,25.27,0.908,0.97,0.881,28.77,27.9,27.9,4018.16