datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-599616000000,1951,1,1950,4,31,1.58,0.321,1.25,73339.5,116.3,116.3,98.57,3,2,2.5161290322580645,588.5,472.5,682.3,468.5,352.5,120,120,120,0,0,0,0.206,0.176,0.254,468.5,352.5,562.3,990,990,990,966.2,965.7,966.6,23.8,23.4,24.3,0.226,0.178,0.275,0.122,0.0654,0.177,0.0051,0.0027,0.0076,0.547,0.424,0.647,0.023,0.017,0.028,23.21,22.72,23.85,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,41.17,34.94,52.11,40.12,33.9,50,0,0,0,0,0,0,0.548,0,0.33,0.2,0.79,0.21,46.4
-596937600000,1951,2,1950,5,28,2.22,0.304,1.88,101870,197.6,197.6,151.6,4,3,3.392857142857143,916.2,691.9,1455,790.7,586.9,125.6,105,137,12.36,0,218,0.141,0.0942,0.176,778.3,586.9,1100,990,990,990,967.5,966.7,969.3,22.5,20.7,23.3,0.447,0.287,0.871,0.327,0.193,0.648,0.015,0.0083,0.031,1.02,0.686,1.82,0.046,0.029,0.088,21.46,18.84,22.65,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.55,39.46,50.88,44.63,38.47,49.86,0,0,0,0,0,0,0.842,0,0.34,0.14,0.85,0.15,45.9
-594518400000,1951,3,1950,6,31,9.55,0.592,2.95,97933,183.4,183.4,131.6,4,4,4,3566,1631,4402,3345,1448,220.9,183,239,2245,348,3063,0.0649,0.053,0.112,1100,1100,1100,990,990,990,974.6,969.9,976.4,15.4,13.6,20.1,0.926,0.913,0.926,0.648,0.648,0.648,0.043,0.032,0.048,1.87,1.86,1.87,0.12,0.093,0.14,13.48,11.71,18.23,0.929,0.917,0.952,0.972,0.97,0.98,0.903,0.89,0.933,33.84,28.96,46.78,32.91,28.09,45.85,0,0,0,0,0,0,0.731,0,6.6,0.062,0.31,0.69,10.3
-591840000000,1951,4,1950,7,30,7.84,0.63,2.85,103021,148,148,143.1,4,4,4,3025,2840,3488,2782,2623,243,217,295,1682,1523,2093,0.08,0.0722,0.0982,1100,1100,1100,990,990,990,973.6,973.1,974.6,16.4,15.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.56,13.53,15,0.938,0.932,0.941,0.971,0.97,0.972,0.911,0.904,0.914,36.86,34.02,38.06,35.77,33,36.99,0,0,0,0,0,0,0.795,0,4.99,0.08,0.36,0.64,13.1
-589248000000,1951,5,1950,8,31,6.87,0.821,2.95,115717,166.3,166.3,155.5,4,4,4,2566,2169,2831,2259,1848,306.5,276,321,1159,748,1455,0.121,0.0975,0.148,1100,1100,1100,990,990,990,972.5,971.5,973.1,17.5,16.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.66,15.02,16.62,0.944,0.941,0.947,0.976,0.972,0.98,0.921,0.915,0.928,39.85,38.12,42.43,38.88,37.05,41.59,0,0,0,0,0,0,0.864,0,3.92,0.12,0.43,0.57,16.8
-586569600000,1951,6,1950,9,30,4.24,0.666,2.77,128440,193.1,193.1,178.4,4,4,4,1637,1128,2139,1380,870.7,257,257,257,313.4,0,782,0.163,0.12,0.228,1067,870.7,1100,990,990,990,969.9,968.3,971.4,20.1,18.6,21.7,0.847,0.533,0.926,0.597,0.36,0.648,0.03,0.017,0.035,1.74,1.13,1.87,0.087,0.052,0.1,18.35,16.69,20.57,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,45.51,41.9,49.27,44.6,41.06,48.28,0,0,0,0,0,0,0.991,0,1.47,0.16,0.65,0.35,30.3
-583977600000,1951,7,1950,10,31,2.09,0.608,1.49,82923.6,164.9,164.9,111.5,4,2,2.6774193548387095,782,556.2,1096,555,329.2,227,227,227,0,0,0,0.305,0.207,0.408,555,329.2,869.5,990,990,990,967,966.1,968.2,23,21.8,23.9,0.3,0.18,0.524,0.179,0.0544,0.36,0.0079,0.0023,0.017,0.698,0.399,1.12,0.031,0.017,0.051,22.29,20.68,23.5,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.65,35.45,52.13,41.63,34.38,50,0,0,0,0,0,0,0.619,0,0.6,0.29,0.71,0.29,39.7
-581299200000,1951,8,1950,11,31,1.23,0.493,0.736,43961.7,78.41,78.41,59.09,2,1,1.7741935483870968,458.9,389.1,551,274.9,205.1,184,184,184,0,0,0,0.405,0.334,0.473,274.9,205.1,367,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.158,0.133,0.19,0.0321,0.0132,0.0722,0.0013,0.00053,0.003,0.351,0.259,0.453,0.014,0.011,0.019,23.98,23.47,24.29,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.897,0.939,36.01,25.72,52.05,35,24.95,50,0,0,0,0,0,0,0.328,0,0.494,0.4,0.6,0.4,35.7
-578620800000,1951,9,1950,12,30,0.844,0.358,0.486,29998.4,53.59,53.59,41.66,2,1,1.1666666666666667,325.6,273.8,386.5,187.6,135.8,138,138,138,0,0,0,0.429,0.357,0.504,187.6,135.8,248.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.104,0.144,0.0117,0.00729,0.0169,0.00047,0.00029,0.00068,0.303,0.237,0.4,0.012,0.0094,0.016,24.66,24.38,24.97,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.33,25.78,51.95,37.36,25.01,50,0,0,0,0,0,0,0.231,0,0.358,0.42,0.58,0.42,35.5
-576028800000,1951,10,1951,1,31,0.757,0.295,0.462,28768.7,57.02,57.02,38.67,2,1,1.032258064516129,282.5,256.7,373,172.5,146.7,110,110,110,0,0,0,0.393,0.295,0.429,172.5,146.7,263,990,990,990,964.8,964.7,965.3,25.2,24.7,25.3,0.114,0.105,0.146,0.0106,0.00822,0.0231,0.00042,0.00033,0.00094,0.295,0.254,0.388,0.012,0.01,0.016,24.87,24.45,25.02,0.945,0.932,0.958,0.973,0.97,0.98,0.919,0.904,0.939,38.78,29.39,51.15,37.75,28.51,50,0,0,0,0,0,0,0.215,0,0.295,0.39,0.61,0.39,38
-573350400000,1951,11,1951,2,30,0.888,0.275,0.613,37790.7,79.07,79.07,52.49,2,1,1.4,342.7,306,470.2,236.7,200,106,106,106,0,0,0,0.314,0.225,0.346,236.7,200,364.2,990,990,990,965.1,964.9,965.7,24.9,24.3,25.1,0.137,0.124,0.182,0.0206,0.0128,0.0709,0.00083,0.00051,0.0029,0.345,0.247,0.441,0.014,0.0099,0.018,24.54,23.84,24.72,0.947,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,41.54,25.62,52.08,40.54,24.86,50,0,0,0,0,0,0,0.292,0,0.275,0.31,0.69,0.31,42.6
-570758400000,1951,12,1951,3,31,1.61,0.323,1.29,73774.1,188.5,188.5,99.16,4,2,2.4193548387096775,601,453.1,1128,480.4,327.1,120.6,118,126,0,0,0,0.22,0.105,0.278,480.4,327.1,1010,990,990,990,966.3,965.6,968.3,23.7,21.7,24.4,0.257,0.171,0.645,0.137,0.0534,0.445,0.006,0.0022,0.021,0.597,0.388,1.37,0.026,0.016,0.063,23.15,20.33,23.97,0.951,0.945,0.957,0.976,0.97,0.98,0.928,0.917,0.938,41.64,36.33,48.08,40.65,35.24,47.12,0,0,0,0,0,0,0.551,0,0.32,0.2,0.8,0.2,45.8
-568080000000,1952,1,1951,4,31,4.44,0.402,2.85,132550,193.4,193.4,178.2,4,4,4,1656,1066,2671,1506,916.3,150,150,150,440.8,0,1421,0.0977,0.0562,0.141,1066,916.3,1100,990,990,990,969.9,968.1,972.7,20.1,17.3,21.9,0.831,0.552,0.926,0.59,0.383,0.648,0.03,0.017,0.038,1.71,1.19,1.87,0.086,0.054,0.11,18.37,15.41,20.7,0.951,0.943,0.956,0.979,0.974,0.98,0.932,0.918,0.936,45.47,39.16,49.34,44.54,38.15,48.35,0,0,0,0,0,0,0.99,0,1.59,0.091,0.64,0.36,29.9
-565401600000,1952,2,1951,5,29,9.02,0.494,2.76,90249,151.9,151.9,129.7,4,4,4,3599,2697,4967,3402,2500,197,197,197,2302,1400,3670,0.0559,0.0397,0.073,1100,1100,1100,990,990,990,974.8,972.8,977.5,15.2,12.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.052,1.87,1.87,1.87,0.12,0.11,0.15,13.33,10.68,15.34,0.93,0.898,0.942,0.97,0.97,0.974,0.902,0.871,0.918,33.45,25.86,38.99,32.42,24.04,37.98,0,0,0,0,0,0,0.72,0,6.26,0.055,0.31,0.69,10
-562896000000,1952,3,1951,6,31,14.9,0.844,2.95,25499.3,111.2,111.2,34.27,4,4,4,5570,4462,6170,5255,4147,315,315,315,4155,3047,4755,0.0571,0.0511,0.0706,1100,1100,1100,990.06,990,990.1,978.4,976.5,979.3,11.7,10.8,13.5,0.905,0.888,0.926,0.648,0.648,0.648,0.056,0.048,0.06,1.85,1.84,1.87,0.16,0.14,0.17,9.84,9.004,11.6,0.318,0,0.916,0.344,0,0.97,0.309,0,0.889,9.2,0,28.66,8.568,0,27.8,0,0,20,0,0,0.645,0.19,0.645,11.95,0.057,0.2,0.8,1.71
-560217600000,1952,4,1951,7,30,8.88,0.765,2.85,96436.6,156.9,156.9,133.9,4,4,4,3427,2517,4336,3132,2222,295,295,295,2032,1122,2941,0.0883,0.068,0.117,1100,1100,1100,990,990,990,974.4,972.3,976.3,15.6,13.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.7,11.83,15.78,0.932,0.918,0.944,0.971,0.97,0.976,0.905,0.891,0.922,34.48,29.3,40.17,33.48,28.42,39.22,0,0,0,0,0,0,0.744,0,6.03,0.086,0.32,0.68,10.9
-557625600000,1952,5,1951,8,31,4.65,0.659,2.91,132961,195.9,195.9,178.7,4,4,4,1736,1167,2450,1490,974.7,246.2,192,276,402.7,0,1074,0.145,0.113,0.181,1087,974.7,1100,990,990,990,970.2,968.4,972.2,19.8,17.8,21.6,0.868,0.613,0.926,0.621,0.411,0.648,0.032,0.019,0.036,1.79,1.3,1.87,0.091,0.06,0.11,18.02,15.94,20.28,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.6,40.61,49.97,44.68,39.69,48.97,0,0,0,0,0,0,0.993,0,1.74,0.14,0.63,0.37,28.6
-554947200000,1952,6,1951,9,30,2.17,0.417,1.75,96593.5,183.3,183.3,134.2,4,2,3.1333333333333333,837.8,583,1142,676.8,422,161,161,161,0,0,0,0.202,0.141,0.276,676.8,422,980.7,990,990,990,967.2,966.2,968.3,22.8,21.7,23.8,0.37,0.207,0.617,0.246,0.0982,0.414,0.011,0.0041,0.019,0.849,0.533,1.3,0.038,0.022,0.06,21.92,20.35,23.24,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.15,35.36,51.95,43.16,34.3,50,0,0,0,0,0,0,0.745,0,0.42,0.19,0.81,0.19,44.5
-552355200000,1952,7,1951,10,31,1.3,0.454,0.844,50236.3,93.55,93.55,67.52,2,2,2,484.7,420.3,571.9,315.1,234.3,169.5,135,186,0,0,0,0.357,0.236,0.443,315.1,234.3,436.9,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.17,0.143,0.211,0.0484,0.0157,0.105,0.002,0.00064,0.0044,0.374,0.259,0.553,0.015,0.011,0.023,23.85,23.27,24.25,0.941,0.925,0.957,0.973,0.97,0.98,0.916,0.897,0.938,34.66,25.76,47.73,33.76,24.99,46.78,0,0,0,0,0,0,0.375,0,0.456,0.35,0.65,0.35,38.6
-549676800000,1952,8,1951,11,31,0.976,0.415,0.561,34395.3,55.61,55.61,46.23,2,1,1.2258064516129032,364.5,323.6,413.7,209.5,168.6,155,155,155,0,0,0,0.428,0.375,0.479,209.5,168.6,258.7,990,990,990,965.2,965,965.5,24.8,24.5,25,0.131,0.117,0.148,0.0138,0.0101,0.0211,0.00056,0.0004,0.00086,0.333,0.256,0.409,0.013,0.01,0.017,24.45,24.25,24.69,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.897,0.939,41.35,25.9,52.74,40.25,25.12,50,0,0,0,0,0,0,0.257,0,0.415,0.43,0.57,0.43,35.2
-546998400000,1952,9,1951,12,30,0.739,0.306,0.433,26991.8,46.51,46.51,37.49,1,1,1,285.1,258.8,323.6,167.1,140.8,118,118,118,0,0,0,0.416,0.365,0.456,167.1,140.8,205.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.103,0.126,0.00995,0.00772,0.0132,0.0004,0.00031,0.00053,0.29,0.243,0.359,0.012,0.0096,0.014,24.87,24.62,25.02,0.944,0.935,0.956,0.974,0.97,0.98,0.92,0.907,0.937,38.48,32.32,47.46,37.49,31.35,46.51,0,0,0,0,0,0,0.208,0,0.306,0.41,0.59,0.41,36.5
-544406400000,1952,10,1952,1,31,0.636,0.26,0.376,23346.4,36.27,36.27,31.38,1,1,1,237.4,220.5,258.8,140.4,123.5,97,97,97,0,0,0,0.409,0.375,0.44,140.4,123.5,161.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.095,0.109,0.00768,0.00625,0.0095,0.0003,0.00025,0.00038,0.241,0.211,0.279,0.0095,0.0083,0.011,25.14,24.99,25.27,0.935,0.928,0.943,0.97,0.97,0.97,0.907,0.9,0.915,32.35,28.39,37.38,31.38,27.54,36.27,0,0,0,0,0,0,0.174,0,0.26,0.41,0.59,0.41,36.7
-541728000000,1952,11,1952,2,30,0.838,0.275,0.563,34484.4,59.62,59.62,47.89,2,1,1.5,323.1,249.8,380.8,217.1,143.8,106,106,106,0,0,0,0.334,0.278,0.424,217.1,143.8,274.8,990,990,990,965,964.7,965.3,25,24.7,25.3,0.13,0.104,0.15,0.0162,0.00797,0.0287,0.00065,0.00032,0.0012,0.296,0.249,0.374,0.012,0.0098,0.015,24.68,24.39,25.05,0.939,0.924,0.957,0.973,0.97,0.98,0.914,0.896,0.938,34.99,25.95,49.52,34.09,25.17,48.53,0,0,0,0,0,0,0.266,0,0.275,0.33,0.67,0.33,41.2
-539136000000,1952,12,1952,3,31,1.15,0.303,0.847,50971.3,83.06,83.06,68.51,2,2,2,429.4,386.5,486,316.4,268.5,113,104,118,0,0,0,0.265,0.214,0.305,316.4,268.5,382,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.165,0.149,0.187,0.0483,0.0257,0.0793,0.002,0.001,0.0033,0.37,0.299,0.467,0.015,0.012,0.019,24.1,23.75,24.37,0.943,0.934,0.953,0.972,0.97,0.98,0.916,0.906,0.934,35.24,29.96,42.38,34.25,29.06,41.53,0,0,0,0,0,0,0.381,0,0.303,0.26,0.74,0.26,44.3
-536457600000,1953,1,1952,4,31,1.63,0.321,1.31,76640,128.9,128.9,103,3,2,2.4516129032258065,609.1,494.7,748.2,489.1,374.7,120,120,120,0,0,0,0.2,0.16,0.243,489.1,374.7,628.2,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.237,0.186,0.313,0.135,0.0758,0.221,0.0057,0.0031,0.0095,0.588,0.457,0.758,0.025,0.019,0.033,23.09,22.35,23.72,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.72,34.94,50.96,42.77,33.9,49.94,0,0,0,0,0,0,0.572,0,0.32,0.2,0.8,0.2,47
-533779200000,1953,2,1952,5,28,2.33,0.331,1.99,107097,195.2,195.2,159.4,4,3,3.5357142857142856,964.3,768.4,1311,827.3,631.4,137,137,137,2.643,0,74,0.145,0.104,0.178,824.7,631.4,1100,990,990,990,967.7,967,968.9,22.3,21.1,23,0.473,0.317,0.81,0.345,0.223,0.648,0.016,0.0097,0.031,1.07,0.766,1.76,0.048,0.033,0.083,21.21,19.36,22.26,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.28,39.46,51.64,45.27,38.47,50,0,0,0,0,0,0,0.885,0,0.34,0.14,0.85,0.15,46
-531360000000,1953,3,1952,6,31,11,0.664,2.95,69432.1,193.5,193.5,93.32,4,4,4,4102,1356,5886,3854,1173,247.9,183,315,2754,73,4471,0.0673,0.045,0.135,1100,1100,1100,990.02,990,990.08,975.5,969,978.9,14.5,11.2,21,0.909,0.826,0.926,0.648,0.648,0.648,0.046,0.031,0.058,1.86,1.77,1.87,0.13,0.085,0.16,12.69,9.359,19.21,0.629,0,0.953,0.659,0,0.98,0.612,0,0.934,24.13,0,49.37,23.33,0,48.38,0,0,10,0,0,0.323,0.518,0.323,8.05,0.06,0.27,0.73,6.31
-528681600000,1953,4,1952,7,30,11.9,0.824,2.85,76734,123,123,106.6,4,4,4,4584,3886,5345,4266,3591,318,295,364,3166,2491,3881,0.0695,0.062,0.0759,1100,1100,1100,990.01,990,990.03,976.7,975.4,978,13.3,12,14.6,0.924,0.913,0.926,0.648,0.648,0.648,0.049,0.045,0.054,1.87,1.86,1.87,0.14,0.13,0.16,11.4,10.13,12.69,0.909,0.878,0.926,0.97,0.97,0.97,0.882,0.852,0.898,27.99,24,31.69,26.64,21.45,30.74,0,0,0,0,0,0,0.592,0,9.05,0.069,0.24,0.76,6.45
-526089600000,1953,5,1952,8,31,8.55,0.86,2.95,103721,160.6,160.6,139.4,4,4,4,3192,2385,3846,2871,2064,321,321,321,1771,964,2425,0.102,0.0835,0.135,1100,1100,1100,990,990,990,973.9,972,975.4,16.1,14.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.21,12.77,16.1,0.936,0.927,0.945,0.971,0.97,0.978,0.909,0.899,0.925,35.88,31.93,41.04,34.85,30.97,40.14,0,0,0,0,0,0,0.775,0,5.6,0.1,0.35,0.65,12.1
-523411200000,1953,6,1952,9,30,4.56,0.666,2.8,127340,192.4,192.4,176.9,4,4,4,1759,1183,2335,1502,925.7,257,257,257,420.5,0,978,0.153,0.11,0.217,1082,925.7,1100,990,990,990,970.3,968.5,971.9,19.7,18.1,21.5,0.872,0.583,0.926,0.616,0.387,0.648,0.031,0.018,0.036,1.78,1.22,1.87,0.091,0.057,0.1,17.94,16.22,20.3,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.12,41.36,49.09,44.22,40.49,48.11,0,0,0,0,0,0,0.983,0,1.76,0.15,0.61,0.39,27.9
-520819200000,1953,7,1952,10,31,2.18,0.608,1.57,86986.3,171.7,171.7,116.9,4,2,2.806451612903226,812.8,566.9,1142,585.8,339.9,227,227,227,0,0,0,0.294,0.199,0.4,585.8,339.9,914.7,990,990,990,967.1,966.2,968.3,22.9,21.7,23.8,0.321,0.184,0.565,0.195,0.0594,0.382,0.0087,0.0025,0.018,0.739,0.415,1.2,0.033,0.017,0.055,22.13,20.46,23.43,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.918,0.938,42.88,35.1,51.43,41.91,34.05,50,0,0,0,0,0,0,0.65,0,0.61,0.28,0.72,0.28,39.9
-518140800000,1953,8,1952,11,31,1.26,0.493,0.766,45711.3,81.03,81.03,61.44,2,1,1.8064516129032258,470,389.1,562.8,286,205.1,184,184,184,0,0,0,0.396,0.327,0.473,286,205.1,378.8,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.162,0.133,0.194,0.0368,0.0132,0.0778,0.0015,0.00053,0.0033,0.362,0.262,0.47,0.015,0.011,0.02,23.92,23.4,24.29,0.943,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.35,25.99,52.05,35.37,25.21,50,0,0,0,0,0,0,0.341,0,0.494,0.39,0.61,0.39,36.3
-515462400000,1953,9,1952,12,30,0.86,0.358,0.502,31055.9,54.16,54.16,43.13,2,1,1.1666666666666667,331.7,287.2,389.1,193.7,149.2,138,138,138,0,0,0,0.419,0.355,0.481,193.7,149.2,251.1,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.125,0.109,0.145,0.0122,0.00843,0.0175,0.00049,0.00034,0.00071,0.314,0.253,0.381,0.013,0.01,0.015,24.63,24.38,24.89,0.946,0.924,0.957,0.976,0.97,0.98,0.923,0.896,0.938,39.73,25.78,49.59,38.81,25.01,48.59,0,0,0,0,0,0,0.24,0,0.358,0.42,0.58,0.42,36.1
-512870400000,1953,10,1953,1,31,0.725,0.295,0.43,26752.6,40.01,40.01,35.96,1,1,1,270.6,261.4,287.2,160.6,151.4,110,110,110,0,0,0,0.407,0.383,0.421,160.6,151.4,177.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.116,0.0094,0.00862,0.0108,0.00037,0.00034,0.00043,0.279,0.262,0.309,0.011,0.01,0.012,24.94,24.84,24.99,0.943,0.94,0.948,0.971,0.97,0.978,0.915,0.911,0.927,37.03,34.86,40.91,35.96,33.82,40.01,0,0,0,0,0,0,0.2,0,0.295,0.41,0.59,0.41,36.9
-510192000000,1953,11,1953,2,30,0.756,0.275,0.481,30061.7,57.36,57.36,41.75,2,1,1.0666666666666667,291.7,266.8,370.4,185.7,160.8,106,106,106,0,0,0,0.366,0.286,0.397,185.7,160.8,264.4,990,990,990,964.9,964.8,965.3,25.1,24.7,25.2,0.119,0.11,0.146,0.0118,0.00942,0.0238,0.00047,0.00037,0.00096,0.312,0.276,0.391,0.012,0.011,0.016,24.81,24.46,24.95,0.947,0.93,0.959,0.976,0.97,0.98,0.925,0.903,0.94,40.86,28.46,51.55,39.88,27.6,50,0,0,0,0,0,0,0.232,0,0.275,0.36,0.64,0.36,39.8
-507600000000,1953,12,1953,3,31,1.36,0.323,1.04,61949.8,98.24,98.24,83.27,2,2,2,507.1,360.3,577.9,386.6,242.3,120.6,118,126,0,0,0,0.242,0.204,0.327,386.6,242.3,459.9,990,990,990,965.9,965.2,966.2,24.1,23.8,24.8,0.192,0.14,0.219,0.0816,0.0163,0.116,0.0034,0.00066,0.0049,0.477,0.263,0.588,0.02,0.011,0.025,23.64,23.21,24.54,0.951,0.927,0.958,0.977,0.97,0.98,0.93,0.899,0.939,42.57,27.03,50.12,41.63,26.22,49.12,0,0,0,0,0,0,0.463,0,0.32,0.24,0.76,0.24,45.6
-504921600000,1954,1,1953,4,31,2.09,0.372,1.71,96577.7,148.1,148.1,129.8,3,2,2.903225806451613,779.1,601.8,885.1,640.1,462.8,139,139,139,0,0,0,0.181,0.157,0.231,640.1,462.8,746.1,990,990,990,967,966.3,967.4,23,22.6,23.7,0.324,0.223,0.392,0.229,0.117,0.299,0.01,0.005,0.013,0.794,0.595,0.97,0.035,0.025,0.043,22.19,21.59,23.1,0.955,0.949,0.957,0.979,0.971,0.98,0.935,0.922,0.938,45.88,37.8,52.21,44.87,36.72,50,0,0,0,0,0,0,0.721,0,0.38,0.18,0.82,0.18,46.2
-502243200000,1954,2,1953,5,28,2.54,0.375,2.16,113886,195.9,195.9,169.5,4,3,3.892857142857143,1049,891.9,1291,893.9,729.9,154.9,137,162,1.929,0,54,0.149,0.106,0.182,892,729.9,1100,990,990,990,968,967.5,968.8,22,21.2,22.5,0.536,0.382,0.803,0.388,0.289,0.648,0.018,0.013,0.031,1.18,0.941,1.75,0.054,0.042,0.083,20.78,19.43,21.59,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.65,40.13,52.19,43.69,39.18,50,0,0,0,0,0,0,0.942,0,0.38,0.15,0.85,0.15,44.8
-499824000000,1954,3,1953,6,31,5.6,0.49,2.95,126270,195.2,195.2,169.7,4,4,4,2091,1311,3139,1908,1128,183,183,183,807.9,28,1856,0.0934,0.0583,0.14,1100,1100,1100,990,990,990,971.2,968.9,973.9,18.8,16.1,21.1,0.909,0.808,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.86,1.76,1.87,0.099,0.083,0.12,16.97,14.28,19.37,0.947,0.937,0.953,0.978,0.97,0.98,0.926,0.909,0.934,43.37,36.06,49.8,42.43,34.98,48.8,0,0,0,0,0,0,0.943,0,2.65,0.088,0.53,0.47,22.5
-497145600000,1954,4,1953,7,30,8.98,0.697,2.85,95455.2,144.6,144.6,132.6,4,4,4,3464,2960,3812,3195,2665,269,217,295,2095,1565,2456,0.0782,0.0575,0.0997,1100,1100,1100,990,990,990,974.5,973.4,975.3,15.5,14.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.59,12.84,14.71,0.932,0.928,0.939,0.97,0.97,0.97,0.904,0.9,0.911,34.17,32.13,37.26,33.14,31.17,36.15,0,0,0,0,0,0,0.737,0,6.13,0.078,0.32,0.68,10.6
-494553600000,1954,5,1953,8,31,6.18,0.817,2.95,121106,180.8,180.8,162.8,4,4,4,2306,1708,2915,2001,1432,305,276,321,901.5,332,1494,0.134,0.11,0.162,1100,1100,1100,990,990,990,971.8,970.2,973.3,18.2,16.7,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.32,14.82,17.97,0.946,0.94,0.951,0.978,0.971,0.98,0.924,0.912,0.932,41.62,37.56,46.11,40.69,36.46,45.19,0,0,0,0,0,0,0.904,0,3.23,0.13,0.48,0.52,19.6
-491875200000,1954,6,1953,9,30,3.12,0.544,2.4,121711,194,194,169,4,3,3.7666666666666666,1204,817.7,1678,993.8,607.7,210,210,210,67.83,0,368,0.182,0.125,0.257,926,607.7,1100,990,990,990,968.5,967.2,970.1,21.5,19.9,22.8,0.633,0.316,0.921,0.45,0.207,0.648,0.021,0.0091,0.032,1.35,0.739,1.87,0.064,0.032,0.094,20.13,18.07,22.09,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.83,39.9,50.76,44.91,38.94,49.74,0,0,0,0,0,0,0.939,0,0.72,0.17,0.77,0.23,39
-489283200000,1954,7,1953,10,31,1.57,0.498,1.07,62660.8,123.8,123.8,84.22,3,2,2.193548387096774,586.2,467.2,794.3,400.2,281.2,186,186,186,0,0,0,0.324,0.234,0.398,400.2,281.2,608.3,990,990,990,966.2,965.7,967.1,23.8,22.9,24.3,0.206,0.159,0.311,0.0895,0.0317,0.207,0.0038,0.0013,0.009,0.485,0.323,0.735,0.02,0.013,0.032,23.29,22.19,23.97,0.949,0.937,0.958,0.975,0.97,0.98,0.925,0.909,0.939,39.55,30.97,51.99,38.53,30.04,50,0,0,0,0,0,0,0.468,0,0.5,0.32,0.68,0.32,39.9
-486604800000,1954,8,1953,11,31,1.09,0.468,0.62,37591.5,65.35,65.35,50.53,2,1,1.4193548387096775,406.1,346.9,459.3,231.5,162.9,174.6,155,184,0,0,0,0.435,0.337,0.53,231.5,162.9,304.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.141,0.118,0.164,0.0207,0.0096,0.0426,0.00084,0.00039,0.0018,0.338,0.259,0.41,0.014,0.011,0.017,24.24,23.98,24.58,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.939,38.98,25.72,52.05,37.97,24.95,50,0,0,0,0,0,0,0.281,0,0.47,0.43,0.57,0.43,34.5
-483926400000,1954,9,1953,12,30,0.78,0.358,0.423,26263.2,45.65,45.65,36.48,1,1,1,301.1,258.8,340.6,163.1,120.8,138,138,138,0,0,0,0.461,0.405,0.533,163.1,120.8,202.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.099,0.128,0.00961,0.00602,0.013,0.00038,0.00024,0.00052,0.286,0.211,0.357,0.011,0.0083,0.014,24.8,24.54,25.05,0.943,0.926,0.955,0.974,0.97,0.98,0.919,0.898,0.936,37.41,27.49,46.58,36.48,26.67,45.65,0,0,0,0,0,0,0.203,0,0.357,0.46,0.54,0.46,33.7
-481334400000,1954,10,1954,1,31,0.612,0.26,0.352,21848.4,35.78,35.78,29.37,1,1,1,228.6,212.1,256.7,131.6,115.1,97,97,97,0,0,0,0.425,0.378,0.457,131.6,115.1,159.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0978,0.092,0.108,0.00693,0.00553,0.00932,0.00027,0.00022,0.00037,0.225,0.195,0.275,0.0088,0.0077,0.011,25.2,25,25.33,0.931,0.922,0.942,0.97,0.97,0.97,0.903,0.894,0.914,30.27,26.34,36.88,29.37,25.55,35.78,0,0,0,0,0,0,0.163,0,0.26,0.42,0.58,0.42,35.7
-478656000000,1954,11,1954,2,30,0.662,0.241,0.421,26319.8,49.68,49.68,36.56,1,1,1,255.3,212.1,311.8,162.3,119.1,93,93,93,0,0,0,0.368,0.298,0.439,162.3,119.1,218.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.0931,0.128,0.00955,0.00587,0.0143,0.00038,0.00023,0.00057,0.28,0.202,0.38,0.011,0.0079,0.015,25.02,24.66,25.33,0.942,0.924,0.958,0.973,0.97,0.98,0.917,0.897,0.939,37.53,27.33,50.7,36.56,26.51,49.68,0,0,0,0,0,0,0.203,0,0.241,0.36,0.64,0.36,39.8
-476064000000,1954,12,1954,3,31,1.27,0.292,0.979,58329.8,113.6,113.6,78.4,3,1,2.032258064516129,474.6,323.6,666.8,365.6,219.6,109,104,118,0,0,0,0.239,0.177,0.321,365.6,219.6,548.8,990,990,990,965.7,965,966.6,24.3,23.4,25,0.185,0.13,0.269,0.0742,0.0144,0.168,0.0031,0.00058,0.0072,0.449,0.251,0.626,0.019,0.01,0.027,23.83,22.81,24.66,0.948,0.924,0.959,0.975,0.97,0.98,0.925,0.897,0.94,40.53,26.19,52.53,39.46,25.4,50,0,0,0,0,0,0,0.436,0,0.291,0.23,0.77,0.23,45.9
-473385600000,1955,1,1954,4,31,2.46,0.372,2.09,113130,190.5,190.5,152.1,4,3,3.5483870967741935,918.3,673.1,1172,779.3,534.1,139,139,139,0,0,0,0.156,0.119,0.206,779.3,534.1,1033,990,990,990,967.6,966.6,968.4,22.4,21.6,23.4,0.438,0.264,0.687,0.309,0.158,0.498,0.014,0.0067,0.023,0.985,0.604,1.47,0.044,0.026,0.068,21.46,20.09,22.8,0.954,0.949,0.957,0.979,0.971,0.98,0.934,0.922,0.938,43.89,37.8,51.91,42.9,36.72,50,0,0,0,0,0,0,0.845,0,0.37,0.15,0.85,0.15,46
-470707200000,1955,2,1954,5,28,4.83,0.392,2.66,115787,195.2,195.2,172.3,4,4,4,1998,1208,2671,1836,1046,162,162,162,737.8,0,1409,0.0864,0.0606,0.134,1098,1046,1100,990,990,990,970.9,968.6,972.7,19.1,17.3,21.4,0.898,0.713,0.926,0.644,0.527,0.648,0.034,0.025,0.038,1.84,1.53,1.87,0.097,0.071,0.11,17.24,15.41,19.92,0.948,0.943,0.955,0.979,0.974,0.98,0.928,0.918,0.936,44.01,39.16,49.79,43.08,38.15,48.79,0,0,0,0,0,0,0.957,0,2.17,0.081,0.55,0.45,24
-468288000000,1955,3,1954,6,31,7.96,0.64,2.95,107751,152.4,152.4,144.8,4,4,4,2972,2681,3710,2733,2442,239,239,239,1633,1342,2371,0.0813,0.0644,0.0892,1100,1100,1100,990,990,990,973.4,972.7,975.1,16.6,14.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.043,1.87,1.87,1.87,0.11,0.11,0.13,14.71,13.06,15.38,0.939,0.929,0.943,0.972,0.97,0.974,0.913,0.901,0.918,37.25,32.73,39.1,36.21,31.75,38.09,0,0,0,0,0,0,0.805,0,5.01,0.08,0.37,0.63,13.5
-465609600000,1955,4,1954,7,30,8.59,0.765,2.85,98034.2,149,149,136.2,4,4,4,3314,2803,3803,3019,2508,295,295,295,1919,1408,2408,0.0898,0.0776,0.105,1100,1100,1100,990,990,990,974.2,973,975.3,15.8,14.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.92,12.86,15.09,0.934,0.928,0.941,0.97,0.97,0.972,0.907,0.9,0.915,35.08,32.18,38.3,34.04,31.22,37.25,0,0,0,0,0,0,0.756,0,5.74,0.089,0.33,0.67,11.4
-463017600000,1955,5,1954,8,31,6.3,0.739,2.95,120079,170.5,170.5,161.4,4,4,4,2351,2004,2769,2075,1728,276,276,276,975,628,1393,0.118,0.0997,0.138,1100,1100,1100,990,990,990,971.9,971.1,973,18.1,17,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.18,15.17,17.02,0.945,0.942,0.948,0.978,0.973,0.98,0.925,0.916,0.929,41.25,38.52,43.51,40.35,37.48,42.64,0,0,0,0,0,0,0.897,0,3.35,0.12,0.47,0.53,19.1
-460339200000,1955,6,1954,9,30,3.86,0.666,2.7,128878,193.1,193.1,179,4,4,4,1491,1073,1953,1234,816.3,257,257,257,193.3,0,596,0.178,0.132,0.239,1041,816.3,1100,990,990,990,969.5,968.1,970.9,20.5,19.1,21.9,0.799,0.483,0.926,0.567,0.334,0.648,0.028,0.015,0.034,1.65,1.03,1.87,0.081,0.047,0.098,18.89,17.18,20.83,0.952,0.949,0.955,0.98,0.975,0.98,0.933,0.93,0.936,45.68,39.74,49.27,44.75,38.76,48.28,0,0,0,0,0,0,0.994,0,1.16,0.17,0.7,0.3,33.4
-457747200000,1955,7,1954,10,31,1.95,0.608,1.34,75971.9,158.8,158.8,102.1,4,2,2.5161290322580645,729.1,527.3,1060,502.1,300.3,227,227,227,0,0,0,0.326,0.214,0.43,502.1,300.3,833,990,990,990,966.8,966,968.1,23.2,21.9,24,0.268,0.17,0.491,0.149,0.0408,0.342,0.0065,0.0017,0.016,0.626,0.356,1.06,0.027,0.015,0.048,22.57,20.85,23.67,0.952,0.941,0.958,0.976,0.97,0.98,0.929,0.913,0.938,41.42,32.81,50.79,40.44,31.82,49.78,0,0,0,0,0,0,0.567,0,0.61,0.31,0.69,0.31,39
-455068800000,1955,8,1954,11,31,1.2,0.493,0.711,42551.5,72.18,72.18,57.19,2,1,1.7419354838709677,449.6,386.5,523,265.6,202.5,184,184,184,0,0,0,0.413,0.352,0.476,265.6,202.5,339,990,990,990,965.6,965.3,966,24.4,24,24.7,0.154,0.132,0.18,0.0283,0.013,0.059,0.0012,0.00053,0.0025,0.342,0.262,0.411,0.014,0.011,0.017,24.04,23.64,24.31,0.942,0.925,0.959,0.973,0.97,0.98,0.916,0.897,0.939,35.73,25.99,52.05,34.75,25.21,50,0,0,0,0,0,0,0.318,0,0.489,0.41,0.59,0.41,35.5
-452390400000,1955,9,1954,12,30,0.862,0.358,0.504,31094,52.33,52.33,43.19,2,1,1.2,332.4,290.5,380.8,194.4,152.5,138,138,138,0,0,0,0.418,0.362,0.475,194.4,152.5,242.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.125,0.11,0.142,0.0123,0.00871,0.0164,0.00049,0.00035,0.00066,0.31,0.253,0.392,0.012,0.01,0.016,24.63,24.41,24.87,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,39.04,25.78,51.01,38.09,25.01,49.99,0,0,0,0,0,0,0.24,0,0.358,0.42,0.58,0.42,36.1
-449798400000,1955,10,1955,1,31,0.717,0.295,0.422,26241.1,40.85,40.85,35.27,1,1,1,267.5,249.8,290.5,157.5,139.8,110,110,110,0,0,0,0.412,0.379,0.44,157.5,139.8,180.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.109,0.103,0.117,0.00914,0.00763,0.0111,0.00036,0.0003,0.00044,0.273,0.242,0.315,0.011,0.0096,0.013,24.96,24.82,25.06,0.941,0.935,0.949,0.971,0.97,0.98,0.914,0.907,0.929,36.31,32.12,41.7,35.27,31.16,40.85,0,0,0,0,0,0,0.196,0,0.295,0.41,0.59,0.41,36.6
-447120000000,1955,11,1955,2,30,0.779,0.275,0.504,31293.9,51.74,51.74,43.46,2,1,1.1333333333333333,300.4,266.8,344.6,194.4,160.8,106,106,106,0,0,0,0.356,0.308,0.397,194.4,160.8,238.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.11,0.137,0.0123,0.00942,0.016,0.00049,0.00037,0.00064,0.318,0.247,0.395,0.013,0.0099,0.016,24.77,24.55,24.95,0.947,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,41.17,25.62,52.08,40.09,24.86,50,0,0,0,0,0,0,0.241,0,0.275,0.35,0.65,0.35,40.2
-444528000000,1955,12,1955,3,31,1.13,0.291,0.84,50553.6,91.45,91.45,67.95,2,1,1.967741935483871,422.1,346.9,527.3,313.6,228.9,108.5,104,118,0,0,0,0.262,0.197,0.34,313.6,228.9,423.3,990,990,990,965.5,965.1,966,24.5,24,24.9,0.164,0.135,0.202,0.0479,0.0152,0.0988,0.002,0.00061,0.0041,0.371,0.251,0.529,0.015,0.01,0.022,24.14,23.5,24.6,0.942,0.924,0.958,0.973,0.97,0.98,0.916,0.896,0.939,35.8,25.87,52.64,34.78,25.1,50,0,0,0,0,0,0,0.377,0,0.29,0.26,0.74,0.26,44.7
-441849600000,1956,1,1955,4,31,1.75,0.321,1.42,82352.6,140.9,140.9,110.7,3,2,2.6774193548387095,651.6,527.3,817.7,531.6,407.3,120,120,120,0,0,0,0.187,0.147,0.228,531.6,407.3,697.7,990,990,990,966.5,966,967.2,23.5,22.8,24,0.259,0.197,0.352,0.16,0.0913,0.267,0.0069,0.0038,0.012,0.633,0.506,0.876,0.027,0.021,0.038,22.87,21.95,23.52,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.9,34.94,51.55,41.92,33.9,50,0,0,0,0,0,0,0.615,0,0.33,0.18,0.81,0.19,47.1
-439171200000,1956,2,1955,5,29,2.77,0.343,2.24,115938,195.8,195.8,166.6,4,3,3.6551724137931036,1107,819.3,2004,969.6,682.3,137,137,137,77.03,0,767,0.131,0.0684,0.167,892.5,682.3,1100,990,990,990,968.2,967.2,971.1,21.8,18.9,22.8,0.563,0.346,0.926,0.415,0.257,0.648,0.019,0.011,0.034,1.25,0.852,1.87,0.058,0.037,0.099,20.56,17.02,21.97,0.955,0.948,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.84,39.46,51.64,45.85,38.47,50,0,0,0,0,0,0,0.925,0,0.53,0.12,0.81,0.19,41.9
-436665600000,1956,3,1955,6,31,10.4,0.64,2.95,92152,165.1,165.1,123.9,4,4,4,3883,2217,4629,3644,1978,239,239,239,2544,878,3290,0.0636,0.0516,0.108,1100,1100,1100,990,990,990,975.4,971.6,976.8,14.6,13.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.035,0.049,1.87,1.87,1.87,0.13,0.1,0.14,12.77,11.29,16.5,0.925,0.913,0.947,0.971,0.97,0.98,0.898,0.886,0.928,31.89,27.81,42.12,30.97,26.97,41.28,0,0,0,0,0,0,0.688,0,7.45,0.062,0.28,0.72,8.86
-433987200000,1956,4,1955,7,30,10.5,0.765,2.85,85623.2,131.8,131.8,118.9,4,4,4,4064,3496,5115,3769,3201,295,295,295,2669,2101,3720,0.0737,0.0577,0.0844,1100,1100,1100,990,990,990.02,975.7,974.6,977.7,14.3,12.3,15.4,0.926,0.92,0.926,0.648,0.648,0.648,0.046,0.042,0.053,1.87,1.87,1.87,0.13,0.12,0.15,12.38,10.46,13.51,0.922,0.89,0.932,0.97,0.97,0.97,0.894,0.863,0.904,30.81,25.11,33.97,29.73,22.99,32.95,0,0,0,0,0,0,0.661,0,7.65,0.073,0.27,0.73,8.15
-431395200000,1956,5,1955,8,31,13.9,0.911,2.95,44726.1,121,121,60.12,4,4,4,5182,3971,5673,4842,3631,340,340,340,3742,2531,4233,0.0664,0.0599,0.0856,1100,1100,1100,990.03,990,990.06,977.7,975.6,978.5,12.3,11.5,14.4,0.914,0.903,0.926,0.648,0.648,0.648,0.053,0.045,0.056,1.86,1.85,1.87,0.15,0.13,0.16,10.43,9.664,12.51,0.55,0,0.925,0.595,0,0.97,0.533,0,0.897,16.14,0,31.19,15.03,0,30.25,0,0,12,0,0,0.387,0.334,0.387,10.95,0.066,0.21,0.79,3.22
-428716800000,1956,6,1955,9,30,7.31,0.759,2.85,107392,173.3,173.3,149.2,4,4,4,2822,1922,3920,2529,1629,293,293,293,1429,529,2527,0.109,0.0747,0.152,1100,1100,1100,990,990,990,973,970.8,975.5,17,14.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.045,1.87,1.87,1.87,0.11,0.098,0.13,15.08,12.61,17.28,0.94,0.926,0.949,0.974,0.97,0.98,0.916,0.898,0.93,38.26,31.49,44.22,37.29,30.54,43.34,0,0,0,0,0,0,0.829,0,4.46,0.1,0.39,0.61,14.7
-426124800000,1956,7,1955,10,31,3.54,0.686,2.55,126368,192.4,192.4,169.8,4,3,3.806451612903226,1321,906.4,1872,1065,650.4,256,256,256,111.8,0,516,0.203,0.137,0.282,953.7,650.4,1100,990,990,990,968.9,967.5,970.7,21.1,19.3,22.5,0.68,0.346,0.926,0.479,0.235,0.648,0.023,0.01,0.034,1.43,0.817,1.87,0.069,0.036,0.097,19.65,17.44,21.66,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.937,45.68,39.79,51.81,44.72,38.81,50,0,0,0,0,0,0,0.944,0,0.99,0.19,0.72,0.28,35.7
-423446400000,1956,8,1955,11,31,1.77,0.541,1.23,70525,139.5,139.5,94.79,3,2,2.3548387096774195,659.5,512.1,905.4,457.5,310.1,202,202,202,0,0,0,0.315,0.223,0.394,457.5,310.1,703.4,990,990,990,966.5,965.9,967.5,23.5,22.5,24.1,0.238,0.173,0.371,0.121,0.0454,0.271,0.0052,0.0019,0.012,0.564,0.37,0.901,0.024,0.015,0.04,22.91,21.58,23.73,0.952,0.943,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.34,34,52.09,40.32,32.98,50,0,0,0,0,0,0,0.527,0,0.54,0.31,0.69,0.31,39.8
-420768000000,1956,9,1955,12,30,1.11,0.378,0.729,43591.6,74.93,74.93,60.54,2,1,1.9666666666666666,427.4,373,494.7,281.4,227,146,146,146,0,0,0,0.344,0.295,0.391,281.4,227,348.7,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.157,0.138,0.181,0.0332,0.015,0.0636,0.0014,0.00061,0.0026,0.328,0.253,0.422,0.013,0.01,0.017,24.15,23.75,24.46,0.937,0.923,0.958,0.97,0.97,0.98,0.909,0.896,0.939,32.08,25.6,51.92,31.11,24.83,50,0,0,0,0,0,0,0.336,0,0.381,0.34,0.66,0.34,39.3
-418176000000,1956,10,1956,1,31,0.883,0.321,0.562,34874.9,54.19,54.19,46.87,2,1,1.2258064516129032,329.8,309.1,370.4,209.8,189.1,120,120,120,0,0,0,0.365,0.324,0.388,209.8,189.1,250.4,990,990,990,965,964.9,965.3,25,24.7,25.1,0.13,0.122,0.144,0.0136,0.0118,0.0172,0.00055,0.00047,0.00069,0.332,0.25,0.396,0.013,0.01,0.016,24.62,24.48,24.72,0.948,0.923,0.959,0.978,0.97,0.98,0.927,0.895,0.94,41.92,25.63,51.71,41,24.87,50,0,0,0,0,0,0,0.26,0,0.321,0.36,0.64,0.36,39.5
-415497600000,1956,11,1956,2,30,0.975,0.289,0.686,41682.9,75.4,75.4,57.89,2,1,1.7,376,306,462.6,264.7,192,111.3,106,114,0,0,0,0.301,0.246,0.373,264.7,192,348.6,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.148,0.123,0.178,0.0295,0.0121,0.0635,0.0012,0.00048,0.0026,0.34,0.25,0.419,0.014,0.01,0.017,24.39,23.9,24.73,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.896,0.94,36.87,25.71,51.71,35.9,24.94,50,0,0,0,0,0,0,0.322,0,0.289,0.3,0.7,0.3,42.8
-412905600000,1956,12,1956,3,31,1.45,0.33,1.12,67014.7,96.22,96.22,90.07,2,2,2,541.7,467.2,566.9,418.5,341.2,123.2,118,126,0,0,0,0.228,0.208,0.27,418.5,341.2,448.9,990,990,990,966,965.7,966.2,24,23.8,24.3,0.203,0.176,0.213,0.0965,0.06,0.111,0.004,0.0025,0.0046,0.525,0.409,0.569,0.022,0.017,0.024,23.44,23.28,23.89,0.956,0.947,0.958,0.98,0.971,0.98,0.936,0.92,0.939,45.97,37.85,49.09,45.04,36.77,48.11,0,0,0,0,0,0,0.5,0,0.33,0.23,0.77,0.23,46.2
-410227200000,1957,1,1956,4,31,1.72,0.354,1.37,78647.4,116.3,116.3,105.7,3,2,2.7096774193548385,641.9,571.9,682.3,509.6,432.9,132.3,120,139,0,0,0,0.207,0.176,0.243,509.6,432.9,562.3,990,990,990,966.5,966.2,966.6,23.5,23.4,23.8,0.248,0.209,0.275,0.143,0.103,0.177,0.0061,0.0043,0.0076,0.594,0.534,0.647,0.025,0.023,0.028,22.94,22.72,23.28,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,41.25,34.98,52.21,39.99,33.93,50,0,0,0,0,0,0,0.587,0,0.35,0.21,0.8,0.2,45.7
-407548800000,1957,2,1956,5,28,2.27,0.304,1.81,97366.4,194.5,194.5,144.9,4,3,3.357142857142857,937.8,684.7,2568,812.3,547.7,125.6,105,137,64.86,0,1331,0.145,0.0534,0.2,747.4,547.7,1100,990,990,990,967.6,966.6,972.5,22.4,17.5,23.4,0.427,0.269,0.926,0.309,0.167,0.648,0.014,0.0071,0.037,0.975,0.625,1.87,0.044,0.027,0.11,21.47,15.66,22.74,0.954,0.944,0.957,0.979,0.973,0.98,0.934,0.921,0.938,44.14,38.69,50.51,43.22,37.65,49.5,0,0,0,0,0,0,0.805,0,0.46,0.13,0.8,0.2,42.9
-405129600000,1957,3,1956,6,31,19.4,0.778,2.95,9266.45,112.1,112.1,12.45,4,4,4,7261,4415,9154,6970,4176,290.5,239,315,5870,3076,7815,0.0422,0.0261,0.0629,1100,1100,1100,990.27,990,990.6,980.2,976.4,982,10,8.64,13.6,0.85,0.792,0.926,0.648,0.648,0.648,0.066,0.048,0.075,1.8,1.74,1.87,0.18,0.14,0.2,8.247,6.895,11.69,0.116,0,0.917,0.125,0,0.97,0.112,0,0.889,3.351,0,28.89,3.114,0,28.03,0,0,27,0,0,0.871,0.0692,0.871,16.45,0.04,0.15,0.85,0.478
-402451200000,1957,4,1956,7,30,9.46,0.824,2.85,92693.6,149.9,149.9,128.7,4,4,4,3648,2769,4813,3330,2474,318,295,364,2230,1374,3349,0.0882,0.0756,0.107,1100,1100,1100,990,990,990,974.9,973,977.2,15.1,12.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.05,1.87,1.87,1.87,0.12,0.11,0.15,13.24,10.96,15.17,0.929,0.908,0.942,0.97,0.97,0.973,0.901,0.881,0.916,33.2,26.85,38.52,32.19,25.46,37.48,0,0,0,0,0,0,0.715,0,6.61,0.087,0.3,0.7,9.8
-399859200000,1957,5,1956,8,31,5.46,0.739,2.95,127056,190.2,190.2,170.8,4,4,4,2040,1447,2716,1764,1171,276,276,276,663.5,71,1340,0.14,0.102,0.191,1100,1100,1100,990,990,990,971.1,969.3,972.8,18.9,17.2,20.7,0.918,0.846,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.87,1.79,1.87,0.099,0.087,0.11,17.05,15.3,18.89,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.917,0.933,43.61,38.87,48.53,42.69,37.85,47.56,0,0,0,0,0,0,0.949,0,2.51,0.14,0.54,0.46,23.3
-397180800000,1957,6,1956,9,30,2.79,0.544,2.22,115994,194.5,194.5,161.1,4,3,3.6333333333333333,1075,779.4,1432,865.1,569.4,210,210,210,9.267,0,122,0.201,0.147,0.269,855.9,569.4,1100,990,990,990,968.1,967,969.3,21.9,20.7,23,0.537,0.294,0.864,0.381,0.181,0.648,0.018,0.0079,0.031,1.17,0.674,1.81,0.054,0.029,0.087,20.73,18.92,22.31,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.27,39.53,51.42,44.32,38.54,50,0,0,0,0,0,0,0.895,0,0.57,0.19,0.8,0.2,41.6
-394588800000,1957,7,1956,10,31,1.58,0.537,1.05,61211.1,114.8,114.8,82.27,3,2,2.161290322580645,591.7,486,748.2,391.1,259,200.5,186,227,0,0,0,0.347,0.249,0.467,391.1,259,562.2,990,990,990,966.2,965.8,966.9,23.8,23.1,24.2,0.203,0.155,0.285,0.0846,0.0213,0.177,0.0036,0.00088,0.0076,0.475,0.294,0.657,0.02,0.012,0.028,23.28,22.45,23.92,0.948,0.932,0.958,0.975,0.97,0.98,0.924,0.904,0.939,39.2,28.32,51.99,38.21,27.47,50,0,0,0,0,0,0,0.457,0,0.53,0.34,0.66,0.34,38.7
-391910400000,1957,8,1956,11,31,1.12,0.493,0.629,37952,63.16,63.16,51.01,2,1,1.5483870967741935,418.9,364.7,479.6,234.9,180.7,184,184,184,0,0,0,0.442,0.384,0.505,234.9,180.7,295.6,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.144,0.124,0.165,0.0191,0.0111,0.0385,0.00078,0.00045,0.0016,0.325,0.259,0.41,0.013,0.011,0.017,24.19,23.9,24.45,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.57,25.72,52.05,35.65,24.95,50,0,0,0,0,0,0,0.283,0,0.491,0.44,0.56,0.44,33.9
-389232000000,1957,9,1956,12,30,0.831,0.358,0.473,29484.9,49.99,49.99,40.95,1,1,1,320.6,290.5,360.3,182.6,152.5,138,138,138,0,0,0,0.432,0.383,0.475,182.6,152.5,222.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.121,0.11,0.135,0.0113,0.00871,0.0146,0.00045,0.00035,0.00059,0.321,0.267,0.392,0.013,0.011,0.016,24.68,24.41,24.87,0.949,0.94,0.958,0.976,0.97,0.98,0.926,0.912,0.939,41.94,34.98,51.01,40.95,33.93,49.99,0,0,0,0,0,0,0.228,0,0.358,0.43,0.57,0.43,35.5
-386640000000,1957,10,1957,1,31,0.792,0.295,0.497,31233.4,45.73,45.73,41.98,1,1,1,295.5,283.6,311.8,185.5,173.6,110,110,110,0,0,0,0.373,0.353,0.388,185.5,173.6,201.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.115,0.125,0.0115,0.0105,0.0129,0.00046,0.00042,0.00052,0.323,0.302,0.353,0.013,0.012,0.014,24.79,24.69,24.86,0.95,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.936,42.87,40.07,46.66,41.98,39.12,45.73,0,0,0,0,0,0,0.233,0,0.295,0.37,0.63,0.37,39.4
-383961600000,1957,11,1957,2,30,0.87,0.275,0.595,36660.5,63.34,63.34,50.92,2,1,1.4,335.7,299.2,398.1,229.7,193.2,106,106,106,0,0,0,0.317,0.266,0.354,229.7,193.2,292.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.134,0.121,0.156,0.0171,0.0122,0.0369,0.00069,0.00048,0.0015,0.336,0.247,0.395,0.013,0.0099,0.016,24.59,24.28,24.77,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,41.06,25.62,52.08,39.98,24.86,50,0,0,0,0,0,0,0.283,0,0.275,0.32,0.68,0.32,42.1
-381369600000,1957,12,1957,3,31,1.48,0.324,1.16,67253.5,149.3,149.3,90.39,3,2,2.4516129032258065,552.4,350.2,876.9,431.5,232.2,120.8,118,126,0,0,0,0.236,0.144,0.337,431.5,232.2,750.9,990,990,990,966.1,965.2,967.4,23.9,22.6,24.8,0.221,0.137,0.395,0.111,0.0155,0.302,0.0047,0.00062,0.013,0.506,0.251,0.978,0.021,0.01,0.043,23.44,21.61,24.6,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.12,25.87,50.77,36.18,25.1,49.75,0,0,0,0,0,0,0.502,0,0.32,0.22,0.78,0.22,45.4
-378691200000,1958,1,1957,4,31,4.41,0.402,2.82,131526,195.6,195.6,176.8,4,3,3.935483870967742,1646,891.9,3886,1496,741.9,150,150,150,442.3,0,2636,0.103,0.0386,0.168,1054,741.9,1100,990,990,990,969.8,967.5,975.4,20.2,14.6,22.5,0.813,0.393,0.926,0.593,0.297,0.648,0.03,0.013,0.045,1.7,0.966,1.87,0.086,0.043,0.13,18.49,12.69,21.57,0.95,0.926,0.957,0.979,0.97,0.98,0.93,0.898,0.938,45.95,31.69,50.76,44.99,30.74,49.75,0,0,0,0,0,0,0.982,0,1.59,0.091,0.64,0.36,29.8
-376012800000,1958,2,1957,5,28,20.9,0.477,2.66,5179.7,116.2,116.2,7.708,4,4,4,8630,4207,9912,8433,4010,197,197,197,7333,2910,8615,0.024,0.0199,0.0468,1100,1100,1100,990.53,990,990.78,981.4,976.1,982.4,9.14,8.34,13.9,0.813,0.791,0.926,0.648,0.648,0.648,0.072,0.046,0.078,1.76,1.74,1.87,0.2,0.13,0.21,7.382,6.595,12.07,0.0652,0,0.921,0.0693,0,0.97,0.0632,0,0.893,2.015,0,29.96,1.927,0,29.06,0,0,26,0,0,0.929,0.0428,0.929,18.24,0.023,0.13,0.87,0.248
-373593600000,1958,3,1957,6,31,21.4,0.844,2.95,0,0,0,0,4,4,4,7995,5925,9530,7680,5610,315,315,315,6580,4510,8115,0.0403,0.0331,0.0532,1100,1100,1100,990.37,990.08,990.69,981,978.9,982.2,9.34,8.49,11.1,0.829,0.791,0.896,0.648,0.648,0.648,0.07,0.058,0.076,1.78,1.74,1.84,0.19,0.17,0.2,7.559,6.749,9.304,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,1,18.45,0.039,0.14,0.86,0
-370915200000,1958,4,1957,7,30,10.8,0.824,2.85,77588.3,143.4,143.4,107.8,4,4,4,4179,3004,5768,3861,2709,318,295,364,2761,1609,4304,0.0778,0.0631,0.0982,1100,1100,1100,990.01,990,990.07,975.9,973.5,978.7,14.1,11.4,16.5,0.923,0.901,0.926,0.648,0.648,0.648,0.047,0.039,0.057,1.87,1.85,1.87,0.13,0.11,0.16,12.24,9.528,14.6,0.828,0,0.939,0.873,0,0.97,0.803,0,0.91,28.02,0,36.96,26.94,0,35.85,0,0,3,0,0,0.1,0.599,0.1,7.95,0.076,0.26,0.74,7.18
-368323200000,1958,5,1957,8,31,5.87,0.778,2.95,123655,186.2,186.2,166.2,4,4,4,2192,1551,2915,1902,1275,290.5,276,321,801.8,175,1494,0.136,0.11,0.178,1100,1100,1100,990,990,990,971.5,969.7,973.3,18.5,16.7,20.3,0.924,0.895,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.84,1.87,0.1,0.091,0.11,16.63,14.82,18.51,0.947,0.94,0.952,0.978,0.971,0.98,0.926,0.912,0.933,42.47,37.56,47.51,41.55,36.46,46.56,0,0,0,0,0,0,0.923,0,2.92,0.13,0.5,0.5,21.1
-365644800000,1958,6,1957,9,30,2.87,0.544,2.27,117634,194.5,194.5,163.4,4,3,3.6333333333333333,1108,803.7,1511,898.3,593.7,210,210,210,23.1,0,201,0.196,0.139,0.261,875.2,593.7,1100,990,990,990,968.2,967.1,969.5,21.8,20.5,22.9,0.563,0.308,0.903,0.401,0.198,0.648,0.019,0.0086,0.032,1.23,0.715,1.85,0.057,0.031,0.09,20.57,18.63,22.17,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,45.95,40.11,51.84,44.99,39.16,50,0,0,0,0,0,0,0.908,0,0.6,0.19,0.79,0.21,41
-363052800000,1958,7,1957,10,31,1.76,0.573,1.19,68691.5,121,121,92.33,3,2,2.3225806451612905,656.8,562.8,779.4,443,335.8,213.8,186,227,0,0,0,0.331,0.239,0.403,443,335.8,593.4,990,990,990,966.5,966.1,967,23.5,23,23.9,0.227,0.182,0.303,0.111,0.0575,0.197,0.0048,0.0024,0.0086,0.54,0.409,0.71,0.023,0.017,0.031,22.94,22.27,23.46,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.938,41.11,35.65,48.7,40.13,34.59,47.72,0,0,0,0,0,0,0.513,0,0.57,0.33,0.68,0.32,39
-360374400000,1958,8,1957,11,31,1.36,0.51,0.855,50654.4,81.03,81.03,68.08,2,2,2,509.6,459.3,562.8,319.2,257.3,190.4,184,202,0,0,0,0.376,0.327,0.44,319.2,257.3,378.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.174,0.154,0.194,0.0496,0.0204,0.0778,0.0021,0.00084,0.0033,0.382,0.29,0.47,0.016,0.012,0.02,23.73,23.4,24.04,0.943,0.932,0.952,0.972,0.97,0.979,0.917,0.904,0.932,35.01,28.26,41.39,34.04,27.41,40.52,0,0,0,0,0,0,0.378,0,0.505,0.38,0.63,0.37,37.2
-357696000000,1958,9,1957,12,30,1.06,0.378,0.681,40775.7,66.58,66.58,56.63,2,1,1.9,408.7,373,455.7,262.7,227,146,146,146,0,0,0,0.359,0.32,0.391,262.7,227,309.7,990,990,990,965.4,965.3,965.7,24.6,24.3,24.7,0.15,0.138,0.167,0.0255,0.015,0.0452,0.001,0.00061,0.0019,0.311,0.253,0.402,0.013,0.01,0.016,24.25,23.99,24.46,0.935,0.923,0.958,0.971,0.97,0.98,0.908,0.896,0.939,31.81,25.6,51.92,30.82,24.83,50,0,0,0,0,0,0,0.315,0,0.379,0.36,0.64,0.36,38.5
-355104000000,1958,10,1958,1,31,0.934,0.321,0.612,37337,54.76,54.76,50.18,2,1,1.6129032258064515,348.5,323.6,373,228.5,203.6,120,120,120,0,0,0,0.345,0.322,0.371,228.5,203.6,253,990,990,990,965.1,965,965.3,24.9,24.7,25,0.136,0.128,0.145,0.0152,0.0131,0.0184,0.00061,0.00052,0.00074,0.304,0.25,0.396,0.012,0.01,0.016,24.55,24.46,24.62,0.938,0.923,0.959,0.974,0.97,0.98,0.913,0.895,0.94,35.29,25.63,51.71,34.4,24.87,50,0,0,0,0,0,0,0.279,0,0.322,0.34,0.66,0.34,40
-352425600000,1958,11,1958,2,30,1.06,0.295,0.764,45919.9,75.4,75.4,63.78,2,2,2,408.7,377.1,462.6,294.7,263.1,114,114,114,0,0,0,0.28,0.246,0.302,294.7,263.1,348.6,990,990,990,965.4,965.3,965.7,24.6,24.3,24.7,0.159,0.148,0.178,0.0381,0.0232,0.0635,0.0016,0.00094,0.0026,0.339,0.291,0.419,0.014,0.012,0.017,24.22,23.9,24.42,0.939,0.932,0.948,0.97,0.97,0.973,0.911,0.904,0.923,32.87,29.38,38.73,31.89,28.5,37.7,0,0,0,0,0,0,0.354,0,0.296,0.28,0.72,0.28,43.3
-349833600000,1958,12,1958,3,31,1.82,0.337,1.48,84615.3,168,168,113.7,4,2,2.7096774193548385,678.8,486,997.7,552.8,360,126,126,126,0,0,0,0.192,0.126,0.259,552.8,360,871.7,990,990,990,966.6,965.8,967.9,23.4,22.1,24.2,0.28,0.183,0.506,0.174,0.0689,0.361,0.0075,0.0028,0.016,0.673,0.438,1.1,0.029,0.018,0.05,22.72,21.01,23.78,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.4,35.16,52.31,42.35,34.11,50,0,0,0,0,0,0,0.632,0,0.34,0.19,0.81,0.19,46.5
-347155200000,1959,1,1958,4,31,2.3,0.391,1.91,105638,150,150,142,3,3,3,857.4,817.7,924.7,711.3,667.7,146.1,139,150,0,0,0,0.171,0.154,0.183,711.3,667.7,774.7,990,990,990,967.3,967.2,967.6,22.7,22.4,22.8,0.371,0.342,0.423,0.275,0.247,0.314,0.012,0.011,0.014,0.908,0.832,1.02,0.04,0.036,0.046,21.76,21.38,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.39,45.94,51.77,47.33,45.02,50,0,0,0,0,0,0,0.789,0,0.39,0.17,0.83,0.17,45.9
-344476800000,1959,2,1958,5,28,2.48,0.353,2.13,113094,184,184,168.3,4,3,3.7142857142857144,1025,905.4,1117,879.3,743.4,145.9,137,162,0,0,0,0.144,0.123,0.179,879.3,743.4,980,990,990,990,968,967.5,968.3,22,21.7,22.5,0.513,0.394,0.603,0.364,0.298,0.413,0.017,0.013,0.019,1.14,0.968,1.29,0.052,0.043,0.059,20.9,20.44,21.51,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.58,39.37,52.19,45.6,38.37,50,0,0,0,0,0,0,0.935,0,0.35,0.14,0.86,0.14,45.6
-342057600000,1959,3,1958,6,31,7.22,0.543,2.89,113844,195.2,195.2,153,4,4,4,2694,1128,4432,2492,944.7,202.9,183,239,1413,0,3093,0.0935,0.0528,0.162,1078,944.7,1100,990,990,990,972.4,968.3,976.5,17.6,13.5,21.7,0.858,0.581,0.926,0.606,0.396,0.648,0.036,0.018,0.048,1.76,1.24,1.87,0.1,0.057,0.14,15.83,11.65,20.46,0.939,0.917,0.955,0.975,0.97,0.98,0.916,0.889,0.936,39.19,28.81,49.8,38.25,27.94,48.8,0,0,0,0,0,0,0.85,0,4.33,0.075,0.4,0.6,15.8
-339379200000,1959,4,1958,7,30,8.2,0.697,2.85,101031,160.6,160.6,140.3,4,4,4,3164,2385,4076,2895,2168,269,217,295,1795,1068,2681,0.0857,0.0724,0.103,1100,1100,1100,990,990,990,973.8,972,975.8,16.2,14.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.29,12.31,16.1,0.936,0.923,0.945,0.972,0.97,0.978,0.91,0.895,0.925,36.09,30.63,41.04,35.08,29.71,40.14,0,0,0,0,0,0,0.78,0,5.35,0.085,0.35,0.65,12.3
-336787200000,1959,5,1958,8,31,5.05,0.739,2.95,130393,191.4,191.4,175.3,4,4,4,1887,1414,2346,1611,1138,276,276,276,511,38,970,0.15,0.118,0.195,1100,1100,1100,990,990,990,970.7,969.2,971.9,19.3,18.1,20.8,0.913,0.833,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.78,1.87,0.097,0.086,0.1,17.46,16.19,19.01,0.949,0.946,0.953,0.98,0.979,0.98,0.93,0.926,0.933,44.71,41.29,48.84,43.81,40.42,47.86,0,0,0,0,0,0,0.974,0,2.1,0.15,0.58,0.42,25.8
-334108800000,1959,6,1958,9,30,2.6,0.544,2.05,108246,194.5,194.5,150.3,4,2,3.433333333333333,1004,659.9,1392,794,449.9,210,210,210,4.867,0,82,0.22,0.151,0.318,789.1,449.9,1100,990,990,990,967.8,966.5,969.1,22.2,20.9,23.5,0.482,0.226,0.846,0.332,0.111,0.648,0.015,0.0047,0.031,1.06,0.56,1.79,0.049,0.024,0.086,21.11,19.07,22.88,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.84,35.25,52.27,43.85,34.19,50,0,0,0,0,0,0,0.835,0,0.55,0.21,0.79,0.21,41.6
-331516800000,1959,7,1958,10,31,1.4,0.498,0.897,53110,97.32,97.32,71.38,2,2,2,520.9,440,647.6,334.9,254,186,186,186,0,0,0,0.362,0.287,0.423,334.9,254,461.6,990,990,990,965.9,965.6,966.5,24.1,23.5,24.4,0.178,0.15,0.228,0.0571,0.0189,0.117,0.0024,0.00077,0.005,0.404,0.282,0.599,0.017,0.012,0.025,23.65,22.91,24.14,0.945,0.931,0.958,0.973,0.97,0.98,0.919,0.903,0.939,36.65,27.99,49.65,35.69,27.15,48.66,0,0,0,0,0,0,0.397,0,0.503,0.36,0.64,0.36,37.9
-328838400000,1959,8,1958,11,31,1.02,0.415,0.606,36894.4,60.28,60.28,49.59,2,1,1.4193548387096775,381.3,331.6,435.5,226.3,176.6,155,155,155,0,0,0,0.41,0.356,0.467,226.3,176.6,280.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.137,0.119,0.156,0.0169,0.0108,0.0314,0.00068,0.00043,0.0013,0.329,0.256,0.409,0.013,0.01,0.017,24.37,24.12,24.63,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.939,38.97,25.9,52.74,37.93,25.12,50,0,0,0,0,0,0,0.275,0,0.414,0.41,0.59,0.41,36.2
-326160000000,1959,9,1958,12,30,0.734,0.306,0.429,26725.2,46.96,46.96,37.12,1,1,1,283.4,243.3,325.7,165.4,125.3,118,118,118,0,0,0,0.419,0.362,0.485,165.4,125.3,207.7,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.0974,0.126,0.0098,0.0064,0.0134,0.00039,0.00025,0.00054,0.287,0.215,0.363,0.011,0.0085,0.015,24.88,24.61,25.12,0.944,0.929,0.956,0.974,0.97,0.98,0.919,0.901,0.937,38.08,28.67,47.92,37.12,27.81,46.96,0,0,0,0,0,0,0.206,0,0.305,0.42,0.58,0.42,36.4
-323568000000,1959,10,1959,1,31,0.564,0.26,0.304,10651.7,32.73,32.73,14.32,1,1,1,210.5,194.8,243.3,113.5,97.8,97,97,97,0,0,0,0.463,0.399,0.498,113.5,97.8,146.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0915,0.0859,0.103,0.00539,0.00406,0.00818,0.00021,0.00016,0.00032,0.193,0.165,0.251,0.0075,0.0064,0.0099,25.34,25.09,25.43,0.478,0,0.937,0.501,0,0.97,0.464,0,0.909,14.76,0,33.74,14.32,0,32.73,0,15,0,0,0.484,0,0.0795,0.484,0.26,0.46,0.54,0.46,18.9
