datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-42076800000,1968,9,1967,12,30,1.03,0.378,0.652,39304.5,63.87,63.87,54.59,2,1,1.7666666666666666,397.7,350.2,442.8,251.7,204.2,146,146,146,0,0,0,0.369,0.33,0.417,251.7,204.2,296.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.147,0.13,0.163,0.022,0.0131,0.0391,0.0009,0.00053,0.0016,0.315,0.253,0.402,0.013,0.01,0.016,24.3,24.06,24.49,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.896,0.94,33.85,25.6,51.92,32.91,24.83,50,0,0,0,0,0,0,0.303,0,0.378,0.37,0.63,0.37,38.2
-39484800000,1968,10,1968,1,31,0.818,0.303,0.515,32267.2,50,50,43.37,1,1,1,305.4,281.3,346.9,192.2,171.3,113.2,110,120,0,0,0,0.372,0.346,0.391,192.2,171.3,226.9,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.114,0.136,0.0121,0.0103,0.015,0.00048,0.00041,0.0006,0.336,0.298,0.4,0.013,0.012,0.016,24.73,24.47,24.88,0.952,0.946,0.959,0.979,0.975,0.98,0.932,0.922,0.94,44.36,39.53,52.2,43.37,38.55,50,0,0,0,0,0,0,0.241,0,0.303,0.37,0.63,0.37,39.4
-36806400000,1968,11,1968,2,30,0.924,0.275,0.649,39658.1,77.34,77.34,55.08,2,1,1.5666666666666667,356.4,281.3,462.6,250.4,175.3,106,106,106,0,0,0,0.305,0.229,0.377,250.4,175.3,356.6,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.142,0.115,0.179,0.0271,0.0107,0.0673,0.0011,0.00042,0.0028,0.337,0.247,0.43,0.014,0.0099,0.018,24.48,23.89,24.87,0.944,0.923,0.958,0.974,0.97,0.98,0.92,0.895,0.939,38.07,25.62,50.75,37.12,24.86,49.74,0,0,0,0,0,0,0.306,0,0.275,0.3,0.7,0.3,42.9
-34214400000,1968,12,1968,3,31,1.48,0.323,1.16,68594.6,111,111,92.2,3,2,2.2580645161290325,554,467.2,654.2,433.4,341.2,120.6,118,126,0,0,0,0.22,0.18,0.27,433.4,341.2,536.2,990,990,990,966.1,965.7,966.5,23.9,23.5,24.3,0.212,0.176,0.262,0.104,0.06,0.159,0.0044,0.0025,0.0068,0.521,0.409,0.618,0.022,0.017,0.026,23.39,22.88,23.89,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.53,35.09,51.75,41.52,34.03,50,0,0,0,0,0,0,0.512,0,0.32,0.22,0.78,0.22,46.3
-31536000000,1969,1,1968,4,31,2.12,0.372,1.74,97868.4,161.4,161.4,131.5,4,3,3.096774193548387,790.2,666.8,971.4,651.2,527.8,139,139,139,0,0,0,0.178,0.143,0.208,651.2,527.8,832.4,990,990,990,967.1,966.6,967.8,22.9,22.2,23.4,0.335,0.26,0.471,0.235,0.154,0.342,0.01,0.0066,0.015,0.796,0.594,1.04,0.035,0.025,0.047,22.14,21.18,22.84,0.954,0.949,0.957,0.978,0.97,0.98,0.933,0.921,0.938,43.55,37.4,51.51,42.58,36.29,50,0,0,0,0,0,0,0.731,0,0.38,0.18,0.82,0.18,46.2
-28857600000,1969,2,1968,5,28,4.25,0.392,2.46,113417,196.7,196.7,168.8,4,4,4,1755,971.4,4515,1593,809.4,162,162,162,578.4,0,3253,0.114,0.0359,0.167,1015,809.4,1100,990,990,990,970,967.8,976.6,20,13.4,22.2,0.736,0.454,0.926,0.524,0.331,0.648,0.027,0.015,0.048,1.54,1,1.87,0.08,0.045,0.14,18.44,11.5,21.21,0.949,0.915,0.955,0.978,0.97,0.98,0.928,0.888,0.936,43.13,28.39,50.18,42.19,27.54,49.18,0,0,0,0,0,0,0.938,0,1.79,0.092,0.58,0.42,26.7
-26438400000,1969,3,1968,6,31,18.5,0.844,2.95,4293.25,94.91,94.91,5.771,4,4,4,6893,5009,8225,6578,4694,315,315,315,5478,3594,6810,0.0463,0.0383,0.0629,1100,1100,1100,990.17,990.01,990.37,980.1,977.5,981.4,10.1,9,12.5,0.865,0.813,0.924,0.648,0.648,0.648,0.064,0.052,0.072,1.81,1.76,1.87,0.18,0.15,0.2,8.296,7.24,10.61,0.0571,0,0.896,0.0626,0,0.97,0.0554,0,0.869,1.59,0,25.64,1.443,0,23.73,0,0,29,0,0,0.935,0.0321,0.935,15.55,0.046,0.16,0.84,0.232
-23760000000,1969,4,1968,7,30,19.2,0.943,2.85,0,0,0,0,4,4,4,7423,5551,8540,7059,5187,364,364,364,5959,4087,7076,0.05,0.0426,0.0656,1100,1100,1100,990.26,990.05,990.45,980.5,978.4,981.6,9.71,8.88,11.7,0.844,0.802,0.907,0.648,0.648,0.648,0.067,0.055,0.073,1.79,1.75,1.86,0.19,0.16,0.2,7.919,7.128,9.838,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,16.35,0.049,0.15,0.85,0
-21168000000,1969,5,1968,8,31,10,0.911,2.95,94040.6,155.5,155.5,126.4,4,4,4,3739,2568,5359,3399,2228,340,340,340,2299,1128,3919,0.0956,0.0634,0.132,1100,1100,1100,990,990,990.04,975,972.5,978.1,15,12,17.5,0.925,0.913,0.926,0.648,0.648,0.648,0.044,0.037,0.054,1.87,1.86,1.87,0.13,0.11,0.16,13.12,10.11,15.66,0.925,0.877,0.944,0.971,0.97,0.976,0.898,0.851,0.921,32.79,23.93,39.84,31.6,21.36,38.87,0,0,0,0,0,0,0.702,0,7.05,0.091,0.3,0.7,9.4
-18489600000,1969,6,1968,9,30,4.83,0.759,2.84,126590,192,192,175.8,4,4,4,1863,1328,2488,1570,1035,293,293,293,473.1,0,1095,0.163,0.118,0.221,1097,1035,1100,990,990,990,970.6,968.9,972.3,19.4,17.7,21.1,0.904,0.742,0.926,0.641,0.501,0.648,0.033,0.024,0.037,1.84,1.53,1.87,0.095,0.073,0.11,17.57,15.85,19.54,0.949,0.944,0.954,0.98,0.977,0.98,0.93,0.922,0.935,44.86,40.36,48.99,43.95,39.43,48.01,0,0,0,0,0,0,0.977,0,1.99,0.16,0.59,0.41,26.2
-15897600000,1969,7,1968,10,31,2.72,0.686,2.03,108627,184.3,184.3,146,4,3,3.4193548387096775,1015,794.3,1270,759.5,538.3,256,256,256,0,0,0,0.257,0.202,0.322,759.5,538.3,1014,990,990,990,967.9,967.1,968.7,22.1,21.3,22.9,0.443,0.282,0.701,0.297,0.161,0.454,0.014,0.007,0.021,0.982,0.628,1.44,0.045,0.027,0.068,21.11,19.81,22.3,0.954,0.95,0.957,0.978,0.97,0.98,0.934,0.921,0.937,43.75,37.25,51.41,42.8,36.14,50,0,0,0,0,0,0,0.811,0,0.69,0.25,0.75,0.25,39.9
-13219200000,1969,8,1968,11,31,1.71,0.541,1.17,67786.3,117.4,117.4,91.11,3,2,2.2580645161290325,637.8,537.8,779.4,435.8,335.8,202,202,202,0,0,0,0.321,0.259,0.376,435.8,335.8,577.4,990,990,990,966.4,966,967,23.6,23,24,0.225,0.182,0.299,0.106,0.0575,0.187,0.0045,0.0024,0.0081,0.537,0.408,0.688,0.023,0.017,0.03,23.02,22.29,23.57,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,41.89,35.2,51.43,40.87,34.15,50,0,0,0,0,0,0,0.506,0,0.54,0.32,0.68,0.32,39.6
-10540800000,1969,9,1968,12,30,1.22,0.378,0.837,50030.4,83.3,83.3,69.49,2,2,2,469.1,426.6,532.5,323.1,280.6,146,146,146,0,0,0,0.313,0.274,0.342,323.1,280.6,386.5,990,990,990,965.7,965.5,966,24.3,24,24.5,0.172,0.157,0.194,0.0515,0.0315,0.0814,0.0021,0.0013,0.0034,0.384,0.32,0.479,0.016,0.013,0.02,23.91,23.52,24.16,0.944,0.937,0.953,0.972,0.97,0.98,0.917,0.908,0.934,35.74,31.14,42.5,34.74,30.2,41.65,0,0,0,0,0,0,0.386,0,0.383,0.31,0.69,0.31,41
-7948800000,1969,10,1969,1,31,1.17,0.321,0.849,50947.5,75.67,75.67,68.48,2,2,2,437.1,417.9,470.2,317.1,297.9,120,120,120,0,0,0,0.275,0.255,0.287,317.1,297.9,350.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.161,0.179,0.0487,0.0396,0.0643,0.002,0.0016,0.0026,0.373,0.344,0.422,0.015,0.014,0.017,24.06,23.86,24.18,0.943,0.94,0.948,0.97,0.97,0.974,0.915,0.912,0.923,35.29,33.2,38.86,34.24,32.2,37.84,0,0,0,0,0,0,0.38,0,0.321,0.27,0.73,0.27,43.5
-5270400000,1969,11,1969,2,30,1.36,0.295,1.07,63608,110.6,110.6,88.34,3,2,2.1333333333333333,525.8,470.2,647.6,411.8,356.2,114,114,114,0,0,0,0.219,0.176,0.242,411.8,356.2,533.6,990,990,990,966,965.7,966.5,24,23.5,24.3,0.202,0.181,0.261,0.0938,0.0671,0.157,0.0039,0.0028,0.0067,0.501,0.431,0.626,0.021,0.018,0.026,23.53,22.91,23.85,0.953,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.75,36.04,52.15,41.79,34.96,50,0,0,0,0,0,0,0.491,0,0.29,0.22,0.79,0.21,46.8
-2678400000,1969,12,1969,3,31,2.08,0.337,1.74,97668.6,150,150,131.3,3,3,3,775.5,647.6,905.4,649.5,521.6,126,126,126,0,0,0,0.164,0.139,0.195,649.5,521.6,779.4,990,990,990,967,966.5,967.5,23,22.5,23.5,0.332,0.256,0.422,0.234,0.149,0.316,0.01,0.0064,0.014,0.8,0.583,1.03,0.035,0.025,0.046,22.2,21.45,22.93,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,44.87,37.08,52.26,43.76,35.97,50,0,0,0,0,0,0,0.729,0,0.34,0.16,0.84,0.16,47
0,1970,1,1969,4,31,3.28,0.402,2.6,130905,195.5,195.5,175.9,4,3,3.870967741935484,1226,905.4,1768,1076,755.4,150,150,150,106.9,0,518,0.128,0.0849,0.166,969.4,755.4,1100,990,990,990,968.6,967.5,970.3,21.4,19.7,22.5,0.669,0.405,0.921,0.486,0.305,0.648,0.023,0.014,0.033,1.43,0.979,1.87,0.068,0.044,0.095,19.97,17.78,21.49,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.57,39.73,51.77,45.59,38.75,50,0,0,0,0,0,0,0.977,0,0.68,0.12,0.79,0.21,39.9
2678400000,1970,2,1969,5,28,7.25,0.477,2.66,97898.3,177.3,177.3,145.7,4,4,4,2997,1808,4525,2800,1611,197,197,197,1700,511,3228,0.0724,0.0435,0.109,1100,1100,1100,990,990,990,973.4,970.5,976.6,16.6,13.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.033,0.049,1.87,1.87,1.87,0.11,0.096,0.14,14.76,11.48,17.65,0.937,0.915,0.95,0.975,0.97,0.98,0.913,0.887,0.931,37.34,28.34,45.22,36.42,27.49,44.31,0,0,0,0,0,0,0.809,0,4.59,0.066,0.37,0.63,13.5
5097600000,1970,3,1969,6,31,12.4,0.844,2.95,79299.8,118.1,118.1,106.6,4,4,4,4636,4111,4874,4321,3796,315,315,315,3221,2696,3459,0.0681,0.0646,0.0766,1100,1100,1100,990,990,990,976.8,975.9,977.3,13.2,12.7,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.046,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.28,10.85,12.24,0.912,0.904,0.922,0.97,0.97,0.97,0.885,0.877,0.895,27.76,26.46,30.45,26.65,24.89,29.53,0,0,0,0,0,0,0.592,0,9.45,0.068,0.24,0.76,6.4
7776000000,1970,4,1969,7,30,9.03,0.765,2.85,95282.6,151.4,151.4,132.3,4,4,4,3484,2716,4057,3189,2421,295,295,295,2089,1321,2662,0.0861,0.0727,0.109,1100,1100,1100,990,990,990,974.6,972.8,975.8,15.4,14.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.56,12.34,15.3,0.932,0.923,0.942,0.97,0.97,0.974,0.904,0.895,0.917,34.09,30.73,38.87,33.08,29.8,37.85,0,0,0,0,0,0,0.735,0,6.18,0.085,0.32,0.68,10.6
10368000000,1970,5,1969,8,31,5.32,0.739,2.95,128266,190.8,190.8,172.4,4,4,4,1988,1432,2671,1712,1156,276,276,276,611.8,56,1295,0.144,0.103,0.193,1100,1100,1100,990,990,990,970.9,969.3,972.7,19.1,17.3,20.7,0.915,0.842,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.79,1.87,0.098,0.086,0.11,17.2,15.41,18.95,0.948,0.943,0.952,0.979,0.974,0.98,0.929,0.918,0.933,44.01,39.16,48.66,43.1,38.15,47.69,0,0,0,0,0,0,0.958,0,2.37,0.14,0.55,0.45,24.1
13046400000,1970,6,1969,9,30,2.74,0.544,2.18,114569,195.2,195.2,159.1,4,3,3.6,1057,779.4,1392,846.6,569.4,210,210,210,5.667,0,82,0.204,0.151,0.269,840.9,569.4,1100,990,990,990,968,967,969.1,22,20.9,23,0.519,0.294,0.846,0.368,0.181,0.648,0.017,0.0079,0.031,1.14,0.674,1.79,0.052,0.029,0.086,20.82,19.07,22.31,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.14,39.53,50.76,44.21,38.54,49.74,0,0,0,0,0,0,0.884,0,0.56,0.2,0.8,0.2,41.8
15638400000,1970,7,1969,10,31,1.66,0.537,1.12,65267.4,115.5,115.5,87.73,3,2,2.2580645161290325,619.5,537.8,751.7,418.9,310.8,200.5,186,227,0,0,0,0.33,0.247,0.422,418.9,310.8,565.7,990,990,990,966.4,966,966.9,23.6,23.1,24,0.215,0.173,0.287,0.0981,0.0457,0.179,0.0042,0.0019,0.0077,0.508,0.371,0.663,0.022,0.015,0.029,23.12,22.43,23.61,0.95,0.943,0.958,0.974,0.97,0.98,0.926,0.914,0.939,40.26,33.91,51.41,39.24,32.89,50,0,0,0,0,0,0,0.487,0,0.54,0.32,0.67,0.33,39.3
18316800000,1970,8,1969,11,31,1.26,0.493,0.768,45576.6,74.3,74.3,61.26,2,2,2,470.8,422.5,532.5,286.8,238.5,184,184,184,0,0,0,0.392,0.346,0.436,286.8,238.5,348.5,990,990,990,965.7,965.5,966,24.3,24,24.5,0.162,0.145,0.184,0.0347,0.016,0.0635,0.0014,0.00065,0.0026,0.333,0.264,0.425,0.014,0.011,0.018,23.95,23.58,24.23,0.937,0.926,0.948,0.97,0.97,0.972,0.909,0.898,0.922,31.57,26.24,38.21,30.63,25.45,37.15,0,0,0,0,0,0,0.34,0,0.492,0.39,0.61,0.39,36.2
20995200000,1970,9,1969,12,30,0.972,0.372,0.6,36521.2,60.85,60.85,50.72,2,1,1.5333333333333334,374.9,335.5,420.3,231.5,189.5,143.3,138,146,0,0,0,0.385,0.328,0.435,231.5,189.5,282.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.139,0.125,0.156,0.0177,0.0119,0.0322,0.00072,0.00048,0.0013,0.32,0.253,0.402,0.013,0.01,0.016,24.41,24.19,24.59,0.942,0.923,0.959,0.975,0.97,0.98,0.918,0.896,0.94,37.02,25.6,51.92,36.08,24.83,50,0,0,0,0,0,0,0.282,0,0.372,0.38,0.62,0.38,37.6
23587200000,1970,10,1970,1,31,0.874,0.321,0.552,34674.5,49.29,49.29,46.61,1,1,1,326.2,320.2,338.3,206.2,200.2,120,120,120,0,0,0,0.368,0.355,0.375,206.2,200.2,218.3,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.133,0.0133,0.0128,0.0143,0.00053,0.00051,0.00057,0.363,0.352,0.384,0.015,0.014,0.015,24.61,24.52,24.65,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.56,46.21,50.3,46.61,45.28,49.29,0,0,0,0,0,0,0.259,0,0.322,0.37,0.63,0.37,39.7
26265600000,1970,11,1970,2,30,0.982,0.295,0.686,41572.2,68.51,68.51,57.74,2,1,1.7,378.7,325.7,431,264.7,211.7,114,114,114,0,0,0,0.304,0.265,0.35,264.7,211.7,317,990,990,990,965.3,965,965.5,24.7,24.5,25,0.148,0.13,0.167,0.0276,0.0137,0.0486,0.0011,0.00055,0.002,0.342,0.25,0.398,0.014,0.01,0.016,24.37,24.09,24.63,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.46,25.71,52.2,36.31,24.94,50,0,0,0,0,0,0,0.321,0,0.296,0.3,0.7,0.3,42.3
28857600000,1970,12,1970,3,31,1.47,0.323,1.15,67873.1,114.9,114.9,91.23,3,2,2.2580645161290325,550,440,673.1,429.4,314,120.6,118,126,0,0,0,0.224,0.175,0.286,429.4,314,555.1,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.211,0.167,0.273,0.103,0.0472,0.172,0.0043,0.0019,0.0073,0.516,0.369,0.637,0.022,0.015,0.027,23.42,22.77,24.05,0.952,0.943,0.958,0.975,0.97,0.98,0.928,0.915,0.939,41.88,34.92,51.75,40.85,33.87,50,0,0,0,0,0,0,0.507,0,0.32,0.22,0.78,0.22,46.2
31536000000,1971,1,1970,4,31,2.28,0.372,1.91,105495,164.4,164.4,141.8,4,3,3.2903225806451615,850.5,684.7,989.5,711.5,545.7,139,139,139,0,0,0,0.165,0.14,0.203,711.5,545.7,850.5,990,990,990,967.3,966.6,967.9,22.7,22.1,23.4,0.376,0.27,0.487,0.272,0.166,0.351,0.012,0.0071,0.016,0.884,0.624,1.07,0.039,0.027,0.048,21.81,21.07,22.74,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.38,38.54,51.51,43.41,37.5,50,0,0,0,0,0,0,0.788,0,0.37,0.16,0.84,0.16,46.3
34214400000,1971,2,1970,5,28,3.35,0.392,2.45,120020,195.2,195.2,178.6,4,4,4,1385,997.7,2102,1223,835.7,162,162,162,209.7,0,840,0.124,0.0771,0.162,1014,835.7,1100,990,990,990,969.1,967.9,971.3,20.9,18.7,22.1,0.729,0.479,0.926,0.519,0.343,0.648,0.025,0.016,0.035,1.53,1.05,1.87,0.074,0.047,0.1,19.35,16.78,21.06,0.953,0.947,0.955,0.98,0.979,0.98,0.934,0.928,0.936,45.56,41.17,49.79,44.65,40.28,48.79,0,0,0,0,0,0,0.992,0,0.9,0.12,0.73,0.27,35.8
36633600000,1971,3,1970,6,31,7.45,0.64,2.95,111326,167.1,167.1,149.6,4,4,4,2781,2139,3139,2542,1900,239,239,239,1442,800,1800,0.0874,0.0761,0.112,1100,1100,1100,990,990,990,973,971.4,973.9,17,16.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.14,14.28,16.69,0.941,0.937,0.947,0.973,0.97,0.98,0.916,0.909,0.928,38.43,36.06,42.63,37.41,34.98,41.78,0,0,0,0,0,0,0.831,0,4.5,0.086,0.4,0.6,14.9
39312000000,1971,4,1970,7,30,6.66,0.562,2.85,111882,167.8,167.8,155.4,4,4,4,2570,2113,3032,2353,1896,217,217,217,1253,796,1715,0.0856,0.0716,0.103,1100,1100,1100,990,990,990,972.5,971.4,973.6,17.5,16.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.65,14.53,16.75,0.943,0.938,0.947,0.975,0.97,0.98,0.92,0.91,0.928,39.82,36.77,42.8,38.85,35.67,41.95,0,0,0,0,0,0,0.863,0,3.81,0.084,0.43,0.57,16.8
41904000000,1971,5,1970,8,31,4.52,0.514,2.95,135081,193.2,193.2,181.6,4,4,4,1688,1366,2077,1496,1174,192,192,192,396.3,74,785,0.116,0.0925,0.141,1100,1100,1100,990,990,990,970.1,969.1,971.3,19.9,18.7,20.9,0.903,0.827,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.78,1.87,0.093,0.085,0.1,18.06,16.84,19.17,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,46.32,43.03,49.27,45.39,42.17,48.29,0,0,0,0,0,0,1.01,0,1.57,0.11,0.65,0.35,29.9
44582400000,1971,6,1970,9,30,2.69,0.502,2.18,114829,195.9,195.9,159.5,4,3,3.566666666666667,1039,751.7,1328,845,541.7,193.7,161,210,4.433,0,67,0.194,0.121,0.279,840.6,541.7,1100,990,990,990,968,966.9,968.9,22,21.1,23.1,0.515,0.278,0.82,0.369,0.163,0.648,0.017,0.0071,0.031,1.14,0.627,1.77,0.052,0.027,0.084,20.88,19.3,22.47,0.955,0.95,0.957,0.979,0.971,0.98,0.935,0.923,0.938,45.63,37.79,51.42,44.67,36.7,50,0,0,0,0,0,0,0.886,0,0.51,0.19,0.81,0.19,42.7
47174400000,1971,7,1970,10,31,1.58,0.537,1.04,60856.9,111.9,111.9,81.8,3,2,2.225806451612903,589.5,489.3,733.8,388.9,262.3,200.5,186,227,0,0,0,0.347,0.253,0.464,388.9,262.3,547.8,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.202,0.156,0.277,0.0833,0.0228,0.167,0.0035,0.00094,0.0072,0.465,0.299,0.633,0.02,0.012,0.027,23.3,22.53,23.9,0.948,0.933,0.957,0.974,0.97,0.98,0.923,0.905,0.938,37.9,28.68,49.65,36.94,27.82,48.66,0,0,0,0,0,0,0.454,0,0.54,0.34,0.66,0.34,38.5
49852800000,1971,8,1970,11,31,1.17,0.493,0.676,40452.2,62.69,62.69,54.37,2,1,1.7741935483870968,436.5,389.1,477.4,252.5,205.1,184,184,184,0,0,0,0.423,0.385,0.473,252.5,205.1,293.4,990,990,990,965.6,965.3,965.7,24.4,24.3,24.7,0.15,0.133,0.164,0.0222,0.0132,0.0375,0.00091,0.00053,0.0015,0.318,0.259,0.41,0.013,0.011,0.017,24.12,23.91,24.29,0.938,0.924,0.959,0.972,0.97,0.98,0.912,0.897,0.939,33.54,25.72,52.05,32.61,24.95,50,0,0,0,0,0,0,0.302,0,0.494,0.42,0.58,0.42,34.6
52531200000,1971,9,1970,12,30,0.915,0.358,0.558,34373.4,53.59,53.59,47.74,2,1,1.2666666666666666,353.1,323.6,386.5,215.1,185.6,138,138,138,0,0,0,0.392,0.357,0.426,215.1,185.6,248.5,990,990,990,965.2,965,965.3,24.8,24.7,25,0.132,0.122,0.144,0.014,0.0115,0.0169,0.00057,0.00046,0.00068,0.336,0.253,0.4,0.014,0.01,0.016,24.5,24.38,24.66,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,41.8,25.78,51.95,40.83,25.01,50,0,0,0,0,0,0,0.265,0,0.357,0.39,0.61,0.39,37.6
55123200000,1971,10,1971,1,31,0.783,0.295,0.488,30633.7,47.6,47.6,41.17,1,1,1,292.3,275.9,320.2,182.3,165.9,110,110,110,0,0,0,0.377,0.344,0.399,182.3,165.9,210.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.112,0.128,0.0112,0.00985,0.0136,0.00045,0.00039,0.00054,0.318,0.288,0.368,0.013,0.011,0.015,24.81,24.63,24.91,0.949,0.944,0.957,0.978,0.972,0.98,0.928,0.918,0.937,42.11,38.27,48.57,41.17,37.21,47.6,0,0,0,0,0,0,0.229,0,0.295,0.38,0.62,0.38,39.1
57801600000,1971,11,1971,2,30,0.892,0.275,0.618,37765.7,64.36,64.36,52.45,2,1,1.5333333333333334,344.3,306,402.9,238.3,200,106,106,106,0,0,0,0.309,0.263,0.346,238.3,200,296.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.137,0.124,0.158,0.0186,0.0128,0.0391,0.00075,0.00051,0.0016,0.329,0.247,0.395,0.013,0.0099,0.016,24.55,24.25,24.72,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.89,25.62,52.08,37.77,24.86,50,0,0,0,0,0,0,0.291,0,0.274,0.31,0.69,0.31,42.3
60393600000,1971,12,1971,3,31,1.2,0.303,0.897,53951.5,92.48,92.48,72.52,2,2,2,448,391.8,532.5,335,273.8,113,104,118,0,0,0,0.255,0.195,0.301,335,273.8,428.5,990,990,990,965.6,965.4,966,24.4,24,24.6,0.172,0.151,0.203,0.0571,0.0282,0.101,0.0023,0.0011,0.0042,0.398,0.307,0.536,0.016,0.012,0.022,23.99,23.47,24.33,0.945,0.935,0.957,0.973,0.97,0.98,0.92,0.907,0.938,37.23,30.54,47.18,36.26,29.63,46.24,0,0,0,0,0,0,0.403,0,0.303,0.25,0.75,0.25,45
63072000000,1972,1,1971,4,31,1.93,0.356,1.57,89484.6,141.5,141.5,120.3,3,2,2.935483870967742,718.8,548.2,843.5,585.9,428.2,132.9,120,139,0,0,0,0.186,0.165,0.219,585.9,428.2,704.5,990,990,990,966.8,966.1,967.3,23.2,22.7,23.9,0.292,0.205,0.36,0.193,0.101,0.272,0.0084,0.0042,0.012,0.697,0.536,0.892,0.03,0.022,0.039,22.53,21.83,23.4,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.06,35.4,48.58,41.1,34.34,47.61,0,0,0,0,0,0,0.668,0,0.36,0.18,0.81,0.19,46.4
65750400000,1972,2,1971,5,29,2.08,0.318,1.76,98448.5,146.5,146.5,141.4,3,3,3,829.5,817.7,834.7,702.4,680.7,127.1,105,137,0,0,0,0.153,0.126,0.168,702.4,680.7,729.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.356,0.345,0.368,0.27,0.256,0.288,0.012,0.011,0.013,0.884,0.849,0.927,0.039,0.037,0.041,21.9,21.83,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.11,46.81,49.84,47.15,45.87,48.84,0,0,0,0,0,0,0.786,0,0.32,0.15,0.85,0.15,47.3
68256000000,1972,3,1971,6,31,2.65,0.346,2.31,123407,187.4,187.4,165.9,4,3,3.806451612903226,990,834.7,1132,861,705.7,129,129,129,0,0,0,0.131,0.114,0.155,861,705.7,1003,990,990,990,967.8,967.2,968.3,22.2,21.7,22.8,0.496,0.359,0.639,0.355,0.272,0.43,0.016,0.012,0.02,1.1,0.892,1.35,0.05,0.039,0.062,21.07,20.33,21.87,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.79,39.41,52.08,43.81,38.41,50,0,0,0,0,0,0,0.921,0,0.34,0.13,0.87,0.13,46.6
70934400000,1972,4,1971,7,30,4.08,0.384,2.82,132444,196.6,196.6,184,4,4,4,1574,1142,1881,1426,993.7,148,148,148,336.7,0,633,0.0966,0.0787,0.13,1089,993.7,1100,990,990,990,969.7,968.3,970.7,20.3,19.3,21.7,0.872,0.639,0.926,0.623,0.42,0.648,0.031,0.019,0.034,1.79,1.34,1.87,0.089,0.062,0.097,18.48,17.41,20.32,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,46.93,44.58,50.15,45.99,43.68,49.15,0,0,0,0,0,0,1.02,0,1.26,0.094,0.69,0.31,32.5
73526400000,1972,5,1971,8,31,4.55,0.594,2.95,134730,189.5,189.5,181.1,4,4,4,1699,1466,1881,1477,1190,221.8,192,276,377.2,90,589,0.133,0.102,0.188,1100,1100,1100,990,990,990,970.1,969.4,970.7,19.9,19.3,20.6,0.912,0.855,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.8,1.87,0.094,0.087,0.097,18.01,17.41,18.82,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.2,44.58,48.34,45.27,43.68,47.37,0,0,0,0,0,0,1.01,0,1.6,0.13,0.65,0.35,29.6
76204800000,1972,6,1971,9,30,2.99,0.544,2.4,123006,194.5,194.5,170.8,4,3,3.7666666666666666,1154,819.3,1447,944.3,609.3,210,210,210,20.07,0,137,0.187,0.145,0.256,924.3,609.3,1100,990,990,990,968.4,967.2,969.3,21.6,20.7,22.8,0.61,0.317,0.868,0.438,0.208,0.648,0.02,0.0091,0.031,1.32,0.741,1.82,0.061,0.032,0.088,20.31,18.87,22.08,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.36,40,51.42,45.41,39.04,50,0,0,0,0,0,0,0.949,0,0.59,0.18,0.8,0.2,41.1
78796800000,1972,7,1971,10,31,1.56,0.498,1.06,62220.6,123.8,123.8,83.63,3,2,2.193548387096774,582.9,470.2,794.3,396.9,284.2,186,186,186,0,0,0,0.326,0.234,0.396,396.9,284.2,608.3,990,990,990,966.2,965.7,967.1,23.8,22.9,24.3,0.205,0.16,0.311,0.088,0.0331,0.207,0.0037,0.0014,0.009,0.479,0.328,0.735,0.02,0.013,0.032,23.31,22.19,23.96,0.949,0.938,0.957,0.975,0.97,0.98,0.925,0.909,0.938,39.21,31.3,50.78,38.23,30.36,49.77,0,0,0,0,0,0,0.465,0,0.5,0.32,0.68,0.32,39.9
81475200000,1972,8,1971,11,31,1.11,0.493,0.62,37418.2,60.52,60.52,50.29,2,1,1.5483870967741935,415.4,360.3,467.2,231.4,176.3,184,184,184,0,0,0,0.446,0.394,0.511,231.4,176.3,283.2,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.142,0.123,0.161,0.0176,0.0107,0.0327,0.00072,0.00043,0.0013,0.32,0.259,0.399,0.013,0.011,0.016,24.21,23.97,24.48,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.939,36.2,25.72,50.88,35.31,24.95,49.87,0,0,0,0,0,0,0.279,0,0.49,0.44,0.56,0.44,33.7
84153600000,1972,9,1971,12,30,0.843,0.358,0.486,30284.7,49.99,49.99,42.06,1,1,1,325.3,299.2,360.3,187.3,161.2,138,138,138,0,0,0,0.425,0.383,0.461,187.3,161.2,222.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.122,0.113,0.135,0.0117,0.00945,0.0146,0.00047,0.00038,0.00059,0.33,0.283,0.392,0.013,0.011,0.016,24.64,24.41,24.82,0.951,0.943,0.958,0.977,0.97,0.98,0.929,0.915,0.939,43.04,36.99,51.01,42.06,35.88,49.99,0,0,0,0,0,0,0.234,0,0.357,0.42,0.58,0.42,35.9
86745600000,1972,10,1972,1,31,0.764,0.295,0.47,29426.6,42.86,42.86,39.55,1,1,1,285.4,275.9,299.2,175.4,165.9,110,110,110,0,0,0,0.386,0.368,0.399,175.4,165.9,189.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.12,0.0107,0.00985,0.0118,0.00042,0.00039,0.00047,0.305,0.288,0.33,0.012,0.011,0.013,24.85,24.77,24.91,0.947,0.944,0.951,0.977,0.972,0.98,0.925,0.918,0.932,40.49,38.27,43.73,39.55,37.21,42.86,0,0,0,0,0,0,0.22,0,0.294,0.39,0.62,0.38,38.5
89424000000,1972,11,1972,2,30,0.804,0.275,0.529,33286.9,50,50,46.23,1,1,1,310.1,290.5,329.2,204.1,184.5,106,106,106,0,0,0,0.342,0.322,0.365,204.1,184.5,223.2,990,990,990,965,964.9,965,25,25,25.1,0.125,0.118,0.132,0.0131,0.0114,0.0147,0.00052,0.00045,0.00059,0.356,0.321,0.391,0.014,0.013,0.016,24.69,24.56,24.82,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,47.19,42.66,51.55,46.23,41.81,50,0,0,0,0,0,0,0.257,0,0.275,0.34,0.66,0.34,41.4
92016000000,1972,12,1972,3,31,1.04,0.279,0.758,45688.3,86.99,86.99,61.41,2,2,2,387.2,335.5,505,283.2,231.5,104,104,104,0,0,0,0.271,0.206,0.31,283.2,231.5,401,990,990,990,965.3,965.1,965.9,24.7,24.1,24.9,0.152,0.134,0.194,0.0337,0.0154,0.0883,0.0014,0.00062,0.0037,0.319,0.248,0.495,0.013,0.01,0.021,24.35,23.63,24.67,0.936,0.923,0.955,0.971,0.97,0.98,0.908,0.896,0.936,31.63,25.86,44.38,30.7,25.09,43.49,0,0,0,0,0,0,0.341,0,0.282,0.27,0.73,0.27,43.9
94694400000,1973,1,1972,4,31,1.41,0.269,1.14,67471.1,107.9,107.9,90.69,3,2,2.4193548387096775,527,440,608.8,426.7,320,100.4,91,120,0,0,0,0.196,0.149,0.273,426.7,320,517.8,990,990,990,966,965.6,966.3,24,23.7,24.4,0.206,0.166,0.245,0.101,0.0501,0.147,0.0042,0.002,0.0062,0.49,0.375,0.59,0.02,0.015,0.025,23.54,23.1,24.04,0.949,0.944,0.958,0.973,0.97,0.98,0.923,0.916,0.939,39.05,35.61,50.88,38.02,34.55,49.86,0,0,0,0,0,0,0.504,0,0.27,0.19,0.81,0.19,47.9
97372800000,1973,2,1972,5,28,1.7,0.254,1.45,82949,137.4,137.4,123.4,3,3,3,703.9,608.8,779.4,598.9,503.8,105,105,105,0,0,0,0.15,0.135,0.172,598.9,503.8,674.4,990,990,990,966.7,966.3,967,23.3,23,23.7,0.294,0.24,0.336,0.201,0.138,0.251,0.0087,0.0058,0.011,0.707,0.546,0.834,0.03,0.023,0.036,22.58,22.15,23.12,0.953,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,42.1,36.04,46.73,41.15,34.96,45.8,0,0,0,0,0,0,0.686,0,0.25,0.15,0.85,0.15,48.8
99792000000,1973,3,1972,6,31,2.4,0.306,2.09,114530,179.6,179.6,153.9,4,3,3.5161290322580645,895,779.4,1051,780.9,650.4,114.1,107,129,0,0,0,0.13,0.102,0.166,780.9,650.4,943.5,990,990,990,967.5,967,968.1,22.5,21.9,23,0.423,0.328,0.564,0.312,0.235,0.396,0.014,0.01,0.018,0.979,0.799,1.22,0.044,0.035,0.056,21.55,20.72,22.18,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.1,39.58,51.96,44.15,38.59,50,0,0,0,0,0,0,0.855,0,0.31,0.13,0.87,0.13,47.7
102470400000,1973,4,1972,7,30,2.97,0.324,2.64,136155,196.5,196.5,189.1,4,4,4,1145,1060,1208,1020,935,125,125,125,0,0,0,0.109,0.103,0.118,1020,935,1083,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.67,0.564,0.759,0.489,0.392,0.61,0.023,0.018,0.028,1.44,1.21,1.67,0.067,0.055,0.078,20.2,19.78,20.7,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.24,45.34,50.14,47.28,44.43,49.14,0,0,0,0,0,0,1.05,0,0.33,0.11,0.89,0.11,45.8
105062400000,1973,5,1972,8,31,2.97,0.436,2.54,131993,193.4,193.4,177.4,4,3,3.838709677419355,1110,906.4,1208,947.5,714.4,163,147,192,0,0,0,0.149,0.122,0.212,947.5,714.4,1061,990,990,990,968.2,967.5,968.6,21.8,21.4,22.5,0.596,0.371,0.728,0.428,0.278,0.561,0.02,0.012,0.026,1.3,0.913,1.58,0.06,0.041,0.074,20.46,19.87,21.56,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,47.3,40.77,51.89,46.32,39.86,50,0,0,0,0,0,0,0.986,0,0.43,0.15,0.86,0.14,44.4
107740800000,1973,6,1972,9,30,1.64,0.345,1.29,74459.5,150,150,103.4,3,2,2.5,631.5,467.2,885.1,498.5,306.2,133,119,161,0,0,0,0.225,0.134,0.345,498.5,306.2,766.1,990,990,990,966.4,965.7,967.4,23.6,22.6,24.3,0.252,0.166,0.407,0.147,0.0435,0.31,0.0063,0.0018,0.014,0.607,0.359,1,0.026,0.015,0.044,22.99,21.56,23.94,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,42.09,33.85,52.2,41.04,32.83,50,0,0,0,0,0,0,0.575,0,0.35,0.21,0.79,0.21,45.4
110332800000,1973,7,1972,10,31,1.08,0.362,0.719,43230.2,70.47,70.47,58.11,2,1,1.8709677419354838,403.5,354,462.6,268.5,219,135,135,135,0,0,0,0.337,0.292,0.381,268.5,219,327.6,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.151,0.134,0.172,0.028,0.0144,0.0536,0.0011,0.00058,0.0022,0.322,0.257,0.398,0.013,0.01,0.016,24.27,23.93,24.49,0.938,0.925,0.959,0.971,0.97,0.98,0.911,0.897,0.94,33.23,26.14,51.71,32.26,25.36,50,0,0,0,0,0,0,0.323,0,0.361,0.34,0.67,0.33,40
113011200000,1973,8,1972,11,31,0.848,0.308,0.54,33623.5,50.89,50.89,45.19,2,1,1.096774193548387,316.6,273.8,350.2,201.6,158.8,115,115,115,0,0,0,0.365,0.328,0.42,201.6,158.8,235.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.11,0.137,0.0129,0.00924,0.0157,0.00052,0.00037,0.00063,0.337,0.247,0.395,0.013,0.0099,0.016,24.68,24.5,24.93,0.95,0.923,0.959,0.978,0.97,0.98,0.929,0.895,0.94,43.84,25.59,51.98,42.76,24.83,50,0,0,0,0,0,0,0.251,0,0.308,0.36,0.64,0.36,39.7
115689600000,1973,9,1972,12,30,0.645,0.283,0.363,22547.4,41.5,41.5,31.32,1,1,1,249,229.4,273.8,140,111.4,109,91,118,0,0,0,0.442,0.332,0.514,140,111.4,182.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0925,0.116,0.00765,0.00522,0.0113,0.0003,0.00021,0.00045,0.241,0.191,0.316,0.0095,0.0075,0.013,25.08,24.89,25.23,0.933,0.919,0.949,0.973,0.97,0.98,0.907,0.892,0.93,32.17,25.34,42.35,31.32,24.58,41.5,0,0,0,0,0,0,0.174,0,0.282,0.44,0.56,0.44,35
118281600000,1973,10,1973,1,31,0.624,0.26,0.364,22583.8,35.78,35.78,30.35,1,1,1,232.9,209.3,256.7,135.9,112.3,97,97,97,0,0,0,0.418,0.378,0.464,135.9,112.3,159.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0994,0.091,0.108,0.0073,0.00529,0.00932,0.00029,0.00021,0.00037,0.233,0.19,0.275,0.0092,0.0075,0.011,25.17,25,25.35,0.933,0.919,0.942,0.97,0.97,0.97,0.905,0.892,0.914,31.29,25.67,36.88,30.35,24.9,35.78,0,0,0,0,0,0,0.169,0,0.26,0.42,0.58,0.42,36.2
120960000000,1973,11,1973,2,30,0.722,0.252,0.47,29488.1,48.53,48.53,40.96,1,1,1,278.7,246.2,320.2,181.3,153.2,97.33,93,106,0,0,0,0.351,0.311,0.378,181.3,153.2,214.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.105,0.129,0.0112,0.00877,0.014,0.00044,0.00035,0.00056,0.314,0.263,0.374,0.012,0.01,0.015,24.87,24.62,25.06,0.949,0.94,0.957,0.976,0.97,0.98,0.926,0.912,0.938,41.95,35.39,49.52,40.96,34.33,48.53,0,0,0,0,0,0,0.228,0,0.252,0.35,0.65,0.35,40.8
123552000000,1973,12,1973,3,31,1.41,0.304,1.1,64581.7,148.6,148.6,86.8,3,1,2.193548387096774,525.4,329.2,863.5,412,225.2,113.5,104,118,0,0,0,0.232,0.137,0.316,412,225.2,745.5,990,990,990,965.9,965,967.4,24.1,22.6,25,0.21,0.132,0.387,0.101,0.0149,0.299,0.0043,0.0006,0.013,0.504,0.269,0.964,0.021,0.011,0.043,23.56,21.68,24.56,0.948,0.929,0.959,0.975,0.97,0.98,0.924,0.902,0.94,40.62,27.98,52.53,39.5,27.14,50,0,0,0,0,0,0,0.482,0,0.31,0.22,0.78,0.22,45.8
126230400000,1974,1,1973,4,31,2.44,0.382,2.05,112210,180.6,180.6,150.8,4,3,3.4838709677419355,909.2,819.3,1096,766.6,669.3,142.5,139,150,0,0,0,0.158,0.127,0.183,766.6,669.3,957.5,990,990,990,967.5,967.2,968.2,22.5,21.8,22.8,0.416,0.343,0.585,0.306,0.248,0.402,0.014,0.011,0.018,0.964,0.835,1.25,0.043,0.037,0.058,21.5,20.54,21.99,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.78,40.03,51.91,43.81,39.07,50,0,0,0,0,0,0,0.838,0,0.39,0.16,0.84,0.16,46
128908800000,1974,2,1973,5,28,4.28,0.392,2.61,118525,195.7,195.7,176.4,4,4,4,1769,1086,2705,1607,924.4,162,162,162,529.9,0,1443,0.0993,0.0599,0.149,1077,924.4,1100,990,990,990,970.2,968.2,972.8,19.8,17.2,21.8,0.852,0.56,0.926,0.609,0.386,0.648,0.031,0.018,0.038,1.76,1.2,1.87,0.09,0.055,0.11,18,15.32,20.63,0.95,0.942,0.955,0.979,0.974,0.98,0.93,0.918,0.936,45.03,38.94,49.92,44.09,37.92,48.92,0,0,0,0,0,0,0.98,0,1.67,0.092,0.61,0.39,27.7
131328000000,1974,3,1973,6,31,7,0.587,2.95,114739,162.6,162.6,154.2,4,4,4,2614,2310,2840,2395,2127,219.1,183,239,1295,1027,1501,0.0836,0.0733,0.0957,1100,1100,1100,990,990,990,972.6,971.8,973.1,17.4,16.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.54,15,16.28,0.943,0.941,0.946,0.975,0.972,0.979,0.92,0.914,0.926,39.54,38.06,41.52,38.55,36.99,40.66,0,0,0,0,0,0,0.857,0,4.05,0.084,0.42,0.58,16.4
134006400000,1974,4,1973,7,30,5.96,0.503,2.85,117289,164.8,164.8,162.9,4,4,4,2301,2232,2450,2107,2015,194,148,217,1007,915,1202,0.0847,0.0604,0.0972,1100,1100,1100,990,990,990,971.8,971.7,972.2,18.2,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.3,15.94,16.47,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.927,41.58,40.61,42.03,40.73,39.69,41.19,0,0,0,0,0,0,0.905,0,3.11,0.084,0.48,0.52,19.7
136598400000,1974,5,1973,8,31,6.13,0.739,2.95,121392,176.3,176.3,163.2,4,4,4,2289,1836,2543,2013,1560,276,276,276,912.8,460,1167,0.122,0.109,0.15,1100,1100,1100,990,990,990,971.8,970.6,972.4,18.2,17.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.34,15.72,17.56,0.946,0.944,0.95,0.979,0.976,0.98,0.926,0.921,0.931,41.68,40,44.97,40.79,39.04,44.07,0,0,0,0,0,0,0.906,0,3.18,0.12,0.48,0.52,19.8
139276800000,1974,6,1973,9,30,3.37,0.626,2.45,121148,193.3,193.3,168.3,4,3,3.8,1301,803.7,1808,1060,546.7,241.3,210,257,116.8,0,498,0.199,0.116,0.32,943.3,546.7,1100,990,990,990,968.8,967.1,970.5,21.2,19.5,22.9,0.678,0.287,0.926,0.477,0.166,0.648,0.023,0.0073,0.033,1.42,0.642,1.87,0.068,0.028,0.096,19.74,17.65,22.24,0.953,0.95,0.957,0.979,0.971,0.98,0.933,0.923,0.937,45.13,37.77,49.32,44.2,36.69,48.33,0,0,0,0,0,0,0.935,0,0.92,0.19,0.73,0.27,35.9
141868800000,1974,7,1973,10,31,1.48,0.498,0.979,57439.8,117.2,117.2,77.2,3,2,2.129032258064516,551.5,442.8,760.5,365.5,256.8,186,186,186,0,0,0,0.346,0.245,0.42,365.5,256.8,574.5,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.192,0.151,0.292,0.0725,0.0202,0.185,0.0031,0.00083,0.008,0.438,0.287,0.678,0.018,0.012,0.029,23.49,22.38,24.12,0.946,0.931,0.958,0.973,0.97,0.98,0.921,0.904,0.939,37.23,28.29,51.99,36.24,27.44,50,0,0,0,0,0,0,0.429,0,0.501,0.34,0.66,0.34,38.8
144547200000,1974,8,1973,11,31,1.02,0.415,0.607,37045.7,61.25,61.25,49.79,2,1,1.4193548387096775,381.7,335.5,440,226.7,180.5,155,155,155,0,0,0,0.409,0.352,0.462,226.7,180.5,285,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.137,0.121,0.158,0.017,0.0111,0.0335,0.00069,0.00044,0.0014,0.329,0.256,0.399,0.013,0.01,0.016,24.37,24.09,24.6,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.939,39.02,25.9,51.59,38.1,25.12,50,0,0,0,0,0,0,0.277,0,0.413,0.41,0.6,0.4,36.3
147225600000,1974,9,1973,12,30,0.775,0.34,0.434,27031.3,48.28,48.28,37.54,1,1,1,299,261.4,331.6,167.6,123.4,131.3,118,138,0,0,0,0.444,0.356,0.528,167.6,123.4,213.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.0999,0.129,0.01,0.00624,0.0139,0.0004,0.00025,0.00056,0.293,0.215,0.373,0.012,0.0085,0.015,24.8,24.57,25.04,0.944,0.928,0.957,0.974,0.97,0.98,0.919,0.9,0.938,38.51,28.11,49.26,37.54,27.27,48.28,0,0,0,0,0,0,0.209,0,0.341,0.44,0.56,0.44,34.9
149817600000,1974,10,1974,1,31,0.627,0.271,0.356,22058.3,33.82,33.82,29.65,1,1,1,234.1,220.5,261.4,132.9,123.5,101.2,97,110,0,0,0,0.432,0.399,0.466,132.9,123.5,151.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.099,0.095,0.107,0.00704,0.00625,0.00862,0.00028,0.00025,0.00034,0.228,0.211,0.262,0.009,0.0083,0.01,25.17,24.99,25.27,0.932,0.928,0.94,0.97,0.97,0.97,0.904,0.9,0.911,30.57,28.39,34.86,29.65,27.54,33.82,0,0,0,0,0,0,0.165,0,0.271,0.43,0.57,0.43,35.2
152496000000,1974,11,1974,2,30,0.736,0.264,0.472,29663.5,49.29,49.29,41.2,1,1,1,283.9,246.2,323.6,182.3,153.2,101.7,93,106,0,0,0,0.359,0.328,0.378,182.3,153.2,217.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.105,0.13,0.0112,0.00877,0.0142,0.00045,0.00035,0.00057,0.317,0.263,0.381,0.013,0.01,0.015,24.85,24.6,25.06,0.949,0.94,0.958,0.977,0.97,0.98,0.927,0.912,0.939,42.15,35.39,50.29,41.2,34.33,49.29,0,0,0,0,0,0,0.229,0,0.264,0.36,0.64,0.36,40.3
155088000000,1974,12,1974,3,31,1.37,0.304,1.06,63502.8,103.4,103.4,85.35,3,1,2.032258064516129,510.8,329.2,615.6,397.3,225.2,113.5,104,118,0,0,0,0.225,0.192,0.316,397.3,225.2,497.6,990,990,990,965.9,965,966.4,24.1,23.6,25,0.195,0.132,0.24,0.0868,0.0149,0.134,0.0036,0.0006,0.0057,0.491,0.321,0.618,0.02,0.013,0.026,23.61,23.1,24.56,0.952,0.937,0.959,0.977,0.97,0.98,0.931,0.909,0.94,43.41,31.88,52.02,42.38,30.93,50,0,0,0,0,0,0,0.474,0,0.31,0.22,0.77,0.23,46.4
157766400000,1975,1,1974,4,31,2.44,0.372,2.05,110330,197.6,197.6,148.3,4,2,3.4193548387096775,911.6,618.7,1384,772.6,479.7,139,139,139,7.226,0,145,0.162,0.1,0.225,765.3,479.7,1100,990,990,990,967.5,966.4,969.1,22.5,20.9,23.6,0.447,0.233,0.845,0.316,0.125,0.648,0.014,0.0053,0.031,1,0.534,1.79,0.045,0.023,0.086,21.5,19.1,23.05,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,44.13,34.98,51.74,43.14,33.93,50,0,0,0,0,0,0,0.824,0,0.39,0.15,0.84,0.16,45.2
160444800000,1975,2,1974,5,28,6.39,0.477,2.66,103549,192.4,192.4,154.1,4,4,4,2642,1384,3356,2445,1187,197,197,197,1345,87,2059,0.0796,0.0587,0.142,1100,1100,1100,990,990,990,972.6,969.1,974.3,17.4,15.7,20.9,0.922,0.846,0.926,0.648,0.648,0.648,0.037,0.031,0.041,1.87,1.79,1.87,0.11,0.086,0.12,15.55,13.81,19.1,0.942,0.934,0.953,0.974,0.97,0.98,0.918,0.906,0.934,39.52,34.78,49.07,38.52,33.74,48.09,0,0,0,0,0,0,0.856,0,3.73,0.075,0.42,0.58,16.2
162864000000,1975,3,1974,6,31,10.8,0.64,2.95,88780.5,139.2,139.2,119.3,4,4,4,4019,3169,5359,3780,2930,239,239,239,2680,1830,4020,0.0616,0.0446,0.0754,1100,1100,1100,990,990,990.04,975.6,973.9,978.1,14.4,12,16.1,0.924,0.913,0.926,0.648,0.648,0.648,0.045,0.04,0.054,1.87,1.86,1.87,0.13,0.12,0.16,12.53,10.11,14.21,0.919,0.877,0.936,0.97,0.97,0.97,0.892,0.851,0.908,31.12,23.93,35.87,29.83,21.36,34.8,0,0,0,0,0,0,0.663,0,7.85,0.059,0.27,0.73,8.22
165542400000,1975,4,1974,7,30,12.5,0.943,2.85,72040.8,124.2,124.2,100.1,4,4,4,4807,3831,5415,4443,3467,364,364,364,3343,2367,3951,0.077,0.0672,0.095,1100,1100,1100,990.02,990,990.04,977.1,975.3,978.1,12.9,11.9,14.7,0.92,0.911,0.926,0.648,0.648,0.648,0.05,0.044,0.054,1.87,1.86,1.87,0.15,0.13,0.16,11.05,10.03,12.8,0.898,0.874,0.927,0.97,0.97,0.97,0.871,0.848,0.899,26.82,23.66,32.02,25.01,20.99,31.06,0,0,0,0,0,0,0.556,0,9.65,0.075,0.23,0.77,5.76
168134400000,1975,5,1974,8,31,7.62,0.86,2.95,110329,168,168,148.3,4,4,4,2846,2102,3734,2525,1781,321,321,321,1425,681,2313,0.116,0.086,0.153,1100,1100,1100,990,990,990,973.1,971.3,975.1,16.9,14.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,15.01,13.01,16.78,0.94,0.929,0.947,0.974,0.97,0.98,0.915,0.901,0.928,38.06,32.59,42.87,37.07,31.62,42.01,0,0,0,0,0,0,0.824,0,4.67,0.11,0.39,0.61,14.5
170812800000,1975,6,1974,9,30,3.8,0.666,2.67,128185,193.3,193.3,178,4,4,4,1467,1060,1922,1210,803,257,257,257,180.6,0,565,0.182,0.134,0.242,1030,803,1100,990,990,990,969.4,968.1,970.8,20.6,19.2,21.9,0.782,0.471,0.926,0.551,0.328,0.648,0.027,0.015,0.034,1.61,1.01,1.87,0.079,0.046,0.098,19,17.28,20.9,0.952,0.949,0.955,0.98,0.974,0.98,0.933,0.928,0.936,45.44,39.2,49.32,44.51,38.19,48.33,0,0,0,0,0,0,0.989,0,1.13,0.18,0.7,0.3,33.7
173404800000,1975,7,1974,10,31,1.97,0.608,1.36,77031.4,153.2,153.2,103.5,4,2,2.4838709677419355,735.4,563.9,1028,508.4,336.9,227,227,227,0,0,0,0.319,0.221,0.403,508.4,336.9,800.8,990,990,990,966.8,966.1,968,23.2,22,23.9,0.268,0.183,0.461,0.15,0.058,0.327,0.0066,0.0024,0.015,0.636,0.411,1.07,0.028,0.017,0.049,22.53,20.96,23.45,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.938,42.9,35.1,52.13,41.86,34.05,50,0,0,0,0,0,0,0.575,0,0.61,0.31,0.69,0.31,39.1
176083200000,1975,8,1974,11,31,1.26,0.493,0.771,46136.2,81.28,81.28,62.01,2,1,1.7096774193548387,472,386.5,563.9,288,202.5,184,184,184,0,0,0,0.396,0.326,0.476,288,202.5,379.9,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.162,0.132,0.195,0.0392,0.013,0.0783,0.0016,0.00053,0.0033,0.381,0.262,0.472,0.016,0.011,0.02,23.9,23.39,24.31,0.947,0.925,0.959,0.974,0.97,0.98,0.923,0.897,0.939,38.97,25.99,52.05,37.93,25.21,50,0,0,0,0,0,0,0.345,0,0.489,0.39,0.61,0.39,36.6
178761600000,1975,9,1974,12,30,0.87,0.358,0.512,31724.8,52.33,52.33,44.06,2,1,1.1666666666666667,335.7,299.2,380.8,197.7,161.2,138,138,138,0,0,0,0.413,0.362,0.461,197.7,161.2,242.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.126,0.113,0.142,0.0126,0.00945,0.0164,0.0005,0.00038,0.00066,0.321,0.253,0.381,0.013,0.01,0.015,24.6,24.43,24.82,0.947,0.924,0.957,0.977,0.97,0.98,0.925,0.896,0.938,40.7,25.78,49.59,39.78,25.01,48.59,0,0,0,0,0,0,0.245,0,0.358,0.41,0.59,0.41,36.5
181353600000,1975,10,1975,1,31,0.711,0.295,0.417,25916.6,41.83,41.83,34.83,1,1,1,265.5,239.6,294.7,155.5,129.6,110,110,110,0,0,0,0.416,0.373,0.459,155.5,129.6,184.7,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0993,0.119,0.00897,0.00677,0.0115,0.00036,0.00027,0.00046,0.27,0.224,0.322,0.011,0.0088,0.013,24.97,24.8,25.14,0.94,0.931,0.95,0.972,0.97,0.98,0.914,0.903,0.931,35.83,29.74,42.68,34.83,28.85,41.83,0,0,0,0,0,0,0.194,0,0.294,0.41,0.59,0.41,36.5
184032000000,1975,11,1975,2,30,0.681,0.264,0.418,26093,44.9,44.9,36.24,1,1,1,262.8,239.6,290.5,161.2,133.6,101.7,93,106,0,0,0,0.39,0.32,0.442,161.2,133.6,197.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.109,0.1,0.121,0.00945,0.00711,0.0125,0.00037,0.00028,0.0005,0.279,0.23,0.342,0.011,0.0091,0.014,24.97,24.8,25.13,0.942,0.932,0.954,0.973,0.97,0.98,0.917,0.904,0.935,37.21,30.71,45.82,36.24,29.79,44.9,0,0,0,0,0,0,0.201,0,0.263,0.39,0.61,0.39,38.3
186624000000,1975,12,1975,3,31,1.07,0.279,0.794,47904.2,81.69,81.69,64.39,2,1,1.903225806451613,400.4,311.8,479.6,296.4,207.8,104,104,104,0,0,0,0.263,0.217,0.334,296.4,207.8,375.6,990,990,990,965.4,965,965.8,24.6,24.2,25,0.157,0.125,0.185,0.0403,0.0134,0.0763,0.0016,0.00054,0.0031,0.354,0.251,0.457,0.014,0.01,0.019,24.25,23.79,24.68,0.942,0.924,0.959,0.972,0.97,0.98,0.916,0.897,0.94,35.63,26.19,52.53,34.57,25.4,50,0,0,0,0,0,0,0.358,0,0.276,0.26,0.74,0.26,44.8
189302400000,1976,1,1975,4,31,1.61,0.321,1.29,75747.6,125.4,125.4,101.8,3,2,2.3870967741935485,602.5,512.1,728.5,482.5,392.1,120,120,120,0,0,0,0.202,0.165,0.234,482.5,392.1,608.5,990,990,990,966.3,965.9,966.8,23.7,23.2,24.1,0.234,0.192,0.301,0.132,0.0841,0.207,0.0056,0.0035,0.0089,0.584,0.483,0.725,0.025,0.02,0.031,23.12,22.46,23.61,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.31,35.4,52.11,43.33,34.34,50,0,0,0,0,0,0,0.566,0,0.32,0.2,0.8,0.2,47
191980800000,1976,2,1975,5,29,2.2,0.343,1.86,101936,192.5,192.5,146.5,4,3,3.2758620689655173,877.8,739.6,1187,740.8,602.6,137,137,137,0,0,0,0.159,0.115,0.185,740.8,602.6,1050,990,990,990,967.4,966.9,968.5,22.6,21.5,23.1,0.4,0.3,0.705,0.29,0.204,0.535,0.013,0.0088,0.025,0.937,0.718,1.53,0.042,0.031,0.071,21.67,19.98,22.42,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.931,0.938,45.8,40.13,52.04,44.82,39.18,50,0,0,0,0,0,0,0.814,0,0.34,0.16,0.85,0.15,46.3
194486400000,1976,3,1975,6,31,9.7,0.592,2.94,97028.6,192.4,192.4,130.4,4,4,4,3622,1246,5396,3401,1063,220.9,183,239,2304,0,4057,0.0701,0.0443,0.147,1098,1063,1100,990,990,990.04,974.6,968.7,978.1,15.4,11.9,21.3,0.91,0.743,0.926,0.643,0.565,0.648,0.043,0.026,0.054,1.85,1.6,1.87,0.12,0.075,0.16,13.57,10.06,19.73,0.924,0.875,0.954,0.972,0.97,0.98,0.898,0.849,0.935,33.85,23.75,49.07,32.6,21.12,48.09,0,0,0,0,0,0,0.725,0,6.76,0.061,0.3,0.7,10
197164800000,1976,4,1975,7,30,12.3,0.884,2.85,74060.3,113.4,113.4,102.9,4,4,4,4746,4353,5434,4405,4058,341,295,364,3305,2958,3970,0.072,0.0666,0.0821,1100,1100,1100,990.01,990,990.04,977,976.3,978.2,13,11.9,13.7,0.923,0.911,0.926,0.648,0.648,0.648,0.05,0.047,0.055,1.87,1.86,1.87,0.14,0.14,0.16,11.12,10,11.8,0.904,0.873,0.918,0.97,0.97,0.97,0.877,0.847,0.89,27.14,23.57,29.21,25.72,20.87,28.34,0,0,0,0,0,0,0.571,0,9.45,0.072,0.23,0.77,6.02
199756800000,1976,5,1975,8,31,10.3,0.911,2.95,92754.1,145.1,145.1,124.7,4,4,4,3830,2943,4501,3490,2603,340,340,340,2390,1503,3061,0.0905,0.0755,0.116,1100,1100,1100,990,990,990,975.3,973.4,976.6,14.7,13.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.039,0.048,1.87,1.87,1.87,0.13,0.11,0.14,12.85,11.53,14.75,0.926,0.915,0.939,0.97,0.97,0.97,0.899,0.888,0.912,32.13,28.46,37.37,31.17,27.6,36.27,0,0,0,0,0,0,0.693,0,7.35,0.088,0.29,0.71,9.01
202435200000,1976,6,1975,9,30,5.55,0.759,2.85,120814,188.6,188.6,167.8,4,4,4,2140,1485,2895,1847,1192,293,293,293,747.2,92,1502,0.142,0.101,0.197,1100,1100,1100,990,990,990,971.3,969.4,973.3,18.7,16.7,20.6,0.923,0.877,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.83,1.87,0.1,0.089,0.11,16.78,14.86,18.74,0.947,0.94,0.952,0.978,0.971,0.98,0.927,0.913,0.933,42.87,37.69,48.12,41.95,36.6,47.16,0,0,0,0,0,0,0.932,0,2.7,0.14,0.51,0.49,21.8
205027200000,1976,7,1975,10,31,2.77,0.686,2.07,108971,193.5,193.5,146.5,4,2,3.3548387096774195,1034,691.9,1447,778.3,435.9,256,256,256,5.71,0,91,0.259,0.177,0.37,772.6,435.9,1100,990,990,990,967.9,966.7,969.3,22.1,20.7,23.3,0.479,0.224,0.867,0.325,0.105,0.648,0.015,0.0045,0.031,1.05,0.566,1.82,0.048,0.024,0.088,21,18.87,22.77,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.76,35.11,51.03,43.82,34.05,50,0,0,0,0,0,0,0.814,0,0.7,0.25,0.75,0.25,39.3
207705600000,1976,8,1975,11,31,1.45,0.541,0.909,53573.5,100,100,72.01,2,2,2,541.2,453.1,682.3,339.2,251.1,202,202,202,0,0,0,0.379,0.296,0.446,339.2,251.1,480.3,990,990,990,966,965.6,966.6,24,23.4,24.4,0.184,0.152,0.244,0.0591,0.0175,0.126,0.0025,0.00072,0.0054,0.414,0.281,0.636,0.017,0.012,0.027,23.55,22.73,24.08,0.945,0.93,0.958,0.973,0.97,0.98,0.92,0.902,0.939,36.96,27.58,51.21,36,26.75,50,0,0,0,0,0,0,0.4,0,0.541,0.37,0.63,0.37,36.9
210384000000,1976,9,1975,12,30,1.04,0.378,0.666,39842.3,66.04,66.04,55.34,2,1,1.9666666666666666,403,373,453.1,257,227,146,146,146,0,0,0,0.363,0.322,0.391,257,227,307.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.148,0.138,0.166,0.0227,0.015,0.0439,0.00093,0.00061,0.0018,0.292,0.253,0.402,0.012,0.01,0.016,24.3,24,24.46,0.932,0.923,0.958,0.97,0.97,0.98,0.904,0.896,0.939,29.4,25.6,51.92,28.5,24.83,50,0,0,0,0,0,0,0.307,0,0.374,0.36,0.64,0.36,38.3
212976000000,1976,10,1976,1,31,1.02,0.321,0.695,41766,58.22,58.22,56.14,2,2,2,379.4,373,389.1,259.4,253,120,120,120,0,0,0,0.316,0.308,0.322,259.4,253,269.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.147,0.145,0.151,0.0214,0.0184,0.026,0.00087,0.00074,0.0011,0.286,0.277,0.301,0.012,0.011,0.012,24.42,24.35,24.46,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,28.94,28.23,30.01,28.07,27.38,29.11,0,0,0,0,0,0,0.312,0,0.325,0.31,0.68,0.32,40.9
215654400000,1976,11,1976,2,30,0.981,0.289,0.692,41683.2,63.34,63.34,57.89,2,2,2,378.5,364.7,398.1,267.1,250.7,111.3,106,114,0,0,0,0.295,0.266,0.313,267.1,250.7,292.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.143,0.156,0.0251,0.0173,0.0369,0.001,0.0007,0.0015,0.297,0.272,0.333,0.012,0.011,0.014,24.41,24.28,24.5,0.933,0.93,0.939,0.97,0.97,0.97,0.905,0.902,0.911,29.84,28,32.65,28.95,27.16,31.67,0,0,0,0,0,0,0.322,0,0.289,0.29,0.71,0.29,42.5
218246400000,1976,12,1976,3,31,1.26,0.316,0.944,56678.2,93.1,93.1,76.18,2,2,2,470.5,402.9,551,352.5,284.9,118,118,118,0,0,0,0.254,0.214,0.293,352.5,284.9,433,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.179,0.155,0.207,0.0654,0.0335,0.103,0.0027,0.0014,0.0043,0.425,0.323,0.546,0.018,0.013,0.023,23.86,23.37,24.26,0.948,0.937,0.957,0.975,0.97,0.98,0.924,0.909,0.938,39.06,31.77,47.5,38.09,30.82,46.55,0,0,0,0,0,0,0.423,0,0.316,0.25,0.75,0.25,45
220924800000,1977,1,1976,4,31,1.85,0.354,1.5,85603.2,155.6,155.6,115.1,4,2,2.6451612903225805,691.5,556.2,914.1,559.3,417.2,132.3,120,139,0,0,0,0.197,0.131,0.25,559.3,417.2,794.1,990,990,990,966.7,966.1,967.6,23.3,22.4,23.9,0.278,0.204,0.429,0.177,0.0959,0.323,0.0077,0.004,0.014,0.688,0.524,0.962,0.03,0.022,0.043,22.65,21.48,23.37,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.48,35.43,52.21,44.31,34.37,50,0,0,0,0,0,0,0.639,0,0.35,0.19,0.81,0.19,46.3
223603200000,1977,2,1976,5,28,2.52,0.353,2.12,111345,197.5,197.5,165.7,4,3,3.6785714285714284,1044,847.1,1493,897.8,685.1,145.9,137,162,22.29,0,256,0.145,0.0918,0.191,875.5,685.1,1100,990,990,990,968,967.3,969.5,22,20.5,22.7,0.538,0.352,0.887,0.405,0.259,0.648,0.019,0.011,0.032,1.2,0.862,1.84,0.055,0.038,0.089,20.8,18.7,21.85,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.17,39.46,50.47,45.22,38.47,49.46,0,0,0,0,0,0,0.921,0,0.4,0.14,0.84,0.16,44.2
226022400000,1977,3,1976,6,31,5.57,0.49,2.95,125716,185.9,185.9,169,4,4,4,2081,1560,2396,1898,1377,183,183,183,798.4,277,1113,0.0888,0.0764,0.117,1100,1100,1100,990,990,990,971.3,969.7,972.1,18.7,17.9,20.3,0.925,0.903,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.85,1.87,0.1,0.091,0.1,16.87,16.07,18.47,0.948,0.945,0.952,0.98,0.978,0.98,0.928,0.925,0.933,43.11,40.97,47.42,42.24,40.07,46.47,0,0,0,0,0,0,0.939,0,2.62,0.088,0.53,0.47,22.6
228700800000,1977,4,1976,7,30,6.76,0.562,2.85,111113,159.5,159.5,154.3,4,4,4,2610,2423,2681,2393,2206,217,217,217,1293,1106,1364,0.0832,0.0809,0.0895,1100,1100,1100,990,990,990,972.6,972.1,972.7,17.4,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.55,15.38,16,0.943,0.943,0.945,0.975,0.974,0.978,0.92,0.918,0.924,39.57,39.1,40.79,38.58,38.09,39.88,0,0,0,0,0,0,0.857,0,3.91,0.083,0.42,0.58,16.4
231292800000,1977,5,1976,8,31,7.14,0.821,2.95,113683,164,164,152.8,4,4,4,2665,2261,2831,2359,1940,306.5,276,321,1259,840,1455,0.116,0.0975,0.142,1100,1100,1100,990,990,990,972.7,971.7,973.1,17.3,16.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.42,15.02,16.4,0.943,0.941,0.946,0.974,0.972,0.98,0.918,0.915,0.927,39.2,38.12,41.84,38.2,37.05,41,0,0,0,0,0,0,0.849,0,4.19,0.11,0.41,0.59,15.9
233971200000,1977,6,1976,9,30,4.24,0.666,2.74,127610,192.4,192.4,177.2,4,4,4,1634,1108,2217,1377,850.7,257,257,257,318.5,0,860,0.164,0.116,0.232,1059,850.7,1100,990,990,990,969.9,968.2,971.6,20.1,18.4,21.8,0.834,0.514,0.926,0.588,0.351,0.648,0.03,0.016,0.035,1.71,1.09,1.87,0.086,0.05,0.1,18.38,16.5,20.67,0.951,0.947,0.955,0.98,0.978,0.98,0.932,0.928,0.936,45.22,41.11,49.09,44.31,40.22,48.11,0,0,0,0,0,0,0.985,0,1.5,0.16,0.65,0.35,30.1
