datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
236563200000,1977,7,1976,10,31,2.09,0.608,1.48,83077.2,163.3,163.3,111.7,4,2,2.6774193548387095,781.2,571.9,1086,554.2,344.9,227,227,227,0,0,0,0.302,0.209,0.397,554.2,344.9,859.4,990,990,990,967,966.2,968.2,23,21.8,23.8,0.297,0.185,0.515,0.177,0.0618,0.355,0.0078,0.0026,0.016,0.695,0.423,1.1,0.031,0.018,0.051,22.29,20.73,23.4,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.97,35.45,52.18,41.97,34.38,50,0,0,0,0,0,0,0.62,0,0.61,0.29,0.71,0.29,39.7
239241600000,1977,8,1976,11,31,1.32,0.493,0.826,49014.7,82.96,82.96,65.88,2,2,2,492.4,431,571.9,308.4,247,184,184,184,0,0,0,0.377,0.322,0.427,308.4,247,387.9,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.169,0.148,0.197,0.0446,0.0167,0.0821,0.0019,0.00068,0.0034,0.365,0.274,0.484,0.015,0.011,0.02,23.82,23.34,24.19,0.941,0.929,0.953,0.972,0.97,0.98,0.915,0.901,0.934,33.89,27.21,42.33,32.94,26.39,41.48,0,0,0,0,0,0,0.366,0,0.494,0.37,0.63,0.37,37.1
241920000000,1977,9,1976,12,30,0.969,0.365,0.604,36854.3,62.21,62.21,51.19,2,1,1.4666666666666666,373.7,335.5,426.6,233,197.5,140.7,138,146,0,0,0,0.379,0.323,0.417,233,197.5,288.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.139,0.126,0.158,0.0181,0.0125,0.0352,0.00073,0.0005,0.0014,0.332,0.253,0.402,0.013,0.01,0.016,24.4,24.15,24.57,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.09,25.6,51.92,38.1,24.83,50,0,0,0,0,0,0,0.284,0,0.365,0.38,0.62,0.38,38
244512000000,1977,10,1977,1,31,0.828,0.313,0.515,32262.4,50,50,43.36,1,1,1,309,283.6,331.6,192.3,163.6,116.8,110,120,0,0,0,0.38,0.332,0.423,192.3,163.6,221.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.113,0.132,0.0121,0.00966,0.0146,0.00048,0.00038,0.00058,0.337,0.286,0.388,0.013,0.011,0.016,24.71,24.55,24.88,0.952,0.944,0.958,0.978,0.971,0.98,0.931,0.916,0.939,44.34,37.66,51.15,43.36,36.57,50,0,0,0,0,0,0,0.241,0,0.313,0.38,0.62,0.38,39
247190400000,1977,11,1977,2,30,0.787,0.275,0.513,31688.2,50.85,50.85,44.01,2,1,1.2666666666666666,303.7,273.8,340.6,197.7,167.8,106,106,106,0,0,0,0.352,0.311,0.387,197.7,167.8,234.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.112,0.136,0.0126,0.01,0.0157,0.0005,0.0004,0.00063,0.303,0.247,0.395,0.012,0.0099,0.016,24.77,24.55,24.91,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.35,25.62,52.08,37.35,24.86,50,0,0,0,0,0,0,0.245,0,0.274,0.35,0.65,0.35,40.3
249782400000,1977,12,1977,3,31,1.42,0.324,1.09,64046.7,128.3,128.3,86.08,3,1,2.3870967741935485,529.1,344.6,751.7,408.2,226.6,120.8,118,126,0,0,0,0.241,0.168,0.342,408.2,226.6,625.7,990,990,990,966,965.1,966.9,24,23.1,24.9,0.206,0.135,0.315,0.0949,0.015,0.219,0.004,0.0006,0.0095,0.476,0.251,0.758,0.02,0.01,0.033,23.56,22.34,24.6,0.946,0.924,0.959,0.973,0.97,0.98,0.92,0.896,0.94,37.59,25.87,52.64,36.51,25.1,50,0,0,0,0,0,0,0.478,0,0.33,0.23,0.77,0.23,45.1
252460800000,1978,1,1977,4,31,2.63,0.372,2.26,121214,183.6,183.6,162.9,4,3,3.7096774193548385,983.2,817.7,1117,844.2,678.7,139,139,139,0,0,0,0.142,0.124,0.17,844.2,678.7,978,990,990,990,967.8,967.2,968.3,22.2,21.7,22.8,0.483,0.346,0.606,0.347,0.254,0.412,0.016,0.011,0.019,1.08,0.848,1.29,0.049,0.037,0.059,21.11,20.44,21.98,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.28,39.57,51.91,44.27,38.58,50,0,0,0,0,0,0,0.905,0,0.37,0.14,0.86,0.14,46.1
255139200000,1978,2,1977,5,28,3.57,0.392,2.6,124741,195.7,195.7,185.6,4,4,4,1475,1128,2028,1313,965.7,162,162,162,237.1,0,766,0.113,0.0799,0.144,1076,965.7,1100,990,990,990,969.4,968.3,971.2,20.6,18.8,21.7,0.824,0.598,0.926,0.599,0.406,0.648,0.029,0.019,0.034,1.72,1.27,1.87,0.084,0.059,0.1,18.87,16.96,20.43,0.953,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.35,43.35,49.92,46.41,42.48,48.92,0,0,0,0,0,0,1.03,0,0.97,0.11,0.73,0.27,34.9
257558400000,1978,3,1977,6,31,9.43,0.64,2.95,98252.6,168,168,132.1,4,4,4,3519,2102,5396,3280,1863,239,239,239,2180,763,4057,0.075,0.0443,0.114,1100,1100,1100,990,990,990.04,974.5,971.3,978.1,15.5,11.9,18.7,0.925,0.912,0.926,0.648,0.648,0.648,0.043,0.035,0.054,1.87,1.86,1.87,0.12,0.1,0.16,13.66,10.06,16.78,0.926,0.875,0.947,0.973,0.97,0.98,0.901,0.849,0.928,34.25,23.75,42.87,33.01,21.12,42.01,0,0,0,0,0,0,0.734,0,6.48,0.068,0.31,0.69,10.4
260236800000,1978,4,1977,7,30,15.6,0.884,2.85,0,0,0,0,4,4,4,6021,5453,6348,5680,5158,341,295,364,4580,4058,4884,0.0566,0.0487,0.0633,1100,1100,1100,990.09,990.04,990.12,979,978.2,979.5,11,10.6,11.8,0.893,0.883,0.91,0.648,0.648,0.648,0.059,0.055,0.061,1.84,1.83,1.86,0.17,0.16,0.17,9.207,8.804,9.978,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,12.75,0.057,0.18,0.82,0
262828800000,1978,5,1977,8,31,12.3,0.911,2.95,68874.4,133,133,92.57,4,4,4,4600,3441,5669,4260,3101,340,340,340,3160,2001,4229,0.0759,0.06,0.0988,1100,1100,1100,990.01,990,990.06,976.7,974.5,978.5,13.3,11.5,15.5,0.921,0.904,0.926,0.648,0.648,0.648,0.049,0.042,0.056,1.87,1.85,1.87,0.14,0.12,0.16,11.44,9.67,13.63,0.765,0,0.933,0.814,0,0.97,0.742,0,0.905,24.29,0,34.29,23.14,0,33.26,0,0,5,0,0,0.161,0.514,0.161,9.35,0.074,0.24,0.76,5.6
265507200000,1978,6,1977,9,30,6.42,0.759,2.85,113878,179.4,179.4,158.2,4,4,4,2476,1746,3405,2183,1453,293,293,293,1083,353,2012,0.123,0.086,0.168,1100,1100,1100,990,990,990,972.2,970.3,974.4,17.8,15.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.042,1.87,1.87,1.87,0.11,0.095,0.12,15.9,13.71,17.85,0.944,0.933,0.951,0.976,0.97,0.98,0.921,0.905,0.932,40.5,34.5,45.76,39.54,33.46,44.85,0,0,0,0,0,0,0.879,0,3.57,0.12,0.44,0.56,17.7
268099200000,1978,7,1977,10,31,3.26,0.686,2.43,123048,193.1,193.1,165.4,4,3,3.7096774193548385,1218,858.5,1708,962,602.5,256,256,256,54.19,0,352,0.219,0.15,0.298,907.8,602.5,1100,990,990,990,968.6,967.3,970.2,21.4,19.8,22.7,0.62,0.319,0.924,0.437,0.203,0.648,0.021,0.009,0.033,1.32,0.736,1.87,0.063,0.032,0.094,20.1,17.97,21.93,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.929,0.937,45.58,39.51,51.41,44.64,38.52,50,0,0,0,0,0,0,0.919,0,0.83,0.21,0.75,0.25,37.7
270777600000,1978,8,1977,11,31,1.81,0.541,1.27,73206.8,129.8,129.8,98.4,3,2,2.3870967741935485,676.5,556.2,847.1,474.5,354.2,202,202,202,0,0,0,0.304,0.238,0.363,474.5,354.2,645.1,990,990,990,966.6,966.1,967.3,23.4,22.7,23.9,0.244,0.188,0.337,0.128,0.0662,0.232,0.0055,0.0028,0.01,0.586,0.436,0.802,0.025,0.018,0.035,22.81,21.91,23.46,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.938,42.72,35.82,52.09,41.7,34.74,50,0,0,0,0,0,0,0.547,0,0.54,0.3,0.7,0.3,40.4
273456000000,1978,9,1977,12,30,1.27,0.378,0.893,53353.2,87.05,87.05,74.1,2,2,2,490.5,435.5,551,344.5,289.5,146,146,146,0,0,0,0.299,0.265,0.335,344.5,289.5,405,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.179,0.16,0.201,0.0616,0.0356,0.0902,0.0026,0.0015,0.0038,0.416,0.333,0.507,0.017,0.014,0.021,23.78,23.41,24.11,0.947,0.938,0.955,0.974,0.97,0.98,0.922,0.91,0.936,38.03,32.12,44.42,37.05,31.15,43.53,0,0,0,0,0,0,0.412,0,0.377,0.3,0.7,0.3,42
276048000000,1978,10,1978,1,31,1.12,0.321,0.795,47741.7,69.08,69.08,64.17,2,2,2,416.9,391.8,440,296.9,271.8,120,120,120,0,0,0,0.288,0.273,0.306,296.9,271.8,320,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.152,0.169,0.0391,0.0273,0.0501,0.0016,0.0011,0.002,0.342,0.305,0.377,0.014,0.012,0.015,24.18,24.04,24.34,0.94,0.934,0.944,0.97,0.97,0.97,0.912,0.906,0.916,33.08,30.31,35.61,32.08,29.4,34.54,0,0,0,0,0,0,0.356,0,0.325,0.29,0.71,0.29,42.6
278726400000,1978,11,1978,2,30,1.35,0.295,1.05,62853.9,100,100,87.3,2,2,2,519.1,440,589.2,405.1,326,114,114,114,0,0,0,0.221,0.193,0.259,405.1,326,475.2,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.198,0.17,0.228,0.0902,0.0529,0.123,0.0038,0.0022,0.0052,0.504,0.385,0.614,0.021,0.016,0.026,23.56,23.13,24.03,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,44.61,36.3,51.56,43.65,35.21,50,0,0,0,0,0,0,0.485,0,0.3,0.22,0.78,0.22,46.6
281318400000,1978,12,1978,3,31,1.87,0.337,1.53,87900.7,133.9,133.9,118.1,3,2,2.967741935483871,698.8,601.8,783.8,572.8,475.8,126,126,126,0,0,0,0.181,0.161,0.209,572.8,475.8,657.8,990,990,990,966.7,966.3,967,23.3,23,23.7,0.285,0.23,0.333,0.184,0.124,0.24,0.0079,0.0052,0.01,0.673,0.535,0.812,0.029,0.023,0.035,22.63,22.15,23.09,0.952,0.945,0.956,0.976,0.97,0.98,0.93,0.917,0.937,40.89,35.16,51.49,39.92,34.11,50,0,0,0,0,0,0,0.656,0,0.34,0.18,0.82,0.18,47
283996800000,1979,1,1978,4,31,2.52,0.382,2.13,115655,184.8,184.8,155.5,4,3,3.5161290322580645,939.3,783.8,1126,796.8,633.8,142.5,139,150,0,0,0,0.154,0.123,0.191,796.8,633.8,986.8,990,990,990,967.6,967,968.3,22.4,21.7,23,0.445,0.323,0.619,0.32,0.224,0.417,0.014,0.0098,0.019,1.01,0.775,1.31,0.046,0.034,0.06,21.35,20.39,22.19,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.51,39.35,51.51,44.54,38.36,50,0,0,0,0,0,0,0.864,0,0.39,0.15,0.85,0.15,45.9
286675200000,1979,2,1978,5,28,3.55,0.392,2.6,124774,196.7,196.7,185.7,4,4,4,1466,1128,1953,1304,965.7,162,162,162,230.5,0,691,0.114,0.083,0.144,1074,965.7,1100,990,990,990,969.4,968.3,970.9,20.6,19.1,21.7,0.817,0.598,0.926,0.593,0.406,0.648,0.029,0.019,0.034,1.71,1.27,1.87,0.083,0.059,0.098,18.91,17.18,20.43,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,47.37,43.95,50.18,46.42,43.07,49.18,0,0,0,0,0,0,1.03,0,0.95,0.11,0.73,0.27,35.1
289094400000,1979,3,1978,6,31,7.46,0.64,2.95,111507,171.2,171.2,149.9,4,4,4,2786,1983,3573,2547,1744,239,239,239,1447,644,2234,0.0888,0.0669,0.12,1100,1100,1100,990,990,990,973,971,974.8,17,15.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.043,1.87,1.87,1.87,0.11,0.099,0.12,15.15,13.35,17.08,0.94,0.931,0.948,0.974,0.97,0.98,0.916,0.903,0.929,38.45,33.52,43.68,37.47,32.52,42.8,0,0,0,0,0,0,0.833,0,4.51,0.086,0.4,0.6,14.9
291772800000,1979,4,1978,7,30,12.1,0.824,2.85,75093.6,127.5,127.5,104.3,4,4,4,4659,3689,5326,4341,3394,318,295,364,3241,2294,3931,0.0692,0.0554,0.0885,1100,1100,1100,990.01,990,990.03,976.9,975,978,13.2,12,15,0.923,0.914,0.926,0.648,0.648,0.648,0.05,0.043,0.054,1.87,1.86,1.87,0.14,0.13,0.15,11.29,10.16,13.1,0.905,0.879,0.93,0.97,0.97,0.97,0.878,0.853,0.902,27.6,24.09,32.86,26.07,21.57,31.87,0,0,0,0,0,0,0.579,0,9.25,0.068,0.24,0.76,6.21
294364800000,1979,5,1978,8,31,8.23,0.876,2.95,106231,166.3,166.3,142.8,4,4,4,3071,2169,4037,2744,1848,327.1,321,340,1644,748,2597,0.11,0.0842,0.148,1100,1100,1100,990,990,990,973.6,971.5,975.7,16.4,14.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.5,12.38,16.62,0.937,0.923,0.947,0.973,0.97,0.98,0.912,0.896,0.928,36.68,30.83,42.43,35.7,29.9,41.59,0,0,0,0,0,0,0.793,0,5.28,0.11,0.36,0.64,12.9
297043200000,1979,6,1978,9,30,3.96,0.666,2.68,127330,193.1,193.1,176.8,4,4,4,1527,1073,2139,1270,816.3,257,257,257,235,0,782,0.176,0.12,0.239,1035,816.3,1100,990,990,990,969.6,968.1,971.4,20.4,18.6,21.9,0.792,0.483,0.926,0.559,0.334,0.648,0.028,0.015,0.035,1.63,1.03,1.87,0.081,0.047,0.1,18.8,16.69,20.83,0.952,0.947,0.955,0.98,0.975,0.98,0.932,0.928,0.936,45.13,39.74,49.27,44.21,38.76,48.28,0,0,0,0,0,0,0.982,0,1.28,0.17,0.68,0.32,32.2
299635200000,1979,7,1978,10,31,2.11,0.608,1.5,84255.5,158.8,158.8,113.2,4,2,2.6774193548387095,787.9,601.8,1060,560.9,374.8,227,227,227,0,0,0,0.296,0.214,0.377,560.9,374.8,833,990,990,990,967,966.3,968.1,23,21.9,23.7,0.297,0.196,0.491,0.18,0.0759,0.342,0.0079,0.0032,0.016,0.704,0.467,1.06,0.031,0.02,0.048,22.25,20.85,23.23,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.938,43.83,35.45,52.18,42.83,34.38,50,0,0,0,0,0,0,0.629,0,0.61,0.29,0.71,0.29,39.9
302313600000,1979,8,1978,11,31,1.4,0.51,0.885,52466,87.72,87.72,70.52,2,2,2,521,455.7,595.7,330.6,253.7,190.4,184,202,0,0,0,0.369,0.309,0.443,330.6,253.7,411.7,990,990,990,965.9,965.7,966.3,24.1,23.7,24.3,0.178,0.153,0.206,0.055,0.0187,0.0933,0.0023,0.00077,0.0039,0.399,0.285,0.52,0.017,0.012,0.022,23.66,23.2,24.06,0.945,0.931,0.956,0.973,0.97,0.98,0.919,0.903,0.936,36.21,27.86,44.76,35.26,27.03,43.86,0,0,0,0,0,0,0.392,0,0.515,0.36,0.63,0.37,37.5
304992000000,1979,9,1978,12,30,1.04,0.378,0.661,39882,66.58,66.58,55.39,2,1,1.7333333333333334,401.2,338.3,455.7,255.2,192.3,146,146,146,0,0,0,0.367,0.32,0.432,255.2,192.3,309.7,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.148,0.126,0.167,0.0246,0.0121,0.0452,0.001,0.00049,0.0019,0.324,0.253,0.402,0.013,0.01,0.016,24.28,23.99,24.57,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.896,0.94,34.81,25.6,51.92,33.86,24.83,50,0,0,0,0,0,0,0.308,0,0.379,0.36,0.64,0.36,38.3
307584000000,1979,10,1979,1,31,0.908,0.321,0.587,36480.4,54.19,54.19,49.03,2,1,1.1290322580645162,339.1,325.7,370.4,219.1,205.7,120,120,120,0,0,0,0.354,0.324,0.368,219.1,205.7,250.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.133,0.128,0.144,0.0144,0.0132,0.0172,0.00058,0.00053,0.00069,0.365,0.254,0.4,0.015,0.01,0.016,24.54,24.47,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.8,26.06,52.2,45.67,25.28,50,0,0,0,0,0,0,0.272,0,0.321,0.35,0.65,0.35,40.2
310262400000,1979,11,1979,2,30,1.14,0.295,0.849,50982.1,96.51,96.51,70.81,2,2,2,441.6,373,563.9,327.6,259,114,114,114,0,0,0,0.262,0.202,0.306,327.6,259,449.9,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.171,0.146,0.214,0.0536,0.0213,0.111,0.0022,0.00086,0.0047,0.388,0.285,0.571,0.016,0.012,0.024,24.03,23.29,24.45,0.943,0.932,0.958,0.973,0.97,0.98,0.918,0.904,0.939,36.38,28.93,49.24,35.4,28.06,48.25,0,0,0,0,0,0,0.393,0,0.291,0.26,0.74,0.26,44.7
312854400000,1979,12,1979,3,31,1.9,0.337,1.56,89208.8,144.5,144.5,119.9,3,2,2.838709677419355,709.6,571.9,847.1,583.6,445.9,126,126,126,0,0,0,0.18,0.149,0.22,583.6,445.9,721.1,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.291,0.213,0.369,0.192,0.109,0.283,0.0083,0.0046,0.012,0.705,0.535,0.919,0.03,0.023,0.04,22.56,21.79,23.26,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.63,35.16,52.14,42.61,34.11,50,0,0,0,0,0,0,0.666,0,0.34,0.18,0.82,0.18,47
315532800000,1980,1,1979,4,31,3.7,0.402,2.55,124530,196.6,196.6,167.4,4,3,3.774193548387097,1380,858.5,2232,1230,708.5,150,150,150,279.2,0,982,0.123,0.0672,0.175,950.5,708.5,1100,990,990,990,969.1,967.3,971.7,20.9,18.3,22.7,0.666,0.366,0.926,0.478,0.274,0.648,0.023,0.012,0.035,1.42,0.901,1.87,0.07,0.04,0.1,19.53,16.47,21.76,0.953,0.946,0.957,0.98,0.975,0.98,0.933,0.927,0.938,45.49,39.49,50.82,44.57,38.5,49.8,0,0,0,0,0,0,0.93,0,1.15,0.11,0.69,0.31,33.7
318211200000,1980,2,1979,5,29,5.66,0.466,2.76,114139,165.7,165.7,164,4,4,4,2260,2195,2335,2074,1998,186.1,162,197,974.2,898,1038,0.0823,0.0712,0.0897,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.22,16.55,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.84,41.36,42.27,41,40.49,41.42,0,0,0,0,0,0,0.911,0,2.9,0.082,0.49,0.51,20.2
320716800000,1980,3,1979,6,31,6.94,0.587,2.95,115209,164.8,164.8,154.9,4,4,4,2591,2232,2932,2372,1993,219.1,183,239,1272,893,1649,0.0858,0.0624,0.107,1100,1100,1100,990,990,990,972.5,971.7,973.3,17.5,16.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.6,14.78,16.47,0.943,0.94,0.946,0.975,0.971,0.98,0.92,0.912,0.927,39.69,37.45,42.03,38.71,36.35,41.19,0,0,0,0,0,0,0.86,0,3.99,0.085,0.43,0.57,16.6
323395200000,1980,4,1979,7,30,7.62,0.562,2.85,104516,151.9,151.9,145.2,4,4,4,2941,2697,3068,2724,2480,217,217,217,1624,1380,1751,0.0739,0.0707,0.0805,1100,1100,1100,990,990,990,973.4,972.8,973.7,16.6,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.45,15.34,0.939,0.938,0.942,0.971,0.97,0.974,0.912,0.91,0.918,37.38,36.54,38.99,36.29,35.44,37.98,0,0,0,0,0,0,0.806,0,4.77,0.074,0.37,0.63,13.7
325987200000,1980,5,1979,8,31,6.1,0.739,2.95,121606,176.4,176.4,163.4,4,4,4,2278,1832,2681,2002,1556,276,276,276,902.1,456,1305,0.123,0.103,0.151,1100,1100,1100,990,990,990,971.8,970.6,972.7,18.2,17.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.096,0.11,16.37,15.38,17.57,0.946,0.943,0.95,0.978,0.974,0.98,0.926,0.918,0.931,41.76,39.1,45,40.86,38.09,44.1,0,0,0,0,0,0,0.908,0,3.15,0.12,0.48,0.52,19.9
328665600000,1980,6,1979,9,30,3.31,0.544,2.49,124303,195.2,195.2,172.6,4,3,3.8,1277,858.5,1783,1067,648.5,210,210,210,106.2,0,473,0.172,0.118,0.245,961.3,648.5,1100,990,990,990,968.8,967.3,970.4,21.2,19.6,22.7,0.68,0.339,0.926,0.485,0.234,0.648,0.023,0.01,0.033,1.44,0.807,1.87,0.069,0.036,0.096,19.79,17.73,21.86,0.954,0.95,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.46,40,51.42,45.51,39.04,50,0,0,0,0,0,0,0.959,0,0.82,0.16,0.75,0.25,37.6
331257600000,1980,7,1979,10,31,1.75,0.608,1.14,65907.4,124.3,124.3,88.59,3,2,2.2580645161290325,652.7,537.8,843.5,425.7,310.8,227,227,227,0,0,0,0.355,0.269,0.422,425.7,310.8,616.5,990,990,990,966.5,966,967.3,23.5,22.7,24,0.223,0.173,0.322,0.103,0.0457,0.213,0.0044,0.0019,0.0094,0.523,0.371,0.755,0.022,0.015,0.033,22.97,21.97,23.61,0.951,0.943,0.958,0.975,0.97,0.98,0.927,0.914,0.939,40.37,33.91,50.86,39.38,32.89,49.84,0,0,0,0,0,0,0.492,0,0.61,0.35,0.65,0.35,37.7
333936000000,1980,8,1979,11,31,1.25,0.493,0.756,44871.7,74.3,74.3,60.31,2,1,1.967741935483871,466.3,413.7,532.5,282.3,229.7,184,184,184,0,0,0,0.397,0.346,0.445,282.3,229.7,348.5,990,990,990,965.7,965.5,966,24.3,24,24.5,0.16,0.142,0.184,0.0331,0.0153,0.0635,0.0014,0.00062,0.0026,0.331,0.259,0.425,0.014,0.011,0.018,23.97,23.58,24.26,0.937,0.924,0.958,0.97,0.97,0.98,0.91,0.897,0.938,31.93,25.72,52.05,30.96,24.95,50,0,0,0,0,0,0,0.335,0,0.494,0.39,0.6,0.4,35.9
336614400000,1980,9,1979,12,30,0.935,0.358,0.578,35325.1,58.21,58.21,49.06,2,1,1.4333333333333333,360.8,311.8,408,222.8,173.8,138,138,138,0,0,0,0.385,0.338,0.443,222.8,173.8,270,990,990,990,965.2,965,965.4,24.8,24.6,25,0.135,0.118,0.152,0.0153,0.0105,0.0264,0.00062,0.00042,0.0011,0.321,0.253,0.4,0.013,0.01,0.016,24.48,24.26,24.74,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.37,25.78,51.95,37.41,25.01,50,0,0,0,0,0,0,0.273,0,0.357,0.38,0.62,0.38,37.8
339206400000,1980,10,1980,1,31,0.811,0.295,0.516,32421.4,50,50,43.58,1,1,1,302.8,283.6,335.5,192.8,173.6,110,110,110,0,0,0,0.364,0.328,0.388,192.8,173.6,225.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.115,0.133,0.0121,0.0105,0.0149,0.00048,0.00042,0.0006,0.337,0.302,0.395,0.013,0.012,0.016,24.75,24.53,24.86,0.952,0.947,0.959,0.979,0.976,0.98,0.933,0.924,0.94,44.55,40.07,52.01,43.58,39.12,50,0,0,0,0,0,0,0.242,0,0.295,0.36,0.64,0.36,40
341884800000,1980,11,1980,2,30,0.971,0.295,0.676,40941.1,66.72,66.72,56.86,2,1,1.7333333333333334,374.8,331.6,422.5,260.8,217.6,114,114,114,0,0,0,0.306,0.27,0.344,260.8,217.6,308.5,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.147,0.132,0.164,0.025,0.0142,0.0446,0.001,0.00057,0.0018,0.331,0.256,0.398,0.013,0.01,0.016,24.4,24.14,24.59,0.941,0.925,0.959,0.973,0.97,0.98,0.915,0.897,0.94,36.18,26.35,52.2,35.07,25.56,50,0,0,0,0,0,0,0.316,0,0.295,0.3,0.7,0.3,42.2
344476800000,1980,12,1980,3,31,1.38,0.316,1.06,63635.6,100,100,85.53,2,2,2,515.1,431,589.2,397.1,313,118,118,118,0,0,0,0.231,0.2,0.274,397.1,313,471.2,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.195,0.165,0.225,0.0864,0.0467,0.121,0.0036,0.0019,0.0051,0.492,0.366,0.607,0.02,0.015,0.026,23.59,23.14,24.1,0.953,0.943,0.958,0.977,0.97,0.98,0.932,0.914,0.939,43.74,34.86,51.16,42.77,33.81,50,0,0,0,0,0,0,0.475,0,0.32,0.23,0.77,0.23,46.1
347155200000,1981,1,1980,4,31,1.99,0.372,1.62,91450.4,150,150,122.9,3,2,2.870967741935484,744,595.7,914.1,605,456.7,139,139,139,0,0,0,0.19,0.152,0.233,605,456.7,775.1,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.306,0.22,0.418,0.205,0.115,0.314,0.0089,0.0048,0.014,0.739,0.534,1.02,0.032,0.023,0.045,22.38,21.42,23.13,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.28,34.98,52.21,43.11,33.93,50,0,0,0,0,0,0,0.683,0,0.37,0.19,0.81,0.19,46
349833600000,1981,2,1980,5,28,2.59,0.37,2.2,114622,195.7,195.7,170.6,4,3,3.642857142857143,1071,905.4,1328,918.4,743.4,153.1,137,162,10.71,0,66,0.146,0.116,0.179,907.6,743.4,1100,990,990,990,968.1,967.5,968.9,21.9,21.1,22.5,0.566,0.394,0.82,0.424,0.298,0.648,0.02,0.013,0.031,1.27,0.969,1.77,0.058,0.043,0.084,20.64,19.3,21.51,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,48.14,40.37,52.19,47.06,39.43,50,0,0,0,0,0,0,0.948,0,0.39,0.14,0.85,0.15,44.3
352252800000,1981,3,1980,6,31,5.65,0.49,2.95,126087,192.4,192.4,169.5,4,4,4,2109,1384,3004,1926,1201,183,183,183,826.1,101,1721,0.094,0.0609,0.132,1100,1100,1100,990,990,990,971.2,969.1,973.5,18.8,16.5,20.9,0.905,0.839,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.85,1.79,1.87,0.099,0.086,0.11,16.96,14.6,19.1,0.947,0.939,0.953,0.977,0.97,0.98,0.926,0.91,0.934,43.34,36.96,49.09,42.37,35.85,48.11,0,0,0,0,0,0,0.942,0,2.7,0.087,0.52,0.48,22.3
354931200000,1981,4,1980,7,30,8.21,0.562,2.85,100394,143,143,139.4,4,4,4,3166,3021,3441,2949,2804,217,217,217,1850,1704,2124,0.0687,0.0631,0.0718,1100,1100,1100,990,990,990,973.9,973.6,974.5,16.1,15.5,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.63,14.56,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,35.94,34.29,36.85,34.86,33.26,35.75,0,0,0,0,0,0,0.775,0,5.36,0.068,0.35,0.65,12.2
357523200000,1981,5,1980,8,31,7.32,0.86,2.95,112456,170.1,170.1,151.2,4,4,4,2734,2020,3452,2413,1699,321,321,321,1313,599,2031,0.121,0.093,0.159,1100,1100,1100,990,990,990,972.9,971.1,974.5,17.1,15.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.099,0.12,15.27,13.61,16.98,0.941,0.933,0.948,0.974,0.97,0.98,0.917,0.905,0.929,38.77,34.22,43.4,37.79,33.2,42.54,0,0,0,0,0,0,0.84,0,4.37,0.12,0.4,0.6,15.4
360201600000,1981,6,1980,9,30,3.54,0.666,2.51,122805,192.4,192.4,170.6,4,3,3.8,1367,891.9,1967,1110,634.9,257,257,257,141.4,0,610,0.198,0.131,0.288,968.1,634.9,1100,990,990,990,969.1,967.5,971,20.9,19,22.5,0.706,0.337,0.926,0.499,0.225,0.648,0.024,0.01,0.034,1.48,0.791,1.87,0.072,0.035,0.099,19.46,17.13,21.74,0.953,0.948,0.956,0.98,0.975,0.98,0.934,0.929,0.937,45.91,39.74,51.75,44.96,38.76,50,0,0,0,0,0,0,0.948,0,1.03,0.19,0.71,0.29,34.7
362793600000,1981,7,1980,10,31,1.74,0.608,1.13,65154.4,127.7,127.7,87.57,3,2,2.2580645161290325,648.2,532.5,863.5,421.2,305.5,227,227,227,0,0,0,0.358,0.263,0.426,421.2,305.5,636.5,990,990,990,966.5,966,967.4,23.5,22.6,24,0.221,0.172,0.334,0.101,0.0432,0.226,0.0043,0.0018,0.01,0.516,0.364,0.789,0.022,0.015,0.035,23,21.86,23.64,0.95,0.942,0.958,0.974,0.97,0.98,0.926,0.914,0.938,39.9,33.36,51.43,38.89,32.36,50,0,0,0,0,0,0,0.487,0,0.61,0.35,0.65,0.35,37.4
365472000000,1981,8,1980,11,31,1.21,0.493,0.715,42830.4,73.14,73.14,57.57,2,1,1.7096774193548387,450.9,398.1,527.3,266.9,214.1,184,184,184,0,0,0,0.411,0.349,0.462,266.9,214.1,343.3,990,990,990,965.6,965.4,966,24.4,24,24.6,0.155,0.136,0.182,0.0285,0.014,0.0611,0.0012,0.00057,0.0025,0.349,0.259,0.417,0.014,0.011,0.017,24.02,23.61,24.26,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.91,25.72,50.88,35.95,24.95,49.87,0,0,0,0,0,0,0.32,0,0.495,0.41,0.59,0.41,35.4
368150400000,1981,9,1980,12,30,0.896,0.358,0.538,33019.7,54.74,54.74,45.86,2,1,1.3333333333333333,345.6,290.5,391.8,207.6,152.5,138,138,138,0,0,0,0.402,0.352,0.475,207.6,152.5,253.8,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.13,0.11,0.146,0.0135,0.00871,0.0188,0.00054,0.00035,0.00076,0.311,0.253,0.4,0.013,0.01,0.016,24.56,24.36,24.87,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.07,25.78,51.95,37.13,25.01,50,0,0,0,0,0,0,0.255,0,0.358,0.4,0.6,0.4,36.9
370742400000,1981,10,1981,1,31,0.719,0.295,0.424,26366.3,40.01,40.01,35.44,1,1,1,268.3,249.8,287.2,158.3,139.8,110,110,110,0,0,0,0.411,0.383,0.44,158.3,139.8,177.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.103,0.116,0.00921,0.00763,0.0108,0.00036,0.0003,0.00043,0.275,0.242,0.309,0.011,0.0096,0.012,24.95,24.84,25.06,0.942,0.935,0.948,0.971,0.97,0.978,0.915,0.907,0.927,36.48,32.12,40.91,35.44,31.16,40.01,0,0,0,0,0,0,0.197,0,0.295,0.41,0.59,0.41,36.7
373420800000,1981,11,1981,2,30,0.729,0.275,0.454,28450.6,46.05,46.05,39.51,1,1,1,281.2,246.2,309.1,175.2,140.2,106,106,106,0,0,0,0.379,0.343,0.431,175.2,140.2,203.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.103,0.125,0.0106,0.00767,0.013,0.00042,0.0003,0.00052,0.305,0.242,0.355,0.012,0.0096,0.014,24.87,24.7,25.08,0.947,0.935,0.955,0.976,0.97,0.98,0.924,0.907,0.936,40.47,32.24,46.99,39.51,31.28,46.05,0,0,0,0,0,0,0.22,0,0.275,0.38,0.62,0.38,39
376012800000,1981,12,1981,3,31,1,0.279,0.723,43731.3,64.82,64.82,58.78,2,1,1.8064516129032258,373.8,316.5,402.9,269.8,212.5,104,104,104,0,0,0,0.28,0.258,0.329,269.8,212.5,298.9,990,990,990,965.3,965,965.4,24.7,24.6,25,0.147,0.127,0.158,0.0288,0.0138,0.0401,0.0012,0.00055,0.0016,0.33,0.248,0.397,0.013,0.01,0.016,24.4,24.24,24.67,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.31,25.86,52.53,34.19,25.09,50,0,0,0,0,0,0,0.327,0,0.277,0.28,0.72,0.28,43.7
378691200000,1982,1,1981,4,31,1.3,0.244,1.05,63329.3,100,100,85.12,2,2,2,484.5,402.9,563.9,393.5,311.9,91,91,91,0,0,0,0.19,0.161,0.226,393.5,311.9,472.9,990,990,990,965.8,965.4,966.1,24.2,23.9,24.6,0.19,0.161,0.22,0.0847,0.0462,0.122,0.0035,0.0019,0.0051,0.483,0.36,0.604,0.02,0.015,0.025,23.74,23.26,24.23,0.952,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.939,43.57,34.92,51.59,42.56,33.87,50,0,0,0,0,0,0,0.473,0,0.25,0.19,0.81,0.19,48.7
381369600000,1982,2,1981,5,28,1.53,0.223,1.31,75725.7,128.5,128.5,112.7,3,2,2.75,631.6,566.9,705.9,539.5,461.9,92.14,85,105,0,0,0,0.147,0.12,0.185,539.5,461.9,620.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.258,0.216,0.303,0.163,0.117,0.216,0.0069,0.0049,0.0093,0.632,0.558,0.74,0.027,0.024,0.032,22.94,22.54,23.26,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.79,36.5,51.91,41.72,35.4,50,0,0,0,0,0,0,0.626,0,0.22,0.15,0.86,0.14,49.5
383788800000,1982,3,1981,6,31,2.17,0.287,1.89,105574,170.4,170.4,141.9,4,3,3.225806451612903,811.8,705.9,989.5,704.8,598.9,107,107,107,0,0,0,0.133,0.108,0.152,704.8,598.9,882.5,990,990,990,967.1,966.7,967.9,22.9,22.1,23.3,0.363,0.295,0.509,0.269,0.201,0.366,0.012,0.0086,0.017,0.87,0.708,1.11,0.038,0.03,0.05,21.98,21.03,22.57,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.21,39.29,51.26,44.28,38.29,50,0,0,0,0,0,0,0.788,0,0.28,0.13,0.87,0.13,48.7
386467200000,1982,4,1981,7,30,3.31,0.344,2.76,137169,197.5,197.5,190.5,4,4,4,1278,1023,1437,1145,897.7,132.7,125,148,81.63,0,207,0.105,0.0873,0.122,1064,897.7,1100,990,990,990,968.8,968,969.3,21.2,20.7,22,0.772,0.53,0.876,0.586,0.374,0.648,0.028,0.017,0.031,1.65,1.15,1.82,0.078,0.052,0.088,19.58,18.9,20.88,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.6,43.91,50.39,47.63,43.03,49.38,0,0,0,0,0,0,1.06,0,0.55,0.1,0.83,0.17,41.4
389059200000,1982,5,1981,8,31,3.03,0.433,2.6,134908,195.9,195.9,181.3,4,4,4,1132,1025,1291,970.9,878.2,161.5,147,192,0,0,0,0.142,0.128,0.165,970.9,878.2,1099,990,990,990,968.3,968,968.8,21.7,21.2,22,0.613,0.513,0.796,0.431,0.364,0.646,0.02,0.017,0.031,1.31,1.12,1.74,0.061,0.051,0.082,20.37,19.44,20.91,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.26,42.98,49.97,45.33,42.12,48.97,0,0,0,0,0,0,1.01,0,0.43,0.14,0.86,0.14,44.5
391737600000,1982,6,1981,9,30,1.89,0.417,1.47,83442.9,161.3,161.3,115.9,4,2,2.7,729.6,532.5,997.7,568.6,371.5,161,161,161,0,0,0,0.23,0.161,0.302,568.6,371.5,836.7,990,990,990,966.8,966,967.9,23.2,22.1,24,0.294,0.189,0.479,0.186,0.0744,0.344,0.0081,0.0031,0.016,0.706,0.457,1.05,0.031,0.019,0.047,22.48,21.06,23.55,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.21,35.36,51.95,43.23,34.3,50,0,0,0,0,0,0,0.644,0,0.42,0.22,0.78,0.22,44.1
394329600000,1982,7,1981,10,31,1.21,0.362,0.846,50617.5,83.79,83.79,68.03,2,2,2,450.7,391.8,523,315.7,256.8,135,135,135,0,0,0,0.301,0.258,0.345,315.7,256.8,388,990,990,990,965.6,965.4,966,24.4,24,24.6,0.168,0.147,0.193,0.048,0.0202,0.0821,0.002,0.00082,0.0034,0.371,0.283,0.48,0.015,0.011,0.02,24,23.57,24.36,0.943,0.931,0.953,0.971,0.97,0.98,0.916,0.903,0.934,35.01,28.56,42.75,34.02,27.71,41.89,0,0,0,0,0,0,0.378,0,0.364,0.3,0.7,0.3,41.8
397008000000,1982,8,1981,11,31,0.94,0.415,0.525,32426.3,50.83,50.83,43.58,2,1,1.064516129032258,350.9,320.2,391.8,195.9,165.2,155,155,155,0,0,0,0.444,0.396,0.484,195.9,165.2,236.8,990,990,990,965.2,965,965.4,24.8,24.6,25,0.126,0.115,0.141,0.0124,0.00979,0.0159,0.0005,0.00039,0.00064,0.335,0.256,0.409,0.014,0.01,0.017,24.51,24.26,24.71,0.95,0.924,0.959,0.977,0.97,0.98,0.929,0.897,0.939,43.03,25.9,52.74,41.95,25.12,50,0,0,0,0,0,0,0.242,0,0.415,0.44,0.56,0.44,34.5
399686400000,1982,9,1981,12,30,0.729,0.306,0.423,26351.7,45.75,45.75,36.6,1,1,1,281.2,243.3,320.2,163.2,125.3,118,118,118,0,0,0,0.422,0.369,0.485,163.2,125.3,202.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0974,0.125,0.00963,0.0064,0.0129,0.00038,0.00025,0.00052,0.283,0.215,0.353,0.011,0.0085,0.014,24.89,24.65,25.12,0.943,0.929,0.955,0.973,0.97,0.98,0.918,0.901,0.936,37.59,28.67,46.68,36.6,27.81,45.75,0,0,0,0,0,0,0.203,0,0.306,0.42,0.58,0.42,36.1
402278400000,1982,10,1982,1,31,0.721,0.283,0.438,27327.8,40.85,40.85,36.73,1,1,1,269.4,256.7,290.5,163.6,146.7,105.8,97,110,0,0,0,0.393,0.352,0.429,163.6,146.7,180.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.105,0.117,0.00965,0.00822,0.0111,0.00038,0.00033,0.00044,0.284,0.254,0.315,0.011,0.01,0.013,24.94,24.82,25.02,0.943,0.938,0.949,0.973,0.97,0.98,0.918,0.91,0.929,37.74,33.75,41.7,36.73,32.74,40.85,0,0,0,0,0,0,0.204,0,0.283,0.39,0.61,0.39,37.9
404956800000,1982,11,1982,2,30,0.878,0.275,0.603,37071.5,70.3,70.3,51.49,2,1,1.4666666666666666,338.8,287.2,431,232.8,181.2,106,106,106,0,0,0,0.319,0.246,0.369,232.8,181.2,325,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.135,0.117,0.168,0.0209,0.0112,0.0524,0.00084,0.00044,0.0021,0.326,0.247,0.384,0.013,0.0099,0.016,24.58,24.08,24.84,0.944,0.923,0.958,0.975,0.97,0.98,0.921,0.895,0.939,38.4,25.62,50.75,37.48,24.86,49.74,0,0,0,0,0,0,0.286,0,0.275,0.31,0.69,0.31,42.2
407548800000,1982,12,1982,3,31,1.41,0.316,1.09,65094.5,100,100,87.49,2,2,2,525.2,445.5,601.8,407.2,327.5,118,118,118,0,0,0,0.226,0.196,0.265,407.2,327.5,483.8,990,990,990,966,965.6,966.3,24,23.7,24.4,0.199,0.17,0.232,0.0912,0.0536,0.127,0.0038,0.0022,0.0054,0.507,0.387,0.629,0.021,0.016,0.027,23.53,23.06,24.01,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.77,36.44,52.3,43.75,35.35,50,0,0,0,0,0,0,0.486,0,0.32,0.22,0.77,0.23,46.2
410227200000,1983,1,1982,4,31,1.88,0.372,1.51,86359,130.6,130.6,116.1,3,2,2.870967741935484,701.9,608.8,779.4,562.9,469.8,139,139,139,0,0,0,0.199,0.178,0.228,562.9,469.8,640.4,990,990,990,966.7,966.3,967,23.3,23,23.7,0.28,0.227,0.324,0.178,0.121,0.229,0.0076,0.0051,0.01,0.667,0.544,0.783,0.029,0.023,0.034,22.63,22.2,23.06,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,41.84,35.43,52.21,40.84,34.37,50,0,0,0,0,0,0,0.645,0,0.37,0.2,0.8,0.2,45.9
412905600000,1983,2,1982,5,28,2.04,0.331,1.71,95106.3,153.9,153.9,141.5,4,3,3.0357142857142856,842.5,783.8,924.7,705.5,646.8,137,137,137,0,0,0,0.163,0.148,0.175,705.5,646.8,787.7,990,990,990,967.3,967,967.6,22.7,22.4,23,0.361,0.325,0.426,0.272,0.233,0.32,0.012,0.01,0.014,0.889,0.792,1,0.039,0.034,0.045,21.84,21.45,22.17,0.957,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,47.7,39.46,51.59,46.72,38.47,50,0,0,0,0,0,0,0.786,0,0.33,0.16,0.84,0.16,46.6
415324800000,1983,3,1982,6,31,2.79,0.346,2.44,129367,185.3,185.3,173.9,4,4,4,1041,929.9,1117,911.6,800.9,129,129,129,0,0,0,0.124,0.115,0.139,911.6,800.9,988,990,990,990,968,967.6,968.3,22,21.7,22.4,0.541,0.439,0.616,0.38,0.327,0.417,0.017,0.015,0.019,1.17,0.979,1.31,0.053,0.044,0.06,20.81,20.42,21.4,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.38,40.06,47.28,43.47,39.11,46.33,0,0,0,0,0,0,0.966,0,0.35,0.12,0.87,0.13,46.4
418003200000,1983,4,1982,7,30,2.81,0.344,2.47,129553,183.1,183.1,179.9,4,4,4,1084,1073,1108,951.6,932,132.7,125,148,0,0,0,0.122,0.114,0.137,951.6,932,971.5,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.582,0.569,0.597,0.4,0.39,0.409,0.018,0.018,0.019,1.24,1.22,1.28,0.057,0.056,0.059,20.59,20.5,20.63,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.9,45.05,46.71,44.98,44.14,45.77,0,0,0,0,0,0,1,0,0.34,0.12,0.88,0.12,46.1
420595200000,1983,5,1982,8,31,2.59,0.394,2.2,118367,176.8,176.8,159.1,4,3,3.6451612903225805,968.2,760.5,1080,821.2,613.5,147,147,147,0,0,0,0.153,0.136,0.193,821.2,613.5,933,990,990,990,967.8,966.9,968.2,22.2,21.8,23.1,0.465,0.309,0.563,0.333,0.211,0.391,0.015,0.0091,0.018,1.05,0.738,1.21,0.047,0.032,0.055,21.2,20.64,22.32,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.94,39.64,52.24,43.94,38.66,50,0,0,0,0,0,0,0.884,0,0.39,0.15,0.85,0.15,45.7
423273600000,1983,6,1982,9,30,1.44,0.308,1.13,66660.9,129.1,129.1,92.58,3,2,2.2666666666666666,555.5,445.5,748.2,436.5,326.5,119,119,119,0,0,0,0.22,0.159,0.267,436.5,326.5,629.2,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.216,0.17,0.315,0.109,0.0531,0.221,0.0046,0.0022,0.0096,0.528,0.386,0.762,0.022,0.016,0.033,23.38,22.34,24.01,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.1,35.67,52.2,41.08,34.6,50,0,0,0,0,0,0,0.514,0,0.31,0.21,0.78,0.22,46.3
425865600000,1983,7,1982,10,31,1.05,0.338,0.711,42929.7,72.36,72.36,57.7,2,1,1.7741935483870968,391.8,340.6,442.8,265.5,205.6,126.3,108,135,0,0,0,0.326,0.244,0.396,265.5,205.6,334.8,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.149,0.129,0.172,0.0281,0.0132,0.057,0.0011,0.00053,0.0023,0.332,0.257,0.405,0.013,0.01,0.016,24.31,24.01,24.53,0.94,0.925,0.959,0.972,0.97,0.98,0.914,0.897,0.94,35.37,26.14,52.6,34.33,25.36,50,0,0,0,0,0,0,0.321,0,0.339,0.32,0.68,0.32,40.9
428544000000,1983,8,1982,11,31,0.844,0.308,0.536,33592.8,50,50,45.15,1,1,1,314.9,283.6,338.3,199.9,168.6,115,115,115,0,0,0,0.366,0.34,0.405,199.9,168.6,223.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.124,0.113,0.132,0.0127,0.0101,0.0147,0.00051,0.0004,0.00059,0.349,0.293,0.391,0.014,0.012,0.016,24.67,24.52,24.87,0.954,0.945,0.959,0.979,0.974,0.98,0.934,0.92,0.94,46.14,38.87,51.48,45.15,37.84,50,0,0,0,0,0,0,0.251,0,0.308,0.36,0.64,0.36,39.8
431222400000,1983,9,1982,12,30,0.649,0.283,0.367,22796.9,43.25,43.25,31.66,1,1,1,250.4,222.3,281.3,141.4,104.3,109,91,118,0,0,0,0.441,0.323,0.531,141.4,104.3,190.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.09,0.118,0.00777,0.00461,0.0119,0.00031,0.00018,0.00047,0.244,0.178,0.33,0.0096,0.007,0.013,25.07,24.85,25.29,0.933,0.914,0.952,0.973,0.97,0.98,0.908,0.887,0.933,32.5,23.65,44.13,31.66,22.94,43.25,0,0,0,0,0,0,0.176,0,0.282,0.44,0.57,0.43,35.1
433814400000,1983,10,1983,1,31,0.602,0.26,0.342,21183.9,32.73,32.73,28.47,1,1,1,224.6,212.1,243.3,127.6,115.1,97,97,97,0,0,0,0.432,0.399,0.457,127.6,115.1,146.3,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0965,0.092,0.103,0.0066,0.00553,0.00818,0.00026,0.00022,0.00032,0.218,0.195,0.251,0.0086,0.0077,0.0099,25.23,25.09,25.33,0.929,0.922,0.937,0.97,0.97,0.97,0.901,0.894,0.909,29.35,26.34,33.74,28.47,25.55,32.73,0,0,0,0,0,0,0.158,0,0.26,0.43,0.57,0.43,35.2
436492800000,1983,11,1983,2,30,0.7,0.252,0.448,28047,48.4,48.4,38.95,1,1,1,270.2,246.2,306,172.9,143.8,97.33,93,106,0,0,0,0.362,0.304,0.424,172.9,143.8,213,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.104,0.126,0.0104,0.00797,0.0139,0.00041,0.00032,0.00055,0.299,0.249,0.37,0.012,0.0098,0.015,24.92,24.7,25.06,0.946,0.937,0.957,0.974,0.97,0.98,0.921,0.908,0.938,39.98,33.09,49.38,38.95,32.1,48.4,0,0,0,0,0,0,0.216,0,0.252,0.36,0.64,0.36,40.1
439084800000,1983,12,1983,3,31,1.05,0.292,0.758,45995.6,79.56,79.56,61.82,2,1,1.7096774193548387,391.9,306,470.2,282.9,202,109,104,118,0,0,0,0.283,0.221,0.34,282.9,202,366.2,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.153,0.123,0.181,0.0373,0.0129,0.0718,0.0015,0.00052,0.003,0.365,0.248,0.443,0.015,0.01,0.018,24.29,23.84,24.72,0.946,0.923,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.92,25.86,52.02,37.89,25.09,50,0,0,0,0,0,0,0.343,0,0.292,0.28,0.72,0.28,43.8
441763200000,1984,1,1983,4,31,1.45,0.294,1.15,68294.7,112.2,112.2,91.79,3,2,2.2580645161290325,540.1,470.2,630.1,430.4,350.2,109.7,91,120,0,0,0,0.207,0.144,0.255,430.4,350.2,539.1,990,990,990,966,965.7,966.4,24,23.6,24.3,0.208,0.177,0.257,0.103,0.0643,0.161,0.0043,0.0026,0.0068,0.514,0.42,0.609,0.021,0.017,0.026,23.46,22.98,23.86,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.916,0.938,42.27,35.01,51.85,41.25,33.96,50,0,0,0,0,0,0,0.51,0,0.3,0.2,0.79,0.21,47.1
444441600000,1984,2,1983,5,29,1.85,0.263,1.59,90244.1,150,150,129.7,3,3,3,737.9,636.9,858.5,632.9,531.9,105,105,105,0,0,0,0.143,0.122,0.165,632.9,531.9,753.5,990,990,990,966.9,966.4,967.3,23.1,22.7,23.6,0.313,0.256,0.388,0.224,0.156,0.304,0.0097,0.0066,0.013,0.764,0.594,0.972,0.033,0.025,0.043,22.38,21.69,22.96,0.955,0.949,0.957,0.979,0.972,0.98,0.934,0.922,0.938,44.16,37.9,51.13,43.22,36.82,50,0,0,0,0,0,0,0.72,0,0.26,0.14,0.86,0.14,48.8
446947200000,1984,3,1983,6,31,3.52,0.346,2.67,131823,197.6,197.6,177.2,4,3,3.838709677419355,1313,876.9,1802,1184,747.9,129,129,129,187.7,0,573,0.105,0.0716,0.147,996.4,747.9,1100,990,990,990,968.9,967.4,970.5,21.1,19.5,22.6,0.711,0.391,0.924,0.519,0.301,0.648,0.025,0.013,0.033,1.51,0.971,1.87,0.073,0.043,0.096,19.61,17.67,21.62,0.954,0.95,0.957,0.98,0.977,0.98,0.934,0.931,0.938,47.36,40.51,52.13,46.31,39.59,50,0,0,0,0,0,0,0.984,0,0.85,0.098,0.76,0.24,37.4
449625600000,1984,4,1983,7,30,4.35,0.384,2.85,130849,187.4,187.4,181.7,4,4,4,1678,1511,1808,1530,1363,148,148,148,429.9,263,560,0.0885,0.0819,0.0979,1100,1100,1100,990,990,990,970.1,969.5,970.5,19.9,19.5,20.5,0.921,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.07,17.65,18.62,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,45.22,47.82,45.43,44.31,46.86,0,0,0,0,0,0,1.01,0,1.5,0.088,0.66,0.34,30.1
452217600000,1984,5,1983,8,31,3.28,0.514,2.66,134601,195.9,195.9,180.9,4,3,3.935483870967742,1225,941.1,1485,1033,749.1,192,192,192,38.52,0,193,0.16,0.129,0.204,994.1,749.1,1100,990,990,990,968.6,967.7,969.4,21.4,20.6,22.3,0.678,0.402,0.879,0.501,0.301,0.648,0.024,0.013,0.032,1.46,0.983,1.83,0.068,0.044,0.089,19.94,18.74,21.35,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.97,39.75,50.91,46.03,38.77,49.89,0,0,0,0,0,0,1.01,0,0.62,0.16,0.81,0.19,41
454896000000,1984,6,1983,9,30,1.52,0.345,1.18,68484.8,147.4,147.4,95.12,3,2,2.3333333333333335,586.7,426.6,906.4,453.7,307.6,133,119,161,0,0,0,0.233,0.178,0.279,453.7,307.6,745.4,990,990,990,966.2,965.5,967.5,23.8,22.5,24.5,0.229,0.164,0.396,0.12,0.0442,0.299,0.0051,0.0018,0.013,0.552,0.358,0.973,0.023,0.015,0.043,23.24,21.5,24.12,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.72,34.27,52.2,40.69,33.24,50,0,0,0,0,0,0,0.528,0,0.34,0.23,0.78,0.22,45.1
457488000000,1984,7,1983,10,31,0.972,0.289,0.683,41417.8,67.61,67.61,55.67,2,1,1.7741935483870968,363,320.2,420.3,255,212.2,108,108,108,0,0,0,0.3,0.257,0.337,255,212.2,312.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.128,0.164,0.0234,0.0138,0.0464,0.00095,0.00055,0.0019,0.315,0.248,0.398,0.013,0.01,0.016,24.47,24.15,24.66,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.37,25.71,52.45,33.39,24.94,50,0,0,0,0,0,0,0.309,0,0.289,0.3,0.7,0.3,42.6
460166400000,1984,8,1983,11,31,0.76,0.268,0.492,30771.2,50,50,41.36,1,1,1,283.7,256.7,320.2,183.6,156.3,100.1,93,115,0,0,0,0.355,0.29,0.424,183.6,156.3,227.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.109,0.132,0.0114,0.00903,0.0151,0.00045,0.00036,0.0006,0.319,0.271,0.396,0.013,0.011,0.016,24.84,24.6,24.99,0.949,0.941,0.959,0.976,0.97,0.98,0.926,0.913,0.94,42.46,35.98,52.57,41.36,34.9,50,0,0,0,0,0,0,0.23,0,0.268,0.35,0.65,0.35,40.5
462844800000,1984,9,1983,12,30,0.597,0.236,0.361,22429.2,35.61,35.61,31.15,1,1,1,230.2,212.1,249.8,139.2,121.1,91,91,91,0,0,0,0.396,0.364,0.429,139.2,121.1,158.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0938,0.107,0.00758,0.00604,0.00925,0.0003,0.00024,0.00037,0.238,0.206,0.273,0.0094,0.0081,0.011,25.18,25.03,25.32,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.914,32.12,27.83,36.71,31.15,26.99,35.61,0,0,0,0,0,0,0.173,0,0.236,0.4,0.6,0.4,37.6
465436800000,1984,10,1984,1,31,0.564,0.218,0.346,21534.4,31.25,31.25,28.94,1,1,1,210.8,199.1,229.4,129.2,109.6,81.52,73,97,0,0,0,0.386,0.344,0.47,129.2,109.6,139.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0954,0.0901,0.0981,0.00674,0.00507,0.00757,0.00026,0.0002,0.0003,0.219,0.186,0.236,0.0086,0.0073,0.0092,25.32,25.2,25.39,0.93,0.917,0.934,0.97,0.97,0.97,0.902,0.89,0.906,29.84,25.02,32.22,28.94,24.27,31.25,0,0,0,0,0,0,0.161,0,0.218,0.39,0.61,0.39,38.2
468115200000,1984,11,1984,2,30,0.677,0.241,0.436,27354.3,48.4,48.4,37.99,1,1,1,261.3,226.4,306,168.3,133.4,93,93,93,0,0,0,0.361,0.304,0.411,168.3,133.4,213,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.0981,0.126,0.0101,0.00709,0.0139,0.0004,0.00028,0.00055,0.29,0.228,0.37,0.011,0.009,0.015,24.98,24.7,25.21,0.944,0.932,0.957,0.975,0.97,0.98,0.92,0.904,0.938,38.94,30.74,49.38,37.99,29.82,48.4,0,0,0,0,0,0,0.211,0,0.241,0.36,0.64,0.36,40.4
470707200000,1984,12,1984,3,31,1.01,0.279,0.728,44435.1,73.34,73.34,59.72,2,1,1.5806451612903225,376,306,442.8,272,202,104,104,104,0,0,0,0.283,0.235,0.34,272,202,338.8,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.148,0.123,0.172,0.0335,0.0129,0.0589,0.0014,0.00052,0.0024,0.368,0.261,0.402,0.015,0.01,0.016,24.36,24.01,24.72,0.949,0.927,0.959,0.974,0.97,0.98,0.924,0.899,0.94,41.03,27.18,52.02,39.93,26.36,50,0,0,0,0,0,0,0.332,0,0.282,0.28,0.72,0.28,44
473385600000,1985,1,1984,4,31,1.48,0.269,1.22,71703.1,134.8,134.8,96.38,3,2,2.2903225806451615,554.2,453.1,748.2,453.9,333.1,100.4,91,120,0,0,0,0.188,0.122,0.265,453.9,333.1,657.2,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.219,0.171,0.324,0.118,0.0562,0.24,0.005,0.0023,0.01,0.548,0.395,0.803,0.023,0.016,0.035,23.37,22.3,23.97,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.41,36.2,52.31,42.37,35.11,50,0,0,0,0,0,0,0.535,0,0.26,0.18,0.82,0.18,48.4
476064000000,1985,2,1984,5,28,1.93,0.309,1.62,91462.3,147.9,147.9,136.1,3,3,3,798.7,760.5,843.5,670.9,623.5,127.9,105,137,0,0,0,0.16,0.124,0.18,670.9,623.5,738.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.338,0.312,0.374,0.249,0.218,0.294,0.011,0.0094,0.013,0.831,0.753,0.943,0.036,0.033,0.042,22.07,21.78,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.29,43.43,50.32,45.37,42.56,49.32,0,0,0,0,0,0,0.756,0,0.31,0.16,0.84,0.16,47.4
478483200000,1985,3,1984,6,31,2.8,0.346,2.45,128957,197.6,197.6,173.3,4,3,3.774193548387097,1044,847.1,1246,915,718.1,129,129,129,1.097,0,17,0.125,0.104,0.152,913.9,718.1,1100,990,990,990,968,967.3,968.7,22,21.3,22.7,0.558,0.366,0.789,0.412,0.281,0.648,0.019,0.012,0.03,1.24,0.913,1.74,0.056,0.04,0.081,20.76,19.59,21.8,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,47.04,40.51,50.58,46.09,39.59,49.57,0,0,0,0,0,0,0.963,0,0.35,0.12,0.88,0.12,46.1
481161600000,1985,4,1984,7,30,4.27,0.384,2.85,131664,196.6,196.6,182.9,4,4,4,1648,1270,1917,1500,1122,148,148,148,400.1,22,669,0.091,0.0772,0.117,1100,1100,1100,990,990,990,970,968.7,970.8,20,19.2,21.3,0.905,0.805,0.926,0.648,0.648,0.648,0.032,0.03,0.034,1.85,1.75,1.87,0.093,0.083,0.098,18.18,17.3,19.5,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,46.65,44.26,50.15,45.72,43.38,49.15,0,0,0,0,0,0,1.02,0,1.42,0.09,0.67,0.33,30.8
483753600000,1985,5,1984,8,31,4.77,0.594,2.95,132588,190.2,190.2,178.2,4,4,4,1782,1447,1953,1560,1171,221.8,192,276,460.2,71,661,0.127,0.0983,0.191,1100,1100,1100,990,990,990,970.4,969.3,970.9,19.6,19.1,20.7,0.917,0.846,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.87,1.79,1.87,0.095,0.087,0.098,17.74,17.18,18.89,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.46,43.95,48.53,44.55,43.07,47.56,0,0,0,0,0,0,0.99,0,1.82,0.12,0.62,0.38,27.8
486432000000,1985,6,1984,9,30,2.64,0.544,2.07,108571,195.2,195.2,150.8,4,2,3.3666666666666667,1018,615.6,1432,808,405.6,210,210,210,10.6,0,122,0.22,0.147,0.341,797.4,405.6,1100,990,990,990,967.9,966.4,969.3,22.1,20.7,23.6,0.5,0.206,0.864,0.346,0.0905,0.648,0.016,0.0038,0.031,1.1,0.513,1.81,0.051,0.022,0.087,21.03,18.92,23.12,0.955,0.948,0.958,0.979,0.97,0.98,0.935,0.92,0.939,45.84,36.31,52.27,44.82,35.22,50,0,0,0,0,0,0,0.838,0,0.57,0.21,0.78,0.22,41.1
489024000000,1985,7,1984,10,31,1.26,0.406,0.851,50758.8,87.3,87.3,68.22,2,2,2,469.2,389.1,595.7,317.8,254.1,151.5,135,186,0,0,0,0.322,0.278,0.38,317.8,254.1,409.7,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.17,0.146,0.204,0.049,0.019,0.0924,0.002,0.00077,0.0039,0.376,0.279,0.516,0.015,0.011,0.022,23.91,23.2,24.38,0.943,0.931,0.955,0.971,0.97,0.98,0.916,0.903,0.936,35.1,28.27,44.54,34.11,27.42,43.65,0,0,0,0,0,0,0.379,0,0.409,0.32,0.68,0.32,40.3
491702400000,1985,8,1984,11,31,0.895,0.415,0.48,29696.3,50,50,39.91,1,1,1,334.1,290.5,386.5,179.1,135.5,155,155,155,0,0,0,0.467,0.401,0.534,179.1,135.5,231.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.12,0.105,0.139,0.011,0.00727,0.0154,0.00044,0.00029,0.00063,0.316,0.238,0.409,0.013,0.0095,0.017,24.61,24.26,24.9,0.948,0.933,0.959,0.975,0.97,0.98,0.924,0.905,0.939,40.97,30.89,52.74,39.91,29.96,50,0,0,0,0,0,0,0.222,0,0.415,0.46,0.54,0.46,33.2
494380800000,1985,9,1984,12,30,0.656,0.306,0.35,21601.7,38.79,38.79,30,1,1,1,252.9,226.4,290.5,134.9,108.4,118,118,118,0,0,0,0.469,0.406,0.521,134.9,108.4,172.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.101,0.0914,0.114,0.00722,0.00496,0.0104,0.00029,0.0002,0.00041,0.233,0.185,0.3,0.0092,0.0073,0.012,25.07,24.84,25.26,0.932,0.917,0.946,0.97,0.97,0.976,0.904,0.89,0.923,30.92,24.62,39.77,30,23.89,38.79,0,0,0,0,0,0,0.167,0,0.306,0.47,0.53,0.47,32.9
496972800000,1985,10,1985,1,31,0.567,0.26,0.307,16189.4,28.88,28.88,21.76,1,1,1,211.8,201.2,226.4,114.8,104.2,97,97,97,0,0,0,0.459,0.428,0.482,114.8,104.2,129.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0882,0.0971,0.00551,0.0046,0.00675,0.00022,0.00018,0.00027,0.195,0.176,0.221,0.0076,0.0069,0.0087,25.33,25.22,25.42,0.774,0,0.93,0.814,0,0.97,0.751,0,0.902,22.43,0,29.77,21.76,0,28.88,0,5,0,0,0.161,0,0.121,0.161,0.26,0.46,0.54,0.46,28.6
499651200000,1985,11,1985,2,30,0.578,0.219,0.36,22441.8,40.1,40.1,31.17,1,1,1,223.2,206.6,243.3,138.8,113.6,84.33,67,93,0,0,0,0.381,0.275,0.45,138.8,113.6,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.099,0.0912,0.11,0.00755,0.00541,0.0107,0.0003,0.00021,0.00042,0.236,0.192,0.301,0.0093,0.0075,0.012,25.22,25.04,25.37,0.933,0.92,0.947,0.972,0.97,0.978,0.906,0.893,0.926,32.07,26.01,41,31.17,25.23,40.1,0,0,0,0,0,0,0.173,0,0.218,0.38,0.62,0.38,38.8
502243200000,1985,12,1985,3,31,0.819,0.189,0.63,38969.5,72.03,72.03,52.38,2,1,1.3548387096774193,305.8,234.8,389.1,235.2,157.8,70.61,59,77,0,0,0,0.241,0.152,0.328,235.2,157.8,330.1,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.132,0.105,0.164,0.0237,0.00916,0.0548,0.00095,0.00036,0.0022,0.342,0.27,0.39,0.014,0.011,0.016,24.72,24.27,25.12,0.948,0.934,0.959,0.975,0.97,0.98,0.924,0.906,0.94,41.58,30.5,52.34,40.45,29.59,50,0,0,0,0,0,0,0.291,0,0.189,0.23,0.77,0.23,47.6
504921600000,1986,1,1985,4,31,1.13,0.196,0.934,56600.9,89.94,89.94,76.08,2,2,2,421.6,360.3,486,348.6,287.3,73,73,73,0,0,0,0.175,0.15,0.203,348.6,287.3,413,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.172,0.15,0.195,0.0635,0.0346,0.0939,0.0026,0.0014,0.0039,0.413,0.321,0.51,0.017,0.013,0.021,24.09,23.7,24.48,0.947,0.937,0.956,0.975,0.97,0.98,0.924,0.909,0.937,39,32.33,45.89,38.04,31.36,44.97,0,0,0,0,0,0,0.423,0,0.196,0.17,0.83,0.17,50.1
507600000000,1986,2,1985,5,28,1.5,0.206,1.3,75344.4,134.5,134.5,112.1,3,2,2.6785714285714284,621,523,739.6,536,438,85,85,85,0,0,0,0.138,0.115,0.163,536,438,654.6,990,990,990,966.4,966,966.9,23.6,23.1,24,0.255,0.205,0.322,0.162,0.106,0.238,0.0069,0.0044,0.01,0.634,0.517,0.797,0.027,0.022,0.034,22.99,22.34,23.5,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.76,35.05,52.46,42.63,34,50,0,0,0,0,0,0,0.623,0,0.2,0.14,0.87,0.13,50.2
510019200000,1986,3,1985,6,31,2.4,0.287,2.12,115683,184.8,184.8,155.5,4,3,3.5806451612903225,896.8,739.6,1086,789.8,632.6,107,107,107,0,0,0,0.121,0.0985,0.145,789.8,632.6,979.4,990,990,990,967.5,966.9,968.2,22.5,21.8,23.1,0.431,0.314,0.597,0.316,0.224,0.413,0.014,0.0097,0.019,0.988,0.765,1.28,0.044,0.033,0.059,21.53,20.55,22.38,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.66,39.29,51,43.74,38.29,49.98,0,0,0,0,0,0,0.864,0,0.28,0.12,0.88,0.12,48.2
512697600000,1986,4,1985,7,30,5.63,0.443,2.8,118989,195.8,195.8,165.3,4,4,4,2171,1096,3050,2000,948.5,171,148,217,919.9,0,1733,0.0862,0.0511,0.135,1080,948.5,1100,990,990,990,971.3,968.2,973.6,18.7,16.4,21.8,0.863,0.584,0.926,0.609,0.398,0.648,0.033,0.018,0.04,1.77,1.24,1.87,0.096,0.057,0.11,16.93,14.49,20.55,0.946,0.938,0.955,0.976,0.97,0.98,0.924,0.91,0.936,42.31,36.66,49.95,41.32,35.56,48.95,0,0,0,0,0,0,0.918,0,2.83,0.079,0.5,0.5,21.1
