datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
515289600000,1986,5,1985,8,31,5.44,0.739,2.95,127256,188.5,188.5,171,4,4,4,2029,1493,2743,1753,1217,276,276,276,653.3,117,1367,0.14,0.101,0.185,1100,1100,1100,990,990,990,971.1,969.5,972.9,18.9,17.1,20.5,0.92,0.867,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.87,1.82,1.87,0.099,0.088,0.11,17.08,15.23,18.72,0.948,0.942,0.952,0.979,0.973,0.98,0.928,0.917,0.933,43.67,38.7,48.08,42.76,37.66,47.12,0,0,0,0,0,0,0.95,0,2.49,0.14,0.54,0.46,23.4
517968000000,1986,6,1985,9,30,2.7,0.544,2.11,110335,195.2,195.2,153.2,4,2,3.433333333333333,1040,615.6,1455,830.2,405.6,210,210,210,15.6,0,145,0.216,0.144,0.341,814.6,405.6,1100,990,990,990,967.9,966.4,969.3,22.1,20.7,23.6,0.518,0.206,0.871,0.361,0.0905,0.648,0.017,0.0038,0.031,1.13,0.513,1.82,0.052,0.022,0.088,20.92,18.84,23.12,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.61,35.25,52.27,44.61,34.19,50,0,0,0,0,0,0,0.851,0,0.59,0.2,0.78,0.22,40.9
520560000000,1986,7,1985,10,31,1.26,0.498,0.759,45294.4,87.3,87.3,60.88,2,1,1.8064516129032258,469.5,389.1,595.7,283.5,203.1,186,186,186,0,0,0,0.402,0.312,0.478,283.5,203.1,409.7,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.16,0.132,0.204,0.0362,0.013,0.0924,0.0015,0.00053,0.0039,0.358,0.259,0.516,0.015,0.011,0.022,23.93,23.2,24.29,0.942,0.925,0.958,0.973,0.97,0.98,0.917,0.897,0.939,36,25.76,51.64,35.06,24.99,50,0,0,0,0,0,0,0.338,0,0.501,0.4,0.6,0.4,35.9
523238400000,1986,8,1985,11,31,0.909,0.415,0.494,30592.4,50,50,41.12,1,1,1,339.3,294.7,386.5,184.3,139.7,155,155,155,0,0,0,0.459,0.401,0.526,184.3,139.7,231.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.122,0.106,0.139,0.0114,0.00763,0.0154,0.00046,0.0003,0.00063,0.325,0.245,0.409,0.013,0.0098,0.017,24.58,24.26,24.88,0.949,0.935,0.959,0.976,0.97,0.98,0.927,0.907,0.939,42.16,31.88,52.74,41.12,30.92,50,0,0,0,0,0,0,0.228,0,0.415,0.46,0.54,0.46,33.7
525916800000,1986,9,1985,12,30,0.695,0.306,0.389,24144.7,39.84,39.84,33.53,1,1,1,268.2,246.2,294.7,150.2,128.2,118,118,118,0,0,0,0.441,0.4,0.479,150.2,128.2,176.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.106,0.0984,0.116,0.00852,0.00665,0.0108,0.00034,0.00026,0.00043,0.26,0.221,0.307,0.01,0.0087,0.012,24.97,24.81,25.1,0.939,0.93,0.948,0.971,0.97,0.978,0.911,0.902,0.926,34.53,29.35,40.75,33.53,28.47,39.84,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.7
528508800000,1986,10,1986,1,31,0.764,0.283,0.481,30092.2,50,50,40.45,1,1,1,285.3,243.3,338.3,179.5,133.3,105.8,97,110,0,0,0,0.375,0.321,0.452,179.5,133.3,228.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.116,0.101,0.134,0.011,0.00708,0.0152,0.00044,0.00028,0.00061,0.312,0.23,0.4,0.012,0.0091,0.016,24.84,24.51,25.11,0.948,0.932,0.959,0.976,0.97,0.98,0.925,0.904,0.939,41.44,30.59,52.61,40.45,29.68,50,0,0,0,0,0,0,0.225,0,0.283,0.37,0.63,0.37,39.4
531187200000,1986,11,1986,2,30,1.07,0.295,0.772,46474.6,86.22,86.22,64.55,2,1,1.9333333333333333,411.9,340.6,512.1,297.9,226.6,114,114,114,0,0,0,0.282,0.223,0.335,297.9,226.6,398.1,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.16,0.135,0.195,0.0414,0.015,0.0869,0.0017,0.0006,0.0036,0.355,0.25,0.494,0.014,0.01,0.02,24.2,23.6,24.63,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.94,34.95,25.71,52.2,33.94,24.94,50,0,0,0,0,0,0,0.359,0,0.298,0.28,0.72,0.28,43.4
533779200000,1986,12,1986,3,31,1.53,0.337,1.19,70406.3,104.5,104.5,94.63,3,2,2.225806451612903,571.6,516.8,630.1,445.6,390.8,126,126,126,0,0,0,0.221,0.2,0.244,445.6,390.8,504.1,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.217,0.194,0.246,0.109,0.0834,0.138,0.0046,0.0035,0.0058,0.544,0.484,0.629,0.023,0.02,0.027,23.29,23.03,23.59,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.5,34.96,52.14,43.44,33.91,50,0,0,0,0,0,0,0.526,0,0.34,0.22,0.78,0.22,46
536457600000,1987,1,1986,4,31,1.93,0.372,1.55,88680.1,134.8,134.8,119.2,3,3,3,718.9,630.1,803.7,579.9,491.1,139,139,139,0,0,0,0.194,0.173,0.221,579.9,491.1,664.7,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.29,0.239,0.338,0.188,0.131,0.245,0.0081,0.0055,0.011,0.681,0.534,0.824,0.029,0.023,0.036,22.54,22.06,23.05,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,40.67,34.98,45.86,39.73,33.93,44.94,0,0,0,0,0,0,0.662,0,0.38,0.19,0.8,0.2,45.9
539136000000,1987,2,1986,5,28,2.15,0.331,1.82,99764.3,170.3,170.3,148.5,4,3,3.25,888.6,803.7,1025,751.6,666.7,137,137,137,0,0,0,0.155,0.134,0.17,751.6,666.7,888.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.398,0.337,0.518,0.298,0.246,0.369,0.013,0.011,0.017,0.953,0.826,1.13,0.042,0.036,0.051,21.59,20.89,22.06,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.22,39.46,52.04,46.12,38.47,50,0,0,0,0,0,0,0.825,0,0.33,0.15,0.85,0.15,46.4
541555200000,1987,3,1986,6,31,4.02,0.49,2.78,132681,195.2,195.2,178.3,4,4,4,1500,1025,2042,1317,842.2,183,183,183,279.9,0,759,0.129,0.0896,0.179,1037,842.2,1100,990,990,990,969.5,968,971.2,20.5,18.8,22,0.781,0.487,0.926,0.554,0.347,0.648,0.027,0.016,0.034,1.62,1.06,1.87,0.08,0.048,0.1,18.89,16.93,20.96,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.929,0.936,45.5,41.29,49.8,44.58,40.41,48.8,0,0,0,0,0,0,0.991,0,1.24,0.12,0.69,0.31,33
544233600000,1987,4,1986,7,30,4.99,0.443,2.85,124836,179.4,179.4,173.4,4,4,4,1925,1746,2077,1754,1598,171,148,217,654.3,498,772,0.0883,0.0733,0.107,1100,1100,1100,990,990,990,970.8,970.3,971.3,19.2,18.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.28,16.84,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.23,43.03,45.76,43.35,42.17,44.85,0,0,0,0,0,0,0.963,0,2.14,0.089,0.57,0.43,25
546825600000,1987,5,1986,8,31,3.82,0.514,2.86,138458,195.2,195.2,186.1,4,4,4,1427,1126,1708,1235,933.8,192,192,192,166.4,0,416,0.137,0.112,0.171,1069,933.8,1100,990,990,990,969.3,968.3,970.2,20.7,19.8,21.7,0.813,0.571,0.921,0.589,0.391,0.648,0.029,0.018,0.033,1.7,1.22,1.87,0.082,0.056,0.094,19.05,17.97,20.49,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.47,44.8,49.8,46.52,43.9,48.81,0,0,0,0,0,0,1.03,0,0.96,0.13,0.75,0.25,36.2
549504000000,1987,6,1986,9,30,1.98,0.417,1.56,87220.1,176.7,176.7,121.1,4,2,2.8333333333333335,763.3,523,1096,602.3,362,161,161,161,0,0,0,0.224,0.147,0.308,602.3,362,935.5,990,990,990,966.9,966,968.2,23.1,21.8,24,0.322,0.186,0.57,0.205,0.0699,0.392,0.009,0.0029,0.018,0.754,0.443,1.22,0.033,0.018,0.056,22.31,20.58,23.6,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,44.02,35.36,52.18,43,34.3,50,0,0,0,0,0,0,0.673,0,0.42,0.21,0.79,0.21,44.1
552096000000,1987,7,1986,10,31,1.17,0.362,0.813,48660.3,81.5,81.5,65.4,2,2,2,438.4,389.1,512.1,303.4,254.1,135,135,135,0,0,0,0.31,0.264,0.347,303.4,254.1,377.1,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.163,0.146,0.189,0.0422,0.019,0.077,0.0017,0.00077,0.0032,0.353,0.279,0.464,0.014,0.011,0.019,24.07,23.63,24.38,0.94,0.931,0.952,0.971,0.97,0.979,0.913,0.903,0.932,33.67,28.27,41.6,32.7,27.42,40.75,0,0,0,0,0,0,0.363,0,0.357,0.31,0.69,0.31,41.6
554774400000,1987,8,1986,11,31,0.91,0.381,0.529,32389.3,58.8,58.8,43.53,2,1,1.3225806451612903,339.6,302.3,386.5,197.5,147.3,142.1,115,155,0,0,0,0.424,0.298,0.513,197.5,147.3,271.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.126,0.109,0.149,0.0136,0.00827,0.0272,0.00055,0.00033,0.0011,0.293,0.25,0.334,0.012,0.01,0.013,24.61,24.37,24.83,0.941,0.924,0.952,0.973,0.97,0.98,0.916,0.896,0.933,35.57,25.86,43.44,34.64,25.08,42.57,0,0,0,0,0,0,0.242,0,0.381,0.42,0.58,0.42,35.6
557452800000,1987,9,1986,12,30,0.686,0.306,0.38,23565.5,40.96,40.96,32.73,1,1,1,264.6,239.6,299.2,146.6,121.6,118,118,118,0,0,0,0.448,0.394,0.492,146.6,121.6,181.2,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0961,0.117,0.00821,0.00609,0.0112,0.00033,0.00024,0.00044,0.254,0.209,0.315,0.01,0.0082,0.013,24.99,24.79,25.15,0.937,0.927,0.949,0.971,0.97,0.98,0.91,0.899,0.93,33.69,27.8,41.8,32.73,26.97,40.96,0,0,0,0,0,0,0.182,0,0.306,0.45,0.55,0.45,34.4
560044800000,1987,10,1987,1,31,0.633,0.272,0.361,22351.8,31.9,31.9,30.04,1,1,1,236.3,226.4,239.6,134.7,116.4,101.6,97,110,0,0,0,0.431,0.405,0.486,134.7,116.4,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0946,0.102,0.0072,0.00564,0.00787,0.00028,0.00022,0.00031,0.231,0.2,0.245,0.0091,0.0079,0.0096,25.15,25.12,25.24,0.932,0.923,0.936,0.97,0.97,0.97,0.904,0.895,0.908,30.97,26.58,32.89,30.04,25.79,31.9,0,0,0,0,0,0,0.167,0,0.272,0.43,0.57,0.43,35.3
562723200000,1987,11,1987,2,30,0.633,0.219,0.415,25862.8,59.32,59.32,35.92,2,1,1.0666666666666667,244.3,224.7,338.3,160,131.7,84.33,67,93,0,0,0,0.353,0.198,0.414,160,131.7,271.3,990,990,990,964.6,964.5,965.1,25.4,24.9,25.5,0.106,0.0975,0.144,0.00962,0.00694,0.0271,0.00038,0.00027,0.0011,0.263,0.225,0.373,0.01,0.0088,0.015,25.09,24.61,25.23,0.938,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,35.01,26.5,50.44,34.07,25.71,49.43,0,0,0,0,0,0,0.2,0,0.218,0.35,0.66,0.34,40.9
565315200000,1987,12,1987,3,31,0.975,0.279,0.697,42249.8,65.9,65.9,56.79,2,1,1.8064516129032258,364.1,287.2,408,260.1,183.2,104,104,104,0,0,0,0.288,0.255,0.362,260.1,183.2,304,990,990,990,965.2,964.8,965.4,24.8,24.6,25.2,0.144,0.117,0.159,0.0262,0.0113,0.0425,0.0011,0.00045,0.0017,0.314,0.251,0.387,0.013,0.01,0.015,24.46,24.21,24.83,0.938,0.924,0.959,0.972,0.97,0.98,0.912,0.897,0.939,33.72,26.19,51.23,32.78,25.4,50,0,0,0,0,0,0,0.315,0,0.278,0.29,0.71,0.29,43.3
567993600000,1988,1,1987,4,31,1.22,0.211,1.01,61009.8,100,100,82,2,2,2,455.8,402.9,542,377,311.9,78.81,73,91,0,0,0,0.175,0.135,0.226,377,311.9,469,990,990,990,965.7,965.4,966,24.3,24,24.6,0.183,0.161,0.215,0.0769,0.0462,0.12,0.0032,0.0019,0.005,0.456,0.36,0.594,0.019,0.015,0.025,23.89,23.37,24.23,0.951,0.942,0.958,0.977,0.97,0.98,0.929,0.914,0.939,41.98,34.92,51.41,41,33.87,50,0,0,0,0,0,0,0.456,0,0.21,0.17,0.83,0.17,50
570672000000,1988,2,1987,5,29,2.05,0.253,1.8,99022.1,187.3,187.3,142.3,4,2,3.413793103448276,817.7,542,1142,716.6,457,101.1,85,137,0,0,0,0.126,0.0939,0.157,716.6,457,1005,990,990,990,967.2,966,968.3,22.8,21.7,24,0.38,0.211,0.639,0.272,0.115,0.434,0.012,0.0048,0.02,0.879,0.517,1.35,0.039,0.022,0.063,21.97,20.3,23.38,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,43.15,35.05,52.2,42.09,34,50,0,0,0,0,0,0,0.79,0,0.25,0.12,0.88,0.12,48.3
573177600000,1988,3,1987,6,31,2.97,0.392,2.57,133973,197.6,197.6,180.1,4,4,4,1110,1028,1297,963.2,844.8,146.4,129,183,2.742,0,68,0.133,0.0994,0.178,960.5,844.8,1100,990,990,990,968.2,968,968.8,21.8,21.2,22,0.603,0.49,0.808,0.433,0.348,0.648,0.02,0.016,0.031,1.3,1.07,1.76,0.06,0.048,0.083,20.45,19.41,20.95,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,45.94,41.39,50.4,45.02,40.52,49.39,0,0,0,0,0,0,1,0,0.4,0.13,0.87,0.13,45.1
575856000000,1988,4,1987,7,30,5.33,0.443,2.85,122785,195.6,195.6,170.5,4,4,4,2058,1297,2467,1887,1149,171,148,217,786.5,49,1163,0.085,0.0614,0.114,1100,1100,1100,990,990,990,971.1,968.8,972.2,18.9,17.8,21.2,0.911,0.814,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.76,1.87,0.099,0.083,0.11,17.03,15.9,19.4,0.948,0.945,0.954,0.979,0.977,0.98,0.928,0.923,0.934,43.54,40.5,49.9,42.63,39.57,48.9,0,0,0,0,0,0,0.947,0,2.48,0.083,0.53,0.47,23
578448000000,1988,5,1987,8,31,5.02,0.739,2.95,130574,189.9,189.9,175.5,4,4,4,1872,1455,2222,1596,1179,276,276,276,496.5,79,846,0.15,0.124,0.19,1100,1100,1100,990,990,990,970.7,969.3,971.6,19.3,18.4,20.7,0.918,0.849,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.8,1.87,0.097,0.087,0.1,17.48,16.49,18.86,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.77,42.09,48.45,43.88,41.25,47.48,0,0,0,0,0,0,0.975,0,2.07,0.15,0.59,0.41,26
581126400000,1988,6,1987,9,30,2.7,0.544,2.12,111070,194.5,194.5,154.3,4,2,3.466666666666667,1041,647.6,1437,831.3,437.6,210,210,210,12.43,0,127,0.214,0.146,0.324,818.9,437.6,1100,990,990,990,968,966.5,969.3,22,20.7,23.5,0.518,0.219,0.866,0.364,0.106,0.648,0.017,0.0045,0.031,1.14,0.56,1.81,0.052,0.024,0.088,20.91,18.91,22.95,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,45.46,35.25,51.42,44.49,34.19,50,0,0,0,0,0,0,0.857,0,0.58,0.2,0.79,0.21,41.1
583718400000,1988,7,1987,10,31,1.31,0.498,0.808,48051.1,92.83,92.83,64.58,2,1,1.8387096774193548,487.5,398.1,623.8,301.5,212.1,186,186,186,0,0,0,0.388,0.298,0.467,301.5,212.1,437.8,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.166,0.135,0.215,0.0434,0.0138,0.106,0.0018,0.00056,0.0045,0.38,0.261,0.558,0.016,0.011,0.024,23.83,23.05,24.24,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.25,26.01,52.46,36.24,25.23,50,0,0,0,0,0,0,0.359,0,0.502,0.38,0.62,0.38,36.7
586396800000,1988,8,1987,11,31,0.92,0.415,0.505,31197.6,50.83,50.83,41.93,2,1,1.064516129032258,343.4,302.3,391.8,188.4,147.3,155,155,155,0,0,0,0.454,0.396,0.513,188.4,147.3,236.8,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.109,0.141,0.0118,0.00827,0.0159,0.00047,0.00033,0.00064,0.322,0.256,0.409,0.013,0.01,0.017,24.56,24.26,24.83,0.948,0.924,0.959,0.976,0.97,0.98,0.926,0.897,0.939,41.32,25.9,52.74,40.3,25.12,50,0,0,0,0,0,0,0.233,0,0.415,0.45,0.55,0.45,33.9
589075200000,1988,9,1987,12,30,0.707,0.306,0.401,24907.5,40.96,40.96,34.59,1,1,1,272.7,249.8,299.2,154.7,131.8,118,118,118,0,0,0,0.434,0.394,0.472,154.7,131.8,181.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.0997,0.117,0.0089,0.00695,0.0112,0.00035,0.00027,0.00044,0.268,0.227,0.315,0.011,0.009,0.013,24.94,24.79,25.07,0.94,0.932,0.949,0.972,0.97,0.98,0.914,0.904,0.93,35.59,30.19,41.8,34.59,29.29,40.96,0,0,0,0,0,0,0.192,0,0.306,0.43,0.57,0.43,35.2
591667200000,1988,10,1988,1,31,0.614,0.26,0.354,21977.9,33.4,33.4,29.54,1,1,1,229.3,209.3,246.2,132.3,112.3,97,97,97,0,0,0,0.424,0.394,0.464,132.3,112.3,149.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0981,0.091,0.104,0.007,0.00529,0.00843,0.00028,0.00021,0.00033,0.226,0.19,0.256,0.0089,0.0075,0.01,25.2,25.07,25.35,0.931,0.919,0.939,0.97,0.97,0.97,0.903,0.892,0.911,30.45,25.67,34.43,29.54,24.9,33.4,0,0,0,0,0,0,0.164,0,0.26,0.42,0.58,0.42,35.8
594345600000,1988,11,1988,2,30,0.744,0.264,0.481,29881.8,51.74,51.74,41.5,2,1,1.1333333333333333,287.1,243.3,344.6,185.5,150.3,101.7,93,106,0,0,0,0.357,0.308,0.41,185.5,150.3,238.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.137,0.0115,0.00852,0.016,0.00046,0.00034,0.00064,0.301,0.25,0.395,0.012,0.01,0.016,24.84,24.55,25.08,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,39.11,25.95,52.08,38.09,25.17,50,0,0,0,0,0,0,0.231,0,0.263,0.35,0.65,0.35,40.2
596937600000,1988,12,1988,3,31,1.09,0.291,0.799,48242.6,83.06,83.06,64.84,2,1,1.903225806451613,406.9,340.6,486,298.4,222.6,108.5,104,118,0,0,0,0.271,0.214,0.346,298.4,222.6,382,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.158,0.133,0.187,0.0411,0.0147,0.0793,0.0017,0.00059,0.0033,0.358,0.251,0.467,0.015,0.01,0.019,24.22,23.75,24.6,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,35.84,25.87,52.16,34.84,25.1,50,0,0,0,0,0,0,0.36,0,0.291,0.27,0.73,0.27,44.3
599616000000,1989,1,1988,4,31,1.58,0.321,1.26,73902.1,129.5,129.5,99.33,3,2,2.4516129032258065,590.9,489.3,751.7,470.9,369.3,120,120,120,0,0,0,0.206,0.16,0.245,470.9,369.3,631.7,990,990,990,966.2,965.8,966.9,23.8,23.1,24.2,0.229,0.184,0.314,0.125,0.0733,0.223,0.0053,0.003,0.0097,0.559,0.449,0.764,0.024,0.019,0.033,23.2,22.33,23.75,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.12,35.4,51.55,41.14,34.34,50,0,0,0,0,0,0,0.552,0,0.32,0.2,0.8,0.2,46.8
602294400000,1989,2,1988,5,28,3.14,0.349,2.24,111207,197.6,197.6,165.5,4,3,3.642857142857143,1298,779.4,2310,1154,642.4,144.1,137,162,226.4,0,1048,0.124,0.0701,0.176,927.8,642.4,1100,990,990,990,968.8,967,971.8,21.2,18.2,23,0.638,0.323,0.926,0.473,0.23,0.648,0.023,0.01,0.036,1.39,0.784,1.87,0.067,0.034,0.1,19.84,16.28,22.2,0.953,0.946,0.957,0.98,0.977,0.98,0.934,0.926,0.938,46.57,40.58,51.64,45.59,39.66,50,0,0,0,0,0,0,0.919,0,0.9,0.11,0.71,0.29,35.4
604713600000,1989,3,1988,6,31,8.36,0.64,2.95,104794,160.6,160.6,140.9,4,4,4,3123,2385,3488,2884,2146,239,239,239,1784,1046,2149,0.0774,0.0685,0.1,1100,1100,1100,990,990,990,973.8,972,974.6,16.2,15.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.042,1.87,1.87,1.87,0.12,0.1,0.12,14.35,13.53,16.1,0.937,0.932,0.945,0.971,0.97,0.978,0.91,0.904,0.925,36.25,34.02,41.04,35.21,33,40.14,0,0,0,0,0,0,0.783,0,5.41,0.077,0.35,0.65,12.5
607392000000,1989,4,1988,7,30,8.61,0.63,2.85,97847.1,143,143,135.9,4,4,4,3321,3021,3812,3078,2804,243,217,295,1978,1704,2417,0.0729,0.0629,0.0851,1100,1100,1100,990,990,990,974.2,973.6,975.3,15.8,14.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.9,12.84,14.56,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.91,35.03,32.13,36.85,33.97,31.17,35.75,0,0,0,0,0,0,0.755,0,5.76,0.073,0.33,0.67,11.4
609984000000,1989,5,1988,8,31,8.87,0.894,2.95,101503,155.3,155.3,136.4,4,4,4,3312,2576,3812,2979,2236,333.9,321,340,1879,1136,2391,0.103,0.0842,0.132,1100,1100,1100,990,990,990,974.2,972.5,975.3,15.8,14.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.94,12.84,15.64,0.934,0.928,0.944,0.971,0.97,0.976,0.907,0.9,0.92,35.13,32.13,39.79,34.11,31.17,38.82,0,0,0,0,0,0,0.758,0,5.92,0.1,0.33,0.67,11.4
612662400000,1989,6,1988,9,30,4.75,0.759,2.8,125342,191.9,191.9,174.1,4,4,4,1834,1195,2543,1541,902.3,293,293,293,462.2,0,1150,0.168,0.115,0.245,1078,902.3,1100,990,990,990,970.5,968.5,972.4,19.5,17.6,21.5,0.873,0.568,0.926,0.613,0.376,0.648,0.032,0.017,0.037,1.78,1.19,1.87,0.092,0.055,0.11,17.74,15.72,20.3,0.95,0.944,0.955,0.98,0.976,0.98,0.93,0.921,0.936,44.42,40,48.95,43.52,39.04,47.97,0,0,0,0,0,0,0.967,0,1.95,0.16,0.59,0.41,26.4
615254400000,1989,7,1988,10,31,2.14,0.608,1.53,84909.9,175.4,175.4,114.1,4,2,2.774193548387097,799.9,532.5,1167,572.9,305.5,227,227,227,0,0,0,0.303,0.195,0.426,572.9,305.5,939.7,990,990,990,967.1,966,968.4,22.9,21.6,24,0.318,0.172,0.588,0.189,0.0432,0.394,0.0084,0.0018,0.018,0.723,0.364,1.24,0.032,0.015,0.058,22.2,20.33,23.64,0.952,0.942,0.957,0.977,0.97,0.98,0.93,0.914,0.938,41.88,33.36,51.43,40.91,32.36,50,0,0,0,0,0,0,0.634,0,0.61,0.28,0.71,0.29,39.7
617932800000,1989,8,1988,11,31,1.15,0.493,0.654,39371.5,72.18,72.18,52.92,2,1,1.5806451612903225,428.3,360.3,523,244.3,176.3,184,184,184,0,0,0,0.435,0.352,0.511,244.3,176.3,339,990,990,990,965.5,965.2,966,24.5,24,24.8,0.147,0.123,0.18,0.0232,0.0107,0.059,0.00095,0.00043,0.0025,0.334,0.262,0.411,0.014,0.011,0.017,24.14,23.64,24.48,0.943,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,36.69,25.99,52.05,35.74,25.21,50,0,0,0,0,0,0,0.294,0,0.496,0.43,0.57,0.43,34.2
620611200000,1989,9,1988,12,30,0.81,0.358,0.452,28112.8,48.77,48.77,39.05,1,1,1,312.3,273.8,354.8,174.3,135.8,138,138,138,0,0,0,0.445,0.389,0.504,174.3,135.8,216.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.118,0.104,0.133,0.0106,0.00729,0.0142,0.00042,0.00029,0.00057,0.306,0.237,0.382,0.012,0.0094,0.015,24.73,24.44,24.97,0.946,0.933,0.958,0.975,0.97,0.98,0.923,0.905,0.938,40.01,31.03,49.77,39.05,30.1,48.77,0,0,0,0,0,0,0.217,0,0.358,0.44,0.56,0.44,34.7
623203200000,1989,10,1989,1,31,0.713,0.295,0.418,25947.1,36.68,36.68,34.88,1,1,1,266,258.8,273.8,156,148.8,110,110,110,0,0,0,0.414,0.402,0.425,156,148.8,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00901,0.0084,0.00967,0.00036,0.00033,0.00038,0.271,0.258,0.285,0.011,0.01,0.011,24.97,24.92,25.01,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.916,35.95,34.25,37.76,34.88,33.23,36.68,0,0,0,0,0,0,0.194,0,0.295,0.41,0.59,0.41,36.4
625881600000,1989,11,1989,2,30,0.627,0.252,0.375,23306.7,34.16,34.16,32.37,1,1,1,242,231.4,258.8,144.7,130.2,97.33,93,106,0,0,0,0.402,0.382,0.449,144.7,130.2,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0991,0.107,0.00805,0.00682,0.00874,0.00032,0.00027,0.00035,0.249,0.224,0.265,0.0098,0.0088,0.01,25.1,25,25.17,0.937,0.931,0.94,0.97,0.97,0.97,0.909,0.903,0.912,33.37,29.9,35.22,32.37,29,34.16,0,0,0,0,0,0,0.18,0,0.252,0.4,0.6,0.4,37.2
628473600000,1989,12,1989,3,31,0.778,0.174,0.604,37510.4,79.68,79.68,50.42,2,1,1.3870967741935485,290.5,243.3,422.5,225.7,166.3,64.81,59,77,0,0,0,0.231,0.14,0.317,225.7,166.3,363.5,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.128,0.108,0.175,0.0202,0.00988,0.0706,0.00081,0.00039,0.0029,0.321,0.243,0.434,0.013,0.0097,0.018,24.8,24.07,25.06,0.945,0.923,0.958,0.975,0.97,0.98,0.922,0.896,0.939,39.37,26.1,50.58,38.43,25.32,49.57,0,0,0,0,0,0,0.28,0,0.174,0.22,0.78,0.22,48.2
631152000000,1990,1,1989,4,31,1.34,0.213,1.13,67657.8,118.4,118.4,90.94,3,2,2.129032258064516,501.2,431,659.9,421.8,358,79.39,73,91,0,0,0,0.159,0.135,0.174,421.8,358,568.9,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.201,0.175,0.274,0.0993,0.068,0.181,0.0041,0.0028,0.0077,0.511,0.427,0.654,0.021,0.017,0.028,23.64,22.81,24.03,0.953,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44,36.6,51.59,43.03,35.5,50,0,0,0,0,0,0,0.505,0,0.21,0.16,0.84,0.16,50.5
633830400000,1990,2,1989,5,28,1.7,0.254,1.45,83116.5,129.4,129.4,123.7,3,3,3,703.1,666.8,733.8,598.1,561.8,105,105,105,0,0,0,0.149,0.143,0.157,598.1,561.8,628.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.293,0.272,0.311,0.201,0.176,0.221,0.0086,0.0075,0.0095,0.705,0.644,0.757,0.03,0.027,0.033,22.58,22.41,22.79,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.928,0.936,42.11,39.83,44.01,41.23,38.86,43.13,0,0,0,0,0,0,0.687,0,0.25,0.15,0.85,0.15,48.9
636249600000,1990,3,1989,6,31,2.29,0.287,2,110512,162.9,162.9,148.5,4,3,3.4193548387096775,854,748.2,941.1,747,641.2,107,107,107,0,0,0,0.126,0.114,0.143,747,641.2,834.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.392,0.319,0.464,0.295,0.229,0.343,0.013,0.0099,0.015,0.927,0.78,1.03,0.041,0.034,0.046,21.76,21.3,22.33,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.03,39.29,51.96,43.99,38.29,50,0,0,0,0,0,0,0.825,0,0.29,0.13,0.87,0.13,48.3
638928000000,1990,4,1989,7,30,2.33,0.324,2.01,109580,159.1,159.1,152.2,4,3,3.3333333333333335,900.3,876.9,941.1,775.3,751.9,125,125,125,0,0,0,0.139,0.133,0.143,775.3,751.9,816.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.418,0.396,0.455,0.314,0.303,0.334,0.014,0.013,0.015,0.992,0.96,1.03,0.044,0.043,0.046,21.51,21.33,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.61,39.6,52.32,46.38,38.62,50,0,0,0,0,0,0,0.846,0,0.32,0.14,0.86,0.14,47
641520000000,1990,5,1989,8,31,2.64,0.394,2.24,120291,168.9,168.9,161.7,4,3,3.838709677419355,984.1,905.4,1028,837.1,758.4,147,147,147,0,0,0,0.15,0.143,0.162,837.1,758.4,880.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.475,0.403,0.515,0.344,0.306,0.365,0.016,0.014,0.017,1.06,0.97,1.12,0.048,0.043,0.051,21.12,20.89,21.49,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,43.42,39.64,52.24,42.44,38.66,50,0,0,0,0,0,0,0.898,0,0.4,0.15,0.85,0.15,45.6
644198400000,1990,6,1989,9,30,1.94,0.417,1.52,85338.9,160,160,118.5,4,2,2.7666666666666666,747.5,494.7,989.5,586.5,333.7,161,161,161,0,0,0,0.227,0.163,0.325,586.5,333.7,828.5,990,990,990,966.9,965.8,967.9,23.1,22.1,24.2,0.307,0.176,0.472,0.198,0.0565,0.34,0.0087,0.0023,0.015,0.732,0.4,1.04,0.032,0.017,0.047,22.39,21.11,23.77,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,44.03,35.36,52.26,42.97,34.3,50,0,0,0,0,0,0,0.658,0,0.42,0.21,0.78,0.22,44
646790400000,1990,7,1989,10,31,1.09,0.362,0.725,43794.6,75.63,75.63,58.86,2,1,1.7096774193548387,405.8,344.6,486,270.8,209.6,135,135,135,0,0,0,0.337,0.278,0.392,270.8,209.6,351,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.152,0.13,0.18,0.0306,0.0136,0.0647,0.0013,0.00055,0.0027,0.351,0.259,0.424,0.014,0.01,0.018,24.23,23.79,24.51,0.944,0.926,0.959,0.973,0.97,0.98,0.918,0.898,0.94,37.59,26.44,52.6,36.52,25.65,50,0,0,0,0,0,0,0.327,0,0.365,0.33,0.67,0.33,40.2
649468800000,1990,8,1989,11,31,0.822,0.308,0.514,32148.6,50,50,43.21,1,1,1,306.9,266.8,340.6,191.9,151.8,115,115,115,0,0,0,0.377,0.338,0.431,191.9,151.8,225.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.121,0.107,0.133,0.0121,0.00865,0.0149,0.00048,0.00034,0.0006,0.335,0.263,0.395,0.013,0.01,0.016,24.72,24.5,24.97,0.951,0.94,0.959,0.977,0.97,0.98,0.93,0.912,0.94,44.27,34.93,51.98,43.21,33.88,50,0,0,0,0,0,0,0.24,0,0.308,0.37,0.63,0.37,39.1
652147200000,1990,9,1989,12,30,0.602,0.236,0.366,22799,39.79,39.79,31.67,1,1,1,232.3,212.1,266.8,141.3,121.1,91,91,91,0,0,0,0.393,0.341,0.429,141.3,121.1,175.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0938,0.113,0.00776,0.00604,0.0107,0.00031,0.00024,0.00042,0.242,0.206,0.304,0.0095,0.0081,0.012,25.17,24.93,25.32,0.935,0.926,0.947,0.971,0.97,0.978,0.908,0.898,0.926,32.6,27.83,40.71,31.67,26.99,39.79,0,0,0,0,0,0,0.176,0,0.236,0.39,0.61,0.39,37.9
654739200000,1990,10,1990,1,31,0.569,0.26,0.309,16886.9,28.49,28.49,22.7,1,1,1,212.3,199.1,224.7,115.3,102.1,97,97,97,0,0,0,0.457,0.432,0.487,115.3,102.1,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0874,0.0965,0.00555,0.00443,0.0066,0.00022,0.00017,0.00026,0.196,0.172,0.218,0.0077,0.0067,0.0086,25.33,25.23,25.43,0.804,0,0.93,0.845,0,0.97,0.78,0,0.902,23.4,0,29.37,22.7,0,28.49,0,4,0,0,0.129,0,0.126,0.129,0.26,0.46,0.54,0.46,29.7
657417600000,1990,11,1990,2,30,0.555,0.196,0.359,18374.6,40.1,40.1,25.52,1,1,1,214.1,199.1,243.3,138.4,106.1,75.67,67,93,0,0,0,0.357,0.275,0.467,138.4,106.1,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0978,0.0885,0.11,0.00752,0.00477,0.0107,0.00029,0.00019,0.00042,0.235,0.179,0.301,0.0092,0.007,0.012,25.28,25.04,25.42,0.718,0,0.947,0.745,0,0.978,0.698,0,0.926,26.27,0,41,25.52,0,40.1,0,7,0,0,0.233,0,0.142,0.233,0.196,0.35,0.65,0.35,33.1
660009600000,1990,12,1990,3,31,0.855,0.206,0.649,39846.9,77.21,77.21,53.56,2,1,1.5806451612903225,319.1,243.3,431,242.1,166.3,77,77,77,0,0,0,0.247,0.179,0.317,242.1,166.3,354,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.108,0.174,0.0228,0.00988,0.0661,0.00092,0.00039,0.0027,0.319,0.242,0.422,0.013,0.0097,0.017,24.68,24.04,25.06,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.07,25.73,51.64,36.12,24.95,50,0,0,0,0,0,0,0.298,0,0.206,0.24,0.76,0.24,46.6
662688000000,1991,1,1990,4,31,1.37,0.228,1.14,67853.6,119.8,119.8,91.2,3,2,2.225806451612903,511.7,417.9,666.8,426.5,326.9,85.19,73,91,0,0,0,0.17,0.135,0.218,426.5,326.9,575.8,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.204,0.166,0.278,0.102,0.0533,0.186,0.0043,0.0022,0.0079,0.509,0.382,0.665,0.021,0.016,0.028,23.59,22.77,24.14,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.916,0.939,42.48,36.55,51.85,41.4,35.45,50,0,0,0,0,0,0,0.507,0,0.23,0.17,0.83,0.17,49.5
665366400000,1991,2,1990,5,28,2.27,0.304,1.92,103352,197.6,197.6,153.8,4,3,3.4642857142857144,938.7,682.3,1551,813.2,577.3,125.6,105,137,17.68,0,314,0.138,0.0883,0.182,795.5,577.3,1100,990,990,990,967.6,966.6,969.7,22.4,20.3,23.4,0.466,0.281,0.895,0.339,0.187,0.648,0.015,0.008,0.032,1.05,0.67,1.84,0.048,0.029,0.091,21.35,18.51,22.7,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.25,39.46,51.59,44.31,38.47,50,0,0,0,0,0,0,0.854,0,0.35,0.13,0.85,0.15,45.5
667785600000,1991,3,1990,6,31,5.73,0.539,2.95,124501,186.1,186.1,167.3,4,4,4,2139,1551,2294,1938,1312,201.1,183,239,838.3,212,1011,0.0955,0.0798,0.154,1100,1100,1100,990,990,990,971.4,969.7,971.8,18.6,18.2,20.3,0.926,0.906,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.85,1.87,0.1,0.091,0.1,16.71,16.32,18.5,0.947,0.946,0.952,0.98,0.98,0.98,0.928,0.927,0.933,42.69,41.63,47.48,41.83,40.77,46.53,0,0,0,0,0,0,0.93,0,2.78,0.094,0.51,0.49,21.7
670464000000,1991,4,1990,7,30,4.9,0.443,2.85,125646,179.4,179.4,174.5,4,4,4,1890,1746,2113,1719,1598,171,148,217,619,498,796,0.09,0.0772,0.113,1100,1100,1100,990,990,990,970.7,970.3,971.4,19.3,18.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.39,16.75,17.85,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.52,42.8,45.76,43.63,41.95,44.85,0,0,0,0,0,0,0.969,0,2.05,0.09,0.58,0.42,25.6
673056000000,1991,5,1990,8,31,3.96,0.514,2.87,137320,195.8,195.8,184.6,4,4,4,1478,1096,1716,1286,904.5,192,192,192,215,0,424,0.133,0.112,0.175,1071,904.5,1100,990,990,990,969.4,968.2,970.2,20.6,19.8,21.8,0.835,0.544,0.921,0.598,0.377,0.648,0.029,0.017,0.033,1.73,1.17,1.87,0.084,0.054,0.094,18.86,17.95,20.63,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.08,43.69,49.94,46.14,42.82,48.94,0,0,0,0,0,0,1.03,0,1.09,0.13,0.72,0.28,34.7
675734400000,1991,6,1990,9,30,1.78,0.417,1.37,77035.7,175.3,175.3,107,4,2,2.6333333333333333,687.9,440,1086,526.9,279,161,161,161,0,0,0,0.255,0.148,0.366,526.9,279,925.4,990,990,990,966.6,965.6,968.2,23.4,21.8,24.4,0.283,0.157,0.561,0.164,0.0307,0.387,0.0072,0.0013,0.018,0.652,0.318,1.2,0.028,0.013,0.055,22.73,20.63,24.1,0.951,0.936,0.958,0.976,0.97,0.98,0.928,0.908,0.939,41.11,30.88,51.95,40.11,29.95,50,0,0,0,0,0,0,0.594,0,0.41,0.23,0.77,0.23,43.3
678326400000,1991,7,1990,10,31,0.989,0.313,0.677,40950.2,64.79,64.79,55.04,2,1,1.7741935483870968,369.4,320.2,435.5,252.7,212.2,116.7,108,135,0,0,0,0.316,0.279,0.347,252.7,212.2,300.5,990,990,990,965.2,965,965.6,24.8,24.4,25,0.144,0.128,0.162,0.0218,0.0138,0.0408,0.00088,0.00055,0.0017,0.312,0.248,0.398,0.013,0.01,0.016,24.44,24.09,24.66,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.14,25.71,52.45,33.12,24.94,50,0,0,0,0,0,0,0.306,0,0.312,0.32,0.68,0.32,41.4
681004800000,1991,8,1990,11,31,0.759,0.268,0.491,30762.3,50,50,41.35,1,1,1,283.3,256.7,316.5,183.2,156.3,100.1,93,115,0,0,0,0.355,0.294,0.424,183.2,156.3,223.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.109,0.131,0.0113,0.00903,0.0147,0.00045,0.00036,0.00059,0.318,0.271,0.39,0.013,0.011,0.016,24.85,24.63,24.99,0.949,0.941,0.959,0.976,0.97,0.98,0.926,0.913,0.94,42.37,35.98,51.77,41.35,34.9,50,0,0,0,0,0,0,0.23,0,0.268,0.35,0.65,0.35,40.5
683683200000,1991,9,1990,12,30,0.574,0.236,0.338,18073.6,35.61,35.61,25.1,1,1,1,221.5,200.2,249.8,130.5,109.2,91,91,91,0,0,0,0.413,0.364,0.454,130.5,109.2,158.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.0896,0.107,0.00684,0.00504,0.00925,0.00027,0.0002,0.00037,0.223,0.185,0.273,0.0087,0.0072,0.011,25.25,25.03,25.41,0.777,0,0.942,0.808,0,0.97,0.753,0,0.914,25.88,0,36.71,25.1,0,35.61,0,5,0,0,0.167,0,0.139,0.167,0.236,0.41,0.59,0.41,31.5
686275200000,1991,10,1991,1,31,0.538,0.196,0.343,21339.3,34.53,34.53,28.68,1,1,1,201,192.9,226.4,128,119.9,73,73,73,0,0,0,0.364,0.322,0.378,128,119.9,153.4,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0941,0.0913,0.103,0.00663,0.00594,0.00879,0.00026,0.00023,0.00035,0.216,0.202,0.261,0.0085,0.0079,0.01,25.35,25.18,25.39,0.929,0.925,0.94,0.97,0.97,0.97,0.901,0.897,0.912,29.57,27.6,35.6,28.68,26.77,34.53,0,0,0,0,0,0,0.159,0,0.195,0.36,0.64,0.36,39.7
688953600000,1991,11,1991,2,30,0.678,0.241,0.437,27366.7,48.4,48.4,38.01,1,1,1,261.4,228.5,306,168.4,135.5,93,93,93,0,0,0,0.359,0.304,0.407,168.4,135.5,213,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.0989,0.126,0.0101,0.00727,0.0139,0.0004,0.00029,0.00055,0.29,0.232,0.37,0.012,0.0091,0.015,24.98,24.7,25.2,0.944,0.933,0.957,0.975,0.97,0.98,0.921,0.905,0.938,38.96,31.25,49.38,38.01,30.31,48.4,0,0,0,0,0,0,0.211,0,0.241,0.36,0.64,0.36,40.4
691545600000,1991,12,1991,3,31,1.16,0.292,0.873,52805.1,96.13,96.13,70.97,2,1,1.7096774193548387,434.8,306,551,325.8,202,109,104,118,0,0,0,0.26,0.189,0.34,325.8,202,447,990,990,990,965.5,964.9,966.1,24.5,23.9,25.1,0.168,0.123,0.21,0.0569,0.0129,0.11,0.0024,0.00052,0.0046,0.429,0.261,0.564,0.018,0.01,0.024,24.03,23.36,24.72,0.952,0.927,0.959,0.977,0.97,0.98,0.93,0.899,0.94,43.56,27.18,52.02,42.49,26.36,50,0,0,0,0,0,0,0.394,0,0.287,0.25,0.75,0.25,45.5
694224000000,1992,1,1991,4,31,1.44,0.269,1.17,69407.8,106.5,106.5,93.29,3,2,2.2580645161290325,538.3,467.2,601.8,438,347.2,100.4,91,120,0,0,0,0.189,0.151,0.257,438,347.2,510.8,990,990,990,966,965.7,966.3,24,23.7,24.3,0.209,0.176,0.241,0.106,0.0629,0.142,0.0044,0.0026,0.006,0.524,0.416,0.609,0.022,0.017,0.026,23.45,23.14,23.88,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,43.26,35.01,51.85,42.16,33.96,50,0,0,0,0,0,0,0.518,0,0.27,0.19,0.81,0.19,48.2
696902400000,1992,2,1991,5,29,1.65,0.248,1.4,80972.7,131,131,116.3,3,3,3,659.5,601.8,720.3,560.7,496.8,98.79,85,105,0,0,0,0.151,0.118,0.174,560.7,496.8,635.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.271,0.236,0.311,0.176,0.133,0.225,0.0075,0.0056,0.0097,0.641,0.535,0.765,0.027,0.023,0.033,22.82,22.45,23.16,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,39.77,35.57,44.57,38.78,34.51,43.68,0,0,0,0,0,0,0.646,0,0.25,0.15,0.85,0.15,49.1
699408000000,1992,3,1991,6,31,2.26,0.287,1.98,108814,156.8,156.8,146.3,4,3,3.193548387096774,845.4,728.5,905.4,738.4,621.5,107,107,107,0,0,0,0.127,0.118,0.147,738.4,621.5,798.4,990,990,990,967.3,966.8,967.5,22.7,22.5,23.2,0.384,0.308,0.432,0.291,0.216,0.325,0.013,0.0093,0.014,0.932,0.746,1,0.041,0.032,0.044,21.79,21.51,22.44,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.64,39.29,51.96,46.25,38.29,50,0,0,0,0,0,0,0.813,0,0.28,0.13,0.88,0.12,48.1
702086400000,1992,4,1991,7,30,2.17,0.324,1.85,103104,149.4,149.4,143.2,3,3,3,838,819.3,876.9,713,694.3,125,125,125,0,0,0,0.15,0.143,0.153,713,694.3,751.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.366,0.354,0.396,0.277,0.265,0.303,0.012,0.012,0.013,0.907,0.874,0.98,0.04,0.038,0.043,21.84,21.61,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,47.67,50.83,47.73,46.72,49.81,0,0,0,0,0,0,0.796,0,0.32,0.15,0.85,0.15,47.5
704678400000,1992,5,1991,8,31,2.03,0.394,1.63,92661.7,135.9,135.9,124.5,3,2,2.870967741935484,756.7,601.8,819.3,609.7,454.8,147,147,147,0,0,0,0.196,0.179,0.244,609.7,454.8,672.3,990,990,990,966.9,966.3,967.2,23.1,22.8,23.7,0.307,0.218,0.342,0.209,0.114,0.25,0.0091,0.0048,0.011,0.746,0.559,0.837,0.032,0.024,0.037,22.33,21.99,23.11,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,44.6,36,51.99,43.63,34.92,50,0,0,0,0,0,0,0.692,0,0.4,0.19,0.8,0.2,45.6
707356800000,1992,6,1991,9,30,1.16,0.308,0.849,50934.7,96.01,96.01,70.74,2,2,2,446.5,364.7,566.9,327.5,245.7,119,119,119,0,0,0,0.271,0.21,0.326,327.5,245.7,447.9,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.171,0.142,0.213,0.0536,0.0166,0.11,0.0022,0.00067,0.0046,0.388,0.267,0.568,0.016,0.011,0.024,24.01,23.28,24.51,0.944,0.928,0.958,0.973,0.97,0.98,0.918,0.9,0.939,36.34,27.41,48.98,35.37,26.58,48,0,0,0,0,0,0,0.393,0,0.311,0.27,0.73,0.27,43.9
709948800000,1992,7,1991,10,31,0.863,0.289,0.574,35502.2,55.69,55.69,47.72,2,1,1.2903225806451613,322.4,273.8,364.7,214.4,165.8,108,108,108,0,0,0,0.337,0.296,0.394,214.4,165.8,256.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.129,0.112,0.144,0.0141,0.00984,0.0202,0.00057,0.00039,0.00081,0.328,0.248,0.398,0.013,0.01,0.016,24.66,24.5,24.92,0.946,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,41.14,25.71,52.45,40.09,24.94,50,0,0,0,0,0,0,0.265,0,0.289,0.33,0.67,0.33,41.1
712627200000,1992,8,1991,11,31,0.679,0.249,0.43,26876.3,41.53,41.53,36.12,1,1,1,253.5,226.4,275.9,160.5,133.4,93,93,93,0,0,0,0.368,0.337,0.411,160.5,133.4,182.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.0988,0.116,0.00939,0.00709,0.0113,0.00037,0.00028,0.00045,0.277,0.228,0.317,0.011,0.009,0.013,25.02,24.88,25.21,0.942,0.932,0.949,0.973,0.97,0.98,0.917,0.904,0.93,37.09,30.74,42.37,36.12,29.81,41.53,0,0,0,0,0,0,0.201,0,0.249,0.37,0.63,0.37,39.6
715305600000,1992,9,1991,12,30,0.513,0.187,0.327,20298,34.38,34.38,28.19,1,1,1,198,175,224.7,126,103,72,72,72,0,0,0,0.365,0.32,0.411,126,103,152.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.086,0.104,0.00646,0.00451,0.00873,0.00025,0.00018,0.00034,0.213,0.172,0.261,0.0083,0.0067,0.01,25.35,25.19,25.38,0.927,0.913,0.94,0.97,0.97,0.97,0.899,0.885,0.911,29.06,23.41,35.44,28.19,22.71,34.38,0,0,0,0,0,0,0.157,0,0.186,0.36,0.64,0.36,39.6
717897600000,1992,10,1992,1,31,0.462,0.139,0.323,20019.6,30.06,30.06,26.91,1,1,1,172.6,163.9,185.8,120.6,111.9,52,52,52,0,0,0,0.302,0.28,0.317,120.6,111.9,133.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0856,0.0933,0.006,0.00526,0.00712,0.00023,0.00021,0.00028,0.2,0.184,0.224,0.0078,0.0072,0.0087,25.35,25.34,25.35,0.925,0.919,0.932,0.97,0.97,0.97,0.897,0.892,0.904,27.74,25.56,30.99,26.91,24.79,30.06,0,0,0,0,0,0,0.149,0,0.139,0.3,0.7,0.3,43.3
720576000000,1992,11,1992,2,30,0.526,0.174,0.353,22053.2,40.1,40.1,30.63,1,1,1,203.1,189.2,243.3,136.1,122.2,67,67,67,0,0,0,0.331,0.275,0.354,136.1,122.2,176.3,990,990,990,964.4,964.4,964.7,25.6,25.3,25.6,0.0959,0.091,0.11,0.00732,0.00614,0.0107,0.00029,0.00024,0.00042,0.229,0.205,0.301,0.009,0.008,0.012,25.34,25.04,25.38,0.933,0.926,0.947,0.971,0.97,0.978,0.905,0.899,0.926,31.55,28.18,41,30.63,27.34,40.1,0,0,0,0,0,0,0.17,0,0.173,0.33,0.67,0.33,41.9
723168000000,1992,12,1992,3,31,0.773,0.174,0.599,36860.7,76.35,76.35,49.54,2,1,1.5483870967741935,288.5,234.8,408,223.7,157.8,64.81,59,77,0,0,0,0.233,0.145,0.328,223.7,157.8,349,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.127,0.105,0.17,0.0186,0.00916,0.0637,0.00074,0.00036,0.0026,0.294,0.239,0.412,0.012,0.0095,0.017,24.85,24.15,25.12,0.938,0.922,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.92,25.71,52.35,33.93,24.94,50,0,0,0,0,0,0,0.275,0,0.174,0.23,0.77,0.23,47.7
725846400000,1993,1,1992,4,31,1.1,0.196,0.902,54631.5,91.68,91.68,73.43,2,2,2,409.7,370.4,494.7,336.7,297.4,73,73,73,0,0,0,0.18,0.148,0.197,336.7,297.4,421.7,990,990,990,965.4,965.3,965.8,24.6,24.2,24.7,0.168,0.154,0.198,0.0579,0.0394,0.098,0.0024,0.0016,0.0041,0.396,0.336,0.523,0.016,0.014,0.022,24.17,23.65,24.41,0.946,0.94,0.956,0.973,0.97,0.98,0.92,0.911,0.937,37.72,33.45,46.77,36.71,32.44,45.84,0,0,0,0,0,0,0.408,0,0.198,0.18,0.82,0.18,49.7
728524800000,1993,2,1992,5,28,1.78,0.242,1.54,86382.5,154,154,128.5,4,2,2.75,734.7,489.3,906.4,634.8,404.3,99.86,85,137,0,0,0,0.138,0.0984,0.174,634.8,404.3,778.5,990,990,990,966.8,965.8,967.5,23.2,22.5,24.2,0.319,0.193,0.41,0.227,0.0899,0.316,0.0099,0.0037,0.014,0.799,0.498,1.01,0.035,0.021,0.045,22.37,21.47,23.7,0.956,0.948,0.958,0.979,0.97,0.98,0.936,0.919,0.939,48.22,37.04,52.46,46.94,35.93,50,0,0,0,0,0,0,0.714,0,0.24,0.14,0.87,0.13,48.5
730944000000,1993,3,1992,6,31,3.18,0.346,2.57,130722,197.6,197.6,175.7,4,3,3.935483870967742,1186,906.4,1836,1057,777.4,129,129,129,96.9,0,607,0.114,0.0703,0.142,959.6,777.4,1100,990,990,990,968.5,967.5,970.6,21.5,19.4,22.5,0.642,0.418,0.926,0.469,0.315,0.648,0.022,0.014,0.033,1.38,0.954,1.87,0.065,0.043,0.096,20.15,17.56,21.48,0.954,0.95,0.956,0.979,0.975,0.98,0.934,0.929,0.937,45.75,39.47,52.3,44.73,38.48,50,0,0,0,0,0,0,0.976,0,0.61,0.11,0.81,0.19,41.1
733622400000,1993,4,1992,7,30,7.48,0.503,2.85,106158,173.5,173.5,147.4,4,4,4,2886,1917,3573,2692,1769,194,148,217,1592,669,2256,0.0679,0.0595,0.085,1100,1100,1100,990,990,990,973.2,970.8,974.8,16.8,15.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.043,1.87,1.87,1.87,0.11,0.098,0.12,14.93,13.35,17.3,0.939,0.931,0.949,0.974,0.97,0.98,0.915,0.903,0.93,37.84,33.52,44.26,36.86,32.52,43.38,0,0,0,0,0,0,0.819,0,4.63,0.067,0.38,0.62,14.2
736214400000,1993,5,1992,8,31,6.62,0.86,2.95,117748,179.4,179.4,158.3,4,4,4,2473,1746,3417,2152,1425,321,321,321,1052,325,1996,0.135,0.0939,0.184,1100,1100,1100,990,990,990,972.2,970.3,974.4,17.8,15.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.042,1.87,1.87,1.87,0.11,0.095,0.12,15.91,13.68,17.85,0.944,0.933,0.951,0.976,0.97,0.98,0.921,0.905,0.932,40.52,34.43,45.76,39.57,33.39,44.85,0,0,0,0,0,0,0.879,0,3.67,0.13,0.45,0.55,17.8
738892800000,1993,6,1992,9,30,3.02,0.544,2.3,116775,193.5,193.5,162.2,4,2,3.6333333333333333,1166,676.8,1708,956.4,466.8,210,210,210,70.4,0,398,0.193,0.123,0.31,886,466.8,1100,990,990,990,968.4,966.6,970.2,21.6,19.8,23.4,0.604,0.236,0.924,0.424,0.119,0.648,0.02,0.0051,0.033,1.29,0.557,1.87,0.061,0.024,0.094,20.33,17.97,22.78,0.954,0.946,0.957,0.979,0.97,0.98,0.933,0.918,0.938,45.49,35.12,50.48,44.54,34.06,49.47,0,0,0,0,0,0,0.901,0,0.72,0.18,0.76,0.24,38.7
741484800000,1993,7,1992,10,31,1.23,0.45,0.778,46325.3,97.32,97.32,62.27,2,1,1.8709677419354838,458.4,354,647.6,290.5,219,167.9,135,186,0,0,0,0.37,0.287,0.445,290.5,219,461.6,990,990,990,965.7,965.2,966.5,24.3,23.5,24.8,0.161,0.134,0.228,0.0382,0.0144,0.117,0.0016,0.00058,0.005,0.358,0.252,0.599,0.015,0.01,0.025,23.98,22.91,24.52,0.941,0.923,0.958,0.973,0.97,0.98,0.915,0.896,0.939,35.41,25.68,52.6,34.35,24.91,50,0,0,0,0,0,0,0.346,0,0.452,0.37,0.63,0.37,37.7
744163200000,1993,8,1992,11,31,0.802,0.308,0.494,30853.8,50.16,50.16,41.47,2,1,1.032258064516129,299.6,251.9,346.9,184.6,136.9,115,115,115,0,0,0,0.387,0.331,0.457,184.6,136.9,231.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.102,0.135,0.0114,0.00738,0.0155,0.00046,0.00029,0.00062,0.317,0.236,0.395,0.013,0.0094,0.016,24.77,24.5,25.06,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.67,25.86,51.98,40.66,25.08,50,0,0,0,0,0,0,0.23,0,0.308,0.38,0.62,0.38,38.5
746841600000,1993,9,1992,12,30,0.57,0.236,0.334,18989.1,35.09,35.09,26.37,1,1,1,220,200.2,247.5,129,109.2,91,91,91,0,0,0,0.415,0.368,0.454,129,109.2,156.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.0896,0.106,0.00672,0.00504,0.00905,0.00026,0.0002,0.00036,0.22,0.185,0.269,0.0086,0.0072,0.011,25.26,25.05,25.41,0.837,0,0.941,0.873,0,0.97,0.812,0,0.913,27.19,0,36.18,26.37,0,35.09,0,3,0,0,0.1,0,0.147,0.1,0.236,0.41,0.59,0.41,33.3
749433600000,1993,10,1993,1,31,0.504,0.196,0.309,19074.5,28.28,28.28,25.64,1,1,1,188.2,177.2,199.1,115.2,104.2,73,73,73,0,0,0,0.388,0.367,0.412,115.2,104.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0857,0.0934,0.00554,0.0046,0.00647,0.00022,0.00018,0.00025,0.193,0.173,0.213,0.0076,0.0068,0.0083,25.38,25.38,25.39,0.921,0.914,0.929,0.97,0.97,0.97,0.894,0.886,0.901,26.43,23.68,29.16,25.64,22.97,28.28,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.8
752112000000,1993,11,1993,2,30,0.58,0.196,0.384,24012.9,44.13,44.13,33.35,1,1,1,223.8,182.7,287.2,148.1,115.7,75.67,67,93,0,0,0,0.339,0.28,0.388,148.1,115.7,194.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0887,0.12,0.00834,0.00558,0.0123,0.00033,0.00022,0.00049,0.252,0.193,0.336,0.0099,0.0075,0.013,25.18,24.81,25.38,0.937,0.922,0.953,0.973,0.97,0.98,0.911,0.894,0.934,34.27,26.54,45.03,33.35,25.74,44.13,0,0,0,0,0,0,0.185,0,0.196,0.34,0.66,0.34,41.4
754704000000,1993,12,1993,3,31,0.838,0.212,0.626,38603.8,68.06,68.06,51.89,2,1,1.4838709677419355,312.9,287.2,370.4,233.6,183.2,79.32,59,104,0,0,0,0.258,0.159,0.362,233.6,183.2,311.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.132,0.117,0.157,0.0196,0.0113,0.046,0.00079,0.00045,0.0019,0.322,0.242,0.39,0.013,0.0097,0.016,24.71,24.39,24.83,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.72,25.73,52.34,37.72,24.95,50,0,0,0,0,0,0,0.288,0,0.212,0.25,0.75,0.25,46.1
757382400000,1994,1,1993,4,31,1.39,0.228,1.16,68953.6,128.4,128.4,92.68,3,2,2.2903225806451615,519.9,373,712.1,434.7,300,85.19,73,91,0,0,0,0.167,0.128,0.2,434.7,300,621.1,990,990,990,965.9,965.3,966.7,24.1,23.3,24.7,0.209,0.155,0.304,0.107,0.0406,0.216,0.0045,0.0016,0.0093,0.516,0.34,0.742,0.022,0.014,0.032,23.55,22.51,24.39,0.951,0.94,0.957,0.976,0.97,0.98,0.928,0.912,0.938,41.93,33.74,51.85,40.87,32.73,50,0,0,0,0,0,0,0.515,0,0.23,0.16,0.83,0.17,49.6
760060800000,1994,2,1993,5,28,2.03,0.304,1.73,95892.5,176.6,176.6,142.7,4,3,3.25,840.5,684.8,1066,714.9,579.8,125.6,105,137,0,0,0,0.15,0.128,0.176,714.9,579.8,929.3,990,990,990,967.3,966.6,968.1,22.7,21.9,23.4,0.376,0.283,0.556,0.273,0.188,0.389,0.012,0.0081,0.018,0.888,0.674,1.2,0.039,0.029,0.055,21.85,20.69,22.69,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.08,39.8,52.04,44.11,38.83,50,0,0,0,0,0,0,0.793,0,0.3,0.15,0.85,0.15,47.2
762480000000,1994,3,1993,6,31,4.05,0.49,2.86,135955,195.1,195.1,182.7,4,4,4,1512,1085,1839,1329,902,183,183,183,261.5,0,556,0.125,0.0995,0.169,1067,902,1100,990,990,990,969.5,968.2,970.6,20.5,19.4,21.8,0.827,0.542,0.926,0.593,0.376,0.648,0.029,0.017,0.033,1.71,1.16,1.87,0.084,0.053,0.097,18.76,17.54,20.67,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,46.62,43.66,49.77,45.68,42.79,48.77,0,0,0,0,0,0,1.02,0,1.19,0.12,0.71,0.29,33.6
765158400000,1994,4,1993,7,30,4,0.443,2.83,133519,197.2,197.2,185.4,4,4,4,1541,1151,1832,1370,1003,171,148,217,279,0,515,0.111,0.0874,0.129,1091,1003,1100,990,990,990,969.6,968.4,970.6,20.4,19.4,21.6,0.872,0.654,0.926,0.629,0.431,0.648,0.031,0.02,0.033,1.8,1.37,1.87,0.089,0.063,0.096,18.58,17.57,20.26,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.31,45,50.3,46.36,44.1,49.29,0,0,0,0,0,0,1.03,0,1.17,0.11,0.71,0.29,33.4
767750400000,1994,5,1993,8,31,1.99,0.394,1.59,88692.6,183.7,183.7,119.2,4,2,2.806451612903226,741.3,445.6,1128,594.3,298.6,147,147,147,0,0,0,0.218,0.13,0.33,594.3,298.6,980.7,990,990,990,966.8,965.6,968.3,23.2,21.7,24.4,0.322,0.162,0.61,0.201,0.0399,0.414,0.0089,0.0016,0.019,0.745,0.346,1.3,0.033,0.014,0.06,22.42,20.4,24.05,0.953,0.941,0.958,0.977,0.97,0.98,0.931,0.912,0.939,43.16,33.12,52.61,42.12,32.12,50,0,0,0,0,0,0,0.662,0,0.4,0.2,0.8,0.2,44.6
770428800000,1994,6,1993,9,30,0.933,0.308,0.624,38148,69.31,69.31,52.98,2,1,1.5333333333333334,359.9,306,440,240.9,187,119,119,119,0,0,0,0.335,0.27,0.389,240.9,187,321,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.14,0.121,0.168,0.0214,0.0116,0.0505,0.00087,0.00046,0.0021,0.331,0.251,0.401,0.013,0.01,0.016,24.47,24.04,24.74,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.25,25.75,52.42,37.28,24.98,50,0,0,0,0,0,0,0.294,0,0.309,0.33,0.67,0.33,40.9
773020800000,1994,7,1993,10,31,0.744,0.289,0.455,28423,44.05,44.05,38.2,1,1,1,277.8,259.5,302.3,169.8,151.5,108,108,108,0,0,0,0.39,0.357,0.416,169.8,151.5,194.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.122,0.0102,0.00863,0.0123,0.0004,0.00034,0.00049,0.295,0.263,0.339,0.012,0.01,0.014,24.89,24.75,25,0.945,0.94,0.953,0.974,0.97,0.98,0.921,0.911,0.934,39.19,34.9,44.95,38.2,33.85,44.05,0,0,0,0,0,0,0.212,0,0.289,0.39,0.61,0.39,38.2
775699200000,1994,8,1993,11,31,0.607,0.249,0.358,20510.4,37.1,37.1,27.57,1,1,1,226.8,200.9,258,133.8,107.9,93,93,93,0,0,0,0.412,0.36,0.463,133.8,107.9,165,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.099,0.0898,0.11,0.00712,0.00492,0.00978,0.00028,0.00019,0.00039,0.229,0.183,0.285,0.009,0.0071,0.011,25.21,24.98,25.41,0.842,0,0.944,0.876,0,0.972,0.817,0,0.917,28.42,0,38.16,27.57,0,37.1,0,3,0,0,0.0968,0,0.153,0.0968,0.249,0.41,0.59,0.41,33.8
778377600000,1994,9,1993,12,30,0.47,0.187,0.284,17543.5,29,29,24.37,1,1,1,181.5,155.9,201.2,109.5,83.87,72,72,72,0,0,0,0.399,0.358,0.462,109.5,83.87,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0792,0.0952,0.00506,0.00288,0.00673,0.0002,0.00011,0.00026,0.184,0.138,0.219,0.0072,0.0054,0.0086,25.38,25.37,25.38,0.923,0.912,0.93,0.968,0.962,0.97,0.893,0.883,0.902,25.15,19.39,29.9,24.37,18.65,29,0,0,0,0,0,0,0.135,0,0.186,0.4,0.6,0.4,37.3
780969600000,1994,10,1994,1,31,0.416,0.139,0.277,16967.9,24.79,24.79,22.81,1,1,1,155.4,138.7,163.9,103.4,86.74,52,52,52,0,0,0,0.335,0.317,0.375,103.4,86.74,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0767,0.0856,0.00454,0.00312,0.00526,0.00018,0.00012,0.00021,0.169,0.139,0.184,0.0066,0.0055,0.0072,25.34,25.34,25.36,0.915,0.912,0.925,0.969,0.963,0.97,0.887,0.883,0.892,23.53,19.96,25.56,22.81,19.22,24.79,0,0,0,0,0,0,0.127,0,0.139,0.33,0.67,0.33,40.8
783648000000,1994,11,1994,2,30,0.442,0.13,0.313,19367.7,32.33,32.33,26.9,1,1,1,170.6,155.9,193.3,120.6,105.9,50,50,50,0,0,0,0.295,0.259,0.321,120.6,105.9,143.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0831,0.0963,0.00601,0.00475,0.00793,0.00024,0.00019,0.00031,0.2,0.173,0.24,0.0078,0.0068,0.0094,25.34,25.34,25.35,0.924,0.915,0.936,0.97,0.97,0.97,0.896,0.888,0.908,27.73,24.07,33.33,26.9,23.35,32.33,0,0,0,0,0,0,0.149,0,0.129,0.29,0.71,0.29,43.8
786240000000,1994,12,1994,3,31,0.624,0.158,0.466,29435.5,50,50,39.56,1,1,1,233.1,189.2,281.3,174.1,130.2,59,59,59,0,0,0,0.259,0.21,0.312,174.1,130.2,222.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0931,0.126,0.0106,0.00682,0.0146,0.00042,0.00027,0.00058,0.297,0.218,0.383,0.012,0.0085,0.015,25.1,24.79,25.36,0.945,0.931,0.959,0.976,0.97,0.98,0.922,0.903,0.94,40.54,30.14,51.83,39.56,29.24,50,0,0,0,0,0,0,0.22,0,0.158,0.25,0.75,0.25,47.2
788918400000,1995,1,1994,4,31,0.884,0.196,0.688,41773.3,68.32,68.32,56.15,2,1,1.967741935483871,329.9,283.6,386.5,256.9,210.6,73,73,73,0,0,0,0.222,0.189,0.257,256.9,210.6,313.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.14,0.123,0.16,0.0223,0.0137,0.047,0.0009,0.00054,0.0019,0.282,0.242,0.364,0.011,0.0097,0.015,24.67,24.31,24.85,0.931,0.923,0.957,0.97,0.97,0.98,0.904,0.895,0.938,29.72,25.78,49.01,28.85,25.01,48.03,0,0,0,0,0,0,0.312,0,0.196,0.22,0.78,0.22,47.3
