datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
791596800000,1995,2,1994,5,28,1.11,0.206,0.904,54545.5,98.16,98.16,81.17,2,2,2,458.5,389.1,540.9,373.5,304.1,85,85,85,0,0,0,0.187,0.157,0.218,373.5,304.1,455.9,990,990,990,965.7,965.3,966,24.3,24,24.7,0.182,0.157,0.211,0.0753,0.0426,0.114,0.0031,0.0017,0.0048,0.452,0.348,0.575,0.019,0.014,0.024,23.89,23.39,24.31,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.913,0.939,41.56,34.11,50.08,40.58,33.09,49.08,0,0,0,0,0,0,0.451,0,0.206,0.19,0.81,0.19,49.1
794016000000,1995,3,1994,6,31,1.96,0.287,1.67,94332.5,181,181,126.8,4,2,2.967741935483871,730.8,549.2,1060,623.8,442.2,107,107,107,0,0,0,0.152,0.101,0.195,623.8,442.2,953,990,990,990,966.8,966.1,968.1,23.2,21.9,23.9,0.319,0.209,0.573,0.215,0.108,0.4,0.0094,0.0045,0.018,0.762,0.534,1.24,0.033,0.023,0.056,22.42,20.67,23.37,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.26,35.42,52.27,43.23,34.36,50,0,0,0,0,0,0,0.704,0,0.29,0.15,0.85,0.15,48.1
796694400000,1995,4,1994,7,30,3.04,0.324,2.72,138593,198.1,198.1,192.5,4,4,4,1175,1086,1232,1050,961.4,125,125,125,0.9333,0,7,0.107,0.101,0.115,1049,961.4,1100,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.71,0.588,0.786,0.541,0.404,0.648,0.025,0.019,0.03,1.54,1.26,1.73,0.071,0.058,0.081,20.01,19.64,20.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.1,46.33,50.53,48.12,45.4,49.52,0,0,0,0,0,0,1.07,0,0.32,0.11,0.89,0.11,45.6
799286400000,1995,5,1994,8,31,2.03,0.394,1.64,90813.7,176.8,176.8,122.1,4,2,2.903225806451613,757.5,420.6,1080,610.5,273.6,147,147,147,0,0,0,0.215,0.136,0.35,610.5,273.6,933,990,990,990,966.9,965.5,968.2,23.1,21.8,24.5,0.332,0.153,0.563,0.212,0.0281,0.391,0.0094,0.0011,0.018,0.764,0.308,1.21,0.034,0.013,0.055,22.33,20.64,24.2,0.952,0.935,0.958,0.977,0.97,0.98,0.93,0.907,0.939,42.58,30.35,52.24,41.58,29.44,50,0,0,0,0,0,0,0.678,0,0.39,0.19,0.81,0.19,44.7
801964800000,1995,6,1994,9,30,0.847,0.308,0.538,33226.1,62.51,62.51,46.15,2,1,1.2333333333333334,326.6,271.3,408,207.6,152.3,119,119,119,0,0,0,0.37,0.292,0.439,207.6,152.3,289,990,990,990,965,964.8,965.4,25,24.6,25.2,0.128,0.109,0.157,0.015,0.00869,0.0354,0.0006,0.00034,0.0014,0.324,0.257,0.401,0.013,0.01,0.016,24.64,24.23,24.95,0.947,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.94,40.49,26.37,52.42,39.45,25.58,50,0,0,0,0,0,0,0.256,0,0.309,0.36,0.64,0.36,39.2
804556800000,1995,7,1994,10,31,0.653,0.289,0.364,22527,36.32,36.32,30.28,1,1,1,243.9,222.3,270.3,135.9,114.3,108,108,108,0,0,0,0.445,0.4,0.486,135.9,114.3,162.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0939,0.111,0.0073,0.00546,0.00954,0.00029,0.00021,0.00038,0.235,0.196,0.282,0.0093,0.0077,0.011,25.11,24.94,25.27,0.933,0.921,0.943,0.97,0.97,0.97,0.905,0.894,0.915,31.21,26.09,37.42,30.28,25.31,36.32,0,0,0,0,0,0,0.168,0,0.289,0.44,0.56,0.44,34.5
807235200000,1995,8,1994,11,31,0.533,0.249,0.284,7666.19,28.91,28.91,10.3,1,1,1,199,177.2,222.4,106,84.15,93,93,93,0,0,0,0.469,0.418,0.525,106,84.15,129.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0815,0.0974,0.00476,0.0029,0.00675,0.00019,0.00011,0.00027,0.18,0.14,0.221,0.007,0.0055,0.0087,25.38,25.24,25.42,0.358,0,0.93,0.375,0,0.97,0.347,0,0.902,10.62,0,29.8,10.3,0,28.91,0,19,0,0,0.613,0,0.0572,0.613,0.249,0.47,0.53,0.47,14.4
809913600000,1995,9,1994,12,30,0.396,0.187,0.209,12406.5,23.21,23.21,17.23,1,1,1,152.7,132.9,177.2,80.67,60.89,72,72,72,0,0,0,0.475,0.406,0.542,80.67,60.89,105.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0781,0.0711,0.0868,0.00261,0.000926,0.00469,0.0001,0.000036,0.00018,0.132,0.0968,0.176,0.0052,0.0038,0.0069,25.38,25.37,25.4,0.882,0,0.939,0.931,0,0.97,0.849,0,0.901,17.89,0,23.93,17.23,0,23.21,0,1,0,0,0.0333,0,0.0957,0.0333,0.187,0.47,0.53,0.47,31.3
812505600000,1995,10,1995,1,31,0.326,0.139,0.187,10369,17.56,17.56,13.94,1,1,1,121.8,115,130.6,69.78,63,52,52,52,0,0,0,0.428,0.398,0.452,69.78,63,78.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0738,0.00168,0.0011,0.00243,0.000066,0.000043,0.000095,0.11,0.0995,0.125,0.0043,0.0039,0.0049,25.39,25.38,25.4,0.826,0,0.939,0.867,0,0.96,0.793,0,0.902,14.52,0,18.29,13.94,0,17.56,0,3,0,0,0.0968,0,0.0774,0.0968,0.139,0.43,0.57,0.43,31.8
815184000000,1995,11,1995,2,30,0.398,0.13,0.269,16636.6,34.44,34.44,23.11,1,1,1,153.7,126,202.2,103.7,75.96,50,50,50,0,0,0,0.333,0.247,0.397,103.7,75.96,152.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0824,0.0726,0.0995,0.00457,0.00221,0.00868,0.00018,0.000087,0.00034,0.169,0.12,0.256,0.0066,0.0047,0.01,25.35,25.33,25.38,0.926,0.911,0.939,0.966,0.96,0.97,0.895,0.883,0.911,23.9,17.76,35.5,23.11,17.05,34.44,0,0,0,0,0,0,0.128,0,0.129,0.33,0.68,0.32,41.8
817776000000,1995,12,1995,3,31,0.625,0.158,0.467,29523.1,47.5,47.5,39.68,1,1,1,233.3,193.3,266.8,174.3,134.3,59,59,59,0,0,0,0.254,0.221,0.305,174.3,134.3,207.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0946,0.121,0.0106,0.00716,0.0134,0.00042,0.00028,0.00053,0.297,0.226,0.357,0.012,0.0088,0.014,25.1,24.88,25.36,0.946,0.932,0.956,0.977,0.97,0.98,0.924,0.904,0.937,40.61,31.13,48.47,39.68,30.2,47.5,0,0,0,0,0,0,0.22,0,0.158,0.25,0.75,0.25,47.2
820454400000,1996,1,1995,4,31,0.99,0.196,0.794,48327.8,77.2,77.2,64.96,2,1,1.8387096774193548,369.4,271.3,426.6,296.4,198.3,73,73,73,0,0,0,0.202,0.171,0.269,296.4,198.3,353.6,990,990,990,965.2,964.8,965.5,24.8,24.5,25.2,0.154,0.119,0.174,0.0424,0.0126,0.0659,0.0017,0.0005,0.0027,0.361,0.247,0.421,0.015,0.0098,0.017,24.39,24.06,24.87,0.944,0.924,0.958,0.973,0.97,0.98,0.918,0.896,0.939,37.26,26.21,50.6,36.26,25.42,49.59,0,0,0,0,0,0,0.361,0,0.196,0.2,0.8,0.2,48.8
823132800000,1996,2,1995,5,29,1.13,0.213,0.919,55579.4,91.13,91.13,79.86,2,2,2,451.8,408,505,366.8,323,85,85,85,0,0,0,0.189,0.168,0.208,366.8,323,420,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.179,0.164,0.198,0.0721,0.0515,0.0972,0.003,0.0021,0.004,0.442,0.376,0.521,0.018,0.015,0.022,23.93,23.61,24.19,0.95,0.944,0.956,0.976,0.97,0.98,0.928,0.916,0.937,40.89,36.17,46.49,39.93,35.08,45.56,0,0,0,0,0,0,0.444,0,0.211,0.19,0.81,0.19,49.2
825638400000,1996,3,1995,6,31,1.58,0.287,1.29,75562.8,117.4,117.4,101.6,3,2,2.4193548387096775,588.1,512.1,673.1,481.1,405.1,107,107,107,0,0,0,0.183,0.159,0.209,481.1,405.1,566.1,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.23,0.196,0.277,0.128,0.0902,0.179,0.0054,0.0037,0.0077,0.576,0.502,0.653,0.024,0.021,0.028,23.18,22.75,23.59,0.954,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,44.22,35.24,52.27,43.12,34.18,50,0,0,0,0,0,0,0.564,0,0.29,0.18,0.82,0.18,47.8
828316800000,1996,4,1995,7,30,1.97,0.324,1.64,93269.8,140.2,140.2,129.5,3,3,3,758.8,684.7,819.3,633.8,559.7,125,125,125,0,0,0,0.165,0.153,0.183,633.8,559.7,694.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.32,0.278,0.354,0.224,0.175,0.265,0.0097,0.0075,0.012,0.772,0.647,0.874,0.033,0.028,0.038,22.29,21.95,22.71,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.09,39.54,47.67,43.18,38.55,46.72,0,0,0,0,0,0,0.72,0,0.33,0.16,0.83,0.17,47.3
830908800000,1996,5,1995,8,31,1.84,0.394,1.44,82687.1,135.9,135.9,111.1,3,2,2.6451612903225805,686,445.5,819.3,539,298.5,147,147,147,0,0,0,0.223,0.179,0.33,539,298.5,672.3,990,990,990,966.6,965.6,967.2,23.4,22.8,24.4,0.272,0.162,0.342,0.169,0.0399,0.25,0.0073,0.0016,0.011,0.656,0.346,0.837,0.028,0.014,0.037,22.71,21.99,24.05,0.953,0.941,0.958,0.977,0.97,0.98,0.932,0.912,0.938,42.87,33.11,51.99,41.89,32.12,50,0,0,0,0,0,0,0.617,0,0.4,0.21,0.78,0.22,44.9
833587200000,1996,6,1995,9,30,0.894,0.308,0.586,35938.5,69.31,69.31,49.91,2,1,1.4,345.1,283.6,440,226.1,164.6,119,119,119,0,0,0,0.35,0.27,0.42,226.1,164.6,321,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.135,0.113,0.168,0.0188,0.00974,0.0505,0.00076,0.00039,0.0021,0.328,0.251,0.401,0.013,0.01,0.016,24.55,24.04,24.88,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.17,25.75,52.42,38.16,24.98,50,0,0,0,0,0,0,0.277,0,0.308,0.34,0.66,0.34,40.2
836179200000,1996,7,1995,10,31,0.681,0.289,0.392,24325.8,39.06,39.06,32.7,1,1,1,254.3,228.3,281.3,146.3,120.3,108,108,108,0,0,0,0.426,0.384,0.473,146.3,120.3,173.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.096,0.115,0.00819,0.00597,0.0105,0.00032,0.00023,0.00042,0.253,0.207,0.302,0.01,0.0081,0.012,25.04,24.87,25.22,0.937,0.925,0.946,0.971,0.97,0.976,0.909,0.898,0.924,33.68,27.53,40.02,32.7,26.71,39.06,0,0,0,0,0,0,0.182,0,0.289,0.42,0.58,0.42,35.7
838857600000,1996,8,1995,11,31,0.546,0.249,0.297,9270.12,29.96,29.96,12.46,1,1,1,204,182.7,227,111,89.7,93,93,93,0,0,0,0.458,0.41,0.509,111,89.7,134,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0834,0.0991,0.00518,0.00337,0.00714,0.0002,0.00013,0.00028,0.188,0.15,0.23,0.0074,0.0059,0.009,25.36,25.21,25.42,0.419,0,0.932,0.438,0,0.97,0.406,0,0.904,12.85,0,30.88,12.46,0,29.96,0,17,0,0,0.548,0,0.0692,0.548,0.249,0.46,0.54,0.46,17
841536000000,1996,9,1995,12,30,0.409,0.187,0.222,13601.9,23.85,23.85,18.89,1,1,1,157.7,135.3,179.8,85.7,63.25,72,72,72,0,0,0,0.46,0.4,0.532,85.7,63.25,107.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0799,0.072,0.0877,0.00303,0.00113,0.00492,0.00012,0.000044,0.00019,0.141,0.101,0.181,0.0055,0.004,0.0071,25.38,25.37,25.4,0.918,0.876,0.939,0.964,0.96,0.97,0.885,0.841,0.901,19.59,13.8,24.59,18.89,13.24,23.85,0,0,0,0,0,0,0.105,0,0.187,0.46,0.54,0.46,33.3
844128000000,1996,10,1996,1,31,0.314,0.139,0.174,5875.41,18.31,18.31,7.897,1,1,1,117.1,104.7,134.3,65.15,52.72,52,52,52,0,0,0,0.447,0.387,0.497,65.15,52.72,82.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0752,0.00129,0.000231,0.00275,0.00005,0.0000091,0.00011,0.103,0.0847,0.132,0.0041,0.0033,0.0052,25.4,25.37,25.42,0.447,0,0.939,0.465,0,0.961,0.429,0,0.902,8.225,0,19.05,7.897,0,18.31,0,16,0,0,0.516,0,0.0439,0.516,0.14,0.44,0.55,0.45,18.7
846806400000,1996,11,1996,2,30,0.406,0.13,0.277,15039.3,31.83,31.83,20.89,1,1,1,156.7,102.7,191.2,106.7,52.69,50,50,50,0,0,0,0.334,0.261,0.487,106.7,52.69,141.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0708,0.0956,0.00482,0.000229,0.00775,0.00019,0.000009,0.0003,0.176,0.0847,0.237,0.0069,0.0033,0.0092,25.36,25.34,25.42,0.709,0,0.935,0.744,0,0.97,0.688,0,0.907,21.54,0,32.82,20.89,0,31.83,0,7,0,0,0.233,0,0.116,0.233,0.129,0.32,0.68,0.32,37
849398400000,1996,12,1996,3,31,0.615,0.158,0.457,28675.1,51.58,51.58,38.54,2,1,1.064516129032258,229.5,191.2,294.7,170.5,132.2,59,59,59,0,0,0,0.262,0.2,0.309,170.5,132.2,235.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.0938,0.13,0.0102,0.00699,0.0158,0.0004,0.00027,0.00063,0.28,0.222,0.387,0.011,0.0087,0.015,25.14,24.78,25.36,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.89,25.71,52.35,36.91,24.94,50,0,0,0,0,0,0,0.214,0,0.158,0.26,0.74,0.26,46.6
852076800000,1997,1,1996,4,31,1.1,0.196,0.903,54699.9,96.08,96.08,73.52,2,2,2,410.1,302.3,516.8,337.1,229.3,73,73,73,0,0,0,0.182,0.141,0.241,337.1,229.3,443.8,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.168,0.13,0.206,0.0586,0.0152,0.108,0.0024,0.00061,0.0045,0.397,0.242,0.556,0.016,0.0097,0.023,24.17,23.52,24.85,0.945,0.923,0.958,0.974,0.97,0.98,0.921,0.895,0.939,37.7,25.78,49.02,36.76,25.01,48.04,0,0,0,0,0,0,0.408,0,0.197,0.18,0.82,0.18,49.7
854755200000,1997,2,1996,5,28,1.68,0.237,1.44,82894.3,132,132,123.4,3,2,2.857142857142857,694.4,527.3,748.2,596.6,442.3,97.86,85,105,0,0,0,0.141,0.118,0.161,596.6,442.3,643.2,990,990,990,966.7,966,966.9,23.3,23.1,24,0.291,0.206,0.319,0.2,0.108,0.231,0.0086,0.0045,0.01,0.718,0.544,0.781,0.031,0.023,0.034,22.61,22.33,23.47,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,44.47,36.21,52.46,43.47,35.12,50,0,0,0,0,0,0,0.685,0,0.24,0.14,0.86,0.14,49.3
857174400000,1997,3,1996,6,31,2.39,0.287,2.1,114772,184.3,184.3,154.3,4,3,3.5161290322580645,890.9,728.5,1083,783.9,621.5,107,107,107,0,0,0,0.122,0.0988,0.147,783.9,621.5,975.9,990,990,990,967.5,966.8,968.2,22.5,21.8,23.2,0.429,0.308,0.594,0.311,0.216,0.411,0.014,0.0093,0.019,0.984,0.746,1.28,0.044,0.032,0.058,21.56,20.56,22.44,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.07,39.29,51.96,44.08,38.29,50,0,0,0,0,0,0,0.857,0,0.29,0.12,0.88,0.12,48
859852800000,1997,4,1996,7,30,3.25,0.324,2.78,139045,197.5,197.5,193.1,4,4,4,1253,1091,1384,1128,966.4,125,125,125,55.67,0,159,0.1,0.0903,0.115,1073,966.4,1100,990,990,990,968.7,968.2,969.1,21.3,20.9,21.8,0.767,0.593,0.851,0.591,0.407,0.648,0.028,0.019,0.031,1.65,1.27,1.8,0.078,0.058,0.086,19.65,19.09,20.54,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.26,46.52,50.39,48.28,45.59,49.38,0,0,0,0,0,0,1.07,0,0.47,0.1,0.86,0.14,42.8
862444800000,1997,5,1996,8,31,3.52,0.514,2.86,141415,195.8,195.8,190.1,4,4,4,1315,1128,1400,1123,935.7,192,192,192,55.81,0,108,0.147,0.137,0.17,1067,935.7,1100,990,990,990,968.9,968.3,969.2,21.1,20.8,21.7,0.773,0.573,0.841,0.585,0.392,0.648,0.028,0.018,0.031,1.65,1.22,1.79,0.078,0.056,0.086,19.46,19.05,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,48.49,44.87,49.96,47.52,43.97,48.96,0,0,0,0,0,0,1.06,0,0.66,0.15,0.81,0.19,40.2
865123200000,1997,6,1996,9,30,1.9,0.417,1.49,82890.8,179.8,179.8,115.1,4,2,2.7666666666666666,734.5,440,1117,573.5,279,161,161,161,0,0,0,0.241,0.144,0.366,573.5,279,956,990,990,990,966.8,965.6,968.3,23.2,21.7,24.4,0.312,0.157,0.589,0.19,0.0307,0.402,0.0084,0.0013,0.018,0.718,0.318,1.26,0.032,0.013,0.058,22.47,20.48,24.1,0.952,0.936,0.958,0.977,0.97,0.98,0.93,0.908,0.938,42.15,30.88,52.39,41.12,29.95,50,0,0,0,0,0,0,0.64,0,0.41,0.22,0.78,0.22,43.6
867715200000,1997,7,1996,10,31,0.93,0.313,0.618,37693.5,63.82,63.82,50.66,2,1,1.5806451612903225,347.3,284.7,431,230.6,176.7,116.7,108,135,0,0,0,0.337,0.296,0.379,230.6,176.7,296,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.136,0.116,0.161,0.0174,0.0108,0.0387,0.0007,0.00043,0.0016,0.308,0.251,0.392,0.012,0.01,0.016,24.56,24.12,24.85,0.94,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,35.74,25.97,51.62,34.82,25.19,50,0,0,0,0,0,0,0.281,0,0.312,0.34,0.66,0.34,40.5
870393600000,1997,8,1996,11,31,0.648,0.249,0.399,24910.4,43.27,43.27,33.48,1,1,1,242.1,206.6,283.5,149.1,113.6,93,93,93,0,0,0,0.387,0.328,0.45,149.1,113.6,190.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0919,0.119,0.00842,0.00541,0.0119,0.00033,0.00021,0.00047,0.257,0.193,0.331,0.01,0.0076,0.013,25.1,24.84,25.37,0.937,0.92,0.952,0.972,0.97,0.98,0.912,0.893,0.933,34.41,26.01,44.15,33.48,25.23,43.27,0,0,0,0,0,0,0.186,0,0.249,0.38,0.62,0.38,38.4
873072000000,1997,9,1996,12,30,0.503,0.187,0.317,19669.1,30.85,30.85,27.32,1,1,1,194.2,179.8,209.3,122.2,107.8,72,72,72,0,0,0,0.371,0.344,0.4,122.2,107.8,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0877,0.0981,0.00614,0.00492,0.00742,0.00024,0.00019,0.00029,0.206,0.181,0.233,0.0081,0.0071,0.0091,25.37,25.31,25.38,0.926,0.916,0.933,0.97,0.97,0.97,0.898,0.889,0.905,28.16,24.59,31.81,27.32,23.85,30.85,0,0,0,0,0,0,0.152,0,0.186,0.37,0.63,0.37,39.1
875664000000,1997,10,1997,1,31,0.451,0.139,0.311,19232.9,30.58,30.58,25.85,1,1,1,168.2,156.6,187.9,116.2,104.6,52,52,52,0,0,0,0.31,0.277,0.332,116.2,104.6,135.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.083,0.0941,0.00563,0.00464,0.0073,0.00022,0.00018,0.00029,0.192,0.171,0.227,0.0075,0.0067,0.0089,25.34,25.34,25.35,0.922,0.914,0.933,0.97,0.97,0.97,0.894,0.887,0.905,26.65,23.75,31.52,25.85,23.04,30.58,0,0,0,0,0,0,0.144,0,0.14,0.31,0.69,0.31,42.6
878342400000,1997,11,1997,2,30,0.471,0.13,0.341,21250,35.94,35.94,29.51,1,1,1,181.5,163,208.8,131.5,113,50,50,50,0,0,0,0.277,0.239,0.307,131.5,113,158.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0857,0.102,0.00693,0.00536,0.00925,0.00027,0.00021,0.00036,0.219,0.186,0.268,0.0086,0.0073,0.01,25.34,25.28,25.35,0.93,0.92,0.941,0.97,0.97,0.97,0.902,0.892,0.913,30.43,25.85,37.05,29.51,25.07,35.94,0,0,0,0,0,0,0.164,0,0.13,0.28,0.72,0.28,45.1
880934400000,1997,12,1997,3,31,0.796,0.158,0.638,39397.9,76.84,76.84,52.95,2,1,1.4516129032258065,297.3,208.8,410.1,238.3,149.8,59,59,59,0,0,0,0.21,0.144,0.283,238.3,149.8,351.1,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.131,0.1,0.171,0.0267,0.00848,0.0647,0.0011,0.00033,0.0026,0.328,0.249,0.415,0.013,0.0099,0.017,24.77,24.14,25.29,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.64,26.71,52.35,37.63,25.91,50,0,0,0,0,0,0,0.294,0,0.158,0.2,0.8,0.2,49.5
883612800000,1998,1,1997,4,31,1.51,0.271,1.24,73018.7,117.8,117.8,98.14,3,2,2.4516129032258065,565.3,410.1,689.6,464,319.1,101.3,91,120,0,0,0,0.181,0.14,0.222,464,319.1,569.6,990,990,990,966.1,965.4,966.7,23.9,23.3,24.6,0.225,0.163,0.279,0.123,0.0496,0.181,0.0052,0.002,0.0078,0.547,0.371,0.659,0.023,0.015,0.028,23.32,22.68,24.18,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.48,35.71,52.08,40.47,34.63,50,0,0,0,0,0,0,0.545,0,0.27,0.18,0.82,0.18,48.4
886291200000,1998,2,1997,5,28,2.79,0.331,2.04,104017,194.4,194.4,154.8,4,3,3.4642857142857144,1153,713.3,2202,1016,576.3,137,137,137,172.5,0,965,0.135,0.0622,0.192,843.7,576.3,1100,990,990,990,968.3,966.8,971.6,21.7,18.4,23.2,0.55,0.285,0.926,0.396,0.186,0.648,0.019,0.008,0.035,1.21,0.673,1.87,0.058,0.029,0.1,20.49,16.54,22.57,0.954,0.947,0.957,0.98,0.977,0.98,0.934,0.928,0.938,45.75,40.51,51.64,44.76,39.58,50,0,0,0,0,0,0,0.86,0,0.75,0.12,0.73,0.27,37.3
888710400000,1998,3,1997,6,31,6.99,0.587,2.95,114923,164.7,164.7,154.5,4,4,4,2611,2233,3427,2392,1994,219.1,183,239,1292,894,2144,0.0868,0.0534,0.107,1100,1100,1100,990,990,990,972.6,971.7,974.5,17.4,15.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.56,13.66,16.46,0.943,0.933,0.946,0.976,0.97,0.98,0.92,0.905,0.927,39.56,34.37,42.02,38.62,33.34,41.18,0,0,0,0,0,0,0.858,0,4.04,0.084,0.42,0.58,16.4
891388800000,1998,4,1997,7,30,8.59,0.765,2.85,97877.3,141,141,135.9,4,4,4,3313,3096,3525,3018,2801,295,295,295,1918,1701,2130,0.0892,0.0837,0.0953,1100,1100,1100,990,990,990,974.2,973.7,974.7,15.8,15.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.45,14.38,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,35.04,33.8,36.35,33.99,32.79,35.26,0,0,0,0,0,0,0.755,0,5.74,0.089,0.33,0.67,11.4
893980800000,1998,5,1997,8,31,6.74,0.86,2.95,116660,174,174,156.8,4,4,4,2518,1902,3056,2197,1581,321,321,321,1097,481,1635,0.13,0.105,0.169,1100,1100,1100,990,990,990,972.3,970.8,973.7,17.7,16.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.11,15.78,14.48,17.34,0.944,0.938,0.949,0.976,0.97,0.98,0.921,0.91,0.93,40.17,36.61,44.39,39.2,35.52,43.51,0,0,0,0,0,0,0.871,0,3.79,0.13,0.44,0.56,17.3
896659200000,1998,6,1997,9,30,3.09,0.585,2.3,116033,194.4,194.4,161.2,4,3,3.6666666666666665,1192,708.2,1821,966.8,498.2,225.7,210,257,79.57,0,464,0.201,0.141,0.297,887.2,498.2,1100,990,990,990,968.5,966.7,970.5,21.5,19.5,23.3,0.612,0.253,0.926,0.431,0.134,0.648,0.021,0.0058,0.033,1.3,0.554,1.87,0.062,0.024,0.096,20.24,17.6,22.71,0.953,0.946,0.957,0.978,0.97,0.98,0.932,0.918,0.937,44.62,35,50.55,43.66,33.95,49.54,0,0,0,0,0,0,0.895,0,0.79,0.19,0.74,0.26,37.6
899251200000,1998,7,1997,10,31,1.38,0.498,0.878,51910.2,100,100,69.77,2,1,1.967741935483871,514,417.7,677.7,328,231.7,186,186,186,0,0,0,0.369,0.274,0.445,328,231.7,491.7,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.176,0.142,0.245,0.0543,0.0154,0.131,0.0023,0.00063,0.0056,0.4,0.259,0.651,0.017,0.011,0.028,23.69,22.74,24.25,0.944,0.925,0.957,0.974,0.97,0.98,0.919,0.897,0.938,36.72,25.8,52.44,35.69,25.02,50,0,0,0,0,0,0,0.388,0,0.502,0.36,0.64,0.36,37.6
901929600000,1998,8,1997,11,31,0.945,0.415,0.53,32531.1,55.85,55.85,43.72,2,1,1.2258064516129032,352.8,299.1,414.8,197.8,144.1,155,155,155,0,0,0,0.443,0.374,0.518,197.8,144.1,259.8,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.108,0.149,0.0128,0.008,0.0216,0.00052,0.00032,0.00088,0.311,0.253,0.401,0.013,0.01,0.016,24.53,24.25,24.85,0.945,0.926,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.65,26.31,51.77,37.7,25.52,50,0,0,0,0,0,0,0.243,0,0.415,0.44,0.56,0.44,34.4
904608000000,1998,9,1997,12,30,0.643,0.306,0.337,20826.8,39.04,39.04,28.93,1,1,1,248.1,209.7,291.5,130.1,91.68,118,118,118,0,0,0,0.48,0.405,0.563,130.1,91.68,173.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0991,0.0855,0.114,0.00681,0.00354,0.0105,0.00027,0.00014,0.00042,0.224,0.155,0.302,0.0089,0.0061,0.012,25.11,24.83,25.39,0.93,0.912,0.947,0.97,0.965,0.976,0.902,0.883,0.924,29.82,21.02,40,28.93,20.28,39.04,0,0,0,0,0,0,0.161,0,0.306,0.48,0.52,0.48,32.4
907200000000,1998,10,1998,1,31,0.524,0.196,0.328,20384.1,30.71,30.71,27.4,1,1,1,195.5,173.8,209.7,122.5,100.8,73,73,73,0,0,0,0.374,0.348,0.42,122.5,100.8,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0845,0.0972,0.00617,0.00432,0.00737,0.00024,0.00017,0.00029,0.206,0.167,0.232,0.0081,0.0066,0.0091,25.37,25.31,25.39,0.926,0.911,0.933,0.97,0.969,0.97,0.898,0.883,0.905,28.25,22.87,31.66,27.4,22.17,30.71,0,0,0,0,0,0,0.152,0,0.196,0.37,0.63,0.37,38.9
909878400000,1998,11,1998,2,30,0.506,0.174,0.333,20698.6,35.56,35.56,28.75,1,1,1,195.4,173.8,224.7,128.4,106.8,67,67,67,0,0,0,0.345,0.298,0.385,128.4,106.8,157.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0932,0.0856,0.104,0.00666,0.00483,0.00916,0.00026,0.00019,0.00036,0.216,0.177,0.268,0.0084,0.0069,0.011,25.34,25.18,25.38,0.928,0.916,0.941,0.97,0.97,0.97,0.9,0.888,0.913,29.64,24.34,36.66,28.75,23.61,35.56,0,0,0,0,0,0,0.16,0,0.173,0.34,0.66,0.34,40.9
912470400000,1998,12,1998,3,31,0.917,0.191,0.726,44160.2,78.42,78.42,59.36,2,1,1.903225806451613,342.4,236.8,436.2,271.2,177.8,71.19,59,77,0,0,0,0.21,0.177,0.249,271.2,177.8,359.2,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.144,0.11,0.176,0.0303,0.0109,0.0686,0.0012,0.00043,0.0028,0.313,0.249,0.43,0.013,0.0099,0.018,24.57,24.01,25.08,0.937,0.925,0.957,0.971,0.97,0.98,0.91,0.897,0.938,32.77,26.45,49.52,31.85,25.66,48.53,0,0,0,0,0,0,0.33,0,0.191,0.21,0.79,0.21,48.2
915148800000,1999,1,1998,4,31,1.53,0.271,1.26,73725.9,125.8,125.8,99.09,3,2,2.5483870967741935,570.8,447.2,730.8,469.5,356.2,101.3,91,120,0,0,0,0.178,0.151,0.203,469.5,356.2,610.8,990,990,990,966.2,965.6,966.8,23.8,23.2,24.4,0.226,0.176,0.303,0.124,0.0671,0.209,0.0052,0.0028,0.009,0.544,0.427,0.729,0.023,0.017,0.031,23.3,22.45,23.96,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,40.59,35.17,52.4,39.57,34.12,50,0,0,0,0,0,0,0.551,0,0.27,0.18,0.82,0.18,48.2
917827200000,1999,2,1998,5,28,2.39,0.331,2,106142,196.6,196.6,157.9,4,3,3.4642857142857144,987.3,736.5,1536,850.3,599.5,137,137,137,24.79,0,299,0.145,0.0892,0.186,825.5,599.5,1100,990,990,990,967.8,966.8,969.6,22.2,20.4,23.2,0.495,0.298,0.893,0.366,0.201,0.648,0.017,0.0087,0.032,1.12,0.712,1.84,0.051,0.031,0.09,21.1,18.56,22.44,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.58,40.31,51.66,45.6,39.37,50,0,0,0,0,0,0,0.877,0,0.39,0.14,0.84,0.16,44.4
920246400000,1999,3,1998,6,31,6.14,0.49,2.95,121433,185.5,185.5,163.2,4,4,4,2292,1571,2619,2109,1388,183,183,183,1009,288,1336,0.0812,0.0699,0.116,1100,1100,1100,990,990,990,971.8,969.7,972.6,18.2,17.4,20.3,0.925,0.908,0.926,0.648,0.648,0.648,0.036,0.032,0.037,1.87,1.86,1.87,0.1,0.091,0.11,16.35,15.53,18.43,0.946,0.943,0.952,0.978,0.975,0.98,0.925,0.92,0.933,41.71,39.51,47.31,40.8,38.52,46.36,0,0,0,0,0,0,0.907,0,3.19,0.08,0.48,0.52,19.8
922924800000,1999,4,1998,7,30,7.7,0.562,2.85,104177,153.8,153.8,144.7,4,4,4,2973,2629,3421,2756,2412,217,217,217,1656,1312,2104,0.0736,0.0634,0.0825,1100,1100,1100,990,990,990,973.4,972.6,974.5,16.6,15.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.7,13.67,15.51,0.939,0.933,0.943,0.972,0.97,0.975,0.912,0.905,0.919,37.22,34.41,39.44,36.17,33.37,38.44,0,0,0,0,0,0,0.804,0,4.85,0.073,0.37,0.63,13.5
925516800000,1999,5,1998,8,31,7.3,0.86,2.95,112561,170.4,170.4,151.3,4,4,4,2726,2011,3367,2405,1690,321,321,321,1305,590,1946,0.121,0.0953,0.16,1100,1100,1100,990,990,990,972.8,971.1,974.3,17.2,15.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.099,0.12,15.28,13.79,17,0.941,0.934,0.948,0.974,0.97,0.98,0.917,0.906,0.929,38.81,34.72,43.46,37.82,33.68,42.59,0,0,0,0,0,0,0.841,0,4.35,0.12,0.4,0.6,15.4
928195200000,1999,6,1998,9,30,3.41,0.626,2.33,114830,192.9,192.9,159.5,4,3,3.7,1314,714.7,2011,1073,504.7,241.3,210,257,173.5,0,654,0.2,0.128,0.294,899.6,504.7,1100,990,990,990,968.9,966.8,971.1,21.1,18.9,23.2,0.637,0.257,0.926,0.441,0.138,0.648,0.022,0.0059,0.034,1.34,0.565,1.87,0.065,0.024,0.099,19.8,17,22.68,0.952,0.947,0.957,0.979,0.97,0.98,0.932,0.918,0.938,43.96,35.41,50.83,43.03,34.35,49.81,0,0,0,0,0,0,0.886,0,1.08,0.18,0.68,0.32,33.7
930787200000,1999,7,1998,10,31,1.36,0.498,0.863,51123.6,103.3,103.3,68.71,3,1,1.935483870967742,508.4,403.3,689.6,322.4,217.3,186,186,186,0,0,0,0.374,0.27,0.461,322.4,217.3,503.6,990,990,990,965.9,965.4,966.7,24.1,23.3,24.6,0.174,0.137,0.252,0.0523,0.0142,0.137,0.0022,0.00058,0.0059,0.398,0.261,0.616,0.017,0.011,0.026,23.72,22.78,24.24,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.19,25.93,51.85,36.2,25.16,50,0,0,0,0,0,0,0.382,0,0.497,0.37,0.63,0.37,37.6
933465600000,1999,8,1998,11,31,0.895,0.415,0.48,29627.9,51.04,51.04,39.82,2,1,1.032258064516129,334.1,276,392.8,179.1,121,155,155,155,0,0,0,0.469,0.395,0.562,179.1,121,237.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.0998,0.141,0.011,0.00603,0.016,0.00044,0.00024,0.00065,0.31,0.212,0.408,0.012,0.0084,0.017,24.62,24.26,24.98,0.946,0.926,0.959,0.976,0.97,0.98,0.923,0.898,0.939,40.05,26.31,52.6,39,25.52,50,0,0,0,0,0,0,0.221,0,0.415,0.46,0.54,0.46,33.1
936144000000,1999,9,1998,12,30,0.602,0.236,0.366,20451.1,41.16,41.16,28.4,1,1,1,232.4,200.6,272.3,141.4,109.6,91,91,91,0,0,0,0.396,0.334,0.454,141.4,109.6,181.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0897,0.115,0.00776,0.00506,0.0112,0.00031,0.0002,0.00044,0.242,0.185,0.313,0.0095,0.0072,0.012,25.17,24.9,25.41,0.811,0,0.949,0.842,0,0.98,0.788,0,0.93,29.24,0,42,28.4,0,41.16,0,4,0,0,0.133,0,0.158,0.133,0.236,0.39,0.61,0.39,34
938736000000,1999,10,1999,1,31,0.526,0.196,0.33,20541.3,28.62,28.62,27.61,1,1,1,196.3,193.6,200.6,123.3,120.6,73,73,73,0,0,0,0.372,0.364,0.377,123.3,120.6,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.094,0.00623,0.006,0.00659,0.00024,0.00023,0.00026,0.208,0.203,0.215,0.0081,0.0079,0.0084,25.38,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.902,28.46,27.79,29.51,27.61,26.96,28.62,0,0,0,0,0,0,0.153,0,0.196,0.37,0.63,0.37,39.1
941414400000,1999,11,1999,2,30,0.532,0.174,0.358,22363.6,38.6,38.6,31.06,1,1,1,205.1,194,237.2,138.1,127,67,67,67,0,0,0,0.328,0.282,0.345,138.1,127,170.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0966,0.0927,0.108,0.00748,0.00654,0.0102,0.00029,0.00026,0.0004,0.233,0.213,0.29,0.0091,0.0083,0.011,25.32,25.09,25.38,0.934,0.929,0.945,0.97,0.97,0.975,0.906,0.901,0.922,32.01,29.37,39.58,31.06,28.49,38.6,0,0,0,0,0,0,0.173,0,0.174,0.33,0.67,0.33,42
944006400000,1999,12,1999,3,31,0.828,0.191,0.638,39461.5,68.74,68.74,53.04,2,1,1.4516129032258065,309.3,249.4,392.8,238.1,190.4,71.19,59,77,0,0,0,0.232,0.196,0.279,238.1,190.4,315.8,990,990,990,965,964.7,965.4,25,24.6,25.3,0.133,0.114,0.161,0.0204,0.0119,0.048,0.00082,0.00047,0.002,0.333,0.263,0.387,0.013,0.011,0.015,24.71,24.27,24.98,0.946,0.929,0.959,0.975,0.97,0.98,0.923,0.901,0.94,40.5,27.87,52.35,39.51,27.04,50,0,0,0,0,0,0,0.295,0,0.19,0.23,0.77,0.23,47.7
946684800000,2000,1,1999,4,31,1.22,0.227,0.998,60346.6,89.99,89.99,81.11,2,2,2,457.4,398.9,486.3,372.7,307.9,84.61,73,91,0,0,0,0.187,0.15,0.228,372.7,307.9,413.3,990,990,990,965.7,965.4,965.8,24.3,24.2,24.6,0.182,0.159,0.195,0.0749,0.0443,0.0941,0.0031,0.0018,0.0039,0.451,0.354,0.51,0.019,0.014,0.021,23.89,23.7,24.25,0.951,0.942,0.956,0.976,0.97,0.98,0.929,0.913,0.937,41.52,34.48,45.91,40.56,33.45,44.99,0,0,0,0,0,0,0.451,0,0.222,0.19,0.82,0.18,49.5
949363200000,2000,2,1999,5,29,1.73,0.246,1.49,84967.3,144.1,144.1,122.1,3,2,2.8275862068965516,691,495,820.1,592.9,410,98.1,85,105,0,0,0,0.144,0.128,0.172,592.9,410,715.1,990,990,990,966.7,965.8,967.2,23.3,22.8,24.2,0.29,0.195,0.36,0.199,0.0925,0.279,0.0086,0.0038,0.012,0.716,0.506,0.903,0.031,0.021,0.04,22.63,21.92,23.67,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.919,0.938,44.39,36.75,51.26,43.38,35.64,50,0,0,0,0,0,0,0.678,0,0.24,0.14,0.86,0.14,49.1
951868800000,2000,3,1999,6,31,3.34,0.346,2.39,120366,191.7,191.7,161.8,4,3,3.7096774193548385,1248,820.1,2751,1119,691.1,129,129,129,227.4,0,1522,0.118,0.0469,0.157,891.3,691.1,1100,990,990,990,968.6,967.2,972.9,21.4,17.1,22.8,0.576,0.351,0.926,0.414,0.263,0.648,0.02,0.012,0.038,1.25,0.867,1.87,0.06,0.038,0.11,20.15,15.21,21.95,0.953,0.942,0.957,0.979,0.973,0.98,0.934,0.917,0.938,44.92,38.65,52.16,43.93,37.61,50,0,0,0,0,0,0,0.899,0,0.95,0.1,0.72,0.28,36
954547200000,2000,4,1999,7,30,7.9,0.63,2.85,102730,155.2,155.2,142.7,4,4,4,3048,2579,3411,2805,2362,243,217,295,1705,1262,2094,0.0801,0.0636,0.102,1100,1100,1100,990,990,990,973.6,972.5,974.4,16.4,15.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.52,13.69,15.63,0.938,0.933,0.944,0.971,0.97,0.976,0.911,0.905,0.92,36.73,34.46,39.77,35.67,33.43,38.79,0,0,0,0,0,0,0.793,0,5.05,0.08,0.36,0.64,13
957139200000,2000,5,1999,8,31,5.71,0.739,2.95,124780,183.7,183.7,167.7,4,4,4,2133,1621,2562,1857,1345,276,276,276,756.9,245,1186,0.132,0.108,0.17,1100,1100,1100,990,990,990,971.4,969.9,972.5,18.6,17.5,20.1,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.76,15.67,18.26,0.947,0.944,0.952,0.979,0.976,0.98,0.928,0.921,0.933,42.82,39.88,46.87,41.93,38.91,45.93,0,0,0,0,0,0,0.932,0,2.76,0.13,0.52,0.48,21.9
959817600000,2000,6,1999,9,30,2.75,0.544,2.1,108658,193.8,193.8,150.9,4,2,3.4,1063,595.8,1591,852.7,385.8,210,210,210,43.37,0,281,0.216,0.132,0.352,809.3,385.8,1100,990,990,990,968,966.3,969.8,22,20.2,23.7,0.53,0.199,0.916,0.365,0.0811,0.648,0.017,0.0034,0.032,1.15,0.483,1.86,0.053,0.02,0.092,20.84,18.36,23.24,0.954,0.946,0.957,0.979,0.97,0.98,0.933,0.918,0.938,45.18,35.01,51.92,44.2,33.96,50,0,0,0,0,0,0,0.838,0,0.65,0.2,0.76,0.24,39.5
962409600000,2000,7,1999,10,31,1.2,0.362,0.839,50269.1,96.38,96.38,67.57,2,1,1.935483870967742,448.2,350.6,586.5,313.2,215.6,135,135,135,0,0,0,0.308,0.23,0.385,313.2,215.6,451.5,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.167,0.132,0.217,0.0481,0.0141,0.112,0.002,0.00057,0.0047,0.378,0.26,0.576,0.016,0.011,0.024,24.01,23.18,24.47,0.943,0.926,0.958,0.973,0.97,0.98,0.918,0.898,0.939,36.3,26.5,50.35,35.36,25.71,49.34,0,0,0,0,0,0,0.375,0,0.361,0.3,0.7,0.3,41.9
965088000000,2000,8,1999,11,31,0.801,0.308,0.493,30740.4,50,50,41.32,2,1,1.032258064516129,298.9,259.4,345.1,183.9,144.4,115,115,115,0,0,0,0.388,0.333,0.443,183.9,144.4,230.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.135,0.0114,0.00802,0.0153,0.00045,0.00032,0.00062,0.316,0.248,0.397,0.013,0.0099,0.016,24.78,24.49,25.01,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,41.53,25.65,52.22,40.52,24.88,50,0,0,0,0,0,0,0.23,0,0.308,0.38,0.62,0.38,38.4
967766400000,2000,9,1999,12,30,0.578,0.236,0.342,17252.5,37.26,37.26,23.96,1,1,1,223.1,193.6,256.6,132.1,102.6,91,91,91,0,0,0,0.411,0.355,0.47,132.1,102.6,165.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0977,0.0873,0.11,0.00698,0.00447,0.00983,0.00027,0.00017,0.00039,0.225,0.173,0.285,0.0089,0.0068,0.011,25.23,24.99,25.42,0.716,0,0.944,0.744,0,0.972,0.695,0,0.918,24.7,0,38.32,23.96,0,37.26,0,7,0,0,0.233,0,0.133,0.233,0.236,0.41,0.59,0.41,29.8
970358400000,2000,10,2000,1,31,0.434,0.157,0.277,16997.1,26.17,26.17,22.85,1,1,1,162.2,145.2,190.4,103.4,90.61,58.77,52,73,0,0,0,0.361,0.312,0.446,103.4,90.61,117.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.079,0.0904,0.00454,0.00345,0.00573,0.00018,0.00014,0.00022,0.17,0.149,0.197,0.0067,0.0058,0.0077,25.36,25.34,25.38,0.917,0.912,0.923,0.969,0.965,0.97,0.888,0.884,0.895,23.58,20.78,26.98,22.85,20.05,26.17,0,0,0,0,0,0,0.127,0,0.157,0.36,0.64,0.36,39.2
973036800000,2000,11,2000,2,30,0.443,0.13,0.313,19440.8,41.33,41.33,27,1,1,1,170.8,140,230.6,120.8,90.01,50,50,50,0,0,0,0.299,0.217,0.357,120.8,90.01,180.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0884,0.0775,0.109,0.00602,0.0034,0.0111,0.00024,0.00013,0.00044,0.2,0.145,0.307,0.0078,0.0057,0.012,25.33,25.11,25.36,0.926,0.913,0.948,0.969,0.964,0.98,0.898,0.884,0.929,27.84,20.62,42.17,27,19.89,41.33,0,0,0,0,0,0,0.15,0,0.13,0.29,0.71,0.29,43.9
975628800000,2000,12,2000,3,31,0.909,0.191,0.718,44022.2,84.96,84.96,59.17,2,1,1.6129032258064515,339.3,240,466,268.1,181,71.19,59,77,0,0,0,0.215,0.165,0.263,268.1,181,389,990,990,990,965.1,964.6,965.7,24.9,24.3,25.4,0.143,0.111,0.187,0.0333,0.0111,0.0826,0.0014,0.00044,0.0034,0.352,0.249,0.474,0.014,0.0099,0.02,24.54,23.83,25.05,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.94,39.4,26.4,52.7,38.36,25.61,50,0,0,0,0,0,0,0.329,0,0.191,0.21,0.79,0.21,48.4
978307200000,2001,1,2000,4,31,1.62,0.321,1.3,75921.4,137.9,137.9,102,3,2,2.4193548387096775,605,471,799.7,485,351,120,120,120,0,0,0,0.202,0.15,0.255,485,351,679.7,990,990,990,966.3,965.7,967.1,23.7,22.9,24.3,0.236,0.177,0.342,0.134,0.0647,0.255,0.0057,0.0027,0.011,0.585,0.422,0.845,0.025,0.017,0.037,23.11,22.06,23.86,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.75,35.32,51.96,42.75,34.26,50,0,0,0,0,0,0,0.567,0,0.32,0.2,0.8,0.2,46.9
980985600000,2001,2,2000,5,28,2.75,0.349,2.17,111435,196.1,196.1,165.8,4,3,3.642857142857143,1136,824.7,2009,991.7,687.7,144.1,137,162,96.43,0,747,0.134,0.0807,0.166,895.3,687.7,1100,990,990,990,968.3,967.2,971.1,21.7,18.9,22.8,0.577,0.349,0.926,0.426,0.26,0.648,0.02,0.011,0.034,1.27,0.861,1.87,0.06,0.038,0.099,20.45,17.01,21.94,0.955,0.948,0.957,0.98,0.977,0.98,0.935,0.929,0.938,46.63,40.58,50.24,45.69,39.65,49.23,0,0,0,0,0,0,0.921,0,0.58,0.13,0.79,0.21,40.5
983404800000,2001,3,2000,6,31,7.79,0.64,2.95,108856,167.5,167.5,146.3,4,4,4,2908,2123,3290,2669,1884,239,239,239,1569,784,1951,0.0836,0.0727,0.113,1100,1100,1100,990,990,990,973.3,971.4,974.2,16.7,15.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.84,13.95,16.73,0.939,0.935,0.947,0.972,0.97,0.98,0.913,0.907,0.928,37.61,35.17,42.74,36.58,34.11,41.88,0,0,0,0,0,0,0.813,0,4.84,0.082,0.38,0.62,14
986083200000,2001,4,2000,7,30,8.51,0.63,2.85,98446.2,142.7,142.7,136.7,4,4,4,3285,3031,3677,3042,2814,243,217,295,1942,1714,2282,0.0737,0.0626,0.0844,1100,1100,1100,990,990,990,974.2,973.6,975,15.8,15,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.98,13.13,14.54,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,35.24,32.93,36.78,34.18,31.94,35.68,0,0,0,0,0,0,0.76,0,5.66,0.074,0.33,0.67,11.6
988675200000,2001,5,2000,8,31,8.05,0.86,2.95,107188,162.9,162.9,144.1,4,4,4,3005,2299,3642,2684,1978,321,321,321,1584,878,2221,0.109,0.0881,0.14,1100,1100,1100,990,990,990,973.5,971.8,974.9,16.5,15.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.63,13.2,16.3,0.938,0.93,0.946,0.972,0.97,0.979,0.912,0.902,0.926,37.04,33.13,41.59,36.02,32.13,40.74,0,0,0,0,0,0,0.8,0,5.1,0.11,0.37,0.63,13.3
991353600000,2001,6,2000,9,30,4.21,0.666,2.68,125102,193.4,193.4,173.8,4,3,3.966666666666667,1624,1043,2283,1367,786.1,257,257,257,331.3,0,926,0.169,0.113,0.246,1035,786.1,1100,990,990,990,969.9,968,971.8,20.1,18.2,22,0.801,0.455,0.926,0.562,0.319,0.648,0.028,0.015,0.036,1.65,1.04,1.87,0.083,0.047,0.1,18.49,16.34,20.9,0.951,0.946,0.956,0.98,0.976,0.98,0.932,0.927,0.937,44.77,39.76,51.36,43.85,38.79,50,0,0,0,0,0,0,0.965,0,1.53,0.16,0.64,0.36,29.7
993945600000,2001,7,2000,10,31,1.84,0.608,1.23,70044.3,149.5,149.5,94.15,3,2,2.3548387096774195,687.6,471,998.8,460.6,244,227,227,227,0,0,0,0.35,0.227,0.482,460.6,244,771.8,990,990,990,966.6,965.7,967.9,23.4,22.1,24.3,0.248,0.15,0.435,0.128,0.0165,0.313,0.0056,0.00068,0.014,0.576,0.274,1.03,0.025,0.011,0.047,22.79,21.07,24.01,0.949,0.928,0.957,0.975,0.97,0.98,0.925,0.9,0.938,40.16,26.66,51.08,39.2,25.86,50,0,0,0,0,0,0,0.523,0,0.61,0.33,0.67,0.33,38.1
996624000000,2001,8,2000,11,31,1.06,0.44,0.624,37672.8,60.28,60.28,50.64,2,1,1.5483870967741935,397.2,335.9,466,232.9,180.9,164.4,155,184,0,0,0,0.415,0.371,0.461,232.9,180.9,282,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.121,0.16,0.0173,0.0111,0.0321,0.00071,0.00045,0.0013,0.32,0.26,0.408,0.013,0.011,0.017,24.3,23.98,24.6,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.898,0.939,36.74,26.03,52.6,35.68,25.25,50,0,0,0,0,0,0,0.281,0,0.436,0.42,0.59,0.41,35.5
999302400000,2001,9,2000,12,30,0.746,0.306,0.44,27453.6,48.43,48.43,38.13,1,1,1,287.7,240,332.3,169.7,122,118,118,118,0,0,0,0.414,0.355,0.492,169.7,122,214.3,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.113,0.0962,0.129,0.0102,0.00612,0.014,0.0004,0.00024,0.00056,0.295,0.21,0.375,0.012,0.0083,0.015,24.85,24.56,25.15,0.945,0.927,0.957,0.975,0.97,0.98,0.921,0.899,0.938,39.08,27.89,49.42,38.13,27.06,48.43,0,0,0,0,0,0,0.212,0,0.306,0.41,0.59,0.41,36.8
1001894400000,2001,10,2001,1,31,0.563,0.26,0.303,9903.45,31.26,31.26,13.31,1,1,1,210.1,195.1,236.8,113.1,98.06,97,97,97,0,0,0,0.463,0.41,0.497,113.1,98.06,139.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0913,0.086,0.101,0.00537,0.00409,0.00764,0.00021,0.00016,0.0003,0.192,0.165,0.24,0.0075,0.0064,0.0094,25.34,25.14,25.43,0.448,0,0.935,0.469,0,0.97,0.435,0,0.907,13.72,0,32.23,13.31,0,31.26,0,16,0,0,0.516,0,0.074,0.516,0.26,0.46,0.54,0.46,17.6
1004572800000,2001,11,2001,2,30,0.733,0.252,0.481,29807.2,58.04,58.04,41.4,2,1,1.2,282.9,208.8,373.5,185.6,115.8,97.33,93,106,0,0,0,0.352,0.284,0.445,185.6,115.8,267.5,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.117,0.0919,0.148,0.0119,0.00559,0.0253,0.00047,0.00022,0.001,0.289,0.196,0.386,0.011,0.0077,0.015,24.88,24.44,25.35,0.941,0.922,0.958,0.973,0.97,0.98,0.916,0.894,0.939,36.99,25.68,51.09,36.04,24.91,50,0,0,0,0,0,0,0.23,0,0.252,0.34,0.66,0.34,40.7
1007164800000,2001,12,2001,3,31,1.13,0.303,0.823,49466.7,77.78,77.78,66.49,2,2,2,420.3,378.1,462.3,307.2,260.1,113,104,118,0,0,0,0.27,0.225,0.312,307.2,260.1,358.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.162,0.146,0.179,0.044,0.0218,0.0681,0.0018,0.00088,0.0028,0.356,0.286,0.431,0.015,0.012,0.018,24.15,23.89,24.42,0.941,0.932,0.95,0.971,0.97,0.976,0.914,0.904,0.926,34.25,29.03,39.86,33.24,28.15,38.89,0,0,0,0,0,0,0.369,0,0.307,0.27,0.73,0.27,43.8
1009843200000,2002,1,2001,4,31,1.47,0.294,1.17,69382.6,106.2,106.2,93.26,3,2,2.193548387096774,548.1,475,600.2,438.4,355,109.7,91,120,0,0,0,0.202,0.152,0.253,438.4,355,509.2,990,990,990,966.1,965.7,966.3,23.9,23.7,24.3,0.209,0.179,0.24,0.106,0.0666,0.141,0.0044,0.0027,0.006,0.532,0.428,0.619,0.022,0.018,0.026,23.4,23.15,23.83,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.46,35.17,52.4,43.27,34.12,50,0,0,0,0,0,0,0.518,0,0.3,0.2,0.8,0.2,47.2
1012521600000,2002,2,2001,5,28,1.72,0.254,1.46,83507.1,148.6,148.6,124.3,3,3,3,709.6,614.4,847.8,604.6,509.4,105,105,105,0,0,0,0.149,0.124,0.171,604.6,509.4,742.8,990,990,990,966.7,966.4,967.3,23.3,22.7,23.6,0.297,0.243,0.378,0.205,0.141,0.297,0.0088,0.006,0.013,0.716,0.556,0.952,0.031,0.024,0.042,22.55,21.76,23.09,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.4,36.41,50.55,41.42,35.32,49.54,0,0,0,0,0,0,0.69,0,0.26,0.15,0.85,0.15,48.6
1014940800000,2002,3,2001,6,31,3.33,0.397,2.63,131783,194.2,194.2,177.1,4,3,3.838709677419355,1242,847.8,1621,1094,718.8,148.2,129,183,112.4,0,338,0.122,0.0891,0.152,981.2,718.8,1100,990,990,990,968.6,967.3,969.9,21.4,20.1,22.7,0.69,0.367,0.911,0.503,0.281,0.648,0.024,0.012,0.032,1.47,0.914,1.86,0.07,0.04,0.092,19.88,18.26,21.79,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,47.27,40.08,52.32,46.27,39.13,50,0,0,0,0,0,0,0.984,0,0.7,0.12,0.79,0.21,39.6
1017619200000,2002,4,2001,7,30,4.63,0.384,2.85,128181,183.1,183.1,178,4,4,4,1786,1638,1931,1638,1490,148,148,148,537.4,390,683,0.0831,0.0766,0.0903,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.72,17.25,18.2,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.42,44.14,46.71,44.51,43.25,45.78,0,0,0,0,0,0,0.989,0,1.78,0.083,0.62,0.38,27.7
1020211200000,2002,5,2001,8,31,5.18,0.667,2.95,128671,180.1,180.1,172.9,4,4,4,1934,1727,2029,1686,1451,248.9,192,276,585.5,351,737,0.129,0.0946,0.16,1100,1100,1100,990,990,990,970.9,970.2,971.2,19.1,18.8,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.1,17.24,16.96,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.12,43.34,45.94,43.24,42.48,45.02,0,0,0,0,0,0,0.961,0,2.23,0.13,0.57,0.43,24.8
1022889600000,2002,6,2001,9,30,3.29,0.626,2.43,121168,193.2,193.2,168.3,4,3,3.7666666666666666,1271,824.7,1703,1030,567.7,241.3,210,257,93.23,0,393,0.202,0.123,0.312,936.6,567.7,1100,990,990,990,968.7,967.2,970.1,21.3,19.9,22.8,0.664,0.299,0.924,0.466,0.18,0.648,0.022,0.0079,0.033,1.4,0.677,1.87,0.067,0.03,0.094,19.86,17.99,22.12,0.953,0.951,0.957,0.979,0.974,0.98,0.934,0.927,0.937,45.58,39.07,51.65,44.63,38.06,50,0,0,0,0,0,0,0.935,0,0.86,0.19,0.74,0.26,36.8
1025481600000,2002,7,2001,10,31,1.46,0.498,0.957,56105.5,122.3,122.3,75.41,3,1,2.064516129032258,543.3,414.8,785.9,357.3,228.8,186,186,186,0,0,0,0.354,0.237,0.448,357.3,228.8,599.9,990,990,990,966,965.5,967,24,23,24.5,0.19,0.141,0.307,0.0698,0.0152,0.202,0.003,0.00062,0.0088,0.437,0.259,0.721,0.018,0.011,0.031,23.53,22.24,24.25,0.945,0.925,0.958,0.974,0.97,0.98,0.921,0.897,0.939,37.95,25.8,52.44,36.89,25.02,50,0,0,0,0,0,0,0.419,0,0.503,0.34,0.66,0.34,38.4
1028160000000,2002,8,2001,11,31,0.921,0.415,0.506,31097.6,54.84,54.84,41.8,2,1,1.1612903225806452,343.8,293.1,410.1,188.8,138.1,155,155,155,0,0,0,0.455,0.378,0.529,188.8,138.1,255.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.106,0.147,0.0119,0.00749,0.0194,0.00048,0.0003,0.00079,0.306,0.242,0.402,0.012,0.0096,0.016,24.57,24.27,24.89,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.56,25.73,51.95,37.58,24.96,50,0,0,0,0,0,0,0.232,0,0.415,0.45,0.55,0.45,33.8
1030838400000,2002,9,2001,12,30,0.652,0.283,0.37,22941.5,39.04,39.04,31.86,1,1,1,251.7,226.9,291.5,142.7,108.9,109,91,118,0,0,0,0.435,0.349,0.52,142.7,108.9,173.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0916,0.114,0.00788,0.00501,0.0105,0.00031,0.0002,0.00042,0.246,0.186,0.302,0.0097,0.0073,0.012,25.06,24.83,25.25,0.935,0.918,0.947,0.971,0.97,0.976,0.908,0.89,0.924,32.82,24.75,40,31.86,24.01,39.04,0,0,0,0,0,0,0.177,0,0.282,0.43,0.57,0.43,35.2
1033430400000,2002,10,2002,1,31,0.55,0.26,0.291,6460.19,28.84,28.84,8.683,1,1,1,205.5,194.9,226.2,108.5,97.87,97,97,97,0,0,0,0.473,0.429,0.498,108.5,97.87,129.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0897,0.086,0.097,0.00497,0.00407,0.00673,0.00019,0.00016,0.00026,0.184,0.165,0.221,0.0072,0.0064,0.0087,25.38,25.22,25.43,0.299,0,0.93,0.313,0,0.97,0.29,0,0.902,8.952,0,29.74,8.683,0,28.84,0,21,0,0,0.677,0,0.0482,0.677,0.259,0.47,0.53,0.47,11.7
1036108800000,2002,11,2002,2,30,0.552,0.174,0.378,23671.6,37.69,37.69,32.88,1,1,1,212.9,193.6,233.5,145.9,126.6,67,67,67,0,0,0,0.317,0.287,0.346,145.9,126.6,166.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0994,0.0926,0.107,0.00815,0.00651,0.00991,0.00032,0.00025,0.00039,0.247,0.213,0.284,0.0097,0.0083,0.011,25.26,25.11,25.38,0.936,0.929,0.944,0.971,0.97,0.973,0.909,0.901,0.919,33.86,29.28,38.72,32.88,28.4,37.69,0,0,0,0,0,0,0.183,0,0.174,0.32,0.68,0.32,42.9
1038700800000,2002,12,2002,3,31,0.823,0.206,0.617,38028.3,68.74,68.74,51.11,2,1,1.5161290322580645,307.4,236.8,392.8,230.4,159.8,77,77,77,0,0,0,0.255,0.196,0.325,230.4,159.8,315.8,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.131,0.106,0.161,0.0186,0.00934,0.048,0.00075,0.00037,0.002,0.311,0.243,0.386,0.012,0.0097,0.015,24.74,24.27,25.11,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.28,25.77,51.79,36.34,25,50,0,0,0,0,0,0,0.284,0,0.206,0.25,0.75,0.25,46.2
1041379200000,2003,1,2002,4,31,1.48,0.256,1.22,71917.6,120.5,120.5,96.66,3,2,2.4193548387096775,551.5,403.3,702.8,456,330.3,95.48,73,120,0,0,0,0.172,0.153,0.199,456,330.3,582.8,990,990,990,966.1,965.4,966.7,23.9,23.3,24.6,0.219,0.166,0.287,0.116,0.0549,0.19,0.0049,0.0022,0.0082,0.536,0.386,0.682,0.022,0.016,0.029,23.39,22.61,24.2,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,41.76,35.17,52.34,40.7,34.12,50,0,0,0,0,0,0,0.537,0,0.26,0.17,0.82,0.18,48.6
1044057600000,2003,2,2002,5,28,2.15,0.331,1.82,99578.6,179.8,179.8,148.2,4,3,3.392857142857143,887.8,708.2,1088,750.8,571.2,137,137,137,0,0,0,0.157,0.126,0.193,750.8,571.2,951.1,990,990,990,967.4,966.7,968.2,22.6,21.8,23.3,0.406,0.282,0.576,0.293,0.183,0.399,0.013,0.0078,0.018,0.941,0.665,1.24,0.042,0.029,0.057,21.62,20.58,22.6,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.81,39.7,51.66,43.87,38.72,50,0,0,0,0,0,0,0.823,0,0.33,0.15,0.85,0.15,46.3
1046476800000,2003,3,2002,6,31,4.08,0.49,2.84,134858,195,195,181.3,4,4,4,1523,1087,2006,1340,904,183,183,183,280.9,0,723,0.126,0.0912,0.168,1059,904,1100,990,990,990,969.6,968.2,971.1,20.4,18.9,21.8,0.808,0.544,0.926,0.576,0.377,0.648,0.028,0.017,0.034,1.67,1.17,1.87,0.083,0.054,0.099,18.76,17.01,20.66,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.24,43.5,49.75,45.32,42.63,48.76,0,0,0,0,0,0,1.01,0,1.24,0.12,0.7,0.3,33.1
1049155200000,2003,4,2002,7,30,7.56,0.63,2.85,105896,169.9,169.9,147.1,4,4,4,2915,2029,3846,2672,1812,243,217,295,1572,712,2451,0.086,0.0623,0.107,1100,1100,1100,990,990,990,973.2,971.2,975.4,16.8,14.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.88,12.77,16.96,0.938,0.927,0.948,0.975,0.97,0.98,0.915,0.899,0.929,37.71,31.93,43.34,36.77,30.97,42.48,0,0,0,0,0,0,0.817,0,4.71,0.083,0.38,0.62,14
1051747200000,2003,5,2002,8,31,8.36,0.86,2.95,105052,160.6,160.6,141.2,4,4,4,3121,2383,3846,2800,2062,321,321,321,1701,962,2425,0.105,0.0835,0.135,1100,1100,1100,990,990,990,973.8,972,975.4,16.2,14.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.37,12.77,16.1,0.937,0.927,0.945,0.972,0.97,0.978,0.91,0.899,0.925,36.32,31.93,41.05,35.3,30.97,40.16,0,0,0,0,0,0,0.784,0,5.41,0.1,0.35,0.65,12.6
1054425600000,2003,6,2002,9,30,4.55,0.666,2.78,126401,193.1,193.1,175.6,4,4,4,1757,1144,2353,1500,887.3,257,257,257,427.5,0,996,0.154,0.109,0.225,1072,887.3,1100,990,990,990,970.3,968.4,972,19.7,18,21.6,0.857,0.548,0.926,0.603,0.368,0.648,0.031,0.017,0.036,1.75,1.16,1.87,0.09,0.054,0.1,17.98,16.17,20.49,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.925,0.936,44.79,41.24,49.25,43.89,40.36,48.27,0,0,0,0,0,0,0.975,0,1.77,0.15,0.61,0.39,27.8
1057017600000,2003,7,2002,10,31,1.95,0.608,1.35,75489.6,170,170,101.5,4,2,2.5806451612903225,729.4,491.8,1130,502.4,264.8,227,227,227,0,0,0,0.333,0.201,0.462,502.4,264.8,903.3,990,990,990,966.8,965.8,968.3,23.2,21.7,24.2,0.275,0.157,0.555,0.15,0.024,0.376,0.0067,0.00099,0.017,0.624,0.302,1.18,0.027,0.013,0.054,22.58,20.51,23.88,0.95,0.933,0.957,0.975,0.97,0.98,0.926,0.905,0.938,39.77,28.94,50.98,38.8,28.08,49.96,0,0,0,0,0,0,0.564,0,0.6,0.31,0.69,0.31,38.7
1059696000000,2003,8,2002,11,31,1.07,0.465,0.609,36970.7,64.57,64.57,49.69,2,1,1.4193548387096775,401,330.2,486.3,227.3,175.2,173.7,155,184,0,0,0,0.436,0.378,0.484,227.3,175.2,302.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.119,0.167,0.0179,0.0106,0.0417,0.00073,0.00043,0.0017,0.332,0.261,0.412,0.013,0.011,0.017,24.27,23.86,24.64,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,38.8,25.93,52.27,37.86,25.15,50,0,0,0,0,0,0,0.276,0,0.461,0.43,0.57,0.43,34.6
1062374400000,2003,9,2002,12,30,0.704,0.306,0.398,24722.4,47.96,47.96,34.34,1,1,1,271.4,226.2,330.2,153.4,108.2,118,118,118,0,0,0,0.44,0.357,0.522,153.4,108.2,212.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.107,0.0914,0.128,0.00879,0.00495,0.0138,0.00035,0.00019,0.00055,0.266,0.185,0.371,0.011,0.0073,0.015,24.95,24.58,25.26,0.938,0.917,0.957,0.973,0.97,0.98,0.913,0.89,0.938,35.26,24.59,48.94,34.34,23.85,47.96,0,0,0,0,0,0,0.191,0,0.306,0.43,0.57,0.43,35.1
1064966400000,2003,10,2003,1,31,0.552,0.237,0.315,15144.8,36.41,36.41,20.36,1,1,1,206,189.2,259.4,117.5,97.87,88.48,73,97,0,0,0,0.43,0.372,0.498,117.5,97.87,162.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.092,0.086,0.109,0.00574,0.00407,0.00955,0.00022,0.00016,0.00038,0.199,0.165,0.28,0.0078,0.0064,0.011,25.34,24.98,25.43,0.687,0,0.943,0.72,0,0.971,0.666,0,0.915,20.98,0,37.51,20.36,0,36.41,0,8,0,0,0.258,0,0.113,0.258,0.237,0.43,0.57,0.43,27.4
