Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,8630,196,143000,25.6,1100,25.4,0.938,1.87,0.48,0.89,0.87,50.5,1
0.01,5230,189,137000,25.6,1100,25.4,0.936,1.87,0.46,0.88,0.79,49.6,0.64
0.02,4600,185,135000,25.6,1100,25.4,0.936,1.87,0.45,0.87,0.76,49.1,0.355
0.03,4120,182,134000,25.5,1100,25.4,0.936,1.87,0.44,0.86,0.73,48.7,0.298
0.04,3830,181,132000,25.5,1100,25.3,0.936,1.87,0.44,0.86,0.71,48.4,0.178
0.05,3490,179,131000,25.5,1100,25.3,0.935,1.87,0.44,0.85,0.682,48.2,0.1
0.06,3310,178,129000,25.5,1100,25.3,0.935,1.87,0.43,0.85,0.67,47.7,0
0.07,3160,177,128000,25.5,1100,25.2,0.935,1.87,0.43,0.85,0.65,47.4,0
0.08,3030,176,126000,25.4,1100,25.2,0.935,1.87,0.428,0.84,0.64,47.2,0
0.09,2940,174,125000,25.4,1100,25.2,0.935,1.87,0.42,0.84,0.63,47,0
0.1,2800,173,125000,25.4,1100,25.1,0.934,1.87,0.42,0.83,0.61,46.9,0
0.11,2670,171,124000,25.4,1100,25.1,0.934,1.87,0.41,0.83,0.59,46.7,0
0.12,2590,170,123000,25.3,1100,25.1,0.934,1.87,0.41,0.82,0.58,46.5,0
0.13,2480,169,122000,25.3,1100,25,0.934,1.87,0.41,0.82,0.56,46.4,0
0.14,2360,167,121000,25.3,1100,25,0.934,1.87,0.4,0.81,0.539,46.3,0
0.15,2290,165,120000,25.2,1100,24.9,0.934,1.87,0.4,0.81,0.52,46.2,0
0.16,2210,164,119000,25.2,1100,24.9,0.934,1.87,0.39,0.81,0.5,46,0
0.17,2090,163,118000,25.2,1100,24.9,0.933,1.86,0.39,0.8,0.48,45.9,0
0.18,1960,162,116000,25.2,1100,24.9,0.933,1.85,0.39,0.8,0.46,45.8,0
0.19,1850,161,115000,25.1,1100,24.8,0.933,1.83,0.38,0.8,0.46,45.6,0
0.2,1770,158,115000,25.1,1090,24.8,0.933,1.8,0.38,0.79,0.45,45.4,0
0.21,1690,156,114000,25.1,1080,24.8,0.933,1.78,0.37,0.79,0.44,45.1,0
0.22,1630,155,113000,25.1,1070,24.7,0.933,1.74,0.37,0.78,0.44,44.8,0
0.23,1530,154,111000,25,1070,24.7,0.932,1.71,0.37,0.78,0.44,44.7,0
0.24,1470,151,110000,25,1050,24.7,0.932,1.65,0.36,0.77,0.43,44.4,0
0.25,1390,150,109000,25,1030,24.6,0.932,1.58,0.36,0.77,0.43,44.2,0
0.26,1330,148,107000,24.9,1000,24.6,0.932,1.51,0.36,0.77,0.43,43.9,0
0.27,1270,147,106000,24.9,982,24.6,0.931,1.46,0.35,0.76,0.42,43.6,0
0.28,1230,145,105000,24.9,961,24.6,0.931,1.41,0.35,0.758,0.42,43.2,0
0.29,1190,144,104000,24.8,941,24.5,0.931,1.35,0.35,0.75,0.42,42.8,0
0.3,1150,143,103000,24.8,915,24.5,0.93,1.31,0.34,0.75,0.41,42.5,0
0.31,1110,141,101000,24.7,901,24.4,0.93,1.26,0.34,0.74,0.41,42,0
0.32,1060,139,99600,24.7,875,24.4,0.93,1.2,0.332,0.73,0.41,41.9,0
0.33,1030,137,98300,24.6,841,24.3,0.929,1.12,0.33,0.73,0.41,41.5,0
0.34,987,135,97200,24.6,808,24.3,0.929,1.06,0.32,0.72,0.4,41.3,0
0.35,952,133,95800,24.6,782,24.3,0.928,1.02,0.32,0.71,0.4,41.1,0
0.36,916,131,93800,24.6,765,24.2,0.928,0.984,0.316,0.71,0.39,40.9,0
0.37,890,127,92200,24.5,740,24.1,0.928,0.946,0.31,0.7,0.39,40.7,0
0.38,854,123,90200,24.4,713,24.1,0.927,0.902,0.3,0.7,0.39,40.4,0
0.39,838,121,87900,24.4,700,24,0.927,0.871,0.29,0.7,0.38,40.3,0
0.4,813,119,86100,24.3,673,24,0.926,0.839,0.29,0.69,0.38,40.1,0
0.41,796,117,84600,24.3,639,23.9,0.926,0.796,0.28,0.68,0.38,39.9,0
0.42,763,115,83100,24.3,605,23.8,0.925,0.751,0.27,0.68,0.37,39.8,0
0.43,735,112,81000,24.2,591,23.8,0.925,0.718,0.26,0.68,0.37,39.6,0
0.44,715,107,78000,24.1,575,23.7,0.924,0.697,0.25,0.67,0.364,39.4,0
0.45,699,104,75900,24.1,556,23.6,0.924,0.679,0.25,0.67,0.36,39.2,0
0.46,681,102,74500,24,532,23.6,0.924,0.637,0.24,0.66,0.36,39,0
0.47,649,99.1,73200,24,500,23.5,0.924,0.606,0.23,0.66,0.36,38.8,0
0.48,631,95.3,70700,23.9,482,23.4,0.923,0.585,0.228,0.66,0.35,38.7,0
0.49,607,93.4,69400,23.8,465,23.3,0.923,0.56,0.22,0.66,0.35,38.4,0
0.5,591,91.2,67800,23.8,448,23.2,0.922,0.538,0.21,0.65,0.35,38.2,0
0.51,574,87.9,65100,23.7,436,23.1,0.922,0.524,0.21,0.65,0.34,38,0
0.52,553,86,63500,23.6,423,23,0.921,0.51,0.2,0.65,0.34,37.8,0
0.53,543,83,61800,23.5,408,22.9,0.921,0.497,0.2,0.64,0.34,37.7,0
0.54,526,80.3,58800,23.4,393,22.7,0.921,0.479,0.2,0.64,0.34,37.6,0
0.55,518,76.2,56100,23.3,379,22.6,0.92,0.456,0.19,0.64,0.33,37.3,0
0.56,508,73.5,54100,23.2,360,22.6,0.92,0.436,0.19,0.636,0.33,37.2,0
0.57,494,70.8,52400,23.2,344,22.4,0.92,0.417,0.19,0.63,0.32,37,0
0.58,477,69.2,51000,23.1,334,22.3,0.92,0.403,0.18,0.63,0.32,36.8,0
0.59,469,67.8,50300,22.9,325,22.1,0.919,0.394,0.18,0.62,0.32,36.6,0
0.6,456,65,48400,22.9,316,22,0.919,0.382,0.18,0.62,0.31,36.4,0
0.61,448,64.1,47600,22.8,307,21.9,0.919,0.371,0.18,0.62,0.3,36.2,0
0.62,436,62.7,46300,22.7,297,21.8,0.918,0.365,0.17,0.61,0.3,36,0
0.63,426,61.4,45500,22.5,291,21.6,0.918,0.358,0.17,0.61,0.3,35.8,0
0.64,411,59.5,44100,22.5,284,21.5,0.918,0.351,0.16,0.61,0.29,35.6,0
0.65,405,58.2,43000,22.3,275,21.4,0.917,0.344,0.16,0.6,0.29,35.4,0
0.66,400,57,41900,22.2,267,21.1,0.917,0.34,0.16,0.6,0.28,35.2,0
0.67,392,55.6,41000,22.1,263,21,0.917,0.336,0.15,0.59,0.27,35,0
0.68,378,53.9,39800,22,255,20.8,0.916,0.334,0.15,0.59,0.27,34.7,0
0.69,371,52.4,38500,21.8,247,20.5,0.916,0.332,0.15,0.59,0.26,34.5,0
0.7,360,51.1,37600,21.6,238,20.3,0.916,0.329,0.14,0.59,0.25,34.2,0
0.71,351,50.2,36900,21.5,232,20.1,0.915,0.325,0.14,0.58,0.25,33.8,0
0.72,345,49.2,36200,21.4,228,19.9,0.915,0.322,0.14,0.58,0.242,33.6,0
0.73,339,47.7,34900,21.3,223,19.8,0.914,0.32,0.14,0.58,0.24,33.2,0
0.74,334,46.1,33600,21.1,215,19.5,0.914,0.318,0.13,0.57,0.23,32.4,0
0.75,330,44,32400,20.9,206,19.3,0.913,0.317,0.13,0.57,0.23,31.5,0
0.76,325,43.4,31800,20.7,198,19,0.912,0.315,0.13,0.57,0.23,30.2,0
0.77,315,42.7,31000,20.4,193,18.8,0.912,0.313,0.13,0.56,0.22,29.7,0
0.78,308,41.7,30600,20.2,190,18.5,0.911,0.311,0.12,0.56,0.22,28.2,0
0.79,301,41.1,30100,20,186,18.2,0.91,0.308,0.12,0.56,0.21,27,0
0.8,293,40.2,29500,19.7,183,17.9,0.91,0.303,0.12,0.55,0.21,25.6,0
0.81,288,39.5,28900,19.5,179,17.7,0.909,0.297,0.12,0.54,0.2,24.6,0
0.82,284,38.3,28100,19.1,174,17.3,0.908,0.293,0.11,0.54,0.2,22.9,0
0.83,279,37.6,27400,18.8,170,17,0.907,0.29,0.11,0.52,0.2,21.1,0
0.84,274,36.7,26700,18.5,167,16.6,0.907,0.286,0.1,0.5,0.19,19.8,0
0.85,268,35.9,26200,18.2,164,16.4,0.906,0.28,0.1,0.48,0.19,19.1,0
0.86,265,34.8,25400,18,160,16.2,0.905,0.275,0.094,0.461,0.19,18.1,0
0.87,255,33.7,24300,17.8,155,15.9,0.904,0.266,0.09,0.44,0.18,17.3,0
0.88,248,32.7,23600,17.5,149,15.7,0.902,0.255,0.088,0.42,0.18,16.4,0
0.89,242,31.7,23300,17.4,146,15.5,0.901,0.249,0.086,0.41,0.17,15.7,0
0.9,236,31.2,22600,17,143,15.1,0.898,0.245,0.084,0.39,0.17,14.5,0
0.91,232,30.4,22200,16.6,141,14.8,0.896,0.241,0.0823,0.37,0.16,13.7,0
0.92,225,29.6,21700,16.4,138,14.6,0.893,0.237,0.08,0.36,0.16,13,0
0.93,221,28.7,21000,16.2,135,14.3,0.888,0.231,0.076,0.35,0.15,12.2,0
0.94,214,27.3,20200,15.8,131,13.9,0.878,0.224,0.074,0.33,0.15,11.4,0
0.95,210,26.3,19200,15.5,128,13.6,0.816,0.218,0.072,0.318,0.15,10.6,0
0.96,203,24.6,17900,14.7,122,12.8,0.734,0.206,0.069,0.29,0.14,8.99,0
0.97,196,22.6,16400,14.2,118,12.3,0.636,0.199,0.066,0.27,0.14,7.75,0
0.98,188,18.8,13800,13.3,115,11.4,0.58,0.193,0.062,0.24,0.13,6.35,0
0.99,170,12.5,9270,12.2,107,10.3,0.322,0.18,0.057,0.21,0.12,3.23,0
1,116,0,0,9.14,64.4,7.38,0,0.102,0.023,0.13,0.11,0,0