datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1110679200000,1934,10,1934,1,4,7,0.114,0.0442,0.0697,4307.18,27.24,27.24,25.64,1,1,1,188.2,178.3,194.8,115.2,105.3,73,73,73,0,0,0,0.388,0.375,0.409,115.2,105.3,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0861,0.0919,0.00554,0.0047,0.0061,0.00022,0.00018,0.00024,0.193,0.175,0.205,0.0076,0.0069,0.008,25.38,25.38,25.38,0.921,0.914,0.926,0.97,0.97,0.97,0.894,0.887,0.898,26.43,23.96,28.08,25.64,23.24,27.24,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
-1110074400000,1934,10,1934,1,5,7,0.127,0.0421,0.0848,5298.44,35.01,35.01,31.54,1,1,1,209.8,199.1,222.3,140.2,126.1,69.57,67,73,0,0,0,0.333,0.301,0.367,140.2,126.1,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0934,0.103,0.00767,0.00647,0.00895,0.0003,0.00025,0.00035,0.237,0.213,0.264,0.0093,0.0083,0.01,25.3,25.2,25.39,0.935,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,32.51,29.16,36.09,31.54,28.28,35.01,0,0,0,0,0,0,0.175,0,0.0422,0.33,0.67,0.33,41.7
-1109469600000,1934,11,1934,2,6,7,0.138,0.0428,0.0955,5982.2,37.99,37.99,35.61,1,1,1,228.6,222.3,236.2,157.9,143.2,70.71,67,93,0,0,0,0.309,0.285,0.394,157.9,143.2,167.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.00917,0.00792,0.01,0.00036,0.00031,0.00039,0.269,0.245,0.286,0.011,0.0097,0.011,25.16,25.11,25.2,0.941,0.936,0.944,0.971,0.97,0.974,0.914,0.908,0.92,36.67,33.05,39.01,35.61,32.05,37.99,0,0,0,0,0,0,0.198,0,0.0425,0.31,0.69,0.31,43.3
-1108864800000,1934,11,1934,2,7,7,0.156,0.0562,0.0994,6212.73,40.15,40.15,36.98,1,1,1,257.3,239.6,270.3,164.3,146.6,93,93,93,0,0,0,0.362,0.344,0.388,164.3,146.6,177.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.114,0.00972,0.00821,0.0108,0.00038,0.00032,0.00043,0.283,0.251,0.306,0.011,0.0099,0.012,24.99,24.91,25.11,0.944,0.938,0.948,0.973,0.97,0.978,0.918,0.909,0.927,38,33.86,41.04,36.98,32.84,40.15,0,0,0,0,0,0,0.205,0,0.0566,0.36,0.64,0.36,39.8
-1108260000000,1934,11,1934,2,8,7,0.172,0.0562,0.116,7329.02,48.4,48.4,43.63,1,1,1,285.1,270.3,306,192.1,177.3,93,93,93,0,0,0,0.327,0.304,0.344,192.1,177.3,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.114,0.126,0.0121,0.0108,0.0139,0.00048,0.00043,0.00055,0.333,0.306,0.37,0.013,0.012,0.015,24.83,24.7,24.91,0.952,0.948,0.957,0.98,0.978,0.98,0.933,0.927,0.938,44.53,41.04,49.38,43.63,40.15,48.4,0,0,0,0,0,0,0.242,0,0.056,0.33,0.67,0.33,42.6
-1107655200000,1934,11,1934,2,9,7,0.232,0.0606,0.172,10379.1,72.86,72.86,61.78,2,1,1.8571428571428572,383.7,311.8,455.7,283.6,218.8,100.1,93,118,0,0,0,0.263,0.22,0.298,283.6,218.8,337.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.152,0.128,0.174,0.0353,0.0143,0.0584,0.0014,0.00057,0.0024,0.342,0.252,0.403,0.014,0.01,0.017,24.35,23.95,24.7,0.941,0.925,0.958,0.972,0.97,0.98,0.914,0.897,0.939,35.43,26.46,50.7,34.44,25.67,49.68,0,0,0,0,0,0,0.343,0,0.06,0.26,0.74,0.26,44.7
-1107050400000,1934,12,1934,3,10,7,0.26,0.0714,0.189,11322.6,69.53,69.53,67.4,2,2,2,429.9,422.5,440,311.9,304.5,118,118,118,0,0,0,0.275,0.268,0.279,311.9,304.5,322,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.162,0.168,0.0462,0.0427,0.051,0.0019,0.0017,0.0021,0.364,0.353,0.379,0.015,0.014,0.016,24.1,24.04,24.15,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.74,33.93,35.84,33.7,32.92,34.77,0,0,0,0,0,0,0.374,0,0.071,0.27,0.73,0.27,43.5
-1106445600000,1934,12,1934,3,11,7,0.272,0.0714,0.201,12048,74.43,74.43,71.71,2,2,2,450.2,442.8,462.6,332.2,324.8,118,118,118,0,0,0,0.262,0.255,0.266,332.2,324.8,344.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.169,0.176,0.0558,0.0523,0.0616,0.0023,0.0021,0.0025,0.394,0.383,0.413,0.016,0.016,0.017,23.98,23.91,24.02,0.946,0.945,0.948,0.971,0.97,0.972,0.918,0.916,0.921,36.94,36.14,38.27,35.86,35.06,37.22,0,0,0,0,0,0,0.398,0,0.071,0.26,0.74,0.26,44.3
-1105840800000,1934,12,1934,3,12,7,0.288,0.0714,0.216,13002.1,79.74,79.74,77.39,2,2,2,475.7,462.6,486,357.7,344.6,118,118,118,0,0,0,0.248,0.243,0.255,357.7,344.6,368,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.176,0.184,0.0678,0.0616,0.0727,0.0028,0.0025,0.003,0.433,0.413,0.448,0.018,0.017,0.019,23.83,23.76,23.91,0.949,0.948,0.951,0.975,0.972,0.978,0.926,0.921,0.93,39.67,38.27,40.78,38.7,37.22,39.87,0,0,0,0,0,0,0.43,0,0.072,0.25,0.75,0.25,45.1
-1105236000000,1934,12,1934,3,13,7,0.318,0.0714,0.247,14798.8,93.1,93.1,88.09,2,2,2,526,494.7,551,408,376.7,118,118,118,0,0,0,0.225,0.214,0.239,408,376.7,433,990,990,990,966,965.8,966.1,24,23.9,24.2,0.199,0.188,0.207,0.0916,0.0768,0.103,0.0038,0.0032,0.0043,0.508,0.461,0.546,0.021,0.019,0.023,23.53,23.37,23.71,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.94,41.7,47.5,44.04,40.85,46.55,0,0,0,0,0,0,0.489,0,0.071,0.22,0.78,0.22,46.5
-1104631200000,1934,12,1934,3,14,7,0.341,0.0823,0.258,15392.3,93.1,93.1,91.62,2,2,2,563.2,551,571.9,427.2,423.8,136,118,139,0,0,0,0.241,0.214,0.247,427.2,423.8,433,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.207,0.206,0.209,0.101,0.099,0.103,0.0042,0.0041,0.0043,0.538,0.534,0.547,0.023,0.022,0.023,23.33,23.28,23.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.75,46.38,47.5,45.81,45.45,46.55,0,0,0,0,0,0,0.509,0,0.083,0.24,0.76,0.24,45.1
-1104026400000,1935,1,1934,4,15,7,0.364,0.0791,0.285,16707.5,105.8,105.8,99.45,3,2,2.4285714285714284,602.7,571.9,630.1,471.8,432.9,130.9,120,139,0,0,0,0.218,0.19,0.243,471.8,432.9,510.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.209,0.245,0.122,0.103,0.142,0.0052,0.0043,0.006,0.561,0.54,0.585,0.024,0.023,0.025,23.13,23.02,23.28,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.27,35.6,49.62,42.25,34.54,48.62,0,0,0,0,0,0,0.552,0,0.079,0.22,0.78,0.22,45.9
-1103421600000,1935,1,1934,4,16,7,0.41,0.0726,0.337,19374.4,120.5,120.5,115.3,3,3,3,677.4,647.6,702.7,557.4,527.6,120,120,120,0,0,0,0.177,0.171,0.185,557.4,527.6,582.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.255,0.287,0.173,0.153,0.19,0.0074,0.0065,0.0082,0.639,0.589,0.682,0.027,0.025,0.029,22.75,22.61,22.92,0.951,0.949,0.953,0.975,0.971,0.978,0.927,0.921,0.932,39.43,37.52,41.04,38.44,36.42,40.15,0,0,0,0,0,0,0.641,0,0.073,0.18,0.82,0.18,47.3
-1102816800000,1935,1,1934,4,17,7,0.45,0.0726,0.377,21527.4,134.4,134.4,128.1,3,3,3,744,712.1,779.4,624,592.1,120,120,120,0,0,0,0.161,0.154,0.169,624,592.1,659.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.292,0.33,0.218,0.197,0.241,0.0094,0.0085,0.011,0.751,0.697,0.811,0.032,0.03,0.035,22.37,22.17,22.55,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.937,43.59,41.64,45.71,42.71,40.79,44.8,0,0,0,0,0,0,0.712,0,0.073,0.16,0.84,0.16,47.8
-1102212000000,1935,1,1934,4,18,7,0.505,0.0835,0.421,23549.5,143.7,143.7,140.2,3,3,3,834.5,803.7,876.9,696.5,681.5,138,120,162,0,0,0,0.165,0.144,0.192,696.5,681.5,714.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.354,0.344,0.369,0.266,0.256,0.279,0.012,0.011,0.012,0.877,0.852,0.912,0.039,0.037,0.04,21.89,21.68,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.68,46.62,48.86,46.73,45.69,47.89,0,0,0,0,0,0,0.779,0,0.084,0.17,0.83,0.17,46.6
-1101607200000,1935,2,1934,5,19,7,0.559,0.098,0.461,25065,156.7,156.7,149.2,4,3,3.2857142857142856,923.9,885.1,971.4,761.9,723.1,162,162,162,0,0,0,0.176,0.167,0.183,761.9,723.1,809.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.411,0.376,0.454,0.306,0.284,0.331,0.014,0.013,0.015,0.976,0.927,1.04,0.044,0.041,0.047,21.43,21.21,21.63,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.2,39.37,52.19,46.04,38.37,50,0,0,0,0,0,0,0.829,0,0.098,0.18,0.82,0.18,44.8
-1101002400000,1935,2,1934,5,20,7,0.637,0.0829,0.554,29325.2,184,184,174.6,4,4,4,1053,989.5,1117,916.5,852.5,137,137,137,0,0,0,0.13,0.123,0.138,916.5,852.5,980,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.544,0.486,0.603,0.383,0.352,0.413,0.017,0.016,0.019,1.18,1.07,1.29,0.054,0.048,0.059,20.75,20.44,21.07,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.53,42.04,46.94,43.64,41.2,46,0,0,0,0,0,0,0.97,0,0.083,0.13,0.87,0.13,46
-1100397600000,1935,2,1934,5,21,7,0.755,0.0915,0.635,31939.2,195.2,195.2,190.1,4,4,4,1248,1128,1414,1097,990.7,151.3,137,162,46.14,0,152,0.121,0.115,0.135,1050,990.7,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.733,0.619,0.857,0.54,0.419,0.648,0.025,0.019,0.031,1.56,1.31,1.8,0.074,0.061,0.087,19.76,18.99,20.38,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.5,47.31,49.79,47.53,46.37,48.79,0,0,0,0,0,0,1.06,0,0.12,0.12,0.84,0.16,42.3
-1099792800000,1935,2,1934,5,22,7,0.998,0.118,0.665,30707.7,188.5,188.5,182.8,4,4,4,1650,1485,1832,1455,1323,195,162,239,354.7,223,493,0.117,0.0976,0.14,1100,1100,1100,990,990,990,970,969.4,970.6,20,19.4,20.6,0.91,0.887,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.089,0.096,18.17,17.57,18.73,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.63,45,48.1,45.7,44.1,47.13,0,0,0,0,0,0,1.02,0,0.333,0.12,0.67,0.33,30.8
-1099188000000,1935,3,1934,6,23,7,1.32,0.145,0.665,27930.6,174,174,166.3,4,4,4,2175,1902,2450,1936,1663,239,239,239,835.4,563,1111,0.111,0.0975,0.126,1100,1100,1100,990,990,990,971.5,970.8,972.2,18.5,17.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.11,16.62,15.94,17.34,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.44,40.61,44.39,41.56,39.69,43.5,0,0,0,0,0,0,0.924,0,0.655,0.11,0.5,0.5,21.2
-1098583200000,1935,3,1934,6,24,7,1.73,0.145,0.665,24814.9,156.9,156.9,147.7,4,4,4,2854,2517,3279,2615,2278,239,239,239,1515,1178,1940,0.0844,0.0729,0.095,1100,1100,1100,990,990,990,973.2,972.3,974.2,16.8,15.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.97,13.97,15.78,0.94,0.935,0.944,0.972,0.97,0.976,0.914,0.907,0.922,37.97,35.23,40.17,36.93,34.18,39.22,0,0,0,0,0,0,0.821,0,1.065,0.084,0.38,0.62,14.3
-1097978400000,1935,3,1934,6,25,7,1.85,0.145,0.665,23852.3,144.5,144.5,142,4,4,4,3061,2964,3251,2822,2725,239,239,239,1722,1625,1912,0.0781,0.0735,0.0806,1100,1100,1100,990,990,990,973.7,973.4,974.1,16.3,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.03,14.7,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.911,36.59,35.39,37.23,35.49,34.33,36.12,0,0,0,0,0,0,0.789,0,1.185,0.078,0.36,0.64,12.9
-1097373600000,1935,3,1934,6,26,7,1.75,0.145,0.665,24609.4,148.2,148.2,146.5,4,4,4,2892,2831,2943,2653,2592,239,239,239,1553,1492,1604,0.0826,0.0812,0.0844,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.75,15.02,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.71,37.37,38.12,36.62,36.27,37.05,0,0,0,0,0,0,0.814,0,1.085,0.083,0.38,0.62,14.1
-1096768800000,1935,4,1934,7,27,7,1.65,0.131,0.665,25397.5,154.1,154.1,151.2,4,4,4,2723,2617,2831,2506,2400,217,217,217,1406,1300,1514,0.0797,0.0766,0.0829,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.02,15.54,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.92,38.82,38.12,39.52,37.79,37.05,38.53,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
-1096164000000,1935,4,1934,7,28,7,1.51,0.131,0.665,26485.7,161.7,161.7,157.7,4,4,4,2490,2346,2592,2273,2129,217,217,217,1173,1029,1275,0.0873,0.0837,0.0925,1100,1100,1100,990,990,990,972.3,971.9,972.5,17.7,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.6,16.19,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.92,0.926,40.35,39.68,41.29,39.41,38.7,40.42,0,0,0,0,0,0,0.876,0,0.845,0.087,0.44,0.56,17.5
-1095559200000,1935,4,1934,7,29,7,1.31,0.125,0.665,27944.7,168.9,168.9,166.3,4,4,4,2169,2067,2310,1962,1850,207.1,148,217,861.3,750,993,0.0955,0.0716,0.105,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.28,16.86,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.44,41.52,43.09,41.58,40.66,42.23,0,0,0,0,0,0,0.924,0,0.645,0.095,0.51,0.49,21.3
-1094954400000,1935,4,1934,7,30,7,1.22,0.0895,0.665,28641.2,171.6,171.6,170.5,4,4,4,2009,1972,2067,1861,1824,148,148,148,761.3,724,819,0.0737,0.0716,0.0751,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,17.01,16.86,17.12,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.49,43.09,43.78,42.62,42.23,42.9,0,0,0,0,0,0,0.947,0,0.555,0.073,0.55,0.45,23.5
-1094349600000,1935,4,1934,7,31,7,1.17,0.109,0.665,29092,175.5,175.5,173.2,4,4,4,1927,1860,1972,1747,1668,179.4,148,192,647.6,568,724,0.0932,0.0751,0.103,1100,1100,1100,990,990,990,970.9,970.6,971,19.1,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.26,17.12,17.48,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.18,43.78,44.76,43.29,42.9,43.86,0,0,0,0,0,0,0.962,0,0.505,0.093,0.57,0.43,24.9
-1093744800000,1935,5,1934,8,32,7,1.08,0.116,0.665,29932,180.1,180.1,178.2,4,4,4,1782,1726,1832,1590,1534,192,192,192,490,434,540,0.108,0.105,0.111,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.096,17.73,17.57,17.92,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.45,45,45.95,44.54,44.1,45.03,0,0,0,0,0,0,0.99,0,0.415,0.11,0.62,0.38,27.7
-1093140000000,1935,5,1934,8,33,7,1.02,0.116,0.665,30517.9,183.9,183.9,181.7,4,4,4,1682,1617,1708,1490,1425,192,192,192,389.9,325,416,0.114,0.112,0.119,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.919,0.913,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.094,18.06,17.97,18.27,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.34,46.11,46.9,45.41,45.19,45.96,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
-1092535200000,1935,5,1934,8,34,7,0.955,0.116,0.665,31106.7,186.9,186.9,185.2,4,4,4,1579,1529,1617,1387,1337,192,192,192,287.3,237,325,0.122,0.119,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.9,20.3,20.1,20.4,0.91,0.903,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.4,18.27,18.57,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.23,46.9,47.68,46.29,45.96,46.73,0,0,0,0,0,0,1.03,0,0.29,0.12,0.7,0.3,32.6
-1091930400000,1935,5,1934,8,35,7,0.866,0.119,0.664,31956.2,193.3,193.3,190.2,4,4,4,1432,1291,1511,1235,1081,197.1,192,210,138,0,219,0.138,0.127,0.163,1097,1081,1100,990,990,990,969.3,968.8,969.5,20.7,20.5,21.2,0.856,0.784,0.893,0.642,0.606,0.648,0.031,0.029,0.032,1.8,1.69,1.84,0.087,0.08,0.09,18.94,18.64,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.52,47.86,49.3,47.55,46.9,48.32,0,0,0,0,0,0,1.06,0,0.202,0.14,0.77,0.23,36.9
-1091325600000,1935,6,1934,9,36,7,0.673,0.127,0.546,28629.3,181.1,181.1,170.4,4,4,4,1113,1073,1187,903.4,863.3,210,210,210,0,0,0,0.189,0.177,0.196,903.4,863.3,976.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.554,0.516,0.631,0.376,0.357,0.412,0.017,0.016,0.019,1.18,1.11,1.31,0.054,0.051,0.061,20.57,20.2,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.47,41.94,46.2,42.6,41.1,45.27,0,0,0,0,0,0,0.947,0,0.127,0.19,0.81,0.19,42.5
-1090720800000,1935,6,1934,9,37,7,0.6,0.102,0.499,26609.8,166.3,166.3,158.4,4,3,3.7142857142857144,992.4,941.1,1060,824.4,780.1,168,161,210,0,0,0,0.169,0.157,0.198,824.4,780.1,866.8,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.47,0.428,0.507,0.338,0.317,0.359,0.015,0.014,0.016,1.05,1,1.1,0.048,0.045,0.05,21.09,20.83,21.3,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.931,0.937,44.4,40.18,52.26,43.17,39.23,50,0,0,0,0,0,0,0.88,0,0.101,0.17,0.83,0.17,44.3
-1090116000000,1935,6,1934,9,38,7,0.511,0.0974,0.414,23071.9,148.6,148.6,137.3,3,3,3,845.3,779.4,914.1,684.3,618.4,161,161,161,0,0,0,0.191,0.176,0.207,684.3,618.4,753.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.354,0.314,0.403,0.258,0.214,0.303,0.011,0.0093,0.014,0.863,0.749,0.987,0.038,0.033,0.044,21.86,21.46,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.71,42.92,50.53,45.78,42.06,49.52,0,0,0,0,0,0,0.763,0,0.097,0.19,0.81,0.19,45.2
-1089511200000,1935,6,1934,9,39,7,0.407,0.0974,0.31,17856.9,121,121,106.3,3,2,2.5714285714285716,672.9,618.7,751.7,511.9,457.7,161,161,161,0,0,0,0.24,0.214,0.26,511.9,457.7,590.7,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.254,0.223,0.299,0.146,0.115,0.196,0.0062,0.0049,0.0085,0.617,0.559,0.702,0.026,0.024,0.03,22.79,22.39,23.04,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.918,0.938,43.49,35.81,51.19,42.45,34.74,50,0,0,0,0,0,0,0.591,0,0.097,0.24,0.76,0.24,43.9
-1088906400000,1935,7,1934,10,40,7,0.351,0.112,0.238,14120.7,89.88,89.88,84.05,2,2,2,579.7,562.8,608.8,393.7,376.8,186,186,186,0,0,0,0.321,0.306,0.33,393.7,376.8,422.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.193,0.209,0.0848,0.0769,0.0986,0.0036,0.0032,0.0042,0.492,0.467,0.536,0.021,0.02,0.023,23.3,23.13,23.4,0.954,0.952,0.956,0.98,0.979,0.98,0.934,0.932,0.937,42.9,41.16,45.86,42.03,40.28,44.94,0,0,0,0,0,0,0.467,0,0.113,0.32,0.68,0.32,40.2
-1088301600000,1935,7,1934,10,41,7,0.317,0.112,0.205,12135.6,77.93,77.93,72.24,2,2,2,524.7,486,551,338.7,300,186,186,186,0,0,0,0.355,0.338,0.383,338.7,300,365,990,990,990,966,965.8,966.1,24,23.9,24.2,0.179,0.166,0.189,0.0588,0.0406,0.0713,0.0024,0.0017,0.003,0.409,0.351,0.449,0.017,0.015,0.019,23.63,23.47,23.86,0.947,0.941,0.95,0.972,0.97,0.976,0.92,0.913,0.928,37.14,33.03,39.93,36.12,32.04,38.97,0,0,0,0,0,0,0.401,0,0.112,0.35,0.65,0.35,38.3
-1087696800000,1935,7,1934,10,42,7,0.279,0.112,0.167,9890.28,62.71,62.71,58.87,2,2,2,461.5,440,479.6,275.5,254,186,186,186,0,0,0,0.403,0.388,0.423,275.5,254,293.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.15,0.163,0.029,0.0189,0.0376,0.0012,0.00077,0.0015,0.315,0.282,0.342,0.013,0.012,0.014,24.01,23.9,24.14,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.911,30.35,27.99,32.32,29.44,27.15,31.35,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.4
-1087092000000,1935,7,1934,10,43,7,0.255,0.112,0.143,8542.89,54.3,54.3,50.85,2,1,1.7142857142857142,421.9,408,440,235.9,222,186,186,186,0,0,0,0.441,0.423,0.456,235.9,222,254,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.15,0.016,0.0146,0.0189,0.00065,0.0006,0.00077,0.304,0.259,0.405,0.012,0.011,0.017,24.2,24.13,24.25,0.936,0.925,0.958,0.973,0.97,0.98,0.91,0.897,0.939,33.47,25.76,51.64,32.53,24.99,50,0,0,0,0,0,0,0.283,0,0.112,0.44,0.56,0.44,33.5
-1086487200000,1935,7,1934,10,44,7,0.242,0.102,0.14,8474.6,53.28,53.28,50.44,2,1,1.5714285714285714,399.7,389.1,408,231.5,216.9,168.3,155,186,0,0,0,0.421,0.385,0.462,231.5,216.9,247.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.145,0.0154,0.0142,0.0168,0.00063,0.00058,0.00068,0.318,0.256,0.395,0.013,0.01,0.016,24.28,24.17,24.4,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.62,25.9,50.42,35.73,25.12,49.41,0,0,0,0,0,0,0.28,0,0.102,0.42,0.58,0.42,35
-1085882400000,1935,8,1934,11,45,7,0.228,0.0937,0.135,8270.86,50,50,49.23,1,1,1,377.4,370.4,386.5,222.4,215.4,155,155,155,0,0,0,0.411,0.401,0.419,222.4,215.4,231.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.136,0.133,0.139,0.0147,0.0141,0.0154,0.00059,0.00057,0.00063,0.393,0.38,0.409,0.016,0.015,0.017,24.32,24.26,24.37,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,50.81,49.27,52.74,49.23,48.29,50,0,0,0,0,0,0,0.274,0,0.093,0.41,0.59,0.41,36.3
-1085277600000,1935,8,1934,11,46,7,0.212,0.0937,0.118,7385.26,47.04,47.04,43.96,1,1,1,350.8,340.6,364.7,195.8,185.6,155,155,155,0,0,0,0.442,0.425,0.455,195.8,185.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.123,0.131,0.0124,0.0115,0.0136,0.0005,0.00046,0.00055,0.345,0.327,0.37,0.014,0.013,0.015,24.5,24.41,24.57,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,44.86,42.51,48,43.96,41.66,47.04,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.8
-1084672800000,1935,8,1934,11,47,7,0.201,0.0937,0.107,6644.04,41.66,41.66,39.55,1,1,1,331.8,325.7,340.6,176.8,170.7,155,155,155,0,0,0,0.467,0.455,0.476,176.8,170.7,185.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.117,0.123,0.0108,0.0103,0.0115,0.00043,0.00041,0.00046,0.311,0.3,0.327,0.012,0.012,0.013,24.63,24.57,24.67,0.948,0.946,0.951,0.977,0.974,0.98,0.926,0.921,0.932,40.49,39.06,42.51,39.55,38.05,41.66,0,0,0,0,0,0,0.22,0,0.094,0.47,0.53,0.47,33.1
-1084068000000,1935,8,1934,11,48,7,0.19,0.0905,0.0991,6133.03,42.53,42.53,36.51,1,1,1,313.6,306,323.6,163.9,154.1,149.7,118,155,0,0,0,0.477,0.386,0.501,163.9,154.1,188,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.12,0.00968,0.00885,0.0117,0.00039,0.00035,0.00047,0.288,0.271,0.328,0.011,0.011,0.013,24.74,24.69,24.78,0.944,0.941,0.951,0.972,0.97,0.98,0.918,0.913,0.932,37.54,35.23,43.39,36.51,34.18,42.53,0,0,0,0,0,0,0.203,0,0.0909,0.48,0.52,0.48,32.3
-1083463200000,1935,9,1934,12,49,7,0.178,0.0714,0.107,6701.33,42.53,42.53,39.89,1,1,1,295,290.5,306,177,172.5,118,118,118,0,0,0,0.4,0.386,0.406,177,172.5,188,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.12,0.0108,0.0104,0.0117,0.00043,0.00041,0.00047,0.308,0.3,0.328,0.012,0.012,0.013,24.81,24.74,24.84,0.948,0.946,0.951,0.977,0.976,0.98,0.926,0.923,0.932,40.82,39.77,43.39,39.89,38.79,42.53,0,0,0,0,0,0,0.222,0,0.071,0.4,0.6,0.4,37.6
-1082858400000,1935,9,1934,12,50,7,0.169,0.0714,0.0981,6099.77,37.96,37.96,36.31,1,1,1,280.2,271.3,287.2,162.2,153.3,118,118,118,0,0,0,0.421,0.411,0.435,162.2,153.3,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00954,0.00878,0.0101,0.00038,0.00035,0.0004,0.281,0.265,0.294,0.011,0.011,0.012,24.9,24.86,24.95,0.943,0.94,0.945,0.972,0.97,0.974,0.916,0.912,0.921,37.36,35.26,38.98,36.31,34.21,37.96,0,0,0,0,0,0,0.202,0,0.0709,0.42,0.58,0.42,36.1
-1082253600000,1935,9,1934,12,51,7,0.163,0.0714,0.0912,5650.98,33.98,33.98,33.64,1,1,1,268.8,266.8,270.3,150.8,148.8,118,118,118,0,0,0,0.439,0.437,0.442,150.8,148.8,152.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.106,0.107,0.00857,0.0084,0.00869,0.00034,0.00033,0.00034,0.261,0.257,0.264,0.01,0.01,0.01,24.96,24.96,24.98,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,34.68,34.21,35.03,33.64,33.18,33.98,0,0,0,0,0,0,0.187,0,0.0718,0.44,0.56,0.44,34.7
-1081648800000,1935,9,1934,12,52,7,0.157,0.0714,0.0852,5269.01,31.94,31.94,31.36,1,1,1,258.9,256.7,261.4,140.9,138.7,118,118,118,0,0,0,0.456,0.451,0.46,140.9,138.7,143.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00772,0.00754,0.00794,0.00031,0.0003,0.00031,0.243,0.239,0.248,0.0096,0.0095,0.0098,25.02,25.01,25.03,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.33,31.82,32.93,31.36,30.86,31.94,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
-1081044000000,1935,9,1934,12,53,7,0.15,0.0605,0.09,5592.78,35.78,35.78,33.29,1,1,1,248.8,236.2,256.7,148.8,138.7,100,97,118,0,0,0,0.402,0.378,0.46,148.8,138.7,159.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.0084,0.00754,0.00932,0.00033,0.0003,0.00037,0.256,0.239,0.275,0.01,0.0094,0.011,25.06,25,25.14,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.32,31.82,36.88,33.29,30.86,35.78,0,0,0,0,0,0,0.185,0,0.06,0.4,0.6,0.4,37.3
-1080439200000,1935,10,1935,1,1,7,0.142,0.0587,0.0835,5185.37,31.11,31.11,30.87,1,1,1,235.1,231.4,236.2,138.1,134.4,97,97,97,0,0,0,0.413,0.411,0.419,138.1,134.4,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0989,0.101,0.00749,0.00718,0.00758,0.00029,0.00028,0.0003,0.237,0.23,0.239,0.0093,0.0091,0.0094,25.15,25.14,25.18,0.934,0.932,0.934,0.97,0.97,0.97,0.906,0.905,0.906,31.82,30.96,32.08,30.87,30.03,31.11,0,0,0,0,0,0,0.171,0,0.0585,0.41,0.59,0.41,36.5
-1079834400000,1935,10,1935,1,2,7,0.135,0.0587,0.0767,4756.92,28.88,28.88,28.32,1,1,1,223.9,222.3,226.4,126.9,125.3,97,97,97,0,0,0,0.433,0.428,0.436,126.9,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0956,0.0971,0.00654,0.0064,0.00675,0.00026,0.00025,0.00027,0.217,0.214,0.221,0.0085,0.0084,0.0087,25.24,25.22,25.25,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,29.19,28.81,29.77,28.32,27.95,28.88,0,0,0,0,0,0,0.157,0,0.0583,0.43,0.57,0.43,35.2
-1079229600000,1935,10,1935,1,3,7,0.127,0.0587,0.0685,3667.08,27.54,27.54,21.83,1,1,1,210.3,202.2,220.5,113.3,105.2,97,97,97,0,0,0,0.462,0.44,0.48,113.3,105.2,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0885,0.095,0.00538,0.00469,0.00625,0.00021,0.00018,0.00025,0.192,0.178,0.211,0.0075,0.0069,0.0083,25.35,25.27,25.41,0.79,0,0.928,0.831,0,0.97,0.766,0,0.9,22.5,0,28.39,21.83,0,27.54,0,1,0,0,0.143,0,0.121,0.143,0.0585,0.46,0.54,0.46,28.9
-1078624800000,1935,10,1935,1,4,7,0.121,0.0576,0.0629,582.52,24.27,24.27,3.467,1,1,1,199.3,195.2,206.6,104,102.2,95.29,93,97,0,0,0,0.478,0.47,0.484,104,102.2,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0871,0.0901,0.00459,0.00444,0.00507,0.00018,0.00017,0.0002,0.175,0.172,0.186,0.0069,0.0067,0.0073,25.41,25.37,25.42,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.575,0,25.02,3.467,0,24.27,0,6,0,0,0.857,0,0.0193,0.857,0.0581,0.48,0.52,0.48,4.81
-1078020000000,1935,11,1935,2,5,7,0.116,0.0562,0.0601,0,0,0,0,1,1,1,192.4,189.2,194.8,99.45,96.24,93,93,93,0,0,0,0.483,0.477,0.491,99.45,96.24,101.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.085,0.087,0.0042,0.00393,0.0044,0.00016,0.00015,0.00017,0.167,0.161,0.171,0.0065,0.0063,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.48,0.52,0.48,0
-1077415200000,1935,11,1935,2,6,7,0.131,0.0405,0.0901,5644.37,38.34,38.34,33.6,1,1,1,216,193.3,236.2,149,126.3,67,67,67,0,0,0,0.312,0.284,0.347,149,126.3,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0925,0.108,0.00842,0.00648,0.0101,0.00033,0.00025,0.0004,0.253,0.212,0.289,0.0099,0.0083,0.011,25.24,25.09,25.37,0.938,0.929,0.945,0.971,0.97,0.975,0.911,0.901,0.921,34.6,29.19,39.34,33.6,28.31,38.34,0,0,0,0,0,0,0.187,0,0.0409,0.31,0.69,0.31,43.1
-1076810400000,1935,11,1935,2,7,7,0.135,0.0405,0.0949,5946.46,35.55,35.55,35.4,1,1,1,224,222.3,224.7,157,155.3,67,67,67,0,0,0,0.299,0.298,0.301,157,155.3,157.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.103,0.104,0.00909,0.00895,0.00915,0.00036,0.00035,0.00036,0.267,0.264,0.268,0.01,0.01,0.011,25.19,25.18,25.2,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.912,0.913,36.49,36.09,36.65,35.4,35.01,35.55,0,0,0,0,0,0,0.197,0,0.0401,0.3,0.7,0.3,44
-1076205600000,1935,11,1935,2,8,7,0.141,0.0414,0.0994,6239.2,38.34,38.34,37.14,1,1,1,232.8,224.7,239.6,164.3,157.7,68.43,67,77,0,0,0,0.294,0.284,0.321,164.3,157.7,169.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00972,0.00915,0.0101,0.00038,0.00036,0.0004,0.28,0.268,0.289,0.011,0.011,0.011,25.12,25.08,25.18,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.921,38.19,36.65,39.34,37.14,35.55,38.34,0,0,0,0,0,0,0.206,0,0.0416,0.29,0.7,0.3,44.2
-1075600800000,1935,12,1935,3,9,7,0.172,0.0466,0.125,7808.79,53.83,53.83,46.48,2,1,1.2857142857142858,284,256.7,323.6,207,179.7,77,77,77,0,0,0,0.273,0.238,0.3,207,179.7,246.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.113,0.136,0.0133,0.011,0.0167,0.00053,0.00044,0.00067,0.312,0.242,0.369,0.012,0.0097,0.015,24.85,24.72,24.96,0.945,0.923,0.957,0.977,0.97,0.98,0.923,0.895,0.938,39.95,25.73,49.65,39.07,24.95,48.65,0,0,0,0,0,0,0.258,0,0.047,0.27,0.73,0.27,45.4
-1074996000000,1935,12,1935,3,10,7,0.202,0.0582,0.144,8747.97,56.42,56.42,52.07,2,1,1.5714285714285714,333.9,329.2,344.6,237.7,225.2,96.29,77,104,0,0,0,0.288,0.23,0.316,237.7,225.2,258.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.141,0.0165,0.0149,0.021,0.00066,0.0006,0.00084,0.32,0.251,0.397,0.013,0.01,0.016,24.61,24.54,24.68,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,38.16,26.19,52.53,36.75,25.4,50,0,0,0,0,0,0,0.289,0,0.058,0.29,0.71,0.29,43.3
-1074391200000,1935,12,1935,3,11,7,0.224,0.0582,0.166,10019.5,67.42,67.42,59.64,2,2,2,370.7,346.9,386.5,274.5,242.9,96.29,77,104,0,0,0,0.261,0.199,0.3,274.5,242.9,309.5,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.148,0.138,0.159,0.0289,0.0164,0.0451,0.0012,0.00066,0.0018,0.305,0.261,0.355,0.012,0.01,0.014,24.44,24.31,24.6,0.935,0.927,0.942,0.97,0.97,0.97,0.906,0.899,0.914,30.74,27.18,34.75,29.82,26.36,33.71,0,0,0,0,0,0,0.331,0,0.058,0.26,0.74,0.26,44.7
-1073786400000,1935,12,1935,3,12,7,0.245,0.0466,0.198,11970.3,74.76,74.76,71.25,2,2,2,404.5,389.1,420.3,327.5,312.1,77,77,77,0,0,0,0.191,0.183,0.198,327.5,312.1,343.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.159,0.17,0.0536,0.0463,0.061,0.0022,0.0019,0.0025,0.382,0.359,0.406,0.016,0.015,0.017,24.2,24.1,24.3,0.945,0.942,0.947,0.971,0.97,0.973,0.917,0.914,0.921,36.71,35.04,38.43,35.63,33.99,37.38,0,0,0,0,0,0,0.396,0,0.047,0.19,0.81,0.19,48.9
-1073181600000,1935,12,1935,3,13,7,0.266,0.0526,0.213,12876.7,81,81,76.65,2,2,2,439.2,422.5,462.6,352.2,340,87,77,91,0,0,0,0.198,0.182,0.211,352.2,340,371.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.171,0.182,0.0652,0.0595,0.0744,0.0027,0.0024,0.0031,0.42,0.402,0.45,0.017,0.016,0.018,24,23.87,24.09,0.949,0.947,0.951,0.975,0.972,0.979,0.924,0.92,0.931,39.32,37.97,41.37,38.32,36.9,40.5,0,0,0,0,0,0,0.426,0,0.053,0.2,0.8,0.2,48.4
-1072576800000,1936,1,1935,4,14,7,0.293,0.055,0.238,14410.5,91.24,91.24,85.78,2,2,2,485.2,467.2,512.1,394.2,376.2,91,91,91,0,0,0,0.188,0.178,0.195,394.2,376.2,421.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.19,0.183,0.199,0.0851,0.0765,0.0978,0.0035,0.0032,0.0041,0.483,0.456,0.524,0.02,0.019,0.022,23.73,23.57,23.84,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.76,41.86,46.55,42.89,41.02,45.62,0,0,0,0,0,0,0.477,0,0.055,0.19,0.81,0.19,49.2
-1071972000000,1936,1,1935,4,15,7,0.323,0.055,0.268,16049.5,98.78,98.78,95.53,2,2,2,534,512.1,551,443,421.1,91,91,91,0,0,0,0.171,0.165,0.178,443,421.1,460,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.199,0.213,0.108,0.0978,0.116,0.0045,0.0041,0.0049,0.557,0.524,0.582,0.023,0.022,0.024,23.44,23.34,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.74,46.55,50.4,47.77,45.62,49.39,0,0,0,0,0,0,0.531,0,0.055,0.17,0.83,0.17,49.7
-1071367200000,1936,1,1935,4,16,7,0.346,0.055,0.291,17035.5,105.3,105.3,101.4,3,2,2.4285714285714284,572.1,551,595.7,481.1,460,91,91,91,0,0,0,0.159,0.153,0.165,481.1,460,504.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.224,0.213,0.238,0.126,0.116,0.138,0.0053,0.0049,0.0058,0.57,0.518,0.617,0.024,0.022,0.026,23.26,23.17,23.34,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.916,0.938,44.58,35.01,52.31,43.29,33.96,50,0,0,0,0,0,0,0.563,0,0.055,0.16,0.84,0.16,49.2
-1070762400000,1936,1,1935,4,17,7,0.399,0.0575,0.341,19715,123.8,123.8,117.4,3,3,3,659.6,615.6,702.7,564.6,524.6,95,91,105,0,0,0,0.144,0.133,0.153,564.6,524.6,597.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.249,0.293,0.178,0.151,0.2,0.0076,0.0064,0.0086,0.647,0.579,0.705,0.028,0.025,0.03,22.81,22.58,23.06,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.921,0.935,40.07,37.52,42.11,39.12,36.42,41.26,0,0,0,0,0,0,0.652,0,0.058,0.14,0.85,0.15,49.4
-1070157600000,1936,2,1935,5,18,7,0.436,0.0635,0.372,21340.4,132,132,127,3,3,3,720.7,702.7,748.2,615.7,597.7,105,105,105,0,0,0,0.146,0.14,0.149,615.7,597.7,643.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.303,0.293,0.319,0.212,0.2,0.231,0.0091,0.0086,0.01,0.735,0.705,0.781,0.032,0.03,0.034,22.48,22.33,22.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.21,42.11,44.88,42.34,41.26,43.98,0,0,0,0,0,0,0.706,0,0.064,0.15,0.85,0.15,48.9
-1069552800000,1936,2,1935,5,19,7,0.465,0.0635,0.402,22781.5,139.9,139.9,135.6,3,3,3,769.2,760.5,794.3,664.2,655.5,105,105,105,0,0,0,0.137,0.132,0.138,664.2,655.5,689.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.326,0.345,0.245,0.239,0.261,0.011,0.01,0.011,0.817,0.802,0.859,0.035,0.035,0.037,22.21,22.06,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.12,45.62,47.58,45.2,44.7,46.63,0,0,0,0,0,0,0.753,0,0.063,0.14,0.86,0.14,49
-1068948000000,1936,2,1935,5,20,7,0.51,0.0635,0.446,24737.6,154.8,154.8,147.2,4,3,3.142857142857143,843.1,817.4,891.9,738.1,712.4,105,105,105,0,0,0,0.125,0.118,0.128,738.1,712.4,786.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.377,0.358,0.418,0.292,0.277,0.32,0.013,0.012,0.014,0.931,0.898,1,0.041,0.039,0.044,21.8,21.59,21.93,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.38,39.68,52.09,47.24,38.7,50,0,0,0,0,0,0,0.818,0,0.064,0.12,0.87,0.13,48.5
-1068343200000,1936,2,1935,5,21,7,0.585,0.0656,0.52,27995.5,175.8,175.8,166.6,4,4,4,967.9,905.4,1025,859.5,800.4,108.4,105,129,0,0,0,0.112,0.103,0.126,859.5,800.4,917.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.486,0.431,0.538,0.355,0.326,0.383,0.016,0.015,0.017,1.07,0.97,1.17,0.048,0.043,0.053,21.16,20.86,21.51,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.55,40.24,44.84,41.66,39.3,43.95,0,0,0,0,0,0,0.926,0,0.065,0.11,0.89,0.11,47.9
-1067738400000,1936,3,1935,6,22,7,0.656,0.078,0.578,30360.1,186.5,186.5,180.7,4,4,4,1085,1051,1126,956.2,921.5,129,129,129,0,0,0,0.119,0.115,0.123,956.2,921.5,996.8,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.583,0.55,0.629,0.402,0.385,0.421,0.018,0.018,0.019,1.25,1.19,1.33,0.057,0.054,0.061,20.58,20.38,20.75,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.1,44.8,47.58,45.18,43.91,46.63,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
-1067133600000,1936,3,1935,6,23,7,0.728,0.101,0.625,31810,195.7,195.7,189.3,4,4,4,1203,1132,1297,1035,989.2,167.6,129,183,2,0,14,0.139,0.111,0.156,1033,989.2,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.695,0.634,0.801,0.501,0.418,0.648,0.023,0.019,0.031,1.48,1.33,1.75,0.069,0.062,0.083,19.98,19.42,20.33,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.3,46.87,49.93,47.34,45.94,48.93,0,0,0,0,0,0,1.05,0,0.103,0.14,0.86,0.14,43.7
-1066528800000,1936,3,1935,6,24,7,0.855,0.101,0.665,32132.6,195.2,195.2,191.3,4,4,4,1414,1311,1466,1246,1128,167.6,129,183,146.1,28,237,0.119,0.088,0.14,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.854,0.808,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.087,0.083,0.089,18.99,18.8,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.79,48.27,49.8,47.82,47.31,48.8,0,0,0,0,0,0,1.06,0,0.19,0.12,0.78,0.22,37.6
-1065924000000,1936,3,1935,6,25,7,1.02,0.078,0.665,30455.7,188.5,188.5,181.3,4,4,4,1693,1485,1953,1564,1356,129,129,129,463.7,256,724,0.0769,0.0661,0.0869,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.913,0.893,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.098,18.03,17.18,18.72,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.25,43.95,48.08,45.32,43.07,47.12,0,0,0,0,0,0,1.01,0,0.355,0.076,0.65,0.35,29.9
-1065319200000,1936,3,1935,6,26,7,1.3,0.116,0.665,28003.9,170.5,170.5,166.7,4,4,4,2155,2004,2294,1963,1875,191.9,129,217,863.1,775,977,0.0885,0.0624,0.103,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.65,16.32,17.02,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.53,41.63,43.51,41.67,40.77,42.64,0,0,0,0,0,0,0.926,0,0.635,0.089,0.51,0.49,21.5
-1064714400000,1936,4,1935,7,27,7,1.43,0.131,0.665,27058.7,162.6,162.6,161.1,4,4,4,2367,2310,2396,2150,2093,217,217,217,1050,993,1079,0.0917,0.0906,0.0939,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.07,16.28,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.925,0.926,41.15,40.97,41.52,40.27,40.07,40.66,0,0,0,0,0,0,0.895,0,0.765,0.092,0.47,0.53,18.9
-1064109600000,1936,4,1935,7,28,7,1.43,0.131,0.665,27074.5,161.2,161.2,161.2,4,4,4,2364,2364,2364,2147,2147,217,217,217,1047,1047,1047,0.0918,0.0918,0.0918,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.15,16.15,0.945,0.945,0.945,0.979,0.979,0.979,0.925,0.925,0.925,41.17,41.17,41.17,40.29,40.29,40.29,0,0,0,0,0,0,0.895,0,0.765,0.092,0.47,0.53,18.9
-1063504800000,1936,4,1935,7,29,7,1.46,0.131,0.665,26832.4,160.3,160.3,159.7,4,4,4,2416,2396,2467,2199,2179,217,217,217,1099,1079,1150,0.0898,0.0879,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.9,16.07,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.83,40.5,40.97,39.93,39.57,40.07,0,0,0,0,0,0,0.887,0,0.795,0.09,0.46,0.54,18.4
-1062900000000,1936,4,1935,7,30,7,1.5,0.147,0.665,26529,159.5,159.5,157.9,4,4,4,2481,2423,2497,2239,2147,242.3,217,276,1139,1047,1180,0.0978,0.0869,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.3,17.7,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.83,16,0.944,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.41,40.31,40.79,39.48,39.37,39.88,0,0,0,0,0,0,0.877,0,0.835,0.098,0.44,0.56,17.7
-1062295200000,1936,5,1935,8,31,7,1.4,0.167,0.665,27265.8,164,164,162.3,4,4,4,2323,2261,2385,2047,1985,276,276,276,946.6,885,1009,0.119,0.116,0.122,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.1,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.44,41.04,41.84,40.57,40.14,41,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
-1061690400000,1936,5,1935,8,32,7,1.26,0.167,0.665,28355.1,171.6,171.6,168.8,4,4,4,2076,1972,2188,1800,1696,276,276,276,699.7,596,812,0.133,0.126,0.14,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.57,17.12,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.06,42.31,43.78,42.2,41.47,42.9,0,0,0,0,0,0,0.938,0,0.595,0.13,0.53,0.47,22.5
-1061085600000,1936,5,1935,8,33,7,1.15,0.167,0.665,29269.8,177.5,177.5,174.2,4,4,4,1896,1802,1953,1620,1526,276,276,276,520.3,426,577,0.145,0.141,0.153,1100,1100,1100,990,990,990,970.8,970.5,970.9,19.2,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.36,17.18,17.67,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.45,43.95,45.27,43.56,43.07,44.37,0,0,0,0,0,0,0.968,0,0.485,0.15,0.58,0.42,25.5
-1060480800000,1936,5,1935,8,34,7,0.951,0.167,0.665,31176.5,190.6,190.6,185.6,4,4,4,1572,1437,1726,1296,1161,276,276,276,196.3,61,350,0.176,0.16,0.192,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.892,0.844,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.091,0.086,0.095,18.44,17.91,18.93,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.34,45.94,48.62,46.39,45.02,47.64,0,0,0,0,0,0,1.03,0,0.286,0.18,0.7,0.3,32.8
-1059876000000,1936,6,1935,9,35,7,0.748,0.127,0.611,30911.5,194,194,184,4,4,4,1237,1117,1392,1027,907,210,210,210,16.14,0,82,0.171,0.151,0.188,1010,907,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.693,0.556,0.846,0.494,0.378,0.648,0.023,0.017,0.031,1.46,1.18,1.79,0.069,0.054,0.086,19.89,19.07,20.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.94,43.64,49.5,46,42.77,48.51,0,0,0,0,0,0,1.02,0,0.137,0.17,0.82,0.18,41.3
-1059271200000,1936,6,1935,9,36,7,0.573,0.11,0.463,25109.2,165.4,165.4,149.5,4,3,3.2857142857142856,948.2,834.7,1080,766.2,673.7,182,161,210,0,0,0,0.191,0.171,0.216,766.2,673.7,870,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.422,0.346,0.522,0.307,0.251,0.36,0.014,0.011,0.016,0.988,0.842,1.12,0.044,0.037,0.051,21.33,20.73,21.92,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.08,40.11,51.95,45.99,39.16,50,0,0,0,0,0,0,0.83,0,0.11,0.19,0.81,0.19,43.8
-1058666400000,1936,6,1935,9,37,7,0.442,0.0974,0.345,19632.6,128.8,128.8,116.9,3,3,3,731.3,673.1,794.3,570.3,512.1,161,161,161,0,0,0,0.221,0.203,0.239,570.3,512.1,633.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.287,0.254,0.323,0.182,0.143,0.224,0.0079,0.0061,0.0098,0.668,0.57,0.774,0.029,0.024,0.034,22.51,22.15,22.84,0.952,0.947,0.955,0.976,0.97,0.98,0.929,0.919,0.936,39.92,36.22,43.81,38.95,35.14,42.93,0,0,0,0,0,0,0.649,0,0.097,0.22,0.78,0.22,44.4
-1058061600000,1936,6,1935,9,38,7,0.359,0.0974,0.261,15419.3,101.8,101.8,91.78,3,2,2.142857142857143,593.2,562.8,654.2,432.2,401.8,161,161,161,0,0,0,0.272,0.246,0.286,432.2,401.8,493.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.213,0.2,0.243,0.103,0.0887,0.132,0.0043,0.0037,0.0056,0.534,0.502,0.598,0.023,0.021,0.025,23.2,22.94,23.36,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.938,44.41,34.98,49.98,43.47,33.93,48.98,0,0,0,0,0,0,0.51,0,0.098,0.27,0.73,0.27,43
-1057456800000,1936,6,1935,9,39,7,0.316,0.0861,0.23,13777.4,84.68,84.68,82.01,2,2,2,523,489.3,551,380.6,354.3,142.4,135,161,0,0,0,0.272,0.256,0.294,380.6,354.3,392.3,990,990,990,966,965.8,966.1,24,23.9,24.2,0.191,0.181,0.196,0.0786,0.0663,0.0842,0.0033,0.0027,0.0035,0.469,0.429,0.486,0.02,0.018,0.02,23.58,23.44,23.77,0.952,0.949,0.954,0.979,0.974,0.98,0.932,0.925,0.935,41.9,39.19,43.2,41,38.19,42.34,0,0,0,0,0,0,0.456,0,0.086,0.27,0.73,0.27,43.6
-1056852000000,1936,7,1935,10,40,7,0.278,0.0816,0.197,11756.1,73.67,73.67,69.98,2,2,2,460.1,440,477.4,325.1,305,135,135,135,0,0,0,0.294,0.283,0.307,325.1,305,342.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.164,0.177,0.0525,0.043,0.0606,0.0022,0.0018,0.0025,0.386,0.355,0.411,0.016,0.015,0.017,23.94,23.84,24.06,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.913,0.92,36.06,33.89,37.91,34.99,32.87,36.84,0,0,0,0,0,0,0.389,0,0.081,0.29,0.71,0.29,42.3
-1056247200000,1936,7,1935,10,41,7,0.254,0.0816,0.173,10335.3,65.75,65.75,61.52,2,2,2,420.3,402.9,440,285.3,267.9,135,135,135,0,0,0,0.322,0.307,0.335,285.3,267.9,305,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.164,0.0337,0.0254,0.043,0.0014,0.001,0.0018,0.326,0.3,0.355,0.013,0.012,0.015,24.18,24.06,24.29,0.937,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.913,31.71,29.79,33.89,30.76,28.89,32.87,0,0,0,0,0,0,0.342,0,0.081,0.32,0.68,0.32,40.7
-1055642400000,1936,7,1935,10,42,7,0.235,0.0816,0.153,9196.51,57.79,57.79,54.74,2,2,2,388.7,377.1,402.9,253.7,242.1,135,135,135,0,0,0,0.347,0.335,0.358,253.7,242.1,267.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0194,0.0163,0.0254,0.00079,0.00066,0.001,0.279,0.264,0.3,0.011,0.011,0.012,24.38,24.29,24.45,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.22,26.91,29.79,27.37,26.1,28.89,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.1
-1055037600000,1936,7,1935,10,43,7,0.219,0.0782,0.141,8496.73,51.72,51.72,50.58,2,1,1.7142857142857142,362.4,346.9,370.4,233.1,225.3,129.3,115,135,0,0,0,0.357,0.325,0.375,233.1,225.3,239,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.135,0.139,0.0156,0.0149,0.0161,0.00063,0.0006,0.00065,0.297,0.25,0.405,0.012,0.01,0.016,24.49,24.37,24.62,0.934,0.924,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.61,25.86,52.6,32.43,25.08,50,0,0,0,0,0,0,0.281,0,0.078,0.36,0.64,0.36,38.8
-1054432800000,1936,8,1935,11,44,7,0.206,0.0696,0.136,8345.8,50,50,49.68,2,1,1.2857142857142858,339.8,329.2,344.6,224.8,214.2,115,115,115,0,0,0,0.339,0.334,0.349,224.8,214.2,229.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.135,0.0149,0.014,0.0153,0.0006,0.00056,0.00061,0.349,0.247,0.395,0.014,0.0099,0.016,24.55,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.01,25.59,51.98,42.58,24.83,50,0,0,0,0,0,0,0.276,0,0.07,0.34,0.66,0.34,40.5
-1053828000000,1936,8,1935,11,45,7,0.193,0.0696,0.123,7731.06,47.65,47.65,46.02,1,1,1,318.4,309.1,325.7,203.4,194.1,115,115,115,0,0,0,0.361,0.353,0.372,203.4,194.1,210.7,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0122,0.0137,0.00052,0.00049,0.00055,0.355,0.339,0.368,0.014,0.014,0.015,24.65,24.6,24.72,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.96,44.83,48.63,46.02,43.93,47.65,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,40.1
-1053223200000,1936,8,1935,11,46,7,0.177,0.0696,0.108,6732.64,43.24,43.24,40.08,1,1,1,292.7,281.3,306,177.7,166.3,115,115,115,0,0,0,0.393,0.376,0.409,177.7,166.3,191,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.121,0.0109,0.00989,0.012,0.00043,0.00039,0.00048,0.31,0.289,0.333,0.012,0.011,0.013,24.82,24.74,24.89,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,41.01,38.33,44.12,40.08,37.28,43.24,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38
-1052618400000,1936,8,1935,11,47,7,0.162,0.0696,0.0929,5762.96,35.47,35.47,34.3,1,1,1,268.6,261.4,273.8,153.6,146.4,115,115,115,0,0,0,0.428,0.42,0.44,153.6,146.4,158.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00881,0.00819,0.00924,0.00035,0.00032,0.00037,0.266,0.254,0.276,0.011,0.01,0.011,24.96,24.93,25,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.36,33.66,36.56,34.3,32.65,35.47,0,0,0,0,0,0,0.191,0,0.0691,0.43,0.57,0.43,35.6
-1052013600000,1936,8,1935,11,48,7,0.156,0.0571,0.0989,6174,37.8,37.8,36.75,1,1,1,257.9,256.7,258.8,163.5,143.8,94.43,91,115,0,0,0,0.366,0.352,0.444,163.5,143.8,167.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.104,0.11,0.00964,0.00797,0.01,0.00038,0.00032,0.0004,0.282,0.249,0.289,0.011,0.0099,0.011,24.99,24.98,25.02,0.943,0.937,0.945,0.973,0.97,0.973,0.917,0.909,0.92,37.79,33.04,38.82,36.75,32.05,37.8,0,0,0,0,0,0,0.204,0,0.0571,0.37,0.63,0.37,39.6
-1051408800000,1936,9,1935,12,49,7,0.147,0.055,0.0919,5725.64,37.27,37.27,34.08,1,1,1,243,236.2,256.7,152,145.2,91,91,91,0,0,0,0.375,0.355,0.385,152,145.2,165.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.11,0.00867,0.00809,0.00983,0.00034,0.00032,0.00039,0.261,0.249,0.286,0.01,0.0098,0.011,25.08,24.99,25.13,0.939,0.937,0.944,0.97,0.97,0.972,0.912,0.909,0.918,35.12,33.53,38.33,34.08,32.53,37.27,0,0,0,0,0,0,0.189,0,0.0551,0.37,0.63,0.37,38.9
-1050804000000,1936,9,1935,12,50,7,0.139,0.055,0.0843,5242.63,32.53,32.53,31.21,1,1,1,230.4,224.7,236.2,139.4,133.7,91,91,91,0,0,0,0.395,0.385,0.405,139.4,133.7,145.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0982,0.102,0.0076,0.00711,0.00809,0.0003,0.00028,0.00032,0.239,0.228,0.249,0.0094,0.009,0.0098,25.18,25.13,25.22,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.17,30.82,33.53,31.21,29.9,32.53,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
-1050199200000,1936,9,1935,12,51,7,0.135,0.055,0.0796,4944.38,29.9,29.9,29.43,1,1,1,222.6,222.3,224.7,131.6,131.3,91,91,91,0,0,0,0.408,0.405,0.409,131.6,131.3,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0974,0.0982,0.00694,0.00691,0.00711,0.00027,0.00027,0.00028,0.225,0.224,0.228,0.0088,0.0088,0.009,25.24,25.22,25.24,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.34,30.26,30.82,29.43,29.35,29.9,0,0,0,0,0,0,0.164,0,0.0554,0.41,0.59,0.41,36.6
-1049594400000,1936,9,1935,12,52,7,0.129,0.0488,0.08,4979.87,30.62,30.62,29.64,1,1,1,213,206.6,220.5,132.2,129.5,80.71,73,91,0,0,0,0.378,0.349,0.413,132.2,129.5,136.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0961,0.097,0.00699,0.00676,0.00733,0.00027,0.00027,0.00029,0.225,0.221,0.231,0.0088,0.0087,0.009,25.3,25.26,25.33,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.56,29.85,31.56,29.64,28.95,30.62,0,0,0,0,0,0,0.165,0,0.049,0.38,0.62,0.38,38.6
-1048989600000,1936,10,1936,1,1,7,0.123,0.0442,0.0793,4943.61,30,30,29.43,1,1,1,204.1,202.2,206.6,131.1,129.2,73,73,73,0,0,0,0.358,0.353,0.361,131.1,129.2,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0945,0.0961,0.00689,0.00673,0.00711,0.00027,0.00026,0.00028,0.222,0.218,0.226,0.0087,0.0085,0.0088,25.35,25.33,25.37,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.34,29.89,30.93,29.43,28.99,30,0,0,0,0,0,0,0.163,0,0.0437,0.36,0.64,0.36,40.2
-1048384800000,1936,10,1936,1,2,7,0.122,0.0442,0.0776,4838.01,28.99,28.99,28.8,1,1,1,201.3,201.2,202.2,128.3,128.2,73,73,73,0,0,0,0.363,0.361,0.363,128.3,128.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0942,0.0945,0.00666,0.00664,0.00673,0.00026,0.00026,0.00026,0.217,0.216,0.218,0.0085,0.0085,0.0085,25.38,25.37,25.38,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,29.69,29.65,29.89,28.8,28.77,28.99,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.7
-1047780000000,1936,10,1936,1,3,7,0.122,0.0545,0.0671,1380.73,28.77,28.77,8.219,1,1,1,201.2,201.2,201.2,111,104.2,90.14,73,97,0,0,0,0.448,0.363,0.482,111,104.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0882,0.0942,0.00519,0.0046,0.00664,0.0002,0.00018,0.00026,0.187,0.176,0.216,0.0073,0.0069,0.0085,25.41,25.38,25.42,0.266,0,0.93,0.277,0,0.97,0.258,0,0.902,8.473,0,29.65,8.219,0,28.77,0,5,0,0,0.714,0,0.0457,0.714,0.0549,0.45,0.55,0.45,11.3
