datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-793159200000,1944,11,1944,2,7,7,0.14,0.0405,0.0999,6279.6,40.83,40.83,37.38,1,1,1,232.1,220.5,246.2,165.1,153.5,67,67,67,0,0,0,0.289,0.272,0.304,165.1,153.5,179.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.111,0.00979,0.0088,0.011,0.00039,0.00035,0.00043,0.281,0.261,0.307,0.011,0.01,0.012,25.13,25.02,25.22,0.944,0.94,0.948,0.973,0.97,0.98,0.918,0.912,0.929,38.39,35.68,41.68,37.38,34.61,40.83,0,0,0,0,0,0,0.208,0,0.0401,0.29,0.71,0.29,44.9
-792554400000,1944,11,1944,2,8,7,0.158,0.054,0.104,6492.42,41.67,41.67,38.65,1,1,1,260.4,249.8,270.3,171.2,163.7,89.29,67,93,0,0,0,0.342,0.268,0.362,171.2,163.7,182.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0103,0.00966,0.0113,0.00041,0.00038,0.00045,0.295,0.282,0.313,0.012,0.011,0.012,24.96,24.91,24.99,0.946,0.943,0.949,0.975,0.971,0.98,0.922,0.916,0.93,39.63,37.85,42.52,38.65,36.76,41.67,0,0,0,0,0,0,0.215,0,0.054,0.34,0.66,0.34,41.1
-791949600000,1944,11,1944,2,9,7,0.178,0.0591,0.119,7526.07,48.18,48.18,44.8,1,1,1,295,273.8,316.5,197.3,180.8,97.71,93,104,0,0,0,0.331,0.316,0.344,197.3,180.8,212.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.115,0.127,0.0125,0.0111,0.0138,0.0005,0.00044,0.00055,0.343,0.313,0.37,0.014,0.012,0.015,24.77,24.65,24.89,0.954,0.949,0.957,0.98,0.98,0.98,0.935,0.93,0.938,45.71,41.87,49.16,44.8,41.03,48.18,0,0,0,0,0,0,0.249,0,0.059,0.33,0.67,0.33,42.3
-791344800000,1944,12,1944,3,10,7,0.214,0.0629,0.151,9185.38,61.3,61.3,54.67,2,1,1.7142857142857142,354.3,325.7,386.5,250.3,221.7,104,104,104,0,0,0,0.295,0.269,0.319,250.3,221.7,282.5,990,990,990,965.2,965,965.3,24.8,24.7,25,0.14,0.13,0.152,0.0209,0.0146,0.0324,0.00084,0.00058,0.0013,0.316,0.254,0.397,0.013,0.01,0.016,24.51,24.35,24.64,0.939,0.925,0.959,0.973,0.97,0.98,0.914,0.897,0.94,35.64,26.45,52.53,34.48,25.66,50,0,0,0,0,0,0,0.304,0,0.063,0.29,0.71,0.29,42.9
-790740000000,1944,12,1944,3,11,7,0.249,0.0629,0.186,11195.5,68.5,68.5,66.64,2,2,2,411.5,391.8,420.3,307.5,287.8,104,104,104,0,0,0,0.253,0.247,0.265,307.5,287.8,316.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.154,0.164,0.0441,0.0348,0.0483,0.0018,0.0014,0.002,0.355,0.325,0.368,0.014,0.013,0.015,24.19,24.14,24.32,0.942,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,34.35,32.18,35.31,33.32,31.22,34.25,0,0,0,0,0,0,0.37,0,0.063,0.25,0.75,0.25,45
-790135200000,1944,12,1944,3,12,7,0.257,0.0629,0.194,11679.5,73.34,73.34,69.52,2,2,2,425,413.7,442.8,321,309.7,104,104,104,0,0,0,0.245,0.235,0.251,321,309.7,338.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.172,0.0505,0.0452,0.0589,0.0021,0.0018,0.0024,0.375,0.358,0.402,0.015,0.015,0.016,24.11,24.01,24.18,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,35.83,34.6,37.76,34.76,33.56,36.67,0,0,0,0,0,0,0.386,0,0.063,0.24,0.75,0.25,45.4
-789530400000,1944,12,1944,3,13,7,0.277,0.0629,0.214,12914.1,77.83,77.83,76.87,2,2,2,458.3,453.1,462.6,354.3,349.1,104,104,104,0,0,0,0.227,0.225,0.23,354.3,349.1,358.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.175,0.179,0.0662,0.0638,0.0682,0.0027,0.0026,0.0028,0.425,0.417,0.431,0.017,0.017,0.018,23.91,23.89,23.94,0.949,0.948,0.95,0.975,0.974,0.976,0.925,0.923,0.927,39.43,38.87,39.88,38.43,37.84,38.91,0,0,0,0,0,0,0.427,0,0.063,0.23,0.77,0.23,46.6
-788925600000,1945,1,1944,4,14,7,0.289,0.0726,0.216,12976.4,80.01,80.01,77.24,2,2,2,477.1,462.6,489.3,357.1,342.6,120,120,120,0,0,0,0.251,0.245,0.259,357.1,342.6,369.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.184,0.0676,0.0607,0.0733,0.0028,0.0025,0.003,0.431,0.409,0.449,0.018,0.017,0.019,23.82,23.75,23.91,0.949,0.947,0.951,0.975,0.972,0.978,0.926,0.921,0.93,39.6,38.05,40.9,38.62,36.97,40,0,0,0,0,0,0,0.429,0,0.073,0.25,0.75,0.25,44.9
-788320800000,1945,1,1944,4,15,7,0.31,0.0726,0.237,14258.2,87.98,87.98,84.87,2,2,2,512.2,494.7,527.3,392.2,374.7,120,120,120,0,0,0,0.234,0.228,0.243,392.2,374.7,407.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.197,0.0841,0.0758,0.0913,0.0035,0.0031,0.0038,0.483,0.457,0.506,0.02,0.019,0.021,23.61,23.52,23.72,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.932,0.936,43.31,41.47,44.89,42.44,40.61,43.99,0,0,0,0,0,0,0.472,0,0.073,0.23,0.76,0.24,46
-787716000000,1945,1,1944,4,16,7,0.339,0.0701,0.269,16002.1,104.1,104.1,95.25,3,2,2.142857142857143,561.3,542,589.2,445.4,422,115.9,91,120,0,0,0,0.207,0.154,0.221,445.4,422,498.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.202,0.234,0.109,0.0982,0.134,0.0046,0.0041,0.0056,0.548,0.528,0.573,0.023,0.022,0.024,23.33,23.21,23.43,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.12,35.77,49.37,45.15,34.69,48.38,0,0,0,0,0,0,0.529,0,0.07,0.21,0.79,0.21,47.2
-787111200000,1945,1,1944,4,17,7,0.379,0.055,0.324,18744.2,118.4,118.4,111.6,3,3,3,626.8,601.8,659.9,535.8,510.8,91,91,91,0,0,0,0.145,0.138,0.151,535.8,510.8,568.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.255,0.241,0.274,0.159,0.142,0.181,0.0067,0.006,0.0077,0.598,0.556,0.654,0.025,0.023,0.028,22.99,22.81,23.14,0.95,0.947,0.952,0.972,0.97,0.977,0.923,0.919,0.93,38.24,36.6,40.39,37.19,35.5,39.45,0,0,0,0,0,0,0.62,0,0.055,0.15,0.85,0.15,49.5
-786506400000,1945,1,1944,4,18,7,0.422,0.0599,0.362,20836.8,127,127,124,3,3,3,697.6,666.8,720.3,598.6,575.8,99,91,105,0,0,0,0.142,0.133,0.149,598.6,575.8,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.292,0.278,0.303,0.201,0.186,0.212,0.0086,0.0079,0.0091,0.705,0.665,0.734,0.03,0.028,0.032,22.6,22.48,22.77,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.2,40.83,43.19,41.34,39.92,42.33,0,0,0,0,0,0,0.689,0,0.06,0.14,0.86,0.14,49.4
-785901600000,1945,2,1944,5,19,7,0.478,0.0663,0.412,23226.3,143.8,143.8,138.3,3,3,3,790.4,728.5,834.7,680.8,623.5,109.6,105,137,0,0,0,0.138,0.128,0.164,680.8,623.5,712.7,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.341,0.308,0.358,0.256,0.217,0.277,0.011,0.0094,0.012,0.845,0.748,0.899,0.037,0.032,0.039,22.09,21.88,22.44,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.02,43.69,48.9,46.08,42.82,47.92,0,0,0,0,0,0,0.768,0,0.066,0.14,0.86,0.14,48.6
-785296800000,1945,2,1944,5,20,7,0.531,0.0829,0.448,24698.8,153.9,153.9,147,4,3,3.142857142857143,878.2,834.7,924.7,741.2,697.7,137,137,137,0,0,0,0.156,0.148,0.164,741.2,697.7,787.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.386,0.354,0.426,0.295,0.267,0.32,0.013,0.012,0.014,0.944,0.878,1,0.042,0.039,0.045,21.64,21.45,21.88,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.25,39.46,51.59,47.17,38.47,50,0,0,0,0,0,0,0.817,0,0.083,0.16,0.84,0.16,46.5
-784692000000,1945,2,1944,5,21,7,0.636,0.0829,0.553,29254,186.1,186.1,174.1,4,4,4,1052,941.1,1132,914.9,804.1,137,137,137,0,0,0,0.131,0.121,0.146,914.9,804.1,995.3,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.544,0.441,0.626,0.382,0.328,0.421,0.017,0.015,0.019,1.18,0.983,1.32,0.054,0.044,0.061,20.77,20.36,21.35,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,44.44,40.13,47.47,43.53,39.18,46.53,0,0,0,0,0,0,0.967,0,0.083,0.13,0.87,0.13,46
-784087200000,1945,2,1944,5,22,7,0.656,0.0988,0.557,29068.8,193.5,193.5,173,4,3,3.857142857142857,1084,971.4,1195,921,788.4,163.3,137,183,0,0,0,0.153,0.115,0.188,921,788.4,1058,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.568,0.438,0.718,0.412,0.321,0.554,0.019,0.014,0.026,1.24,0.977,1.56,0.057,0.044,0.073,20.6,19.92,21.22,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,46.16,39.34,52.16,45.04,38.34,50,0,0,0,0,0,0,0.961,0,0.099,0.15,0.85,0.15,44.3
-783482400000,1945,3,1944,6,23,7,1.02,0.111,0.641,29548.1,192.4,192.4,175.9,4,4,4,1688,1117,2162,1505,934,183,183,183,445.4,0,879,0.116,0.0847,0.164,1060,934,1100,990,990,990,970.1,968.3,971.5,19.9,18.5,21.7,0.82,0.571,0.926,0.578,0.391,0.648,0.029,0.018,0.035,1.69,1.22,1.87,0.086,0.056,0.1,18.25,16.64,20.51,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,44.87,42.48,49.09,43.97,41.63,48.11,0,0,0,0,0,0,0.977,0,0.379,0.11,0.63,0.37,29
-782877600000,1945,3,1944,6,24,7,1.54,0.111,0.665,26245.2,165,165,156.2,4,4,4,2541,2222,2895,2358,2039,183,183,183,1258,939,1612,0.0726,0.0632,0.0824,1100,1100,1100,990,990,990,972.4,971.6,973.3,17.6,16.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.72,14.86,16.49,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.928,40.01,37.69,42.09,39.06,36.6,41.25,0,0,0,0,0,0,0.868,0,0.875,0.072,0.43,0.57,17
-782272800000,1945,3,1944,6,25,7,1.98,0.135,0.665,23008.5,143,143,137,4,4,4,3272,3021,3496,3049,2838,223,183,239,1949,1738,2157,0.068,0.0597,0.075,1100,1100,1100,990,990,990,974.1,973.6,974.6,15.9,15.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14,13.51,14.56,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.3,33.97,36.85,34.24,32.95,35.75,0,0,0,0,0,0,0.761,0,1.315,0.068,0.34,0.66,11.6
-781668000000,1945,3,1944,6,26,7,2.29,0.149,0.665,21047.7,129.5,129.5,125.3,4,4,4,3785,3600,3886,3538,3361,247,239,295,2438,2261,2547,0.0653,0.0615,0.0763,1100,1100,1100,990,990,990,975.2,974.8,975.4,14.8,14.6,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.9,12.69,13.29,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,32.29,31.69,33.37,31.32,30.74,32.37,0,0,0,0,0,0,0.696,0,1.625,0.065,0.29,0.71,9.19
-781063200000,1945,4,1944,7,27,7,2.26,0.178,0.665,21232.5,130.1,130.1,126.4,4,4,4,3737,3573,3846,3442,3278,295,295,295,2342,2178,2451,0.079,0.0767,0.0826,1100,1100,1100,990,990,990,975.1,974.8,975.4,14.9,14.6,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13,12.77,13.35,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,32.57,31.93,33.52,31.6,30.97,32.52,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.39
-780458400000,1945,4,1944,7,28,7,2.05,0.178,0.665,22532.8,138.2,138.2,134.1,4,4,4,3393,3211,3496,3098,2916,295,295,295,1998,1816,2101,0.087,0.0844,0.0919,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.51,14.12,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,34.57,33.97,35.63,33.53,32.95,34.56,0,0,0,0,0,0,0.745,0,1.385,0.087,0.32,0.68,11
-779853600000,1945,4,1944,7,29,7,1.8,0.165,0.665,24200.4,147,147,144.1,4,4,4,2983,2873,3123,2710,2600,272.7,217,295,1610,1500,1728,0.0913,0.0755,0.102,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.65,14.32,14.92,0.939,0.937,0.941,0.971,0.97,0.971,0.911,0.909,0.914,37.11,36.17,37.84,36.01,35.09,36.76,0,0,0,0,0,0,0.8,0,1.135,0.092,0.37,0.63,13.4
-779248800000,1945,4,1944,7,30,7,1.6,0.131,0.665,25786.4,156.9,156.9,153.5,4,4,4,2640,2517,2769,2423,2300,217,217,217,1323,1200,1452,0.0823,0.0784,0.0862,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.17,15.78,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.916,0.922,39.37,38.52,40.17,38.37,37.48,39.22,0,0,0,0,0,0,0.853,0,0.935,0.082,0.42,0.58,16.1
-778644000000,1945,4,1944,7,31,7,1.44,0.162,0.665,26976.4,163.6,163.6,160.6,4,4,4,2385,2276,2497,2117,2000,267.6,217,276,1017,900,1180,0.112,0.0869,0.121,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.83,16.36,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.04,40.31,41.74,40.14,39.37,40.9,0,0,0,0,0,0,0.892,0,0.775,0.11,0.46,0.54,18.7
-778039200000,1945,5,1944,8,32,7,1.31,0.167,0.665,27988.5,168.9,168.9,166.6,4,4,4,2159,2067,2261,1883,1791,276,276,276,783,691,885,0.128,0.122,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.4,16.86,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.5,41.84,43.09,41.65,41,42.23,0,0,0,0,0,0,0.926,0,0.645,0.13,0.51,0.49,21.4
-777434400000,1945,5,1944,8,33,7,1.17,0.167,0.665,29089.1,176.4,176.4,173.1,4,4,4,1929,1832,2042,1653,1556,276,276,276,553,456,666,0.143,0.135,0.151,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.93,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.17,43.26,45,43.29,42.4,44.1,0,0,0,0,0,0,0.962,0,0.505,0.14,0.57,0.43,24.9
-776829600000,1945,5,1944,8,34,7,1.03,0.167,0.665,30436.9,184.8,184.8,181.2,4,4,4,1695,1589,1802,1419,1313,276,276,276,319.3,213,426,0.163,0.153,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.67,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.22,45.27,47.15,45.29,44.37,46.21,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.6
-776224800000,1945,5,1944,8,35,7,0.874,0.15,0.665,31954,194.5,194.5,190.2,4,4,4,1445,1328,1551,1197,1118,247.7,210,276,97.14,18,175,0.171,0.15,0.191,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.857,0.82,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.84,0.087,0.084,0.091,18.89,18.51,19.3,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,47.51,49.62,47.55,46.56,48.63,0,0,0,0,0,0,1.06,0,0.209,0.17,0.76,0.24,36.6
-775620000000,1945,6,1944,9,36,7,0.702,0.127,0.575,29733.2,193.3,193.3,177,4,4,4,1161,1080,1291,951.4,870,210,210,210,0,0,0,0.182,0.163,0.194,951.4,870,1081,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.611,0.522,0.784,0.42,0.36,0.606,0.019,0.016,0.029,1.29,1.12,1.69,0.06,0.051,0.08,20.3,19.5,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.15,42.2,49.3,44.25,41.36,48.32,0,0,0,0,0,0,0.983,0,0.127,0.18,0.82,0.18,42.4
-775015200000,1945,6,1944,9,37,7,0.556,0.0974,0.459,24975,168.6,168.6,148.7,4,3,3.2857142857142856,919.3,817.7,1043,758.3,656.7,161,161,161,0,0,0,0.176,0.154,0.197,758.3,656.7,881.8,990,990,990,967.6,967.2,968,22.4,22,22.8,0.412,0.336,0.521,0.301,0.24,0.366,0.013,0.01,0.017,0.969,0.814,1.13,0.043,0.036,0.051,21.46,20.84,22.02,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.76,40.89,52.26,45.64,39.99,50,0,0,0,0,0,0,0.826,0,0.097,0.18,0.83,0.17,44.9
-774410400000,1945,6,1944,9,38,7,0.451,0.0974,0.353,20084.6,128.8,128.8,119.6,3,3,3,745,691.9,794.3,584,530.9,161,161,161,0,0,0,0.217,0.203,0.233,584,530.9,633.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.295,0.265,0.323,0.191,0.156,0.224,0.0083,0.0067,0.0098,0.691,0.602,0.774,0.03,0.026,0.034,22.43,22.15,22.73,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.921,0.936,40.79,37.45,43.81,39.85,36.34,42.93,0,0,0,0,0,0,0.664,0,0.098,0.22,0.78,0.22,44.5
-773805600000,1945,6,1944,9,39,7,0.378,0.0951,0.283,16522.4,107.2,107.2,98.35,3,2,2.2857142857142856,624.9,566.9,682.3,467.6,431.9,157.3,135,161,0,0,0,0.252,0.236,0.27,467.6,431.9,521.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.229,0.209,0.259,0.12,0.103,0.149,0.0051,0.0043,0.0064,0.575,0.546,0.621,0.024,0.023,0.026,23.03,22.79,23.3,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.2,35.36,51.19,44.17,34.3,50,0,0,0,0,0,0,0.546,0,0.095,0.25,0.75,0.25,43.7
-773200800000,1945,7,1944,10,40,7,0.326,0.0816,0.245,14640.4,91.77,91.77,87.15,2,2,2,539.8,512.1,562.8,404.8,377.1,135,135,135,0,0,0,0.25,0.24,0.264,404.8,377.1,427.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.207,0.09,0.077,0.101,0.0038,0.0032,0.0042,0.505,0.464,0.54,0.021,0.019,0.023,23.47,23.33,23.63,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.47,41.6,46.82,43.57,40.75,45.88,0,0,0,0,0,0,0.484,0,0.081,0.25,0.75,0.25,44.9
-772596000000,1945,7,1944,10,41,7,0.29,0.0816,0.209,12475.2,77.57,77.57,74.26,2,2,2,479.9,467.2,494.7,344.9,332.2,135,135,135,0,0,0,0.282,0.273,0.289,344.9,332.2,359.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.174,0.183,0.0618,0.0558,0.0688,0.0025,0.0023,0.0028,0.415,0.396,0.437,0.017,0.016,0.018,23.83,23.74,23.9,0.948,0.946,0.95,0.972,0.97,0.976,0.921,0.917,0.927,38.19,36.82,39.76,37.13,35.71,38.79,0,0,0,0,0,0,0.413,0,0.081,0.28,0.72,0.28,43
-771991200000,1945,7,1944,10,42,7,0.269,0.0905,0.179,10689.8,69.78,69.78,63.63,2,2,2,445.5,435.5,459.3,296,249.5,149.6,135,186,0,0,0,0.336,0.294,0.427,296,249.5,324.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.162,0.148,0.171,0.0387,0.017,0.0521,0.0016,0.00069,0.0021,0.343,0.276,0.384,0.014,0.011,0.016,24.05,23.95,24.16,0.939,0.93,0.945,0.97,0.97,0.97,0.911,0.902,0.916,32.8,27.49,35.97,31.81,26.66,34.89,0,0,0,0,0,0,0.353,0,0.09,0.34,0.67,0.33,39.7
-771386400000,1945,7,1944,10,43,7,0.253,0.112,0.14,8433.19,52.32,52.32,50.2,2,1,1.4285714285714286,417.8,402.9,431,231.8,216.9,186,186,186,0,0,0,0.446,0.432,0.462,231.8,216.9,245,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.146,0.0155,0.0142,0.0166,0.00063,0.00058,0.00068,0.343,0.259,0.413,0.014,0.011,0.017,24.18,24.11,24.25,0.944,0.925,0.958,0.976,0.97,0.98,0.921,0.897,0.939,40.55,25.76,52.46,39.22,24.99,50,0,0,0,0,0,0,0.279,0,0.113,0.44,0.55,0.45,33.3
-770781600000,1945,7,1944,10,44,7,0.235,0.0991,0.136,8286.5,50.83,50.83,49.32,2,1,1.1428571428571428,388.5,373,402.9,224.7,212.1,163.9,155,186,0,0,0,0.421,0.396,0.467,224.7,212.1,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.134,0.141,0.0148,0.0138,0.0159,0.0006,0.00056,0.00064,0.375,0.259,0.409,0.015,0.011,0.017,24.28,24.2,24.38,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.898,0.939,47.24,26.2,52.74,45.69,25.41,50,0,0,0,0,0,0,0.274,0,0.099,0.42,0.58,0.42,35.3
-770176800000,1945,8,1944,11,45,7,0.213,0.0937,0.119,7437.48,47.04,47.04,44.27,1,1,1,352.2,344.6,364.7,197.2,189.6,155,155,155,0,0,0,0.44,0.425,0.45,197.2,189.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.124,0.131,0.0125,0.0119,0.0136,0.0005,0.00048,0.00055,0.348,0.334,0.37,0.014,0.013,0.015,24.49,24.41,24.54,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.17,43.44,48,44.27,42.57,47.04,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
-769572000000,1945,8,1944,11,46,7,0.203,0.0937,0.109,6775.28,42.57,42.57,40.33,1,1,1,335.1,325.7,344.6,180.1,170.7,155,155,155,0,0,0,0.463,0.45,0.476,180.1,170.7,189.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.124,0.0111,0.0103,0.0119,0.00044,0.00041,0.00048,0.317,0.3,0.334,0.013,0.012,0.013,24.61,24.54,24.67,0.949,0.946,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.24,39.06,43.44,40.33,38.05,42.57,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
-768967200000,1945,8,1944,11,47,7,0.19,0.0937,0.0959,5916.08,37.55,37.55,35.21,1,1,1,313.6,302.3,323.6,158.6,147.3,155,155,155,0,0,0,0.494,0.479,0.513,158.6,147.3,168.6,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00923,0.00827,0.0101,0.00037,0.00033,0.0004,0.279,0.259,0.297,0.011,0.01,0.012,24.75,24.69,24.83,0.942,0.938,0.945,0.971,0.97,0.973,0.915,0.91,0.92,36.28,33.66,38.59,35.21,32.65,37.55,0,0,0,0,0,0,0.196,0,0.0941,0.49,0.5,0.5,31.1
-768362400000,1945,8,1944,11,48,7,0.175,0.0874,0.0872,5376.32,37.08,37.08,32,1,1,1,288.6,281.3,299.2,144.2,128.6,144.4,118,155,0,0,0,0.5,0.416,0.547,144.2,128.6,165.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.102,0.112,0.008,0.00668,0.00983,0.00032,0.00027,0.00039,0.252,0.225,0.288,0.01,0.009,0.011,24.89,24.85,24.94,0.937,0.93,0.944,0.97,0.97,0.972,0.909,0.903,0.918,32.98,29.27,38.15,32,28.39,37.08,0,0,0,0,0,0,0.178,0,0.0878,0.5,0.5,0.5,30.7
-767757600000,1945,9,1944,12,49,7,0.163,0.0714,0.0913,5659.25,34.77,34.77,33.69,1,1,1,269,261.4,273.8,151,143.4,118,118,118,0,0,0,0.439,0.431,0.451,151,143.4,155.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.00859,0.00794,0.00899,0.00034,0.00031,0.00036,0.261,0.248,0.27,0.01,0.0098,0.011,24.96,24.94,25.01,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.73,32.93,35.85,33.69,31.94,34.77,0,0,0,0,0,0,0.187,0,0.0717,0.44,0.56,0.44,34.7
-767152800000,1945,9,1944,12,50,7,0.153,0.0714,0.0818,5054.05,31.94,31.94,30.08,1,1,1,253.3,243.3,261.4,135.3,125.3,118,118,118,0,0,0,0.466,0.451,0.485,135.3,125.3,143.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0974,0.104,0.00725,0.0064,0.00794,0.00029,0.00025,0.00031,0.233,0.215,0.248,0.0092,0.0085,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.01,28.67,32.93,30.08,27.81,31.94,0,0,0,0,0,0,0.167,0,0.0712,0.47,0.53,0.47,33
-766548000000,1945,9,1944,12,51,7,0.141,0.0644,0.0765,4729.69,31.44,31.44,28.15,1,1,1,233,229.4,236.2,126.5,113.4,106.4,91,118,0,0,0,0.457,0.393,0.51,126.5,113.4,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0932,0.101,0.00651,0.00539,0.00769,0.00026,0.00021,0.0003,0.217,0.194,0.24,0.0085,0.0076,0.0095,25.19,25.17,25.22,0.928,0.921,0.935,0.97,0.97,0.97,0.9,0.893,0.907,29.02,25.83,32.41,28.15,25.06,31.44,0,0,0,0,0,0,0.156,0,0.0645,0.46,0.54,0.46,33.5
-765943200000,1945,9,1944,12,52,7,0.137,0.055,0.0821,5104.53,30.97,30.97,30.38,1,1,1,226.8,224.7,229.4,135.8,133.7,91,91,91,0,0,0,0.401,0.397,0.405,135.8,133.7,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0982,0.0999,0.00729,0.00711,0.00751,0.00029,0.00028,0.0003,0.232,0.228,0.237,0.0091,0.009,0.0093,25.21,25.19,25.22,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.32,30.82,31.92,30.38,29.9,30.97,0,0,0,0,0,0,0.169,0,0.0549,0.4,0.6,0.4,37.3
-765338400000,1945,10,1945,1,1,7,0.133,0.0587,0.0742,4591.17,27.95,27.95,27.33,1,1,1,219.6,214.8,222.3,122.6,117.8,97,97,97,0,0,0,0.442,0.436,0.452,122.6,117.8,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.093,0.0956,0.00617,0.00576,0.0064,0.00024,0.00023,0.00025,0.209,0.2,0.214,0.0082,0.0078,0.0084,25.27,25.25,25.31,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.17,26.99,28.81,27.33,26.18,27.95,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
-764733600000,1945,10,1945,1,2,7,0.123,0.0587,0.0646,1195.71,25.55,25.55,7.117,1,1,1,203.8,201.2,212.1,106.8,104.2,97,97,97,0,0,0,0.476,0.457,0.482,106.8,104.2,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0882,0.092,0.00483,0.0046,0.00553,0.00019,0.00018,0.00022,0.181,0.176,0.195,0.0071,0.0069,0.0077,25.4,25.33,25.42,0.263,0,0.922,0.277,0,0.97,0.255,0,0.894,7.337,0,26.34,7.117,0,25.55,0,5,0,0,0.714,0,0.0395,0.714,0.0584,0.48,0.53,0.47,9.72
-764128800000,1945,10,1945,1,3,7,0.12,0.0566,0.0637,656.149,27.34,27.34,3.906,1,1,1,198.9,195.2,200.2,105.3,102.1,93.57,73,97,0,0,0,0.47,0.374,0.487,105.3,102.1,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0874,0.0921,0.0047,0.00443,0.00614,0.00018,0.00017,0.00024,0.178,0.172,0.206,0.0069,0.0067,0.008,25.42,25.38,25.43,0.132,0,0.926,0.139,0,0.97,0.128,0,0.899,4.026,0,28.19,3.906,0,27.34,0,6,0,0,0.857,0,0.0217,0.857,0.0563,0.47,0.53,0.47,5.47
-763524000000,1945,10,1945,1,4,7,0.121,0.0442,0.0767,4777.87,30,30,28.44,1,1,1,199.8,194.8,206.6,126.8,121.8,73,73,73,0,0,0,0.366,0.353,0.375,126.8,121.8,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0919,0.0961,0.00653,0.0061,0.00711,0.00026,0.00024,0.00028,0.214,0.205,0.226,0.0084,0.008,0.0088,25.37,25.33,25.39,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.32,28.08,30.93,28.44,27.24,30,0,0,0,0,0,0,0.158,0,0.0443,0.37,0.63,0.37,39.5
-762919200000,1945,10,1945,1,5,7,0.124,0.0511,0.0727,2770.96,30.62,30.62,16.49,1,1,1,204.7,201.2,209.3,120.3,108.2,84.43,73,93,0,0,0,0.413,0.349,0.462,120.3,108.2,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0892,0.097,0.00597,0.00494,0.00733,0.00023,0.00019,0.00029,0.203,0.183,0.231,0.008,0.0071,0.009,25.37,25.31,25.41,0.531,0,0.933,0.554,0,0.97,0.515,0,0.905,17,0,31.56,16.49,0,30.62,0,3,0,0,0.429,0,0.0916,0.429,0.0513,0.41,0.59,0.41,22.3
-762314400000,1945,11,1945,2,6,7,0.133,0.0562,0.0764,4739.6,29.43,29.43,28.21,1,1,1,219.4,209.3,224.7,126.4,116.3,93,93,93,0,0,0,0.424,0.414,0.444,126.4,116.3,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0921,0.0975,0.00649,0.00563,0.00694,0.00025,0.00022,0.00027,0.215,0.197,0.225,0.0084,0.0077,0.0088,25.27,25.23,25.35,0.929,0.922,0.931,0.97,0.97,0.97,0.901,0.895,0.903,29.08,26.66,30.34,28.21,25.86,29.43,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.6
-761709600000,1945,11,1945,2,7,7,0.14,0.0562,0.0833,5173.08,31.73,31.73,30.79,1,1,1,230.7,226.4,234.8,137.7,133.4,93,93,93,0,0,0,0.403,0.396,0.411,137.7,133.4,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0981,0.101,0.00745,0.00709,0.0078,0.00029,0.00028,0.00031,0.235,0.228,0.243,0.0093,0.009,0.0096,25.18,25.15,25.21,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.907,31.74,30.74,32.71,30.79,29.82,31.73,0,0,0,0,0,0,0.171,0,0.0567,0.4,0.59,0.41,37
-761104800000,1945,11,1945,2,8,7,0.152,0.0562,0.0958,5976.36,39.28,39.28,35.57,1,1,1,251.3,236.2,266.8,158.3,143.2,93,93,93,0,0,0,0.371,0.349,0.394,158.3,143.2,173.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.102,0.112,0.00921,0.00792,0.0105,0.00036,0.00031,0.00042,0.272,0.245,0.3,0.011,0.0097,0.012,25.03,24.93,25.14,0.942,0.936,0.947,0.972,0.97,0.976,0.915,0.908,0.924,36.6,33.05,40.22,35.57,32.05,39.28,0,0,0,0,0,0,0.198,0,0.0562,0.37,0.63,0.37,39.3
-760500000000,1945,11,1945,2,9,7,0.177,0.0581,0.118,7464.65,47.57,47.57,44.43,1,1,1,291.8,271.3,309.1,195.7,178.3,96.14,93,104,0,0,0,0.33,0.308,0.343,195.7,178.3,209.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.114,0.125,0.0124,0.0109,0.0135,0.00049,0.00043,0.00054,0.34,0.308,0.364,0.014,0.012,0.014,24.79,24.7,24.91,0.953,0.948,0.956,0.98,0.979,0.98,0.934,0.928,0.937,45.35,41.28,48.54,44.43,40.4,47.57,0,0,0,0,0,0,0.247,0,0.059,0.33,0.67,0.33,42.2
-759895200000,1945,12,1945,3,10,7,0.197,0.0629,0.134,8298.78,51.31,51.31,49.4,2,1,1.2857142857142858,326,311.8,340.6,222,207.8,104,104,104,0,0,0,0.319,0.305,0.334,222,207.8,236.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.125,0.136,0.0146,0.0134,0.0159,0.00059,0.00054,0.00064,0.342,0.248,0.397,0.014,0.01,0.016,24.63,24.54,24.68,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.33,25.86,52.53,42.15,25.09,50,0,0,0,0,0,0,0.274,0,0.063,0.32,0.68,0.32,42.1
-759290400000,1945,12,1945,3,11,7,0.218,0.0629,0.155,9371.47,63.79,63.79,55.78,2,2,2,361.1,340.6,398.1,257.1,236.6,104,104,104,0,0,0,0.289,0.261,0.305,257.1,236.6,294.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.136,0.156,0.0224,0.0159,0.0378,0.00091,0.00064,0.0015,0.281,0.254,0.335,0.011,0.01,0.014,24.51,24.27,24.64,0.93,0.925,0.939,0.97,0.97,0.97,0.903,0.897,0.911,28.75,26.45,32.88,27.89,25.66,31.9,0,0,0,0,0,0,0.31,0,0.063,0.29,0.71,0.29,43
-758685600000,1945,12,1945,3,12,7,0.256,0.0629,0.193,11621,72.71,72.71,69.17,2,2,2,423.4,408,440,319.4,304,104,104,104,0,0,0,0.246,0.236,0.255,319.4,304,336,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.171,0.0498,0.0425,0.0576,0.002,0.0017,0.0024,0.373,0.35,0.398,0.015,0.014,0.016,24.12,24.02,24.21,0.944,0.941,0.946,0.97,0.97,0.971,0.915,0.913,0.918,35.65,33.97,37.46,34.59,32.95,36.35,0,0,0,0,0,0,0.384,0,0.063,0.25,0.75,0.25,45.4
-758080800000,1945,12,1945,3,13,7,0.287,0.0629,0.224,13505.7,83.06,83.06,80.39,2,2,2,473.9,467.2,486,369.9,363.2,104,104,104,0,0,0,0.22,0.214,0.223,369.9,363.2,382,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.183,0.18,0.187,0.0736,0.0704,0.0793,0.003,0.0029,0.0033,0.448,0.438,0.467,0.018,0.018,0.019,23.82,23.75,23.86,0.951,0.95,0.953,0.978,0.977,0.98,0.93,0.928,0.934,41.09,40.37,42.38,40.2,39.44,41.53,0,0,0,0,0,0,0.447,0,0.063,0.22,0.78,0.22,47.1
-757476000000,1945,12,1945,3,14,7,0.315,0.0712,0.243,14617.2,90.89,90.89,87.01,2,2,2,520.2,489.3,542,402.5,385,117.7,104,120,0,0,0,0.226,0.213,0.238,402.5,385,422,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.202,0.089,0.0807,0.0982,0.0037,0.0033,0.0041,0.498,0.472,0.528,0.021,0.019,0.022,23.56,23.43,23.73,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.39,42.56,46.37,43.5,41.71,45.45,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.4
-756871200000,1946,1,1945,4,15,7,0.362,0.0726,0.289,16915.7,111.8,111.8,100.7,3,2,2.4285714285714284,598,551,659.9,478,431,120,120,120,0,0,0,0.201,0.182,0.218,478,431,539.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.229,0.206,0.262,0.126,0.102,0.162,0.0053,0.0043,0.0069,0.57,0.536,0.613,0.024,0.023,0.026,23.15,22.85,23.38,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.77,35.4,51.55,42.68,34.34,50,0,0,0,0,0,0,0.559,0,0.073,0.2,0.8,0.2,46.7
-756266400000,1946,1,1945,4,16,7,0.45,0.0726,0.377,21481.8,140.9,140.9,127.9,3,3,3,743.8,682.3,817.7,623.8,562.3,120,120,120,0,0,0,0.162,0.147,0.176,623.8,562.3,697.7,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.31,0.275,0.352,0.218,0.177,0.267,0.0094,0.0076,0.012,0.751,0.647,0.876,0.032,0.028,0.038,22.37,21.95,22.72,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.53,39.75,47.92,42.62,38.77,46.96,0,0,0,0,0,0,0.71,0,0.073,0.16,0.84,0.16,47.7
-755661600000,1946,1,1945,4,17,7,0.54,0.0841,0.456,24985.4,157.3,157.3,148.7,4,3,3.2857142857142856,893,843.5,947,754,704.5,139,139,139,0,0,0,0.156,0.147,0.165,754,704.5,808,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.401,0.36,0.449,0.301,0.272,0.33,0.013,0.012,0.015,0.958,0.892,1.01,0.043,0.039,0.045,21.57,21.32,21.83,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.99,39.35,51.51,45.88,38.36,50,0,0,0,0,0,0,0.826,0,0.084,0.16,0.84,0.16,46.3
-755056800000,1946,1,1945,4,18,7,0.584,0.09,0.494,26604.5,161.4,161.4,158.4,4,4,4,965.2,947,971.4,816.4,808,148.9,139,162,0,0,0,0.154,0.143,0.167,816.4,808,832.4,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.458,0.449,0.471,0.334,0.33,0.342,0.015,0.015,0.015,1.01,0.994,1.04,0.045,0.045,0.047,21.23,21.18,21.32,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.931,0.934,40.52,40.13,41.23,39.59,39.18,40.35,0,0,0,0,0,0,0.88,0,0.09,0.15,0.85,0.15,45.6
-754452000000,1946,2,1945,5,19,7,0.588,0.098,0.49,26331.1,156.7,156.7,156.7,4,4,4,971.4,971.4,971.4,809.4,809.4,162,162,162,0,0,0,0.167,0.167,0.167,809.4,809.4,809.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.454,0.454,0.454,0.331,0.331,0.331,0.015,0.015,0.015,1,1,1,0.045,0.045,0.045,21.21,21.21,21.21,0.953,0.953,0.953,0.976,0.976,0.976,0.931,0.931,0.931,40.13,40.13,40.13,39.18,39.18,39.18,0,0,0,0,0,0,0.871,0,0.098,0.17,0.83,0.17,44.8
-753847200000,1946,2,1945,5,20,7,0.588,0.098,0.49,26331.1,156.7,156.7,156.7,4,4,4,971.4,971.4,971.4,809.4,809.4,162,162,162,0,0,0,0.167,0.167,0.167,809.4,809.4,809.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.454,0.454,0.454,0.331,0.331,0.331,0.015,0.015,0.015,1,1,1,0.045,0.045,0.045,21.21,21.21,21.21,0.953,0.953,0.953,0.976,0.976,0.976,0.931,0.931,0.931,40.13,40.13,40.13,39.18,39.18,39.18,0,0,0,0,0,0,0.871,0,0.098,0.17,0.83,0.17,44.8
-753242400000,1946,2,1945,5,21,7,0.588,0.0893,0.498,26822.2,161.8,161.8,159.7,4,4,4,971.4,971.4,971.4,823.7,809.4,147.7,137,162,0,0,0,0.152,0.141,0.167,823.7,809.4,834.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.463,0.454,0.469,0.338,0.331,0.343,0.015,0.015,0.015,1.02,1,1.04,0.046,0.045,0.047,21.19,21.18,21.21,0.954,0.953,0.954,0.978,0.976,0.979,0.933,0.931,0.934,40.82,40.13,41.33,39.91,39.18,40.46,0,0,0,0,0,0,0.887,0,0.09,0.15,0.85,0.15,45.6
-752637600000,1946,2,1945,5,22,7,0.591,0.0808,0.511,27470.8,167.5,167.5,163.5,4,4,4,977.8,971.4,997.7,844.2,834.4,133.6,129,137,0,0,0,0.137,0.129,0.141,844.2,834.4,868.7,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.478,0.469,0.501,0.348,0.343,0.359,0.016,0.015,0.016,1.05,1.04,1.1,0.047,0.047,0.05,21.14,21.01,21.18,0.954,0.954,0.955,0.979,0.979,0.98,0.935,0.934,0.936,41.74,41.33,42.73,40.88,40.46,41.88,0,0,0,0,0,0,0.908,0,0.08,0.14,0.86,0.14,46.5
-752032800000,1946,3,1945,6,23,7,0.635,0.078,0.557,29479,180,180,175.5,4,4,4,1050,1023,1080,920.7,893.7,129,129,129,0,0,0,0.123,0.119,0.126,920.7,893.7,951,990,990,990,968.1,968,968.2,21.9,21.8,22,0.549,0.524,0.577,0.385,0.372,0.399,0.018,0.017,0.018,1.19,1.14,1.24,0.054,0.052,0.057,20.76,20.61,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.76,43.73,45.92,43.87,42.85,45,0,0,0,0,0,0,0.975,0,0.078,0.12,0.88,0.12,46.4
-751428000000,1946,3,1945,6,24,7,0.668,0.078,0.59,30847.3,187.4,187.4,183.6,4,4,4,1105,1080,1132,976.3,951,129,129,129,0,0,0,0.116,0.114,0.119,976.3,951,1003,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.605,0.577,0.639,0.412,0.399,0.43,0.019,0.018,0.02,1.29,1.24,1.35,0.059,0.057,0.062,20.48,20.33,20.61,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.84,45.92,47.8,45.9,45,46.84,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
-750823200000,1946,3,1945,6,25,7,0.701,0.078,0.623,32006.1,192,192,190.5,4,4,4,1159,1142,1172,1030,1013,129,129,129,0,0,0,0.111,0.11,0.113,1030,1013,1043,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.678,0.653,0.697,0.491,0.452,0.52,0.023,0.021,0.024,1.46,1.39,1.51,0.067,0.064,0.07,20.14,20.05,20.27,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.6,48.08,48.99,47.63,47.12,48.01,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.7
-750218400000,1946,3,1945,6,26,7,0.716,0.078,0.638,32469,194.6,194.6,193.3,4,4,4,1183,1172,1195,1054,1043,129,129,129,0,0,0,0.109,0.108,0.11,1054,1043,1066,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.713,0.697,0.731,0.545,0.52,0.572,0.025,0.024,0.027,1.55,1.51,1.6,0.072,0.07,0.074,19.97,19.89,20.05,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.3,48.99,49.65,48.32,48.01,48.65,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.3
-749613600000,1946,4,1945,7,27,7,0.741,0.0895,0.652,32768.1,197.2,197.2,195,4,4,4,1226,1208,1246,1078,1060,148,148,148,0,0,0,0.121,0.119,0.123,1078,1060,1098,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.762,0.737,0.792,0.598,0.558,0.644,0.028,0.026,0.03,1.66,1.59,1.74,0.077,0.074,0.081,19.74,19.59,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.76,49.28,50.32,48.76,48.29,49.31,0,0,0,0,0,0,1.08,0,0.089,0.12,0.88,0.12,44.2
-749008800000,1946,4,1945,7,28,7,0.798,0.0895,0.665,32713,195.6,195.6,194.7,4,4,4,1320,1297,1356,1172,1149,148,148,148,72,49,108,0.112,0.109,0.114,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.825,0.814,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.79,0.084,0.083,0.085,19.32,19.19,19.4,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.67,49.33,49.9,48.68,48.35,48.9,0,0,0,0,0,0,1.08,0,0.133,0.11,0.83,0.17,41
-748404000000,1946,4,1945,7,29,7,0.859,0.0895,0.665,32071.8,192.3,192.3,190.9,4,4,4,1420,1384,1466,1272,1236,148,148,148,172,136,218,0.104,0.101,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.868,0.852,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.84,0.087,0.086,0.089,18.96,18.79,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.25,49.05,47.73,47.28,48.07,0,0,0,0,0,0,1.06,0,0.194,0.1,0.77,0.23,37.3
-747799200000,1946,4,1945,7,30,7,0.905,0.0895,0.665,31578.8,189.1,189.1,188,4,4,4,1497,1466,1529,1349,1318,148,148,148,249,218,281,0.0989,0.0968,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.903,0.89,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.67,18.56,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.66,48.25,46.99,46.71,47.28,0,0,0,0,0,0,1.04,0,0.24,0.099,0.73,0.27,34.9
-747194400000,1946,4,1945,7,31,7,0.952,0.109,0.665,31134.8,186.1,186.1,185.3,4,4,4,1574,1551,1589,1395,1368,179.4,148,192,294.6,268,303,0.114,0.0954,0.123,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.91,0.908,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.42,18.37,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.28,47.15,47.47,46.33,46.21,46.52,0,0,0,0,0,0,1.03,0,0.287,0.11,0.7,0.3,32.7
-746589600000,1946,5,1945,8,32,7,0.919,0.116,0.665,31473.3,189.3,189.3,187.3,4,4,4,1519,1466,1570,1327,1274,192,192,192,226.7,174,278,0.127,0.122,0.131,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.893,0.868,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.61,18.43,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.79,47.32,48.3,46.84,46.37,47.34,0,0,0,0,0,0,1.04,0,0.254,0.13,0.72,0.28,34.2
-745984800000,1946,5,1945,8,33,7,0.857,0.116,0.665,32121.4,192.5,192.5,191.2,4,4,4,1417,1384,1455,1225,1192,192,192,192,125,92,163,0.136,0.132,0.139,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.849,0.836,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.088,18.99,18.85,19.11,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.41,49.1,47.8,47.44,48.12,0,0,0,0,0,0,1.06,0,0.192,0.14,0.78,0.22,37.5
-745380000000,1946,5,1945,8,34,7,0.839,0.116,0.665,32311.5,192.5,192.5,192.3,4,4,4,1387,1384,1400,1195,1192,192,192,192,95.43,92,108,0.139,0.137,0.139,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.837,0.836,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.79,0.086,0.085,0.086,19.09,19.05,19.11,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.06,48.95,49.1,48.08,47.97,48.12,0,0,0,0,0,0,1.07,0,0.174,0.14,0.79,0.21,38.5
-744775200000,1946,5,1945,8,35,7,0.759,0.111,0.64,32114.9,195.9,195.9,191.2,4,4,4,1255,1172,1356,1072,1011,183.1,161,192,14.29,0,64,0.146,0.136,0.159,1058,1011,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.74,0.662,0.823,0.554,0.448,0.648,0.026,0.021,0.031,1.58,1.39,1.77,0.074,0.065,0.084,19.71,19.21,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.77,47.66,49.97,47.79,46.71,48.97,0,0,0,0,0,0,1.06,0,0.119,0.15,0.84,0.16,42.3
-744170400000,1946,6,1945,9,36,7,0.649,0.0974,0.552,29084.6,183.3,183.3,173.1,4,4,4,1073,989.5,1142,912.5,828.5,161,161,161,0,0,0,0.15,0.141,0.163,912.5,828.5,980.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.55,0.472,0.617,0.381,0.34,0.414,0.017,0.015,0.019,1.18,1.03,1.3,0.054,0.047,0.06,20.69,20.35,21.11,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.18,40.89,46.75,43.28,39.99,45.82,0,0,0,0,0,0,0.962,0,0.097,0.15,0.85,0.15,44.8
-743565600000,1946,6,1945,9,37,7,0.521,0.0974,0.424,23410.2,150,150,139.3,3,3,3,861.3,760.5,947,700.3,599.5,161,161,161,0,0,0,0.188,0.17,0.212,700.3,599.5,786,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.367,0.304,0.433,0.268,0.201,0.319,0.012,0.0087,0.014,0.891,0.717,1.04,0.039,0.031,0.047,21.76,21.27,22.34,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.57,41.78,52.26,46.45,40.94,50,0,0,0,0,0,0,0.774,0,0.097,0.19,0.81,0.19,44.9
-742960800000,1946,6,1945,9,38,7,0.408,0.0974,0.31,17845.2,116.4,116.4,106.2,3,2,2.7142857142857144,674.3,623.8,728.5,513.3,462.8,161,161,161,0,0,0,0.239,0.221,0.258,513.3,462.8,567.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.255,0.226,0.285,0.146,0.117,0.18,0.0062,0.005,0.0078,0.604,0.548,0.663,0.026,0.023,0.029,22.8,22.52,23.01,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,41.19,35.36,51.19,40.12,34.3,50,0,0,0,0,0,0,0.59,0,0.098,0.24,0.76,0.24,43.7
-742356000000,1946,6,1945,9,39,7,0.346,0.0974,0.248,14740.8,95.21,95.21,87.74,2,2,2,571.4,523,608.8,410.4,362,161,161,161,0,0,0,0.283,0.264,0.308,410.4,362,447.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.203,0.186,0.217,0.0927,0.0699,0.11,0.0039,0.0029,0.0047,0.515,0.443,0.572,0.022,0.018,0.024,23.31,23.09,23.6,0.955,0.95,0.958,0.979,0.976,0.98,0.935,0.927,0.939,44.79,39.81,48.58,43.87,38.84,47.6,0,0,0,0,0,0,0.487,0,0.098,0.28,0.72,0.28,42.6
-741751200000,1946,7,1945,10,40,7,0.281,0.0816,0.2,11938,77.57,77.57,71.06,2,2,2,465,440,494.7,330,305,135,135,135,0,0,0,0.291,0.273,0.307,330,305,359.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.164,0.183,0.0548,0.043,0.0688,0.0023,0.0018,0.0028,0.393,0.355,0.437,0.016,0.015,0.018,23.91,23.74,24.06,0.945,0.942,0.95,0.971,0.97,0.976,0.918,0.913,0.927,36.58,33.89,39.76,35.53,32.87,38.79,0,0,0,0,0,0,0.395,0,0.081,0.29,0.71,0.29,42.5
-741146400000,1946,7,1945,10,41,7,0.252,0.0816,0.17,10203.2,63.82,63.82,60.73,2,2,2,416.6,402.9,431,281.6,267.9,135,135,135,0,0,0,0.324,0.313,0.335,281.6,267.9,296,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0319,0.0254,0.0387,0.0013,0.001,0.0016,0.32,0.3,0.342,0.013,0.012,0.014,24.21,24.12,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.31,29.79,32.9,30.37,28.89,31.91,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.5
-740541600000,1946,7,1945,10,42,7,0.235,0.0816,0.153,9193.65,57.79,57.79,54.72,2,2,2,388.7,377.1,402.9,253.7,242.1,135,135,135,0,0,0,0.347,0.335,0.358,253.7,242.1,267.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0196,0.0163,0.0254,0.0008,0.00066,0.001,0.279,0.264,0.3,0.011,0.011,0.012,24.38,24.29,24.45,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.21,26.91,29.79,27.36,26.1,28.89,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.1
-739936800000,1946,7,1945,10,43,7,0.215,0.0816,0.133,8204.96,51.3,51.3,48.84,2,1,1.1428571428571428,354.9,340.6,373,219.9,205.6,135,135,135,0,0,0,0.381,0.362,0.396,219.9,205.6,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.14,0.0144,0.0132,0.016,0.00058,0.00053,0.00065,0.365,0.259,0.405,0.015,0.01,0.016,24.46,24.37,24.53,0.953,0.926,0.959,0.979,0.97,0.98,0.932,0.898,0.94,46.46,26.44,52.6,45.17,25.65,50,0,0,0,0,0,0,0.271,0,0.082,0.38,0.62,0.38,38.2
-739332000000,1946,7,1945,10,44,7,0.201,0.0747,0.127,7942.85,48.97,48.97,47.28,1,1,1,332.9,323.6,340.6,209.3,200.5,123.6,115,135,0,0,0,0.371,0.347,0.402,209.3,200.5,216.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.13,0.0135,0.0128,0.0142,0.00054,0.00051,0.00057,0.367,0.353,0.379,0.015,0.014,0.015,24.57,24.53,24.62,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.24,46.13,49.97,47.28,45.2,48.97,0,0,0,0,0,0,0.263,0,0.074,0.37,0.63,0.37,39.5
-738727200000,1946,8,1945,11,45,7,0.186,0.0696,0.116,7322.56,45.62,45.62,43.59,1,1,1,307.6,299.2,316.5,192.6,184.2,115,115,115,0,0,0,0.374,0.363,0.384,192.6,184.2,201.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.119,0.125,0.0121,0.0114,0.0129,0.00048,0.00045,0.00051,0.336,0.321,0.352,0.013,0.013,0.014,24.73,24.67,24.78,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.48,42.52,46.56,43.59,41.67,45.62,0,0,0,0,0,0,0.242,0,0.07,0.37,0.62,0.38,39.4
-738122400000,1946,8,1945,11,46,7,0.175,0.0696,0.105,6568.98,40.61,40.61,39.1,1,1,1,288.7,283.6,294.7,173.7,168.6,115,115,115,0,0,0,0.398,0.39,0.405,173.7,168.6,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0105,0.0101,0.011,0.00042,0.0004,0.00044,0.302,0.293,0.313,0.012,0.012,0.012,24.84,24.81,24.87,0.947,0.945,0.949,0.976,0.974,0.979,0.924,0.92,0.929,40.06,38.87,41.48,39.1,37.84,40.61,0,0,0,0,0,0,0.217,0,0.07,0.4,0.6,0.4,37.5
-737517600000,1946,8,1945,11,47,7,0.166,0.0696,0.0961,5969.02,37.28,37.28,35.53,1,1,1,273.9,266.8,281.3,158.9,151.8,115,115,115,0,0,0,0.42,0.409,0.431,158.9,151.8,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.00926,0.00865,0.00989,0.00037,0.00034,0.00039,0.276,0.263,0.289,0.011,0.01,0.011,24.93,24.89,24.97,0.942,0.94,0.944,0.971,0.97,0.972,0.914,0.912,0.918,36.6,34.93,38.33,35.53,33.88,37.28,0,0,0,0,0,0,0.197,0,0.0699,0.42,0.58,0.42,36
-736912800000,1946,8,1945,11,48,7,0.156,0.0675,0.0889,5511.33,35.61,35.61,32.81,1,1,1,258.6,249.8,266.8,147,134.8,111.6,91,115,0,0,0,0.431,0.364,0.46,147,134.8,158.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.101,0.107,0.00825,0.00721,0.00925,0.00033,0.00028,0.00037,0.254,0.233,0.273,0.01,0.0092,0.011,25.01,24.97,25.07,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,33.82,30.91,36.71,32.81,29.99,35.61,0,0,0,0,0,0,0.182,0,0.0671,0.43,0.57,0.43,35.3
-736308000000,1946,9,1945,12,49,7,0.143,0.055,0.0882,5489.72,34.8,34.8,32.68,1,1,1,236.9,231.4,246.2,145.9,140.4,91,91,91,0,0,0,0.384,0.37,0.393,145.9,140.4,155.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00815,0.00769,0.00894,0.00032,0.0003,0.00035,0.25,0.24,0.267,0.0099,0.0095,0.011,25.13,25.06,25.17,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,33.69,32.41,35.87,32.68,31.44,34.8,0,0,0,0,0,0,0.182,0,0.0548,0.38,0.62,0.38,38.4
-735703200000,1946,9,1945,12,50,7,0.136,0.055,0.0808,5020.56,30.97,30.97,29.88,1,1,1,224.6,220.5,229.4,133.6,129.5,91,91,91,0,0,0,0.405,0.397,0.413,133.6,129.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0968,0.0999,0.00711,0.00676,0.00751,0.00028,0.00027,0.0003,0.228,0.221,0.237,0.009,0.0087,0.0093,25.22,25.19,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.81,29.85,31.92,29.88,28.95,30.97,0,0,0,0,0,0,0.166,0,0.0552,0.4,0.59,0.41,36.9
-735098400000,1946,9,1945,12,51,7,0.127,0.055,0.072,4457.3,27.63,27.63,26.53,1,1,1,210.1,206.6,214.8,119.1,115.6,91,91,91,0,0,0,0.433,0.424,0.44,119.1,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0919,0.0947,0.00587,0.00558,0.00627,0.00023,0.00022,0.00025,0.202,0.196,0.211,0.0079,0.0077,0.0083,25.34,25.3,25.36,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.35,26.51,28.49,26.53,25.71,27.63,0,0,0,0,0,0,0.147,0,0.055,0.43,0.57,0.43,35.1
-734493600000,1946,9,1945,12,52,7,0.122,0.055,0.0666,1184.1,24.67,24.67,7.048,1,1,1,201.1,200.2,202.2,110.1,109.2,91,91,91,0,0,0,0.452,0.45,0.454,110.1,109.2,111.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0896,0.0903,0.00511,0.00504,0.0052,0.0002,0.0002,0.0002,0.186,0.185,0.188,0.0073,0.0072,0.0074,25.41,25.4,25.41,0.262,0,0.918,0.277,0,0.97,0.255,0,0.891,7.266,0,25.43,7.048,0,24.67,0,5,0,0,0.714,0,0.0392,0.714,0.0554,0.45,0.55,0.45,9.71
-733888800000,1946,9,1945,12,53,7,0.121,0.0457,0.0748,4072.83,28.28,28.28,24.24,1,1,1,199.3,199.1,200.2,123.7,109.2,75.57,73,91,0,0,0,0.379,0.367,0.454,123.7,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0896,0.0934,0.00626,0.00504,0.00647,0.00024,0.0002,0.00025,0.209,0.185,0.213,0.0082,0.0072,0.0083,25.39,25.39,25.41,0.796,0,0.929,0.831,0,0.97,0.772,0,0.901,24.99,0,29.16,24.24,0,28.28,0,1,0,0,0.143,0,0.135,0.143,0.0462,0.38,0.62,0.38,33.7
-733284000000,1946,10,1946,1,1,7,0.118,0.0442,0.0739,4590.62,27.34,27.34,27.33,1,1,1,195.1,194.8,195.2,122.1,121.8,73,73,73,0,0,0,0.374,0.374,0.375,122.1,121.8,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0919,0.0921,0.00613,0.0061,0.00614,0.00024,0.00024,0.00024,0.206,0.205,0.206,0.008,0.008,0.008,25.38,25.38,25.38,0.926,0.926,0.926,0.97,0.97,0.97,0.899,0.898,0.899,28.17,28.08,28.19,27.33,27.24,27.34,0,0,0,0,0,0,0.152,0,0.0441,0.37,0.63,0.37,38.9
-732679200000,1946,10,1946,1,2,7,0.118,0.0442,0.0737,4576.09,27.24,27.24,27.24,1,1,1,194.8,194.8,194.8,121.8,121.8,73,73,73,0,0,0,0.375,0.375,0.375,121.8,121.8,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0919,0.0919,0.0061,0.0061,0.0061,0.00024,0.00024,0.00024,0.205,0.205,0.205,0.008,0.008,0.008,25.38,25.38,25.38,0.926,0.926,0.926,0.97,0.97,0.97,0.898,0.898,0.898,28.08,28.08,28.08,27.24,27.24,27.24,0,0,0,0,0,0,0.151,0,0.0443,0.37,0.62,0.38,38.8
-732074400000,1946,10,1946,1,3,7,0.117,0.0442,0.073,4531.46,27.24,27.24,26.97,1,1,1,193.7,192.9,194.8,120.7,119.9,73,73,73,0,0,0,0.377,0.375,0.378,120.7,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0913,0.0919,0.00601,0.00594,0.0061,0.00023,0.00023,0.00024,0.203,0.202,0.205,0.0079,0.0079,0.008,25.38,25.38,25.38,0.925,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.898,27.81,27.6,28.08,26.97,26.77,27.24,0,0,0,0,0,0,0.15,0,0.044,0.38,0.62,0.38,38.7
-731469600000,1946,10,1946,1,4,7,0.117,0.0426,0.0741,4602.48,28.22,28.22,27.4,1,1,1,192.9,192.9,192.9,122.5,119.9,70.43,67,73,0,0,0,0.365,0.347,0.378,122.5,119.9,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0913,0.0923,0.00616,0.00594,0.00645,0.00024,0.00023,0.00025,0.206,0.202,0.211,0.008,0.0079,0.0083,25.38,25.37,25.38,0.926,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.24,27.6,29.1,27.4,26.77,28.22,0,0,0,0,0,0,0.152,0,0.0429,0.36,0.63,0.37,39.3
-730864800000,1946,11,1946,2,5,7,0.117,0.0405,0.0761,4741.8,28.22,28.22,28.22,1,1,1,192.9,192.9,192.9,125.9,125.9,67,67,67,0,0,0,0.347,0.347,0.347,125.9,125.9,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0923,0.0923,0.00645,0.00645,0.00645,0.00025,0.00025,0.00025,0.211,0.211,0.211,0.0083,0.0083,0.0083,25.37,25.37,25.37,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.1,29.1,29.1,28.22,28.22,28.22,0,0,0,0,0,0,0.157,0,0.0409,0.35,0.65,0.35,40.5
-730260000000,1946,11,1946,2,6,7,0.117,0.0405,0.0765,4765.74,28.77,28.77,28.37,1,1,1,193.5,192.9,195.2,126.5,125.9,67,67,67,0,0,0,0.346,0.343,0.347,126.5,125.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0923,0.0931,0.0065,0.00645,0.00665,0.00025,0.00025,0.00026,0.212,0.211,0.215,0.0083,0.0083,0.0084,25.37,25.37,25.38,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,29.24,29.1,29.66,28.37,28.22,28.77,0,0,0,0,0,0,0.158,0,0.0405,0.35,0.65,0.35,40.7
