datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-345002400000,1959,1,1958,4,17,7,0.523,0.0861,0.437,24219,150,150,144.2,3,3,3,865.4,847.1,905.4,723.1,708.1,142.3,139,162,0,0,0,0.164,0.154,0.179,723.1,708.1,766.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.362,0.411,0.284,0.274,0.31,0.013,0.012,0.014,0.926,0.898,1,0.041,0.04,0.045,21.71,21.47,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.1,48.31,51.45,48.05,47.35,50,0,0,0,0,0,0,0.801,0,0.086,0.16,0.84,0.16,46.3
-344397600000,1959,2,1958,5,18,7,0.554,0.098,0.456,24877.2,150,150,148.1,3,3,3,915.3,905.4,947,753.3,743.4,162,162,162,0,0,0,0.177,0.171,0.179,753.3,743.4,785,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.403,0.394,0.432,0.303,0.298,0.319,0.014,0.013,0.014,0.986,0.969,1.04,0.044,0.043,0.047,21.45,21.27,21.51,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.54,50.01,52.19,49.36,49.01,50,0,0,0,0,0,0,0.823,0,0.098,0.18,0.82,0.18,44.9
-343792800000,1959,2,1958,5,19,7,0.618,0.0872,0.531,28279,178.6,178.6,168.3,4,4,4,1023,952.4,1080,878.5,790.4,144.1,137,162,0,0,0,0.142,0.127,0.17,878.5,790.4,943,990,990,990,968,967.7,968.2,22,21.8,22.3,0.512,0.437,0.569,0.364,0.322,0.395,0.017,0.014,0.018,1.11,0.968,1.22,0.051,0.043,0.056,20.92,20.62,21.32,0.955,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.99,39.37,45.56,42.08,38.37,44.65,0,0,0,0,0,0,0.935,0,0.087,0.14,0.86,0.14,45.8
-343188000000,1959,2,1958,5,20,7,0.656,0.0829,0.573,30114.7,180,180,179.3,4,4,4,1084,1080,1089,947.5,943,137,137,137,0,0,0,0.127,0.126,0.127,947.5,943,952.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.573,0.569,0.577,0.398,0.395,0.4,0.018,0.018,0.018,1.23,1.22,1.24,0.056,0.056,0.057,20.6,20.58,20.62,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.73,45.56,45.91,44.81,44.65,45,0,0,0,0,0,0,0.996,0,0.083,0.13,0.87,0.13,45.9
-342583200000,1959,2,1958,5,21,7,0.672,0.0868,0.585,30553.4,184,184,181.9,4,4,4,1110,1096,1128,966.7,944.7,143.6,137,183,0,0,0,0.129,0.123,0.162,966.7,944.7,980,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.592,0.581,0.603,0.407,0.396,0.413,0.019,0.018,0.019,1.27,1.24,1.29,0.058,0.057,0.059,20.49,20.44,20.54,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.39,45.27,46.94,45.47,44.36,46,0,0,0,0,0,0,1.01,0,0.087,0.13,0.87,0.13,45.5
-341978400000,1959,3,1958,6,22,7,0.741,0.111,0.621,31481.3,195.2,195.2,187.4,4,4,4,1226,1142,1366,1043,958.7,183,183,183,15.86,0,83,0.15,0.134,0.16,1027,958.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.697,0.594,0.832,0.498,0.403,0.648,0.023,0.019,0.031,1.48,1.26,1.78,0.069,0.058,0.085,19.91,19.17,20.39,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.8,45.79,49.8,46.85,44.87,48.8,0,0,0,0,0,0,1.04,0,0.12,0.15,0.84,0.16,42.5
-341373600000,1959,3,1958,6,23,7,1.05,0.111,0.665,30236.8,192.1,192.1,180,4,4,4,1743,1392,2232,1560,1209,183,183,183,460.1,109,949,0.108,0.082,0.131,1100,1100,1100,990,990,990,970.2,969.1,971.7,19.8,18.3,20.9,0.902,0.842,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.79,1.87,0.094,0.086,0.1,17.91,16.47,19.07,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.91,42.03,49.01,45,41.19,48.03,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
-340768800000,1959,3,1958,6,24,7,1.96,0.12,0.665,23266,159.9,159.9,138.5,4,4,4,3241,2411,4027,3042,2228,199,183,239,1942,1128,2688,0.0623,0.0528,0.0759,1100,1100,1100,990,990,990,974,972.1,975.7,16,14.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.12,12.4,16.03,0.935,0.924,0.945,0.972,0.97,0.978,0.909,0.896,0.924,35.62,30.88,40.87,34.62,29.95,39.96,0,0,0,0,0,0,0.769,0,1.295,0.061,0.34,0.66,11.9
-340164000000,1959,3,1958,6,25,7,2.64,0.145,0.665,19007.5,117.2,117.2,113.1,4,4,4,4364,4161,4432,4125,3922,239,239,239,3024,2822,3093,0.0548,0.0539,0.0574,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.78,11.65,12.15,0.918,0.917,0.921,0.97,0.97,0.97,0.89,0.889,0.894,29.16,28.81,30.2,28.28,27.94,29.29,0,0,0,0,0,0,0.629,0,1.975,0.055,0.25,0.75,7.2
-339559200000,1959,3,1958,6,26,7,2.44,0.169,0.665,20125.7,123.9,123.9,119.8,4,4,4,4033,3846,4273,3754,3551,279,239,295,2654,2451,2934,0.0694,0.0559,0.0767,1100,1100,1100,990,990,990,975.7,975.4,976.2,14.3,13.8,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.4,11.95,12.77,0.924,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.899,30.88,29.62,31.93,29.95,28.73,30.97,0,0,0,0,0,0,0.666,0,1.775,0.069,0.27,0.73,8.25
-338954400000,1959,4,1958,7,27,7,2.14,0.178,0.665,21981.9,133.6,133.6,130.8,4,4,4,3539,3417,3773,3244,3122,295,295,295,2144,2022,2378,0.0835,0.0782,0.0863,1100,1100,1100,990,990,990,974.7,974.4,975.2,15.3,14.8,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.42,12.93,13.68,0.932,0.928,0.933,0.97,0.97,0.97,0.904,0.9,0.905,33.72,32.36,34.43,32.71,31.39,33.39,0,0,0,0,0,0,0.727,0,1.475,0.083,0.31,0.69,10.3
-338349600000,1959,4,1958,7,28,7,1.87,0.178,0.665,23744.5,145.9,145.9,141.3,4,4,4,3090,2915,3332,2795,2620,295,295,295,1695,1520,1937,0.0956,0.0885,0.101,1100,1100,1100,990,990,990,973.7,973.3,974.3,16.3,15.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.86,14.82,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.42,34.92,37.56,35.33,33.87,36.46,0,0,0,0,0,0,0.785,0,1.205,0.095,0.36,0.64,12.7
-337744800000,1959,4,1958,7,29,7,1.63,0.138,0.665,25512.5,155.9,155.9,151.9,4,4,4,2699,2554,2873,2471,2337,228.1,217,295,1371,1237,1486,0.0844,0.0774,0.103,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.34,14.92,15.69,0.942,0.941,0.944,0.974,0.971,0.976,0.918,0.914,0.921,38.98,37.84,39.93,37.96,36.76,38.96,0,0,0,0,0,0,0.844,0,0.965,0.085,0.41,0.59,15.7
-337140000000,1959,4,1958,7,30,7,1.44,0.147,0.665,26957.5,163.1,163.1,160.5,4,4,4,2389,2294,2497,2147,2018,242.3,217,276,1047,918,1180,0.102,0.0869,0.12,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.83,16.32,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.01,40.31,41.63,40.12,39.37,40.77,0,0,0,0,0,0,0.891,0,0.775,0.1,0.46,0.54,18.7
-336535200000,1959,5,1958,8,31,7,1.31,0.167,0.665,27931.1,168.7,168.7,166.3,4,4,4,2172,2077,2276,1896,1801,276,276,276,796.3,701,900,0.127,0.121,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.36,16.84,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.41,41.74,43.03,41.56,40.9,42.17,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
-335930400000,1959,5,1958,8,32,7,1.18,0.167,0.665,28925.1,175.1,175.1,172.2,4,4,4,1959,1872,2067,1683,1596,276,276,276,583.1,496,691,0.141,0.133,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.17,16.86,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.92,43.09,44.66,43.04,42.23,43.76,0,0,0,0,0,0,0.957,0,0.515,0.14,0.56,0.44,24.5
-335325600000,1959,5,1958,8,33,7,1.05,0.167,0.665,30237,182.9,182.9,180,4,4,4,1730,1646,1832,1454,1370,276,276,276,353.7,270,456,0.16,0.151,0.168,1100,1100,1100,990,990,990,970.2,970,970.6,19.8,19.4,20,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.9,17.57,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.91,45,46.66,45,44.1,45.72,0,0,0,0,0,0,1,0,0.385,0.16,0.63,0.37,28.8
-334720800000,1959,5,1958,8,34,7,0.909,0.167,0.665,31602.8,191.4,191.4,188.1,4,4,4,1502,1414,1610,1226,1138,276,276,276,126.6,38,234,0.184,0.171,0.195,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.871,0.833,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.086,0.092,18.69,18.3,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.99,46.97,48.84,47.03,46.03,47.86,0,0,0,0,0,0,1.05,0,0.244,0.18,0.73,0.27,34.8
-334116000000,1959,6,1958,9,35,7,0.776,0.127,0.636,31765.5,194.5,194.5,189.1,4,4,4,1283,1183,1392,1073,972.7,210,210,210,20.86,0,82,0.164,0.151,0.178,1052,972.7,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.75,0.625,0.846,0.55,0.41,0.648,0.026,0.019,0.031,1.59,1.31,1.79,0.075,0.061,0.086,19.62,19.07,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.23,46.06,49.62,47.27,45.14,48.63,0,0,0,0,0,0,1.05,0,0.14,0.16,0.82,0.18,40.9
-333511200000,1959,6,1958,9,36,7,0.677,0.127,0.55,28792.3,178.3,178.3,171.4,4,4,4,1119,1089,1167,909.3,879.5,210,210,210,0,0,0,0.188,0.18,0.193,909.3,879.5,956.7,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.558,0.53,0.601,0.379,0.365,0.402,0.017,0.017,0.019,1.19,1.13,1.27,0.055,0.052,0.059,20.54,20.31,20.68,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.72,42.57,45.49,42.85,41.72,44.58,0,0,0,0,0,0,0.952,0,0.127,0.19,0.81,0.19,42.5
-332906400000,1959,6,1958,9,37,7,0.577,0.127,0.449,24419.2,162.2,162.2,145.4,4,3,3.2857142857142856,953.2,847.1,1060,743.2,637.1,210,210,210,0,0,0,0.221,0.198,0.248,743.2,637.1,850,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.41,0.332,0.504,0.293,0.227,0.35,0.013,0.01,0.016,0.952,0.788,1.08,0.043,0.035,0.049,21.34,20.83,21.92,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,45.61,39.9,50.48,44.67,38.94,49.47,0,0,0,0,0,0,0.808,0,0.128,0.22,0.78,0.22,42.3
-332301600000,1959,6,1958,9,38,7,0.457,0.127,0.33,18623.1,123.4,123.4,110.9,3,2,2.857142857142857,755.5,702.7,819.3,545.5,492.7,210,210,210,0,0,0,0.279,0.256,0.299,545.5,492.7,609.3,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.28,0.25,0.317,0.166,0.132,0.208,0.0072,0.0056,0.0091,0.65,0.56,0.741,0.028,0.024,0.032,22.43,22.08,22.69,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.52,35.25,52.27,39.33,34.19,50,0,0,0,0,0,0,0.616,0,0.127,0.28,0.72,0.28,40.8
-331696800000,1959,6,1958,9,39,7,0.385,0.117,0.268,15740.6,98.81,98.81,93.69,2,2,2,636.1,601.8,682.3,443.3,415.8,192.9,186,210,0,0,0,0.303,0.287,0.318,443.3,415.8,472.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.22,0.207,0.239,0.108,0.0952,0.122,0.0046,0.004,0.0052,0.57,0.525,0.622,0.024,0.022,0.027,22.99,22.75,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.8,45.15,50.41,46.85,44.25,49.4,0,0,0,0,0,0,0.521,0,0.117,0.3,0.7,0.3,40.9
-331092000000,1959,7,1958,10,40,7,0.338,0.112,0.225,13357.7,84.78,84.78,79.51,2,2,2,558.3,527.3,583,372.3,341.3,186,186,186,0,0,0,0.333,0.319,0.353,372.3,341.3,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.18,0.2,0.0747,0.0601,0.0864,0.0031,0.0025,0.0036,0.46,0.413,0.497,0.019,0.017,0.021,23.43,23.28,23.61,0.951,0.947,0.954,0.977,0.971,0.98,0.929,0.919,0.935,40.69,37.44,43.25,39.76,36.33,42.39,0,0,0,0,0,0,0.442,0,0.113,0.33,0.67,0.33,39.5
-330487200000,1959,7,1958,10,41,7,0.308,0.112,0.196,11596.8,71.74,71.74,69.03,2,2,2,509.9,494.7,523,323.9,308.7,186,186,186,0,0,0,0.365,0.356,0.376,323.9,308.7,337,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.169,0.179,0.0519,0.0447,0.0581,0.0022,0.0018,0.0024,0.387,0.364,0.407,0.016,0.015,0.017,23.72,23.64,23.81,0.945,0.942,0.947,0.97,0.97,0.97,0.916,0.914,0.918,35.58,33.96,36.98,34.51,32.94,35.87,0,0,0,0,0,0,0.383,0,0.112,0.36,0.64,0.36,37.7
-329882400000,1959,7,1958,10,42,7,0.286,0.112,0.174,10324.4,64.77,64.77,61.45,2,2,2,473.7,462.6,489.3,287.7,276.6,186,186,186,0,0,0,0.393,0.38,0.402,287.7,276.6,303.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.157,0.167,0.0348,0.0295,0.0422,0.0014,0.0012,0.0017,0.333,0.316,0.356,0.014,0.013,0.015,23.94,23.84,24,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,31.68,30.46,33.39,30.73,29.55,32.39,0,0,0,0,0,0,0.341,0,0.112,0.39,0.61,0.39,36.1
-329277600000,1959,7,1958,10,43,7,0.269,0.107,0.162,9606.33,60.28,60.28,57.18,2,2,2,444.2,431,459.3,267.1,254,177.1,155,186,0,0,0,0.398,0.356,0.423,267.1,254,280.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.15,0.156,0.0251,0.0189,0.0314,0.001,0.00077,0.0013,0.301,0.282,0.319,0.012,0.012,0.013,24.1,24.02,24.15,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,29.47,27.99,31.07,28.59,27.15,30.14,0,0,0,0,0,0,0.318,0,0.107,0.4,0.6,0.4,35.7
-328672800000,1959,8,1958,11,44,7,0.253,0.0937,0.159,9516.89,58.38,58.38,56.65,2,2,2,418.6,408,426.6,263.6,253,155,155,155,0,0,0,0.37,0.363,0.38,263.6,253,271.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.146,0.153,0.0234,0.0184,0.0272,0.00095,0.00075,0.0011,0.294,0.278,0.306,0.012,0.011,0.012,24.22,24.17,24.29,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.2,28.03,30.09,28.32,27.19,29.19,0,0,0,0,0,0,0.315,0,0.094,0.37,0.63,0.37,37.6
-328068000000,1959,8,1958,11,45,7,0.236,0.0937,0.143,8557.54,53.28,53.28,50.94,2,1,1.5714285714285714,390.8,380.8,402.9,235.8,225.8,155,155,155,0,0,0,0.397,0.385,0.407,235.8,225.8,247.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.137,0.145,0.0158,0.0149,0.0168,0.00064,0.00061,0.00068,0.324,0.256,0.409,0.013,0.01,0.017,24.32,24.26,24.4,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.65,25.9,52.74,36.18,25.12,50,0,0,0,0,0,0,0.283,0,0.093,0.4,0.61,0.39,36.3
-327463200000,1959,8,1958,11,46,7,0.223,0.0937,0.129,8027.82,49.76,49.76,47.78,1,1,1,368.1,354,377.1,213.1,199,155,155,155,0,0,0,0.421,0.411,0.438,213.1,199,222.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.135,0.0139,0.0127,0.0146,0.00056,0.00051,0.00059,0.376,0.351,0.392,0.015,0.014,0.016,24.38,24.32,24.48,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.935,0.939,48.76,45.6,50.78,47.78,44.69,49.76,0,0,0,0,0,0,0.265,0,0.094,0.42,0.58,0.42,36
-326858400000,1959,8,1958,11,47,7,0.206,0.0937,0.112,6974,43.84,43.84,41.51,1,1,1,340,335.5,350.2,185,180.5,155,155,155,0,0,0,0.456,0.443,0.462,185,180.5,195.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.122,0.121,0.126,0.0115,0.0111,0.0123,0.00046,0.00044,0.0005,0.326,0.318,0.344,0.013,0.013,0.014,24.57,24.5,24.6,0.95,0.949,0.953,0.98,0.979,0.98,0.931,0.929,0.934,42.38,41.33,44.73,41.51,40.46,43.84,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
-326253600000,1959,8,1958,11,48,7,0.193,0.0746,0.119,7457.09,46.96,46.96,44.39,1,1,1,319.8,309.1,331.6,196.5,176.6,123.3,118,155,0,0,0,0.385,0.362,0.467,196.5,176.6,207.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.123,0.119,0.126,0.0125,0.0108,0.0134,0.0005,0.00043,0.00054,0.343,0.311,0.363,0.014,0.012,0.015,24.66,24.61,24.72,0.953,0.948,0.956,0.98,0.977,0.98,0.934,0.926,0.937,45.31,40.44,47.92,44.39,39.51,46.96,0,0,0,0,0,0,0.247,0,0.074,0.39,0.62,0.38,38.6
-325648800000,1959,9,1958,12,49,7,0.181,0.0714,0.11,6871.27,41.68,41.68,40.9,1,1,1,299.1,290.5,302.3,181.1,172.5,118,118,118,0,0,0,0.394,0.39,0.406,181.1,172.5,184.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.114,0.118,0.0111,0.0104,0.0114,0.00044,0.00041,0.00046,0.315,0.3,0.321,0.013,0.012,0.013,24.79,24.77,24.84,0.949,0.946,0.95,0.979,0.976,0.98,0.929,0.923,0.931,41.78,39.77,42.53,40.9,38.79,41.68,0,0,0,0,0,0,0.227,0,0.071,0.39,0.61,0.39,38
-325044000000,1959,9,1958,12,50,7,0.166,0.0714,0.0945,5860.81,37.08,37.08,34.89,1,1,1,274.2,266.8,283.6,156.2,148.8,118,118,118,0,0,0,0.431,0.416,0.442,156.2,148.8,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.112,0.00903,0.0084,0.00983,0.00036,0.00033,0.00039,0.271,0.257,0.288,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.918,35.95,34.21,38.15,34.89,33.18,37.08,0,0,0,0,0,0,0.194,0,0.0715,0.43,0.57,0.43,35.3
-324439200000,1959,9,1958,12,51,7,0.159,0.0714,0.0877,5430.51,33.18,33.18,32.32,1,1,1,263,256.7,266.8,145,138.7,118,118,118,0,0,0,0.449,0.442,0.46,145,138.7,148.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.106,0.00808,0.00754,0.0084,0.00032,0.0003,0.00033,0.251,0.239,0.257,0.0099,0.0095,0.01,25,24.98,25.03,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.32,31.82,34.21,32.32,30.86,33.18,0,0,0,0,0,0,0.18,0,0.0713,0.45,0.55,0.45,34.2
-323834400000,1959,9,1958,12,52,7,0.146,0.0641,0.0819,5072.2,32.73,32.73,30.19,1,1,1,241.4,231.4,249.8,135.4,125.3,106,97,118,0,0,0,0.439,0.399,0.485,135.4,125.3,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0974,0.103,0.00726,0.0064,0.00818,0.00029,0.00025,0.00032,0.233,0.215,0.251,0.0092,0.0085,0.0099,25.12,25.07,25.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.13,28.67,33.74,30.19,27.81,32.73,0,0,0,0,0,0,0.168,0,0.0641,0.44,0.56,0.44,34.7
-323229600000,1959,10,1959,1,1,7,0.135,0.0587,0.0762,4720.59,29.56,29.56,28.1,1,1,1,223,209.3,229.4,126,112.3,97,97,97,0,0,0,0.435,0.423,0.464,126,112.3,132.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.091,0.0981,0.00646,0.00529,0.007,0.00025,0.00021,0.00028,0.215,0.19,0.226,0.0084,0.0075,0.0089,25.25,25.2,25.35,0.928,0.919,0.932,0.97,0.97,0.97,0.901,0.892,0.904,28.97,25.67,30.47,28.1,24.9,29.56,0,0,0,0,0,0,0.156,0,0.0588,0.43,0.56,0.44,35
-322624800000,1959,10,1959,1,2,7,0.124,0.0587,0.0655,2912.6,24.27,24.27,17.34,1,1,1,205.3,202.2,206.6,108.3,105.2,97,97,97,0,0,0,0.473,0.47,0.48,108.3,105.2,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0885,0.0901,0.00496,0.00469,0.00507,0.00019,0.00018,0.0002,0.183,0.178,0.186,0.0072,0.0069,0.0073,25.38,25.37,25.41,0.655,0,0.917,0.693,0,0.97,0.636,0,0.89,17.87,0,25.02,17.34,0,24.27,0,2,0,0,0.286,0,0.0963,0.286,0.0585,0.47,0.53,0.47,23.5
-322020000000,1959,10,1959,1,3,7,0.121,0.0587,0.0627,0,0,0,0,1,1,1,200.7,199.1,202.2,103.7,102.1,97,97,97,0,0,0,0.483,0.48,0.487,103.7,102.1,105.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0874,0.0885,0.00457,0.00443,0.00469,0.00018,0.00017,0.00018,0.175,0.172,0.178,0.0068,0.0067,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.49,0.52,0.48,0
-321415200000,1959,10,1959,1,4,7,0.119,0.0583,0.0603,0,0,0,0,1,1,1,196.1,194.8,202.2,99.66,97.8,96.43,93,97,0,0,0,0.492,0.46,0.498,99.66,97.8,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0859,0.0896,0.00422,0.00406,0.00503,0.00016,0.00016,0.0002,0.168,0.165,0.184,0.0066,0.0064,0.0072,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0587,0.49,0.51,0.49,0
-320810400000,1959,11,1959,2,5,7,0.13,0.0562,0.0733,3378.77,30.5,30.5,20.11,1,1,1,214.2,201.2,229.4,121.2,108.2,93,93,93,0,0,0,0.435,0.405,0.462,121.2,108.2,136.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0938,0.0892,0.0992,0.00605,0.00494,0.00734,0.00024,0.00019,0.00029,0.206,0.183,0.233,0.0081,0.0071,0.0092,25.31,25.19,25.41,0.663,0,0.933,0.693,0,0.97,0.643,0,0.905,20.73,0,31.44,20.11,0,30.5,0,2,0,0,0.286,0,0.112,0.286,0.0567,0.43,0.56,0.44,26
-320205600000,1959,11,1959,2,6,7,0.139,0.0562,0.0832,5168.7,32.05,32.05,30.77,1,1,1,230.5,224.7,236.2,137.5,131.7,93,93,93,0,0,0,0.403,0.394,0.414,137.5,131.7,143.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0975,0.102,0.00744,0.00694,0.00792,0.00029,0.00027,0.00031,0.235,0.225,0.245,0.0093,0.0088,0.0097,25.18,25.14,25.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.72,30.34,33.05,30.77,29.43,32.05,0,0,0,0,0,0,0.171,0,0.0558,0.4,0.6,0.4,37.2
-319600800000,1959,11,1959,2,7,7,0.148,0.0562,0.0913,5684.59,35.14,35.14,33.84,1,1,1,244,236.2,249.8,151,143.2,93,93,93,0,0,0,0.381,0.372,0.394,151,143.2,156.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00859,0.00792,0.00908,0.00034,0.00031,0.00036,0.259,0.245,0.27,0.01,0.0097,0.011,25.08,25.03,25.14,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.88,33.05,36.23,33.84,32.05,35.14,0,0,0,0,0,0,0.188,0,0.0567,0.38,0.62,0.38,38.4
-318996000000,1959,11,1959,2,8,7,0.16,0.0562,0.104,6503.88,48.4,48.4,38.71,1,1,1,264.6,239.6,306,171.6,146.6,93,93,93,0,0,0,0.354,0.304,0.388,171.6,146.6,213,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.112,0.103,0.126,0.0103,0.00821,0.0139,0.00041,0.00032,0.00055,0.296,0.251,0.37,0.012,0.0099,0.015,24.95,24.7,25.11,0.946,0.938,0.957,0.975,0.97,0.98,0.922,0.909,0.938,39.7,33.86,49.38,38.71,32.84,48.4,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.6
-318391200000,1959,11,1959,2,9,7,0.177,0.0619,0.115,7259.64,45.84,45.84,43.21,1,1,1,293,281.3,306,190.6,177.3,102.4,93,104,0,0,0,0.35,0.331,0.37,190.6,177.3,202,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.0119,0.0108,0.0129,0.00048,0.00043,0.00052,0.331,0.307,0.352,0.013,0.012,0.014,24.79,24.72,24.87,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,44.11,40.98,46.77,43.21,40.09,45.84,0,0,0,0,0,0,0.24,0,0.062,0.35,0.65,0.35,41
-317786400000,1959,12,1959,3,10,7,0.208,0.0629,0.145,8870.89,61.86,61.86,52.8,2,1,1.5714285714285714,344.2,309.1,389.1,240.2,205.1,104,104,104,0,0,0,0.304,0.267,0.336,240.2,205.1,285.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.137,0.124,0.153,0.0187,0.0132,0.0336,0.00075,0.00053,0.0014,0.323,0.258,0.397,0.013,0.01,0.016,24.56,24.33,24.7,0.942,0.926,0.959,0.974,0.97,0.98,0.918,0.899,0.94,37.93,26.91,52.53,36.8,26.1,50,0,0,0,0,0,0,0.293,0,0.063,0.3,0.7,0.3,42.6
-317181600000,1959,12,1959,3,11,7,0.247,0.0629,0.184,11066.8,68.96,68.96,65.87,2,2,2,408,380.8,422.5,304,276.8,104,104,104,0,0,0,0.255,0.246,0.273,304,276.8,318.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.15,0.165,0.0425,0.0297,0.0493,0.0017,0.0012,0.002,0.35,0.309,0.371,0.014,0.013,0.015,24.22,24.13,24.39,0.941,0.935,0.943,0.97,0.97,0.97,0.913,0.907,0.915,33.96,30.96,35.55,32.94,30.04,34.48,0,0,0,0,0,0,0.366,0,0.063,0.25,0.74,0.26,44.8
-316576800000,1959,12,1959,3,12,7,0.28,0.0629,0.217,13069.1,81.19,81.19,77.79,2,2,2,462.3,431,477.4,358.3,327,104,104,104,0,0,0,0.225,0.218,0.241,358.3,327,373.4,990,990,990,965.7,965.5,965.7,24.3,24.3,24.5,0.179,0.168,0.184,0.0681,0.0533,0.0752,0.0028,0.0022,0.0031,0.431,0.384,0.454,0.018,0.016,0.019,23.89,23.8,24.08,0.949,0.945,0.952,0.976,0.97,0.979,0.927,0.916,0.932,39.85,36.47,41.46,38.9,35.38,40.59,0,0,0,0,0,0,0.432,0,0.063,0.22,0.77,0.23,46.7
-315972000000,1959,12,1959,3,13,7,0.314,0.067,0.247,14847.8,91.45,91.45,88.38,2,2,2,519.6,486,542,408.7,382,110.9,104,120,0,0,0,0.213,0.197,0.225,408.7,382,423.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.187,0.202,0.0919,0.0793,0.0988,0.0038,0.0033,0.0041,0.507,0.467,0.529,0.021,0.019,0.022,23.55,23.43,23.75,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,45.09,42.38,46.66,44.19,41.53,45.72,0,0,0,0,0,0,0.491,0,0.067,0.21,0.79,0.21,47.3
-315367200000,1960,1,1959,4,14,7,0.332,0.0726,0.259,15499.8,92.67,92.67,92.26,2,2,2,548.9,542,551,428.9,422,120,120,120,0,0,0,0.219,0.218,0.221,428.9,422,431,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.202,0.206,0.101,0.0982,0.102,0.0042,0.0041,0.0043,0.538,0.528,0.541,0.022,0.022,0.023,23.39,23.38,23.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.07,46.37,47.28,46.13,45.45,46.34,0,0,0,0,0,0,0.513,0,0.073,0.22,0.78,0.22,46.7
-314762400000,1960,1,1959,4,15,7,0.341,0.0726,0.268,15981.2,98.76,98.76,95.13,2,2,2,563.6,551,583,443.6,431,120,120,120,0,0,0,0.213,0.206,0.218,443.6,431,463,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.206,0.219,0.108,0.102,0.118,0.0045,0.0043,0.0049,0.561,0.541,0.591,0.023,0.023,0.025,23.3,23.19,23.38,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.53,47.28,50.39,47.56,46.34,49.38,0,0,0,0,0,0,0.528,0,0.073,0.21,0.79,0.21,46.9
-314157600000,1960,1,1959,4,16,7,0.363,0.0726,0.29,16912.5,101.7,101.7,100.7,3,2,2.4285714285714284,599.4,589.2,608.8,479.4,469.2,120,120,120,0,0,0,0.2,0.197,0.204,479.4,469.2,488.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.228,0.222,0.233,0.125,0.12,0.13,0.0053,0.0051,0.0055,0.572,0.525,0.623,0.024,0.022,0.026,23.13,23.07,23.15,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.26,34.94,52.11,43.07,33.9,50,0,0,0,0,0,0,0.559,0,0.073,0.2,0.8,0.2,46.6
-313552800000,1960,1,1959,4,17,7,0.401,0.0726,0.329,18899.6,116.8,116.8,112.5,3,3,3,663.3,615.6,684.7,543.3,495.6,120,120,120,0,0,0,0.181,0.175,0.195,543.3,495.6,564.7,990,990,990,966.6,966.4,966.6,23.4,23.4,23.6,0.264,0.237,0.276,0.164,0.133,0.178,0.007,0.0056,0.0076,0.615,0.536,0.651,0.026,0.023,0.028,22.83,22.71,23.1,0.95,0.946,0.952,0.973,0.97,0.976,0.925,0.917,0.929,38.52,35.4,39.9,37.5,34.34,38.93,0,0,0,0,0,0,0.625,0,0.072,0.18,0.82,0.18,47.1
-312948000000,1960,2,1959,5,18,7,0.436,0.0829,0.353,20196.1,127.7,127.7,120.2,3,3,3,721.2,682.3,760.5,584.2,545.3,137,137,137,0,0,0,0.19,0.18,0.201,584.2,545.3,623.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.29,0.268,0.312,0.191,0.165,0.218,0.0082,0.0071,0.0094,0.686,0.621,0.753,0.03,0.027,0.033,22.53,22.31,22.75,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.99,38.54,43.43,40.07,37.49,42.56,0,0,0,0,0,0,0.668,0,0.083,0.19,0.81,0.19,46.3
-312343200000,1960,2,1959,5,19,7,0.473,0.0829,0.39,22062.7,137.6,137.6,131.3,3,3,3,781.4,760.5,817.7,644.4,623.5,137,137,137,0,0,0,0.175,0.168,0.18,644.4,623.5,680.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.324,0.312,0.345,0.231,0.218,0.256,0.01,0.0094,0.011,0.788,0.753,0.849,0.034,0.033,0.037,22.19,21.98,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.67,43.43,46.81,43.78,42.56,45.87,0,0,0,0,0,0,0.73,0,0.083,0.18,0.82,0.18,46.6
-311738400000,1960,2,1959,5,20,7,0.504,0.0801,0.424,23690.2,148.5,148.5,141,3,3,3,833.1,817.7,847.1,700.7,680.7,132.4,105,137,0,0,0,0.159,0.124,0.168,700.7,680.7,742.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.356,0.345,0.377,0.269,0.256,0.297,0.012,0.011,0.013,0.883,0.849,0.95,0.039,0.037,0.042,21.89,21.76,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.96,46.81,50.51,47,45.87,49.5,0,0,0,0,0,0,0.783,0,0.08,0.16,0.84,0.16,47
-311133600000,1960,2,1959,5,21,7,0.538,0.0635,0.475,25938.9,160.5,160.5,154.4,4,3,3.7142857142857144,890.1,847.1,924.7,785.1,742.1,105,105,105,0,0,0,0.118,0.114,0.124,785.1,742.1,819.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.417,0.377,0.448,0.319,0.297,0.336,0.014,0.013,0.015,0.967,0.934,1,0.043,0.041,0.045,21.57,21.4,21.76,0.954,0.953,0.957,0.977,0.975,0.98,0.932,0.928,0.938,43.28,39.4,52.09,42.15,38.4,50,0,0,0,0,0,0,0.858,0,0.063,0.12,0.88,0.12,48.2
-310528800000,1960,2,1959,5,22,7,0.629,0.0759,0.553,29314.3,188.5,188.5,174.5,4,4,4,1040,952.4,1142,914.8,842.4,125.6,105,129,0,0,0,0.121,0.11,0.133,914.8,842.4,1013,990,990,990,968,967.7,968.3,22,21.7,22.3,0.545,0.474,0.653,0.385,0.347,0.452,0.018,0.016,0.021,1.18,1.05,1.39,0.054,0.047,0.064,20.8,20.27,21.24,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.51,41.71,48.08,43.62,40.86,47.12,0,0,0,0,0,0,0.969,0,0.076,0.12,0.88,0.12,46.6
-309924000000,1960,3,1959,6,23,7,0.894,0.092,0.66,31568.8,196.9,196.9,187.9,4,4,4,1478,1183,1953,1326,1054,152.1,129,183,234,0,670,0.103,0.0912,0.118,1092,1054,1100,990,990,990,969.4,968.5,970.9,20.6,19.1,21.5,0.843,0.713,0.926,0.629,0.544,0.648,0.031,0.025,0.034,1.77,1.55,1.87,0.086,0.072,0.098,18.81,17.18,19.98,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,47.94,43.95,50.23,46.98,43.07,49.23,0,0,0,0,0,0,1.04,0,0.234,0.1,0.74,0.26,35.3
-309319200000,1960,3,1959,6,24,7,1.56,0.111,0.665,26026.5,166.7,166.7,154.9,4,4,4,2587,2155,2964,2404,1972,183,183,183,1304,872,1681,0.0716,0.0618,0.0849,1100,1100,1100,990,990,990,972.5,971.5,973.4,17.5,16.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.61,14.7,16.65,0.943,0.939,0.947,0.975,0.97,0.98,0.92,0.911,0.928,39.71,37.23,42.52,38.73,36.12,41.67,0,0,0,0,0,0,0.861,0,0.895,0.071,0.43,0.57,16.7
-308714400000,1960,3,1959,6,25,7,2.15,0.145,0.665,21910.8,139.7,139.7,130.4,4,4,4,3558,3148,3827,3319,2909,239,239,239,2219,1809,2488,0.0674,0.0625,0.0759,1100,1100,1100,990,990,990,974.7,973.9,975.3,15.3,14.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.38,12.81,14.25,0.931,0.927,0.937,0.97,0.97,0.97,0.903,0.899,0.908,33.61,32.04,36,32.61,31.08,34.92,0,0,0,0,0,0,0.725,0,1.485,0.067,0.31,0.69,10.2
-308109600000,1960,3,1959,6,26,7,2.47,0.159,0.665,19967.5,122.2,122.2,118.9,4,4,4,4077,3920,4207,3814,3681,263,239,295,2715,2581,2812,0.0644,0.0586,0.0709,1100,1100,1100,990,990,990,975.8,975.5,976.1,14.2,13.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.31,12.07,12.61,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.898,30.63,29.96,31.49,29.71,29.06,30.54,0,0,0,0,0,0,0.66,0,1.805,0.064,0.27,0.73,8.08
-307504800000,1960,4,1959,7,27,7,2.75,0.178,0.665,18426.1,113.7,113.7,109.7,4,4,4,4539,4336,4629,4244,4041,295,295,295,3144,2941,3234,0.065,0.0637,0.068,1100,1100,1100,990,990,990,976.7,976.3,976.8,13.3,13.2,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.46,11.29,11.83,0.915,0.913,0.918,0.97,0.97,0.97,0.887,0.886,0.891,28.27,27.81,29.3,27.42,26.97,28.42,0,0,0,0,0,0,0.609,0,2.085,0.065,0.24,0.76,6.7
-306900000000,1960,4,1959,7,28,7,2.66,0.178,0.665,18871.9,118.1,118.1,112.3,4,4,4,4405,4111,4595,4110,3816,295,295,295,3009,2716,3200,0.0671,0.0642,0.0718,1100,1100,1100,990,990,990,976.4,975.9,976.8,13.6,13.2,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.71,11.36,12.24,0.917,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.895,28.95,27.98,30.45,28.08,27.14,29.53,0,0,0,0,0,0,0.624,0,1.995,0.067,0.25,0.75,7.09
-306295200000,1960,4,1959,7,29,7,2.34,0.178,0.665,20735.5,129.5,129.5,123.4,4,4,4,3867,3600,4057,3572,3305,295,295,295,2472,2205,2662,0.0764,0.0727,0.0819,1100,1100,1100,990,990,990,975.4,974.8,975.8,14.6,14.2,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.73,12.34,13.29,0.926,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,31.81,30.73,33.37,30.86,29.8,32.37,0,0,0,0,0,0,0.686,0,1.675,0.076,0.28,0.72,8.86
-305690400000,1960,4,1959,7,30,7,1.98,0.181,0.665,22986,143.4,143.4,136.8,4,4,4,3278,3004,3496,2980,2683,298.7,295,321,1880,1583,2101,0.0915,0.0844,0.107,1100,1100,1100,990,990,990,974.1,973.5,974.6,15.9,15.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.98,13.51,14.6,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,35.26,33.97,36.96,34.21,32.95,35.85,0,0,0,0,0,0,0.76,0,1.315,0.091,0.34,0.66,11.6
-305085600000,1960,5,1959,8,31,7,1.65,0.194,0.665,25395,156.9,156.9,151.2,4,4,4,2724,2517,2932,2403,2196,321,321,321,1303,1096,1511,0.118,0.109,0.128,1100,1100,1100,990,990,990,972.8,972.3,973.3,17.2,16.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.28,14.78,15.78,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.912,0.922,38.82,37.45,40.17,37.79,36.35,39.22,0,0,0,0,0,0,0.84,0,0.985,0.12,0.4,0.6,15.4
-304480800000,1960,5,1959,8,32,7,1.4,0.175,0.665,27290.8,165.7,165.7,162.4,4,4,4,2316,2195,2467,2027,1919,288.9,276,321,927.4,819,1046,0.125,0.118,0.134,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.9,16.55,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.48,40.5,42.27,40.61,39.57,41.42,0,0,0,0,0,0,0.902,0,0.735,0.13,0.48,0.52,19.5
-303876000000,1960,5,1959,8,33,7,1.26,0.167,0.665,28306,170.5,170.5,168.5,4,4,4,2085,2004,2169,1809,1728,276,276,276,708.6,628,793,0.132,0.127,0.138,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.82,16.62,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.98,42.43,43.51,42.12,41.59,42.64,0,0,0,0,0,0,0.936,0,0.595,0.13,0.53,0.47,22.5
-303271200000,1960,5,1959,8,34,7,1.12,0.167,0.665,29500.9,179.2,179.2,175.6,4,4,4,1856,1752,1953,1580,1476,276,276,276,480.3,376,577,0.149,0.141,0.158,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.49,17.18,17.83,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.8,43.95,45.72,43.9,43.07,44.81,0,0,0,0,0,0,0.976,0,0.455,0.15,0.59,0.41,26.3
-302666400000,1960,5,1959,8,35,7,0.999,0.138,0.665,30684.1,185.8,185.8,182.6,4,4,4,1652,1560,1746,1423,1350,228.9,210,276,323.3,250,370,0.138,0.125,0.162,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.919,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.16,17.85,18.46,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.59,45.77,47.39,45.66,44.85,46.44,0,0,0,0,0,0,1.01,0,0.334,0.14,0.67,0.33,30.7
-302061600000,1960,6,1959,9,36,7,0.875,0.127,0.665,31919.5,193.1,193.1,190,4,4,4,1446,1366,1529,1236,1156,210,210,210,136.4,56,219,0.145,0.137,0.154,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.87,0.836,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.87,18.56,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.66,49.25,47.5,46.71,48.27,0,0,0,0,0,0,1.06,0,0.21,0.15,0.76,0.24,36.5
-301456800000,1960,6,1959,9,37,7,0.751,0.127,0.622,31435.3,194.5,194.5,187.1,4,4,4,1242,1172,1328,1032,962.2,210,210,210,2.571,0,18,0.17,0.158,0.179,1029,962.2,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.709,0.609,0.82,0.507,0.405,0.648,0.024,0.019,0.031,1.5,1.28,1.77,0.07,0.059,0.084,19.84,19.3,20.28,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.73,45.69,49.62,46.78,44.78,48.63,0,0,0,0,0,0,1.04,0,0.129,0.17,0.83,0.17,41.9
-300852000000,1960,6,1959,9,38,7,0.666,0.151,0.515,27036,178.3,178.3,160.9,4,3,3.857142857142857,1102,1043,1167,851.4,785.8,250.3,210,257,0,0,0,0.228,0.18,0.246,851.4,785.8,956.7,990,990,990,968.2,968,968.4,21.8,21.6,22,0.513,0.455,0.601,0.351,0.319,0.402,0.016,0.015,0.019,1.11,1.03,1.27,0.051,0.047,0.059,20.67,20.31,20.9,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.93,0.937,42.99,39.74,51.35,42.02,38.76,50,0,0,0,0,0,0,0.894,0,0.151,0.23,0.77,0.23,40.6
-300247200000,1960,6,1959,9,39,7,0.579,0.148,0.432,23501.3,148.6,148.6,139.9,3,3,3,957.6,876.9,1028,713.5,649.9,244.1,227,257,0,0,0,0.255,0.241,0.27,713.5,649.9,770.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.389,0.341,0.441,0.277,0.235,0.312,0.012,0.01,0.014,0.929,0.811,1.04,0.042,0.036,0.047,21.35,20.97,21.78,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.58,44.23,50.55,46.63,43.34,49.54,0,0,0,0,0,0,0.777,0,0.147,0.26,0.75,0.25,40.6
-299642400000,1960,7,1959,10,40,7,0.467,0.137,0.329,18591,124.3,124.3,110.7,3,2,2.857142857142857,771.5,705.9,843.5,544.5,478.9,227,227,227,0,0,0,0.295,0.269,0.322,544.5,478.9,616.5,990,990,990,967,966.7,967.3,23,22.7,23.3,0.281,0.244,0.322,0.165,0.125,0.213,0.0072,0.0054,0.0094,0.65,0.561,0.755,0.028,0.024,0.033,22.36,21.97,22.64,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.937,40.26,35.1,50.86,39.26,34.05,49.84,0,0,0,0,0,0,0.615,0,0.138,0.29,0.7,0.3,39.8
-299037600000,1960,7,1959,10,41,7,0.384,0.137,0.247,14483.2,97.17,97.17,86.21,2,2,2,635.7,583,691.9,408.7,356,227,227,227,0,0,0,0.358,0.328,0.389,408.7,356,464.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.21,0.189,0.236,0.0919,0.067,0.118,0.0039,0.0028,0.0051,0.52,0.439,0.611,0.022,0.018,0.026,23.04,22.72,23.34,0.954,0.949,0.958,0.979,0.973,0.98,0.934,0.924,0.939,44.04,38.68,49.58,43.1,37.64,48.59,0,0,0,0,0,0,0.479,0,0.137,0.36,0.64,0.36,37.7
-298432800000,1960,7,1959,10,42,7,0.335,0.137,0.198,11625.1,72.83,72.83,69.2,2,2,2,554.3,532.5,571.9,327.3,305.5,227,227,227,0,0,0,0.41,0.397,0.426,327.3,305.5,344.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.179,0.172,0.185,0.0535,0.0432,0.0618,0.0022,0.0018,0.0026,0.396,0.364,0.423,0.017,0.015,0.018,23.51,23.4,23.64,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.66,33.36,37.52,34.6,32.36,36.42,0,0,0,0,0,0,0.384,0,0.137,0.41,0.59,0.41,34.7
-297828000000,1960,7,1959,10,43,7,0.301,0.137,0.164,9668,63.64,63.64,57.55,2,2,2,498.4,472.5,527.3,271.4,245.5,227,227,227,0,0,0,0.456,0.43,0.48,271.4,245.5,300.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.16,0.15,0.17,0.0274,0.0166,0.0408,0.0011,0.00068,0.0017,0.313,0.275,0.356,0.013,0.011,0.015,23.84,23.67,24,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,29.66,26.83,32.81,28.77,26.02,31.82,0,0,0,0,0,0,0.32,0,0.137,0.46,0.54,0.46,32.1
-297223200000,1960,8,1959,11,44,7,0.276,0.111,0.165,9776.83,61.16,61.16,58.2,2,2,2,456.2,442.8,470.2,272.2,258.8,184,184,184,0,0,0,0.404,0.391,0.416,272.2,258.8,286.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.162,0.0275,0.0212,0.0341,0.0011,0.00087,0.0014,0.31,0.29,0.331,0.013,0.012,0.014,24.04,23.95,24.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30,28.52,31.53,29.1,27.67,30.58,0,0,0,0,0,0,0.323,0,0.111,0.4,0.6,0.4,35.4
-296618400000,1960,8,1959,11,45,7,0.26,0.111,0.149,8814.56,54.74,54.74,52.47,2,2,2,429.6,417.9,440,245.6,233.9,184,184,184,0,0,0,0.429,0.418,0.44,245.6,233.9,256,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.151,0.0174,0.0156,0.0198,0.00071,0.00064,0.00081,0.273,0.259,0.286,0.011,0.011,0.012,24.19,24.13,24.26,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.05,25.72,28.22,26.23,24.95,27.37,0,0,0,0,0,0,0.291,0,0.111,0.43,0.57,0.43,33.9
-296013600000,1960,8,1959,11,46,7,0.243,0.111,0.132,8123.17,50,50,48.35,1,1,1,402.5,389.1,413.7,218.5,205.1,184,184,184,0,0,0,0.458,0.445,0.473,218.5,205.1,229.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.142,0.0143,0.0132,0.0153,0.00058,0.00053,0.00062,0.389,0.366,0.41,0.016,0.015,0.017,24.2,24.13,24.29,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.63,46.7,52.05,48.35,45.77,50,0,0,0,0,0,0,0.269,0,0.111,0.46,0.54,0.46,33.4
-295408800000,1960,8,1959,11,47,7,0.227,0.111,0.115,7148.5,45.2,45.2,42.55,1,1,1,374.7,364.7,386.5,190.7,180.7,184,184,184,0,0,0,0.491,0.476,0.505,190.7,180.7,202.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.0111,0.013,0.00048,0.00045,0.00053,0.34,0.322,0.361,0.014,0.013,0.015,24.39,24.31,24.45,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.929,0.936,43.43,41.14,46.12,42.55,40.25,45.2,0,0,0,0,0,0,0.236,0,0.112,0.49,0.51,0.49,31.5
-294804000000,1960,8,1959,11,48,7,0.207,0.0954,0.112,6929.33,45.65,45.65,41.25,1,1,1,342.1,331.6,354,184.4,160.6,157.7,138,184,0,0,0,0.46,0.405,0.534,184.4,160.6,202.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.117,0.128,0.0114,0.0094,0.013,0.00046,0.00038,0.00052,0.326,0.286,0.357,0.013,0.011,0.014,24.56,24.53,24.6,0.95,0.943,0.955,0.976,0.97,0.98,0.928,0.915,0.936,42.23,36.53,46.58,41.25,35.44,45.65,0,0,0,0,0,0,0.229,0,0.095,0.46,0.54,0.46,33.5
-294199200000,1960,9,1959,12,49,7,0.195,0.0835,0.111,6948.91,43.08,43.08,41.36,1,1,1,321.8,311.8,329.2,183.8,173.8,138,138,138,0,0,0,0.429,0.419,0.443,183.8,173.8,191.2,990,990,990,965,965,965,25,25,25,0.121,0.118,0.124,0.0114,0.0105,0.012,0.00046,0.00042,0.00048,0.323,0.305,0.336,0.013,0.012,0.013,24.67,24.62,24.74,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.24,39.92,43.96,41.36,38.95,43.08,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.6
-293594400000,1960,9,1959,12,50,7,0.179,0.0835,0.0954,5900.79,38.29,38.29,35.12,1,1,1,295.7,283.6,309.1,157.7,145.6,138,138,138,0,0,0,0.467,0.446,0.487,157.7,145.6,171.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.117,0.00915,0.00813,0.0103,0.00036,0.00032,0.00041,0.277,0.255,0.3,0.011,0.01,0.012,24.84,24.75,24.91,0.942,0.938,0.946,0.971,0.97,0.974,0.914,0.909,0.922,36.17,33.35,39.29,35.12,32.35,38.29,0,0,0,0,0,0,0.195,0,0.0836,0.47,0.53,0.47,33
-292989600000,1960,9,1959,12,51,7,0.164,0.0748,0.0891,5511.68,33.98,33.98,32.81,1,1,1,271,266.8,283.6,147.3,137.9,123.7,118,138,0,0,0,0.456,0.437,0.5,147.3,137.9,152.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.105,0.108,0.00827,0.00747,0.00869,0.00033,0.0003,0.00034,0.256,0.241,0.264,0.01,0.0096,0.01,24.96,24.91,24.98,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.82,31.54,35.03,32.81,30.59,33.98,0,0,0,0,0,0,0.182,0,0.0749,0.46,0.54,0.46,33.6
-292384800000,1960,9,1959,12,52,7,0.154,0.0677,0.0866,5366.56,34.21,34.21,31.94,1,1,1,255.3,249.8,266.8,143.3,131.8,112,97,118,0,0,0,0.438,0.388,0.472,143.3,131.8,152.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0997,0.106,0.00793,0.00695,0.00874,0.00031,0.00027,0.00035,0.247,0.227,0.263,0.0098,0.009,0.01,25.03,24.98,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.93,30.19,35.27,31.94,29.29,34.21,0,0,0,0,0,0,0.177,0,0.0674,0.44,0.56,0.44,34.8
-291780000000,1960,10,1960,1,1,7,0.144,0.0587,0.0856,5317.12,34.21,34.21,31.65,1,1,1,238.5,234.8,249.8,141.5,137.8,97,97,97,0,0,0,0.407,0.388,0.413,141.5,137.8,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.1,0.105,0.00778,0.00746,0.00874,0.00031,0.00029,0.00035,0.243,0.236,0.263,0.0096,0.0093,0.01,25.13,25.04,25.16,0.935,0.934,0.94,0.97,0.97,0.97,0.907,0.906,0.912,32.63,31.74,35.27,31.65,30.79,34.21,0,0,0,0,0,0,0.176,0,0.0584,0.41,0.59,0.41,36.9
-291175200000,1960,10,1960,1,2,7,0.137,0.0587,0.0781,4840.96,30.79,30.79,28.82,1,1,1,226.1,220.5,234.8,129.1,123.5,97,97,97,0,0,0,0.429,0.413,0.44,129.1,123.5,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.095,0.1,0.00672,0.00625,0.00746,0.00026,0.00025,0.00029,0.221,0.211,0.236,0.0087,0.0083,0.0093,25.22,25.16,25.27,0.93,0.928,0.934,0.97,0.97,0.97,0.902,0.9,0.906,29.71,28.39,31.74,28.82,27.54,30.79,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.3
-290570400000,1960,10,1960,1,3,7,0.125,0.0587,0.0668,1904.46,27.54,27.54,11.34,1,1,1,207.5,201.2,220.5,110.5,104.2,97,97,97,0,0,0,0.468,0.44,0.482,110.5,104.2,123.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0882,0.095,0.00514,0.0046,0.00625,0.0002,0.00018,0.00025,0.187,0.176,0.211,0.0073,0.0069,0.0083,25.37,25.27,25.42,0.396,0,0.928,0.416,0,0.97,0.384,0,0.9,11.69,0,28.39,11.34,0,27.54,0,4,0,0,0.571,0,0.063,0.571,0.0582,0.47,0.53,0.47,15.2
-289965600000,1960,10,1960,1,4,7,0.122,0.0587,0.0631,0,0,0,0,1,1,1,201.3,201.2,202.2,104.3,104.2,97,97,97,0,0,0,0.482,0.48,0.482,104.3,104.2,105.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0882,0.0885,0.00462,0.0046,0.00469,0.00018,0.00018,0.00018,0.176,0.176,0.178,0.0069,0.0069,0.0069,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.48,0.52,0.48,0
-289360800000,1960,10,1960,1,5,7,0.141,0.0566,0.084,5221.51,31.73,31.73,31.08,1,1,1,232.5,222.3,234.8,138.9,125.3,93.57,93,97,0,0,0,0.403,0.396,0.436,138.9,125.3,141.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0956,0.101,0.00756,0.0064,0.0078,0.0003,0.00025,0.00031,0.238,0.214,0.243,0.0094,0.0084,0.0096,25.17,25.15,25.25,0.934,0.929,0.936,0.97,0.97,0.97,0.906,0.901,0.907,32.04,28.81,32.71,31.08,27.95,31.73,0,0,0,0,0,0,0.173,0,0.057,0.4,0.6,0.4,37
-288756000000,1960,11,1960,2,6,7,0.153,0.0562,0.0971,6070.61,42.78,42.78,36.13,1,1,1,253.6,234.8,281.3,160.6,141.8,93,93,93,0,0,0,0.368,0.331,0.396,160.6,141.8,188.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.101,0.118,0.0094,0.0078,0.0118,0.00037,0.00031,0.00047,0.276,0.243,0.326,0.011,0.0096,0.013,25.02,24.85,25.15,0.942,0.936,0.951,0.973,0.97,0.98,0.917,0.907,0.932,37.13,32.71,43.65,36.13,31.73,42.78,0,0,0,0,0,0,0.201,0,0.0559,0.37,0.63,0.37,39.7
-288151200000,1960,11,1960,2,7,7,0.18,0.0562,0.124,7842.91,49.08,49.08,46.68,1,1,1,298.4,283.6,309.1,205.4,190.6,93,93,93,0,0,0,0.312,0.301,0.328,205.4,190.6,216.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.118,0.127,0.0132,0.012,0.0141,0.00053,0.00047,0.00056,0.357,0.33,0.376,0.014,0.013,0.015,24.75,24.68,24.84,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,47.64,44.19,50.08,46.68,43.3,49.08,0,0,0,0,0,0,0.259,0,0.056,0.31,0.69,0.31,43.6
-287546400000,1960,11,1960,2,8,7,0.202,0.0641,0.137,8428.46,50.85,50.85,50.17,2,1,1.5714285714285714,333.3,323.6,340.6,227.3,217.6,106,106,106,0,0,0,0.318,0.311,0.328,227.3,217.6,234.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0151,0.0142,0.0157,0.0006,0.00057,0.00063,0.308,0.25,0.384,0.012,0.01,0.015,24.63,24.59,24.66,0.939,0.924,0.958,0.974,0.97,0.98,0.915,0.896,0.939,36.56,25.95,50.75,35.68,25.17,49.74,0,0,0,0,0,0,0.279,0,0.065,0.32,0.68,0.32,41.7
-286941600000,1960,11,1960,2,9,7,0.218,0.0683,0.15,9031.96,55.21,55.21,53.76,2,2,2,361,360.3,364.7,248.1,242.3,112.9,106,118,0,0,0,0.312,0.294,0.327,248.1,242.3,254.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.142,0.14,0.143,0.0176,0.0163,0.0191,0.00071,0.00066,0.00077,0.269,0.263,0.276,0.011,0.011,0.011,24.53,24.51,24.54,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.903,27.71,27.03,28.46,26.88,26.22,27.6,0,0,0,0,0,0,0.299,0,0.068,0.31,0.69,0.31,41.4
-286336800000,1960,12,1960,3,10,7,0.228,0.0702,0.157,9467.15,60.07,60.07,56.35,2,2,2,376.2,370.4,380.8,260.2,252.4,116,104,118,0,0,0,0.309,0.273,0.319,260.2,252.4,276.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.146,0.144,0.15,0.0218,0.0181,0.0297,0.00088,0.00073,0.0012,0.286,0.275,0.309,0.012,0.011,0.013,24.43,24.39,24.47,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.05,28.17,30.96,28.18,27.32,30.04,0,0,0,0,0,0,0.313,0,0.071,0.31,0.69,0.31,41.5
-285732000000,1960,12,1960,3,11,7,0.23,0.0629,0.167,10092,60.07,60.07,60.07,2,2,2,380.8,380.8,380.8,276.8,276.8,104,104,104,0,0,0,0.273,0.273,0.273,276.8,276.8,276.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.15,0.15,0.15,0.0297,0.0297,0.0297,0.0012,0.0012,0.0012,0.309,0.309,0.309,0.013,0.013,0.013,24.39,24.39,24.39,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,30.96,30.96,30.96,30.04,30.04,30.04,0,0,0,0,0,0,0.334,0,0.063,0.27,0.73,0.27,43.9
-285127200000,1960,12,1960,3,12,7,0.243,0.0629,0.18,10862.3,68.5,68.5,64.66,2,2,2,402.2,386.5,420.3,298.2,282.5,104,104,104,0,0,0,0.259,0.247,0.269,298.2,282.5,316.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.152,0.164,0.0397,0.0324,0.0483,0.0016,0.0013,0.002,0.341,0.317,0.368,0.014,0.013,0.015,24.25,24.14,24.35,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.33,31.6,35.31,32.33,30.65,34.25,0,0,0,0,0,0,0.359,0,0.063,0.26,0.74,0.26,44.7
-284522400000,1960,12,1960,3,13,7,0.266,0.0643,0.202,12132.7,75.68,75.68,72.22,2,2,2,440,420.3,455.7,333.7,316.3,106.3,104,120,0,0,0,0.241,0.23,0.263,333.7,316.3,349.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.175,0.0565,0.0483,0.0638,0.0023,0.002,0.0026,0.394,0.368,0.417,0.016,0.015,0.017,24.03,23.94,24.14,0.946,0.943,0.948,0.971,0.97,0.974,0.919,0.915,0.923,37.18,35.31,38.87,36.11,34.25,37.84,0,0,0,0,0,0,0.401,0,0.064,0.24,0.76,0.24,45.6
-283917600000,1961,1,1960,4,14,7,0.289,0.0726,0.216,12976.1,83.42,83.42,77.24,2,2,2,477.2,455.7,505,357.2,335.7,120,120,120,0,0,0,0.252,0.238,0.263,357.2,335.7,385,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.18,0.172,0.189,0.0676,0.0574,0.0807,0.0028,0.0024,0.0033,0.431,0.398,0.473,0.018,0.016,0.02,23.82,23.65,23.95,0.949,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.61,37.3,42.56,38.62,36.19,41.71,0,0,0,0,0,0,0.429,0,0.073,0.25,0.75,0.25,44.9
-283312800000,1961,1,1960,4,15,7,0.337,0.0726,0.265,15778.5,97.85,97.85,93.92,2,2,2,557.4,527.3,577.9,437.4,407.3,120,120,120,0,0,0,0.216,0.208,0.228,437.4,407.3,457.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.197,0.216,0.105,0.0913,0.115,0.0044,0.0038,0.0048,0.551,0.506,0.582,0.023,0.021,0.024,23.34,23.22,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.92,44.89,49.92,46.96,43.99,48.92,0,0,0,0,0,0,0.522,0,0.072,0.22,0.79,0.21,46.8
-282708000000,1961,1,1960,4,16,7,0.372,0.0726,0.299,17350.5,113.2,113.2,103.3,3,2,2.5714285714285716,614.7,566.9,666.8,494.7,446.9,120,120,120,0,0,0,0.196,0.18,0.212,494.7,446.9,546.8,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.237,0.211,0.266,0.135,0.11,0.166,0.0057,0.0046,0.0071,0.582,0.525,0.623,0.025,0.022,0.027,23.06,22.81,23.28,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.73,34.94,52.11,41.47,33.9,50,0,0,0,0,0,0,0.574,0,0.073,0.2,0.8,0.2,46.6
-282103200000,1961,1,1960,4,17,7,0.427,0.0726,0.354,20332.6,125.4,125.4,121,3,3,3,705.9,666.8,728.5,585.9,546.8,120,120,120,0,0,0,0.17,0.165,0.18,585.9,546.8,608.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.266,0.301,0.192,0.166,0.207,0.0083,0.0071,0.0089,0.687,0.621,0.725,0.03,0.027,0.031,22.59,22.46,22.81,0.953,0.95,0.955,0.978,0.973,0.98,0.932,0.925,0.936,41.24,38.76,42.65,40.34,37.72,41.8,0,0,0,0,0,0,0.672,0,0.073,0.17,0.83,0.17,47.6
-281498400000,1961,1,1960,4,18,7,0.467,0.0799,0.387,21949.1,133.6,133.6,130.6,3,3,3,771.9,760.5,794.3,639.7,623.5,132.1,120,137,0,0,0,0.171,0.158,0.18,639.7,623.5,657.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.312,0.331,0.228,0.218,0.24,0.0099,0.0094,0.01,0.779,0.753,0.81,0.034,0.033,0.035,22.23,22.11,22.31,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.44,43.43,45.44,43.55,42.56,44.53,0,0,0,0,0,0,0.726,0,0.08,0.17,0.83,0.17,47
