datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-87962400000,1967,3,1966,6,25,7,0.733,0.078,0.641,32402.9,196.9,196.9,192.9,4,4,4,1213,1128,1356,1084,998.7,129,129,129,24,0,127,0.107,0.0952,0.114,1060,998.7,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.732,0.632,0.835,0.558,0.422,0.648,0.026,0.019,0.031,1.58,1.33,1.78,0.074,0.061,0.085,19.85,19.2,20.36,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.2,47.65,50.23,48.22,46.7,49.23,0,0,0,0,0,0,1.07,0,0.092,0.11,0.87,0.13,44.2
-87357600000,1967,3,1966,6,26,7,0.97,0.0813,0.665,30986.6,192.4,192.4,184.4,4,4,4,1603,1384,1836,1469,1255,134.4,129,148,368.9,155,588,0.0842,0.0769,0.0932,1100,1100,1100,990,990,990,969.8,969.1,970.6,20.2,19.4,20.9,0.9,0.846,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.79,1.87,0.092,0.086,0.096,18.33,17.56,19.1,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.05,44.97,49.07,46.11,44.07,48.09,0,0,0,0,0,0,1.02,0,0.305,0.084,0.69,0.31,31.9
-86752800000,1967,4,1966,7,27,7,1.27,0.0895,0.665,28282.9,172.3,172.3,168.4,4,4,4,2093,1953,2222,1945,1805,148,148,148,845.4,705,974,0.0708,0.0666,0.0758,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.49,17.18,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.928,0.93,42.95,42.09,43.95,42.09,41.25,43.07,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
-86148000000,1967,4,1966,7,28,7,1.53,0.0895,0.665,26291,163.1,163.1,156.5,4,4,4,2532,2294,2803,2384,2146,148,148,148,1284,1046,1555,0.0587,0.0528,0.0645,1100,1100,1100,990,990,990,972.4,971.8,973,17.6,17,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.09,16.32,0.944,0.941,0.946,0.976,0.972,0.98,0.921,0.915,0.927,40.08,38.3,41.63,39.12,37.25,40.77,0,0,0,0,0,0,0.869,0,0.865,0.058,0.43,0.57,17.2
-85543200000,1967,4,1966,7,29,7,1.97,0.107,0.665,23086.4,145.4,145.4,137.4,4,4,4,3254,2932,3452,3077,2784,177.6,148,217,1977,1684,2135,0.0543,0.0447,0.0637,1100,1100,1100,990,990,990,974.1,973.3,974.5,15.9,15.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.04,13.61,14.78,0.935,0.933,0.94,0.97,0.97,0.971,0.907,0.905,0.912,35.41,34.22,37.45,34.35,33.2,36.35,0,0,0,0,0,0,0.763,0,1.305,0.054,0.34,0.66,11.7
-84938400000,1967,4,1966,7,30,7,2.04,0.131,0.665,22610.1,138.2,138.2,134.6,4,4,4,3373,3211,3452,3156,2994,217,217,217,2056,1894,2135,0.0644,0.0629,0.0676,1100,1100,1100,990,990,990,974.4,974,974.5,15.6,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.61,14.12,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.69,34.22,35.63,33.65,33.2,34.56,0,0,0,0,0,0,0.748,0,1.375,0.064,0.33,0.67,11.1
-84333600000,1967,5,1966,8,31,7,1.8,0.194,0.665,24212.8,149,149,144.1,4,4,4,2981,2803,3169,2660,2482,321,321,321,1560,1382,1748,0.108,0.101,0.115,1100,1100,1100,990,990,990,973.5,973,973.9,16.5,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.21,15.09,0.939,0.936,0.941,0.971,0.97,0.972,0.911,0.908,0.915,37.12,35.87,38.3,36.03,34.8,37.25,0,0,0,0,0,0,0.801,0,1.135,0.11,0.37,0.63,13.5
-83728800000,1967,5,1966,8,32,7,1.55,0.194,0.665,26113.3,159.5,159.5,155.4,4,4,4,2570,2423,2716,2249,2102,321,321,321,1149,1002,1295,0.125,0.118,0.132,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.65,15.3,16,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.83,38.87,40.79,38.86,37.85,39.88,0,0,0,0,0,0,0.864,0,0.885,0.13,0.43,0.57,16.8
-83124000000,1967,5,1966,8,33,7,1.39,0.19,0.665,27405.7,165.1,165.1,163.1,4,4,4,2292,2217,2385,1977,1901,314.6,276,321,877,801,964,0.137,0.124,0.144,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.1,16.5,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.64,41.04,42.12,40.78,40.14,41.28,0,0,0,0,0,0,0.906,0,0.725,0.14,0.48,0.52,19.7
-82519200000,1967,5,1966,8,34,7,1.28,0.167,0.665,28170.7,168.9,168.9,167.7,4,4,4,2116,2067,2188,1840,1791,276,276,276,740.4,691,812,0.13,0.126,0.133,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.57,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.78,42.31,43.09,41.92,41.47,42.23,0,0,0,0,0,0,0.932,0,0.615,0.13,0.52,0.48,22
-81914400000,1967,5,1966,8,35,7,1.19,0.16,0.665,28885.5,174.7,174.7,171.9,4,4,4,1964,1881,2020,1698,1624,265.1,257,276,598.6,524,644,0.135,0.131,0.138,1100,1100,1100,990,990,990,971,970.7,971.1,19,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.099,17.15,16.98,17.41,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.86,43.4,44.58,42.98,42.54,43.68,0,0,0,0,0,0,0.955,0,0.525,0.13,0.56,0.44,24.3
-81309600000,1967,6,1966,9,36,7,1.09,0.155,0.665,29812.2,180.1,180.1,177.5,4,4,4,1802,1726,1881,1545,1469,257,257,257,445.1,369,524,0.143,0.137,0.149,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.66,17.41,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.27,44.58,45.94,44.36,43.68,45.02,0,0,0,0,0,0,0.986,0,0.425,0.14,0.61,0.39,27.4
-80704800000,1967,6,1966,9,37,7,0.972,0.155,0.665,30943.5,186.9,186.9,184.2,4,4,4,1606,1529,1694,1349,1272,257,257,257,249.4,172,337,0.16,0.152,0.168,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.917,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.31,18.02,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,46.23,47.67,46.05,45.3,46.71,0,0,0,0,0,0,1.02,0,0.307,0.16,0.68,0.32,31.8
-80100000000,1967,6,1966,9,38,7,0.851,0.155,0.661,32015.8,193.3,193.3,190.6,4,4,4,1407,1311,1511,1150,1054,257,257,257,57.14,0,154,0.183,0.17,0.196,1093,1054,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.843,0.76,0.9,0.633,0.545,0.648,0.03,0.026,0.032,1.77,1.6,1.85,0.085,0.076,0.09,19.04,18.63,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.61,47.84,49.32,47.64,46.88,48.33,0,0,0,0,0,0,1.06,0,0.19,0.18,0.78,0.22,37.6
-79495200000,1967,6,1966,9,39,7,0.713,0.15,0.563,29081.1,186.6,186.6,173.1,4,4,4,1179,1096,1291,930.6,869.5,248.4,227,257,0,0,0,0.211,0.199,0.223,930.6,869.5,1034,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.593,0.524,0.731,0.398,0.36,0.5,0.018,0.017,0.024,1.25,1.12,1.52,0.058,0.051,0.072,20.29,19.67,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.16,42.06,47.59,43.28,41.22,46.64,0,0,0,0,0,0,0.962,0,0.15,0.21,0.79,0.21,40.8
-78890400000,1967,7,1966,10,40,7,0.61,0.137,0.473,25295.7,163.3,163.3,150.6,4,3,3.4285714285714284,1009,914.1,1086,782,687.1,227,227,227,0,0,0,0.226,0.209,0.248,782,687.1,859.4,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.445,0.362,0.515,0.315,0.26,0.355,0.014,0.012,0.016,1.01,0.874,1.1,0.046,0.039,0.051,21.08,20.73,21.57,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.58,39.92,52.13,44.47,38.96,50,0,0,0,0,0,0,0.836,0,0.137,0.22,0.78,0.22,41.5
-78285600000,1967,7,1966,10,41,7,0.483,0.137,0.346,19438.9,132.6,132.6,115.7,3,2,2.857142857142857,799,712.1,891.9,572,485.1,227,227,227,0,0,0,0.286,0.255,0.319,572,485.1,664.9,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.297,0.248,0.35,0.184,0.128,0.245,0.008,0.0055,0.011,0.696,0.58,0.837,0.03,0.025,0.037,22.21,21.7,22.61,0.953,0.947,0.956,0.977,0.97,0.98,0.931,0.919,0.937,41.98,35.82,51.43,40.95,34.75,50,0,0,0,0,0,0,0.643,0,0.137,0.28,0.72,0.28,40.2
-77680800000,1967,7,1966,10,42,7,0.39,0.137,0.253,14809.4,97.17,97.17,88.15,2,2,2,645.2,601.8,691.9,418.2,374.8,227,227,227,0,0,0,0.353,0.328,0.377,418.2,374.8,464.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.214,0.196,0.236,0.0964,0.0759,0.118,0.0041,0.0032,0.0051,0.535,0.467,0.611,0.023,0.02,0.026,22.98,22.72,23.23,0.955,0.952,0.958,0.979,0.977,0.98,0.936,0.93,0.938,45,40.62,49.58,44.08,39.7,48.59,0,0,0,0,0,0,0.49,0,0.137,0.35,0.65,0.35,38
-77076000000,1967,7,1966,10,43,7,0.339,0.137,0.202,11839.2,75.28,75.28,70.47,2,2,2,560.4,542,583,333.4,315,227,227,227,0,0,0,0.405,0.389,0.419,333.4,315,356,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.175,0.189,0.0564,0.0477,0.067,0.0024,0.002,0.0028,0.405,0.378,0.439,0.017,0.016,0.018,23.47,23.34,23.58,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.924,36.3,34.36,38.68,35.24,33.33,37.64,0,0,0,0,0,0,0.392,0,0.137,0.4,0.6,0.4,34.9
-76471200000,1967,7,1966,10,44,7,0.306,0.115,0.191,11286,72.18,72.18,67.18,2,2,2,505.4,486,527.3,315.2,300.3,190.1,184,227,0,0,0,0.376,0.352,0.43,315.2,300.3,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.167,0.18,0.0478,0.0408,0.059,0.002,0.0017,0.0025,0.375,0.355,0.411,0.016,0.015,0.017,23.75,23.64,23.86,0.943,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.63,32.81,37.21,33.59,31.82,36.09,0,0,0,0,0,0,0.373,0,0.115,0.38,0.62,0.38,36.9
-75866400000,1967,8,1966,11,45,7,0.28,0.111,0.169,10024.9,63.16,63.16,59.67,2,2,2,463.2,445.5,479.6,279.2,261.5,184,184,184,0,0,0,0.398,0.384,0.413,279.2,261.5,295.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0308,0.0224,0.0385,0.0013,0.00092,0.0016,0.321,0.294,0.345,0.013,0.012,0.014,23.99,23.9,24.1,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.76,28.82,32.55,29.84,27.96,31.58,0,0,0,0,0,0,0.332,0,0.111,0.4,0.6,0.4,35.8
-75261600000,1967,8,1966,11,46,7,0.263,0.111,0.152,9014.89,55.33,55.33,53.66,2,2,2,435.1,426.6,442.8,251.1,242.6,184,184,184,0,0,0,0.423,0.416,0.431,251.1,242.6,258.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.146,0.152,0.0185,0.0164,0.0212,0.00076,0.00067,0.00087,0.28,0.269,0.29,0.011,0.011,0.012,24.16,24.12,24.21,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,27.66,26.72,28.52,26.83,25.91,27.67,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.3
-74656800000,1967,8,1966,11,47,7,0.248,0.111,0.137,8314.63,50.91,50.91,49.49,2,1,1.2857142857142858,409.8,398.1,422.5,225.8,214.1,184,184,184,0,0,0,0.449,0.436,0.462,225.8,214.1,238.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.0149,0.014,0.016,0.00061,0.00057,0.00065,0.357,0.262,0.41,0.015,0.011,0.017,24.2,24.13,24.25,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.34,25.99,52.05,42.25,25.21,50,0,0,0,0,0,0,0.275,0,0.111,0.45,0.55,0.45,33.5
-74052000000,1967,8,1966,11,48,7,0.228,0.0994,0.129,7859.61,50.6,50.6,46.78,2,1,1.4285714285714286,377.5,370.4,391.8,213.2,189,164.3,138,184,0,0,0,0.435,0.37,0.493,213.2,189,235,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.134,0.127,0.139,0.0139,0.0118,0.0157,0.00056,0.00048,0.00064,0.311,0.253,0.37,0.013,0.01,0.015,24.4,24.27,24.49,0.941,0.924,0.956,0.976,0.97,0.98,0.918,0.896,0.937,36.87,25.78,47.3,36.02,25.01,46.35,0,0,0,0,0,0,0.26,0,0.099,0.44,0.57,0.43,34.5
-73447200000,1967,9,1966,12,49,7,0.212,0.0835,0.128,8003.05,50,50,47.64,1,1,1,350.3,338.3,364.7,212.3,200.3,138,138,138,0,0,0,0.394,0.378,0.408,212.3,200.3,226.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.136,0.0138,0.0128,0.015,0.00056,0.00051,0.00061,0.374,0.353,0.4,0.015,0.014,0.016,24.47,24.38,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.74,46.06,51.95,47.64,45.14,50,0,0,0,0,0,0,0.265,0,0.084,0.39,0.6,0.4,37.8
-72842400000,1967,9,1966,12,50,7,0.2,0.0835,0.117,7297.02,45.14,45.14,43.43,1,1,1,330.8,323.6,338.3,192.8,185.6,138,138,138,0,0,0,0.417,0.408,0.426,192.8,185.6,200.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.122,0.127,0.0121,0.0115,0.0128,0.00049,0.00046,0.00051,0.339,0.326,0.353,0.014,0.013,0.014,24.61,24.56,24.66,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.32,42.66,46.06,43.43,41.81,45.14,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
-72237600000,1967,9,1966,12,51,7,0.189,0.0835,0.106,6584.94,41.81,41.81,39.2,1,1,1,312.8,302.3,323.6,174.8,164.3,138,138,138,0,0,0,0.441,0.426,0.456,174.8,164.3,185.6,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0106,0.00972,0.0115,0.00042,0.00039,0.00046,0.307,0.288,0.326,0.012,0.011,0.013,24.73,24.66,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.931,40.15,37.72,42.66,39.2,36.63,41.81,0,0,0,0,0,0,0.218,0,0.083,0.44,0.56,0.44,34.8
-71632800000,1967,9,1966,12,52,7,0.174,0.081,0.0933,5773.82,38.55,38.55,34.37,1,1,1,288.3,281.3,299.2,154.3,143.3,134,110,138,0,0,0,0.465,0.391,0.491,154.3,143.3,171.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00886,0.00793,0.0103,0.00035,0.00032,0.00041,0.27,0.251,0.298,0.011,0.01,0.012,24.88,24.82,24.92,0.941,0.937,0.946,0.971,0.97,0.975,0.913,0.908,0.922,35.4,32.81,39.53,34.37,31.82,38.55,0,0,0,0,0,0,0.191,0,0.0807,0.47,0.54,0.46,33.2
-71028000000,1967,10,1967,1,1,7,0.163,0.0665,0.0968,6014.72,36.68,36.68,35.8,1,1,1,270,264.1,273.8,160,154.1,110,110,110,0,0,0,0.407,0.402,0.417,160,154.1,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.111,0.00935,0.00885,0.00967,0.00037,0.00035,0.00038,0.278,0.267,0.285,0.011,0.011,0.011,24.94,24.92,24.98,0.942,0.94,0.944,0.971,0.97,0.971,0.915,0.912,0.916,36.89,35.5,37.76,35.8,34.44,36.68,0,0,0,0,0,0,0.199,0,0.0662,0.41,0.59,0.41,36.9
-70423200000,1967,10,1967,1,2,7,0.157,0.0665,0.0908,5630.93,34.44,34.44,33.52,1,1,1,260.1,256.7,264.1,150.1,146.7,110,110,110,0,0,0,0.423,0.417,0.429,150.1,146.7,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00851,0.00822,0.00885,0.00034,0.00033,0.00035,0.26,0.254,0.267,0.01,0.01,0.011,25,24.98,25.02,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.55,33.75,35.5,33.52,32.74,34.44,0,0,0,0,0,0,0.186,0,0.0662,0.42,0.58,0.42,35.9
-69818400000,1967,10,1967,1,3,7,0.167,0.0665,0.1,6264.58,43.57,43.57,37.29,1,1,1,276,256.7,302.3,166,146.7,110,110,110,0,0,0,0.4,0.364,0.429,166,146.7,192.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.105,0.121,0.00986,0.00822,0.0121,0.00039,0.00033,0.00048,0.288,0.254,0.336,0.011,0.01,0.013,24.91,24.75,25.02,0.944,0.938,0.952,0.974,0.97,0.98,0.919,0.91,0.933,38.28,33.75,44.46,37.29,32.74,43.57,0,0,0,0,0,0,0.207,0,0.067,0.4,0.6,0.4,37.5
-69213600000,1967,10,1967,1,4,7,0.182,0.0665,0.115,7256.79,44.42,44.42,43.2,1,1,1,300.7,290.5,306,190.7,180.5,110,110,110,0,0,0,0.366,0.359,0.379,190.7,180.5,196,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.123,0.012,0.0111,0.0124,0.00048,0.00044,0.0005,0.333,0.315,0.342,0.013,0.013,0.014,24.76,24.73,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.929,0.934,44.08,41.7,45.33,43.2,40.85,44.42,0,0,0,0,0,0,0.24,0,0.067,0.37,0.63,0.37,39.9
-68608800000,1967,10,1967,1,5,7,0.181,0.0648,0.117,7344.53,47.71,47.71,43.72,1,1,1,300.1,290.5,316.5,192.9,180.5,107.1,106,110,0,0,0,0.358,0.335,0.379,192.9,180.5,210.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.127,0.0122,0.0111,0.0136,0.00048,0.00044,0.00055,0.337,0.315,0.368,0.013,0.013,0.015,24.76,24.65,24.82,0.952,0.949,0.957,0.98,0.98,0.98,0.933,0.929,0.937,44.61,41.7,48.68,43.72,40.85,47.71,0,0,0,0,0,0,0.243,0,0.064,0.36,0.65,0.35,40.6
-68004000000,1967,11,1967,2,6,7,0.206,0.0641,0.142,8636.36,55.21,55.21,51.41,2,1,1.7142857142857142,340.6,320.2,360.3,234.6,214.2,106,106,106,0,0,0,0.312,0.294,0.331,234.6,214.2,254.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.129,0.143,0.0159,0.014,0.0191,0.00064,0.00056,0.00077,0.295,0.247,0.391,0.012,0.0099,0.016,24.6,24.52,24.68,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.68,25.62,51.55,32.74,24.86,50,0,0,0,0,0,0,0.286,0,0.064,0.31,0.69,0.31,41.9
-67399200000,1967,11,1967,2,7,7,0.235,0.0641,0.171,10294.7,64.36,64.36,61.28,2,2,2,388.6,364.7,402.9,282.6,258.7,106,106,106,0,0,0,0.273,0.263,0.291,282.6,258.7,296.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.144,0.158,0.0324,0.0211,0.0391,0.0013,0.00085,0.0016,0.319,0.283,0.34,0.013,0.011,0.014,24.34,24.25,24.49,0.937,0.931,0.94,0.97,0.97,0.97,0.909,0.903,0.912,31.59,28.94,33.18,30.64,28.07,32.18,0,0,0,0,0,0,0.34,0,0.064,0.27,0.73,0.27,43.8
-66794400000,1967,11,1967,2,8,7,0.259,0.0683,0.191,11448.1,69.47,69.47,68.14,2,2,2,428,420.3,435.5,315.1,306.3,112.9,106,114,0,0,0,0.264,0.252,0.271,315.1,306.3,321.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.163,0.168,0.0477,0.0436,0.0507,0.002,0.0018,0.0021,0.369,0.356,0.379,0.015,0.015,0.015,24.11,24.06,24.15,0.943,0.942,0.944,0.97,0.97,0.97,0.915,0.913,0.916,35.13,34.16,35.81,34.07,33.13,34.73,0,0,0,0,0,0,0.379,0,0.068,0.26,0.74,0.26,44.2
-66189600000,1967,11,1967,2,9,7,0.266,0.0721,0.194,11640.6,71.78,71.78,69.29,2,2,2,440.1,426.6,459.3,321,312.6,119.1,114,126,0,0,0,0.271,0.259,0.285,321,312.6,333.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.165,0.174,0.0505,0.0466,0.0563,0.0021,0.0019,0.0023,0.378,0.365,0.397,0.015,0.015,0.016,24.04,23.94,24.11,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.72,34.85,37,34.64,33.8,35.89,0,0,0,0,0,0,0.385,0,0.072,0.27,0.73,0.27,43.8
-65584800000,1967,12,1967,3,10,7,0.295,0.0762,0.219,13120.4,84.5,84.5,78.1,2,2,2,487.5,462.6,516.8,361.5,336.6,126,126,126,0,0,0,0.259,0.244,0.272,361.5,336.6,390.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.175,0.194,0.0696,0.0579,0.0834,0.0029,0.0024,0.0035,0.44,0.402,0.484,0.018,0.017,0.02,23.77,23.59,23.92,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.918,0.935,40.02,37.36,43.11,39.05,36.25,42.25,0,0,0,0,0,0,0.434,0,0.076,0.26,0.74,0.26,44.5
-64980000000,1967,12,1967,3,11,7,0.333,0.0714,0.262,15636.9,97.15,97.15,93.08,2,2,2,551,527.3,571.9,433,409.3,118,118,118,0,0,0,0.214,0.206,0.224,433,409.3,453.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.215,0.103,0.0922,0.113,0.0043,0.0038,0.0048,0.546,0.51,0.577,0.023,0.021,0.024,23.38,23.25,23.52,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.49,45.1,49.57,46.54,44.2,48.58,0,0,0,0,0,0,0.517,0,0.071,0.21,0.79,0.21,47
-64375200000,1967,12,1967,3,12,7,0.364,0.0741,0.289,16810.3,103.3,103.3,100.1,3,2,2.2857142857142856,601.2,571.9,623.8,478.7,453.9,122.6,118,126,0,0,0,0.204,0.196,0.207,478.7,453.9,497.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.215,0.242,0.125,0.113,0.134,0.0053,0.0048,0.0057,0.589,0.531,0.629,0.025,0.022,0.027,23.11,23.04,23.25,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.68,34.96,52.3,45.15,33.91,50,0,0,0,0,0,0,0.556,0,0.075,0.2,0.79,0.21,46.2
-63770400000,1967,12,1967,3,13,7,0.408,0.0762,0.332,19048.7,119.7,119.7,113.4,3,3,3,674.6,636.9,705.9,548.6,510.9,126,126,126,0,0,0,0.187,0.179,0.198,548.6,510.9,579.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.271,0.25,0.289,0.167,0.142,0.188,0.0072,0.006,0.0081,0.628,0.565,0.681,0.027,0.024,0.029,22.77,22.6,22.99,0.951,0.947,0.953,0.974,0.97,0.978,0.926,0.919,0.932,38.81,36.37,40.81,37.8,35.28,39.91,0,0,0,0,0,0,0.63,0,0.076,0.19,0.81,0.19,46.7
-63165600000,1968,1,1967,4,14,7,0.458,0.0841,0.374,21260.1,133.2,133.2,126.5,3,3,3,757.1,720.3,794.3,618.1,581.3,139,139,139,0,0,0,0.184,0.175,0.193,618.1,581.3,655.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.311,0.29,0.332,0.214,0.189,0.239,0.0093,0.0082,0.01,0.746,0.684,0.809,0.032,0.029,0.035,22.33,22.11,22.53,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.06,40.81,45.3,42.18,39.9,44.4,0,0,0,0,0,0,0.703,0,0.084,0.18,0.82,0.18,46.4
-62560800000,1968,1,1967,4,15,7,0.564,0.0841,0.48,26037.3,175.2,175.2,155,4,3,3.4285714285714284,932.4,819.3,1060,793.4,680.3,139,139,139,0,0,0,0.15,0.131,0.17,793.4,680.3,921,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.438,0.347,0.552,0.32,0.255,0.385,0.014,0.011,0.018,1.01,0.851,1.19,0.045,0.037,0.054,21.37,20.72,21.97,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.73,40.7,51.91,45.66,39.78,50,0,0,0,0,0,0,0.861,0,0.084,0.15,0.85,0.15,46.2
-61956000000,1968,1,1967,4,16,7,0.955,0.085,0.649,30537.2,194,194,181.8,4,4,4,1579,1108,2195,1439,968.7,140.6,139,150,365.6,0,945,0.0938,0.0683,0.125,1073,968.7,1100,990,990,990,969.7,968.2,971.6,20.3,18.4,21.8,0.828,0.596,0.926,0.596,0.408,0.648,0.03,0.019,0.035,1.72,1.27,1.87,0.085,0.058,0.1,18.56,16.55,20.49,0.952,0.947,0.956,0.98,0.98,0.98,0.933,0.928,0.936,46.37,42.27,49.49,45.44,41.42,48.5,0,0,0,0,0,0,1.01,0,0.306,0.089,0.68,0.32,32
-61351200000,1968,1,1967,4,17,7,1.69,0.0907,0.665,25089.8,161.2,161.2,149.3,4,4,4,2793,2364,3186,2643,2214,150,150,150,1543,1114,1936,0.0543,0.0471,0.0635,1100,1100,1100,990,990,990,973,972,974,17,16,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.11,14.17,16.15,0.941,0.936,0.945,0.973,0.97,0.979,0.916,0.908,0.925,38.36,35.77,41.17,37.34,34.7,40.29,0,0,0,0,0,0,0.83,0,1.025,0.054,0.39,0.61,14.8
-60746400000,1968,1,1967,4,18,7,2.31,0.107,0.665,20970.1,135.5,135.5,124.8,4,4,4,3817,3332,4515,3641,3182,176.9,150,197,2540,2082,3218,0.0463,0.0429,0.0528,1100,1100,1100,990,990,990,975.3,974.3,976.6,14.7,13.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.86,11.5,13.86,0.927,0.915,0.934,0.97,0.97,0.97,0.899,0.888,0.906,32.17,28.39,34.92,31.21,27.54,33.87,0,0,0,0,0,0,0.693,0,1.645,0.046,0.29,0.71,9.08
-60141600000,1968,2,1967,5,19,7,3.09,0.119,0.665,15507.7,103.7,103.7,92.31,4,4,4,5115,4760,5278,4918,4563,197,197,197,3819,3463,3981,0.0386,0.0373,0.0414,1100,1100,1100,990.02,990,990.03,977.7,977.1,977.9,12.3,12.1,12.9,0.92,0.915,0.926,0.648,0.648,0.648,0.053,0.05,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.47,10.23,11.05,0.89,0.882,0.911,0.97,0.97,0.97,0.864,0.855,0.883,25.16,24.32,27.15,23.08,21.89,25.91,0,0,0,0,0,0,0.513,0,2.425,0.039,0.22,0.78,5.02
-59536800000,1968,2,1967,5,20,7,3.04,0.119,0.665,15964.9,104.7,104.7,95.03,4,4,4,5021,4729,5241,4824,4532,197,197,197,3724,3432,3944,0.0393,0.0376,0.0417,1100,1100,1100,990.01,990,990.03,977.5,977,977.9,12.5,12.1,13,0.922,0.917,0.926,0.648,0.648,0.648,0.052,0.05,0.053,1.87,1.86,1.87,0.15,0.14,0.15,10.62,10.28,11.11,0.895,0.884,0.911,0.97,0.97,0.97,0.869,0.857,0.884,25.65,24.5,27.3,23.76,22.14,26.16,0,0,0,0,0,0,0.528,0,2.375,0.039,0.22,0.78,5.25
-58932000000,1968,2,1967,5,21,7,2.72,0.119,0.665,18558.6,111.8,111.8,110.5,4,4,4,4499,4432,4595,4302,4235,197,197,197,3201,3135,3298,0.0438,0.0429,0.0444,1100,1100,1100,990,990,990,976.6,976.5,976.8,13.4,13.2,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.53,11.36,11.65,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.889,28.47,27.98,28.81,27.62,27.14,27.94,0,0,0,0,0,0,0.614,0,2.055,0.044,0.24,0.76,6.82
-58327200000,1968,2,1967,5,22,7,2.7,0.15,0.665,18651.9,112.1,112.1,111,4,4,4,4470,4415,4501,4223,4100,247.6,197,315,3123,3000,3204,0.0555,0.0438,0.0713,1100,1100,1100,990,990,990,976.5,976.4,976.6,13.5,13.4,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.58,11.53,11.69,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.889,28.61,28.46,28.89,27.76,27.6,28.03,0,0,0,0,0,0,0.617,0,2.035,0.056,0.25,0.75,6.91
-57722400000,1968,3,1967,6,23,7,2.54,0.191,0.665,19535.7,119.2,119.2,116.3,4,4,4,4205,4057,4353,3890,3742,315,315,315,2790,2642,2938,0.075,0.0724,0.0777,1100,1100,1100,990,990,990,976.1,975.8,976.3,13.9,13.7,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.07,11.8,12.34,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,29.97,29.21,30.73,29.07,28.34,29.8,0,0,0,0,0,0,0.646,0,1.875,0.075,0.26,0.74,7.69
-57117600000,1968,3,1967,6,24,7,2.38,0.145,0.665,20495.3,124.7,124.7,122,4,4,4,3929,3812,4027,3690,3573,239,239,239,2590,2473,2688,0.0608,0.0593,0.0627,1100,1100,1100,990,990,990,975.5,975.3,975.7,14.5,14.3,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.6,12.4,12.84,0.925,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,31.44,30.88,32.13,30.5,29.95,31.17,0,0,0,0,0,0,0.678,0,1.715,0.061,0.28,0.72,8.61
-56512800000,1968,3,1967,6,25,7,2.32,0.145,0.665,20838.4,125.6,125.6,124,4,4,4,3839,3773,3951,3600,3534,239,239,239,2500,2434,2612,0.0623,0.0605,0.0633,1100,1100,1100,990,990,990,975.3,975.2,975.6,14.7,14.4,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.79,12.55,12.93,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,31.97,31.3,32.36,31.01,30.36,31.39,0,0,0,0,0,0,0.689,0,1.655,0.063,0.29,0.71,8.98
-55908000000,1968,3,1967,6,26,7,2.87,0.145,0.665,17212,118.5,118.5,102.5,4,4,4,4746,4091,5278,4507,3852,239,239,239,3407,2752,3939,0.0507,0.0453,0.0584,1100,1100,1100,990.01,990,990.03,977,975.8,977.9,13,12.1,14.2,0.923,0.915,0.926,0.648,0.648,0.648,0.05,0.046,0.054,1.87,1.86,1.87,0.14,0.13,0.15,11.11,10.23,12.28,0.904,0.882,0.923,0.97,0.97,0.97,0.877,0.855,0.895,27.12,24.32,30.55,25.61,21.89,29.63,0,0,0,0,0,0,0.569,0,2.205,0.051,0.23,0.77,6
-55303200000,1968,4,1967,7,27,7,3.26,0.178,0.665,12230.1,85.44,85.44,72.8,4,4,4,5389,5359,5453,5094,5064,295,295,295,3994,3964,4058,0.0547,0.0541,0.055,1100,1100,1100,990.04,990.04,990.04,978.1,978.1,978.2,11.9,11.8,12,0.912,0.91,0.913,0.648,0.648,0.648,0.054,0.054,0.055,1.86,1.86,1.86,0.16,0.16,0.16,10.07,9.978,10.11,0.751,0,0.877,0.831,0,0.97,0.729,0,0.851,20.43,0,23.93,18.2,0,21.36,0,0,1,0,0,0.143,0.404,0.143,2.595,0.055,0.2,0.8,3.75
-54698400000,1968,4,1967,7,28,7,3.2,0.202,0.665,12677.7,94.41,94.41,75.46,4,4,4,5298,5027,5513,4964,4663,334.4,295,364,3864,3563,4118,0.0633,0.0535,0.0724,1100,1100,1100,990.03,990.01,990.05,978,977.6,978.3,12.1,11.7,12.5,0.915,0.908,0.923,0.648,0.648,0.648,0.054,0.052,0.055,1.86,1.86,1.87,0.15,0.15,0.16,10.2,9.891,10.59,0.756,0,0.895,0.831,0,0.97,0.734,0,0.868,20.91,0,25.55,18.87,0,23.6,0,0,1,0,0,0.143,0.419,0.143,2.535,0.063,0.21,0.79,3.96
-54093600000,1968,4,1967,7,29,7,2.76,0.22,0.665,18233.8,114.9,114.9,108.5,4,4,4,4562,4273,4856,4198,3909,364,364,364,3098,2809,3392,0.0799,0.075,0.0852,1100,1100,1100,990,990,990,976.7,976.2,977.2,13.3,12.8,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.42,10.88,11.95,0.914,0.906,0.919,0.97,0.97,0.97,0.886,0.878,0.892,28.14,26.57,29.62,27.13,25.06,28.73,0,0,0,0,0,0,0.603,0,2.095,0.08,0.24,0.76,6.61
-53488800000,1968,4,1967,7,30,7,2.37,0.22,0.665,20550.3,127.9,127.9,122.3,4,4,4,3918,3670,4161,3554,3306,364,364,364,2454,2206,2697,0.0931,0.0875,0.0992,1100,1100,1100,990,990,990,975.5,975,976,14.5,14,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.63,12.15,13.14,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,31.53,30.2,32.96,30.58,29.29,31.97,0,0,0,0,0,0,0.68,0,1.705,0.093,0.28,0.72,8.67
-52884000000,1968,4,1967,7,31,7,2.04,0.202,0.665,22580,139.7,139.7,134.4,4,4,4,3381,3148,3573,3048,2827,333.3,321,364,1948,1727,2109,0.0986,0.0933,0.104,1100,1100,1100,990,990,990,974.4,973.9,974.8,15.6,15.2,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.35,14.25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,34.64,33.52,36,33.6,32.52,34.92,0,0,0,0,0,0,0.747,0,1.375,0.099,0.33,0.67,11.1
-52279200000,1968,5,1967,8,32,7,1.77,0.194,0.665,24491.4,150.5,150.5,145.8,4,4,4,2919,2749,3080,2598,2428,321,321,321,1498,1328,1659,0.11,0.104,0.117,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.81,14.42,15.22,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.909,0.917,37.53,36.46,38.65,36.45,35.36,37.62,0,0,0,0,0,0,0.81,0,1.105,0.11,0.38,0.62,13.8
-51674400000,1968,5,1967,8,33,7,1.55,0.194,0.665,26133.4,158.3,158.3,155.6,4,4,4,2565,2467,2671,2244,2146,321,321,321,1144,1046,1250,0.125,0.12,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.41,15.9,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.86,39.16,40.5,38.89,38.15,39.57,0,0,0,0,0,0,0.864,0,0.885,0.13,0.43,0.57,16.9
-51069600000,1968,5,1967,8,34,7,1.39,0.194,0.665,27362.5,165.9,165.9,162.9,4,4,4,2301,2188,2411,1980,1867,321,321,321,879.6,767,990,0.14,0.133,0.147,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.03,16.57,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.58,40.87,42.31,40.72,39.96,41.47,0,0,0,0,0,0,0.905,0,0.725,0.14,0.48,0.52,19.7
-50464800000,1968,5,1967,8,35,7,1.26,0.183,0.665,28343.2,171.8,171.8,168.7,4,4,4,2078,1967,2188,1775,1710,302.7,257,321,675.3,610,767,0.146,0.128,0.157,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.84,16.57,17.13,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.04,42.31,43.83,42.18,41.47,42.95,0,0,0,0,0,0,0.937,0,0.595,0.15,0.53,0.47,22.5
-49860000000,1968,6,1967,9,36,7,1.07,0.155,0.665,29991.3,182.8,182.8,178.5,4,4,4,1771,1646,1902,1514,1389,257,257,257,414.4,289,545,0.145,0.135,0.156,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.77,17.34,18.18,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.54,44.39,46.64,44.63,43.5,45.71,0,0,0,0,0,0,0.992,0,0.405,0.14,0.62,0.38,28
-49255200000,1968,6,1967,9,37,7,0.905,0.155,0.665,31606.7,193.3,193.3,188.1,4,4,4,1497,1356,1610,1240,1099,257,257,257,140.4,0,253,0.173,0.16,0.19,1100,1099,1100,990,990,990,969.5,969,969.8,20.5,20.2,21,0.885,0.825,0.919,0.648,0.645,0.648,0.032,0.031,0.032,1.83,1.77,1.87,0.089,0.084,0.093,18.69,18.3,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.99,46.96,49.32,47.03,46.02,48.33,0,0,0,0,0,0,1.05,0,0.24,0.17,0.73,0.27,34.9
-48650400000,1968,6,1967,9,38,7,0.714,0.155,0.558,28895.5,177.3,177.3,172,4,4,4,1180,1132,1217,923,875.3,257,257,257,0,0,0,0.218,0.211,0.227,923,875.3,959.6,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.581,0.537,0.622,0.386,0.363,0.403,0.018,0.017,0.019,1.22,1.14,1.29,0.057,0.052,0.06,20.31,20.13,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.88,42.08,45.22,43,41.23,44.31,0,0,0,0,0,0,0.956,0,0.156,0.22,0.78,0.22,40.5
-48045600000,1968,6,1967,9,39,7,0.664,0.155,0.509,26762.2,164.2,164.2,159.3,4,4,4,1098,1060,1128,841.4,803,257,257,257,0,0,0,0.234,0.228,0.242,841.4,803,870.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.506,0.471,0.533,0.346,0.328,0.36,0.016,0.015,0.017,1.08,1.01,1.13,0.049,0.046,0.052,20.71,20.57,20.9,0.954,0.953,0.954,0.978,0.974,0.98,0.932,0.928,0.935,40.74,39.2,41.9,39.82,38.19,41.06,0,0,0,0,0,0,0.885,0,0.155,0.23,0.77,0.23,40.3
-47440800000,1968,7,1967,10,40,7,0.585,0.137,0.447,24266.4,152.8,152.8,144.4,4,3,3.142857142857143,966.9,924.7,1025,739.9,697.7,227,227,227,0,0,0,0.235,0.221,0.245,739.9,697.7,798.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.406,0.368,0.459,0.294,0.267,0.325,0.013,0.012,0.015,0.962,0.892,1.02,0.043,0.04,0.046,21.27,21.02,21.51,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.31,39.2,50.36,46.33,38.19,49.36,0,0,0,0,0,0,0.802,0,0.138,0.23,0.76,0.24,41.5
-46836000000,1968,7,1967,10,41,7,0.51,0.137,0.373,20824.2,136.2,136.2,124,3,3,3,843.9,779.4,914.1,616.9,552.4,227,227,227,0,0,0,0.269,0.248,0.291,616.9,552.4,687.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.323,0.286,0.362,0.213,0.17,0.26,0.0094,0.0074,0.012,0.756,0.647,0.874,0.033,0.028,0.039,21.97,21.57,22.34,0.954,0.951,0.957,0.978,0.972,0.98,0.933,0.925,0.937,42.24,38.34,46.34,41.32,37.29,45.41,0,0,0,0,0,0,0.689,0,0.137,0.27,0.73,0.27,40.8
-46231200000,1968,7,1967,10,42,7,0.441,0.137,0.304,17285.8,108.1,108.1,102.9,3,2,2.5714285714285716,729,702.7,760.5,502,475.7,227,227,227,0,0,0,0.312,0.298,0.323,502,475.7,533.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.257,0.242,0.275,0.138,0.124,0.157,0.006,0.0053,0.0068,0.61,0.57,0.646,0.026,0.025,0.028,22.57,22.44,22.66,0.952,0.947,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.51,35.45,51.43,41.4,34.38,50,0,0,0,0,0,0,0.572,0,0.137,0.31,0.69,0.31,39.2
-45626400000,1968,7,1967,10,43,7,0.398,0.137,0.26,15223.5,97.17,97.17,90.62,2,2,2,657.2,623.8,691.9,430.2,396.8,227,227,227,0,0,0,0.345,0.328,0.364,430.2,396.8,464.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.204,0.236,0.102,0.0863,0.118,0.0044,0.0037,0.0051,0.553,0.5,0.611,0.024,0.021,0.026,22.92,22.72,23.1,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.23,42.9,49.58,45.31,42.05,48.59,0,0,0,0,0,0,0.503,0,0.138,0.34,0.65,0.35,38.3
-45021600000,1968,7,1967,10,44,7,0.364,0.122,0.242,14296.5,90.3,90.3,85.1,2,2,2,602.6,583,623.8,400.2,381.8,202.4,184,227,0,0,0,0.336,0.302,0.373,400.2,381.8,424.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.199,0.211,0.0879,0.0792,0.0995,0.0037,0.0033,0.0042,0.504,0.478,0.539,0.021,0.02,0.023,23.19,23.1,23.28,0.954,0.953,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.43,41.35,46.07,42.55,40.48,45.15,0,0,0,0,0,0,0.473,0,0.122,0.34,0.66,0.34,39.3
-44416800000,1968,8,1967,11,45,7,0.338,0.113,0.225,13358.8,82.96,82.96,79.52,2,2,2,558.8,548.2,571.9,372.2,346.2,186.6,184,202,0,0,0,0.334,0.322,0.368,372.2,346.2,387.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.192,0.185,0.197,0.0747,0.0624,0.0821,0.0031,0.0026,0.0034,0.461,0.424,0.484,0.019,0.018,0.02,23.42,23.34,23.51,0.951,0.948,0.953,0.977,0.971,0.98,0.93,0.921,0.934,40.68,37.83,42.33,39.76,36.75,41.48,0,0,0,0,0,0,0.442,0,0.113,0.33,0.67,0.33,39.5
-43812000000,1968,8,1967,11,46,7,0.314,0.122,0.192,11338.4,72.13,72.13,67.49,2,2,2,519.5,494.7,542,317.5,292.7,202,202,202,0,0,0,0.389,0.373,0.408,317.5,292.7,340,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.166,0.183,0.0489,0.0371,0.0595,0.002,0.0015,0.0025,0.381,0.344,0.415,0.016,0.014,0.017,23.68,23.55,23.83,0.944,0.939,0.947,0.97,0.97,0.97,0.915,0.911,0.919,34.79,32.13,37.18,33.75,31.16,36.06,0,0,0,0,0,0,0.375,0,0.122,0.39,0.61,0.39,36.1
-43207200000,1968,8,1967,11,47,7,0.289,0.122,0.167,9882.88,61.2,61.2,58.83,2,2,2,478.1,467.2,489.3,276.1,265.2,202,202,202,0,0,0,0.423,0.413,0.432,276.1,265.2,287.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.161,0.157,0.164,0.0293,0.0242,0.0346,0.0012,0.00099,0.0014,0.319,0.302,0.336,0.013,0.012,0.014,23.93,23.86,24,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.32,29.12,31.55,29.41,28.25,30.6,0,0,0,0,0,0,0.327,0,0.122,0.42,0.58,0.42,34.2
-42602400000,1968,8,1967,11,48,7,0.275,0.117,0.158,9341.13,63.87,63.87,55.6,2,2,2,454.5,442.8,462.6,260.5,243.5,194,146,202,0,0,0,0.427,0.33,0.453,260.5,243.5,296.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.163,0.0223,0.0165,0.0391,0.00092,0.00067,0.0016,0.295,0.272,0.344,0.012,0.011,0.014,24.06,24.02,24.12,0.932,0.928,0.94,0.97,0.97,0.97,0.904,0.9,0.912,28.66,26.73,32.92,27.8,25.93,31.94,0,0,0,0,0,0,0.309,0,0.117,0.43,0.57,0.43,34
-41997600000,1968,9,1967,12,49,7,0.26,0.0883,0.172,10255.7,63.28,63.28,61.05,2,2,2,429.6,420.3,440,283.6,274.3,146,146,146,0,0,0,0.34,0.332,0.347,283.6,274.3,294,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.155,0.162,0.0329,0.0285,0.0378,0.0013,0.0012,0.0015,0.325,0.311,0.34,0.013,0.013,0.014,24.14,24.08,24.2,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.47,30.43,32.62,30.52,29.52,31.64,0,0,0,0,0,0,0.339,0,0.088,0.34,0.66,0.34,39.4
-41392800000,1968,9,1967,12,50,7,0.248,0.0883,0.159,9524.96,58.52,58.52,56.7,2,2,2,409.4,402.9,417.9,263.4,256.9,146,146,146,0,0,0,0.357,0.349,0.362,263.4,256.9,271.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.148,0.154,0.0233,0.0203,0.0273,0.00095,0.00082,0.0011,0.294,0.285,0.307,0.012,0.012,0.013,24.26,24.21,24.3,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.22,28.51,30.16,28.35,27.65,29.26,0,0,0,0,0,0,0.315,0,0.089,0.36,0.64,0.36,38.4
-40788000000,1968,9,1967,12,51,7,0.234,0.0883,0.146,8718.45,54.29,54.29,51.9,2,2,2,387.2,380.8,398.1,241.2,234.8,146,146,146,0,0,0,0.377,0.367,0.383,241.2,234.8,252.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.141,0.147,0.0164,0.0157,0.018,0.00066,0.00064,0.00073,0.265,0.257,0.277,0.011,0.01,0.011,24.4,24.33,24.44,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,26.75,26.02,27.98,25.95,25.24,27.15,0,0,0,0,0,0,0.288,0,0.088,0.38,0.62,0.38,37.3
-40183200000,1968,9,1967,12,52,7,0.221,0.0883,0.132,8170.22,50,50,48.63,2,1,1.1428571428571428,364.8,354,377.1,218.8,208,146,146,146,0,0,0,0.4,0.387,0.412,218.8,208,231.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.131,0.139,0.0143,0.0134,0.0154,0.00058,0.00054,0.00062,0.365,0.253,0.402,0.015,0.01,0.016,24.41,24.33,24.46,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.22,25.6,51.92,45.08,24.83,50,0,0,0,0,0,0,0.27,0,0.089,0.4,0.6,0.4,37
-39578400000,1968,9,1967,12,53,7,0.206,0.0748,0.131,8168.55,50,50,48.62,1,1,1,340.4,331.6,350.2,216.7,204.2,123.7,120,146,0,0,0,0.363,0.346,0.417,216.7,204.2,226.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.13,0.136,0.0142,0.0131,0.015,0.00057,0.00053,0.0006,0.382,0.361,0.4,0.015,0.015,0.016,24.52,24.47,24.57,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.88,46.86,52.2,48.62,45.93,50,0,0,0,0,0,0,0.27,0,0.075,0.36,0.64,0.36,39.7
-38973600000,1968,10,1968,1,1,7,0.191,0.07,0.122,7638.94,46.49,46.49,45.47,1,1,1,316.6,306,325.7,200.9,196,115.7,110,120,0,0,0,0.365,0.353,0.379,200.9,196,205.7,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.128,0.0128,0.0124,0.0132,0.00051,0.0005,0.00053,0.352,0.342,0.362,0.014,0.014,0.014,24.66,24.61,24.73,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.4,45.33,47.44,45.47,44.42,46.49,0,0,0,0,0,0,0.253,0,0.069,0.37,0.64,0.36,40
-38368800000,1968,10,1968,1,2,7,0.18,0.0665,0.113,7136.63,43.57,43.57,42.48,1,1,1,297.6,290.5,302.3,187.6,180.5,110,110,110,0,0,0,0.37,0.364,0.379,187.6,180.5,192.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.121,0.0117,0.0111,0.0121,0.00047,0.00044,0.00048,0.327,0.315,0.336,0.013,0.013,0.013,24.78,24.75,24.82,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.929,0.933,43.35,41.7,44.46,42.48,40.85,43.57,0,0,0,0,0,0,0.236,0,0.067,0.37,0.63,0.37,39.6
-37764000000,1968,10,1968,1,3,7,0.173,0.0665,0.107,6697.52,40.85,40.85,39.87,1,1,1,286.6,283.6,290.5,176.6,173.6,110,110,110,0,0,0,0.384,0.379,0.388,176.6,173.6,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.117,0.0108,0.0105,0.0111,0.00043,0.00042,0.00044,0.308,0.302,0.315,0.012,0.012,0.013,24.85,24.82,24.86,0.948,0.947,0.949,0.978,0.976,0.98,0.926,0.924,0.929,40.77,40.07,41.7,39.87,39.12,40.85,0,0,0,0,0,0,0.221,0,0.066,0.38,0.62,0.38,38.7
-37159200000,1968,10,1968,1,4,7,0.171,0.0655,0.105,6576.9,39.57,39.57,39.15,1,1,1,282,281.3,283.6,173.7,171.3,108.3,106,110,0,0,0,0.384,0.377,0.391,173.7,171.3,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.115,0.0105,0.0103,0.0107,0.00042,0.00041,0.00042,0.302,0.298,0.305,0.012,0.012,0.012,24.87,24.86,24.88,0.947,0.946,0.947,0.976,0.975,0.977,0.924,0.922,0.925,40.1,39.53,40.5,39.15,38.55,39.57,0,0,0,0,0,0,0.217,0,0.066,0.38,0.61,0.39,38.5
-36554400000,1968,11,1968,2,5,7,0.184,0.0641,0.12,7531.97,49.29,49.29,44.83,1,1,1,304,281.3,323.6,198,175.3,106,106,106,0,0,0,0.35,0.328,0.377,198,175.3,217.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.115,0.13,0.0126,0.0107,0.0142,0.0005,0.00042,0.00057,0.345,0.305,0.381,0.014,0.012,0.015,24.73,24.6,24.87,0.953,0.947,0.958,0.979,0.977,0.98,0.934,0.925,0.939,45.78,40.5,50.29,44.83,39.57,49.29,0,0,0,0,0,0,0.249,0,0.064,0.35,0.65,0.35,40.9
-35949600000,1968,11,1968,2,6,7,0.2,0.0641,0.136,8333.27,52.98,52.98,49.6,2,1,1.5714285714285714,330.7,309.1,350.2,224.7,203.1,106,106,106,0,0,0,0.321,0.303,0.343,224.7,203.1,244.2,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.132,0.125,0.139,0.0149,0.013,0.0165,0.0006,0.00052,0.00066,0.302,0.247,0.384,0.012,0.0099,0.015,24.64,24.59,24.7,0.938,0.923,0.958,0.974,0.97,0.98,0.914,0.895,0.939,35.84,25.62,50.75,34.98,24.86,49.74,0,0,0,0,0,0,0.276,0,0.064,0.32,0.68,0.32,41.7
-35344800000,1968,11,1968,2,7,7,0.236,0.0641,0.172,10361.3,68.05,68.05,61.67,2,2,2,390.5,360.3,420.3,284.5,254.3,106,106,106,0,0,0,0.272,0.252,0.294,284.5,254.3,314.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.154,0.143,0.164,0.0333,0.0191,0.0473,0.0014,0.00077,0.0019,0.321,0.276,0.366,0.013,0.011,0.015,24.33,24.14,24.52,0.937,0.93,0.943,0.97,0.97,0.97,0.909,0.903,0.915,31.79,28.46,35.08,30.84,27.6,34.03,0,0,0,0,0,0,0.343,0,0.064,0.27,0.73,0.27,43.9
-34740000000,1968,11,1968,2,8,7,0.271,0.0658,0.205,12347.3,77.34,77.34,73.5,2,2,2,448.4,420.3,467.2,339.5,314.3,108.9,106,126,0,0,0,0.243,0.229,0.27,339.5,314.3,356.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.164,0.179,0.0592,0.0473,0.0673,0.0024,0.0019,0.0028,0.404,0.366,0.43,0.017,0.015,0.018,23.98,23.89,24.14,0.947,0.943,0.949,0.972,0.97,0.975,0.921,0.915,0.926,37.79,35.08,39.65,36.75,34.03,38.67,0,0,0,0,0,0,0.408,0,0.066,0.24,0.76,0.24,45.6
-34135200000,1968,12,1968,3,9,7,0.295,0.0762,0.219,13164.1,82.08,82.08,78.36,2,2,2,488.5,472.5,505,362.5,346.5,126,126,126,0,0,0,0.258,0.249,0.267,362.5,346.5,379,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.178,0.19,0.0701,0.0625,0.0779,0.0029,0.0026,0.0032,0.441,0.417,0.466,0.018,0.017,0.019,23.76,23.66,23.86,0.95,0.948,0.952,0.976,0.973,0.98,0.928,0.922,0.933,40.13,38.42,41.88,39.18,37.37,41.04,0,0,0,0,0,0,0.435,0,0.076,0.26,0.74,0.26,44.6
-33530400000,1968,12,1968,3,10,7,0.317,0.0727,0.244,14636.1,92.54,92.54,87.12,2,2,2,523.6,505,548.2,403.3,379,120.3,118,126,0,0,0,0.23,0.215,0.249,403.3,379,430.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.19,0.206,0.0893,0.0779,0.102,0.0037,0.0032,0.0043,0.501,0.466,0.541,0.021,0.019,0.023,23.54,23.39,23.66,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.45,41.88,47.22,43.56,41.04,46.27,0,0,0,0,0,0,0.484,0,0.073,0.23,0.77,0.23,46.2
-32925600000,1968,12,1968,3,11,7,0.344,0.0714,0.272,16200,100,100,96.43,2,2,2,568.5,551,589.2,450.5,433,118,118,118,0,0,0,0.208,0.2,0.214,450.5,433,471.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.207,0.225,0.112,0.103,0.121,0.0047,0.0043,0.0051,0.573,0.546,0.607,0.024,0.023,0.026,23.27,23.14,23.37,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.22,47.5,51.16,48.21,46.55,50,0,0,0,0,0,0,0.536,0,0.072,0.21,0.79,0.21,47.1
-32320800000,1968,12,1968,3,12,7,0.375,0.0714,0.304,17531.8,109.7,109.7,104.4,3,2,2.857142857142857,620,595.7,647.6,502,477.7,118,118,118,0,0,0,0.19,0.182,0.198,502,477.7,529.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.229,0.258,0.138,0.124,0.155,0.0058,0.0052,0.0066,0.564,0.53,0.618,0.024,0.022,0.026,23.06,22.92,23.13,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.917,0.937,38.34,35.09,51.75,37.17,34.03,50,0,0,0,0,0,0,0.58,0,0.071,0.19,0.81,0.19,46.8
-31716000000,1968,12,1968,3,13,7,0.406,0.0804,0.326,18688.1,116.1,116.1,111.2,3,3,3,671.8,647.6,702.7,538.8,527.8,133,118,139,0,0,0,0.198,0.18,0.208,538.8,527.8,563.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.258,0.28,0.161,0.154,0.178,0.0069,0.0066,0.0076,0.611,0.594,0.654,0.026,0.025,0.028,22.8,22.64,22.92,0.95,0.949,0.952,0.972,0.97,0.975,0.923,0.921,0.928,38.15,37.4,39.69,37.08,36.29,38.71,0,0,0,0,0,0,0.618,0,0.08,0.2,0.8,0.2,46
-31111200000,1969,1,1968,4,14,7,0.433,0.0841,0.349,19985.8,123.5,123.5,119,3,3,3,716.7,702.7,739.6,577.7,563.7,139,139,139,0,0,0,0.194,0.188,0.198,577.7,563.7,600.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.288,0.28,0.301,0.187,0.178,0.202,0.008,0.0076,0.0087,0.678,0.654,0.716,0.029,0.028,0.031,22.56,22.42,22.64,0.953,0.952,0.954,0.977,0.975,0.98,0.931,0.928,0.935,40.58,39.69,42.02,39.65,38.71,41.18,0,0,0,0,0,0,0.661,0,0.084,0.19,0.81,0.19,46.2
-30506400000,1969,1,1968,4,15,7,0.468,0.0841,0.384,21785.4,137.2,137.2,129.7,3,3,3,774.4,739.6,817.7,635.4,600.6,139,139,139,0,0,0,0.18,0.17,0.188,635.4,600.6,678.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.301,0.346,0.225,0.202,0.254,0.0098,0.0087,0.011,0.775,0.716,0.848,0.034,0.031,0.037,22.23,21.98,22.42,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.11,42.02,46.67,43.22,41.18,45.74,0,0,0,0,0,0,0.72,0,0.084,0.18,0.82,0.18,46.5
-29901600000,1969,1,1968,4,16,7,0.519,0.0841,0.435,24173.4,148.1,148.1,143.9,3,3,3,858.7,834.7,885.1,719.7,695.7,139,139,139,0,0,0,0.162,0.157,0.167,719.7,695.7,746.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.372,0.355,0.392,0.282,0.266,0.299,0.012,0.012,0.013,0.92,0.877,0.97,0.041,0.039,0.043,21.75,21.59,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.94,47.62,50.38,47.96,46.67,49.38,0,0,0,0,0,0,0.799,0,0.084,0.16,0.84,0.16,46.6
-29296800000,1969,1,1968,4,17,7,0.571,0.088,0.483,26129.4,161.4,161.4,155.5,4,3,3.7142857142857144,944,891.9,989.5,798.4,752.9,145.6,139,162,0,0,0,0.154,0.143,0.167,798.4,752.9,832.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.441,0.398,0.471,0.325,0.303,0.342,0.015,0.013,0.015,1,0.955,1.04,0.045,0.043,0.047,21.32,21.11,21.55,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.928,0.938,43.47,39.35,51.51,42.44,38.36,50,0,0,0,0,0,0,0.864,0,0.088,0.15,0.85,0.15,45.8
-28692000000,1969,2,1968,5,18,7,0.646,0.098,0.548,28923.7,179.6,179.6,172.2,4,4,4,1067,1025,1117,905.3,863.2,162,162,162,0,0,0,0.152,0.145,0.158,905.3,863.2,955,990,990,990,968.1,968,968.3,21.9,21.7,22,0.542,0.504,0.588,0.377,0.357,0.401,0.017,0.016,0.018,1.17,1.09,1.25,0.053,0.05,0.058,20.72,20.48,20.93,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.92,42.27,45.81,43.04,41.43,44.89,0,0,0,0,0,0,0.956,0,0.098,0.15,0.85,0.15,44.8
-28087200000,1969,2,1968,5,19,7,0.73,0.098,0.626,31787,196.7,196.7,189.2,4,4,4,1207,1132,1328,1045,970.3,162,162,162,10.57,0,66,0.135,0.122,0.143,1035,970.3,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.701,0.602,0.82,0.514,0.409,0.648,0.024,0.019,0.031,1.5,1.28,1.77,0.07,0.059,0.084,19.95,19.3,20.4,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,48.27,46.37,50.18,47.3,45.45,49.18,0,0,0,0,0,0,1.05,0,0.104,0.13,0.86,0.14,43.5
-27482400000,1969,2,1968,5,20,7,1.13,0.098,0.665,29617.1,191.2,191.2,176.3,4,4,4,1866,1414,2543,1704,1252,162,162,162,603.7,152,1281,0.0906,0.0637,0.115,1100,1100,1100,990,990,990,970.6,969.2,972.4,19.4,17.6,20.8,0.906,0.857,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.85,1.8,1.87,0.096,0.087,0.11,17.57,15.72,18.99,0.949,0.944,0.952,0.979,0.976,0.98,0.93,0.921,0.933,45,40,48.78,44.07,39.04,47.8,0,0,0,0,0,0,0.979,0,0.465,0.087,0.59,0.41,26.2
-26877600000,1969,2,1968,5,21,7,2.47,0.124,0.665,19786.5,149,149,117.8,4,4,4,4090,2803,5415,3884,2641,205.7,162,315,2784,1541,4000,0.05,0.0359,0.0629,1100,1100,1100,990.01,990,990.04,975.7,973,978.1,14.3,11.9,17,0.924,0.911,0.926,0.648,0.648,0.648,0.046,0.038,0.054,1.87,1.86,1.87,0.13,0.11,0.16,12.42,10.03,15.09,0.917,0.874,0.941,0.97,0.97,0.972,0.889,0.848,0.915,30.8,23.66,38.3,29.44,20.99,37.25,0,0,0,0,0,0,0.654,0,1.805,0.05,0.27,0.73,8.01
-26272800000,1969,3,1968,6,22,7,3.81,0.191,0.665,0,0,0,0,4,4,4,6295,5692,6646,5980,5377,315,315,315,4880,4277,5231,0.0502,0.0474,0.0553,1100,1100,1100,990.11,990.06,990.14,979.4,978.6,979.9,10.7,10.3,11.5,0.885,0.874,0.903,0.648,0.648,0.648,0.061,0.056,0.063,1.83,1.82,1.85,0.17,0.16,0.18,8.876,8.468,9.637,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.145,0.05,0.17,0.83,0
-25668000000,1969,3,1968,6,23,7,4.06,0.191,0.665,0,0,0,0,4,4,4,6716,6626,6995,6401,6311,315,315,315,5301,5211,5580,0.0469,0.045,0.0475,1100,1100,1100,990.15,990.14,990.17,979.9,979.8,980.3,10.2,9.88,10.3,0.872,0.863,0.874,0.648,0.648,0.648,0.063,0.063,0.066,1.82,1.81,1.82,0.18,0.18,0.18,8.388,8.073,8.491,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.395,0.047,0.16,0.84,0
-25063200000,1969,3,1968,6,24,7,4.28,0.191,0.665,0,0,0,0,4,4,4,7078,6871,7370,6763,6556,315,315,315,5663,5456,5955,0.0445,0.0427,0.0458,1100,1100,1100,990.18,990.16,990.2,980.3,980.1,980.6,9.83,9.56,10,0.861,0.852,0.867,0.648,0.648,0.648,0.066,0.065,0.068,1.81,1.8,1.82,0.18,0.18,0.19,8.018,7.762,8.214,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.615,0.045,0.16,0.84,0
-24458400000,1969,3,1968,6,25,7,4.7,0.191,0.665,0,0,0,0,4,4,4,7773,7520,8092,7458,7205,315,315,315,6358,6105,6677,0.0405,0.0389,0.0419,1100,1100,1100,990.27,990.2,990.34,981,980.8,981.3,9.25,9.05,9.43,0.833,0.818,0.85,0.648,0.648,0.648,0.07,0.069,0.072,1.78,1.77,1.8,0.19,0.19,0.2,7.472,7.287,7.628,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.035,0.041,0.14,0.86,0
-23853600000,1969,3,1968,6,26,7,5.11,0.216,0.665,0,0,0,0,4,4,4,8443,8225,8540,8086,7910,357,315,364,6986,6810,7076,0.0423,0.0383,0.0433,1100,1100,1100,990.43,990.37,990.45,981.5,981.4,981.6,8.92,8.88,9,0.805,0.802,0.813,0.648,0.648,0.648,0.073,0.072,0.073,1.75,1.75,1.76,0.2,0.2,0.2,7.162,7.128,7.24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.445,0.042,0.13,0.87,0
