datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
233791200000,1977,5,1976,8,35,7,1.32,0.166,0.665,27919,169.6,169.6,166.2,4,4,4,2175,2042,2294,1900,1785,275.3,257,321,799.6,685,873,0.126,0.116,0.142,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.32,16.93,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.4,41.63,43.26,41.55,40.77,42.4,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.2
234396000000,1977,6,1976,9,36,7,1.14,0.155,0.665,29321,178.6,178.6,174.5,4,4,4,1887,1768,2004,1630,1511,257,257,257,530.4,411,647,0.136,0.128,0.145,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.39,17.02,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.52,43.51,45.57,43.63,42.64,44.66,0,0,0,0,0,0,0.97,0,0.475,0.14,0.58,0.42,25.7
235000800000,1977,6,1976,9,37,7,0.972,0.155,0.665,30947.1,188.3,188.3,184.2,4,4,4,1607,1493,1716,1350,1236,257,257,257,249.7,136,359,0.16,0.15,0.172,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.914,0.885,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.31,17.94,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,46.02,48.03,46.05,45.1,47.07,0,0,0,0,0,0,1.02,0,0.307,0.16,0.68,0.32,31.8
235605600000,1977,6,1976,9,38,7,0.807,0.155,0.633,31302.6,192.4,192.4,186.3,4,4,4,1334,1200,1466,1077,942.6,257,257,257,30.14,0,109,0.194,0.175,0.214,1047,942.6,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.762,0.598,0.873,0.549,0.395,0.648,0.026,0.018,0.031,1.6,1.25,1.82,0.076,0.058,0.088,19.45,18.8,20.22,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.53,44.61,49.09,46.58,43.72,48.11,0,0,0,0,0,0,1.04,0,0.174,0.19,0.78,0.22,38.8
236210400000,1977,6,1976,9,39,7,0.672,0.148,0.525,27525.7,172.5,172.5,163.8,4,4,4,1111,1051,1183,867.3,823.5,244.1,227,257,0,0,0,0.219,0.209,0.232,867.3,823.5,925.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.526,0.482,0.583,0.359,0.338,0.387,0.016,0.015,0.018,1.12,1.04,1.22,0.052,0.047,0.057,20.63,20.3,20.9,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.84,40.23,43.99,40.96,39.29,43.11,0,0,0,0,0,0,0.91,0,0.147,0.22,0.78,0.22,41
236815200000,1977,7,1976,10,40,7,0.568,0.137,0.431,23526.7,152.8,152.8,140,4,3,3.142857142857143,939.7,858.5,1025,712.7,631.5,227,227,227,0,0,0,0.242,0.221,0.264,712.7,631.5,798.2,990,990,990,967.7,967.3,968,22.3,22,22.7,0.387,0.331,0.459,0.276,0.223,0.325,0.012,0.0098,0.015,0.912,0.78,1.02,0.041,0.034,0.046,21.43,21.02,21.89,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.937,45.81,39.2,50.36,44.86,38.19,49.36,0,0,0,0,0,0,0.778,0,0.137,0.24,0.76,0.24,41.4
237420000000,1977,7,1976,10,41,7,0.478,0.137,0.341,19175.5,124.9,124.9,114.1,3,3,3,790.9,733.8,847.1,563.9,506.8,227,227,227,0,0,0,0.288,0.268,0.309,563.9,506.8,620.1,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.292,0.26,0.324,0.178,0.14,0.215,0.0078,0.006,0.0095,0.666,0.57,0.761,0.029,0.025,0.034,22.27,21.95,22.59,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.03,35.45,42.48,38.05,34.38,41.63,0,0,0,0,0,0,0.634,0,0.137,0.29,0.71,0.29,40.1
238024800000,1977,7,1976,10,42,7,0.409,0.137,0.271,15743.2,100,100,93.71,2,2,2,675.5,636.9,720.3,448.5,409.9,227,227,227,0,0,0,0.337,0.315,0.356,448.5,409.9,493.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.228,0.208,0.252,0.111,0.0925,0.132,0.0047,0.0039,0.0057,0.583,0.52,0.66,0.025,0.022,0.028,22.81,22.56,23.03,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.98,44.23,52.18,46.85,43.35,50,0,0,0,0,0,0,0.521,0,0.138,0.33,0.66,0.34,38.5
238629600000,1977,7,1976,10,43,7,0.36,0.137,0.222,13076.7,84.09,84.09,77.84,2,2,2,594.8,571.9,623.8,367.8,344.9,227,227,227,0,0,0,0.382,0.364,0.397,367.8,344.9,396.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.185,0.204,0.0726,0.0618,0.0863,0.0031,0.0026,0.0037,0.457,0.423,0.5,0.019,0.018,0.021,23.27,23.1,23.4,0.951,0.948,0.954,0.975,0.971,0.98,0.927,0.92,0.935,39.89,37.52,42.9,38.92,36.42,42.05,0,0,0,0,0,0,0.432,0,0.138,0.38,0.62,0.38,36.3
239234400000,1977,8,1976,11,44,7,0.336,0.111,0.224,13322.9,82.96,82.96,79.3,2,2,2,555.1,537.8,571.9,371.1,353.8,184,184,184,0,0,0,0.332,0.322,0.342,371.1,353.8,387.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.185,0.197,0.0742,0.066,0.0821,0.0031,0.0028,0.0034,0.459,0.433,0.484,0.019,0.018,0.02,23.44,23.34,23.55,0.951,0.949,0.953,0.977,0.973,0.98,0.929,0.924,0.934,40.58,38.77,42.33,39.65,37.73,41.48,0,0,0,0,0,0,0.441,0,0.112,0.33,0.67,0.33,39.7
239839200000,1977,8,1976,11,45,7,0.311,0.111,0.199,11807.2,74.3,74.3,70.28,2,2,2,513.7,489.3,532.5,329.7,305.3,184,184,184,0,0,0,0.359,0.346,0.376,329.7,305.3,348.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.168,0.184,0.0546,0.0431,0.0635,0.0023,0.0018,0.0026,0.397,0.36,0.425,0.016,0.015,0.018,23.69,23.58,23.84,0.945,0.942,0.948,0.97,0.97,0.972,0.918,0.913,0.922,36.21,33.61,38.21,35.14,32.6,37.15,0,0,0,0,0,0,0.39,0,0.112,0.36,0.64,0.36,38
240444000000,1977,8,1976,11,46,7,0.287,0.111,0.176,10449.4,64.52,64.52,62.2,2,2,2,475.1,462.6,486,291.1,278.6,184,184,184,0,0,0,0.387,0.379,0.398,291.1,278.6,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.159,0.167,0.0364,0.0305,0.0416,0.0015,0.0013,0.0017,0.339,0.32,0.355,0.014,0.013,0.015,23.92,23.86,24,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.06,30.69,33.26,31.1,29.77,32.26,0,0,0,0,0,0,0.346,0,0.111,0.39,0.61,0.39,36.4
241048800000,1977,8,1976,11,47,7,0.272,0.111,0.161,9563.98,58.84,58.84,56.93,2,2,2,450.3,440,459.3,266.3,256,184,184,184,0,0,0,0.409,0.401,0.418,266.3,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.151,0.158,0.0247,0.0198,0.0289,0.001,0.00081,0.0012,0.302,0.286,0.315,0.012,0.012,0.013,24.07,24.02,24.13,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.34,28.22,30.33,28.46,27.37,29.42,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.2
241653600000,1977,8,1976,11,48,7,0.258,0.0954,0.163,9710.28,62.21,62.21,57.8,2,2,2,426.7,413.7,440,269,247,157.7,138,184,0,0,0,0.369,0.323,0.427,269,247,288.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.148,0.158,0.0261,0.0167,0.0352,0.0011,0.00068,0.0014,0.303,0.274,0.331,0.012,0.011,0.014,24.18,24.13,24.23,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,29.79,27.21,32.07,28.9,26.39,31.11,0,0,0,0,0,0,0.321,0,0.095,0.37,0.63,0.37,37.6
242258400000,1977,9,1976,12,49,7,0.24,0.0842,0.156,9353.67,58.21,58.21,55.68,2,2,2,397.4,389.1,408,258.3,243.1,139.1,138,146,0,0,0,0.35,0.338,0.375,258.3,243.1,270,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.152,0.0213,0.0164,0.0264,0.00087,0.00067,0.0011,0.286,0.267,0.303,0.012,0.011,0.012,24.33,24.26,24.39,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.7,26.97,30,27.84,26.16,29.1,0,0,0,0,0,0,0.309,0,0.084,0.35,0.65,0.35,39
242863200000,1977,9,1976,12,50,7,0.226,0.0883,0.138,8400.84,51.74,51.74,50.01,2,1,1.4285714285714286,374.5,360.3,386.5,228.5,214.3,146,146,146,0,0,0,0.39,0.378,0.405,228.5,214.3,240.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.133,0.143,0.0152,0.014,0.0162,0.00061,0.00056,0.00066,0.336,0.253,0.402,0.014,0.01,0.016,24.39,24.33,24.46,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.38,25.6,51.92,39.16,24.83,50,0,0,0,0,0,0,0.278,0,0.088,0.39,0.61,0.39,37.2
243468000000,1977,9,1976,12,51,7,0.211,0.0848,0.126,7862.47,47.77,47.77,46.8,1,1,1,348.2,344.6,354,207.9,204.2,140.3,138,146,0,0,0,0.403,0.394,0.417,207.9,204.2,212.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.129,0.131,0.0134,0.0131,0.0138,0.00054,0.00053,0.00055,0.367,0.361,0.374,0.015,0.015,0.015,24.49,24.46,24.51,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.76,46.86,48.74,46.8,45.93,47.77,0,0,0,0,0,0,0.26,0,0.085,0.4,0.6,0.4,37.3
244072800000,1977,9,1976,12,52,7,0.203,0.0786,0.125,7798.28,50,50,46.42,1,1,1,335.9,331.6,340.6,205.9,197.5,130,110,138,0,0,0,0.387,0.332,0.411,205.9,197.5,221.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.132,0.0133,0.0125,0.0146,0.00053,0.0005,0.00058,0.362,0.348,0.388,0.015,0.014,0.016,24.56,24.54,24.57,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.4,45.41,51.15,46.42,44.5,50,0,0,0,0,0,0,0.258,0,0.078,0.39,0.62,0.38,38.4
244677600000,1977,10,1977,1,1,7,0.198,0.0665,0.132,8266.25,50,50,49.2,1,1,1,327.5,325.7,331.6,217.5,215.7,110,110,110,0,0,0,0.336,0.332,0.338,217.5,215.7,221.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.13,0.132,0.0142,0.0141,0.0146,0.00057,0.00056,0.00058,0.381,0.377,0.388,0.015,0.015,0.016,24.58,24.55,24.59,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,50.23,49.81,51.15,49.2,48.81,50,0,0,0,0,0,0,0.273,0,0.066,0.34,0.67,0.33,41.7
245282400000,1977,10,1977,1,2,7,0.193,0.0717,0.121,7601.52,48.81,48.81,45.25,1,1,1,318.6,309.1,325.7,200.1,189.1,118.6,110,120,0,0,0,0.372,0.338,0.388,200.1,189.1,215.7,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.13,0.0128,0.0118,0.0141,0.00051,0.00047,0.00056,0.351,0.332,0.377,0.014,0.013,0.015,24.66,24.59,24.72,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.17,43.62,49.81,45.25,42.75,48.81,0,0,0,0,0,0,0.251,0,0.072,0.37,0.63,0.37,39.4
245887200000,1977,10,1977,1,3,7,0.181,0.0726,0.109,6803.52,41.2,41.2,40.5,1,1,1,299.4,294.7,302.3,179.4,174.7,120,120,120,0,0,0,0.401,0.397,0.407,179.4,174.7,182.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.011,0.0106,0.0112,0.00044,0.00042,0.00045,0.315,0.306,0.32,0.013,0.012,0.013,24.79,24.77,24.81,0.948,0.947,0.949,0.979,0.977,0.98,0.928,0.925,0.93,41.37,40.27,42.04,40.5,39.33,41.2,0,0,0,0,0,0,0.225,0,0.072,0.4,0.6,0.4,37.6
246492000000,1977,10,1977,1,4,7,0.174,0.0726,0.101,6313.4,39.33,39.33,37.58,1,1,1,287.7,283.6,294.7,167.7,163.6,120,120,120,0,0,0,0.417,0.407,0.423,167.7,163.6,174.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.01,0.00966,0.0106,0.0004,0.00038,0.00042,0.294,0.286,0.306,0.012,0.011,0.012,24.86,24.81,24.88,0.945,0.944,0.947,0.973,0.971,0.977,0.919,0.916,0.925,38.62,37.66,40.27,37.58,36.57,39.33,0,0,0,0,0,0,0.209,0,0.073,0.42,0.58,0.42,36.3
247096800000,1977,10,1977,1,5,7,0.171,0.0653,0.106,6617.2,40.14,40.14,39.39,1,1,1,282.6,281.3,283.6,174.6,163.6,108,106,120,0,0,0,0.382,0.374,0.423,174.6,163.6,177.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.116,0.0106,0.00966,0.0108,0.00042,0.00038,0.00043,0.304,0.286,0.309,0.012,0.011,0.012,24.87,24.86,24.88,0.947,0.944,0.948,0.977,0.971,0.978,0.925,0.916,0.927,40.32,37.66,41.04,39.39,36.57,40.14,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.7
247701600000,1977,11,1977,2,6,7,0.167,0.0641,0.103,6460.75,39.57,39.57,38.46,1,1,1,276.8,273.8,281.3,170.8,167.8,106,106,106,0,0,0,0.383,0.377,0.387,170.8,167.8,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.0103,0.01,0.0107,0.00041,0.0004,0.00042,0.297,0.291,0.305,0.012,0.012,0.012,24.9,24.87,24.91,0.946,0.945,0.947,0.975,0.973,0.977,0.922,0.919,0.925,39.45,38.72,40.5,38.46,37.69,39.57,0,0,0,0,0,0,0.214,0,0.064,0.38,0.62,0.38,38.7
248306400000,1977,11,1977,2,7,7,0.184,0.0641,0.119,7501.22,50,50,44.65,1,1,1,303.5,275.9,329.2,197.5,169.9,106,106,106,0,0,0,0.35,0.322,0.384,197.5,169.9,223.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.113,0.132,0.0125,0.0102,0.0147,0.0005,0.0004,0.00059,0.345,0.295,0.391,0.014,0.012,0.016,24.73,24.56,24.9,0.953,0.945,0.959,0.979,0.974,0.98,0.933,0.921,0.94,45.67,39.23,51.55,44.65,38.23,50,0,0,0,0,0,0,0.248,0,0.065,0.35,0.65,0.35,40.8
248911200000,1977,11,1977,2,8,7,0.202,0.0641,0.138,8365.27,50,50,49.79,2,1,1.7142857142857142,334.4,331.6,335.5,228.4,225.6,106,106,106,0,0,0,0.317,0.316,0.32,228.4,225.6,229.5,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.133,0.134,0.0152,0.0149,0.0153,0.00061,0.0006,0.00061,0.289,0.247,0.395,0.012,0.0099,0.016,24.64,24.55,24.68,0.933,0.923,0.959,0.973,0.97,0.98,0.908,0.895,0.94,33.18,25.62,52.08,32.04,24.86,50,0,0,0,0,0,0,0.277,0,0.064,0.32,0.68,0.32,41.4
249516000000,1977,11,1977,2,9,7,0.209,0.0683,0.141,8484.72,52.44,52.44,50.5,2,1,1.7142857142857142,345.2,335.5,360.3,232.4,226.6,112.9,106,118,0,0,0,0.327,0.311,0.342,232.4,226.6,242.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.134,0.14,0.0155,0.015,0.0163,0.00062,0.0006,0.00066,0.295,0.247,0.402,0.012,0.0099,0.016,24.58,24.46,24.68,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.64,25.62,52.64,32.39,24.86,50,0,0,0,0,0,0,0.281,0,0.068,0.33,0.67,0.33,40.6
250120800000,1977,12,1977,3,10,7,0.247,0.0714,0.176,10570.3,66.71,66.71,62.92,2,2,2,408.9,380.8,426.6,290.9,262.8,118,118,118,0,0,0,0.289,0.277,0.31,290.9,262.8,308.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.147,0.164,0.0363,0.0231,0.0447,0.0015,0.00093,0.0018,0.332,0.29,0.359,0.014,0.012,0.015,24.23,24.12,24.41,0.938,0.932,0.942,0.97,0.97,0.97,0.91,0.904,0.914,32.43,29.33,34.39,31.46,28.45,33.36,0,0,0,0,0,0,0.35,0,0.071,0.29,0.71,0.29,42.8
250725600000,1977,12,1977,3,11,7,0.319,0.0714,0.247,14699.2,102.1,102.1,87.5,3,2,2.142857142857143,527.1,440,608.8,409.1,322,118,118,118,0,0,0,0.227,0.194,0.268,409.1,322,490.8,990,990,990,966,965.6,966.3,24,23.7,24.4,0.201,0.168,0.236,0.0921,0.051,0.131,0.0038,0.0021,0.0055,0.496,0.379,0.607,0.021,0.016,0.026,23.53,23.13,24.04,0.951,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.33,35.09,51.16,41.32,34.03,50,0,0,0,0,0,0,0.486,0,0.072,0.22,0.77,0.23,46.1
251330400000,1977,12,1977,3,12,7,0.373,0.0748,0.299,17228,104.5,104.5,102.5,3,3,3,617.4,608.8,630.1,493.6,489.6,123.7,118,126,0,0,0,0.201,0.194,0.205,493.6,489.6,504.1,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.239,0.236,0.246,0.132,0.13,0.138,0.0056,0.0055,0.0058,0.536,0.53,0.553,0.023,0.022,0.023,23.09,23.03,23.13,0.946,0.945,0.947,0.97,0.97,0.97,0.917,0.917,0.918,35.24,34.96,35.93,34.18,33.91,34.85,0,0,0,0,0,0,0.57,0,0.074,0.2,0.8,0.2,46.2
251935200000,1977,12,1977,3,13,7,0.435,0.0773,0.357,20286.1,150,150,120.8,3,3,3,718.7,636.9,905.4,590.9,510.9,127.9,126,139,0,0,0,0.18,0.154,0.198,590.9,510.9,766.4,990,990,990,966.8,966.4,967.5,23.2,22.5,23.6,0.297,0.25,0.411,0.195,0.142,0.31,0.0084,0.006,0.014,0.701,0.565,1,0.03,0.024,0.045,22.52,21.47,22.99,0.952,0.947,0.956,0.975,0.97,0.98,0.929,0.919,0.937,41.31,36.37,51.45,40.25,35.28,50,0,0,0,0,0,0,0.671,0,0.078,0.18,0.82,0.18,46.6
252540000000,1978,1,1977,4,14,7,0.549,0.0841,0.465,25451.6,173.8,173.8,151.5,4,3,3.4285714285714284,908.2,817.7,1051,769.2,678.7,139,139,139,0,0,0,0.154,0.132,0.17,769.2,678.7,911.5,990,990,990,967.5,967.2,968.1,22.5,21.9,22.8,0.416,0.346,0.543,0.307,0.254,0.38,0.014,0.011,0.017,0.971,0.848,1.17,0.043,0.037,0.053,21.5,20.77,21.98,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.61,39.57,49.95,44.66,38.58,48.95,0,0,0,0,0,0,0.842,0,0.084,0.15,0.85,0.15,46.4
253144800000,1978,1,1977,4,15,7,0.553,0.0841,0.469,25463.7,156.3,156.3,151.6,4,3,3.4285714285714284,914,876.9,941.1,775,737.9,139,139,139,0,0,0,0.152,0.148,0.159,775,737.9,802.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.418,0.385,0.443,0.314,0.294,0.327,0.014,0.013,0.015,0.984,0.953,1.02,0.044,0.042,0.045,21.46,21.35,21.64,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.24,39.57,51.91,44.99,38.58,50,0,0,0,0,0,0,0.842,0,0.084,0.15,0.85,0.15,46
253749600000,1978,1,1977,4,16,7,0.601,0.0841,0.517,27700.9,173.8,173.8,164.9,4,4,4,993.6,947,1051,854.6,808,139,139,139,0,0,0,0.14,0.132,0.147,854.6,808,911.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.491,0.449,0.543,0.353,0.33,0.38,0.016,0.015,0.017,1.07,0.994,1.17,0.049,0.045,0.053,21.06,20.77,21.32,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,42.1,40.26,44.34,41.22,39.32,43.46,0,0,0,0,0,0,0.916,0,0.084,0.14,0.86,0.14,46.1
254354400000,1978,1,1977,4,17,7,0.66,0.0841,0.576,30217,183.6,183.6,179.9,4,4,4,1091,1083,1117,952.3,943.9,139,139,139,0,0,0,0.127,0.124,0.128,952.3,943.9,978,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.581,0.573,0.606,0.4,0.396,0.412,0.018,0.018,0.019,1.24,1.23,1.29,0.057,0.056,0.059,20.57,20.44,20.61,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.88,45.57,46.84,44.97,44.66,45.9,0,0,0,0,0,0,0.999,0,0.084,0.13,0.87,0.13,45.8
254959200000,1978,1,1977,4,18,7,0.692,0.094,0.598,30970.5,190.2,190.2,184.3,4,4,4,1144,1108,1200,988.7,965.7,155.4,139,162,0,0,0,0.136,0.124,0.144,988.7,965.7,1038,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.628,0.596,0.701,0.432,0.406,0.508,0.02,0.019,0.024,1.34,1.27,1.5,0.062,0.058,0.07,20.31,19.98,20.49,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.03,46.21,48.53,46.09,45.28,47.56,0,0,0,0,0,0,1.02,0,0.094,0.14,0.86,0.14,44.8
255564000000,1978,2,1977,5,19,7,0.772,0.098,0.653,32500.4,195.7,195.7,193.5,4,4,4,1276,1187,1384,1114,1025,162,162,162,34.43,0,122,0.127,0.117,0.137,1079,1025,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.776,0.682,0.845,0.601,0.478,0.648,0.028,0.022,0.031,1.67,1.45,1.79,0.079,0.067,0.086,19.56,19.1,20.07,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.35,48.16,49.92,48.36,47.19,48.92,0,0,0,0,0,0,1.07,0,0.119,0.13,0.85,0.15,42.1
256168800000,1978,2,1977,5,20,7,0.905,0.098,0.665,31618.4,191.2,191.2,188.2,4,4,4,1496,1414,1610,1334,1252,162,162,162,233.9,152,348,0.109,0.101,0.115,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.857,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.7,18.31,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.01,46.98,48.78,47.05,46.04,47.8,0,0,0,0,0,0,1.05,0,0.24,0.11,0.73,0.27,34.9
256773600000,1978,2,1977,5,21,7,1.05,0.098,0.665,30231.5,183.9,183.9,179.9,4,4,4,1732,1617,1967,1570,1455,162,162,162,470.1,355,705,0.0938,0.0824,0.1,1100,1100,1100,990,990,990,970.2,969.9,971,19.8,19,20.1,0.916,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.86,1.87,0.094,0.092,0.099,17.9,17.13,18.28,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.91,43.83,46.92,44.99,42.95,45.98,0,0,0,0,0,0,1,0,0.385,0.093,0.63,0.37,28.8
257378400000,1978,2,1977,5,22,7,1.3,0.131,0.665,28023.9,171.8,171.8,166.8,4,4,4,2151,1967,2310,1934,1805,217,162,239,834.3,705,971,0.1,0.0799,0.114,1100,1100,1100,990,990,990,971.5,971,971.8,18.5,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.66,16.28,17.13,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.56,41.52,43.83,41.7,40.66,42.95,0,0,0,0,0,0,0.927,0,0.635,0.1,0.51,0.49,21.6
257983200000,1978,3,1977,6,23,7,1.53,0.145,0.665,26274.8,161.7,161.7,156.4,4,4,4,2535,2346,2716,2296,2107,239,239,239,1196,1007,1377,0.0945,0.088,0.102,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.73,15.3,16.19,0.944,0.942,0.946,0.976,0.974,0.979,0.921,0.917,0.926,40.05,38.87,41.29,39.1,37.85,40.42,0,0,0,0,0,0,0.869,0,0.865,0.095,0.43,0.57,17.2
258588000000,1978,3,1977,6,24,7,1.97,0.145,0.665,23120.2,148,148,137.6,4,4,4,3252,2840,3710,3013,2601,239,239,239,1913,1501,2371,0.074,0.0644,0.0841,1100,1100,1100,990,990,990,974.1,973.1,975.1,15.9,14.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.13,14.05,13.06,15,0.935,0.929,0.941,0.97,0.97,0.972,0.908,0.901,0.914,35.46,32.73,38.06,34.41,31.75,36.99,0,0,0,0,0,0,0.765,0,1.305,0.074,0.34,0.66,11.7
259192800000,1978,3,1977,6,25,7,2.7,0.145,0.665,18443.3,122.5,122.5,109.8,4,4,4,4466,3905,4985,4227,3666,239,239,239,3127,2566,3646,0.0539,0.0479,0.0612,1100,1100,1100,990,990,990,976.5,975.5,977.5,13.5,12.5,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.052,1.87,1.87,1.87,0.14,0.13,0.15,11.6,10.64,12.65,0.914,0.897,0.926,0.97,0.97,0.97,0.887,0.87,0.898,28.6,25.74,31.58,27.45,23.88,30.63,0,0,0,0,0,0,0.61,0,2.035,0.054,0.25,0.75,6.83
259797600000,1978,3,1977,6,26,7,3.21,0.154,0.665,10591.7,91.97,91.97,63.05,4,4,4,5313,5115,5471,5058,4876,255,239,295,3958,3776,4076,0.0479,0.0443,0.0541,1100,1100,1100,990.03,990.02,990.04,978,977.7,978.2,12,11.8,12.3,0.914,0.91,0.92,0.648,0.648,0.648,0.054,0.053,0.055,1.86,1.86,1.87,0.15,0.15,0.16,10.18,9.952,10.46,0.631,0,0.89,0.693,0,0.97,0.612,0,0.863,17.46,0,25.11,15.76,0,22.99,0,0,2,0,0,0.286,0.35,0.286,2.545,0.048,0.21,0.79,3.3
260402400000,1978,4,1977,7,27,7,3.47,0.178,0.665,0,0,0,0,4,4,4,5734,5551,5944,5439,5256,295,295,295,4339,4156,4549,0.0515,0.0496,0.0531,1100,1100,1100,990.07,990.05,990.08,978.6,978.4,979,11.4,11.1,11.7,0.902,0.895,0.907,0.648,0.648,0.648,0.057,0.055,0.058,1.85,1.84,1.86,0.16,0.16,0.17,9.576,9.276,9.838,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.805,0.051,0.19,0.81,0
261007200000,1978,4,1977,7,28,7,3.78,0.214,0.665,0,0,0,0,4,4,4,6250,6062,6348,5896,5767,354.1,295,364,4796,4667,4884,0.0566,0.0487,0.059,1100,1100,1100,990.11,990.09,990.12,979.4,979.1,979.5,10.7,10.6,11,0.886,0.883,0.892,0.648,0.648,0.648,0.06,0.059,0.061,1.83,1.83,1.84,0.17,0.17,0.17,8.914,8.804,9.127,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.115,0.057,0.18,0.82,0
261612000000,1978,4,1977,7,29,7,3.81,0.22,0.665,0,0,0,0,4,4,4,6294,6229,6348,5930,5865,364,364,364,4830,4765,4884,0.0578,0.0573,0.0584,1100,1100,1100,990.11,990.11,990.12,979.4,979.3,979.5,10.7,10.6,10.8,0.885,0.883,0.887,0.648,0.648,0.648,0.061,0.06,0.061,1.83,1.83,1.83,0.17,0.17,0.17,8.865,8.804,8.938,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.145,0.058,0.17,0.83,0
262216800000,1978,4,1977,7,30,7,3.61,0.22,0.665,0,0,0,0,4,4,4,5966,5749,6170,5602,5385,364,364,364,4501,4285,4706,0.061,0.059,0.0633,1100,1100,1100,990.09,990.07,990.1,979,978.7,979.3,11.1,10.8,11.4,0.895,0.888,0.901,0.648,0.648,0.648,0.058,0.057,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.257,9.004,9.555,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.945,0.061,0.18,0.82,0
262821600000,1978,5,1977,8,31,7,3.34,0.206,0.665,4077.7,85.44,85.44,24.27,4,4,4,5530,5359,5669,5190,5019,340,340,340,4090,3919,4229,0.0615,0.06,0.0634,1100,1100,1100,990.05,990.04,990.06,978.3,978.1,978.5,11.7,11.5,12,0.908,0.904,0.913,0.648,0.648,0.648,0.055,0.054,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.867,9.67,10.11,0.25,0,0.877,0.277,0,0.97,0.243,0,0.851,6.811,0,23.93,6.068,0,21.36,0,0,5,0,0,0.714,0.135,0.714,2.675,0.062,0.2,0.8,1.22
263426400000,1978,5,1977,8,32,7,3.08,0.206,0.665,15656.2,102.5,102.5,93.19,4,4,4,5086,4795,5308,4746,4455,340,340,340,3646,3355,3868,0.0669,0.0641,0.0709,1100,1100,1100,990.02,990,990.03,977.6,977.1,978,12.4,12,12.9,0.921,0.915,0.926,0.648,0.648,0.648,0.052,0.05,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.52,10.19,10.99,0.892,0.88,0.91,0.97,0.97,0.97,0.866,0.854,0.882,25.32,24.17,26.96,23.3,21.7,25.63,0,0,0,0,0,0,0.518,0,2.415,0.067,0.22,0.78,5.08
264031200000,1978,5,1977,8,33,7,2.69,0.206,0.665,18687.4,117.2,117.2,111.2,4,4,4,4452,4161,4720,4112,3821,340,340,340,3012,2721,3280,0.0765,0.072,0.0817,1100,1100,1100,990,990,990,976.5,976,977,13.5,13,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.62,11.13,12.15,0.916,0.911,0.921,0.97,0.97,0.97,0.889,0.884,0.894,28.71,27.35,30.2,27.81,26.24,29.29,0,0,0,0,0,0,0.618,0,2.025,0.077,0.25,0.75,6.95
264636000000,1978,5,1977,8,34,7,2.31,0.206,0.665,20894.3,131,131,124.4,4,4,4,3824,3530,4037,3484,3190,340,340,340,2385,2090,2597,0.0891,0.0842,0.0963,1100,1100,1100,990,990,990,975.3,974.7,975.7,14.7,14.3,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.82,12.38,13.44,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.896,0.904,32.05,30.83,33.77,31.09,29.9,32.76,0,0,0,0,0,0,0.691,0,1.645,0.089,0.29,0.71,9.05
265240800000,1978,5,1977,8,35,7,2.02,0.189,0.665,22709.1,139.9,139.9,135.2,4,4,4,3347,3139,3467,3034,2846,313.1,293,340,1934,1746,2027,0.0935,0.086,0.0988,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.58,14.28,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.84,34.14,36.06,33.79,33.11,34.98,0,0,0,0,0,0,0.751,0,1.355,0.094,0.33,0.67,11.2
265845600000,1978,6,1977,9,36,7,1.74,0.177,0.665,24721,151.9,151.9,147.1,4,4,4,2869,2697,3032,2576,2404,293,293,293,1476,1304,1639,0.102,0.0966,0.109,1100,1100,1100,990,990,990,973.2,972.8,973.6,16.8,16.4,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.53,15.34,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.86,36.77,38.99,36.79,35.67,37.98,0,0,0,0,0,0,0.817,0,1.075,0.1,0.38,0.62,14.2
266450400000,1978,6,1977,9,37,7,1.48,0.177,0.665,26670.3,163.1,163.1,158.8,4,4,4,2450,2294,2632,2157,2001,293,293,293,1057,901,1239,0.12,0.111,0.128,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.5,16.32,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.61,39.42,41.63,39.69,38.43,40.77,0,0,0,0,0,0,0.882,0,0.815,0.12,0.45,0.55,18
267055200000,1978,6,1977,9,38,7,1.28,0.177,0.665,28186.8,171.6,171.6,167.8,4,4,4,2114,1972,2261,1821,1679,293,293,293,721.3,579,868,0.139,0.13,0.149,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.4,17.12,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.8,41.84,43.78,41.94,41,42.9,0,0,0,0,0,0,0.932,0,0.615,0.14,0.52,0.48,22
267660000000,1978,6,1977,9,39,7,1.09,0.171,0.665,29849.6,181.8,181.8,177.7,4,4,4,1796,1678,1922,1514,1422,282.4,256,293,413.7,322,529,0.157,0.15,0.168,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.69,17.28,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.33,44.22,46.37,44.42,43.34,45.44,0,0,0,0,0,0,0.987,0,0.425,0.16,0.61,0.39,27.4
268264800000,1978,7,1977,10,40,7,0.906,0.155,0.665,31604.7,192.1,192.1,188.1,4,4,4,1498,1392,1617,1242,1136,256,256,256,142.3,36,261,0.171,0.158,0.184,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.884,0.842,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.093,18.69,18.27,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.99,46.9,49.01,47.03,45.96,48.03,0,0,0,0,0,0,1.05,0,0.241,0.17,0.73,0.27,34.9
268869600000,1978,7,1977,10,41,7,0.755,0.155,0.599,30357.8,193.1,193.1,180.7,4,4,4,1249,1167,1366,992.6,910.7,256,256,256,1.429,0,10,0.206,0.187,0.219,991.2,910.7,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.673,0.569,0.83,0.466,0.38,0.648,0.022,0.018,0.031,1.41,1.2,1.78,0.066,0.056,0.085,19.91,19.17,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.1,43.44,49.27,45.18,42.57,48.28,0,0,0,0,0,0,1,0,0.156,0.21,0.79,0.21,40.2
269474400000,1978,7,1977,10,42,7,0.66,0.155,0.506,26606.1,166.6,166.6,158.4,4,3,3.857142857142857,1092,1043,1142,836,786.8,256,256,256,0,0,0,0.235,0.224,0.245,836,786.8,885.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.501,0.456,0.546,0.344,0.32,0.368,0.016,0.015,0.017,1.08,1.02,1.16,0.05,0.047,0.053,20.73,20.5,20.9,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.36,39.51,51.41,41.38,38.52,50,0,0,0,0,0,0,0.88,0,0.154,0.23,0.77,0.23,40.3
270079200000,1978,7,1977,10,43,7,0.574,0.155,0.419,22875.6,148.4,148.4,136.2,3,3,3,948.6,876.9,1025,692.6,620.9,256,256,256,0,0,0,0.271,0.25,0.292,692.6,620.9,769.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.377,0.329,0.44,0.263,0.216,0.311,0.012,0.0096,0.014,0.894,0.767,1.04,0.04,0.034,0.047,21.42,20.98,21.83,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.31,42.29,50.47,45.39,41.45,49.46,0,0,0,0,0,0,0.756,0,0.155,0.27,0.73,0.27,39.9
270684000000,1978,7,1977,10,44,7,0.496,0.127,0.369,20720.8,129.8,129.8,123.3,3,3,3,819.6,779.4,858.5,609.8,577.4,209.7,202,256,0,0,0,0.256,0.238,0.298,609.8,577.4,645.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.318,0.299,0.337,0.208,0.187,0.232,0.0091,0.0081,0.01,0.744,0.688,0.802,0.033,0.03,0.035,22.08,21.91,22.29,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42,40.08,44.16,41.11,39.13,43.27,0,0,0,0,0,0,0.685,0,0.127,0.26,0.74,0.26,41.8
271288800000,1978,8,1977,11,45,7,0.441,0.122,0.319,18039.7,113.6,113.6,107.4,3,2,2.857142857142857,728.7,691.9,760.5,526.7,489.9,202,202,202,0,0,0,0.277,0.266,0.292,526.7,489.9,558.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.27,0.249,0.288,0.153,0.13,0.174,0.0066,0.0056,0.0076,0.619,0.574,0.656,0.027,0.025,0.028,22.57,22.4,22.68,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.919,0.937,39.4,35.82,52.09,38.17,34.74,50,0,0,0,0,0,0,0.597,0,0.122,0.28,0.72,0.28,40.9
271893600000,1978,8,1977,11,46,7,0.396,0.122,0.274,15984.4,100,100,95.14,2,2,2,654.9,623.8,684.7,452.9,421.8,202,202,202,0,0,0,0.309,0.295,0.324,452.9,421.8,482.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.228,0.212,0.245,0.113,0.0981,0.127,0.0048,0.0042,0.0054,0.589,0.537,0.64,0.025,0.023,0.027,22.89,22.72,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.63,45.62,51.43,47.57,44.71,50,0,0,0,0,0,0,0.529,0,0.122,0.31,0.69,0.31,40.4
272498400000,1978,8,1977,11,47,7,0.359,0.122,0.237,14006.3,88.41,88.41,83.37,2,2,2,593.8,571.9,618.7,391.8,369.9,202,202,202,0,0,0,0.34,0.327,0.353,391.8,369.9,416.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.194,0.21,0.0839,0.0736,0.0957,0.0035,0.0031,0.004,0.492,0.459,0.53,0.021,0.019,0.022,23.24,23.1,23.37,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.57,40.31,45.11,41.69,39.37,44.2,0,0,0,0,0,0,0.463,0,0.122,0.34,0.66,0.34,39
273103200000,1978,8,1977,11,48,7,0.336,0.108,0.229,13583.6,87.05,87.05,80.85,2,2,2,556.3,542,566.9,378.3,354.2,178,146,202,0,0,0,0.319,0.265,0.363,378.3,354.2,405,990,990,990,966.1,966,966.2,23.9,23.8,24,0.194,0.188,0.201,0.0775,0.0662,0.0902,0.0032,0.0028,0.0038,0.47,0.436,0.507,0.02,0.018,0.021,23.43,23.4,23.47,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.924,0.936,41.38,38.68,44.42,40.43,37.64,43.53,0,0,0,0,0,0,0.449,0,0.107,0.32,0.68,0.32,40.4
273708000000,1978,9,1977,12,49,7,0.32,0.0883,0.232,13862.6,85.24,85.24,82.52,2,2,2,528.9,516.8,542,382.9,370.8,146,146,146,0,0,0,0.276,0.269,0.283,382.9,370.8,396,990,990,990,966,965.9,966,24,24,24.1,0.193,0.189,0.198,0.0797,0.074,0.0859,0.0033,0.0031,0.0036,0.474,0.455,0.493,0.02,0.019,0.021,23.55,23.47,23.62,0.953,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,42.12,40.85,43.49,41.26,39.94,42.62,0,0,0,0,0,0,0.458,0,0.088,0.28,0.72,0.28,43.3
274312800000,1978,9,1977,12,50,7,0.297,0.0883,0.209,12478.4,78.84,78.84,74.28,2,2,2,491.7,477.4,512.1,345.7,331.4,146,146,146,0,0,0,0.297,0.285,0.306,345.7,331.4,366.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.175,0.187,0.0622,0.0554,0.0718,0.0026,0.0023,0.003,0.418,0.396,0.448,0.017,0.016,0.019,23.77,23.65,23.86,0.948,0.946,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38.19,36.66,40.36,37.14,35.56,39.42,0,0,0,0,0,0,0.413,0,0.088,0.3,0.7,0.3,42
274917600000,1978,9,1977,12,51,7,0.281,0.0883,0.193,11511,70.1,70.1,68.52,2,2,2,464.9,455.7,472.5,318.9,309.7,146,146,146,0,0,0,0.314,0.309,0.32,318.9,309.7,326.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.17,0.167,0.173,0.0495,0.0452,0.0531,0.002,0.0019,0.0022,0.378,0.364,0.389,0.016,0.015,0.016,23.93,23.88,23.99,0.944,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.32,34.32,36.13,34.26,33.29,35.05,0,0,0,0,0,0,0.381,0,0.088,0.31,0.69,0.31,41
275522400000,1978,9,1977,12,52,7,0.269,0.0861,0.182,10912,68.13,68.13,64.95,2,2,2,444,435.5,455.7,301.7,289.5,142.3,120,146,0,0,0,0.32,0.276,0.335,301.7,289.5,315.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.16,0.167,0.0414,0.0356,0.0479,0.0017,0.0015,0.002,0.352,0.333,0.37,0.014,0.014,0.015,24.05,23.99,24.11,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.48,32.12,35.12,32.48,31.15,34.07,0,0,0,0,0,0,0.361,0,0.087,0.32,0.68,0.32,40.6
276127200000,1978,10,1978,1,1,7,0.26,0.0726,0.187,11245.5,69.08,69.08,66.94,2,2,2,429.8,422.5,440,309.8,302.5,120,120,120,0,0,0,0.279,0.273,0.284,309.8,302.5,320,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.162,0.169,0.0452,0.0418,0.0501,0.0018,0.0017,0.002,0.362,0.351,0.377,0.015,0.014,0.015,24.1,24.04,24.15,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.5,33.7,35.61,33.47,32.69,34.54,0,0,0,0,0,0,0.372,0,0.073,0.28,0.72,0.28,43.3
276732000000,1978,10,1978,1,2,7,0.252,0.0726,0.18,10791.5,65.38,65.38,64.24,2,2,2,417.1,413.7,422.5,297.1,293.7,120,120,120,0,0,0,0.288,0.284,0.29,297.1,293.7,302.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.161,0.159,0.162,0.0392,0.0376,0.0418,0.0016,0.0015,0.0017,0.343,0.338,0.351,0.014,0.014,0.014,24.18,24.15,24.2,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,33.11,32.74,33.7,32.12,31.76,32.69,0,0,0,0,0,0,0.357,0,0.072,0.29,0.71,0.29,42.8
277336800000,1978,10,1978,1,3,7,0.243,0.0726,0.171,10250.8,62.28,62.28,61.02,2,2,2,402.1,391.8,408,282.1,271.8,120,120,120,0,0,0,0.298,0.294,0.306,282.1,271.8,288,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.152,0.157,0.0322,0.0273,0.0349,0.0013,0.0011,0.0014,0.32,0.305,0.329,0.013,0.012,0.013,24.27,24.23,24.34,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,31.45,30.31,32.1,30.51,29.4,31.14,0,0,0,0,0,0,0.339,0,0.072,0.3,0.7,0.3,42.2
277941600000,1978,10,1978,1,4,7,0.249,0.0726,0.176,10571.4,65.38,65.38,62.92,2,2,2,411,391.8,422.5,291,271.8,120,120,120,0,0,0,0.292,0.284,0.306,291,271.8,302.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.152,0.162,0.0364,0.0273,0.0418,0.0015,0.0011,0.0017,0.334,0.305,0.351,0.014,0.012,0.014,24.22,24.15,24.34,0.939,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.44,30.31,33.7,31.46,29.4,32.69,0,0,0,0,0,0,0.35,0,0.073,0.29,0.71,0.29,42.5
278546400000,1978,10,1978,1,5,7,0.271,0.07,0.201,12084.9,77.12,77.12,71.93,2,2,2,448.5,431,470.2,332.8,311,115.7,114,120,0,0,0,0.258,0.242,0.278,332.8,311,356.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.165,0.181,0.0561,0.0458,0.0671,0.0023,0.0019,0.0028,0.396,0.364,0.431,0.016,0.015,0.018,23.99,23.85,24.1,0.946,0.942,0.949,0.972,0.97,0.975,0.919,0.914,0.926,37.02,34.63,39.55,35.97,33.59,38.56,0,0,0,0,0,0,0.4,0,0.07,0.26,0.74,0.26,44.6
279151200000,1978,11,1978,2,6,7,0.298,0.0689,0.229,13811.2,86.22,86.22,82.21,2,2,2,493,479.6,512.1,379,365.6,114,114,114,0,0,0,0.231,0.223,0.238,379,365.6,398.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.184,0.195,0.0779,0.0715,0.0869,0.0032,0.003,0.0036,0.465,0.445,0.494,0.019,0.018,0.02,23.72,23.6,23.8,0.952,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,41.97,40.55,43.99,41.1,39.62,43.11,0,0,0,0,0,0,0.457,0,0.069,0.23,0.77,0.23,46.3
279756000000,1978,11,1978,2,7,7,0.316,0.0689,0.247,14824,91.34,91.34,88.24,2,2,2,522.2,512.1,537.8,408.2,398.1,114,114,114,0,0,0,0.219,0.212,0.223,408.2,398.1,423.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.199,0.195,0.204,0.0917,0.0869,0.099,0.0038,0.0036,0.0041,0.509,0.494,0.532,0.021,0.02,0.022,23.54,23.45,23.6,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.02,43.99,46.6,44.12,43.11,45.67,0,0,0,0,0,0,0.49,0,0.069,0.22,0.78,0.22,46.9
280360800000,1978,11,1978,2,8,7,0.336,0.0689,0.267,15924.9,97.04,97.04,94.79,2,2,2,555.3,542,566.9,441.3,428,114,114,114,0,0,0,0.205,0.201,0.21,441.3,428,452.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.206,0.215,0.107,0.101,0.113,0.0045,0.0042,0.0047,0.558,0.538,0.576,0.023,0.022,0.024,23.34,23.27,23.42,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.36,47.03,49.51,47.4,46.09,48.52,0,0,0,0,0,0,0.527,0,0.069,0.21,0.79,0.21,47.4
280965600000,1978,11,1978,2,9,7,0.359,0.0721,0.287,16791.4,103.3,103.3,99.95,3,2,2.2857142857142856,592.9,566.9,623.8,473.7,452.9,119.1,114,126,0,0,0,0.201,0.193,0.209,473.7,452.9,497.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.215,0.242,0.123,0.113,0.134,0.0052,0.0047,0.0057,0.581,0.535,0.617,0.024,0.023,0.026,23.15,23.06,23.27,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.25,35.16,51.56,45.08,34.11,50,0,0,0,0,0,0,0.555,0,0.072,0.2,0.8,0.2,46.8
281570400000,1978,12,1978,3,10,7,0.408,0.0762,0.332,19070.4,114.9,114.9,113.5,3,3,3,675.3,666.8,682.3,549.3,540.8,126,126,126,0,0,0,0.187,0.185,0.189,549.3,540.8,556.3,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.272,0.267,0.276,0.168,0.162,0.173,0.0072,0.0069,0.0074,0.629,0.615,0.641,0.027,0.026,0.027,22.77,22.73,22.82,0.951,0.95,0.951,0.974,0.972,0.975,0.926,0.924,0.927,38.86,38.32,39.32,37.84,37.27,38.32,0,0,0,0,0,0,0.631,0,0.076,0.19,0.81,0.19,46.7
282175200000,1978,12,1978,3,11,7,0.416,0.0762,0.34,19486,116.9,116.9,116,3,3,3,687.4,682.3,691.9,561.4,556.3,126,126,126,0,0,0,0.183,0.182,0.185,561.4,556.3,565.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.279,0.276,0.281,0.176,0.173,0.179,0.0075,0.0074,0.0077,0.65,0.641,0.657,0.028,0.027,0.028,22.7,22.68,22.73,0.952,0.951,0.952,0.975,0.975,0.976,0.928,0.927,0.929,39.64,39.32,39.93,38.66,38.32,38.97,0,0,0,0,0,0,0.644,0,0.076,0.18,0.82,0.18,46.8
282780000000,1978,12,1978,3,12,7,0.43,0.0762,0.354,20280.9,125.1,125.1,120.7,3,3,3,711.1,691.9,733.8,585.1,565.9,126,126,126,0,0,0,0.177,0.172,0.182,585.1,565.9,607.8,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.292,0.281,0.305,0.192,0.179,0.207,0.0082,0.0077,0.0089,0.69,0.657,0.728,0.03,0.028,0.031,22.57,22.44,22.68,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.929,0.936,41.14,39.93,42.56,40.24,38.97,41.71,0,0,0,0,0,0,0.671,0,0.076,0.18,0.82,0.18,47.2
283384800000,1978,12,1978,3,13,7,0.458,0.0762,0.382,21728.2,133.9,133.9,129.3,3,3,3,757.6,733.8,783.8,631.6,607.8,126,126,126,0,0,0,0.166,0.161,0.172,631.6,607.8,657.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.305,0.333,0.223,0.207,0.24,0.0097,0.0089,0.01,0.768,0.728,0.812,0.033,0.031,0.035,22.3,22.15,22.44,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.99,42.56,45.56,43.11,41.71,44.65,0,0,0,0,0,0,0.719,0,0.076,0.17,0.83,0.17,47.4
283989600000,1979,1,1978,4,14,7,0.489,0.0907,0.399,22427.5,139.4,139.4,133.5,3,3,3,809,783.8,843.5,659,633.8,150,150,150,0,0,0,0.186,0.178,0.191,659,633.8,693.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.337,0.323,0.357,0.241,0.224,0.264,0.011,0.0098,0.012,0.818,0.775,0.876,0.036,0.034,0.039,22.05,21.85,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.41,43.93,47.4,44.5,43.05,46.45,0,0,0,0,0,0,0.742,0,0.09,0.19,0.82,0.18,45.9
284594400000,1979,1,1978,4,15,7,0.535,0.0869,0.448,24647.5,150,150,146.7,3,3,3,884.3,847.1,905.4,740.6,697.1,143.7,139,150,0,0,0,0.163,0.154,0.177,740.6,697.1,766.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.39,0.359,0.411,0.295,0.267,0.31,0.013,0.012,0.014,0.96,0.882,1,0.043,0.039,0.045,21.6,21.47,21.83,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.03,47.6,51.45,48.9,46.65,50,0,0,0,0,0,0,0.815,0,0.087,0.16,0.84,0.16,46.1
285199200000,1979,1,1978,4,16,7,0.573,0.0841,0.489,26421.4,164.4,164.4,157.3,4,3,3.857142857142857,947.5,906.4,989.5,808.5,767.4,139,139,139,0,0,0,0.147,0.14,0.153,808.5,767.4,850.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.449,0.411,0.487,0.33,0.31,0.351,0.015,0.014,0.016,1.01,0.955,1.07,0.045,0.043,0.048,21.3,21.07,21.47,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.11,39.35,51.51,41.1,38.36,50,0,0,0,0,0,0,0.874,0,0.084,0.15,0.85,0.15,46.1
285804000000,1979,1,1978,4,17,7,0.631,0.0841,0.547,29013.7,178.2,178.2,172.7,4,4,4,1043,997.7,1080,904.5,858.7,139,139,139,0,0,0,0.133,0.129,0.139,904.5,858.7,941,990,990,990,968,967.9,968.2,22,21.8,22.1,0.537,0.495,0.57,0.377,0.355,0.394,0.017,0.016,0.018,1.16,1.08,1.22,0.053,0.049,0.056,20.8,20.62,21.03,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.06,42.26,45.46,43.18,41.41,44.55,0,0,0,0,0,0,0.959,0,0.084,0.13,0.87,0.13,46
286408800000,1979,1,1978,4,18,7,0.685,0.092,0.593,30802.9,187.1,187.1,183.4,4,4,4,1132,1096,1172,979.7,957.5,152.1,139,162,0,0,0,0.134,0.123,0.144,979.7,957.5,1010,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.615,0.585,0.661,0.416,0.402,0.446,0.019,0.018,0.021,1.3,1.25,1.39,0.06,0.058,0.064,20.38,20.17,20.54,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.77,46.08,47.73,45.84,45.16,46.77,0,0,0,0,0,0,1.02,0,0.092,0.13,0.87,0.13,45
287013600000,1979,2,1978,5,19,7,0.744,0.098,0.642,32331.5,196.7,196.7,192.4,4,4,4,1231,1183,1311,1069,1021,162,162,162,8.143,0,49,0.132,0.124,0.137,1061,1021,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.738,0.676,0.811,0.56,0.47,0.648,0.026,0.022,0.031,1.59,1.43,1.76,0.074,0.066,0.083,19.79,19.36,20.1,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.09,48.04,50.18,48.11,47.08,49.18,0,0,0,0,0,0,1.07,0,0.102,0.13,0.86,0.14,43.5
287618400000,1979,2,1978,5,20,7,0.863,0.098,0.665,32051.5,193.5,193.5,190.8,4,4,4,1427,1356,1551,1265,1194,162,162,162,164.6,94,289,0.114,0.104,0.12,1100,1100,1100,990,990,990,969.2,969,969.7,20.8,20.3,21,0.859,0.832,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.087,0.085,0.091,18.95,18.5,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,47.5,49.35,47.7,46.55,48.37,0,0,0,0,0,0,1.06,0,0.198,0.11,0.77,0.23,37.1
288223200000,1979,2,1978,5,21,7,1.05,0.098,0.665,30221.2,183.9,183.9,179.9,4,4,4,1734,1617,1836,1572,1455,162,162,162,471.9,355,574,0.0936,0.0882,0.1,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.917,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.9,17.56,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.89,44.97,46.92,44.97,44.07,45.98,0,0,0,0,0,0,0.999,0,0.385,0.093,0.63,0.37,28.8
288828000000,1979,2,1978,5,22,7,1.21,0.125,0.665,28756.5,175.1,175.1,171.2,4,4,4,1994,1872,2130,1788,1710,206,162,239,688.1,610,791,0.103,0.083,0.12,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.71,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.67,42.69,44.66,42.79,41.83,43.76,0,0,0,0,0,0,0.951,0,0.545,0.1,0.55,0.45,23.8
289432800000,1979,3,1978,6,23,7,1.39,0.145,0.665,27373.3,166.7,166.7,162.9,4,4,4,2298,2155,2450,2059,1916,239,239,239,958.6,816,1111,0.104,0.0975,0.111,1100,1100,1100,990,990,990,971.8,971.5,972.2,18.2,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.31,15.94,16.65,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.6,40.61,42.52,40.73,39.69,41.67,0,0,0,0,0,0,0.905,0,0.725,0.1,0.48,0.52,19.7
290037600000,1979,3,1978,6,24,7,1.64,0.145,0.665,25480.6,157.5,157.5,151.7,4,4,4,2706,2497,2915,2467,2258,239,239,239,1367,1158,1576,0.0886,0.082,0.0957,1100,1100,1100,990,990,990,972.8,972.3,973.3,17.2,16.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.82,15.83,0.942,0.94,0.944,0.974,0.971,0.977,0.917,0.912,0.922,38.94,37.56,40.31,37.92,36.46,39.37,0,0,0,0,0,0,0.843,0,0.975,0.088,0.41,0.59,15.5
290642400000,1979,3,1978,6,25,7,1.92,0.145,0.665,23378,144.5,144.5,139.2,4,4,4,3177,2964,3356,2938,2725,239,239,239,1839,1625,2017,0.0753,0.0712,0.0806,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.81,14.7,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.86,34.78,37.23,34.79,33.74,36.12,0,0,0,0,0,0,0.773,0,1.255,0.076,0.35,0.65,12.2
291247200000,1979,3,1978,6,26,7,2.12,0.149,0.665,22090.8,133.6,133.6,131.5,4,4,4,3510,3417,3689,3263,3178,247,239,295,2163,2078,2294,0.0703,0.0669,0.08,1100,1100,1100,990,990,990,974.6,974.4,975,15.4,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.48,13.1,13.68,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.89,32.86,34.43,32.87,31.87,33.39,0,0,0,0,0,0,0.731,0,1.455,0.07,0.31,0.69,10.4
291852000000,1979,4,1978,7,27,7,2.4,0.178,0.665,20355.7,125.6,125.6,121.2,4,4,4,3973,3773,4336,3678,3478,295,295,295,2578,2378,2941,0.0744,0.068,0.0782,1100,1100,1100,990,990,990,975.6,975.2,976.3,14.4,13.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.52,11.83,12.93,0.925,0.918,0.928,0.97,0.97,0.97,0.897,0.891,0.9,31.23,29.3,32.36,30.29,28.42,31.39,0,0,0,0,0,0,0.673,0,1.735,0.074,0.28,0.72,8.48
292456800000,1979,4,1978,7,28,7,3.02,0.178,0.665,16134.3,109.9,109.9,96.04,4,4,4,4993,4525,5308,4698,4230,295,295,295,3599,3130,3913,0.0593,0.0556,0.0652,1100,1100,1100,990.01,990,990.03,977.5,976.6,978,12.5,12,13.4,0.921,0.915,0.926,0.648,0.648,0.648,0.052,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.68,10.19,11.48,0.896,0.88,0.915,0.97,0.97,0.97,0.869,0.854,0.887,25.82,24.17,28.34,24.01,21.7,27.49,0,0,0,0,0,0,0.534,0,2.355,0.059,0.22,0.78,5.34
293061600000,1979,4,1978,7,29,7,3.17,0.19,0.665,14885.8,93.91,93.91,88.61,4,4,4,5240,5045,5326,4925,4681,314.7,295,364,3826,3581,3931,0.0602,0.0554,0.0722,1100,1100,1100,990.03,990.01,990.03,977.9,977.6,978,12.1,12,12.4,0.917,0.914,0.922,0.648,0.648,0.648,0.053,0.052,0.054,1.86,1.86,1.87,0.15,0.15,0.15,10.28,10.16,10.56,0.884,0.879,0.894,0.97,0.97,0.97,0.857,0.853,0.867,24.5,24.09,25.46,22.15,21.57,23.48,0,0,0,0,0,0,0.492,0,2.505,0.06,0.21,0.79,4.7
293666400000,1979,4,1978,7,30,7,2.81,0.22,0.665,17822.9,113.7,113.7,106.1,4,4,4,4647,4336,4985,4283,3972,364,364,364,3183,2872,3521,0.0785,0.073,0.0839,1100,1100,1100,990,990,990,976.9,976.3,977.5,13.1,12.5,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.26,10.64,11.83,0.911,0.897,0.918,0.97,0.97,0.97,0.883,0.87,0.891,27.67,25.74,29.3,26.52,23.88,28.42,0,0,0,0,0,0,0.589,0,2.145,0.078,0.24,0.76,6.34
294271200000,1979,4,1978,7,31,7,2.39,0.208,0.665,20419,124.9,124.9,121.5,4,4,4,3951,3803,4111,3607,3463,343.4,340,364,2507,2363,2647,0.0869,0.0842,0.0894,1100,1100,1100,990,990,990,975.6,975.3,975.9,14.4,14.1,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.56,12.24,12.86,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.895,0.9,31.33,30.45,32.18,30.39,29.53,31.22,0,0,0,0,0,0,0.675,0,1.725,0.087,0.28,0.72,8.54
294876000000,1979,5,1978,8,32,7,2.09,0.201,0.665,22299.3,137.3,137.3,132.7,4,4,4,3455,3251,3619,3123,2930,331.9,321,340,2023,1830,2179,0.0961,0.0933,0.0987,1100,1100,1100,990,990,990,974.5,974.1,974.9,15.5,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.25,14.03,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.21,33.26,35.39,33.18,32.26,34.33,0,0,0,0,0,0,0.737,0,1.425,0.096,0.32,0.68,10.7
295480800000,1979,5,1978,8,33,7,1.8,0.194,0.665,24246.9,149.6,149.6,144.3,4,4,4,2974,2782,3186,2653,2461,321,321,321,1553,1361,1765,0.108,0.101,0.115,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.68,14.17,15.14,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.916,37.17,35.77,38.44,36.08,34.7,37.39,0,0,0,0,0,0,0.802,0,1.135,0.11,0.37,0.63,13.5
296085600000,1979,5,1978,8,34,7,1.53,0.194,0.665,26310.3,161.7,161.7,156.6,4,4,4,2528,2346,2705,2207,2025,321,321,321,1107,925,1284,0.127,0.119,0.137,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.32,16.19,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.918,0.926,40.1,38.94,41.29,39.15,37.92,40.42,0,0,0,0,0,0,0.87,0,0.865,0.13,0.43,0.57,17.2
296690400000,1979,5,1978,8,35,7,1.31,0.178,0.665,27928.3,169.9,169.9,166.2,4,4,4,2172,2028,2310,1879,1771,293.6,257,321,778.7,671,889,0.135,0.12,0.148,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.28,16.96,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.41,41.52,43.35,41.56,40.66,42.48,0,0,0,0,0,0,0.924,0,0.645,0.14,0.51,0.49,21.3
297295200000,1979,6,1978,9,36,7,1.12,0.155,0.665,29521.4,180.1,180.1,175.7,4,4,4,1853,1726,2004,1596,1469,257,257,257,495.7,369,647,0.139,0.128,0.149,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.5,17.02,17.91,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.51,45.94,43.93,42.64,45.02,0,0,0,0,0,0,0.976,0,0.455,0.14,0.59,0.41,26.4
297900000000,1979,6,1978,9,37,7,0.939,0.155,0.665,31275.4,190.4,190.4,186.2,4,4,4,1552,1437,1678,1295,1180,257,257,257,194.9,80,321,0.166,0.153,0.179,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.901,0.86,0.924,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.087,0.094,18.5,18.07,18.91,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.49,46.36,48.57,46.54,45.44,47.6,0,0,0,0,0,0,1.03,0,0.274,0.17,0.71,0.29,33.3
