datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1128290400000,2005,10,2005,1,1,7,0.109,0.0442,0.0646,3964.91,24.34,24.34,23.6,1,1,1,179.8,178.5,182.8,106.8,105.5,73,73,73,0,0,0,0.406,0.399,0.409,106.8,105.5,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0862,0.0877,0.00483,0.00472,0.00509,0.00019,0.00018,0.0002,0.178,0.176,0.184,0.007,0.0069,0.0072,25.38,25.38,25.38,0.915,0.915,0.918,0.97,0.97,0.97,0.888,0.887,0.89,24.33,24.02,25.09,23.6,23.3,24.34,0,0,0,0,0,0,0.131,0,0.0444,0.41,0.59,0.41,36.4
1128895200000,2005,10,2005,1,2,7,0.105,0.0442,0.0613,3753.83,23.61,23.61,22.34,1,1,1,174.4,168,179.8,101.4,95.02,73,73,73,0,0,0,0.419,0.406,0.434,101.4,95.02,106.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0825,0.0866,0.00437,0.00383,0.00483,0.00017,0.00015,0.00019,0.168,0.157,0.178,0.0066,0.0062,0.007,25.38,25.38,25.38,0.914,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.888,23.06,21.67,24.34,22.34,20.95,23.61,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.8
1129500000000,2005,10,2005,1,3,7,0.0983,0.0387,0.0596,3655.8,23.7,23.7,21.76,1,1,1,162.5,156.6,166.9,98.55,91.31,64,52,73,0,0,0,0.392,0.326,0.444,98.55,91.31,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0812,0.084,0.00413,0.00351,0.00487,0.00016,0.00014,0.00019,0.162,0.15,0.176,0.0064,0.0059,0.0069,25.36,25.34,25.38,0.918,0.914,0.921,0.967,0.965,0.97,0.888,0.887,0.889,22.49,20.93,24.44,21.76,20.19,23.7,0,0,0,0,0,0,0.121,0,0.0387,0.39,0.61,0.39,37.2
1130104800000,2005,10,2005,1,4,7,0.0961,0.0314,0.0647,3967.24,23.7,23.7,23.61,1,1,1,159,157.4,159.3,107,105.4,52,52,52,0,0,0,0.327,0.326,0.33,107,105.4,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0833,0.084,0.00484,0.00471,0.00487,0.00019,0.00018,0.00019,0.176,0.173,0.176,0.0069,0.0068,0.0069,25.34,25.34,25.34,0.916,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.34,23.97,24.44,23.61,23.25,23.7,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.3
1130709600000,2005,10,2005,1,5,7,0.105,0.0304,0.0741,4598.86,28.12,28.12,27.37,1,1,1,172.8,163,175.6,122.5,111,50.29,50,52,0,0,0,0.292,0.285,0.319,122.5,111,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0853,0.0901,0.00616,0.00519,0.00643,0.00024,0.0002,0.00025,0.203,0.183,0.209,0.008,0.0072,0.0082,25.34,25.34,25.34,0.927,0.919,0.929,0.97,0.97,0.97,0.899,0.891,0.901,28.22,25.35,28.99,27.37,24.59,28.12,0,0,0,0,0,0,0.152,0,0.0309,0.29,0.71,0.29,43.8
1131314400000,2005,11,2005,2,6,7,0.105,0.0302,0.0753,4675.35,28.84,28.84,27.83,1,1,1,174.4,171.7,178.6,124.4,121.7,50,50,50,0,0,0,0.287,0.28,0.291,124.4,121.7,128.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0887,0.0912,0.00633,0.0061,0.00668,0.00025,0.00024,0.00026,0.206,0.202,0.214,0.0081,0.0079,0.0084,25.34,25.34,25.34,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.69,28.02,29.73,27.83,27.18,28.84,0,0,0,0,0,0,0.155,0,0.0297,0.29,0.72,0.28,44.5
1131919200000,2005,11,2005,2,7,7,0.123,0.0302,0.0931,5861.13,40.09,40.09,34.89,1,1,1,203.9,189.2,225.5,153.9,139.2,50,50,50,0,0,0,0.246,0.222,0.264,153.9,139.2,175.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0949,0.108,0.00883,0.00759,0.0107,0.00035,0.0003,0.00042,0.259,0.233,0.298,0.01,0.0091,0.012,25.29,25.15,25.35,0.939,0.934,0.947,0.972,0.97,0.978,0.913,0.906,0.926,35.87,32.33,40.99,34.89,31.36,40.09,0,0,0,0,0,0,0.194,0,0.0299,0.25,0.76,0.24,47.7
1132524000000,2005,11,2005,2,8,7,0.157,0.0405,0.116,7360.44,49.42,49.42,43.81,1,1,1,259.3,236.8,283.6,192.3,169.8,67,67,67,0,0,0,0.26,0.236,0.283,192.3,169.8,216.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.108,0.124,0.0121,0.0102,0.0142,0.00048,0.0004,0.00056,0.33,0.29,0.373,0.013,0.011,0.015,24.94,24.79,25.09,0.952,0.945,0.958,0.979,0.975,0.98,0.931,0.921,0.939,44.75,39.5,50.43,43.81,38.51,49.42,0,0,0,0,0,0,0.243,0,0.041,0.26,0.74,0.26,46.9
1133128800000,2005,11,2005,2,9,7,0.166,0.0533,0.113,7114.86,48.05,48.05,42.35,1,1,1,275,267.3,282.1,186.9,163.3,88.14,67,104,0,0,0,0.321,0.241,0.389,186.9,163.3,210.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.11,0.122,0.0116,0.00963,0.0136,0.00046,0.00038,0.00054,0.323,0.282,0.362,0.013,0.011,0.014,24.88,24.83,24.95,0.95,0.943,0.957,0.977,0.971,0.98,0.928,0.916,0.938,43.34,37.7,49.03,42.35,36.6,48.05,0,0,0,0,0,0,0.235,0,0.053,0.32,0.68,0.32,42.9
1133733600000,2005,12,2005,3,10,7,0.166,0.0606,0.106,6602.13,49.67,49.67,39.3,1,1,1,274.6,261.7,295.1,174.5,157.7,100.1,77,104,0,0,0,0.366,0.261,0.397,174.5,157.7,218.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.108,0.126,0.0106,0.00915,0.0143,0.00042,0.00036,0.00057,0.302,0.272,0.377,0.012,0.011,0.015,24.9,24.74,24.98,0.946,0.942,0.958,0.974,0.97,0.98,0.922,0.913,0.939,40.33,36.38,50.69,39.3,35.29,49.67,0,0,0,0,0,0,0.218,0,0.06,0.37,0.64,0.36,39.8
1134338400000,2005,12,2005,3,11,7,0.195,0.0466,0.149,9065.01,58.51,58.51,53.96,2,1,1.8571428571428572,322.9,296.6,345.1,245.9,219.6,77,77,77,0,0,0,0.239,0.223,0.26,245.9,219.6,268.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.127,0.144,0.0187,0.0144,0.0255,0.00075,0.00057,0.001,0.284,0.244,0.38,0.011,0.0097,0.015,24.7,24.58,24.82,0.933,0.923,0.958,0.971,0.97,0.98,0.906,0.895,0.939,31.42,25.86,51.03,30.55,25.09,50,0,0,0,0,0,0,0.3,0,0.046,0.24,0.76,0.24,46.5
1134943200000,2005,12,2005,3,12,7,0.219,0.0466,0.172,10447.1,66.4,66.4,62.19,2,2,2,362.1,348.3,381.7,285.1,271.3,77,77,77,0,0,0,0.213,0.202,0.221,285.1,271.3,304.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.157,0.0336,0.027,0.0428,0.0014,0.0011,0.0017,0.318,0.298,0.348,0.013,0.012,0.014,24.47,24.34,24.56,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,32.05,30.51,34.23,31.09,29.6,33.2,0,0,0,0,0,0,0.345,0,0.047,0.21,0.79,0.21,47.7
1135548000000,2005,12,2005,3,13,7,0.264,0.0478,0.216,12955.9,109.3,109.3,77.12,3,2,2.142857142857143,436.2,385.8,600.2,357.2,308.8,79,77,91,0,0,0,0.185,0.128,0.211,357.2,308.8,523.2,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.177,0.158,0.246,0.0682,0.0448,0.151,0.0028,0.0018,0.0064,0.412,0.354,0.575,0.017,0.014,0.024,24.03,23.12,24.32,0.945,0.942,0.953,0.972,0.97,0.98,0.919,0.913,0.934,36.99,34.68,42.95,35.96,33.64,42.09,0,0,0,0,0,0,0.428,0,0.048,0.18,0.82,0.18,49.1
1136152800000,2006,1,2005,4,14,7,0.332,0.055,0.277,16379.3,112.8,112.8,97.5,3,2,2.2857142857142856,548.6,436.2,633,457.6,345.2,91,91,91,0,0,0,0.168,0.144,0.209,457.6,345.2,542,990,990,990,966.1,965.6,966.4,23.9,23.6,24.4,0.217,0.173,0.259,0.117,0.0619,0.163,0.0049,0.0025,0.0069,0.551,0.41,0.608,0.023,0.017,0.026,23.38,22.96,24.03,0.953,0.948,0.957,0.977,0.971,0.98,0.931,0.922,0.938,44.46,37.76,50.92,43.44,36.68,49.9,0,0,0,0,0,0,0.542,0,0.055,0.17,0.83,0.17,49.3
1136757600000,2006,1,2005,4,15,7,0.341,0.0758,0.265,15709.5,100,100,93.51,2,2,2,563.6,556.9,569.3,438.3,417.9,125.3,91,139,0,0,0,0.223,0.161,0.25,438.3,417.9,474.6,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.204,0.221,0.106,0.0963,0.123,0.0044,0.004,0.0052,0.554,0.525,0.606,0.023,0.022,0.025,23.31,23.25,23.37,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.91,45.79,51.74,46.75,44.87,50,0,0,0,0,0,0,0.519,0,0.076,0.22,0.78,0.22,46.1
1137362400000,2006,1,2005,4,16,7,0.349,0.0758,0.273,16134.8,112.8,112.8,96.04,3,2,2.2857142857142856,577.4,536.7,633,452.1,397.7,125.3,91,139,0,0,0,0.22,0.144,0.259,452.1,397.7,542,990,990,990,966.2,966,966.4,23.8,23.6,24,0.219,0.197,0.259,0.114,0.0867,0.163,0.0048,0.0036,0.0069,0.547,0.494,0.608,0.023,0.021,0.026,23.26,22.96,23.49,0.954,0.949,0.958,0.978,0.971,0.98,0.933,0.921,0.939,43.7,37.43,49.61,42.74,36.33,48.62,0,0,0,0,0,0,0.534,0,0.076,0.22,0.78,0.22,46.2
1137967200000,2006,1,2005,4,17,7,0.417,0.055,0.362,20808.7,135,135,123.9,3,3,3,689.5,648.9,749.8,598.5,557.9,91,91,91,0,0,0,0.132,0.121,0.14,598.5,557.9,658.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.268,0.325,0.201,0.174,0.241,0.0086,0.0074,0.01,0.704,0.635,0.805,0.03,0.027,0.035,22.64,22.3,22.87,0.954,0.951,0.957,0.978,0.975,0.98,0.933,0.928,0.938,42.22,39.68,45.93,41.29,38.7,45.01,0,0,0,0,0,0,0.688,0,0.055,0.13,0.87,0.13,49.9
1138572000000,2006,1,2005,4,18,7,0.495,0.0749,0.42,23538,146.1,146.1,140.1,3,3,3,817.9,774.4,869.8,694.1,657.7,123.9,91,137,0,0,0,0.151,0.116,0.172,694.1,657.7,732.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.351,0.332,0.376,0.265,0.24,0.29,0.012,0.01,0.013,0.87,0.81,0.939,0.038,0.035,0.042,21.96,21.68,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.66,45.47,49.69,46.7,44.56,48.7,0,0,0,0,0,0,0.778,0,0.075,0.15,0.85,0.15,47.6
1139176800000,2006,2,2005,5,19,7,0.561,0.0829,0.478,25891.6,160.7,160.7,154.1,4,3,3.5714285714285716,927.5,892.3,964.6,790.5,755.3,137,137,137,0,0,0,0.148,0.142,0.154,790.5,755.3,827.6,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.429,0.397,0.463,0.322,0.305,0.34,0.014,0.014,0.015,0.995,0.96,1.02,0.044,0.043,0.046,21.39,21.22,21.55,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.1,39.59,51.92,43.88,38.6,50,0,0,0,0,0,0,0.856,0,0.083,0.15,0.85,0.15,46.2
1139781600000,2006,2,2005,5,20,7,0.62,0.0829,0.537,28590.7,176,176,170.2,4,4,4,1024,989.9,1062,887.4,852.9,137,137,137,0,0,0,0.134,0.129,0.138,887.4,852.9,925.3,990,990,990,968,967.9,968.1,22,21.9,22.1,0.518,0.486,0.552,0.368,0.352,0.387,0.017,0.016,0.018,1.13,1.07,1.19,0.051,0.048,0.055,20.9,20.71,21.07,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.41,42.06,44.89,42.55,41.21,43.99,0,0,0,0,0,0,0.945,0,0.083,0.13,0.87,0.13,46.1
1140386400000,2006,2,2005,5,21,7,0.629,0.0829,0.546,28983.9,173.4,173.4,172.5,4,4,4,1039,1025,1045,902.4,888.2,137,137,137,0,0,0,0.132,0.131,0.134,902.4,888.2,908,990,990,990,968,968,968,22,22,22,0.531,0.518,0.536,0.376,0.369,0.378,0.017,0.017,0.017,1.15,1.13,1.16,0.053,0.051,0.053,20.82,20.79,20.89,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.01,43.46,44.23,43.13,42.59,43.35,0,0,0,0,0,0,0.958,0,0.083,0.13,0.87,0.13,46.1
1140991200000,2006,2,2005,5,22,7,0.665,0.103,0.562,29498.2,182.1,182.1,175.6,4,4,4,1099,1036,1160,929.6,899.4,169.9,137,183,0,0,0,0.154,0.129,0.169,929.6,899.4,977,990,990,990,968.2,968,968.4,21.8,21.6,22,0.565,0.529,0.616,0.389,0.374,0.412,0.018,0.017,0.019,1.21,1.15,1.3,0.056,0.052,0.06,20.58,20.3,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.79,43.57,46.44,43.9,42.7,45.52,0,0,0,0,0,0,0.975,0,0.103,0.15,0.85,0.15,44.4
1141596000000,2006,3,2005,6,23,7,0.78,0.111,0.638,31754.4,195.9,195.9,189,4,4,4,1290,1134,1536,1107,951.1,183,183,183,53.14,0,253,0.143,0.119,0.161,1054,951.1,1100,990,990,990,968.8,968.3,969.6,21.2,20.4,21.7,0.753,0.587,0.903,0.559,0.399,0.648,0.026,0.018,0.032,1.6,1.25,1.85,0.076,0.058,0.091,19.58,18.55,20.43,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.22,45.51,49.99,47.25,44.6,48.99,0,0,0,0,0,0,1.05,0,0.142,0.14,0.82,0.18,40.7
1142200800000,2006,3,2005,6,24,7,0.927,0.111,0.665,31404.5,191.5,191.5,186.9,4,4,4,1532,1406,1652,1349,1223,183,183,183,249.4,123,369,0.12,0.111,0.13,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.889,0.849,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.086,0.093,18.57,18.16,19.02,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.69,46.61,48.86,46.73,45.68,47.89,0,0,0,0,0,0,1.04,0,0.262,0.12,0.72,0.28,33.9
1142805600000,2006,3,2005,6,25,7,1.16,0.111,0.665,29207.2,180.9,180.9,173.9,4,4,4,1913,1703,2109,1730,1520,183,183,183,630.3,420,826,0.0961,0.0868,0.107,1100,1100,1100,990,990,990,970.8,970.1,971.4,19.2,18.6,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.33,16.76,17.99,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.35,42.82,46.16,43.46,41.97,45.24,0,0,0,0,0,0,0.966,0,0.495,0.096,0.57,0.43,25.2
1143410400000,2006,3,2005,6,26,7,1.38,0.117,0.665,27482.1,166.5,166.5,163.6,4,4,4,2274,2162,2383,2082,1979,192.7,183,217,981.6,879,1066,0.0847,0.0796,0.0926,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.1,16.63,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.75,41.05,42.48,40.9,40.16,41.63,0,0,0,0,0,0,0.909,0,0.715,0.085,0.48,0.52,19.9
1144015200000,2006,4,2005,7,27,7,1.53,0.131,0.665,26305.5,158.6,158.6,156.6,4,4,4,2529,2458,2594,2312,2241,217,217,217,1211,1141,1277,0.0859,0.0837,0.0883,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.59,15.92,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.1,39.67,40.56,39.15,38.69,39.64,0,0,0,0,0,0,0.87,0,0.865,0.086,0.43,0.57,17.2
1144620000000,2006,4,2005,7,28,7,1.61,0.131,0.665,25693,154.4,154.4,152.9,4,4,4,2660,2607,2684,2443,2390,217,217,217,1343,1290,1367,0.0816,0.0808,0.0832,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.37,15.56,0.943,0.942,0.943,0.974,0.974,0.975,0.919,0.918,0.92,39.24,39.08,39.59,38.23,38.06,38.6,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
1145224800000,2006,4,2005,7,29,7,1.6,0.131,0.665,25755.9,154.4,154.4,153.3,4,4,4,2646,2607,2677,2429,2390,217,217,217,1329,1290,1360,0.082,0.081,0.0832,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.39,15.56,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.33,39.12,39.59,38.33,38.11,38.6,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1145829600000,2006,4,2005,7,30,7,1.56,0.131,0.665,26075.5,155.3,155.3,155.2,4,4,4,2578,2574,2579,2361,2357,217,217,217,1261,1257,1262,0.0842,0.0841,0.0843,1100,1100,1100,990,990,990,972.5,972.5,972.5,17.5,17.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.63,15.64,0.944,0.944,0.944,0.976,0.976,0.976,0.92,0.92,0.921,39.78,39.77,39.8,38.8,38.79,38.83,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
1146434400000,2006,5,2005,8,31,7,1.54,0.167,0.665,26252.8,157.1,157.1,156.3,4,4,4,2540,2511,2562,2264,2235,276,276,276,1164,1135,1186,0.109,0.108,0.11,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.67,15.79,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.922,40.02,39.88,40.21,39.07,38.91,39.27,0,0,0,0,0,0,0.868,0,0.875,0.11,0.43,0.57,17
1147039200000,2006,5,2005,8,32,7,1.5,0.167,0.665,26560.2,159.5,159.5,158.1,4,4,4,2474,2423,2511,2198,2147,276,276,276,1098,1047,1135,0.111,0.11,0.114,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.79,16.01,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.45,40.21,40.79,39.52,39.27,39.88,0,0,0,0,0,0,0.878,0,0.835,0.11,0.44,0.56,17.7
1147644000000,2006,5,2005,8,33,7,1.43,0.171,0.665,27071.2,162.4,162.4,161.1,4,4,4,2365,2321,2409,2082,2000,282.4,276,321,982.1,900,1033,0.119,0.115,0.138,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.04,16.25,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.17,40.88,41.45,40.28,39.98,40.59,0,0,0,0,0,0,0.895,0,0.765,0.12,0.47,0.53,18.9
1148248800000,2006,5,2005,8,34,7,1.34,0.194,0.665,27720.1,167,167,165,4,4,4,2221,2144,2299,1900,1823,321,321,321,800.1,723,878,0.144,0.14,0.15,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.3,16.68,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.1,41.59,42.6,41.25,40.74,41.75,0,0,0,0,0,0,0.917,0,0.675,0.14,0.5,0.5,20.7
1148853600000,2006,5,2005,8,35,7,1.24,0.172,0.665,28463.9,171.5,171.5,169.4,4,4,4,2049,1975,2109,1765,1718,284.4,257,321,664.7,618,690,0.139,0.126,0.154,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.76,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.22,42.82,43.75,42.36,41.97,42.88,0,0,0,0,0,0,0.941,0,0.575,0.14,0.54,0.46,23
1149458400000,2006,6,2005,9,36,7,1.1,0.155,0.665,29745.1,182.1,182.1,177.1,4,4,4,1814,1667,1936,1557,1410,257,257,257,456.9,310,579,0.142,0.133,0.154,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.63,17.23,18.11,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.17,44.1,46.46,44.26,43.22,45.53,0,0,0,0,0,0,0.984,0,0.435,0.14,0.6,0.4,27
1150063200000,2006,6,2005,9,37,7,0.908,0.155,0.665,31590.5,192.2,192.2,188,4,4,4,1501,1390,1621,1244,1133,257,257,257,143.4,33,264,0.172,0.159,0.185,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.885,0.841,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.87,0.089,0.086,0.093,18.68,18.26,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.97,46.86,49.03,47.01,45.92,48.04,0,0,0,0,0,0,1.04,0,0.243,0.17,0.73,0.27,34.8
1150668000000,2006,6,2005,9,38,7,0.746,0.155,0.591,29986.4,192.4,192.4,178.5,4,4,4,1234,1121,1347,976.7,863.7,257,257,257,0,0,0,0.21,0.191,0.229,976.7,863.7,1090,990,990,990,968.6,968.3,969,21.4,21,21.7,0.662,0.526,0.812,0.461,0.357,0.624,0.022,0.016,0.03,1.39,1.12,1.73,0.065,0.051,0.083,19.97,19.28,20.6,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.54,41.63,49.08,44.62,40.77,48.1,0,0,0,0,0,0,0.992,0,0.155,0.21,0.79,0.21,40.2
1151272800000,2006,6,2005,9,39,7,0.589,0.15,0.439,23720.5,157.6,157.6,141.2,4,3,3.142857142857143,973.8,869.8,1088,725.4,642.8,248.4,227,257,0,0,0,0.256,0.236,0.275,725.4,642.8,831.1,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.402,0.337,0.496,0.282,0.23,0.341,0.013,0.01,0.016,0.939,0.799,1.08,0.042,0.035,0.049,21.28,20.76,21.82,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.937,46.24,40.33,51.83,45.19,39.4,50,0,0,0,0,0,0,0.784,0,0.15,0.25,0.75,0.25,40.3
1151877600000,2006,7,2005,10,40,7,0.451,0.137,0.314,17811.3,123.4,123.4,106,3,2,2.5714285714285716,746.3,661.4,838.3,519.3,434.4,227,227,227,0,0,0,0.306,0.271,0.343,519.3,434.4,611.3,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.267,0.219,0.319,0.15,0.104,0.209,0.0065,0.0044,0.0092,0.639,0.559,0.746,0.028,0.024,0.033,22.48,22,22.9,0.953,0.947,0.957,0.976,0.97,0.98,0.931,0.919,0.938,43.47,35.62,52.28,42.28,34.55,50,0,0,0,0,0,0,0.589,0,0.137,0.3,0.7,0.3,39.5
1152482400000,2006,7,2005,10,41,7,0.357,0.137,0.22,12923,85.92,85.92,76.92,2,2,2,590.6,553.7,633,363.6,326.7,227,227,227,0,0,0,0.385,0.359,0.41,363.6,326.7,406,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.192,0.179,0.207,0.0706,0.0532,0.0906,0.003,0.0022,0.0038,0.451,0.395,0.514,0.019,0.017,0.022,23.3,23.05,23.51,0.95,0.945,0.955,0.975,0.97,0.98,0.926,0.917,0.936,39.45,35.6,43.83,38.46,34.53,42.96,0,0,0,0,0,0,0.427,0,0.137,0.38,0.62,0.38,36.2
1153087200000,2006,7,2005,10,42,7,0.31,0.127,0.184,10848.2,68.42,68.42,64.57,2,2,2,513.3,481.6,542.4,303.9,285.9,209.4,186,227,0,0,0,0.407,0.367,0.443,303.9,285.9,321,990,990,990,965.9,965.8,966,24.1,24,24.2,0.169,0.164,0.175,0.0424,0.034,0.0505,0.0018,0.0014,0.0021,0.359,0.334,0.383,0.015,0.014,0.016,23.73,23.58,23.89,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.28,31.24,35.27,32.29,30.31,34.21,0,0,0,0,0,0,0.359,0,0.126,0.41,0.59,0.41,35
1153692000000,2006,7,2005,10,43,7,0.275,0.112,0.163,9675.88,63.14,63.14,57.59,2,2,2,455.5,440.5,481.6,269.5,254.5,186,186,186,0,0,0,0.409,0.386,0.422,269.5,254.5,295.6,990,990,990,965.6,965.6,965.8,24.4,24.2,24.4,0.155,0.15,0.164,0.0262,0.0191,0.0385,0.0011,0.00078,0.0016,0.306,0.283,0.345,0.013,0.012,0.014,24.04,23.89,24.13,0.934,0.931,0.94,0.97,0.97,0.97,0.906,0.903,0.912,29.69,28.04,32.54,28.8,27.2,31.57,0,0,0,0,0,0,0.32,0,0.112,0.41,0.59,0.41,35.2
1154296800000,2006,7,2005,10,44,7,0.25,0.0964,0.154,9159.77,58.04,58.04,54.52,2,2,2,413.4,392.8,432,253.9,237.8,159.4,155,186,0,0,0,0.386,0.365,0.431,253.9,237.8,270,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.141,0.152,0.0201,0.016,0.0265,0.00082,0.00065,0.0011,0.281,0.26,0.304,0.011,0.011,0.012,24.26,24.18,24.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.1,26.31,29.92,27.26,25.52,29.02,0,0,0,0,0,0,0.303,0,0.096,0.39,0.62,0.38,36.6
1154901600000,2006,8,2005,11,45,7,0.226,0.0937,0.132,8137.01,50.55,50.55,48.43,2,1,1.1428571428571428,373.2,354.2,390.6,218.2,199.2,155,155,155,0,0,0,0.416,0.397,0.438,218.2,199.2,235.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.127,0.14,0.0143,0.0127,0.0158,0.00058,0.00051,0.00064,0.363,0.257,0.401,0.015,0.01,0.016,24.37,24.29,24.48,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,45.94,26.06,51.8,44.82,25.28,50,0,0,0,0,0,0,0.269,0,0.094,0.41,0.58,0.42,36
1155506400000,2006,8,2005,11,46,7,0.207,0.0937,0.114,7079.69,44.75,44.75,42.14,1,1,1,342.8,330.2,354.2,187.8,175.2,155,155,155,0,0,0,0.452,0.438,0.469,187.8,175.2,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0117,0.0106,0.0127,0.00047,0.00043,0.00051,0.331,0.309,0.352,0.013,0.012,0.014,24.55,24.48,24.64,0.951,0.947,0.955,0.979,0.976,0.98,0.932,0.925,0.936,43.03,40.11,45.66,42.14,39.15,44.75,0,0,0,0,0,0,0.234,0,0.093,0.45,0.55,0.45,34.2
1156111200000,2006,8,2005,11,47,7,0.189,0.0937,0.0952,5873.31,37.81,37.81,34.96,1,1,1,312.4,299.1,324.7,157.4,144.1,155,155,155,0,0,0,0.497,0.477,0.518,157.4,144.1,169.7,990,990,990,965,964.9,965,25,25,25.1,0.113,0.108,0.117,0.00913,0.008,0.0102,0.00036,0.00032,0.00041,0.277,0.253,0.299,0.011,0.01,0.012,24.76,24.68,24.85,0.942,0.937,0.946,0.971,0.97,0.974,0.914,0.909,0.921,36.01,32.9,38.84,34.96,31.91,37.81,0,0,0,0,0,0,0.194,0,0.0938,0.5,0.5,0.5,31.1
1156716000000,2006,8,2005,11,48,7,0.174,0.0842,0.0901,5568.95,37.07,37.07,33.15,1,1,1,288.2,282.1,295.8,149,133.5,139.1,118,155,0,0,0,0.482,0.416,0.537,149,133.5,165.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.00842,0.0071,0.00982,0.00033,0.00028,0.00039,0.26,0.234,0.287,0.01,0.0093,0.011,24.89,24.87,24.91,0.938,0.933,0.944,0.971,0.97,0.972,0.911,0.905,0.918,34.14,30.42,38.14,33.15,29.51,37.07,0,0,0,0,0,0,0.184,0,0.0839,0.48,0.52,0.48,32
1157320800000,2006,9,2005,12,49,7,0.165,0.0714,0.0936,5801,35.36,35.36,34.53,1,1,1,272.7,261.7,276.4,154.7,143.7,118,118,118,0,0,0,0.433,0.427,0.451,154.7,143.7,158.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.109,0.0089,0.00796,0.00921,0.00035,0.00032,0.00037,0.268,0.248,0.275,0.011,0.0098,0.011,24.94,24.92,25,0.941,0.937,0.942,0.97,0.97,0.97,0.912,0.908,0.914,35.6,33,36.46,34.53,32.01,35.36,0,0,0,0,0,0,0.192,0,0.0714,0.43,0.57,0.43,35.2
1157925600000,2006,9,2005,12,50,7,0.147,0.0714,0.0752,4631.49,29.73,29.73,27.57,1,1,1,242.3,236.8,251.8,124.3,118.8,118,118,118,0,0,0,0.487,0.469,0.498,124.3,118.8,133.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0951,0.1,0.00631,0.00585,0.00712,0.00025,0.00023,0.00028,0.214,0.204,0.231,0.0084,0.008,0.0091,25.13,25.06,25.17,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.42,27.13,30.65,27.57,26.32,29.73,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
1158530400000,2006,9,2005,12,51,7,0.141,0.062,0.0792,4901.39,32.19,32.19,29.17,1,1,1,233.5,226.9,236.8,130.9,118.1,102.6,91,118,0,0,0,0.439,0.388,0.5,130.9,118.1,143.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0949,0.102,0.00687,0.00579,0.00797,0.00027,0.00023,0.00031,0.224,0.203,0.246,0.0088,0.008,0.0097,25.18,25.15,25.21,0.93,0.924,0.936,0.97,0.97,0.97,0.902,0.896,0.908,30.08,26.95,33.19,29.17,26.15,32.19,0,0,0,0,0,0,0.162,0,0.0618,0.44,0.56,0.44,34.8
1159135200000,2006,9,2005,12,52,7,0.131,0.0535,0.0779,4840.8,30.8,30.8,28.81,1,1,1,217.3,209.7,225.5,128.9,118.7,88.43,73,91,0,0,0,0.407,0.347,0.434,128.9,118.7,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0929,0.0985,0.0067,0.00584,0.0074,0.00026,0.00023,0.00029,0.219,0.202,0.232,0.0086,0.0079,0.0091,25.28,25.22,25.34,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.896,0.905,29.71,27.25,31.75,28.81,26.44,30.8,0,0,0,0,0,0,0.16,0,0.0531,0.41,0.59,0.41,37
1159740000000,2006,10,2006,1,1,7,0.128,0.0442,0.0843,5263.35,31.6,31.6,31.33,1,1,1,212.4,210.5,213.6,139.4,137.5,73,73,73,0,0,0,0.344,0.342,0.347,139.4,137.5,140.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0981,0.0975,0.0986,0.0076,0.00744,0.0077,0.0003,0.00029,0.0003,0.236,0.233,0.239,0.0093,0.0091,0.0093,25.29,25.28,25.3,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.3,31.85,32.58,31.33,30.89,31.6,0,0,0,0,0,0,0.174,0,0.0437,0.35,0.66,0.34,41.1
1160344800000,2006,10,2006,1,2,7,0.135,0.0545,0.0802,4984.23,33.45,33.45,29.67,1,1,1,222.8,216.5,226.9,132.6,125.9,90.14,73,97,0,0,0,0.404,0.329,0.435,132.6,125.9,148.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0959,0.101,0.00702,0.00645,0.00838,0.00028,0.00025,0.00033,0.226,0.215,0.253,0.0089,0.0084,0.0099,25.24,25.22,25.26,0.932,0.929,0.938,0.97,0.97,0.97,0.904,0.901,0.91,30.59,28.97,34.48,29.67,28.1,33.45,0,0,0,0,0,0,0.165,0,0.0548,0.4,0.59,0.41,36.9
1160949600000,2006,10,2006,1,3,7,0.133,0.0587,0.0746,4615.81,29,29,27.48,1,1,1,220.3,216.5,226.9,123.3,119.5,97,97,97,0,0,0,0.44,0.427,0.448,123.3,119.5,129.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0936,0.0973,0.00623,0.00591,0.00679,0.00024,0.00023,0.00027,0.21,0.203,0.222,0.0082,0.008,0.0087,25.27,25.22,25.3,0.927,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,28.32,27.42,29.9,27.48,26.6,29,0,0,0,0,0,0,0.153,0,0.0584,0.44,0.56,0.44,34.7
1161554400000,2006,10,2006,1,4,7,0.133,0.0587,0.0742,4594.82,28.69,28.69,27.35,1,1,1,219.7,213.4,225.5,122.7,116.4,97,97,97,0,0,0,0.442,0.43,0.455,122.7,116.4,128.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0925,0.0968,0.00618,0.00565,0.00668,0.00024,0.00022,0.00026,0.209,0.198,0.219,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.2,26.67,29.58,27.35,25.87,28.69,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
1162159200000,2006,10,2006,1,5,7,0.138,0.0569,0.0815,5062.45,31.45,31.45,30.13,1,1,1,229,220,233.5,134.8,123,94.14,93,97,0,0,0,0.411,0.398,0.441,134.8,123,140.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0948,0.101,0.00721,0.00621,0.0077,0.00028,0.00024,0.0003,0.23,0.21,0.241,0.0091,0.0082,0.0095,25.2,25.16,25.27,0.933,0.927,0.935,0.97,0.97,0.97,0.905,0.899,0.907,31.07,28.27,32.42,30.13,27.43,31.45,0,0,0,0,0,0,0.167,0,0.0565,0.41,0.59,0.41,36.7
1162764000000,2006,11,2006,2,6,7,0.145,0.0562,0.089,5533.91,34.48,34.48,32.94,1,1,1,240.1,234.7,246.8,147.1,141.7,93,93,93,0,0,0,0.387,0.377,0.396,147.1,141.7,153.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00825,0.0078,0.00883,0.00033,0.00031,0.00035,0.252,0.243,0.264,0.0099,0.0096,0.01,25.11,25.05,25.15,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.96,32.7,35.54,32.94,31.72,34.48,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
1163368800000,2006,11,2006,2,7,7,0.157,0.0562,0.101,6340.26,40.41,40.41,37.74,1,1,1,260.3,238.2,271.3,167.3,145.2,93,93,93,0,0,0,0.358,0.343,0.39,167.3,145.2,178.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.102,0.114,0.00997,0.00809,0.0109,0.00039,0.00032,0.00043,0.288,0.249,0.308,0.011,0.0098,0.012,24.97,24.91,25.12,0.944,0.937,0.948,0.975,0.97,0.979,0.921,0.909,0.928,38.7,33.52,41.29,37.74,32.52,40.41,0,0,0,0,0,0,0.21,0,0.056,0.36,0.64,0.36,40.4
1163973600000,2006,11,2006,2,8,7,0.175,0.0562,0.119,7490.71,47.95,47.95,44.59,1,1,1,289.3,271.3,304,196.3,178.3,93,93,93,0,0,0,0.322,0.306,0.343,196.3,178.3,211,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.114,0.126,0.0124,0.0109,0.0137,0.00049,0.00043,0.00055,0.34,0.308,0.367,0.014,0.012,0.015,24.8,24.71,24.91,0.953,0.948,0.957,0.98,0.979,0.98,0.934,0.928,0.938,45.5,41.29,48.92,44.59,40.41,47.95,0,0,0,0,0,0,0.248,0,0.056,0.32,0.68,0.32,42.8
1164578400000,2006,11,2006,2,9,7,0.197,0.0591,0.138,8418.63,50.66,50.66,50.11,2,1,1.5714285714285714,325.9,312.4,337.7,228.1,219.4,97.71,93,104,0,0,0,0.3,0.286,0.315,228.1,219.4,233.7,990,990,990,965,965,965.1,25,24.9,25,0.132,0.128,0.135,0.0151,0.0144,0.0156,0.00061,0.00057,0.00063,0.308,0.244,0.395,0.012,0.0098,0.016,24.66,24.55,24.75,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.98,25.61,52.23,35.76,24.84,50,0,0,0,0,0,0,0.278,0,0.059,0.3,0.7,0.3,42.7
1165183200000,2006,12,2006,3,10,7,0.22,0.0629,0.157,9475.81,61.15,61.15,56.4,2,2,2,363.9,341,385.8,259.9,237,104,104,104,0,0,0,0.286,0.27,0.305,259.9,237,281.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.136,0.152,0.0227,0.0159,0.032,0.00092,0.00064,0.0013,0.284,0.254,0.316,0.011,0.01,0.013,24.5,24.35,24.64,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.898,0.908,29.07,26.5,31.52,28.2,25.7,30.57,0,0,0,0,0,0,0.313,0,0.063,0.29,0.71,0.29,43.1
1165788000000,2006,12,2006,3,11,7,0.251,0.0629,0.188,11292.1,71.86,71.86,67.21,2,2,2,414.3,391.9,436.2,310.3,287.9,104,104,104,0,0,0,0.251,0.238,0.265,310.3,287.9,332.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.154,0.169,0.0454,0.0349,0.0558,0.0019,0.0014,0.0023,0.359,0.325,0.392,0.015,0.013,0.016,24.18,24.05,24.32,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,34.65,32.19,37.04,33.61,31.22,35.93,0,0,0,0,0,0,0.373,0,0.063,0.25,0.75,0.25,45
1166392800000,2006,12,2006,3,12,7,0.289,0.0629,0.226,13649.2,88.57,88.57,81.25,2,2,2,478.5,443.5,512.9,374.5,339.5,104,104,104,0,0,0,0.218,0.203,0.234,374.5,339.5,408.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.184,0.172,0.196,0.0758,0.0593,0.092,0.0031,0.0024,0.0038,0.455,0.403,0.507,0.019,0.017,0.021,23.79,23.58,24,0.952,0.947,0.956,0.977,0.971,0.98,0.93,0.92,0.936,41.56,37.83,45.19,40.62,36.75,44.29,0,0,0,0,0,0,0.451,0,0.063,0.22,0.78,0.22,47.2
1166997600000,2006,12,2006,3,13,7,0.329,0.0629,0.266,15920.6,97.25,97.25,94.77,2,2,2,544.2,517.5,556.9,440.2,413.5,104,104,104,0,0,0,0.191,0.187,0.201,440.2,413.5,452.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.198,0.212,0.107,0.0942,0.113,0.0045,0.0039,0.0047,0.554,0.514,0.573,0.023,0.021,0.024,23.4,23.32,23.56,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.35,45.65,49.62,47.38,44.74,48.63,0,0,0,0,0,0,0.526,0,0.063,0.19,0.81,0.19,48.4
1167602400000,2007,1,2006,4,14,7,0.354,0.0841,0.27,15967.7,100,100,95.05,2,2,2,585.6,561.2,619.4,446.6,422.2,139,139,139,0,0,0,0.238,0.224,0.248,446.6,422.2,480.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.216,0.205,0.233,0.11,0.0983,0.126,0.0046,0.0041,0.0053,0.569,0.531,0.626,0.024,0.022,0.026,23.2,23,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.6,46.22,51.8,47.52,45.3,50,0,0,0,0,0,0,0.528,0,0.084,0.24,0.76,0.24,45.1
1168207200000,2007,1,2006,4,15,7,0.406,0.0841,0.321,18437.1,119.9,119.9,109.7,3,3,3,670.5,633,721.4,531.5,494,139,139,139,0,0,0,0.208,0.193,0.22,531.5,494,582.4,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.262,0.241,0.291,0.156,0.132,0.19,0.0067,0.0056,0.0082,0.6,0.538,0.686,0.026,0.023,0.03,22.82,22.53,23.03,0.949,0.946,0.953,0.972,0.97,0.978,0.923,0.917,0.932,37.61,35.17,40.88,36.58,34.11,39.98,0,0,0,0,0,0,0.61,0,0.085,0.21,0.79,0.21,45.4
1168812000000,2007,1,2006,4,16,7,0.474,0.0841,0.39,22056,143.2,143.2,131.3,3,3,3,784.3,730.8,853.9,645.3,591.8,139,139,139,0,0,0,0.178,0.163,0.19,645.3,591.8,714.9,990,990,990,967,966.8,967.3,23,22.7,23.2,0.327,0.296,0.366,0.232,0.196,0.279,0.01,0.0085,0.012,0.792,0.702,0.909,0.035,0.03,0.04,22.17,21.78,22.48,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.66,41.47,48.69,43.76,40.61,47.72,0,0,0,0,0,0,0.729,0,0.084,0.18,0.82,0.18,46.5
1169416800000,2007,1,2006,4,17,7,0.603,0.0841,0.519,27734.1,185.6,185.6,165.1,4,3,3.7142857142857144,996.9,879.2,1131,857.9,740.2,139,139,139,0,0,0,0.14,0.123,0.158,857.9,740.2,992.3,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.496,0.387,0.627,0.354,0.295,0.419,0.016,0.013,0.019,1.11,0.958,1.32,0.05,0.042,0.061,21.04,20.36,21.63,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.82,40.21,51.53,44.81,39.27,50,0,0,0,0,0,0,0.917,0,0.084,0.14,0.86,0.14,46
1170021600000,2007,1,2006,4,18,7,0.95,0.092,0.661,31022.2,194.9,194.9,184.7,4,4,4,1571,1184,1972,1418,1045,152.1,139,162,326.3,0,710,0.0987,0.0822,0.117,1092,1045,1100,990,990,990,969.7,968.5,971,20.3,19,21.5,0.863,0.705,0.926,0.63,0.525,0.648,0.031,0.024,0.034,1.79,1.52,1.87,0.089,0.071,0.099,18.49,17.12,20,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.11,43.78,49.72,46.16,42.91,48.73,0,0,0,0,0,0,1.03,0,0.289,0.097,0.7,0.3,32.7
1170626400000,2007,2,2006,5,19,7,1.4,0.101,0.665,27308.7,169.4,169.4,162.6,4,4,4,2309,2047,2633,2142,1885,167,162,197,1042,785,1336,0.0725,0.0653,0.0791,1100,1100,1100,990,990,990,971.8,971.2,972.6,18.2,17.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.5,16.91,0.946,0.943,0.948,0.979,0.975,0.98,0.926,0.919,0.929,41.52,39.42,43.23,40.64,38.42,42.36,0,0,0,0,0,0,0.903,0,0.735,0.072,0.48,0.52,19.5
1171231200000,2007,2,2006,5,20,7,2.11,0.119,0.665,22225.6,147.6,147.6,132.3,4,4,4,3488,2854,4245,3291,2657,197,197,197,2191,1557,2948,0.0575,0.0464,0.069,1100,1100,1100,990,990,990,974.6,973.2,976.1,15.4,13.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.56,12,14.97,0.932,0.92,0.941,0.97,0.97,0.972,0.904,0.892,0.914,34.09,29.77,37.97,33.07,28.88,36.89,0,0,0,0,0,0,0.735,0,1.445,0.056,0.32,0.68,10.5
1171836000000,2007,2,2006,5,21,7,2.72,0.119,0.665,18576.8,111.7,111.7,110.6,4,4,4,4493,4438,4536,4296,4241,197,197,197,3196,3141,3239,0.0438,0.0434,0.0444,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.54,11.46,11.64,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.889,28.5,28.28,28.78,27.64,27.43,27.92,0,0,0,0,0,0,0.614,0,2.055,0.044,0.24,0.76,6.83
1172440800000,2007,2,2006,5,22,7,2.73,0.16,0.665,18491.5,110.6,110.6,110.1,4,4,4,4519,4493,4543,4254,4210,264.4,197,315,3154,3110,3207,0.0584,0.0437,0.0696,1100,1100,1100,990,990,990,976.6,976.6,976.7,13.4,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.5,11.45,11.54,0.915,0.915,0.915,0.97,0.97,0.97,0.888,0.887,0.888,28.37,28.25,28.5,27.52,27.4,27.64,0,0,0,0,0,0,0.611,0,2.065,0.059,0.24,0.76,6.77
1173045600000,2007,3,2006,6,23,7,2.65,0.191,0.665,18948.1,116.5,116.5,112.8,4,4,4,4382,4194,4508,4067,3879,315,315,315,2967,2779,3093,0.0719,0.0699,0.0751,1100,1100,1100,990,990,990,976.4,976,976.6,13.6,13.4,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.75,11.52,12.09,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,29.07,28.42,30.03,28.2,27.57,29.13,0,0,0,0,0,0,0.627,0,1.985,0.072,0.25,0.75,7.15
1173650400000,2007,3,2006,6,24,7,2.41,0.191,0.665,20311.1,123.9,123.9,120.9,4,4,4,3980,3846,4127,3665,3531,315,315,315,2565,2431,2712,0.0792,0.0763,0.0819,1100,1100,1100,990,990,990,975.6,975.4,975.9,14.4,14.1,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.5,12.21,12.77,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,31.16,30.37,31.93,30.22,29.46,30.97,0,0,0,0,0,0,0.672,0,1.745,0.079,0.28,0.72,8.43
1174255200000,2007,3,2006,6,25,7,2.21,0.158,0.665,21517.2,130.4,130.4,128.1,4,4,4,3662,3558,3808,3401,3319,260.7,239,315,2301,2219,2393,0.071,0.065,0.084,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.16,12.85,13.38,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,33.01,32.15,33.61,32.02,31.19,32.6,0,0,0,0,0,0,0.712,0,1.545,0.071,0.3,0.7,9.74
1174860000000,2007,3,2006,6,26,7,2.12,0.149,0.665,22136,132.6,132.6,131.8,4,4,4,3498,3460,3544,3251,3165,247,239,295,2151,2065,2205,0.0706,0.0674,0.0853,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.51,13.41,13.59,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.904,0.905,33.96,33.69,34.18,32.94,32.68,33.15,0,0,0,0,0,0,0.732,0,1.455,0.07,0.31,0.69,10.4
1175464800000,2007,4,2006,7,27,7,2.11,0.178,0.665,22196.2,132.2,132.2,132.1,4,4,4,3482,3478,3483,3187,3183,295,295,295,2087,2083,2088,0.0847,0.0847,0.0848,1100,1100,1100,990,990,990,974.6,974.6,974.6,15.4,15.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.54,13.54,13.55,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,34.05,34.04,34.07,33.03,33.02,33.05,0,0,0,0,0,0,0.734,0,1.445,0.084,0.32,0.68,10.5
1176069600000,2007,4,2006,7,28,7,2.07,0.178,0.665,22404.2,134.7,134.7,133.4,4,4,4,3427,3367,3478,3132,3072,295,295,295,2032,1972,2083,0.0861,0.0848,0.0876,1100,1100,1100,990,990,990,974.5,974.3,974.6,15.5,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.55,13.79,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.37,34.07,34.72,33.34,33.05,33.68,0,0,0,0,0,0,0.741,0,1.405,0.086,0.32,0.68,10.8
1176674400000,2007,4,2006,7,29,7,1.95,0.178,0.665,23158.9,140.7,140.7,137.9,4,4,4,3229,3109,3367,2934,2814,295,295,295,1835,1714,1972,0.0914,0.0876,0.0949,1100,1100,1100,990,990,990,974,973.8,974.3,16,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.79,14.35,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.53,34.72,36.27,34.46,33.68,35.18,0,0,0,0,0,0,0.766,0,1.285,0.091,0.34,0.66,11.9
1177279200000,2007,4,2006,7,30,7,1.84,0.178,0.665,23896.6,143.7,143.7,142.2,4,4,4,3050,2995,3096,2755,2700,295,295,295,1654,1600,1701,0.0967,0.0953,0.0985,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.38,14.62,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.66,36.35,37.02,35.56,35.26,35.91,0,0,0,0,0,0,0.79,0,1.175,0.097,0.36,0.64,13
1177884000000,2007,4,2006,7,31,7,1.76,0.169,0.665,24559,148.2,148.2,146.2,4,4,4,2903,2830,2963,2624,2554,278.7,276,295,1524,1454,1568,0.096,0.0939,0.0996,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.7,15.02,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.64,37.24,38.13,36.55,36.13,37.06,0,0,0,0,0,0,0.812,0,1.095,0.096,0.38,0.62,14
1178488800000,2007,5,2006,8,32,7,1.64,0.179,0.665,25461.7,154.8,154.8,151.6,4,4,4,2710,2594,2802,2414,2273,295.3,276,321,1315,1173,1426,0.109,0.0985,0.124,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.09,15.59,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.91,38.31,39.67,37.89,37.25,38.69,0,0,0,0,0,0,0.842,0,0.975,0.11,0.41,0.59,15.5
1179093600000,2007,5,2006,8,33,7,1.49,0.194,0.665,26587.6,161.5,161.5,158.3,4,4,4,2468,2353,2574,2147,2032,321,321,321,1047,932,1153,0.13,0.125,0.136,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.64,16.17,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.925,40.49,39.8,41.24,39.56,38.83,40.36,0,0,0,0,0,0,0.879,0,0.825,0.13,0.45,0.55,17.8
1179698400000,2007,5,2006,8,34,7,1.36,0.194,0.665,27633.7,166.2,166.2,164.5,4,4,4,2241,2174,2332,1920,1853,321,321,321,819.6,753,911,0.143,0.138,0.148,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.22,16.61,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.97,41.38,42.4,41.12,40.51,41.56,0,0,0,0,0,0,0.914,0,0.695,0.14,0.49,0.51,20.3
1180303200000,2007,5,2006,8,35,7,1.22,0.178,0.665,28614.7,173.4,173.4,170.3,4,4,4,2021,1919,2158,1728,1662,293.6,257,321,627.6,562,737,0.145,0.13,0.16,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.64,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.45,42.51,44.24,42.58,41.66,43.36,0,0,0,0,0,0,0.946,0,0.555,0.15,0.55,0.45,23.5
1180908000000,2007,6,2006,9,36,7,1.04,0.155,0.665,30309.7,185.4,185.4,180.4,4,4,4,1716,1571,1890,1459,1314,257,257,257,358.9,214,533,0.15,0.136,0.164,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.38,18.42,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.02,44.49,47.29,45.1,43.6,46.34,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
1181512800000,2007,6,2006,9,37,7,0.866,0.155,0.665,32022.2,193.4,193.4,190.6,4,4,4,1431,1359,1519,1174,1102,257,257,257,74.43,2,162,0.18,0.169,0.189,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.86,0.827,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.087,0.085,0.091,18.93,18.6,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.62,47.76,49.33,47.65,46.81,48.35,0,0,0,0,0,0,1.06,0,0.201,0.18,0.77,0.23,37
1182117600000,2007,6,2006,9,38,7,0.712,0.155,0.557,28810.6,182.6,182.6,171.5,4,4,4,1178,1099,1256,920.9,842,257,257,257,0,0,0,0.219,0.205,0.234,920.9,842,999.2,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.584,0.506,0.68,0.385,0.347,0.423,0.018,0.016,0.02,1.22,1.08,1.38,0.057,0.05,0.065,20.32,19.91,20.71,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.76,40.77,46.58,42.87,39.86,45.65,0,0,0,0,0,0,0.953,0,0.155,0.22,0.78,0.22,40.5
1182722400000,2007,6,2006,9,39,7,0.602,0.153,0.45,24228.5,157.6,157.6,144.2,4,3,3.2857142857142856,996,945.7,1088,743.3,695.2,252.7,227,257,0,0,0,0.254,0.236,0.27,743.3,695.2,831.1,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.415,0.372,0.496,0.294,0.265,0.341,0.013,0.012,0.016,0.96,0.893,1.06,0.043,0.04,0.049,21.17,20.76,21.4,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.33,39.29,48.99,44.37,38.29,48.01,0,0,0,0,0,0,0.801,0,0.152,0.25,0.75,0.25,40.2
1183327200000,2007,7,2006,10,40,7,0.513,0.137,0.376,20965.9,138.5,138.5,124.8,3,3,3,849,785.9,927.8,622,558.9,227,227,227,0,0,0,0.268,0.245,0.289,622,558.9,700.8,990,990,990,967.3,967,967.6,22.7,22.4,23,0.325,0.29,0.37,0.217,0.174,0.269,0.0096,0.0076,0.012,0.764,0.658,0.897,0.034,0.029,0.04,21.94,21.49,22.3,0.954,0.951,0.957,0.978,0.973,0.98,0.933,0.926,0.937,42.53,38.75,47.09,41.6,37.72,46.15,0,0,0,0,0,0,0.693,0,0.137,0.27,0.73,0.27,40.9
1183932000000,2007,7,2006,10,41,7,0.43,0.137,0.292,16743.6,108.3,108.3,99.66,3,2,2.2857142857142856,710.2,666.9,761.5,483.2,439.9,227,227,227,0,0,0,0.32,0.298,0.34,483.2,439.9,534.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.222,0.276,0.128,0.107,0.158,0.0055,0.0046,0.0069,0.61,0.568,0.662,0.026,0.024,0.028,22.65,22.44,22.86,0.954,0.947,0.957,0.977,0.97,0.98,0.933,0.919,0.938,45.99,35.62,52.28,44.78,34.55,50,0,0,0,0,0,0,0.554,0,0.138,0.32,0.68,0.32,38.9
1184536800000,2007,7,2006,10,42,7,0.372,0.137,0.234,13773.1,90.75,90.75,81.98,2,2,2,614.5,580.3,657.7,387.5,353.3,227,227,227,0,0,0,0.37,0.345,0.391,387.5,353.3,430.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.201,0.188,0.217,0.0819,0.0658,0.102,0.0035,0.0028,0.0044,0.487,0.435,0.552,0.021,0.018,0.024,23.16,22.92,23.35,0.953,0.949,0.957,0.978,0.973,0.98,0.932,0.923,0.938,41.92,38.4,46.3,40.99,37.35,45.38,0,0,0,0,0,0,0.455,0,0.138,0.37,0.63,0.37,37
1185141600000,2007,7,2006,10,43,7,0.336,0.137,0.199,11675.7,73.05,73.05,69.5,2,2,2,555.8,536.7,572.9,328.8,309.7,227,227,227,0,0,0,0.409,0.396,0.423,328.8,309.7,345.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.173,0.186,0.0542,0.0452,0.0623,0.0023,0.0019,0.0026,0.398,0.37,0.424,0.017,0.015,0.018,23.5,23.4,23.62,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.82,33.8,37.62,34.75,32.79,36.53,0,0,0,0,0,0,0.386,0,0.137,0.41,0.59,0.41,34.7
1185746400000,2007,7,2006,10,44,7,0.302,0.119,0.184,10873.3,68.86,68.86,64.72,2,2,2,500.1,481.6,517.5,303.8,285.9,196.3,184,227,0,0,0,0.392,0.363,0.443,303.8,285.9,323,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.169,0.165,0.175,0.0424,0.034,0.0514,0.0018,0.0014,0.0021,0.359,0.334,0.386,0.015,0.014,0.016,23.79,23.73,23.88,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.36,31.24,35.49,32.36,30.31,34.43,0,0,0,0,0,0,0.36,0,0.118,0.39,0.61,0.39,36
1186351200000,2007,8,2006,11,45,7,0.278,0.111,0.167,9922.97,62.19,62.19,59.07,2,2,2,460.3,436.2,475,276.3,252.2,184,184,184,0,0,0,0.4,0.387,0.422,276.3,252.2,291,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.15,0.163,0.0294,0.0181,0.0364,0.0012,0.00074,0.0015,0.317,0.28,0.339,0.013,0.011,0.014,24.01,23.92,24.16,0.936,0.93,0.939,0.97,0.97,0.97,0.908,0.903,0.911,30.45,27.8,32.06,29.53,26.97,31.09,0,0,0,0,0,0,0.328,0,0.111,0.4,0.6,0.4,35.7
1186956000000,2007,8,2006,11,46,7,0.257,0.111,0.146,8659.05,52.48,52.48,51.54,2,2,2,425.3,417.7,429.6,241.3,233.7,184,184,184,0,0,0,0.432,0.428,0.44,241.3,233.7,245.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.146,0.143,0.147,0.0163,0.0156,0.0166,0.00066,0.00064,0.00068,0.267,0.259,0.272,0.011,0.011,0.011,24.22,24.19,24.26,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.901,26.57,25.71,27.05,25.77,24.93,26.24,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.7
1187560800000,2007,8,2006,11,47,7,0.244,0.111,0.133,8070.57,50,50,48.04,2,1,1.2857142857142858,403.3,385.8,417.7,219.3,201.8,184,184,184,0,0,0,0.457,0.44,0.477,219.3,201.8,233.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.132,0.143,0.0144,0.0129,0.0156,0.00059,0.00052,0.00064,0.346,0.259,0.412,0.014,0.011,0.017,24.24,24.12,24.31,0.947,0.924,0.958,0.977,0.97,0.98,0.926,0.897,0.939,42,25.71,52.27,40.92,24.93,50,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,33.1
1188165600000,2007,8,2006,11,48,7,0.224,0.103,0.121,7494.13,50,50,44.61,1,1,1,371.1,354.2,385.8,200.2,182.2,170.9,138,184,0,0,0,0.46,0.377,0.502,200.2,182.2,228.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.125,0.137,0.0128,0.0112,0.0151,0.00052,0.00045,0.00061,0.356,0.325,0.403,0.014,0.013,0.016,24.39,24.31,24.45,0.954,0.95,0.958,0.98,0.979,0.98,0.935,0.93,0.939,45.7,41.49,52.27,44.61,40.63,50,0,0,0,0,0,0,0.248,0,0.103,0.46,0.54,0.46,33.5
1188770400000,2007,9,2006,12,49,7,0.209,0.0835,0.125,7823.3,47.33,47.33,46.57,1,1,1,344.8,332.3,348.3,206.8,194.3,138,138,138,0,0,0,0.4,0.396,0.415,206.8,194.3,210.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.129,0.125,0.131,0.0133,0.0123,0.0136,0.00054,0.00049,0.00055,0.364,0.342,0.371,0.015,0.014,0.015,24.51,24.49,24.6,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.937,47.52,44.67,48.3,46.57,43.78,47.33,0,0,0,0,0,0,0.259,0,0.084,0.4,0.6,0.4,37.4
1189375200000,2007,9,2006,12,50,7,0.192,0.0835,0.109,6769.13,42.48,42.48,40.29,1,1,1,317.4,301.7,326.6,179.4,163.7,138,138,138,0,0,0,0.435,0.423,0.457,179.4,163.7,188.6,990,990,990,965,964.9,965,25,25,25.1,0.12,0.114,0.123,0.011,0.00967,0.0118,0.00044,0.00039,0.00047,0.315,0.287,0.332,0.013,0.011,0.013,24.7,24.64,24.8,0.949,0.944,0.951,0.977,0.971,0.98,0.927,0.916,0.932,41.23,37.59,43.35,40.29,36.49,42.48,0,0,0,0,0,0,0.224,0,0.083,0.43,0.57,0.43,35.3
1189980000000,2007,9,2006,12,51,7,0.181,0.0835,0.0975,6033.96,36.49,36.49,35.92,1,1,1,299.3,295.8,301.7,161.3,157.8,138,138,138,0,0,0,0.461,0.457,0.467,161.3,157.8,163.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00946,0.00916,0.00967,0.00038,0.00036,0.00039,0.283,0.277,0.287,0.011,0.011,0.011,24.82,24.8,24.84,0.943,0.942,0.944,0.97,0.97,0.971,0.915,0.914,0.916,37.01,36.2,37.59,35.92,35.11,36.49,0,0,0,0,0,0,0.2,0,0.0835,0.46,0.54,0.46,33.3
1190584800000,2007,9,2006,12,52,7,0.173,0.0835,0.0895,5527.01,34.15,34.15,32.9,1,1,1,286,276.4,291.5,148,138.4,138,138,138,0,0,0,0.482,0.473,0.499,148,138.4,153.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.111,0.00833,0.00751,0.0088,0.00033,0.0003,0.00035,0.259,0.242,0.269,0.01,0.0096,0.011,24.9,24.86,24.95,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.92,31.65,35.21,32.9,30.7,34.15,0,0,0,0,0,0,0.183,0,0.0835,0.48,0.52,0.48,31.9
1191189600000,2007,10,2007,1,1,7,0.164,0.0665,0.0976,6071.98,37.32,37.32,36.14,1,1,1,271.4,261.7,276.4,161.4,151.7,110,110,110,0,0,0,0.405,0.398,0.42,161.4,151.7,166.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.112,0.00947,0.00864,0.00989,0.00038,0.00034,0.00039,0.28,0.263,0.289,0.011,0.01,0.011,24.93,24.91,24.99,0.943,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.22,34.94,38.38,36.14,33.89,37.32,0,0,0,0,0,0,0.201,0,0.0664,0.41,0.6,0.4,37
