datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1447624800000,2015,11,2015,2,7,7,0.126,0.0405,0.085,5317.36,33.7,33.7,31.65,1,1,1,207.6,200.6,216.5,140.6,133.6,67,67,67,0,0,0,0.323,0.309,0.334,140.6,133.6,149.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.095,0.101,0.0077,0.0071,0.00846,0.0003,0.00028,0.00033,0.238,0.225,0.253,0.0093,0.0088,0.0099,25.32,25.25,25.37,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.63,30.97,34.74,31.65,30.04,33.7,0,0,0,0,0,0,0.176,0,0.041,0.32,0.67,0.33,42.2
1448229600000,2015,11,2015,2,8,7,0.137,0.0405,0.0964,6043.66,37.35,37.35,35.97,1,1,1,226.4,216.5,232.2,159.4,149.5,67,67,67,0,0,0,0.296,0.289,0.309,159.4,149.5,165.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.106,0.0093,0.00846,0.00979,0.00037,0.00033,0.00039,0.271,0.253,0.281,0.011,0.0099,0.011,25.17,25.13,25.25,0.942,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.918,37.05,34.74,38.41,35.97,33.7,37.35,0,0,0,0,0,0,0.2,0,0.0406,0.3,0.7,0.3,44.1
1448834400000,2015,11,2015,2,9,7,0.15,0.0457,0.104,6574.33,41.51,41.51,39.13,1,1,1,248.3,234.7,259.4,172.7,163,75.57,67,77,0,0,0,0.304,0.285,0.321,172.7,163,182.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.114,0.0104,0.00961,0.0113,0.00041,0.00038,0.00045,0.296,0.279,0.314,0.012,0.011,0.012,25.02,24.95,25.11,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,40.09,37.81,42.35,39.13,36.73,41.51,0,0,0,0,0,0,0.217,0,0.046,0.3,0.69,0.31,43.8
1449439200000,2015,12,2015,3,10,7,0.16,0.0419,0.119,7507.88,49.24,49.24,44.69,1,1,1,265.2,261.7,274.5,195.9,184.7,69.29,59,77,0,0,0,0.262,0.215,0.294,195.9,184.7,215.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.123,0.0124,0.0114,0.0141,0.00049,0.00045,0.00056,0.337,0.318,0.371,0.013,0.013,0.015,24.9,24.83,24.94,0.953,0.95,0.958,0.98,0.98,0.98,0.934,0.931,0.938,45.6,42.9,50.25,44.69,42.05,49.24,0,0,0,0,0,0,0.248,0,0.041,0.26,0.74,0.26,46.9
1450044000000,2015,12,2015,3,11,7,0.184,0.0357,0.149,9065.82,57.19,57.19,53.96,2,1,1.8571428571428572,304.7,282.1,320.1,245.7,223.1,59,59,59,0,0,0,0.194,0.184,0.209,245.7,223.1,261.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.126,0.139,0.0181,0.0147,0.0222,0.00072,0.00058,0.00089,0.282,0.241,0.384,0.011,0.0096,0.015,24.79,24.72,24.91,0.933,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.56,25.87,52.01,30.55,25.09,50,0,0,0,0,0,0,0.3,0,0.035,0.19,0.81,0.19,49.3
1450648800000,2015,12,2015,3,12,7,0.206,0.0466,0.16,9681.21,62.19,62.19,57.63,2,2,2,341,324.7,362.1,264,247.7,77,77,77,0,0,0,0.226,0.213,0.237,264,247.7,285.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.15,0.0238,0.0168,0.0336,0.00095,0.00067,0.0014,0.287,0.263,0.318,0.012,0.011,0.013,24.61,24.47,24.71,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,29.7,27.87,32.05,28.81,27.04,31.09,0,0,0,0,0,0,0.32,0,0.046,0.23,0.78,0.22,47
1451253600000,2015,12,2015,3,13,7,0.234,0.0455,0.189,11433.2,73.41,73.41,68.05,2,2,2,387.7,366.2,410.1,312.4,289.2,75.29,73,77,0,0,0,0.195,0.178,0.21,312.4,289.2,337.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.151,0.168,0.0464,0.0355,0.0581,0.0019,0.0014,0.0024,0.359,0.325,0.396,0.015,0.013,0.016,24.3,24.16,24.44,0.942,0.938,0.946,0.97,0.97,0.971,0.914,0.91,0.919,35.07,32.51,37.79,34.03,31.54,36.7,0,0,0,0,0,0,0.378,0,0.045,0.19,0.81,0.19,48.9
1451858400000,2016,1,2015,4,14,7,0.261,0.0442,0.217,13161.2,81.91,81.91,78.34,2,2,2,431.6,417.7,447.2,358.6,344.7,73,73,73,0,0,0,0.169,0.163,0.175,358.6,344.7,374.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.176,0.171,0.181,0.0683,0.0617,0.0756,0.0028,0.0025,0.0031,0.428,0.408,0.452,0.018,0.017,0.019,24.03,23.94,24.11,0.949,0.947,0.952,0.976,0.973,0.98,0.927,0.922,0.933,40.12,38.62,41.8,39.17,37.58,40.96,0,0,0,0,0,0,0.435,0,0.044,0.17,0.83,0.17,50.4
1452463200000,2016,1,2015,4,15,7,0.289,0.055,0.234,14130.9,87.16,87.16,84.11,2,2,2,477.2,458.3,491.8,386.2,367.3,91,91,91,0,0,0,0.191,0.185,0.199,386.2,367.3,400.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.187,0.18,0.192,0.0813,0.0724,0.0882,0.0034,0.003,0.0036,0.472,0.443,0.493,0.019,0.018,0.02,23.78,23.69,23.89,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.93,40.92,44.47,42.06,40.02,43.58,0,0,0,0,0,0,0.467,0,0.055,0.19,0.81,0.19,48.9
1453068000000,2016,1,2015,4,16,7,0.314,0.055,0.259,15552,97.23,97.23,92.57,2,2,2,518.8,507,542.4,427.8,416,91,91,91,0,0,0,0.175,0.168,0.18,427.8,416,451.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.202,0.198,0.21,0.101,0.0953,0.112,0.0042,0.004,0.0047,0.534,0.516,0.569,0.022,0.021,0.024,23.53,23.39,23.6,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.23,46.02,49.61,46.29,45.1,48.61,0,0,0,0,0,0,0.514,0,0.055,0.18,0.82,0.18,49.5
1453672800000,2016,1,2015,4,17,7,0.348,0.055,0.293,17115.9,106.2,106.2,101.9,3,2,2.4285714285714284,575.2,553.7,600.2,484.2,462.7,91,91,91,0,0,0,0.158,0.152,0.164,484.2,462.7,509.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.214,0.24,0.128,0.117,0.141,0.0054,0.0049,0.006,0.575,0.522,0.613,0.024,0.022,0.026,23.24,23.15,23.32,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.81,35.17,52.08,43.47,34.12,50,0,0,0,0,0,0,0.566,0,0.055,0.16,0.84,0.16,49.2
1454277600000,2016,2,2015,5,18,7,0.39,0.0635,0.327,18860.2,117.1,117.1,112.3,3,3,3,645.5,604.3,669.4,540.5,499.3,105,105,105,0,0,0,0.163,0.157,0.174,540.5,499.3,564.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.26,0.237,0.274,0.162,0.135,0.178,0.0069,0.0057,0.0076,0.608,0.539,0.649,0.026,0.023,0.028,22.91,22.77,23.14,0.95,0.946,0.952,0.973,0.97,0.976,0.924,0.918,0.929,38.45,35.74,39.99,37.42,34.67,39.04,0,0,0,0,0,0,0.624,0,0.063,0.16,0.84,0.16,48.4
1454882400000,2016,2,2015,5,19,7,0.436,0.0635,0.372,21322,133.4,133.4,126.9,3,3,3,720.3,687.5,756.4,615.3,582.5,105,105,105,0,0,0,0.146,0.139,0.153,615.3,582.5,651.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.303,0.284,0.323,0.212,0.19,0.236,0.0091,0.0081,0.01,0.734,0.679,0.795,0.032,0.029,0.034,22.48,22.28,22.67,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.18,41.15,45.37,42.31,40.26,44.46,0,0,0,0,0,0,0.705,0,0.064,0.15,0.85,0.15,48.9
1455487200000,2016,2,2015,5,20,7,0.516,0.0663,0.449,24686.2,154.4,154.4,146.9,4,3,3.142857142857143,852.5,774.4,927.8,742.9,669.4,109.6,105,137,0,0,0,0.129,0.119,0.148,742.9,669.4,790.8,990,990,990,967.3,967,967.6,22.7,22.4,23,0.385,0.334,0.429,0.295,0.248,0.322,0.013,0.011,0.014,0.942,0.825,1.01,0.042,0.036,0.045,21.75,21.43,22.18,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.58,39.59,52.25,47.14,38.6,50,0,0,0,0,0,0,0.816,0,0.067,0.13,0.87,0.13,47.8
1456092000000,2016,2,2015,5,21,7,0.664,0.0829,0.58,30217.6,197.2,197.2,179.9,4,4,4,1098,958.4,1256,961.4,821.4,137,137,137,2.714,0,19,0.126,0.109,0.143,958.7,821.4,1100,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.6,0.457,0.788,0.437,0.337,0.648,0.02,0.015,0.03,1.3,1.01,1.74,0.06,0.046,0.082,20.5,19.56,21.25,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,45.9,40.82,50.32,44.97,39.91,49.31,0,0,0,0,0,0,0.999,0,0.084,0.12,0.87,0.13,45.5
1456696800000,2016,2,2015,5,22,7,1.07,0.107,0.665,30045.8,193.3,193.3,178.8,4,4,4,1772,1359,2144,1596,1222,176.4,137,183,495.9,122,861,0.101,0.0854,0.124,1100,1100,1100,990,990,990,970.3,969,971.4,19.7,18.6,21,0.904,0.832,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.78,1.87,0.094,0.085,0.1,17.8,16.68,19.19,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.62,42.6,49.32,44.71,41.75,48.34,0,0,0,0,0,0,0.994,0,0.405,0.1,0.62,0.38,28.1
1457301600000,2016,3,2015,6,23,7,1.46,0.125,0.665,26877.6,164.4,164.4,160,4,4,4,2406,2244,2498,2199,2061,207,183,239,1099,961,1196,0.0859,0.0738,0.0972,1100,1100,1100,990,990,990,972.1,971.7,972.3,17.9,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.82,16.44,0.945,0.944,0.946,0.978,0.977,0.98,0.924,0.922,0.927,40.9,40.3,41.95,40,39.36,41.11,0,0,0,0,0,0,0.889,0,0.795,0.086,0.46,0.54,18.4
1457906400000,2016,3,2015,6,24,7,1.55,0.145,0.665,26113,157.6,157.6,155.4,4,4,4,2570,2492,2633,2331,2253,239,239,239,1231,1153,1294,0.093,0.0908,0.0959,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.5,15.84,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.922,39.83,39.42,40.34,38.86,38.42,39.4,0,0,0,0,0,0,0.864,0,0.885,0.094,0.43,0.57,16.8
1458511200000,2016,3,2015,6,25,7,1.59,0.111,0.665,25860.8,154.4,154.4,153.9,4,4,4,2624,2607,2677,2441,2424,183,183,183,1341,1324,1394,0.0698,0.0684,0.0702,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.39,15.56,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.47,39.12,39.59,38.48,38.11,38.6,0,0,0,0,0,0,0.855,0,0.925,0.07,0.42,0.58,16.3
1459116000000,2016,3,2015,6,26,7,1.66,0.119,0.665,25328.9,152.3,152.3,150.8,4,4,4,2738,2684,2817,2541,2501,197.6,183,217,1441,1401,1500,0.0721,0.0673,0.0788,1100,1100,1100,990,990,990,972.9,972.8,973.1,17.1,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.24,15.05,15.37,0.942,0.941,0.942,0.973,0.972,0.974,0.917,0.915,0.918,38.73,38.21,39.08,37.69,37.15,38.06,0,0,0,0,0,0,0.838,0,0.995,0.072,0.4,0.6,15.3
1459720800000,2016,4,2015,7,27,7,1.76,0.131,0.665,24504.6,148,148,145.9,4,4,4,2915,2840,2963,2698,2623,217,217,217,1598,1523,1646,0.0745,0.0732,0.0764,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.7,15,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.915,37.56,37.24,38.07,36.47,36.13,36.99,0,0,0,0,0,0,0.81,0,1.095,0.074,0.38,0.62,13.9
1460325600000,2016,4,2015,7,28,7,1.8,0.131,0.665,24235.2,144.5,144.5,144.3,4,4,4,2972,2963,2976,2755,2746,217,217,217,1655,1646,1659,0.073,0.0729,0.0732,1100,1100,1100,990,990,990,973.4,973.4,973.5,16.6,16.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.68,14.67,14.7,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.18,37.15,37.24,36.06,36.04,36.13,0,0,0,0,0,0,0.801,0,1.135,0.073,0.37,0.63,13.5
1460930400000,2016,4,2015,7,29,7,1.79,0.131,0.665,24268.3,144.5,144.5,144.5,4,4,4,2965,2963,2976,2748,2746,217,217,217,1648,1646,1659,0.0732,0.0729,0.0732,1100,1100,1100,990,990,990,973.4,973.4,973.5,16.6,16.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.67,14.7,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.23,37.15,37.24,36.11,36.04,36.13,0,0,0,0,0,0,0.803,0,1.125,0.073,0.37,0.63,13.6
1461535200000,2016,4,2015,7,30,7,1.78,0.136,0.665,24388.9,146.4,146.4,145.2,4,4,4,2939,2897,2976,2714,2621,225.4,217,276,1614,1521,1659,0.0767,0.0729,0.0953,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.67,14.86,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.4,37.15,37.68,36.29,36.04,36.59,0,0,0,0,0,0,0.807,0,1.115,0.076,0.37,0.63,13.7
1462140000000,2016,5,2015,8,31,7,1.71,0.167,0.665,24939,150.4,150.4,148.4,4,4,4,2822,2751,2897,2546,2475,276,276,276,1446,1375,1521,0.0978,0.0953,0.1,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.86,15.21,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.917,38.18,37.68,38.65,37.11,36.59,37.61,0,0,0,0,0,0,0.825,0,1.045,0.098,0.39,0.61,14.6
1462744800000,2016,5,2015,8,32,7,1.58,0.186,0.665,25896.1,157.1,157.1,154.1,4,4,4,2616,2511,2717,2308,2190,308.1,276,321,1208,1090,1341,0.118,0.102,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.29,15.79,0.943,0.942,0.944,0.975,0.974,0.976,0.92,0.917,0.922,39.52,38.86,40.21,38.54,37.84,39.27,0,0,0,0,0,0,0.856,0,0.915,0.12,0.42,0.58,16.4
1463349600000,2016,5,2015,8,33,7,1.43,0.194,0.665,27088.6,164.4,164.4,161.2,4,4,4,2361,2244,2492,2040,1923,321,321,321,939.6,823,1071,0.136,0.129,0.143,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.84,16.44,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.927,41.19,40.34,41.95,40.31,39.4,41.11,0,0,0,0,0,0,0.896,0,0.765,0.14,0.47,0.53,18.9
1463954400000,2016,5,2015,8,34,7,1.28,0.194,0.665,28180.3,170.5,170.5,167.7,4,4,4,2114,2006,2222,1793,1685,321,321,321,693.4,585,801,0.152,0.144,0.16,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.49,17.01,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.79,42.09,43.5,41.93,41.25,42.63,0,0,0,0,0,0,0.932,0,0.615,0.15,0.52,0.48,22
1464559200000,2016,5,2015,8,35,7,1.11,0.166,0.665,29652.7,182.1,182.1,176.5,4,4,4,1830,1667,1975,1555,1410,275.3,257,321,454.6,310,554,0.15,0.136,0.164,1100,1100,1100,990,990,990,970.6,970,971,19.4,19,20,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.58,17.11,18.11,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.03,43.75,46.46,44.13,42.88,45.53,0,0,0,0,0,0,0.981,0,0.445,0.15,0.6,0.4,26.7
1465164000000,2016,6,2015,9,36,7,0.898,0.155,0.665,31696.3,192.9,192.9,188.7,4,4,4,1484,1372,1621,1227,1115,257,257,257,127.1,15,264,0.174,0.159,0.187,1100,1100,1100,990,990,990,969.4,969.1,969.9,20.6,20.1,20.9,0.878,0.832,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.87,0.089,0.085,0.093,18.74,18.26,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.13,46.86,49.21,47.17,45.92,48.23,0,0,0,0,0,0,1.05,0,0.233,0.17,0.74,0.26,35.3
1465768800000,2016,6,2015,9,37,7,0.727,0.155,0.571,29264,193.4,193.4,174.2,4,4,4,1201,1093,1359,944.3,836.5,257,257,257,0.2857,0,2,0.215,0.189,0.235,944,836.5,1100,990,990,990,968.5,968.2,969,21.5,21,21.8,0.618,0.501,0.827,0.421,0.344,0.648,0.02,0.016,0.031,1.3,1.07,1.78,0.061,0.049,0.085,20.17,19.2,20.74,0.954,0.953,0.955,0.98,0.977,0.98,0.935,0.932,0.936,44.46,40.55,49.33,43.55,39.62,48.35,0,0,0,0,0,0,0.968,0,0.156,0.21,0.79,0.21,40.3
1466373600000,2016,6,2015,9,38,7,0.567,0.131,0.436,23658.2,150,150,140.8,3,3,3,937.2,820.1,1054,720.5,610.1,216.7,210,257,0,0,0,0.232,0.21,0.256,720.5,610.1,797.4,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.394,0.317,0.465,0.28,0.209,0.325,0.013,0.0091,0.015,0.938,0.743,1.08,0.042,0.033,0.049,21.42,20.85,22.08,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.16,42.02,51.96,46.94,41.18,50,0,0,0,0,0,0,0.782,0,0.131,0.23,0.77,0.23,41.7
1466978400000,2016,6,2015,9,39,7,0.437,0.121,0.316,17980,118.7,118.7,107,3,2,2.7142857142857144,722.1,657.7,794.7,522.4,471.7,199.7,186,210,0,0,0,0.277,0.263,0.291,522.4,471.7,584.7,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.265,0.234,0.303,0.151,0.122,0.192,0.0065,0.0052,0.0084,0.625,0.576,0.7,0.027,0.025,0.031,22.59,22.22,22.85,0.952,0.947,0.957,0.974,0.97,0.98,0.927,0.919,0.938,41.55,35.85,51.65,40.42,34.78,50,0,0,0,0,0,0,0.595,0,0.121,0.28,0.72,0.28,41.1
1467583200000,2016,7,2015,10,40,7,0.343,0.112,0.231,13654.4,91.96,91.96,81.28,2,2,2,567.3,536.7,619.4,381.3,350.7,186,186,186,0,0,0,0.329,0.3,0.347,381.3,350.7,433.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.194,0.184,0.213,0.079,0.0645,0.104,0.0033,0.0027,0.0044,0.473,0.427,0.551,0.02,0.018,0.023,23.38,23.07,23.56,0.952,0.949,0.957,0.977,0.973,0.98,0.93,0.923,0.938,41.59,38.43,46.92,40.64,37.38,45.98,0,0,0,0,0,0,0.452,0,0.112,0.33,0.67,0.33,39.8
1468188000000,2016,7,2015,10,41,7,0.3,0.112,0.188,11131.7,73.5,73.5,66.26,2,2,2,496.6,472.3,531.1,310.6,286.3,186,186,186,0,0,0,0.375,0.35,0.394,310.6,286.3,345.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.169,0.161,0.182,0.0456,0.0341,0.0619,0.0019,0.0014,0.0026,0.367,0.331,0.419,0.015,0.014,0.017,23.8,23.59,23.94,0.942,0.938,0.948,0.97,0.97,0.971,0.914,0.91,0.921,34.15,31.52,37.83,33.13,30.58,36.75,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,37.1
1468792800000,2016,7,2015,10,42,7,0.273,0.112,0.161,9548.55,60.9,60.9,56.84,2,2,2,452,436.2,471,266,250.2,186,186,186,0,0,0,0.412,0.395,0.426,266,250.2,285,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.148,0.16,0.0245,0.0171,0.0335,0.001,0.0007,0.0014,0.3,0.277,0.329,0.012,0.011,0.014,24.07,23.95,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.3,27.57,31.39,28.42,26.74,30.45,0,0,0,0,0,0,0.316,0,0.112,0.41,0.59,0.41,35
1469397600000,2016,7,2015,10,43,7,0.248,0.112,0.135,8239.79,51.45,51.45,49.05,2,1,1.2857142857142858,409.7,392.8,427,223.7,206.8,186,186,186,0,0,0,0.454,0.436,0.474,223.7,206.8,241,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.133,0.145,0.0148,0.0133,0.0162,0.0006,0.00054,0.00066,0.352,0.259,0.407,0.014,0.011,0.017,24.2,24.13,24.27,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,42.84,25.8,51.85,41.8,25.02,50,0,0,0,0,0,0,0.272,0,0.113,0.45,0.54,0.46,33.2
1470002400000,2016,8,2015,11,44,7,0.229,0.0937,0.135,8289.7,51.04,51.04,49.34,2,1,1.2857142857142858,378.5,362.1,392.8,223.5,207.1,155,155,155,0,0,0,0.41,0.395,0.428,223.5,207.1,237.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.13,0.141,0.0147,0.0134,0.016,0.0006,0.00054,0.00065,0.349,0.257,0.401,0.014,0.01,0.016,24.36,24.29,24.42,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.13,26.06,51.77,42.09,25.28,50,0,0,0,0,0,0,0.274,0,0.094,0.41,0.59,0.41,36.2
1470607200000,2016,8,2015,11,45,7,0.21,0.0937,0.117,7275.09,44.75,44.75,43.3,1,1,1,347.9,340,354.2,192.9,185,155,155,155,0,0,0,0.446,0.438,0.456,192.9,185,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.122,0.127,0.0121,0.0115,0.0127,0.00049,0.00046,0.00051,0.34,0.326,0.352,0.014,0.013,0.014,24.52,24.48,24.57,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.19,42.38,45.66,43.3,41.53,44.75,0,0,0,0,0,0,0.241,0,0.093,0.45,0.56,0.44,34.6
1471212000000,2016,8,2015,11,46,7,0.194,0.0903,0.103,6404.96,44.64,44.64,38.12,1,1,1,320,312.2,335.9,170.7,157.2,149.3,115,155,0,0,0,0.466,0.368,0.497,170.7,157.2,197.2,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.123,0.0103,0.00911,0.0125,0.00041,0.00036,0.0005,0.3,0.276,0.344,0.012,0.011,0.014,24.7,24.6,24.76,0.946,0.942,0.954,0.974,0.97,0.98,0.921,0.914,0.935,39.12,35.95,45.55,38.12,34.87,44.64,0,0,0,0,0,0,0.212,0,0.091,0.47,0.53,0.47,33
1471816800000,2016,8,2015,11,47,7,0.181,0.0696,0.112,7011.12,44.64,44.64,41.73,1,1,1,299.6,291.5,312.2,184.6,176.5,115,115,115,0,0,0,0.384,0.368,0.394,184.6,176.5,197.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0114,0.0108,0.0125,0.00046,0.00043,0.0005,0.322,0.307,0.344,0.013,0.012,0.014,24.78,24.69,24.83,0.95,0.948,0.954,0.979,0.978,0.98,0.93,0.926,0.935,42.62,40.72,45.55,41.73,39.81,44.64,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.7
1472421600000,2016,8,2015,11,48,7,0.169,0.0706,0.0988,6149.16,39.81,39.81,36.6,1,1,1,280.1,271.3,291.5,163.4,153.3,116.7,115,118,0,0,0,0.417,0.394,0.435,163.4,153.3,176.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.116,0.00964,0.00878,0.0108,0.00038,0.00035,0.00043,0.284,0.266,0.307,0.011,0.011,0.012,24.9,24.83,24.95,0.943,0.94,0.948,0.972,0.97,0.978,0.917,0.912,0.926,37.64,35.27,40.72,36.6,34.22,39.81,0,0,0,0,0,0,0.203,0,0.0702,0.42,0.58,0.42,36.4
1473026400000,2016,9,2015,12,49,7,0.157,0.069,0.088,5451.29,34.94,34.94,32.45,1,1,1,259.6,246.8,267.3,145.5,133.8,114.1,91,118,0,0,0,0.439,0.369,0.469,145.5,133.8,155.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.106,0.00812,0.00712,0.009,0.00032,0.00028,0.00036,0.251,0.231,0.268,0.0099,0.0091,0.011,25.01,24.97,25.06,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.45,30.65,36.02,32.45,29.73,34.94,0,0,0,0,0,0,0.18,0,0.069,0.44,0.56,0.44,34.7
1473631200000,2016,9,2015,12,50,7,0.143,0.055,0.0883,5494.84,34.2,34.2,32.71,1,1,1,237,232.2,243.5,146,141.2,91,91,91,0,0,0,0.384,0.374,0.392,146,141.2,152.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00816,0.00775,0.00872,0.00032,0.00031,0.00034,0.25,0.242,0.262,0.0099,0.0095,0.01,25.13,25.08,25.17,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.72,32.59,35.26,32.71,31.61,34.2,0,0,0,0,0,0,0.182,0,0.0547,0.38,0.62,0.38,38.4
1474236000000,2016,9,2015,12,51,7,0.137,0.055,0.0818,5085.72,31.61,31.61,30.27,1,1,1,226.3,223.3,232.2,135.3,132.3,91,91,91,0,0,0,0.402,0.392,0.408,135.3,132.3,141.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0977,0.101,0.00725,0.00699,0.00775,0.00029,0.00027,0.00031,0.231,0.226,0.242,0.0091,0.0089,0.0095,25.21,25.17,25.23,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.21,30.49,32.59,30.27,29.58,31.61,0,0,0,0,0,0,0.168,0,0.0552,0.4,0.6,0.4,37.1
1474840800000,2016,9,2015,12,52,7,0.131,0.0519,0.0787,4892,30.71,30.71,29.12,1,1,1,216,208.8,223.3,130.1,122.4,85.86,73,91,0,0,0,0.397,0.348,0.426,130.1,122.4,136.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0964,0.0943,0.0977,0.00681,0.00616,0.00737,0.00027,0.00024,0.00029,0.221,0.208,0.232,0.0087,0.0082,0.0091,25.28,25.23,25.32,0.93,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,30.02,28.16,31.66,29.12,27.32,30.71,0,0,0,0,0,0,0.162,0,0.0523,0.4,0.6,0.4,37.3
1475445600000,2016,10,2016,1,1,7,0.12,0.0442,0.0757,4710.34,29.19,29.19,28.04,1,1,1,198.1,190.4,203,125.1,117.4,73,73,73,0,0,0,0.369,0.36,0.383,125.1,117.4,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0904,0.0948,0.00639,0.00573,0.0068,0.00025,0.00022,0.00027,0.211,0.197,0.22,0.0082,0.0077,0.0086,25.38,25.36,25.38,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.903,28.9,26.98,30.09,28.04,26.17,29.19,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
1476050400000,2016,10,2016,1,2,7,0.115,0.0442,0.0709,4385.93,26.34,26.34,26.11,1,1,1,190.2,187.9,191.1,117.2,114.9,73,73,73,0,0,0,0.384,0.382,0.388,117.2,114.9,118.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0895,0.0906,0.00571,0.00552,0.00579,0.00022,0.00022,0.00023,0.197,0.193,0.198,0.0077,0.0075,0.0078,25.38,25.38,25.38,0.923,0.921,0.923,0.97,0.97,0.97,0.895,0.894,0.896,26.91,26.36,27.15,26.11,25.57,26.34,0,0,0,0,0,0,0.145,0,0.0441,0.38,0.62,0.38,38.1
1476655200000,2016,10,2016,1,3,7,0.109,0.0442,0.0653,4009.8,24.77,24.77,23.87,1,1,1,180.9,178.5,184.6,107.9,105.5,73,73,73,0,0,0,0.404,0.395,0.409,107.9,105.5,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0862,0.0883,0.00492,0.00472,0.00524,0.00019,0.00018,0.0002,0.18,0.176,0.187,0.007,0.0069,0.0073,25.38,25.38,25.38,0.916,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,24.61,24.02,25.54,23.87,23.3,24.77,0,0,0,0,0,0,0.133,0,0.0437,0.41,0.6,0.4,36.8
1477260000000,2016,10,2016,1,4,7,0.106,0.0442,0.0616,3771.52,23.3,23.3,22.45,1,1,1,174.9,166.9,178.5,101.9,93.87,73,73,73,0,0,0,0.418,0.409,0.437,101.9,93.87,105.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0821,0.0862,0.00441,0.00373,0.00472,0.00017,0.00015,0.00018,0.169,0.155,0.176,0.0066,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.966,0.97,0.885,0.883,0.887,23.16,21.44,24.02,22.45,20.72,23.3,0,0,0,0,0,0,0.125,0,0.0444,0.42,0.58,0.42,35.6
1477864800000,2016,10,2016,1,5,7,0.0982,0.041,0.0571,3498.06,21.4,21.4,20.82,1,1,1,162.3,156.6,166.9,94.45,89.55,67.86,67,73,0,0,0,0.418,0.408,0.437,94.45,89.55,97.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0795,0.0822,0.00378,0.00336,0.00402,0.00015,0.00013,0.00016,0.155,0.146,0.16,0.0061,0.0057,0.0063,25.37,25.37,25.38,0.917,0.914,0.922,0.966,0.964,0.968,0.886,0.884,0.889,21.55,20.55,22.12,20.82,19.81,21.4,0,0,0,0,0,0,0.116,0,0.0411,0.42,0.58,0.42,35.6
1478469600000,2016,11,2016,2,6,7,0.105,0.0361,0.0689,4251.82,31.64,31.64,25.31,1,1,1,173.6,164.3,190.4,113.9,97.31,59.71,50,67,0,0,0,0.347,0.263,0.408,113.9,97.31,140.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0822,0.0953,0.00543,0.00402,0.00769,0.00021,0.00016,0.0003,0.189,0.16,0.235,0.0074,0.0063,0.0092,25.36,25.34,25.37,0.92,0.911,0.935,0.969,0.968,0.97,0.892,0.882,0.907,26.11,22.12,32.62,25.31,21.4,31.64,0,0,0,0,0,0,0.141,0,0.0361,0.34,0.66,0.34,40.5
1479074400000,2016,11,2016,2,7,7,0.117,0.0302,0.0865,5419.19,34.07,34.07,32.26,1,1,1,193,190.4,200.6,143,140.4,50,50,50,0,0,0,0.259,0.249,0.263,143,140.4,150.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0953,0.0989,0.0079,0.00769,0.00855,0.00031,0.0003,0.00033,0.24,0.235,0.253,0.0094,0.0092,0.0099,25.35,25.34,25.35,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.91,33.25,32.62,35.12,32.26,31.64,34.07,0,0,0,0,0,0,0.179,0,0.0305,0.26,0.74,0.26,46.3
1479679200000,2016,11,2016,2,8,7,0.121,0.0302,0.0911,5723.12,36.15,36.15,34.07,1,1,1,200.6,196.1,209.7,150.6,146.1,50,50,50,0,0,0,0.249,0.238,0.255,150.6,146.1,159.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0973,0.102,0.00855,0.00817,0.00932,0.00033,0.00032,0.00036,0.253,0.245,0.27,0.0099,0.0096,0.011,25.33,25.27,25.35,0.939,0.937,0.942,0.97,0.97,0.97,0.91,0.909,0.913,35.12,34.01,37.26,34.07,32.99,36.15,0,0,0,0,0,0,0.189,0,0.0299,0.25,0.75,0.25,47.3
1480284000000,2016,11,2016,2,9,7,0.147,0.0334,0.113,7175.4,49.67,49.67,42.71,1,1,1,242.2,216.5,276.4,187.1,166.5,55.14,50,59,0,0,0,0.228,0.213,0.249,187.1,166.5,217.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.113,0.105,0.124,0.0117,0.0099,0.0142,0.00046,0.00039,0.00056,0.319,0.282,0.374,0.013,0.011,0.015,25.04,24.82,25.22,0.95,0.944,0.958,0.978,0.974,0.98,0.93,0.919,0.939,43.65,38.87,50.69,42.71,37.84,49.67,0,0,0,0,0,0,0.237,0,0.034,0.23,0.77,0.23,48.8
1480888800000,2016,12,2016,3,10,7,0.186,0.0372,0.149,9045.79,58.2,58.2,53.84,2,2,2,307.6,288.5,324.7,246,229.5,61.57,59,77,0,0,0,0.2,0.182,0.237,246,229.5,265.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.128,0.141,0.0177,0.0153,0.0244,0.00071,0.00061,0.00098,0.261,0.241,0.287,0.01,0.0096,0.011,24.8,24.69,24.91,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.895,0.905,27.75,25.87,30,26.92,25.09,29.1,0,0,0,0,0,0,0.299,0,0.037,0.2,0.8,0.2,48.6
1481493600000,2016,12,2016,3,11,7,0.202,0.0466,0.155,9402.73,65.64,65.64,55.97,2,2,2,333.5,312.4,378.1,256.5,235.4,77,77,77,0,0,0,0.232,0.204,0.247,256.5,235.4,301.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.14,0.132,0.156,0.0218,0.0158,0.0411,0.00088,0.00063,0.0017,0.277,0.249,0.342,0.011,0.01,0.014,24.66,24.37,24.79,0.93,0.925,0.94,0.97,0.97,0.97,0.902,0.897,0.912,28.85,26.45,33.84,27.98,25.66,32.82,0,0,0,0,0,0,0.311,0,0.047,0.23,0.77,0.23,46.5
1482098400000,2016,12,2016,3,12,7,0.255,0.0582,0.197,11839.1,74.34,74.34,70.47,2,2,2,421.3,390.6,447.2,325,310.8,96.29,77,104,0,0,0,0.228,0.191,0.251,325,310.8,343.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.16,0.173,0.0524,0.0457,0.061,0.0021,0.0019,0.0025,0.38,0.36,0.408,0.016,0.015,0.017,24.12,23.98,24.29,0.944,0.942,0.947,0.97,0.97,0.972,0.916,0.914,0.921,36.31,34.72,38.23,35.24,33.67,37.17,0,0,0,0,0,0,0.392,0,0.058,0.23,0.77,0.23,46.4
1482703200000,2016,12,2016,3,13,7,0.298,0.0659,0.232,13830.7,100,100,82.33,2,2,2,492,458.3,586.5,383,319.3,109,104,139,0,0,0,0.224,0.177,0.303,383,319.3,482.5,990,990,990,965.8,965.7,966.2,24.2,23.8,24.3,0.189,0.169,0.227,0.0798,0.0497,0.127,0.0033,0.002,0.0053,0.469,0.377,0.622,0.019,0.015,0.026,23.72,23.14,23.96,0.951,0.944,0.957,0.977,0.97,0.98,0.929,0.915,0.938,42.32,35.41,52.33,41.16,34.35,50,0,0,0,0,0,0,0.457,0,0.066,0.22,0.78,0.22,46.4
1483308000000,2017,1,2016,4,14,7,0.324,0.0841,0.239,14258.6,98.8,98.8,84.87,2,2,2,535,462.3,604.3,396,323.3,139,139,139,0,0,0,0.262,0.23,0.301,396,323.3,465.3,990,990,990,966,965.7,966.3,24,23.7,24.3,0.197,0.17,0.224,0.0859,0.0516,0.119,0.0036,0.0021,0.005,0.492,0.383,0.6,0.021,0.016,0.025,23.5,23.08,23.94,0.953,0.944,0.957,0.977,0.97,0.98,0.931,0.916,0.938,43.42,35.84,50.41,42.44,34.77,49.4,0,0,0,0,0,0,0.472,0,0.085,0.26,0.74,0.26,44
1483912800000,2017,1,2016,4,15,7,0.476,0.0759,0.4,22393.3,157.9,157.9,133.3,4,2,3.142857142857143,786.7,572.9,927.8,661.3,433.9,125.4,120,139,0,0,0,0.165,0.129,0.243,661.3,433.9,807.8,990,990,990,967,966.2,967.6,23,22.4,23.8,0.342,0.209,0.441,0.242,0.104,0.33,0.011,0.0044,0.015,0.811,0.549,0.986,0.036,0.023,0.044,22.14,21.4,23.27,0.955,0.95,0.957,0.978,0.972,0.98,0.934,0.923,0.938,43.84,38.1,50.78,42.88,37.03,49.76,0,0,0,0,0,0,0.741,0,0.076,0.16,0.84,0.16,47
1484517600000,2017,1,2016,4,16,7,0.608,0.0759,0.532,28454,173.5,173.5,169.4,4,4,4,1005,972.8,1025,879.7,852.8,125.4,120,139,0,0,0,0.125,0.117,0.136,879.7,852.8,905.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.509,0.482,0.53,0.365,0.352,0.377,0.017,0.016,0.017,1.11,1.06,1.16,0.05,0.048,0.052,20.98,20.87,21.14,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.21,42.2,44.25,42.34,41.36,43.36,0,0,0,0,0,0,0.941,0,0.076,0.12,0.88,0.12,46.8
1485122400000,2017,1,2016,4,17,7,0.645,0.0841,0.561,29603.5,180.2,180.2,176.2,4,4,4,1067,1045,1093,927.6,906,139,139,139,0,0,0,0.13,0.127,0.133,927.6,906,954.5,990,990,990,968.1,968,968.2,21.9,21.8,22,0.558,0.538,0.583,0.388,0.378,0.401,0.018,0.017,0.018,1.2,1.16,1.25,0.055,0.053,0.057,20.69,20.56,20.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.95,44.13,45.97,44.05,43.25,45.05,0,0,0,0,0,0,0.979,0,0.084,0.13,0.87,0.13,45.9
1485727200000,2017,1,2016,4,18,7,0.662,0.094,0.568,29816.4,179.2,179.2,177.5,4,4,4,1095,1087,1099,939.4,931.5,155.4,139,162,0,0,0,0.142,0.128,0.148,939.4,931.5,948,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.572,0.566,0.577,0.394,0.39,0.398,0.018,0.018,0.018,1.23,1.21,1.24,0.056,0.056,0.057,20.58,20.57,20.59,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.28,44.93,45.72,44.37,44.03,44.81,0,0,0,0,0,0,0.986,0,0.094,0.14,0.86,0.14,45
1486332000000,2017,2,2016,5,19,7,0.669,0.098,0.571,29912.6,184.1,184.1,178.1,4,4,4,1107,1081,1149,944.8,918.6,162,162,162,0,0,0,0.146,0.141,0.15,944.8,918.6,986.7,990,990,990,968.2,968.2,968.4,21.8,21.6,21.8,0.58,0.554,0.626,0.396,0.384,0.417,0.018,0.018,0.019,1.24,1.19,1.32,0.057,0.054,0.061,20.53,20.31,20.66,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.42,44.44,46.95,44.51,43.55,46.01,0,0,0,0,0,0,0.989,0,0.098,0.15,0.85,0.15,44.7
1486936800000,2017,2,2016,5,20,7,0.736,0.098,0.638,32278.5,196.4,196.4,192.1,4,4,4,1217,1173,1256,1055,1011,162,162,162,0,0,0,0.133,0.129,0.138,1055,1011,1094,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.727,0.662,0.784,0.547,0.448,0.635,0.026,0.021,0.03,1.56,1.39,1.72,0.073,0.065,0.081,19.85,19.58,20.16,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.01,47.75,50.1,48.03,46.8,49.1,0,0,0,0,0,0,1.07,0,0.098,0.13,0.87,0.13,43.9
1487541600000,2017,2,2016,5,21,7,0.845,0.098,0.665,32236.1,195.2,195.2,191.9,4,4,4,1397,1310,1479,1235,1148,162,162,162,134.9,48,217,0.116,0.11,0.124,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.849,0.811,0.885,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.086,0.083,0.089,19.05,18.75,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.16,49.8,47.97,47.19,48.8,0,0,0,0,0,0,1.07,0,0.18,0.12,0.79,0.21,38.1
1488146400000,2017,2,2016,5,22,7,0.943,0.107,0.665,31227.7,187.3,187.3,185.9,4,4,4,1560,1519,1591,1383,1336,177,162,183,282.7,236,329,0.114,0.102,0.121,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.904,0.895,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.47,18.37,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.42,47.14,47.79,46.47,46.2,46.83,0,0,0,0,0,0,1.03,0,0.278,0.11,0.71,0.29,33.1
1488751200000,2017,3,2016,6,23,7,1,0.111,0.665,30649,184.8,184.8,182.4,4,4,4,1659,1591,1788,1476,1408,183,183,183,376.1,308,505,0.111,0.102,0.115,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.914,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.096,18.14,17.71,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.54,45.4,47.14,45.61,44.49,46.2,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.6
1489356000000,2017,3,2016,6,24,7,1.3,0.111,0.665,28031.2,174.4,174.4,166.9,4,4,4,2153,1890,2458,1970,1707,183,183,183,870.1,607,1175,0.0857,0.0745,0.0968,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.67,15.92,17.38,0.947,0.945,0.949,0.979,0.977,0.98,0.928,0.923,0.93,42.59,40.56,44.49,41.71,39.64,43.6,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
1489960800000,2017,3,2016,6,25,7,1.87,0.111,0.665,23835.9,155.2,155.2,141.9,4,4,4,3086,2579,3529,2903,2396,183,183,183,1803,1296,2246,0.06,0.0519,0.0709,1100,1100,1100,990,990,990,973.7,972.5,974.7,16.3,15.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.44,13.44,15.63,0.937,0.932,0.944,0.971,0.97,0.976,0.911,0.904,0.92,36.51,33.78,39.77,35.47,32.77,38.79,0,0,0,0,0,0,0.788,0,1.205,0.059,0.36,0.64,12.7
1490565600000,2017,3,2016,6,26,7,2.31,0.13,0.665,20910.9,127.4,127.4,124.5,4,4,4,3821,3695,3890,3606,3512,215,183,295,2505,2412,2574,0.0562,0.0474,0.0765,1100,1100,1100,990,990,990,975.3,975,975.4,14.7,14.6,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.83,12.68,13.09,0.927,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.08,31.67,32.82,31.12,30.72,31.84,0,0,0,0,0,0,0.691,0,1.645,0.056,0.29,0.71,9.05
1491170400000,2017,4,2016,7,27,7,2.3,0.178,0.665,20975.5,127.8,127.8,124.9,4,4,4,3804,3677,3857,3509,3382,295,295,295,2409,2282,2462,0.0776,0.0765,0.0802,1100,1100,1100,990,990,990,975.3,975,975.4,14.7,14.6,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.86,12.75,13.13,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,32.18,31.86,32.93,31.21,30.91,31.94,0,0,0,0,0,0,0.694,0,1.635,0.077,0.29,0.71,9.12
1491775200000,2017,4,2016,7,28,7,2.13,0.178,0.665,22031.4,132.2,132.2,131.1,4,4,4,3526,3478,3590,3231,3183,295,295,295,2130,2083,2195,0.0837,0.0822,0.0848,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.31,13.55,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.8,33.42,34.07,32.78,32.42,33.05,0,0,0,0,0,0,0.729,0,1.465,0.084,0.31,0.69,10.3
1492380000000,2017,4,2016,7,29,7,1.98,0.178,0.665,23015.8,140.7,140.7,137,4,4,4,3267,3110,3442,2972,2815,295,295,295,1872,1715,2047,0.0904,0.0857,0.0948,1100,1100,1100,990,990,990,974.1,973.8,974.5,15.9,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14,13.63,14.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.31,34.28,36.25,34.25,33.26,35.17,0,0,0,0,0,0,0.761,0,1.315,0.09,0.34,0.66,11.6
1492984800000,2017,4,2016,7,30,7,1.78,0.178,0.665,24360.1,148.6,148.6,145,4,4,4,2947,2817,3056,2652,2522,295,295,295,1552,1422,1661,0.1,0.0965,0.105,1100,1100,1100,990,990,990,973.4,973.1,973.7,16.6,16.3,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.48,15.05,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.34,36.61,38.21,36.25,35.52,37.15,0,0,0,0,0,0,0.806,0,1.115,0.1,0.37,0.63,13.7
1493589600000,2017,5,2016,8,31,7,1.6,0.167,0.665,25731.9,156.6,156.6,153.2,4,4,4,2652,2529,2773,2376,2253,276,276,276,1276,1153,1397,0.104,0.0995,0.109,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.16,15.75,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.916,0.922,39.29,38.5,40.09,38.29,37.45,39.14,0,0,0,0,0,0,0.851,0,0.935,0.1,0.42,0.58,16.1
1494194400000,2017,5,2016,8,32,7,1.42,0.167,0.665,27131.8,164.9,164.9,161.5,4,4,4,2351,2225,2492,2075,1949,276,276,276,975.1,849,1116,0.117,0.111,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.84,16.48,0.946,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.928,41.25,40.34,42.07,40.37,39.4,41.23,0,0,0,0,0,0,0.897,0,0.755,0.12,0.47,0.53,19.1
1494799200000,2017,5,2016,8,33,7,1.27,0.167,0.665,28212.9,170.4,170.4,167.9,4,4,4,2107,2011,2196,1831,1735,276,276,276,730.3,635,820,0.131,0.126,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.55,17,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.84,42.26,43.46,41.98,41.41,42.59,0,0,0,0,0,0,0.933,0,0.605,0.13,0.52,0.48,22.2
1495404000000,2017,5,2016,8,34,7,1.14,0.167,0.665,29289.1,177.9,177.9,174.3,4,4,4,1893,1788,1995,1617,1512,276,276,276,516.7,412,619,0.146,0.138,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.37,17.04,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.47,43.58,45.39,43.59,42.71,44.48,0,0,0,0,0,0,0.969,0,0.475,0.15,0.58,0.42,25.7
1496008800000,2017,5,2016,8,35,7,0.973,0.144,0.665,30936.1,188,188,184.1,4,4,4,1609,1499,1727,1370,1289,238.3,210,276,270.1,189,351,0.148,0.13,0.168,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.914,0.898,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.3,17.91,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.98,45.94,47.95,46.04,45.02,46.99,0,0,0,0,0,0,1.02,0,0.308,0.15,0.68,0.32,31.8
1496613600000,2017,6,2016,9,36,7,0.816,0.127,0.654,32108.7,195,195,191.1,4,4,4,1349,1239,1460,1139,1029,210,210,210,57.14,0,150,0.156,0.144,0.17,1082,1029,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.809,0.707,0.876,0.608,0.488,0.648,0.029,0.023,0.031,1.71,1.48,1.82,0.082,0.069,0.088,19.29,18.82,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.76,47.85,49.73,47.78,46.89,48.74,0,0,0,0,0,0,1.06,0,0.162,0.16,0.8,0.2,39.3
1497218400000,2017,6,2016,9,37,7,0.684,0.127,0.557,29063.7,182.7,182.7,173,4,4,4,1131,1062,1199,921.2,852.3,210,210,210,0,0,0,0.186,0.175,0.198,921.2,852.3,988.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.573,0.506,0.648,0.385,0.352,0.417,0.018,0.016,0.019,1.21,1.09,1.34,0.056,0.05,0.062,20.48,20.13,20.82,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.14,41.5,46.61,43.25,40.64,45.68,0,0,0,0,0,0,0.961,0,0.127,0.19,0.81,0.19,42.5
1497823200000,2017,6,2016,9,38,7,0.55,0.127,0.423,23228.3,156.2,156.2,138.3,4,3,3.142857142857143,909.7,809,1025,699.7,599,210,210,210,0,0,0,0.232,0.205,0.26,699.7,599,815.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.378,0.311,0.472,0.266,0.201,0.334,0.012,0.0088,0.015,0.888,0.724,1.02,0.04,0.032,0.046,21.58,21,22.14,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,45.16,40.01,50.55,44.23,39.05,49.54,0,0,0,0,0,0,0.768,0,0.127,0.23,0.77,0.23,42.2
1498428000000,2017,6,2016,9,39,7,0.423,0.123,0.301,17220.3,114.6,114.6,102.5,3,2,2.4285714285714284,700.2,633,774.4,497,447,203.1,186,210,0,0,0,0.291,0.271,0.31,497,447,564.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.251,0.22,0.291,0.137,0.11,0.178,0.0059,0.0047,0.0077,0.614,0.574,0.665,0.026,0.024,0.029,22.68,22.34,22.99,0.954,0.947,0.958,0.976,0.97,0.98,0.931,0.919,0.939,44.66,35.85,52.28,43.46,34.78,50,0,0,0,0,0,0,0.569,0,0.122,0.29,0.71,0.29,40.7
1499032800000,2017,7,2016,10,40,7,0.346,0.112,0.233,13803.3,91.96,91.96,82.16,2,2,2,571.3,531.1,619.4,385.3,345.1,186,186,186,0,0,0,0.326,0.3,0.35,385.3,345.1,433.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.196,0.182,0.213,0.0809,0.0619,0.104,0.0034,0.0026,0.0044,0.479,0.419,0.551,0.02,0.017,0.023,23.35,23.07,23.59,0.953,0.948,0.957,0.978,0.971,0.98,0.931,0.921,0.938,42.01,37.83,46.92,41.08,36.75,45.98,0,0,0,0,0,0,0.456,0,0.113,0.32,0.67,0.33,39.9
1499637600000,2017,7,2016,10,41,7,0.296,0.112,0.183,10855.1,70.59,70.59,64.61,2,2,2,488.7,466,517.5,302.7,280,186,186,186,0,0,0,0.381,0.359,0.399,302.7,280,331.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.159,0.177,0.0419,0.0312,0.0554,0.0017,0.0013,0.0023,0.355,0.321,0.399,0.015,0.013,0.017,23.85,23.67,23.98,0.941,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.917,33.31,30.84,36.39,32.31,29.92,35.3,0,0,0,0,0,0,0.359,0,0.113,0.38,0.62,0.38,36.7
1500242400000,2017,7,2016,10,42,7,0.265,0.112,0.153,9065.45,59.05,59.05,53.96,2,2,2,438.6,420.6,462.3,252.6,234.6,186,186,186,0,0,0,0.424,0.402,0.442,252.6,234.6,276.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.149,0.143,0.157,0.0198,0.0157,0.0294,0.00081,0.00064,0.0012,0.282,0.259,0.316,0.012,0.011,0.013,24.14,24,24.25,0.93,0.925,0.936,0.97,0.97,0.97,0.902,0.897,0.908,27.81,25.8,30.44,26.98,25.02,29.52,0,0,0,0,0,0,0.3,0,0.112,0.42,0.58,0.42,34.2
1500847200000,2017,7,2016,10,43,7,0.243,0.112,0.13,8035.71,50,50,47.83,1,1,1,401.3,385.8,414.8,215.3,199.8,186,186,186,0,0,0,0.464,0.448,0.482,215.3,199.8,228.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.13,0.141,0.0141,0.0127,0.0152,0.00057,0.00052,0.00062,0.383,0.355,0.407,0.016,0.014,0.017,24.21,24.13,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.93,45.5,51.85,47.83,44.59,50,0,0,0,0,0,0,0.266,0,0.113,0.46,0.53,0.47,33.1
1501452000000,2017,7,2016,10,44,7,0.222,0.0757,0.147,8860.28,56.99,56.99,52.74,2,1,1.8571428571428572,367.8,354.2,381.7,242.7,195.7,125.1,115,186,0,0,0,0.34,0.304,0.487,242.7,195.7,263.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.129,0.146,0.0179,0.0124,0.0232,0.00072,0.0005,0.00094,0.283,0.258,0.348,0.011,0.01,0.014,24.48,24.34,24.57,0.933,0.926,0.954,0.971,0.97,0.98,0.906,0.898,0.935,30.34,26.69,44.56,29.49,25.89,43.67,0,0,0,0,0,0,0.293,0,0.075,0.34,0.66,0.34,39.9
1502056800000,2017,8,2016,11,45,7,0.204,0.0696,0.135,8317.72,50.46,50.46,49.51,2,1,1.2857142857142858,337.6,330.2,348.3,222.6,215.2,115,115,115,0,0,0,0.341,0.33,0.348,222.6,215.2,233.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.129,0.136,0.0147,0.014,0.0156,0.00059,0.00056,0.00063,0.345,0.248,0.396,0.014,0.01,0.016,24.57,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.44,25.65,52.07,42.35,24.88,50,0,0,0,0,0,0,0.275,0,0.069,0.34,0.66,0.34,40.8
1502661600000,2017,8,2016,11,46,7,0.19,0.0696,0.121,7593.22,47.86,47.86,45.2,1,1,1,314.7,301.7,326.6,199.7,186.7,115,115,115,0,0,0,0.366,0.352,0.381,199.7,186.7,211.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.119,0.128,0.0127,0.0116,0.0137,0.00051,0.00046,0.00055,0.349,0.326,0.37,0.014,0.013,0.015,24.68,24.6,24.77,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.12,43.12,48.84,45.2,42.26,47.86,0,0,0,0,0,0,0.251,0,0.069,0.37,0.64,0.36,40
1503266400000,2017,8,2016,11,47,7,0.175,0.0696,0.106,6602.25,41.65,41.65,39.3,1,1,1,289.5,276.4,299.1,174.5,161.4,115,115,115,0,0,0,0.398,0.385,0.416,174.5,161.4,184.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.11,0.118,0.0106,0.00947,0.0114,0.00042,0.00038,0.00045,0.304,0.28,0.321,0.012,0.011,0.013,24.84,24.78,24.91,0.947,0.943,0.95,0.976,0.97,0.98,0.925,0.915,0.931,40.25,37.18,42.5,39.3,36.06,41.65,0,0,0,0,0,0,0.218,0,0.069,0.4,0.61,0.39,37.7
1503871200000,2017,8,2016,11,48,7,0.16,0.0633,0.0969,6036.54,38.52,38.52,35.93,1,1,1,265,256.6,274.5,160.3,149.1,104.7,91,115,0,0,0,0.395,0.348,0.435,160.3,149.1,170.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00937,0.00842,0.0103,0.00037,0.00033,0.00041,0.277,0.258,0.295,0.011,0.01,0.012,24.96,24.93,24.99,0.942,0.939,0.946,0.972,0.97,0.975,0.916,0.911,0.922,36.98,34.29,39.51,35.93,33.26,38.52,0,0,0,0,0,0,0.2,0,0.0631,0.4,0.61,0.39,37.7
1504476000000,2017,9,2016,12,49,7,0.147,0.055,0.0922,5740.79,36.05,36.05,34.17,1,1,1,243.4,232.2,251.8,152.5,141.2,91,91,91,0,0,0,0.374,0.361,0.392,152.5,141.2,160.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00871,0.00775,0.00941,0.00034,0.00031,0.00037,0.262,0.242,0.277,0.01,0.0095,0.011,25.08,25.02,25.17,0.94,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.23,32.59,37.17,34.17,31.61,36.05,0,0,0,0,0,0,0.19,0,0.0548,0.37,0.63,0.37,39.1
1505080800000,2017,9,2016,12,50,7,0.135,0.055,0.0798,4958.39,31.24,31.24,29.51,1,1,1,223,220,230.6,132,129,91,91,91,0,0,0,0.409,0.395,0.414,132,129,139.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0966,0.1,0.00697,0.00672,0.00761,0.00027,0.00026,0.0003,0.225,0.22,0.239,0.0088,0.0086,0.0094,25.24,25.18,25.26,0.931,0.93,0.935,0.97,0.97,0.97,0.903,0.902,0.907,30.43,29.73,32.21,29.51,28.84,31.24,0,0,0,0,0,0,0.164,0,0.0552,0.41,0.59,0.41,36.7
1505685600000,2017,9,2016,12,51,7,0.137,0.055,0.0815,5066.7,32.19,32.19,30.16,1,1,1,225.8,216.5,234.7,134.8,125.5,91,91,91,0,0,0,0.403,0.388,0.42,134.8,125.5,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0954,0.102,0.00721,0.00642,0.00797,0.00028,0.00025,0.00031,0.23,0.214,0.246,0.0091,0.0084,0.0097,25.21,25.15,25.29,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.09,28.91,33.19,30.16,28.04,32.19,0,0,0,0,0,0,0.168,0,0.0555,0.4,0.59,0.41,37
1506290400000,2017,9,2016,12,52,6,0.113,0.0472,0.0663,4114.82,28.84,28.84,28.58,1,1,1,218.9,216.5,220,127.9,125.5,91,91,91,0,0,0,0.416,0.414,0.42,127.9,125.5,129,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0954,0.0966,0.00662,0.00642,0.00672,0.00026,0.00025,0.00026,0.218,0.214,0.22,0.0086,0.0084,0.0086,25.27,25.26,25.29,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.46,28.91,29.73,28.58,28.04,28.84,0,0,0,0,0,0,0.159,0,0.0467,0.42,0.59,0.41,36.4