date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1924-10-01,1924,1,1,111.4,52,0.467,59.41,990,964.5,25.5,0.0943,25.41,0,0,0,0,0,0,0
1924-10-06,1924,1,1,111.4,52,0.467,59.41,990,964.5,25.5,0.0943,25.41,0,0,0,0,0,0,0
1924-10-13,1924,1,2,111.4,52,0.467,59.41,990,964.5,25.5,0.0943,25.41,0,0,0,0,0,0,0
1924-10-20,1924,1,3,123,52,0.423,71.04,990,964.5,25.5,0.112,25.39,0.797,0.823,0.765,14.48,13.9,13.9,2335.22
1924-10-27,1924,1,4,126.9,51.43,0.405,75.52,990,964.5,25.5,0.119,25.38,0.935,0.96,0.897,17.57,16.87,16.87,2833.8
1924-11-03,1924,2,5,137.7,50,0.363,87.75,990,964.5,25.5,0.141,25.36,0.924,0.963,0.89,20.16,19.42,19.42,3263.13
1924-11-10,1924,2,6,144.1,50,0.347,94.1,990,964.5,25.5,0.152,25.35,0.917,0.966,0.886,21.45,20.72,20.72,3481.01
1924-11-17,1924,2,7,156.9,50,0.32,106.9,990,964.5,25.5,0.175,25.34,0.918,0.969,0.89,24.4,23.64,23.64,3971.97
1924-11-24,1924,2,8,184.2,50,0.272,134.2,990,964.4,25.6,0.224,25.34,0.932,0.97,0.904,31.1,30.16,30.16,5067.3
1924-12-01,1924,3,9,215,59,0.277,156,990,964.5,25.5,0.264,25.23,0.94,0.973,0.915,36.29,35.34,35.34,5937.89
1924-12-08,1924,3,10,259.4,59,0.228,200.4,990,964.7,25.3,0.344,24.92,0.954,0.98,0.935,46.72,45.79,45.79,7692.2
1924-12-15,1924,3,11,277.2,59,0.213,218.2,990,964.8,25.2,0.376,24.82,0.958,0.98,0.939,50.88,49.27,49.27,8276.76
1924-12-22,1924,3,12,303.3,59,0.196,244.3,990,964.9,25.1,0.325,24.75,0.943,0.974,0.919,39.06,37.7,53.98,9068.01
1924-12-29,1924,3,13,451.6,67,0.151,384.6,990,965.6,24.4,0.436,23.94,0.946,0.973,0.921,37.57,36.58,82.89,13926.2
1925-01-05,1924,4,14,532.1,79.71,0.149,452.4,990,966,24,0.555,23.45,0.956,0.979,0.935,47.22,46.23,97.29,16344.3
1925-01-12,1924,4,15,592.2,120,0.203,472.2,990,966.3,23.7,0.576,23.16,0.954,0.977,0.932,46.11,45.01,99.78,16762.5
1925-01-19,1924,4,16,707.6,120,0.174,587.6,990,966.7,23.3,0.68,22.59,0.95,0.974,0.926,39.01,38.03,120,20156.8
1925-01-26,1924,4,17,1109,126,0.114,982.5,990,968.2,21.8,1.32,20.44,0.955,0.98,0.936,47.01,46.07,184.3,30960.8
1925-02-02,1924,5,18,1154,162,0.141,992,990,968.4,21.6,1.35,20.27,0.955,0.98,0.936,47.08,46.13,184.5,31001.9
1925-02-09,1924,5,19,1149,162,0.141,986.9,990,968.4,21.6,1.32,20.31,0.955,0.98,0.936,46.95,46.01,184,30919.9
1925-02-16,1924,5,20,1162,162,0.14,999.6,990,968.4,21.6,1.37,20.22,0.955,0.98,0.936,47.33,46.38,185.5,31166.6
1925-02-23,1924,5,21,1352,165,0.123,1088,990,969,21,1.74,19.25,0.953,0.98,0.934,48.94,47.96,191.9,32231.6
1925-03-02,1924,6,22,1394,183,0.131,1100,990,969.1,20.9,1.79,19.07,0.953,0.98,0.934,48.99,48.01,192,32261.2
1925-03-09,1924,6,23,1432,183,0.128,1100,990,969.3,20.7,1.81,18.93,0.952,0.98,0.933,48.62,47.65,190.6,32018
1925-03-16,1924,6,24,1676,183,0.11,1100,990,970.1,19.9,1.86,18.09,0.951,0.98,0.932,46.4,45.47,181.9,30554.2
1925-03-23,1924,6,25,2842,183,0.0661,1100,990,973.1,16.9,1.87,15.01,0.94,0.973,0.915,38.06,37.05,148.2,24896.6
1925-03-30,1924,6,26,3403,207.3,0.061,1100,990,974.4,15.6,1.87,13.71,0.933,0.97,0.905,34.51,33.48,133.9,22496.6
1925-04-06,1924,7,27,3139,217,0.0692,1100,990,973.8,16.2,1.87,14.28,0.937,0.97,0.909,36.08,35,140,23521.1
1925-04-13,1924,7,28,3068,217,0.0708,1100,990,973.7,16.3,1.87,14.46,0.938,0.97,0.91,36.56,35.46,141.8,23829.9
1925-04-20,1924,7,29,3222,217,0.0674,1100,990,974,16,1.87,14.1,0.936,0.97,0.908,35.56,34.5,138,23182.7
1925-04-27,1924,7,30,3100,261.6,0.0858,1100,990,973.7,16.3,1.87,14.39,0.937,0.971,0.91,36.37,35.3,141.2,23724
1925-05-04,1924,8,31,2657,321,0.121,1100,990,972.7,17.3,1.87,15.44,0.943,0.974,0.919,39.26,38.25,153,25707.3
1925-05-11,1924,8,32,2260,276,0.122,1100,990,971.7,18.3,1.87,16.4,0.946,0.98,0.927,41.85,40.99,164,27544
1925-05-18,1924,8,33,1964,276,0.141,1100,990,971,19,1.87,17.16,0.949,0.98,0.93,43.89,43.01,172.1,28904.6
1925-05-25,1924,8,34,1686,276,0.164,1100,990,970.1,19.9,1.87,18.05,0.951,0.98,0.932,46.3,45.37,181.5,30490
1925-06-01,1924,9,35,1471,210,0.143,1100,990,969.4,20.6,1.83,18.78,0.952,0.98,0.933,48.23,47.27,189.1,31763.1
1925-06-08,1924,9,36,1250,210,0.169,1031,990,968.7,21.3,1.51,19.81,0.954,0.98,0.935,47.72,46.76,187.1,31425.2
1925-06-15,1924,9,37,1105,210,0.19,894.7,990,968.2,21.8,1.16,20.61,0.955,0.98,0.935,43.15,42.28,169.1,28415.4
1925-06-22,1924,9,38,979.8,210,0.215,769.8,990,967.8,22.2,0.989,21.2,0.955,0.979,0.935,45.18,44.21,149.5,25114.1
1925-06-29,1924,9,39,785.2,192.9,0.246,592.3,990,967,23,0.709,22.25,0.953,0.976,0.93,41.02,40.06,120.2,20190.9
1925-07-06,1924,10,40,603.5,186,0.309,417.5,990,966.3,23.7,0.53,23.16,0.955,0.979,0.935,45.24,44.17,88.33,14839.9
1925-07-13,1924,10,41,487.2,186,0.383,301.2,990,965.8,24.2,0.353,23.85,0.94,0.97,0.913,33.12,32.14,64.28,10799.8
1925-07-20,1924,10,42,413,186,0.451,227,990,965.5,24.5,0.334,24.21,0.944,0.976,0.921,39.38,38.39,49.5,8316.72
1925-07-27,1924,10,43,358.3,165.7,0.46,192.6,990,965.2,24.8,0.341,24.47,0.952,0.978,0.93,44.01,42.84,42.84,7196.76
1925-08-03,1924,11,44,318.6,115,0.362,203.6,990,965,25,0.356,24.65,0.955,0.98,0.936,46.99,46.05,46.05,7736.37
1925-08-10,1924,11,45,282.7,115,0.407,167.7,990,964.8,25.2,0.292,24.88,0.945,0.974,0.92,38.66,37.64,37.64,6323.9
1925-08-17,1924,11,46,259.2,115,0.445,144.2,990,964.7,25.3,0.25,25.02,0.936,0.971,0.909,33.14,32.18,32.18,5406.11
1925-08-24,1924,11,47,235.1,115,0.489,120.1,990,964.6,25.4,0.207,25.18,0.925,0.97,0.898,27.45,26.63,26.63,4473.59
1925-08-31,1924,11,48,224,78.14,0.348,145.9,990,964.5,25.5,0.249,25.21,0.937,0.97,0.908,33.79,32.78,32.78,5506.6
1925-09-07,1924,12,49,202.2,72,0.356,130.2,990,964.4,25.6,0.221,25.37,0.931,0.97,0.903,30.14,29.24,29.24,4911.7
1925-09-14,1924,12,50,200.3,72,0.36,128.3,990,964.4,25.6,0.217,25.38,0.93,0.97,0.902,29.69,28.8,28.8,4838.64
1925-09-21,1924,12,51,192.8,72,0.374,120.8,990,964.4,25.6,0.204,25.38,0.925,0.97,0.898,27.82,26.99,26.99,4533.77
1925-09-28,1924,12,52,188.4,60.57,0.322,127.8,990,964.4,25.6,0.214,25.36,0.928,0.97,0.901,29.52,28.64,28.64,4811.37
1925-10-05,1925,1,1,175.1,52,0.297,123.1,990,964.4,25.6,0.204,25.35,0.927,0.97,0.899,28.36,27.51,27.51,4621.25
1925-10-12,1925,1,2,168.1,52,0.31,116.1,990,964.5,25.5,0.192,25.34,0.922,0.97,0.895,26.61,25.81,25.81,4335.89
1925-10-19,1925,1,3,169.3,52,0.307,117.3,990,964.5,25.5,0.194,25.34,0.923,0.97,0.895,26.92,26.11,26.11,4386.92
1925-10-26,1925,1,4,162.2,51.71,0.319,110.5,990,964.5,25.5,0.182,25.34,0.918,0.97,0.891,25.22,24.47,24.47,4110.32
1925-11-02,1925,2,5,167,50,0.3,117,990,964.5,25.5,0.193,25.34,0.923,0.97,0.895,26.82,26.02,26.02,4371.37
1925-11-09,1925,2,6,181.7,50,0.275,131.7,990,964.4,25.6,0.219,25.34,0.931,0.97,0.903,30.48,29.56,29.56,4966.28
1925-11-16,1925,2,7,196.2,50,0.255,146.2,990,964.4,25.6,0.245,25.35,0.937,0.97,0.909,34.05,33.02,33.02,5548.11
1925-11-23,1925,2,8,249.7,50,0.202,199.7,990,964.7,25.3,0.318,25,0.948,0.977,0.926,42.55,41.61,45.32,7614.06
1925-11-30,1925,2,9,270.2,73.14,0.271,197.1,990,964.8,25.2,0.339,24.88,0.953,0.98,0.934,45.85,44.94,44.94,7549.16
1925-12-07,1925,3,10,301.6,77,0.256,224.6,990,964.9,25.1,0.299,24.79,0.938,0.974,0.914,36.22,35.16,49.67,8345.38
1925-12-14,1925,3,11,331.3,77,0.233,254.3,990,965.1,24.9,0.273,24.67,0.93,0.97,0.902,28.61,27.75,55.5,9324.2
1925-12-21,1925,3,12,370.5,77,0.208,293.5,990,965.3,24.7,0.331,24.42,0.939,0.97,0.91,32.98,31.99,63.99,10749.9
1925-12-28,1925,3,13,423,83,0.196,340,990,965.5,24.5,0.401,24.1,0.947,0.972,0.92,38.03,36.96,73.92,12418.5
1926-01-04,1925,4,14,447,91,0.204,356,990,965.6,24.4,0.426,23.96,0.949,0.975,0.926,39.7,38.72,77.45,13011.1
1926-01-11,1925,4,15,477.9,91,0.191,386.9,990,965.8,24.2,0.473,23.78,0.953,0.98,0.934,43,42.14,84.28,14159.5
1926-01-18,1925,4,16,522.1,91,0.175,431.1,990,965.9,24.1,0.539,23.51,0.957,0.98,0.937,47.53,46.5,92.99,15623.1
1926-01-25,1925,4,17,562.1,91,0.162,471.1,990,966.1,23.9,0.585,23.29,0.955,0.979,0.935,48.85,47.38,99.66,16742.4
1926-02-01,1925,5,18,594.8,105,0.177,489.8,990,966.3,23.7,0.587,23.14,0.952,0.976,0.929,45.14,43.62,102.3,17185.9
1926-02-08,1925,5,19,685.9,105,0.153,580.9,990,966.6,23.4,0.676,22.68,0.953,0.978,0.932,41.03,40.12,120.4,20220.2
1926-02-15,1925,5,20,738.8,105,0.142,633.8,990,966.9,23.1,0.766,22.38,0.955,0.98,0.936,44.28,43.4,130.2,21873.1
1926-02-22,1925,5,21,912.5,105,0.115,807.5,990,967.5,22.5,1.01,21.44,0.955,0.979,0.935,44.14,43.2,158.6,26646.9
1926-03-01,1925,6,22,1200,129,0.109,1026,990,968.5,21.5,1.51,19.96,0.954,0.98,0.935,47.8,46.84,187.4,31477.5
1926-03-08,1925,6,23,1708,159.9,0.0931,1100,990,970.2,19.8,1.86,17.98,0.951,0.98,0.932,46.11,45.19,180.8,30366.3
1926-03-15,1925,6,24,2541,183,0.0749,1100,990,972.4,17.6,1.87,15.74,0.943,0.976,0.921,40.05,39.12,156.5,26287.9
1926-03-22,1925,6,25,4289,183,0.0428,1100,990,976.2,13.8,1.87,11.92,0.919,0.97,0.891,29.56,28.67,114.7,19266.6
1926-03-29,1925,6,26,4369,247,0.0567,1100,990,976.4,13.6,1.87,11.77,0.918,0.97,0.89,29.13,28.26,113,18989.8
1926-04-05,1925,7,27,4316,295,0.0684,1100,990,976.3,13.7,1.87,11.87,0.919,0.97,0.891,29.4,28.52,114.1,19166.4
1926-04-12,1925,7,28,3952,295,0.0747,1100,990,975.6,14.4,1.87,12.55,0.925,0.97,0.897,31.31,30.37,121.5,20410.3
1926-04-19,1925,7,29,3670,295,0.0804,1100,990,975,15,1.87,13.15,0.93,0.97,0.902,32.96,31.97,127.9,21487.2
1926-04-26,1925,7,30,3551,302.4,0.0853,1100,990,974.7,15.3,1.87,13.4,0.931,0.97,0.903,33.65,32.64,130.6,21936.1
1926-05-03,1925,8,31,3152,321,0.102,1100,990,973.9,16.1,1.87,14.27,0.937,0.97,0.909,36.04,34.96,139.8,23493.7
1926-05-10,1925,8,32,2616,321,0.123,1100,990,972.6,17.4,1.87,15.54,0.943,0.975,0.92,39.53,38.54,154.2,25900.1
1926-05-17,1925,8,33,2224,301.7,0.136,1100,990,971.6,18.4,1.87,16.48,0.946,0.98,0.927,42.08,41.22,164.9,27702.6
1926-05-24,1925,8,34,1889,276,0.146,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.52,43.63,174.5,29320.5
1926-05-31,1925,8,35,1579,219.4,0.139,1100,990,969.7,20.3,1.86,18.4,0.952,0.98,0.933,47.24,46.3,185.2,31112.5
1926-06-07,1925,9,36,1308,210,0.161,1068,990,968.9,21.1,1.65,19.48,0.954,0.98,0.935,48.61,47.64,190.6,32015.7
1926-06-14,1925,9,37,1126,210,0.187,915.7,990,968.3,21.7,1.2,20.51,0.955,0.98,0.936,43.95,43.07,172.3,28941.7
1926-06-21,1925,9,38,987.7,210,0.213,777.7,990,967.8,22.2,1,21.16,0.955,0.979,0.935,45.53,44.52,150.6,25306
1926-06-28,1925,9,39,788.6,196.3,0.249,592.3,990,967.1,22.9,0.71,22.24,0.953,0.977,0.931,40.99,40.04,120.1,20181.5
1926-07-05,1925,10,40,637.8,186,0.293,451.8,990,966.5,23.5,0.553,23,0.953,0.977,0.932,43.48,42.51,94.82,15929.6
1926-07-12,1925,10,41,534.8,186,0.349,348.8,990,966,24,0.425,23.57,0.948,0.974,0.923,38.21,37.22,74.44,12505.2
1926-07-19,1925,10,42,467.6,186,0.398,281.6,990,965.7,24.3,0.324,23.97,0.937,0.97,0.909,31.01,30.08,60.16,10107
1926-07-26,1925,10,43,426.4,181.6,0.426,244.8,990,965.5,24.5,0.293,24.19,0.933,0.971,0.906,30.77,29.84,52.53,8825.12
1926-08-02,1925,11,44,385.5,155,0.402,230.5,990,965.3,24.7,0.338,24.33,0.944,0.976,0.922,40.56,39.32,50.34,8457.3
1926-08-09,1925,11,45,344.2,155,0.451,189.2,990,965.1,24.9,0.334,24.55,0.952,0.98,0.932,43.34,42.47,42.47,7134.83
1926-08-16,1925,11,46,321.9,155,0.482,166.9,990,965,25,0.294,24.7,0.945,0.973,0.919,38.19,37.14,37.14,6239.99
1926-08-23,1925,11,47,294.4,155,0.527,139.4,990,964.9,25.1,0.245,24.88,0.935,0.97,0.907,31.8,30.84,30.84,5181.79
1926-08-30,1925,11,48,268.3,109.3,0.406,159,990,964.8,25.2,0.275,24.95,0.941,0.975,0.917,36.66,35.77,35.77,6010.17
1926-09-06,1925,12,49,248.2,91,0.367,157.2,990,964.7,25.3,0.27,25.05,0.941,0.971,0.914,36.33,35.27,35.27,5926.08
1926-09-13,1925,12,50,230.4,91,0.395,139.4,990,964.6,25.4,0.239,25.18,0.935,0.97,0.906,32.18,31.21,31.21,5243.52
1926-09-20,1925,12,51,220,91,0.414,129,990,964.5,25.5,0.22,25.26,0.93,0.97,0.902,29.71,28.82,28.82,4842.14
1926-09-27,1925,12,52,202.7,83.29,0.411,119.4,990,964.4,25.6,0.202,25.38,0.662,0.693,0.642,20.28,19.67,19.67,3305.17
1926-10-04,1926,1,1,198.1,73,0.369,125.1,990,964.4,25.6,0.211,25.39,0.928,0.97,0.9,28.92,28.05,28.05,4712.84
1926-10-11,1926,1,2,200.3,73,0.365,127.3,990,964.4,25.6,0.215,25.38,0.929,0.97,0.901,29.44,28.56,28.56,4798.34
1926-10-18,1926,1,3,198.6,86.71,0.437,111.8,990,964.4,25.6,0.189,25.41,0.398,0.416,0.386,12.65,12.27,12.27,2061
1926-10-25,1926,1,4,197.8,97,0.49,100.8,990,964.4,25.6,0.17,25.42,0,0,0,0,0,0,0
1926-11-01,1926,2,5,203.4,93,0.457,110.4,990,964.4,25.6,0.187,25.39,0.395,0.416,0.383,11.33,10.99,10.99,1846.74
1926-11-08,1926,2,6,201.5,78.14,0.388,123.3,990,964.4,25.6,0.208,25.38,0.533,0.554,0.517,17.84,17.31,17.31,2908.02
1926-11-15,1926,2,7,203.6,67,0.329,136.6,990,964.4,25.6,0.23,25.35,0.933,0.97,0.905,31.7,30.74,30.74,5165.09
1926-11-22,1926,2,8,245.1,67,0.276,178.1,990,964.7,25.3,0.305,25.04,0.947,0.977,0.926,41.44,40.51,40.51,6805.83
1926-11-29,1926,2,9,314,93.43,0.296,220.6,990,965,25,0.337,24.69,0.948,0.977,0.927,42.86,41.78,49.29,8280.23
1926-12-06,1926,3,10,369.6,104,0.282,265.6,990,965.2,24.8,0.292,24.46,0.933,0.97,0.905,29.72,28.83,57.65,9685.66
1926-12-13,1926,3,11,415,104,0.251,311,990,965.5,24.5,0.36,24.17,0.942,0.97,0.914,34.73,33.69,67.37,11318.4
1926-12-20,1926,3,12,458,104,0.227,354,990,965.7,24.3,0.425,23.91,0.949,0.974,0.925,39.38,38.38,76.77,12896.9
1926-12-27,1926,3,13,573.6,114,0.199,459.6,990,966.2,23.8,0.555,23.26,0.954,0.977,0.932,44.89,43.82,97.53,16385.2
1927-01-03,1926,4,14,562.8,139,0.247,423.8,990,966.1,23.9,0.534,23.33,0.956,0.98,0.937,46.38,45.45,90.91,15272.5
1927-01-10,1926,4,15,570.3,122.7,0.215,447.6,990,966.2,23.8,0.567,23.27,0.958,0.98,0.939,48.91,47.93,95.86,16104.1
1927-01-17,1926,4,16,644.7,120,0.188,524.7,990,966.5,23.5,0.632,22.89,0.954,0.978,0.933,44.73,43.61,109.4,18380.7
1927-01-24,1926,4,17,788.2,120,0.153,668.2,990,967.1,22.9,0.826,22.12,0.956,0.98,0.937,46.17,45.24,135.7,22801.6
1927-01-31,1926,4,18,992,156,0.157,836,990,967.9,22.1,1.07,21.08,0.955,0.979,0.935,44.95,43.73,160.6,26984.5
1927-02-07,1926,5,19,1111,162,0.146,948.9,990,968.2,21.8,1.25,20.51,0.955,0.98,0.936,45.57,44.66,178.6,30009.4
1927-02-14,1926,5,20,1258,162,0.129,1070,990,968.7,21.3,1.63,19.65,0.954,0.98,0.935,49.19,48.21,192.8,32396.6
1927-02-21,1926,5,21,1441,162,0.112,1100,990,969.3,20.7,1.82,18.89,0.952,0.98,0.933,48.52,47.55,190.2,31952.5
1927-02-28,1926,5,22,1502,180,0.12,1100,990,969.5,20.5,1.84,18.67,0.952,0.98,0.933,47.93,46.98,187.9,31567.8
1927-03-07,1926,6,23,1563,183,0.117,1100,990,969.7,20.3,1.85,18.46,0.952,0.98,0.933,47.39,46.44,185.8,31207.2
1927-03-14,1926,6,24,1687,183,0.108,1100,990,970.1,19.9,1.86,18.05,0.951,0.98,0.932,46.3,45.37,181.5,30488.8
1927-03-21,1926,6,25,1977,183,0.093,1100,990,971,19,1.87,17.13,0.948,0.98,0.93,43.83,42.95,171.8,28864.5
1927-03-28,1926,6,26,2654,197.6,0.0747,1100,990,972.7,17.3,1.87,15.45,0.942,0.975,0.919,39.27,38.28,153.1,25726
1927-04-04,1926,7,27,3230,217,0.0672,1100,990,974,16,1.87,14.08,0.935,0.97,0.907,35.52,34.46,137.8,23153.9
1927-04-11,1926,7,28,2988,217,0.0727,1100,990,973.5,16.5,1.87,14.64,0.939,0.97,0.911,37.07,35.98,143.9,24177.6
1927-04-18,1926,7,29,2649,217,0.082,1100,990,972.7,17.3,1.87,15.46,0.943,0.975,0.919,39.31,38.31,153.2,25742.6
1927-04-25,1926,7,30,2407,225.4,0.0938,1100,990,972.1,17.9,1.87,16.04,0.945,0.978,0.924,40.9,39.99,160,26875.8
1927-05-02,1926,8,31,2378,276,0.116,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.08,40.2,160.8,27011.1
1927-05-09,1926,8,32,2394,276,0.115,1100,990,972.1,17.9,1.87,16.07,0.945,0.978,0.925,40.98,40.08,160.3,26933.8
1927-05-16,1926,8,33,2320,288.9,0.125,1100,990,971.9,18.1,1.87,16.25,0.946,0.979,0.926,41.45,40.59,162.4,27276
1927-05-23,1926,8,34,2149,321,0.15,1100,990,971.5,18.5,1.87,16.67,0.947,0.98,0.928,42.57,41.71,166.9,28031.9
1927-05-30,1926,8,35,1822,275.3,0.151,1100,990,970.5,19.5,1.87,17.6,0.95,0.98,0.931,45.09,44.19,176.8,29695.4
1927-06-06,1926,9,36,1486,243.6,0.164,1100,990,969.4,20.6,1.82,18.74,0.952,0.98,0.933,48.12,47.15,188.6,31687.2
1927-06-13,1926,9,37,1177,210,0.179,967,990,968.5,21.5,1.33,20.21,0.955,0.98,0.936,45.69,44.78,179.1,30091
1927-06-20,1926,9,38,995,210,0.212,785,990,967.9,22.1,1,21.14,0.955,0.979,0.935,43.95,43.02,151.9,25517.4
1927-06-27,1926,9,39,761.1,199.7,0.263,561.4,990,966.9,23.1,0.659,22.4,0.951,0.974,0.926,39.06,38.06,114.2,19181.5
1927-07-04,1926,10,40,597.5,186,0.313,411.5,990,966.3,23.7,0.52,23.2,0.954,0.979,0.934,44.65,43.72,87.43,14689.1
1927-07-11,1926,10,41,507.3,186,0.368,321.3,990,965.9,24.1,0.383,23.73,0.944,0.971,0.916,35.29,34.26,68.52,11511.2
1927-07-18,1926,10,42,447.5,186,0.416,261.5,990,965.6,24.4,0.294,24.09,0.932,0.97,0.904,28.81,27.94,55.89,9388.93
1927-07-25,1926,10,43,406.2,186,0.458,220.2,990,965.4,24.6,0.369,24.2,0.952,0.979,0.932,46.09,44.85,48.41,8133.66
1927-08-01,1926,11,44,365.3,155,0.425,210.3,990,965.2,24.8,0.371,24.4,0.956,0.98,0.937,48.12,47.08,47.08,7908.99
1927-08-08,1926,11,45,324.1,132.1,0.406,192,990,965,25,0.336,24.64,0.952,0.979,0.933,44.18,43.28,43.28,7270.43
1927-08-15,1926,11,46,300.1,115,0.383,185.1,990,964.9,25.1,0.323,24.77,0.95,0.979,0.93,42.74,41.85,41.85,7030.86
1927-08-22,1926,11,47,277.4,115,0.415,162.4,990,964.8,25.2,0.282,24.91,0.943,0.972,0.916,37.41,36.35,36.35,6107.62
1927-08-29,1926,11,48,257.7,101.3,0.392,156.4,990,964.7,25.3,0.27,25,0.941,0.971,0.914,36.09,35.04,35.04,5886.54
1927-09-05,1926,12,49,234.1,91,0.389,143.1,990,964.6,25.4,0.245,25.15,0.936,0.97,0.908,33.03,32.04,32.04,5382.03
1927-09-12,1926,12,50,215.1,91,0.423,124.1,990,964.5,25.5,0.211,25.3,0.927,0.97,0.899,28.54,27.69,27.69,4651.47
1927-09-19,1926,12,51,201.5,77.43,0.384,124.1,990,964.4,25.6,0.21,25.38,0.927,0.97,0.899,28.64,27.78,27.78,4667.34
1927-09-26,1926,12,52,192.8,72.29,0.375,120.6,990,964.4,25.6,0.203,25.38,0.925,0.97,0.897,27.77,26.93,26.93,4525.04
1927-10-03,1927,1,1,184,73,0.397,111,990,964.4,25.6,0.186,25.38,0.918,0.97,0.891,25.39,24.62,24.62,4136.8
1927-10-10,1927,1,2,188.2,73,0.388,115.2,990,964.4,25.6,0.193,25.38,0.921,0.97,0.894,26.43,25.64,25.64,4306.97
1927-10-17,1927,1,3,186.7,73,0.391,113.7,990,964.4,25.6,0.19,25.38,0.92,0.97,0.893,26.05,25.27,25.27,4244.75
1927-10-24,1927,1,4,189.5,73,0.386,116.5,990,964.4,25.6,0.195,25.38,0.922,0.97,0.895,26.75,25.95,25.95,4359.26
1927-10-31,1927,1,5,208.6,67.86,0.326,140.8,990,964.5,25.5,0.238,25.3,0.935,0.97,0.907,32.66,31.68,31.68,5322.18
1927-11-07,1927,2,6,246.7,78.14,0.316,168.6,990,964.7,25.3,0.289,25.03,0.945,0.974,0.921,39.11,38.12,38.12,6403.73
1927-11-14,1927,2,7,249,93,0.374,156,990,964.7,25.3,0.268,25.04,0.941,0.97,0.913,36.05,34.98,34.98,5877.38
1927-11-21,1927,2,8,260.2,93,0.357,167.2,990,964.7,25.3,0.288,24.97,0.944,0.973,0.919,38.68,37.66,37.66,6326.65
1927-11-28,1927,2,9,276.1,83.86,0.305,192.3,990,964.8,25.2,0.332,24.86,0.952,0.979,0.932,44.63,43.71,43.71,7343.38
1927-12-05,1927,3,10,276.1,77,0.279,199.1,990,964.8,25.2,0.344,24.85,0.954,0.98,0.935,46.3,45.38,45.38,7623.51
1927-12-12,1927,3,11,354.6,77,0.22,277.6,990,965.2,24.8,0.331,24.5,0.94,0.971,0.913,34.91,33.94,60.79,10213
1927-12-19,1927,3,12,419.3,96.29,0.229,323,990,965.5,24.5,0.377,24.14,0.944,0.97,0.916,36.1,35.03,70.05,11768.4
1927-12-26,1927,3,13,458.6,106.3,0.232,352.3,990,965.7,24.3,0.422,23.91,0.949,0.974,0.924,39.19,38.19,76.38,12831
1928-01-02,1927,4,14,528.4,120,0.228,408.4,990,966,24,0.508,23.51,0.955,0.979,0.935,44.93,44.01,88.01,14786.4
1928-01-09,1927,4,15,583.4,120,0.206,463.4,990,966.2,23.8,0.592,23.18,0.957,0.98,0.938,50.42,49.41,98.83,16602.7
1928-01-16,1927,4,16,625.1,120,0.192,505.1,990,966.4,23.6,0.567,23.03,0.948,0.972,0.922,38.54,37.32,104.8,17607.5
1928-01-23,1927,4,17,676.8,120,0.177,556.8,990,966.6,23.4,0.638,22.75,0.951,0.975,0.927,39.4,38.4,115.2,19354.6
1928-01-30,1927,4,18,721.3,132.1,0.183,589.2,990,966.8,23.2,0.694,22.52,0.954,0.979,0.933,41.36,40.48,121.5,20404.2
1928-02-06,1927,5,19,751,127.9,0.17,623.1,990,966.9,23.1,0.751,22.35,0.955,0.98,0.936,43.47,42.6,127.8,21471.8
1928-02-13,1927,5,20,809.5,105,0.13,704.5,990,967.1,22.9,0.885,21.98,0.957,0.98,0.938,48.43,47.46,142.4,23920.3
1928-02-20,1927,5,21,911.3,105,0.116,806.3,990,967.5,22.5,1,21.45,0.955,0.979,0.934,44.13,43.05,158,26540.8
1928-02-27,1927,5,22,1095,149.6,0.135,945.8,990,968.2,21.8,1.24,20.56,0.955,0.98,0.936,45.53,44.62,178.5,29985.1
1928-03-05,1927,6,23,1493,183,0.124,1098,990,969.5,20.5,1.81,18.73,0.952,0.98,0.933,48.02,47.06,188.2,31622.3
1928-03-12,1927,6,24,1977,183,0.0928,1100,990,971,19,1.87,17.12,0.948,0.98,0.929,43.8,42.92,171.7,28843.9
1928-03-19,1927,6,25,2161,183,0.0847,1100,990,971.5,18.5,1.87,16.64,0.947,0.98,0.928,42.49,41.64,166.6,27981.4
1928-03-26,1927,6,26,2202,187.9,0.0853,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.928,42.22,41.38,165.5,27807.2
1928-04-02,1927,7,27,2209,217,0.0983,1100,990,971.6,18.4,1.87,16.52,0.947,0.98,0.928,42.18,41.33,165.3,27775.6
1928-04-09,1927,7,28,2171,167.7,0.0772,1100,990,971.5,18.5,1.87,16.61,0.947,0.98,0.928,42.42,41.57,166.3,27937.6
1928-04-16,1927,7,29,2188,148,0.0676,1100,990,971.6,18.4,1.87,16.57,0.947,0.98,0.928,42.31,41.47,165.9,27865.8
1928-04-23,1927,7,30,2217,148,0.0667,1100,990,971.6,18.4,1.87,16.5,0.947,0.98,0.928,42.12,41.28,165.1,27741.5
1928-04-30,1927,7,31,2261,257.7,0.114,1100,990,971.7,18.3,1.87,16.4,0.946,0.98,0.927,41.84,41,164,27552.1
1928-05-07,1927,8,32,2196,276,0.125,1100,990,971.6,18.4,1.87,16.55,0.947,0.98,0.928,42.26,41.41,165.7,27829.6
1928-05-14,1927,8,33,2013,276,0.137,1100,990,971.1,18.9,1.87,17.01,0.948,0.98,0.929,43.49,42.62,170.5,28639
1928-05-21,1927,8,34,1714,276,0.161,1100,990,970.2,19.8,1.87,17.96,0.951,0.98,0.932,46.05,45.13,180.5,30328.2
1928-05-28,1927,8,35,1465,247.7,0.169,1100,990,969.4,20.6,1.81,18.82,0.952,0.98,0.933,48.32,47.36,189.4,31824.4
1928-06-04,1927,9,36,1222,210,0.172,1009,990,968.6,21.4,1.44,19.96,0.955,0.98,0.936,47.1,46.16,184.6,31016.8
1928-06-11,1927,9,37,1048,210,0.201,838.1,990,968,22,1.07,20.88,0.954,0.979,0.934,42.7,41.78,160.2,26907.6
1928-06-18,1927,9,38,828.9,210,0.255,618.9,990,967.2,22.8,0.759,22.03,0.954,0.977,0.932,42.42,41.45,124.4,20892.1
1928-06-25,1927,9,39,619.9,199.3,0.322,420.7,990,966.4,23.6,0.537,23.09,0.955,0.979,0.935,45.44,44.29,88.59,14883.1
1928-07-02,1927,10,40,512.5,135,0.264,377.5,990,965.9,24.1,0.464,23.63,0.952,0.977,0.93,41.63,40.68,81.37,13669.6
1928-07-09,1927,10,41,441.5,135,0.306,306.5,990,965.6,24.4,0.358,24.06,0.942,0.97,0.913,34.04,33.02,66.04,11095.5
1928-07-16,1927,10,42,396.2,135,0.341,261.2,990,965.4,24.6,0.29,24.33,0.932,0.97,0.904,29.04,28.17,56.34,9465.41
1928-07-23,1927,10,43,358.6,135,0.377,223.6,990,965.2,24.8,0.349,24.46,0.948,0.977,0.927,43.31,42.05,49.34,8288.73
1928-07-30,1927,10,44,327.8,120.7,0.368,207.1,990,965,25,0.363,24.6,0.956,0.98,0.937,47.77,46.81,46.81,7864.49
1928-08-06,1927,11,45,304.7,115,0.377,189.7,990,964.9,25.1,0.331,24.75,0.952,0.98,0.933,43.81,42.94,42.94,7213.23
1928-08-13,1927,11,46,282,115,0.408,167,990,964.8,25.2,0.29,24.88,0.945,0.973,0.919,38.48,37.45,37.45,6292.33
1928-08-20,1927,11,47,263.7,96.14,0.364,167.5,990,964.8,25.2,0.29,24.96,0.945,0.974,0.92,38.74,37.72,37.72,6336.78
1928-08-27,1927,11,48,245.5,87,0.354,158.5,990,964.7,25.3,0.273,25.05,0.942,0.971,0.915,36.67,35.62,35.62,5983.98
1928-09-03,1927,12,49,234.1,72,0.308,162.1,990,964.6,25.4,0.278,25.12,0.943,0.971,0.916,37.65,36.56,36.56,6142.75
1928-09-10,1927,12,50,226,88.29,0.391,137.7,990,964.6,25.4,0.235,25.21,0.934,0.97,0.906,31.79,30.84,30.84,5181.11
1928-09-17,1927,12,51,249.6,102.6,0.41,147,990,964.7,25.3,0.253,25.06,0.938,0.97,0.91,33.88,32.86,32.86,5521.29
1928-09-24,1927,12,52,260.1,118,0.454,142.1,990,964.7,25.3,0.245,25.01,0.936,0.97,0.908,32.62,31.64,31.64,5315.9
1928-10-01,1928,1,1,259.7,97,0.374,162.7,990,964.7,25.3,0.281,24.98,0.943,0.971,0.916,37.59,36.5,36.5,6132.11
1928-10-08,1928,1,2,260.8,104.4,0.401,156.3,990,964.7,25.3,0.27,24.99,0.941,0.97,0.913,36.05,34.98,34.98,5877.22
1928-10-15,1928,1,3,247.8,110,0.444,137.8,990,964.7,25.3,0.238,25.08,0.934,0.97,0.906,31.65,30.7,30.7,5158.03
1928-10-22,1928,1,4,226.5,110,0.486,116.5,990,964.6,25.4,0.2,25.24,0.923,0.97,0.895,26.61,25.81,25.81,4335.92
1928-10-29,1928,1,5,235.1,100.3,0.428,134.8,990,964.6,25.4,0.231,25.16,0.932,0.97,0.904,31,30.07,30.07,5052.31
1928-11-05,1928,2,6,229.3,93,0.406,136.3,990,964.6,25.4,0.233,25.19,0.933,0.97,0.905,31.42,30.48,30.48,5120.76
1928-11-12,1928,2,7,248.8,93,0.374,155.8,990,964.7,25.3,0.268,25.05,0.941,0.971,0.913,36.01,34.96,34.96,5873.35
1928-11-19,1928,2,8,269.2,93,0.346,176.2,990,964.8,25.2,0.304,24.92,0.947,0.977,0.926,40.79,39.87,39.87,6697.67
1928-11-26,1928,2,9,302.7,96.14,0.318,206.6,990,964.9,25.1,0.359,24.72,0.956,0.98,0.936,47.86,46.69,46.69,7843.72
1928-12-03,1928,3,10,313.3,104,0.332,209.3,990,965,25,0.365,24.67,0.956,0.98,0.937,48.43,47.47,47.47,7974.29
1928-12-10,1928,3,11,338.8,80.86,0.239,258,990,965.1,24.9,0.301,24.6,0.936,0.971,0.909,32.74,31.83,56.56,9502.34
1928-12-17,1928,3,12,373.4,77,0.206,296.4,990,965.3,24.7,0.335,24.4,0.939,0.97,0.911,33.31,32.31,64.61,10854.9
1928-12-24,1928,3,13,388.4,77,0.198,311.4,990,965.3,24.7,0.358,24.3,0.942,0.97,0.914,34.96,33.91,67.81,11392.9
1928-12-31,1928,3,14,398.5,89,0.223,309.5,990,965.4,24.6,0.356,24.25,0.942,0.97,0.914,34.66,33.62,67.25,11297.2
1929-01-07,1928,4,15,447.3,83.29,0.187,364,990,965.6,24.4,0.437,23.95,0.95,0.976,0.927,40.6,39.62,79.24,13312.4
1929-01-14,1928,4,16,529.8,73,0.138,456.8,990,966,24,0.546,23.47,0.953,0.977,0.931,44.94,43.63,97.2,16329.3
1929-01-21,1928,4,17,614.1,91,0.156,523.1,990,966.3,23.7,0.631,23.04,0.953,0.977,0.931,43.36,42.32,109.3,18357.3
1929-01-28,1928,4,18,720,110.7,0.154,609.2,990,966.8,23.2,0.725,22.5,0.954,0.978,0.934,42.75,41.83,125.5,21079.9
1929-02-04,1928,5,19,669.3,137,0.205,532.3,990,966.6,23.4,0.599,22.82,0.949,0.972,0.922,37.7,36.63,109.9,18462.2
1929-02-11,1928,5,20,666.2,105,0.158,561.2,990,966.6,23.4,0.643,22.79,0.952,0.976,0.928,39.79,38.82,116.5,19563.7
1929-02-18,1928,5,21,711.7,93.57,0.132,618.2,990,966.7,23.3,0.737,22.52,0.955,0.98,0.935,43.44,42.56,127.7,21448.1
1929-02-25,1928,5,22,792.2,103.9,0.131,688.4,990,967.1,22.9,0.858,22.07,0.957,0.98,0.938,47.54,46.59,139.8,23480.1
1929-03-04,1928,6,23,837.1,129,0.154,708.1,990,967.2,22.8,0.897,21.85,0.957,0.98,0.938,48.4,47.44,142.3,23908
1929-03-11,1928,6,24,894.9,129,0.144,765.9,990,967.5,22.5,1,21.52,0.956,0.98,0.937,51.53,50,150,25199
1929-03-18,1928,6,25,962.9,129,0.134,833.9,990,967.8,22.2,1.04,21.21,0.954,0.979,0.934,41.37,40.49,161.9,27207.4
1929-03-25,1928,6,26,1056,129,0.122,927.2,990,968.1,21.9,1.2,20.73,0.955,0.98,0.936,45.01,44.11,176.4,29642.5
1929-04-01,1928,7,27,1141,148,0.13,992.7,990,968.3,21.7,1.36,20.3,0.955,0.98,0.936,47.18,46.24,185,31072.3
1929-04-08,1928,7,28,1323,148,0.112,1100,990,968.9,21.1,1.77,19.31,0.953,0.98,0.934,49.63,48.64,194.5,32684.1
1929-04-15,1928,7,29,1468,148,0.101,1100,990,969.4,20.6,1.84,18.78,0.952,0.98,0.933,48.23,47.26,189.1,31760.9
1929-04-22,1928,7,30,1571,148,0.0942,1100,990,969.7,20.3,1.86,18.42,0.952,0.98,0.933,47.29,46.35,185.4,31146
1929-04-29,1928,7,31,1487,179.4,0.121,1100,990,969.4,20.6,1.83,18.73,0.952,0.98,0.933,48.09,47.13,188.5,31668.9
1929-05-06,1928,8,32,1339,192,0.144,1091,990,969,21,1.73,19.3,0.953,0.98,0.934,49.21,48.22,192.9,32406.4
1929-05-13,1928,8,33,1142,192,0.168,950.4,990,968.3,21.7,1.26,20.4,0.955,0.98,0.936,45.38,44.47,177.9,29884
1929-05-20,1928,8,34,960.9,153.4,0.16,807.5,990,967.7,22.3,1.03,21.25,0.956,0.979,0.936,45.38,44.45,157.2,26403
1929-05-27,1928,8,35,686.1,139,0.203,547.1,990,966.6,23.4,0.641,22.71,0.952,0.975,0.928,41.11,39.93,112.6,18924.8
1929-06-03,1928,9,36,517.8,119,0.231,398.8,990,965.9,24.1,0.495,23.57,0.954,0.978,0.933,43.95,43,86.01,14449.1
1929-06-10,1928,9,37,430.9,119,0.276,311.9,990,965.5,24.5,0.364,24.1,0.943,0.97,0.914,34.73,33.69,67.38,11320.1
1929-06-17,1928,9,38,419.7,119,0.284,300.7,990,965.5,24.5,0.348,24.16,0.941,0.97,0.912,33.51,32.51,65.02,10923
1929-06-24,1928,9,39,395.9,119,0.301,276.9,990,965.4,24.6,0.312,24.31,0.935,0.97,0.907,30.87,29.95,59.89,10062
1929-07-01,1928,10,40,364.8,108,0.296,256.8,990,965.2,24.8,0.281,24.49,0.931,0.97,0.903,28.71,27.85,55.7,9357.88
1929-07-08,1928,10,41,339.2,108,0.318,231.2,990,965.1,24.9,0.27,24.63,0.929,0.971,0.902,29.59,28.76,50.38,8464.18
1929-07-15,1928,10,42,324.8,108,0.333,216.8,990,965,25,0.379,24.6,0.958,0.98,0.939,50.09,49.08,49.08,8244.68
1929-07-22,1928,10,43,306.4,108,0.352,198.4,990,964.9,25.1,0.347,24.72,0.954,0.98,0.935,45.89,44.97,44.97,7555.41
1929-07-29,1928,10,44,289.6,99.43,0.343,190.1,990,964.9,25.1,0.331,24.81,0.952,0.98,0.933,44.03,43.15,43.15,7249.61
1929-08-05,1928,11,45,277.5,93,0.336,184.5,990,964.8,25.2,0.32,24.87,0.95,0.98,0.931,42.74,41.87,41.87,7033.59
1929-08-12,1928,11,46,268.8,93,0.346,175.8,990,964.8,25.2,0.304,24.92,0.947,0.978,0.926,40.69,39.77,39.77,6682
1929-08-19,1928,11,47,258.3,93,0.36,165.3,990,964.7,25.3,0.285,24.98,0.944,0.972,0.918,38.22,37.15,37.15,6241.67
1929-08-26,1928,11,48,240.1,90,0.375,150.1,990,964.6,25.4,0.258,25.1,0.939,0.97,0.911,34.68,33.65,33.65,5652.81
1929-09-02,1928,12,49,232.1,72,0.31,160.1,990,964.6,25.4,0.274,25.13,0.942,0.971,0.915,37.16,36.08,36.08,6062.05
1929-09-09,1928,12,50,223,72,0.323,151,990,964.5,25.5,0.258,25.2,0.939,0.97,0.911,35.04,33.99,33.99,5710.26
1929-09-16,1928,12,51,204.1,72,0.353,132.1,990,964.4,25.6,0.224,25.35,0.931,0.97,0.903,30.58,29.67,29.67,4983.75
1929-09-23,1928,12,52,198.5,72,0.363,126.5,990,964.4,25.6,0.214,25.38,0.929,0.97,0.901,29.24,28.36,28.36,4764.78
1929-09-30,1928,12,53,194.2,72.86,0.375,121.3,990,964.4,25.6,0.204,25.38,0.926,0.97,0.898,27.96,27.12,27.12,4555.7
1929-10-07,1929,1,1,189.4,73,0.386,116.4,990,964.4,25.6,0.195,25.38,0.922,0.97,0.895,26.74,25.93,25.93,4356.86
1929-10-14,1929,1,2,189.6,73,0.385,116.6,990,964.4,25.6,0.196,25.38,0.922,0.97,0.895,26.77,25.97,25.97,4362.92
1929-10-21,1929,1,3,192.9,73,0.378,119.9,990,964.4,25.6,0.202,25.38,0.925,0.97,0.897,27.61,26.78,26.78,4499.33
1929-10-28,1929,1,4,198.3,70.43,0.356,127.8,990,964.4,25.6,0.215,25.37,0.929,0.97,0.901,29.55,28.67,28.67,4816.27
1929-11-04,1929,2,5,204.1,67,0.328,137.1,990,964.4,25.6,0.231,25.34,0.933,0.97,0.905,31.79,30.84,30.84,5181.3
1929-11-11,1929,2,6,226.4,67,0.297,159.4,990,964.6,25.4,0.271,25.17,0.942,0.972,0.915,37.06,36.03,36.03,6052.68
1929-11-18,1929,2,7,249.2,81.86,0.33,167.4,990,964.7,25.3,0.287,25.02,0.944,0.974,0.919,38.8,37.79,37.79,6349.45
1929-11-25,1929,2,8,257.4,90.71,0.353,166.7,990,964.7,25.3,0.287,24.99,0.944,0.974,0.919,38.58,37.57,37.57,6311.95
1929-12-02,1929,3,9,380.9,77,0.207,303.9,990,965.3,24.7,0.369,24.33,0.944,0.974,0.92,37.66,36.72,66.6,11189.5
1929-12-09,1929,3,10,494.8,106.3,0.216,388.5,990,965.8,24.2,0.477,23.7,0.953,0.978,0.932,43.01,42.06,84.13,14133.8
1929-12-16,1929,3,11,466.9,118,0.253,348.9,990,965.7,24.3,0.419,23.88,0.948,0.973,0.923,38.74,37.71,75.42,12670.7
1929-12-23,1929,3,12,466,118,0.254,348,990,965.7,24.3,0.418,23.88,0.948,0.973,0.923,38.65,37.61,75.22,12636.5
1929-12-30,1929,3,13,489.3,119.4,0.244,369.9,990,965.8,24.2,0.45,23.75,0.951,0.977,0.93,40.96,40.04,80.07,13452.3
1930-01-06,1929,4,14,550.4,120,0.218,430.4,990,966.1,23.9,0.541,23.38,0.957,0.98,0.938,47.21,46.27,92.53,15545.8
1930-01-13,1929,4,15,611.5,120,0.196,491.5,990,966.3,23.7,0.608,23.05,0.955,0.978,0.933,47.58,46.01,102.5,17226.8
1930-01-20,1929,4,16,624.8,120,0.192,504.8,990,966.4,23.6,0.551,23.05,0.947,0.97,0.918,36.01,34.93,104.8,17606.3
1930-01-27,1929,4,17,647.6,115.7,0.178,531.9,990,966.5,23.5,0.595,22.91,0.949,0.971,0.922,37.83,36.74,110.2,18518.4
1930-02-03,1929,5,18,659.5,105,0.159,554.5,990,966.5,23.5,0.632,22.83,0.951,0.975,0.927,39.36,38.36,115.1,19334.5
1930-02-10,1929,5,19,709.7,105,0.148,604.7,990,966.7,23.3,0.716,22.54,0.954,0.98,0.935,42.53,41.66,125,20996.5
1930-02-17,1929,5,20,743.6,105,0.142,638.6,990,966.9,23.1,0.774,22.35,0.956,0.98,0.937,44.58,43.69,131.1,22020.4
1930-02-24,1929,5,21,813,111.9,0.138,701.2,990,967.2,22.8,0.881,21.97,0.957,0.98,0.938,48.17,47.2,141.6,23791.3
1930-03-03,1929,6,22,873.1,129,0.148,744.1,990,967.4,22.6,0.962,21.65,0.957,0.98,0.938,50.37,49.36,148.1,24877.5
1930-03-10,1929,6,23,903.5,129,0.142,774.5,990,967.5,22.5,1.02,21.47,0.956,0.98,0.937,51.98,50,150,25200
1930-03-17,1929,6,24,911.5,119.6,0.131,791.9,990,967.5,22.5,1.01,21.45,0.955,0.979,0.935,47.21,45.63,153.9,25861.3
1930-03-24,1929,6,25,962.5,107,0.111,855.5,990,967.8,22.2,1.07,21.18,0.955,0.98,0.936,42.41,41.56,166.2,27929.7
1930-03-31,1929,6,26,1009,122.4,0.122,886.8,990,967.9,22.1,1.13,20.96,0.955,0.98,0.936,43.49,42.62,170.5,28639.3
1930-04-07,1929,7,27,1056,125,0.118,930.6,990,968.1,21.9,1.21,20.72,0.956,0.98,0.936,45.17,44.27,177.1,29748
1930-04-14,1929,7,28,1080,125,0.116,954.8,990,968.2,21.8,1.25,20.6,0.956,0.98,0.936,46.08,45.16,180.6,30346.4
1930-04-21,1929,7,29,1133,125,0.11,1008,990,968.3,21.7,1.37,20.31,0.956,0.98,0.936,47.94,46.98,187.9,31573.3
1930-04-28,1929,7,30,1202,137.6,0.114,1064,990,968.5,21.5,1.59,19.87,0.955,0.98,0.936,49.5,48.51,194,32597.6
1930-05-05,1929,8,31,1477,153.4,0.104,1100,990,969.4,20.6,1.82,18.77,0.952,0.98,0.933,48.21,47.24,189,31747.2
1930-05-12,1929,8,32,1991,192,0.097,1100,990,971,19,1.87,17.1,0.948,0.98,0.929,43.73,42.86,171.4,28800.8
1930-05-19,1929,8,33,2147,252,0.118,1100,990,971.5,18.5,1.87,16.67,0.947,0.98,0.928,42.58,41.73,166.9,28039.2
1930-05-26,1929,8,34,1948,266.6,0.137,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.02,43.14,172.6,28991.5
1930-06-02,1929,9,35,1728,210,0.122,1100,990,970.2,19.8,1.87,17.91,0.951,0.98,0.932,45.92,45,180,30240.6
1930-06-09,1929,9,36,1489,243.6,0.165,1100,990,969.4,20.6,1.83,18.72,0.952,0.98,0.933,48.07,47.11,188.4,31655
1930-06-16,1929,9,37,1191,257,0.217,934,990,968.5,21.5,1.29,20.21,0.954,0.979,0.935,45.89,44.84,172.2,28931.6
1930-06-23,1929,9,38,1012,257,0.254,754.7,990,967.9,22.1,1.01,21.06,0.956,0.98,0.937,49.69,48.65,145.9,24517.9
1930-06-30,1929,9,39,938.6,231.3,0.247,707.3,990,967.7,22.3,0.914,21.43,0.956,0.98,0.937,47.37,46.42,139.3,23397
1930-07-07,1929,10,40,673.3,227,0.338,446.3,990,966.6,23.4,0.565,22.84,0.954,0.978,0.934,45.17,44.14,93.15,15649.1
1930-07-14,1929,10,41,537.1,227,0.423,310.1,990,966,24,0.37,23.61,0.942,0.97,0.914,33.82,32.82,65.64,11027.5
1930-07-21,1929,10,42,482.8,186,0.385,296.8,990,965.8,24.2,0.347,23.88,0.94,0.97,0.912,32.68,31.7,63.4,10650.5
1930-07-28,1929,10,43,462.9,172.7,0.373,290.1,990,965.7,24.3,0.335,23.98,0.939,0.97,0.911,32.03,31.07,62.14,10439.8
1930-08-04,1929,11,44,435.3,155,0.356,280.3,990,965.6,24.4,0.319,24.12,0.936,0.97,0.908,31.05,30.11,60.23,10118.6
1930-08-11,1929,11,45,407.4,155,0.381,252.4,990,965.4,24.6,0.301,24.27,0.935,0.971,0.908,31.84,30.71,54.29,9120.18
1930-08-18,1929,11,46,378.1,155,0.41,223.1,990,965.3,24.7,0.394,24.32,0.958,0.98,0.939,50.97,49.48,49.48,8311.99
1930-08-25,1929,11,47,352.3,155,0.441,197.3,990,965.2,24.8,0.348,24.49,0.954,0.98,0.935,45.18,44.27,44.27,7437.92
1930-09-01,1929,12,48,327.4,118,0.361,209.4,990,965,25,0.366,24.6,0.956,0.98,0.937,48.31,47.31,47.31,7947.7
1930-09-08,1929,12,49,292.5,118,0.404,174.5,990,964.9,25.1,0.303,24.83,0.947,0.976,0.924,40.22,39.26,39.26,6595.27
1930-09-15,1929,12,50,277.5,118,0.425,159.5,990,964.8,25.2,0.277,24.91,0.942,0.971,0.915,36.73,35.68,35.68,5994.7
1930-09-22,1929,12,51,268.8,118,0.439,150.8,990,964.8,25.2,0.261,24.96,0.939,0.97,0.911,34.68,33.64,33.64,5650.98
1930-09-29,1929,12,52,258.6,112.3,0.434,146.3,990,964.7,25.3,0.253,25.01,0.938,0.97,0.91,33.64,32.64,32.64,5482.77
1930-10-06,1930,1,1,248.8,110,0.443,138.8,990,964.7,25.3,0.24,25.07,0.934,0.97,0.906,31.9,30.95,30.95,5199.21
1930-10-13,1930,1,2,236,110,0.466,126,990,964.6,25.4,0.217,25.17,0.929,0.97,0.901,28.89,28.02,28.02,4708.08
1930-10-20,1930,1,3,230.2,98.86,0.429,131.3,990,964.6,25.4,0.225,25.19,0.931,0.97,0.903,30.22,29.32,29.32,4925.13
1930-10-27,1930,1,4,223.3,95.86,0.429,127.4,990,964.5,25.5,0.217,25.24,0.93,0.97,0.902,29.33,28.45,28.45,4779.52
1930-11-03,1930,2,5,204.1,93,0.456,111.1,990,964.4,25.6,0.188,25.39,0.133,0.139,0.129,4.195,4.07,4.07,683.677
1930-11-10,1930,2,6,209.3,70.71,0.339,138.6,990,964.5,25.5,0.234,25.31,0.802,0.831,0.778,28.59,27.73,27.73,4659.1
1930-11-17,1930,2,7,222.8,67,0.301,155.8,990,964.5,25.5,0.265,25.2,0.941,0.97,0.912,36.21,35.13,35.13,5901.11
1930-11-24,1930,2,8,241,67,0.279,174,990,964.6,25.4,0.297,25.06,0.946,0.976,0.924,40.46,39.5,39.5,6635.52
1930-12-01,1930,3,9,275.7,77,0.28,198.7,990,964.8,25.2,0.343,24.85,0.954,0.98,0.935,46.2,45.28,45.28,7606.95
1930-12-08,1930,3,10,352.1,77,0.22,275.1,990,965.2,24.8,0.305,24.53,0.934,0.97,0.906,30.93,30,60,10080.6
1930-12-15,1930,3,11,375.2,77,0.205,298.2,990,965.3,24.7,0.338,24.39,0.94,0.97,0.912,33.51,32.51,65.02,10922.7
1930-12-22,1930,3,12,389.2,77,0.198,312.2,990,965.3,24.7,0.359,24.29,0.942,0.97,0.914,35.05,34,68,11423.2
1930-12-29,1930,3,13,438.3,85,0.194,353.3,990,965.6,24.4,0.422,24.01,0.949,0.975,0.925,39.46,38.47,76.94,12925.6
1931-01-05,1930,4,14,468.4,91,0.195,377.4,990,965.7,24.3,0.458,23.83,0.952,0.979,0.932,41.99,41.11,82.22,13813.4
1931-01-12,1930,4,15,492.1,91,0.185,401.1,990,965.8,24.2,0.494,23.69,0.955,0.98,0.936,44.49,43.6,87.19,14648.7
1931-01-19,1930,4,16,545.1,91,0.167,454.1,990,966.1,23.9,0.559,23.39,0.955,0.979,0.935,47.18,46.12,97.2,16328.8
1931-01-26,1930,4,17,580.9,93,0.16,487.9,990,966.2,23.8,0.566,23.22,0.95,0.974,0.926,42.6,41.18,102.1,17157
1931-02-02,1930,5,18,582.7,105,0.18,477.7,990,966.2,23.8,0.614,23.16,0.956,0.98,0.937,51.88,49.96,99.93,16788
1931-02-09,1930,5,19,642.7,90.71,0.142,552,990,966.5,23.5,0.625,22.9,0.951,0.975,0.927,39.28,38.31,114.9,19309.2
1931-02-16,1930,5,20,707,85,0.12,622,990,966.7,23.3,0.742,22.53,0.955,0.98,0.936,43.76,42.88,128.6,21612
1931-02-23,1930,5,21,765,91.29,0.119,673.7,990,967,23,0.831,22.21,0.957,0.98,0.938,46.8,45.86,137.6,23115.6
1931-03-02,1930,6,22,827.1,129,0.156,698.1,990,967.2,22.8,0.879,21.91,0.957,0.98,0.938,47.85,46.89,140.7,23631.6
1931-03-09,1930,6,23,918.7,129,0.141,789.7,990,967.6,22.4,1.01,21.42,0.955,0.979,0.936,46.93,45.76,154.5,25962.2
1931-03-16,1930,6,24,1053,129,0.123,924.5,990,968.1,21.9,1.2,20.74,0.955,0.98,0.936,44.88,43.98,175.9,29557.8
1931-03-23,1930,6,25,1364,129,0.0963,1081,990,969.1,20.9,1.71,19.24,0.953,0.98,0.934,48.56,47.59,190.3,31978.3
1931-03-30,1930,6,26,2286,142.6,0.0628,1100,990,971.8,18.2,1.87,16.36,0.946,0.978,0.926,41.74,40.84,163.4,27445.6
1931-04-06,1930,7,27,2713,167.7,0.0617,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.89,37.86,151.5,25443.7
1931-04-13,1930,7,28,2934,217,0.074,1100,990,973.4,16.6,1.87,14.77,0.94,0.971,0.912,37.43,36.33,145.3,24413.9
1931-04-20,1930,7,29,3101,217,0.07,1100,990,973.8,16.2,1.87,14.37,0.937,0.97,0.909,36.33,35.24,140.9,23679.2
1931-04-27,1930,7,30,3298,261.6,0.0792,1100,990,974.2,15.8,1.87,13.93,0.935,0.97,0.907,35.12,34.07,136.3,22891.9
1931-05-04,1930,8,31,3177,321,0.101,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.86,34.78,139.1,23372.6
1931-05-11,1930,8,32,2797,321,0.115,1100,990,973,17,1.87,15.1,0.941,0.972,0.915,38.34,37.28,149.1,25053.3
1931-05-18,1930,8,33,2386,321,0.135,1100,990,972,18,1.87,16.09,0.945,0.978,0.924,41.03,40.13,160.5,26964.9
1931-05-25,1930,8,34,2058,321,0.156,1100,990,971.2,18.8,1.87,16.9,0.948,0.98,0.929,43.19,42.32,169.3,28441.9
1931-06-01,1930,9,35,1762,257,0.146,1100,990,970.3,19.7,1.87,17.8,0.951,0.98,0.932,45.62,44.71,178.8,30046.2
1931-06-08,1930,9,36,1496,257,0.172,1100,990,969.5,20.5,1.84,18.69,0.952,0.98,0.933,48,47.04,188.2,31613
1931-06-15,1930,9,37,1273,257,0.203,1012,990,968.8,21.2,1.49,19.75,0.954,0.98,0.935,46.67,45.74,183,30736.8
1931-06-22,1930,9,38,1082,257,0.238,824.7,990,968.2,21.8,1.06,20.78,0.954,0.977,0.932,41.86,40.92,156.6,26314.4
1931-06-29,1930,9,39,866.1,235.6,0.273,630.5,990,967.4,22.6,0.78,21.86,0.954,0.978,0.933,42.95,42.01,126,21172.4
1931-07-06,1930,10,40,691.1,227,0.33,464.1,990,966.7,23.3,0.578,22.76,0.954,0.977,0.932,44.23,43.19,96.31,16179.6
1931-07-13,1930,10,41,577.2,227,0.394,350.2,990,966.2,23.8,0.431,23.37,0.948,0.973,0.923,38.06,37.04,74.07,12443.8
1931-07-20,1930,10,42,520.3,227,0.437,293.3,990,965.9,24.1,0.345,23.71,0.939,0.97,0.911,32.03,31.07,62.14,10439.4
1931-07-27,1930,10,43,473.3,214.7,0.453,258.6,990,965.7,24.3,0.293,23.98,0.932,0.97,0.904,28.33,27.48,54.97,9234.2
1931-08-03,1930,11,44,440.3,184,0.418,256.3,990,965.6,24.4,0.287,24.13,0.931,0.97,0.903,28.24,27.39,54.78,9202.95
1931-08-10,1930,11,45,417.4,159.1,0.381,258.2,990,965.5,24.5,0.287,24.24,0.932,0.97,0.904,28.59,27.73,55.46,9317.01
1931-08-17,1930,11,46,385.2,167.4,0.437,217.8,990,965.3,24.7,0.315,24.36,0.942,0.975,0.919,37.17,36.04,47.47,7974.18
1931-08-24,1930,11,47,339.9,184,0.542,155.9,990,965.1,24.9,0.278,24.62,0.941,0.97,0.914,35.44,34.4,34.4,5778.74
1931-08-31,1930,11,48,318.5,127.4,0.4,191,990,965,25,0.334,24.67,0.952,0.979,0.931,44.01,43.09,43.09,7238.88
1931-09-07,1930,12,49,304.7,118,0.387,186.7,990,964.9,25.1,0.325,24.75,0.951,0.98,0.931,43.07,42.2,42.2,7089.34
1931-09-14,1930,12,50,290.5,118,0.406,172.5,990,964.9,25.1,0.3,24.84,0.946,0.976,0.923,39.77,38.79,38.79,6517.47
1931-09-21,1930,12,51,277.3,138,0.498,139.3,990,964.8,25.2,0.244,24.95,0.935,0.97,0.907,31.86,30.91,30.91,5192.47
1931-09-28,1930,12,52,248.8,114.6,0.46,134.2,990,964.7,25.3,0.232,25.08,0.931,0.97,0.904,30.79,29.86,29.86,5017.1
1931-10-05,1931,1,1,236.2,97,0.411,139.2,990,964.6,25.4,0.239,25.14,0.934,0.97,0.906,32.08,31.11,31.11,5227
1931-10-12,1931,1,2,236.2,97,0.411,139.2,990,964.6,25.4,0.239,25.14,0.934,0.97,0.906,32.08,31.11,31.11,5227
1931-10-19,1931,1,3,238.6,97,0.407,141.6,990,964.6,25.4,0.243,25.13,0.935,0.97,0.907,32.65,31.67,31.67,5320.18
1931-10-26,1931,1,4,260.1,98.29,0.378,161.8,990,964.7,25.3,0.279,24.98,0.943,0.971,0.916,37.37,36.29,36.29,6096.95
1931-11-02,1931,2,5,289.7,106,0.368,183.7,990,964.9,25.1,0.32,24.82,0.949,0.976,0.927,42.44,41.45,41.45,6963.91
1931-11-09,1931,2,6,279.6,106,0.379,173.6,990,964.8,25.2,0.302,24.88,0.947,0.976,0.924,40.09,39.14,39.14,6575.21
1931-11-16,1931,2,7,303.2,106,0.35,197.2,990,964.9,25.1,0.344,24.74,0.953,0.98,0.934,45.59,44.61,44.61,7494.1
1931-11-23,1931,2,8,351.9,106,0.302,245.9,990,965.2,24.8,0.333,24.51,0.943,0.974,0.919,38.93,37.69,53.95,9062.94
1931-11-30,1931,2,9,430.3,116.3,0.274,314.1,990,965.5,24.5,0.367,24.1,0.941,0.971,0.914,34.85,33.88,67.76,11383.7
1931-12-07,1931,3,10,589.2,121.4,0.206,467.8,990,966.3,23.7,0.602,23.15,0.957,0.98,0.938,50.81,49.71,99.43,16704.2
1931-12-14,1931,3,11,589.2,126,0.214,463.2,990,966.3,23.7,0.596,23.15,0.957,0.98,0.938,50.34,49.33,98.67,16576.5
1931-12-21,1931,3,12,620.5,126,0.203,494.5,990,966.4,23.6,0.553,23.06,0.947,0.971,0.92,37.8,36.59,102.6,17239.4
1931-12-28,1931,3,13,623.5,131.6,0.211,492,990,966.4,23.6,0.566,23.04,0.949,0.973,0.923,40.12,38.74,101.9,17123.2
1932-01-04,1931,4,14,673.1,139,0.207,534.1,990,966.6,23.4,0.604,22.8,0.949,0.973,0.923,37.78,36.75,110.2,18520.4
1932-01-11,1931,4,15,832.9,139,0.167,693.9,990,967.2,22.8,0.874,21.89,0.957,0.98,0.938,47.51,46.56,139.7,23468.4
1932-01-18,1931,4,16,920.3,139,0.151,781.3,990,967.6,22.4,0.983,21.44,0.955,0.978,0.934,44.59,43.62,153.3,25759.5
1932-01-25,1931,4,17,928.7,139,0.15,789.7,990,967.6,22.4,0.998,21.39,0.955,0.978,0.934,45.05,43.86,154,25873.7
1932-02-01,1931,5,18,991.2,162,0.164,829.2,990,967.9,22.1,1.04,21.11,0.954,0.978,0.933,40.92,40.01,160.1,26888.9
1932-02-08,1931,5,19,1038,162,0.156,875.7,990,968,22,1.12,20.87,0.955,0.98,0.936,42.77,41.91,167.7,28166.1
1932-02-15,1931,5,20,1086,158.4,0.146,927.9,990,968.2,21.8,1.21,20.62,0.955,0.98,0.936,44.81,43.92,175.7,29512.3
1932-02-22,1931,5,21,1184,137,0.116,1038,990,968.5,21.5,1.49,20.03,0.955,0.98,0.936,48.66,47.69,190.7,32044.4
1932-02-29,1931,5,22,1509,176.4,0.117,1100,990,969.5,20.5,1.82,18.66,0.952,0.98,0.933,47.92,46.97,187.9,31560.6
1932-03-07,1931,6,23,2393,207,0.0865,1100,990,972,18,1.87,16.08,0.945,0.977,0.924,40.99,40.07,160.3,26924.5
1932-03-14,1931,6,24,3497,239,0.0688,1100,990,974.6,15.4,1.87,13.52,0.932,0.97,0.904,33.99,32.97,131.9,22156.8
1932-03-21,1931,6,25,3689,239,0.0648,1100,990,975,15,1.87,13.1,0.93,0.97,0.902,32.85,31.87,127.5,21414.2
1932-03-28,1931,6,26,3655,263,0.0722,1100,990,974.9,15.1,1.87,13.18,0.93,0.97,0.902,33.05,32.06,128.2,21543.5
1932-04-04,1931,7,27,3401,295,0.0868,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.52,33.49,134,22504.2
1932-04-11,1931,7,28,3135,295,0.0942,1100,990,973.8,16.2,1.87,14.29,0.937,0.97,0.909,36.11,35.03,140.1,23537
1932-04-18,1931,7,29,2678,250.4,0.0931,1100,990,972.7,17.3,1.87,15.39,0.942,0.974,0.918,39.12,38.11,152.4,25606.8
1932-04-25,1931,7,30,2336,225.4,0.0968,1100,990,971.9,18.1,1.87,16.21,0.946,0.979,0.926,41.35,40.47,161.9,27198.9
1932-05-02,1931,8,31,2060,276,0.134,1100,990,971.2,18.8,1.87,16.89,0.948,0.98,0.929,43.16,42.29,169.2,28421.9
1932-05-09,1931,8,32,1833,276,0.151,1100,990,970.6,19.4,1.87,17.57,0.95,0.98,0.931,45,44.1,176.4,29636.6
1932-05-16,1931,8,33,1594,252,0.158,1100,990,969.8,20.2,1.86,18.36,0.952,0.98,0.933,47.12,46.18,184.7,31030.6
1932-05-23,1931,8,34,1416,192,0.136,1100,990,969.2,20.8,1.8,18.99,0.953,0.98,0.934,48.78,47.81,191.2,32125.4
1932-05-30,1931,8,35,1231,169.9,0.138,1058,990,968.6,21.4,1.58,19.8,0.955,0.98,0.935,49,48.02,192.1,32271.6
1932-06-06,1931,9,36,1119,175,0.157,944.2,990,968.3,21.7,1.24,20.48,0.955,0.98,0.936,45.27,44.37,177.5,29814.5
1932-06-13,1931,9,37,976.6,210,0.216,766.6,990,967.8,22.2,0.982,21.23,0.955,0.979,0.935,44.92,43.98,149.1,25043.3
1932-06-20,1931,9,38,790.7,210,0.267,580.7,990,967.1,22.9,0.709,22.23,0.954,0.977,0.932,42.69,41.52,117.4,19724.4
1932-06-27,1931,9,39,660.1,199.7,0.303,460.4,990,966.5,23.5,0.6,22.86,0.957,0.98,0.938,49.38,48.14,96.27,16174.1
1932-07-04,1931,10,40,575,186,0.324,389,990,966.2,23.8,0.485,23.33,0.953,0.979,0.933,42.41,41.51,83.02,13947.4
1932-07-11,1931,10,41,521.9,186,0.357,335.9,990,965.9,24.1,0.405,23.65,0.946,0.971,0.919,36.85,35.8,71.61,12030.2
1932-07-18,1931,10,42,462.3,186,0.403,276.3,990,965.7,24.3,0.316,24,0.936,0.97,0.908,30.43,29.52,59.04,9918.45
1932-07-25,1931,10,43,435.1,186,0.428,249.1,990,965.6,24.4,0.277,24.17,0.929,0.97,0.901,27.43,26.61,53.21,8939.46
1932-08-01,1931,11,44,411.2,155,0.377,256.2,990,965.5,24.5,0.283,24.27,0.931,0.97,0.903,28.38,27.53,55.06,9250.74
1932-08-08,1931,11,45,385.6,155,0.402,230.6,990,965.3,24.7,0.362,24.31,0.949,0.977,0.927,44.61,43,50.32,8453.28
1932-08-15,1931,11,46,365,155,0.425,210,990,965.2,24.8,0.371,24.4,0.956,0.98,0.937,48.06,47.1,47.1,7913.37
1932-08-22,1931,11,47,338.2,155,0.459,183.2,990,965.1,24.9,0.323,24.59,0.95,0.979,0.93,41.95,41.06,41.06,6898.59
1932-08-29,1931,11,48,318.7,133.9,0.419,184.9,990,965,25,0.324,24.68,0.95,0.977,0.929,42.54,41.58,41.58,6985.46
1932-09-05,1931,12,49,299.4,118,0.394,181.4,990,964.9,25.1,0.316,24.78,0.949,0.978,0.929,41.83,40.93,40.93,6876.79
1932-09-12,1931,12,50,282.5,118,0.418,164.5,990,964.8,25.2,0.286,24.88,0.944,0.972,0.918,37.88,36.84,36.84,6188.71
1932-09-19,1931,12,51,270.2,118,0.437,152.2,990,964.8,25.2,0.264,24.96,0.94,0.97,0.912,35.01,33.96,33.96,5705.5
1932-09-26,1931,12,52,257.7,112,0.434,145.7,990,964.7,25.3,0.252,25.02,0.937,0.97,0.909,33.52,32.51,32.51,5462.17
1932-10-03,1932,1,1,239.2,97,0.406,142.2,990,964.6,25.4,0.244,25.12,0.936,0.97,0.908,32.78,31.79,31.79,5341.14
1932-10-10,1932,1,2,223.2,97,0.434,126.2,990,964.5,25.5,0.215,25.25,0.929,0.97,0.901,29.03,28.16,28.16,4730.91
1932-10-17,1932,1,3,209.6,97,0.464,112.6,990,964.5,25.5,0.191,25.35,0.659,0.693,0.639,18.93,18.36,18.36,3084.56
1932-10-24,1932,1,4,197.6,97,0.491,100.6,990,964.4,25.6,0.17,25.42,0,0,0,0,0,0,0
1932-10-31,1932,1,5,195.2,93.57,0.479,101.6,990,964.4,25.6,0.171,25.42,0,0,0,0,0,0,0
1932-11-07,1932,2,6,195.2,81.86,0.419,113.4,990,964.4,25.6,0.191,25.4,0.398,0.416,0.386,12.71,12.33,12.33,2071.62
1932-11-14,1932,2,7,205,67,0.327,138,990,964.4,25.6,0.233,25.33,0.934,0.97,0.906,32.02,31.06,31.06,5217.26
1932-11-21,1932,2,8,258,67,0.26,191,990,964.7,25.3,0.328,24.95,0.952,0.979,0.932,44.47,43.54,43.54,7314.12
1932-11-28,1932,2,9,274.4,88.14,0.322,186.2,990,964.8,25.2,0.322,24.88,0.95,0.976,0.927,43.19,42.17,42.17,7084.36
1932-12-05,1932,3,10,279.7,100.1,0.359,179.6,990,964.8,25.2,0.311,24.87,0.948,0.976,0.926,41.53,40.57,40.57,6815.04
1932-12-12,1932,3,11,326.4,77,0.237,249.4,990,965,25,0.268,24.7,0.928,0.97,0.901,28.04,27.2,54.4,9139.03
1932-12-19,1932,3,12,383.7,77,0.201,306.7,990,965.3,24.7,0.351,24.33,0.941,0.97,0.913,34.44,33.4,66.81,11224.1
1932-12-26,1932,3,13,442.2,83.14,0.188,359,990,965.6,24.4,0.43,23.98,0.949,0.976,0.927,40.08,39.12,78.25,13145.4
1933-01-02,1932,4,14,507.4,120,0.237,387.4,990,965.9,24.1,0.476,23.64,0.953,0.978,0.932,42.77,41.83,83.66,14054.9
