date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1982-09-27,1981,12,52,254.9,109,0.429,145.9,990,964.7,25.3,0.252,25.03,0.937,0.97,0.909,33.57,32.58,32.58,5474.22
1982-10-04,1982,1,1,271.6,97,0.357,174.6,990,964.8,25.2,0.302,24.91,0.947,0.977,0.925,40.4,39.47,39.47,6630.68
1982-10-11,1982,1,2,264.5,110,0.416,154.5,990,964.8,25.2,0.268,24.97,0.941,0.97,0.913,35.6,34.55,34.55,5803.56
1982-10-18,1982,1,3,262.5,110,0.419,152.5,990,964.8,25.2,0.265,24.99,0.94,0.97,0.912,35.13,34.08,34.08,5725.31
1982-10-25,1982,1,4,282.8,110,0.389,172.8,990,964.8,25.2,0.301,24.87,0.946,0.976,0.923,39.88,38.92,38.92,6537.9
1982-11-01,1982,2,5,289.6,106,0.366,183.6,990,964.9,25.1,0.32,24.82,0.95,0.98,0.931,42.44,41.59,41.59,6986.98
1982-11-08,1982,2,6,305,106,0.348,199,990,964.9,25.1,0.347,24.73,0.954,0.98,0.935,46.04,45.12,45.12,7580.31
1982-11-15,1982,2,7,341.5,106,0.311,235.5,990,965.1,24.9,0.295,24.6,0.936,0.973,0.911,33.67,32.8,51.68,8681.74
1982-11-22,1982,2,8,394.3,106,0.269,288.3,990,965.4,24.6,0.327,24.3,0.938,0.97,0.91,32.22,31.26,62.51,10501.9
1982-11-29,1982,2,9,451.5,114.6,0.254,336.9,990,965.6,24.4,0.401,23.97,0.946,0.972,0.92,37.47,36.42,72.83,12235.9
1982-12-06,1982,3,10,490.6,118,0.241,372.6,990,965.8,24.2,0.455,23.74,0.951,0.978,0.93,41.26,40.35,80.71,13559
1982-12-13,1982,3,11,525.1,118,0.225,407.1,990,966,24,0.507,23.53,0.955,0.98,0.936,44.87,43.97,87.95,14775.6
1982-12-20,1982,3,12,560.5,118,0.21,442.5,990,966.1,23.9,0.56,23.32,0.958,0.98,0.938,48.46,47.49,94.97,15955.3
1982-12-27,1982,3,13,593.4,124,0.209,469.4,990,966.3,23.7,0.605,23.13,0.957,0.98,0.938,50.93,49.62,99.23,16670.9
1983-01-03,1982,4,14,639.1,139,0.218,500.1,990,966.5,23.5,0.579,22.96,0.95,0.973,0.924,40.58,39.29,103.6,17400.9
1983-01-10,1982,4,15,698.5,139,0.199,559.5,990,966.7,23.3,0.647,22.66,0.951,0.975,0.927,39.42,38.43,115.3,19370.3
1983-01-17,1982,4,16,731.6,139,0.19,592.6,990,966.8,23.2,0.703,22.47,0.954,0.979,0.934,41.52,40.66,122,20490.3
1983-01-24,1982,4,17,753.9,139,0.185,614.9,990,966.9,23.1,0.74,22.34,0.955,0.98,0.936,42.89,42.03,126.1,21181.9
1983-01-31,1982,4,18,799.7,137.3,0.172,662.4,990,967.1,22.9,0.819,22.08,0.957,0.98,0.937,45.73,44.82,134.5,22588.4
1983-02-07,1982,5,19,830.2,137,0.165,693.2,990,967.2,22.8,0.87,21.91,0.957,0.98,0.938,47.5,46.55,139.7,23463.4
1983-02-14,1982,5,20,846.1,137,0.162,709.1,990,967.3,22.7,0.897,21.82,0.957,0.98,0.938,48.39,47.42,142.3,23901.9
1983-02-21,1982,5,21,873.3,137,0.157,736.3,990,967.4,22.6,0.947,21.66,0.957,0.98,0.938,49.87,48.8,146.4,24593.8
1983-02-28,1982,5,22,938.8,130.1,0.139,808.7,990,967.7,22.3,0.992,21.35,0.953,0.977,0.931,40.36,39.43,157.7,26494.2
1983-03-07,1982,6,23,1010,129,0.128,881.1,990,967.9,22.1,1.12,20.96,0.955,0.98,0.936,43.23,42.35,169.4,28462.5
1983-03-14,1982,6,24,1075,129,0.12,945.5,990,968.1,21.9,1.23,20.64,0.956,0.98,0.936,45.71,44.79,179.2,30102.2
1983-03-21,1982,6,25,1090,129,0.118,961.3,990,968.2,21.8,1.26,20.56,0.956,0.98,0.936,46.3,45.37,181.5,30489.8
1983-03-28,1982,6,26,1098,137.1,0.125,961,990,968.2,21.8,1.26,20.53,0.956,0.98,0.936,46.22,45.3,181.2,30438.4
1983-04-04,1982,7,27,1085,148,0.136,936.5,990,968.2,21.8,1.22,20.61,0.955,0.98,0.936,45.21,44.31,177.2,29776.4
1983-04-11,1982,7,28,1076,125,0.116,951.2,990,968.1,21.9,1.24,20.62,0.956,0.98,0.936,45.95,45.03,180.1,30259.3
1983-04-18,1982,7,29,1085,125,0.115,960.4,990,968.2,21.8,1.26,20.57,0.956,0.98,0.936,46.29,45.37,181.5,30487.1
1983-04-25,1982,7,30,1083,128.1,0.118,955.3,990,968.2,21.8,1.25,20.59,0.956,0.98,0.936,46.08,45.16,180.6,30346.5
1983-05-02,1982,8,31,1072,147,0.137,925.3,990,968.1,21.9,1.2,20.68,0.955,0.98,0.936,44.81,43.92,175.7,29511.7
1983-05-09,1982,8,32,1032,147,0.142,885.4,990,968,22,1.13,20.87,0.955,0.98,0.936,43.26,42.4,169.6,28490.8
1983-05-16,1982,8,33,950.6,147,0.154,803.6,990,967.7,22.3,1.01,21.29,0.954,0.978,0.933,43.74,42.47,155.6,26141.8
1983-05-23,1982,8,34,858.3,147,0.172,711.3,990,967.3,22.7,0.906,21.76,0.957,0.98,0.938,48.38,47.36,142.1,23867.9
1983-05-30,1982,8,35,729,127,0.174,602,990,966.8,23.2,0.717,22.47,0.954,0.979,0.934,42.17,41.28,123.8,20806.7
1983-06-06,1982,9,36,609.8,119,0.196,490.8,990,966.3,23.7,0.593,23.07,0.953,0.976,0.931,44.91,43.7,103,17296.9
1983-06-13,1982,9,37,530,119,0.225,411,990,966,24,0.513,23.5,0.955,0.98,0.936,45.25,44.34,88.69,14899.1
1983-06-20,1982,9,38,473.5,119,0.251,354.5,990,965.7,24.3,0.428,23.84,0.949,0.975,0.925,39.32,38.33,76.65,12877.6
1983-06-27,1982,9,39,446.5,114.3,0.256,332.2,990,965.6,24.4,0.394,24,0.946,0.97,0.917,36.97,35.87,71.73,12050.9
1983-07-04,1982,10,40,420.8,108,0.257,312.8,990,965.5,24.5,0.364,24.14,0.943,0.97,0.914,34.9,33.86,67.71,11376
1983-07-11,1982,10,41,399,135,0.339,264,990,965.4,24.6,0.294,24.31,0.933,0.97,0.905,29.36,28.47,56.95,9567.42
1983-07-18,1982,10,42,374.5,135,0.361,239.5,990,965.3,24.7,0.261,24.47,0.926,0.97,0.898,26.62,25.82,51.64,8675.13
1983-07-25,1982,10,43,352.5,135,0.383,217.5,990,965.2,24.8,0.383,24.45,0.957,0.98,0.938,49.94,48.53,48.53,8152.51
1983-08-01,1982,11,44,336.3,115,0.342,221.3,990,965.1,24.9,0.387,24.53,0.958,0.98,0.939,51.02,49.87,49.87,8378.71
1983-08-08,1982,11,45,327.3,115,0.351,212.3,990,965,25,0.371,24.59,0.957,0.98,0.938,48.99,48.01,48.01,8066.07
1983-08-15,1982,11,46,313.7,115,0.367,198.7,990,965,25,0.347,24.68,0.954,0.98,0.935,45.89,44.98,44.98,7556.08
1983-08-22,1982,11,47,295.4,115,0.389,180.4,990,964.9,25.1,0.314,24.8,0.949,0.979,0.928,41.64,40.75,40.75,6846.02
1983-08-29,1982,11,48,280.2,101.3,0.361,178.9,990,964.8,25.2,0.31,24.87,0.948,0.978,0.927,41.38,40.45,40.45,6796.17
1983-09-05,1982,12,49,269.3,94.86,0.353,174.4,990,964.8,25.2,0.301,24.92,0.947,0.978,0.926,40.37,39.48,39.48,6632.73
1983-09-12,1982,12,50,250.3,118,0.472,132.3,990,964.7,25.3,0.228,25.08,0.932,0.97,0.904,30.32,29.41,29.41,4940.23
1983-09-19,1982,12,51,234.5,118,0.503,116.5,990,964.6,25.4,0.2,25.19,0.923,0.97,0.895,26.57,25.77,25.77,4330.11
1983-09-26,1982,12,52,224.1,112,0.499,112.1,990,964.5,25.5,0.191,25.26,0.92,0.97,0.892,25.56,24.79,24.79,4165.46
1983-10-03,1983,1,1,215.6,97,0.45,118.6,990,964.5,25.5,0.202,25.3,0.924,0.97,0.896,27.21,26.39,26.39,4433.55
1983-10-10,1983,1,2,221.3,97,0.438,124.3,990,964.5,25.5,0.212,25.26,0.928,0.97,0.9,28.57,27.72,27.72,4656.29
1983-10-17,1983,1,3,225.6,97,0.43,128.6,990,964.6,25.4,0.22,25.23,0.93,0.97,0.902,29.59,28.71,28.71,4822.61
1983-10-24,1983,1,4,234.5,97,0.414,137.5,990,964.6,25.4,0.236,25.16,0.934,0.97,0.906,31.69,30.74,30.74,5163.95
1983-10-31,1983,1,5,252.3,93.57,0.371,158.7,990,964.7,25.3,0.273,25.02,0.942,0.971,0.914,36.68,35.61,35.61,5982.06
1983-11-07,1983,2,6,256,98.57,0.385,157.4,990,964.7,25.3,0.272,25,0.941,0.971,0.914,36.34,35.28,35.28,5927.69
1983-11-14,1983,2,7,264.7,106,0.401,158.7,990,964.8,25.2,0.275,24.97,0.942,0.97,0.914,36.6,35.52,35.52,5966.67
1983-11-21,1983,2,8,288.7,93,0.323,195.7,990,964.9,25.1,0.339,24.81,0.953,0.98,0.934,45.38,44.47,44.47,7471.47
1983-11-28,1983,2,9,309.2,99.29,0.321,209.9,990,964.9,25.1,0.365,24.69,0.957,0.98,0.937,48.61,47.64,47.64,8002.89
1983-12-05,1983,3,10,326.1,104,0.319,222.1,990,965,25,0.342,24.63,0.948,0.977,0.927,43.3,42.22,49.53,8321.37
1983-12-12,1983,3,11,412.3,104,0.256,308.3,990,965.4,24.6,0.357,24.2,0.94,0.972,0.914,34.38,33.43,66.87,11233.8
1983-12-19,1983,3,12,430.4,114,0.265,316.4,990,965.5,24.5,0.37,24.09,0.943,0.97,0.915,35.26,34.2,68.4,11491.1
1983-12-26,1983,3,13,455.9,118.3,0.259,337.6,990,965.7,24.3,0.402,23.95,0.947,0.971,0.92,37.52,36.45,72.9,12247.3
1984-01-02,1983,4,14,488,120,0.246,368,990,965.8,24.2,0.447,23.76,0.951,0.978,0.93,40.77,39.86,79.71,13392
1984-01-09,1983,4,15,513.9,120,0.233,393.9,990,965.9,24.1,0.486,23.6,0.954,0.98,0.935,43.49,42.62,85.24,14320.5
1984-01-16,1983,4,16,545.9,111.7,0.205,434.1,990,966.1,23.9,0.546,23.4,0.956,0.98,0.937,47.62,46.54,93.07,15636.5
1984-01-23,1983,4,17,597.7,91,0.152,506.7,990,966.3,23.7,0.565,23.15,0.949,0.972,0.922,38.84,37.64,105.8,17772.8
1984-01-30,1983,4,18,647.4,101,0.156,546.4,990,966.5,23.5,0.618,22.89,0.95,0.974,0.925,38.86,37.84,113.5,19071
1984-02-06,1983,5,19,694.4,105,0.151,589.4,990,966.7,23.3,0.691,22.63,0.954,0.979,0.933,41.58,40.7,122.1,20511.3
1984-02-13,1983,5,20,739.1,105,0.142,634.1,990,966.9,23.1,0.766,22.38,0.956,0.98,0.937,44.33,43.44,130.3,21895
1984-02-20,1983,5,21,795.1,105,0.132,690.1,990,967.1,22.9,0.86,22.06,0.957,0.98,0.938,47.61,46.66,140,23516.7
1984-02-27,1983,5,22,870.7,118.7,0.136,752,990,967.4,22.6,0.973,21.64,0.957,0.98,0.937,50.89,49.56,148.7,24975.8
1984-03-05,1983,6,23,1005,129,0.129,876.3,990,967.9,22.1,1.12,20.98,0.955,0.98,0.936,44.88,43.81,168.1,28238.1
1984-03-12,1983,6,24,1209,129,0.107,1057,990,968.6,21.4,1.57,19.87,0.955,0.98,0.935,49.08,48.1,192.4,32324.2
1984-03-19,1983,6,25,1556,129,0.0836,1100,990,969.7,20.3,1.84,18.5,0.952,0.98,0.933,47.49,46.54,186.2,31273.6
1984-03-26,1983,6,26,1792,131.7,0.0735,1100,990,970.4,19.6,1.87,17.7,0.95,0.98,0.931,45.36,44.45,177.8,29872.7
1984-04-02,1983,7,27,1776,148,0.0833,1100,990,970.4,19.6,1.87,17.75,0.95,0.98,0.931,45.5,44.59,178.4,29964.1
1984-04-09,1983,7,28,1720,148,0.0861,1100,990,970.2,19.8,1.87,17.93,0.951,0.98,0.932,46,45.08,180.3,30293.4
1984-04-16,1983,7,29,1667,148,0.0888,1100,990,970,20,1.87,18.11,0.951,0.98,0.932,46.46,45.53,182.1,30594.5
1984-04-23,1983,7,30,1554,148,0.0953,1100,990,969.7,20.3,1.86,18.48,0.952,0.98,0.933,47.44,46.49,186,31244.4
1984-04-30,1983,7,31,1454,185.7,0.128,1100,990,969.3,20.7,1.82,18.85,0.952,0.98,0.933,48.41,47.44,189.8,31881.8
1984-05-07,1983,8,32,1332,192,0.145,1100,990,968.9,21.1,1.76,19.3,0.953,0.98,0.934,49.6,48.61,194.4,32663.6
1984-05-14,1983,8,33,1196,192,0.161,1004,990,968.5,21.5,1.39,20.09,0.955,0.98,0.936,47.21,46.27,185.1,31090.2
1984-05-21,1983,8,34,1097,192,0.175,904.8,990,968.2,21.8,1.17,20.63,0.955,0.98,0.936,43.69,42.82,171.3,28773
1984-05-28,1983,8,35,935.9,178.7,0.191,757.2,990,967.6,22.4,0.969,21.39,0.956,0.979,0.936,46.72,45.75,148.5,24947.9
1984-06-04,1983,9,36,719.1,161,0.225,558.1,990,966.8,23.2,0.663,22.56,0.953,0.976,0.93,41.56,40.59,114.7,19266.6
1984-06-11,1983,9,37,564.6,119,0.212,445.6,990,966.1,23.9,0.552,23.31,0.955,0.979,0.934,46.03,44.89,94.77,15921.9
1984-06-18,1983,9,38,479.8,119,0.248,360.8,990,965.8,24.2,0.438,23.8,0.95,0.976,0.927,39.99,39.02,78.04,13111.4
1984-06-25,1983,9,39,435.7,117.4,0.269,318.3,990,965.6,24.4,0.374,24.07,0.944,0.97,0.915,35.44,34.38,68.76,11550.9
1984-07-02,1983,10,40,402.7,108,0.268,294.7,990,965.4,24.6,0.337,24.25,0.939,0.97,0.911,32.92,31.93,63.86,10727.9
1984-07-09,1983,10,41,373,108,0.29,265,990,965.3,24.7,0.293,24.44,0.933,0.97,0.905,29.63,28.74,57.48,9656.61
1984-07-16,1983,10,42,347.9,108,0.31,239.9,990,965.1,24.9,0.259,24.6,0.926,0.97,0.898,26.8,26,52,8735.76
1984-07-23,1983,10,43,331.8,108,0.326,223.8,990,965.1,24.9,0.347,24.59,0.948,0.977,0.927,43.78,42.54,49.7,8349.67
1984-07-30,1983,10,44,316,97.29,0.308,218.7,990,965,25,0.382,24.64,0.958,0.98,0.939,50.63,49.19,49.19,8264.63
1984-08-06,1983,11,45,297.8,99.29,0.334,198.6,990,964.9,25.1,0.346,24.76,0.953,0.979,0.933,45.98,45.02,45.02,7562.83
1984-08-13,1983,11,46,279.9,115,0.411,164.9,990,964.8,25.2,0.287,24.89,0.944,0.972,0.918,38,36.94,36.94,6205.81
1984-08-20,1983,11,47,269.2,96.14,0.357,173,990,964.8,25.2,0.3,24.92,0.946,0.976,0.924,40.03,39.09,39.09,6567.04
1984-08-27,1983,11,48,256.7,92.43,0.36,164.3,990,964.7,25.3,0.284,24.99,0.944,0.972,0.917,38,36.94,36.94,6205.41
1984-09-03,1983,12,49,242.6,91,0.375,151.6,990,964.7,25.3,0.26,25.08,0.939,0.97,0.911,35.02,33.97,33.97,5707.57
1984-09-10,1983,12,50,230.3,91,0.395,139.3,990,964.6,25.4,0.238,25.18,0.934,0.97,0.906,32.15,31.19,31.19,5239.64
1984-09-17,1983,12,51,224.5,91,0.405,133.5,990,964.5,25.5,0.228,25.23,0.932,0.97,0.904,30.78,29.85,29.85,5015.18
1984-09-24,1983,12,52,217.8,91,0.418,126.8,990,964.5,25.5,0.216,25.28,0.929,0.97,0.901,29.2,28.32,28.32,4757.62
1984-10-01,1984,1,1,208.7,73,0.35,135.7,990,964.5,25.5,0.23,25.32,0.933,0.97,0.905,31.42,30.48,30.48,5120.5
1984-10-08,1984,1,2,200.5,73,0.364,127.5,990,964.4,25.6,0.215,25.38,0.929,0.97,0.902,29.48,28.6,28.6,4804.79
1984-10-15,1984,1,3,204,76.43,0.375,127.5,990,964.4,25.6,0.216,25.36,0.929,0.97,0.901,29.47,28.59,28.59,4802.4
1984-10-22,1984,1,4,222.6,97,0.436,125.6,990,964.5,25.5,0.214,25.25,0.928,0.97,0.9,28.86,28,28,4703.76
1984-10-29,1984,1,5,227,94.71,0.417,132.3,990,964.6,25.4,0.226,25.21,0.932,0.97,0.904,30.47,29.55,29.55,4965.23
1984-11-05,1984,2,6,229.7,93,0.405,136.7,990,964.6,25.4,0.234,25.19,0.933,0.97,0.905,31.52,30.57,30.57,5136.53
1984-11-12,1984,2,7,257,93,0.364,164,990,964.7,25.3,0.283,25,0.943,0.974,0.918,37.93,36.95,36.95,6207.67
1984-11-19,1984,2,8,288.3,93,0.323,195.3,990,964.9,25.1,0.339,24.81,0.953,0.98,0.934,45.3,44.39,44.39,7457.53
1984-11-26,1984,2,9,302.9,96.14,0.318,206.8,990,964.9,25.1,0.359,24.73,0.956,0.98,0.937,47.93,46.97,46.97,7890.59
1984-12-03,1984,3,10,314.4,104,0.331,210.4,990,965,25,0.366,24.66,0.957,0.98,0.937,48.66,47.55,47.55,7988.57
1984-12-10,1984,3,11,346,104,0.302,242,990,965.1,24.9,0.349,24.52,0.948,0.976,0.925,42.2,41.03,53.52,8991.68
1984-12-17,1984,3,12,416.9,104,0.249,312.9,990,965.5,24.5,0.363,24.16,0.943,0.97,0.914,34.95,33.9,67.79,11389.3
1984-12-24,1984,3,13,437,104,0.238,333,990,965.6,24.4,0.393,24.04,0.946,0.97,0.918,37.12,36.03,72.06,12105.3
1984-12-31,1984,3,14,460.7,117.7,0.255,342.9,990,965.7,24.3,0.409,23.92,0.947,0.972,0.921,38.1,37.04,74.08,12444.7
1985-01-07,1984,4,15,492.5,107.6,0.22,385,990,965.8,24.2,0.471,23.71,0.952,0.977,0.931,42.63,41.67,83.34,14001.9
1985-01-14,1984,4,16,541.3,91,0.168,450.3,990,966,24,0.568,23.4,0.958,0.98,0.938,49.46,48.41,96.82,16265.5
1985-01-21,1984,4,17,614.3,91,0.149,523.3,990,966.4,23.6,0.609,23.04,0.952,0.976,0.929,42.39,41.19,109.4,18375.6
1985-01-28,1984,4,18,741.4,110.7,0.149,630.7,990,966.9,23.1,0.761,22.37,0.955,0.98,0.936,44.07,43.18,129.6,21764.5
1985-02-04,1984,5,19,801.6,137,0.171,664.6,990,967.1,22.9,0.822,22.07,0.957,0.98,0.938,45.87,44.96,134.9,22657.5
1985-02-11,1984,5,20,788,137,0.174,651,990,967.1,22.9,0.799,22.15,0.956,0.98,0.937,45.07,44.17,132.5,22259.9
1985-02-18,1984,5,21,799.1,118.7,0.149,680.4,990,967.1,22.9,0.846,22.06,0.957,0.98,0.938,46.93,46,138,23182
1985-02-25,1984,5,22,839.9,115.3,0.137,724.6,990,967.3,22.7,0.921,21.82,0.957,0.98,0.938,49.45,48.47,145.4,24426.8
1985-03-04,1984,6,23,902.2,129,0.143,773.2,990,967.5,22.5,0.977,21.51,0.955,0.979,0.935,46.12,45.16,152.5,25621.2
1985-03-11,1984,6,24,1029,129,0.126,900.3,990,968,22,1.15,20.86,0.955,0.98,0.936,43.97,43.09,172.4,28956.5
1985-03-18,1984,6,25,1117,129,0.115,988.4,990,968.3,21.7,1.32,20.41,0.956,0.98,0.936,47.25,46.31,185.2,31117.8
1985-03-25,1984,6,26,1208,129,0.107,1074,990,968.6,21.4,1.63,19.81,0.955,0.98,0.935,49.82,48.82,195.3,32807.9
1985-04-01,1984,7,27,1378,148,0.108,1100,990,969.1,20.9,1.8,19.11,0.953,0.98,0.934,49.1,48.12,192.5,32338.3
1985-04-08,1984,7,28,1590,148,0.0932,1100,990,969.8,20.2,1.86,18.36,0.952,0.98,0.933,47.13,46.19,184.8,31040.8
1985-04-15,1984,7,29,1715,148,0.0863,1100,990,970.2,19.8,1.87,17.95,0.951,0.98,0.932,46.03,45.11,180.5,30316.5
1985-04-22,1984,7,30,1834,148,0.0807,1100,990,970.6,19.4,1.87,17.56,0.95,0.98,0.931,44.99,44.09,176.4,29627.6
1985-04-29,1984,7,31,1921,179.4,0.0933,1100,990,970.8,19.2,1.87,17.28,0.949,0.98,0.93,44.22,43.34,173.4,29124.7
1985-05-06,1984,8,32,1919,192,0.1,1100,990,970.8,19.2,1.87,17.29,0.949,0.98,0.93,44.25,43.36,173.4,29138.3
1985-05-13,1984,8,33,1838,192,0.105,1100,990,970.6,19.4,1.87,17.55,0.95,0.98,0.931,44.95,44.05,176.2,29603.7
1985-05-20,1984,8,34,1671,264,0.158,1100,990,970,20,1.87,18.1,0.951,0.98,0.932,46.43,45.5,182,30577.9
1985-05-27,1984,8,35,1492,257.1,0.172,1100,990,969.5,20.5,1.82,18.72,0.952,0.98,0.933,48.07,47.11,188.4,31659.4
1985-06-03,1984,9,36,1278,210,0.165,1053,990,968.8,21.2,1.58,19.64,0.954,0.98,0.935,48.33,47.37,189.5,31830.1
1985-06-10,1984,9,37,1107,210,0.19,897,990,968.2,21.8,1.17,20.6,0.955,0.979,0.935,43.22,42.33,169.3,28444.3
1985-06-17,1984,9,38,892,210,0.237,682,990,967.5,22.5,0.869,21.66,0.956,0.98,0.936,46.08,45.02,135.1,22691.7
1985-06-24,1984,9,39,681.5,210,0.31,471.5,990,966.6,23.4,0.589,22.78,0.954,0.977,0.933,44.88,43.72,97.79,16429.1
1985-07-01,1984,10,40,555.2,186,0.336,369.2,990,966.1,23.9,0.455,23.45,0.951,0.976,0.928,40.35,39.38,78.76,13230.9
1985-07-08,1984,10,41,486.7,156.9,0.321,329.9,990,965.8,24.2,0.394,23.82,0.945,0.971,0.918,36.43,35.36,70.72,11881.6
1985-07-15,1984,10,42,448.1,135,0.301,313.1,990,965.6,24.4,0.368,24.02,0.943,0.97,0.915,34.77,33.72,67.45,11331.1
1985-07-22,1984,10,43,419.5,135,0.322,284.5,990,965.5,24.5,0.325,24.19,0.937,0.97,0.909,31.62,30.68,61.35,10306.9
1985-07-29,1984,10,44,385.8,146.4,0.38,239.4,990,965.3,24.7,0.35,24.32,0.947,0.976,0.924,41.71,40.43,52.36,8796.88
1985-08-05,1984,11,45,355.7,155,0.436,200.7,990,965.2,24.8,0.354,24.47,0.954,0.98,0.935,45.97,45.05,45.05,7568.12
1985-08-12,1984,11,46,332.4,155,0.466,177.4,990,965.1,24.9,0.312,24.63,0.948,0.977,0.926,40.61,39.68,39.68,6666.71
1985-08-19,1984,11,47,317.9,155,0.488,162.9,990,965,25,0.287,24.72,0.944,0.971,0.916,37.27,36.19,36.19,6079.21
1985-08-26,1984,11,48,297.8,149.7,0.503,148.1,990,964.9,25.1,0.26,24.85,0.938,0.971,0.911,33.87,32.89,32.89,5524.85
1985-09-02,1984,12,49,276.8,118,0.426,158.8,990,964.8,25.2,0.275,24.92,0.942,0.971,0.914,36.55,35.48,35.48,5959.85
1985-09-09,1984,12,50,261.3,118,0.452,143.3,990,964.7,25.3,0.248,25.01,0.936,0.97,0.908,32.92,31.93,31.93,5364.53
1985-09-16,1984,12,51,242.3,118,0.487,124.3,990,964.7,25.3,0.214,25.13,0.928,0.97,0.9,28.43,27.57,27.57,4632.31
1985-09-23,1984,12,52,229.7,118,0.514,111.7,990,964.6,25.4,0.191,25.23,0.92,0.97,0.892,25.41,24.65,24.65,4140.74
1985-09-30,1984,12,53,224.7,100,0.445,124.7,990,964.5,25.5,0.213,25.24,0.928,0.97,0.9,28.65,27.79,27.79,4668.64
1985-10-07,1985,1,1,211.6,97,0.458,114.6,990,964.5,25.5,0.195,25.34,0.921,0.97,0.894,26.24,25.46,25.46,4276.48
1985-10-14,1985,1,2,203.8,97,0.476,106.8,990,964.4,25.6,0.181,25.4,0.263,0.277,0.255,7.337,7.117,7.117,1195.71
1985-10-21,1985,1,3,210.5,97,0.461,113.5,990,964.5,25.5,0.193,25.34,0.92,0.97,0.893,25.96,25.18,25.18,4231
1985-10-28,1985,1,4,208.9,95.29,0.456,113.6,990,964.5,25.5,0.193,25.35,0.92,0.97,0.893,26.01,25.23,25.23,4238.17
1985-11-04,1985,2,5,211.3,93,0.44,118.3,990,964.5,25.5,0.201,25.33,0.924,0.97,0.896,27.14,26.32,26.32,4422.38
1985-11-11,1985,2,6,221,93,0.421,128,990,964.5,25.5,0.218,25.26,0.93,0.97,0.902,29.47,28.59,28.59,4802.66
1985-11-18,1985,2,7,232.2,78.14,0.338,154,990,964.6,25.4,0.263,25.14,0.939,0.973,0.914,35.69,34.74,34.74,5835.88
1985-11-25,1985,2,8,236.5,68.43,0.29,168.1,990,964.6,25.4,0.287,25.09,0.945,0.974,0.92,39.06,38.05,38.05,6393.04
1985-12-02,1985,3,9,245,77,0.315,168,990,964.7,25.3,0.288,25.05,0.945,0.973,0.919,39,37.95,37.95,6376.25
1985-12-09,1985,3,10,288.7,77,0.267,211.7,990,964.9,25.1,0.366,24.78,0.957,0.98,0.938,49.23,48.06,48.06,8073.49
1985-12-16,1985,3,11,308.2,71.86,0.236,236.3,990,964.9,25.1,0.359,24.7,0.952,0.977,0.93,45.27,44,52.84,8877.07
1985-12-23,1985,3,12,378,59,0.156,319,990,965.3,24.7,0.367,24.34,0.943,0.97,0.915,35.91,34.83,69.67,11704.2
1985-12-30,1985,3,13,360,69,0.192,291,990,965.2,24.8,0.326,24.47,0.938,0.97,0.91,32.77,31.79,63.57,10680
1986-01-06,1985,4,14,388.6,73,0.188,315.6,990,965.3,24.7,0.364,24.29,0.943,0.97,0.914,35.44,34.38,68.76,11551.1
1986-01-13,1985,4,15,422.7,73,0.173,349.7,990,965.5,24.5,0.415,24.08,0.948,0.974,0.924,39.15,38.15,76.3,12818.1
1986-01-20,1985,4,16,455.6,73,0.16,382.6,990,965.7,24.3,0.464,23.89,0.953,0.98,0.933,42.69,41.83,83.65,14054
1986-01-27,1985,4,17,491.6,76.43,0.155,415.2,990,965.8,24.2,0.513,23.67,0.956,0.98,0.937,46.06,45.14,90.29,15168.2
1986-02-03,1985,5,18,551.9,85,0.154,466.9,990,966.1,23.9,0.593,23.32,0.957,0.98,0.938,51.08,49.47,98.95,16623.2
1986-02-10,1985,5,19,597.9,85,0.142,512.9,990,966.3,23.7,0.559,23.16,0.947,0.971,0.92,36.78,35.71,107.1,17999.2
1986-02-17,1985,5,20,668.3,85,0.127,583.3,990,966.6,23.4,0.677,22.75,0.953,0.978,0.932,41.34,40.45,121.3,20385
1986-02-24,1985,5,21,728.2,91.29,0.125,637,990,966.8,23.2,0.769,22.42,0.956,0.98,0.937,44.62,43.72,131.2,22037.3
1986-03-03,1985,6,22,780.9,107,0.137,673.9,990,967,23,0.835,22.14,0.957,0.98,0.938,46.66,45.73,137.2,23046.2
1986-03-10,1985,6,23,860.2,107,0.125,753.2,990,967.3,22.7,0.937,21.72,0.955,0.978,0.934,45.44,44.44,149.8,25163.6
1986-03-17,1985,6,24,934.7,107,0.115,827.7,990,967.6,22.4,1.02,21.34,0.954,0.979,0.934,41.31,40.43,161.7,27169.8
1986-03-24,1985,6,25,1027,107,0.104,920.4,990,968,22,1.18,20.84,0.955,0.98,0.936,44.91,44.01,176,29575.7
1986-03-31,1985,6,26,1140,142.1,0.125,997.8,990,968.3,21.7,1.37,20.29,0.955,0.98,0.936,47.41,46.46,185.9,31223
1986-04-07,1985,7,27,1608,148,0.0942,1100,990,969.8,20.2,1.84,18.33,0.951,0.98,0.932,47.03,46.09,184.4,30971.7
1986-04-14,1985,7,28,2479,148,0.0603,1100,990,972.3,17.7,1.87,15.87,0.944,0.977,0.922,40.42,39.48,157.9,26531.6
1986-04-21,1985,7,29,3017,217,0.0719,1100,990,973.6,16.4,1.87,14.57,0.938,0.97,0.91,36.88,35.77,143.1,24038.5
1986-04-28,1985,7,30,2729,250.7,0.0924,1100,990,972.9,17.1,1.87,15.27,0.942,0.973,0.917,38.78,37.75,151,25371.2
1986-05-05,1985,8,31,2324,276,0.119,1100,990,971.9,18.1,1.87,16.24,0.946,0.979,0.926,41.43,40.56,162.2,27255
1986-05-12,1985,8,32,2038,276,0.136,1100,990,971.2,18.8,1.87,16.95,0.948,0.98,0.929,43.34,42.47,169.9,28539.3
1986-05-19,1985,8,33,1774,276,0.156,1100,990,970.4,19.6,1.87,17.76,0.95,0.98,0.931,45.52,44.61,178.4,29979.3
1986-05-26,1985,8,34,1546,266.6,0.172,1100,990,969.6,20.4,1.84,18.53,0.952,0.98,0.933,47.56,46.61,186.5,31324.1
1986-06-02,1985,9,35,1339,210,0.157,1083,990,969,21,1.71,19.32,0.953,0.98,0.934,48.89,47.91,191.6,32196.1
1986-06-09,1985,9,36,1141,210,0.184,931.2,990,968.3,21.7,1.23,20.43,0.955,0.98,0.936,44.52,43.63,174.5,29316
1986-06-16,1985,9,37,960.2,210,0.22,750.2,990,967.7,22.3,0.966,21.3,0.956,0.979,0.936,45.98,44.97,146.3,24575.8
1986-06-23,1985,9,38,721.5,210,0.293,511.5,990,966.8,23.2,0.624,22.59,0.953,0.977,0.931,42.89,41.73,104.9,17627.9
1986-06-30,1985,9,39,570.3,189.4,0.332,380.8,990,966.2,23.8,0.473,23.36,0.952,0.977,0.931,41.54,40.61,81.21,13643.7
1986-07-07,1985,10,40,497.2,186,0.375,311.2,990,965.8,24.2,0.368,23.79,0.942,0.97,0.914,34.21,33.19,66.38,11151.6
1986-07-14,1985,10,41,453.4,186,0.411,267.3,990,965.6,24.4,0.302,24.06,0.934,0.97,0.906,29.45,28.57,57.14,9598.71
1986-07-21,1985,10,42,420.3,186,0.443,234.3,990,965.5,24.5,0.302,24.21,0.935,0.973,0.91,33.29,32.35,50.5,8483.97
1986-07-28,1985,10,43,389.5,172.7,0.443,216.8,990,965.3,24.7,0.385,24.27,0.957,0.98,0.938,49.39,48.08,48.08,8077.21
1986-08-04,1985,11,44,364.8,155,0.425,209.8,990,965.2,24.8,0.37,24.41,0.956,0.98,0.937,48.02,47.06,47.06,7906.83
1986-08-11,1985,11,45,341.7,155,0.454,186.7,990,965.1,24.9,0.329,24.56,0.951,0.98,0.932,42.76,41.91,41.91,7040.1
1986-08-18,1985,11,46,325.7,155,0.476,170.7,990,965,25,0.3,24.67,0.946,0.974,0.922,39.06,38.07,38.07,6395.39
1986-08-25,1985,11,47,306.8,155,0.505,151.8,990,964.9,25.1,0.267,24.8,0.94,0.97,0.912,34.71,33.67,33.67,5655.87
1986-09-01,1985,12,48,287.9,118,0.41,169.9,990,964.9,25.1,0.295,24.85,0.945,0.974,0.921,39.15,38.14,38.14,6407.02
1986-09-08,1985,12,49,273.8,118,0.431,155.8,990,964.8,25.2,0.27,24.93,0.941,0.97,0.913,35.86,34.79,34.79,5844.01
1986-09-15,1985,12,50,264.7,118,0.446,146.7,990,964.8,25.2,0.254,24.99,0.938,0.97,0.91,33.72,32.71,32.71,5494.98
1986-09-22,1985,12,51,248.7,118,0.474,130.7,990,964.7,25.3,0.225,25.08,0.931,0.97,0.903,29.94,29.05,29.05,4879.74
1986-09-29,1985,12,52,253,112.3,0.444,140.8,990,964.7,25.3,0.243,25.05,0.935,0.97,0.907,32.34,31.37,31.37,5270.56
1986-10-06,1986,1,1,258.8,106.3,0.412,152.5,990,964.7,25.3,0.264,25,0.939,0.972,0.913,35.15,34.17,34.17,5740.25
1986-10-13,1986,1,2,284.1,97,0.342,187.1,990,964.8,25.2,0.324,24.84,0.951,0.98,0.931,43.33,42.45,42.45,7131.43
1986-10-20,1986,1,3,307,108.1,0.352,198.9,990,964.9,25.1,0.347,24.72,0.954,0.98,0.935,46.01,45.09,45.09,7575.11
1986-10-27,1986,1,4,332,111.1,0.335,220.8,990,965.1,24.9,0.387,24.55,0.958,0.98,0.939,50.94,49.37,49.37,8293.74
1986-11-03,1986,2,5,350.7,114,0.325,236.7,990,965.2,24.8,0.257,24.59,0.925,0.97,0.897,26.41,25.62,51.23,8607.24
1986-11-10,1986,2,6,388.6,114,0.294,274.6,990,965.3,24.7,0.308,24.35,0.935,0.97,0.907,30.65,29.73,59.47,9990.36
1986-11-17,1986,2,7,443.5,114,0.257,329.5,990,965.6,24.4,0.391,24.01,0.945,0.971,0.918,36.67,35.6,71.21,11962.6
1986-11-24,1986,2,8,485.1,114,0.235,371.1,990,965.8,24.2,0.453,23.76,0.951,0.978,0.93,41.13,40.22,80.44,13514.4
1986-12-01,1986,3,9,524.6,126,0.24,398.6,990,966,24,0.495,23.54,0.955,0.98,0.936,43.93,43.05,86.09,14463.6
1986-12-08,1986,3,10,548.6,126,0.23,422.6,990,966.1,23.9,0.531,23.4,0.956,0.98,0.937,46.37,45.44,90.89,15269.2
1986-12-15,1986,3,11,576.4,126,0.219,450.4,990,966.2,23.8,0.574,23.23,0.957,0.98,0.938,49.12,48.13,96.27,16173.1
1986-12-22,1986,3,12,613.7,126,0.205,487.7,990,966.4,23.6,0.574,23.07,0.95,0.974,0.926,42.36,40.94,101.4,17032.2
1986-12-29,1986,3,13,634.3,133.4,0.21,500.8,990,966.4,23.6,0.548,23.01,0.946,0.97,0.918,35.66,34.59,103.8,17432.5
1987-01-05,1986,4,14,687.2,139,0.202,548.2,990,966.6,23.4,0.628,22.72,0.951,0.973,0.925,38.71,37.67,113,18986.4
1987-01-12,1986,4,15,722.7,139,0.192,583.7,990,966.8,23.2,0.688,22.52,0.953,0.978,0.932,40.96,40.06,120.2,20190.1
1987-01-19,1986,4,16,737.4,139,0.189,598.4,990,966.8,23.2,0.713,22.44,0.954,0.979,0.934,41.88,41.02,123,20672.1
1987-01-26,1986,4,17,785.1,138.7,0.177,646.3,990,967,23,0.793,22.17,0.956,0.98,0.937,44.77,43.87,131.6,22112.7
1987-02-02,1986,5,18,825.7,137,0.166,688.7,990,967.2,22.8,0.863,21.93,0.957,0.98,0.938,47.25,46.31,138.9,23339.2
1987-02-09,1986,5,19,865.9,137,0.158,728.9,990,967.4,22.6,0.933,21.7,0.957,0.98,0.938,49.48,48.49,145.5,24437.7
1987-02-16,1986,5,20,909,137,0.151,772,990,967.5,22.5,0.999,21.47,0.956,0.979,0.936,49.9,48.33,150.5,25282.6
1987-02-23,1986,5,21,985.3,143.6,0.146,841.7,990,967.8,22.2,1.05,21.11,0.954,0.979,0.934,41.57,40.68,162.7,27338.6
1987-03-02,1986,6,22,1091,183,0.168,907.8,990,968.2,21.8,1.17,20.64,0.955,0.98,0.936,43.86,42.98,171.9,28883
1987-03-09,1986,6,23,1275,183,0.145,1052,990,968.8,21.2,1.58,19.66,0.954,0.98,0.935,48.32,47.35,189.4,31821.2
1987-03-16,1986,6,24,1633,183,0.113,1100,990,969.9,20.1,1.86,18.23,0.951,0.98,0.932,46.78,45.84,183.4,30804.2
1987-03-23,1986,6,25,1918,183,0.0955,1100,990,970.8,19.2,1.87,17.29,0.949,0.98,0.93,44.25,43.37,173.5,29144.5
1987-03-30,1986,6,26,2061,207.3,0.1,1100,990,971.2,18.8,1.87,16.88,0.948,0.98,0.929,43.14,42.27,169.1,28408.6
1987-04-06,1986,7,27,2029,197.3,0.0971,1100,990,971.2,18.8,1.87,16.96,0.948,0.98,0.929,43.35,42.48,169.9,28547
1987-04-13,1986,7,28,1925,148,0.0769,1100,990,970.9,19.1,1.87,17.27,0.949,0.98,0.93,44.19,43.31,173.2,29102.9
1987-04-20,1986,7,29,1818,148,0.0814,1100,990,970.5,19.5,1.87,17.62,0.95,0.98,0.931,45.13,44.23,176.9,29722.9
1987-04-27,1986,7,30,1726,166.9,0.0967,1100,990,970.2,19.8,1.87,17.91,0.951,0.98,0.932,45.94,45.02,180.1,30255
1987-05-04,1986,8,31,1612,192,0.119,1100,990,969.8,20.2,1.86,18.29,0.952,0.98,0.933,46.95,46.01,184,30919.8
1987-05-11,1986,8,32,1493,192,0.129,1100,990,969.5,20.5,1.83,18.71,0.952,0.98,0.933,48.04,47.08,188.3,31640.2
1987-05-18,1986,8,33,1325,192,0.145,1088,990,968.9,21.1,1.72,19.36,0.953,0.98,0.934,49.24,48.26,193,32428.2
1987-05-25,1986,8,34,1165,192,0.165,972.7,990,968.4,21.6,1.3,20.28,0.955,0.98,0.936,46.19,45.26,181.1,30417.9
1987-06-01,1986,9,35,1034,161,0.156,873.4,990,968,22,1.11,20.89,0.955,0.979,0.934,42.67,41.76,167.1,28065.7
1987-06-08,1986,9,36,855.3,161,0.189,694.3,990,967.3,22.7,0.881,21.8,0.956,0.98,0.937,47.24,46.16,138.5,23263
1987-06-15,1986,9,37,666.7,161,0.242,505.7,990,966.6,23.4,0.607,22.83,0.953,0.975,0.929,43.14,41.94,104.8,17599.3
1987-06-22,1986,9,38,565.1,161,0.285,404.1,990,966.1,23.9,0.506,23.35,0.955,0.98,0.935,44.17,43.27,86.55,14540.4
1987-06-29,1986,9,39,503.2,142.4,0.283,360.8,990,965.9,24.1,0.439,23.7,0.95,0.976,0.927,39.82,38.85,77.7,13053.4
1987-07-06,1986,10,40,460.6,135,0.293,325.6,990,965.7,24.3,0.386,23.94,0.945,0.97,0.917,36.11,35.03,70.07,11771
1987-07-13,1986,10,41,430.3,135,0.314,295.3,990,965.5,24.5,0.341,24.12,0.94,0.97,0.911,32.82,31.83,63.67,10695.9
1987-07-20,1986,10,42,416,135,0.324,281,990,965.5,24.5,0.319,24.21,0.937,0.97,0.908,31.24,30.3,60.6,10180.2
1987-07-27,1986,10,43,392,129.3,0.33,262.7,990,965.4,24.6,0.291,24.35,0.932,0.97,0.904,29.25,28.37,56.75,9533.75
1987-08-03,1986,11,44,368.1,115,0.313,253.1,990,965.2,24.8,0.276,24.48,0.93,0.97,0.902,28.25,27.41,54.81,9208.86
1987-08-10,1986,11,45,340.8,149.3,0.438,191.5,990,965.1,24.9,0.315,24.58,0.947,0.979,0.926,39.96,39.13,42.71,7175.59
1987-08-17,1986,11,46,328.1,155,0.472,173.1,990,965,25,0.305,24.65,0.947,0.975,0.923,39.63,38.65,38.65,6493.67
1987-08-24,1986,11,47,313.3,155,0.495,158.3,990,965,25,0.278,24.75,0.942,0.971,0.914,36.21,35.15,35.15,5905.28
1987-08-31,1986,11,48,293.6,123.3,0.419,170.3,990,964.9,25.1,0.296,24.83,0.946,0.975,0.922,39.21,38.26,38.26,6427.13
1987-09-07,1986,12,49,275.7,118,0.428,157.7,990,964.8,25.2,0.273,24.92,0.942,0.97,0.914,36.3,35.23,35.23,5917.92
1987-09-14,1986,12,50,262.8,118,0.449,144.8,990,964.8,25.2,0.25,25,0.937,0.97,0.909,33.26,32.26,32.26,5419.69
1987-09-21,1986,12,51,242.5,118,0.486,124.5,990,964.7,25.3,0.214,25.13,0.928,0.97,0.9,28.49,27.63,27.63,4642.66
1987-09-28,1986,12,52,239.6,106,0.442,133.6,990,964.6,25.4,0.229,25.13,0.932,0.97,0.904,30.71,29.79,29.79,5004.02
1987-10-05,1987,1,1,239.6,97,0.405,142.6,990,964.6,25.4,0.245,25.12,0.936,0.97,0.908,32.89,31.9,31.9,5359.04
1987-10-12,1987,1,2,239.6,97,0.405,142.6,990,964.6,25.4,0.245,25.12,0.936,0.97,0.908,32.89,31.9,31.9,5359.04
1987-10-19,1987,1,3,232.3,106.3,0.458,126,990,964.6,25.4,0.216,25.19,0.928,0.97,0.901,28.9,28.03,28.03,4709.42
1987-10-26,1987,1,4,230.2,107.6,0.467,122.6,990,964.6,25.4,0.211,25.21,0.927,0.97,0.899,28.09,27.25,27.25,4577.6
1987-11-02,1987,2,5,228.1,93,0.408,135.1,990,964.6,25.4,0.231,25.2,0.933,0.97,0.905,31.14,30.2,30.2,5074.39
1987-11-09,1987,2,6,225.4,93,0.413,132.4,990,964.6,25.4,0.226,25.22,0.932,0.97,0.904,30.51,29.59,29.59,4971.79
1987-11-16,1987,2,7,234.7,85.57,0.366,149.1,990,964.6,25.4,0.255,25.14,0.938,0.972,0.912,34.49,33.54,33.54,5635.49
1987-11-23,1987,2,8,286,67,0.236,219,990,964.8,25.2,0.33,24.82,0.948,0.977,0.926,42.3,41.37,49.28,8279.16
1987-11-30,1987,2,9,301.4,98.71,0.327,202.7,990,964.9,25.1,0.352,24.73,0.954,0.98,0.935,46.92,45.93,45.93,7715.65
1987-12-07,1987,3,10,349.4,104,0.298,245.4,990,965.1,24.9,0.265,24.59,0.928,0.97,0.9,27.45,26.62,53.25,8945.71
1987-12-14,1987,3,11,392.1,104,0.265,288.1,990,965.4,24.6,0.326,24.31,0.938,0.97,0.91,32.21,31.25,62.49,10498.5
1987-12-21,1987,3,12,388,104,0.268,284,990,965.3,24.7,0.32,24.34,0.937,0.97,0.909,31.76,30.81,61.62,10351.6
1987-12-28,1987,3,13,396.1,98.43,0.249,297.7,990,965.4,24.6,0.34,24.28,0.94,0.97,0.911,33.3,32.3,64.6,10853.6
1988-01-04,1987,4,14,419.7,91,0.217,328.7,990,965.5,24.5,0.385,24.13,0.945,0.971,0.917,36.74,35.66,71.32,11982.1
1988-01-11,1987,4,15,445,73,0.164,372,990,965.6,24.4,0.448,23.95,0.951,0.979,0.931,41.55,40.67,81.33,13664.2
1988-01-18,1987,4,16,469.7,73,0.155,396.7,990,965.7,24.3,0.485,23.8,0.954,0.98,0.935,44.19,43.3,86.6,14549.4
1988-01-25,1987,4,17,510,73,0.143,437,990,965.9,24.1,0.546,23.56,0.957,0.98,0.938,48.3,47.28,94.56,15885.3
1988-02-01,1987,5,18,566.7,85,0.15,481.7,990,966.2,23.8,0.554,23.3,0.95,0.974,0.926,42.16,40.95,101.5,17056.4
1988-02-08,1987,5,19,784.6,85,0.111,699.6,990,967,23,0.839,22.12,0.953,0.977,0.931,42.32,41.25,140.5,23605.2
1988-02-15,1987,5,20,889.9,92.43,0.104,797.5,990,967.5,22.5,0.973,21.57,0.954,0.978,0.933,42.04,41.1,157.3,26434.2
1988-02-22,1987,5,21,983.4,137,0.14,846.4,990,967.8,22.2,1.08,21.11,0.955,0.979,0.935,45.41,44.37,163.3,27430.8
1988-02-29,1987,5,22,1085,176.4,0.163,908.7,990,968.2,21.8,1.18,20.65,0.955,0.98,0.936,43.93,43.05,172.2,28928.9
1988-03-07,1987,6,23,1048,159.9,0.153,887.9,990,968.1,21.9,1.14,20.81,0.955,0.98,0.936,43.26,42.39,169.6,28484.7
1988-03-14,1987,6,24,1086,129,0.119,956.7,990,968.2,21.8,1.25,20.58,0.956,0.98,0.936,46.12,45.2,180.8,30375.1
1988-03-21,1987,6,25,1155,129,0.112,1026,990,968.4,21.6,1.44,20.17,0.955,0.98,0.936,48.47,47.5,190,31922.9
1988-03-28,1987,6,26,1276,137.1,0.107,1089,990,968.8,21.2,1.71,19.52,0.954,0.98,0.935,49.7,48.71,194.8,32733.2
1988-04-04,1987,7,27,1620,148,0.0925,1100,990,969.9,20.1,1.85,18.28,0.951,0.98,0.932,46.89,45.96,183.8,30883
1988-04-11,1987,7,28,2200,148,0.0675,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.927,42.24,41.38,165.5,27807.3
1988-04-18,1987,7,29,2416,187.4,0.0775,1100,990,972.1,17.9,1.87,16.02,0.945,0.978,0.924,40.84,39.93,159.7,26833.6
1988-04-25,1987,7,30,2327,225.4,0.0971,1100,990,971.9,18.1,1.87,16.24,0.946,0.979,0.926,41.41,40.54,162.2,27243.9
1988-05-02,1987,8,31,2150,276,0.128,1100,990,971.5,18.5,1.87,16.66,0.947,0.98,0.928,42.56,41.71,166.8,28027.6
1988-05-09,1987,8,32,1986,276,0.139,1100,990,971,19,1.87,17.09,0.948,0.98,0.929,43.71,42.84,171.3,28785.5
1988-05-16,1987,8,33,1791,276,0.154,1100,990,970.4,19.6,1.87,17.7,0.95,0.98,0.931,45.37,44.46,177.9,29879.8
1988-05-23,1987,8,34,1627,276,0.17,1100,990,969.9,20.1,1.86,18.25,0.952,0.98,0.933,46.83,45.89,183.6,30839.3
1988-05-30,1987,8,35,1407,228.9,0.162,1100,990,969.2,20.8,1.79,19.02,0.953,0.98,0.934,48.87,47.89,191.6,32182.7
1988-06-06,1987,9,36,1214,210,0.174,1001,990,968.6,21.4,1.42,20.01,0.955,0.98,0.936,46.84,45.9,183.6,30845
1988-06-13,1987,9,37,1046,210,0.201,836.5,990,968,22,1.08,20.88,0.955,0.979,0.935,44.46,43.49,159.9,26861.1
1988-06-20,1987,9,38,827.6,210,0.255,617.6,990,967.2,22.8,0.756,22.03,0.954,0.977,0.932,42.37,41.43,124.3,20879.7
1988-06-27,1987,9,39,649.5,199.7,0.308,449.8,990,966.5,23.5,0.567,22.94,0.955,0.979,0.935,45.77,44.77,94.43,15863.4
1988-07-04,1987,10,40,551.9,186,0.338,365.9,990,966.1,23.9,0.45,23.47,0.95,0.976,0.927,40.01,39.04,78.08,13117.3
1988-07-11,1987,10,41,488.8,186,0.381,302.8,990,965.8,24.2,0.356,23.84,0.941,0.97,0.913,33.32,32.32,64.63,10858.2
1988-07-18,1987,10,42,444.2,186,0.419,258.2,990,965.6,24.4,0.289,24.11,0.932,0.97,0.904,28.45,27.6,55.19,9271.94
1988-07-25,1987,10,43,412.8,186,0.451,226.8,990,965.5,24.5,0.358,24.18,0.949,0.977,0.927,43.5,42.27,49.54,8323.5
1988-08-01,1987,11,44,381.3,155,0.407,226.3,990,965.3,24.7,0.354,24.34,0.948,0.977,0.927,43.76,42.49,49.71,8351.41
1988-08-08,1987,11,45,351.6,155,0.441,196.6,990,965.2,24.8,0.347,24.49,0.953,0.98,0.934,45.04,44.14,44.14,7414.96
1988-08-15,1987,11,46,337.3,155,0.459,182.3,990,965.1,24.9,0.321,24.59,0.95,0.979,0.93,41.75,40.89,40.89,6869.03
1988-08-22,1987,11,47,320.6,155,0.484,165.6,990,965,25,0.291,24.71,0.944,0.972,0.918,37.9,36.85,36.85,6191.27
1988-08-29,1987,11,48,298.6,133.9,0.448,164.7,990,964.9,25.1,0.288,24.82,0.944,0.974,0.92,37.85,36.9,36.9,6199.07
1988-09-05,1987,12,49,285.5,118,0.413,167.5,990,964.8,25.2,0.291,24.87,0.945,0.973,0.919,38.58,37.54,37.54,6307.32
1988-09-12,1987,12,50,275.2,118,0.429,157.2,990,964.8,25.2,0.273,24.93,0.942,0.97,0.913,36.19,35.11,35.11,5897.7
1988-09-19,1987,12,51,261.2,118,0.452,143.2,990,964.7,25.3,0.247,25.01,0.936,0.97,0.908,32.89,31.9,31.9,5359.98
1988-09-26,1987,12,52,248.8,112,0.45,136.8,990,964.7,25.3,0.235,25.07,0.934,0.97,0.906,31.4,30.46,30.46,5117.42
1988-10-03,1988,1,1,242.2,97,0.401,145.2,990,964.7,25.3,0.249,25.1,0.937,0.97,0.909,33.48,32.48,32.48,5455.85
1988-10-10,1988,1,2,225.6,97,0.43,128.6,990,964.6,25.4,0.22,25.23,0.93,0.97,0.902,29.59,28.7,28.7,4822.27
1988-10-17,1988,1,3,214.8,97,0.452,117.8,990,964.5,25.5,0.2,25.31,0.923,0.97,0.896,27.02,26.21,26.21,4402.7
1988-10-24,1988,1,4,228.4,97,0.425,131.4,990,964.6,25.4,0.225,25.21,0.931,0.97,0.903,30.24,29.34,29.34,4928.54
1988-10-31,1988,1,5,247,93.57,0.379,153.4,990,964.7,25.3,0.264,25.06,0.94,0.97,0.912,35.43,34.37,34.37,5774.95
1988-11-07,1988,2,6,259.3,98.57,0.38,160.7,990,964.7,25.3,0.278,24.99,0.942,0.971,0.915,37.12,36.04,36.04,6055.28
1988-11-14,1988,2,7,288.7,106,0.368,182.7,990,964.9,25.1,0.318,24.83,0.949,0.978,0.929,42.24,41.34,41.34,6944.41
1988-11-21,1988,2,8,322.8,106,0.329,216.8,990,965,25,0.357,24.63,0.952,0.979,0.932,46.14,45.03,48.62,8168.98
1988-11-28,1988,2,9,343.7,112.9,0.328,230.8,990,965.1,24.9,0.314,24.57,0.939,0.974,0.915,37.16,36.04,50.65,8508.37
1988-12-05,1988,3,10,377,116,0.308,261,990,965.3,24.7,0.287,24.43,0.932,0.97,0.904,29.14,28.26,56.53,9496.42
1988-12-12,1988,3,11,391.2,104,0.266,287.2,990,965.4,24.6,0.324,24.32,0.938,0.97,0.91,32.12,31.15,62.3,10467.1
1988-12-19,1988,3,12,432,104,0.241,328,990,965.5,24.5,0.386,24.07,0.945,0.971,0.918,36.58,35.54,71.07,11940.3
1988-12-26,1988,3,13,475,106.3,0.224,368.7,990,965.7,24.3,0.447,23.82,0.951,0.978,0.93,40.95,40.04,80.09,13454.3
1989-01-02,1988,4,14,505.8,120,0.237,385.8,990,965.9,24.1,0.474,23.65,0.953,0.98,0.934,42.64,41.78,83.56,14037.3
1989-01-09,1988,4,15,537.9,120,0.223,417.9,990,966,24,0.522,23.46,0.956,0.98,0.937,45.96,45.04,90.07,15132.1
1989-01-16,1988,4,16,619.9,120,0.194,499.9,990,966.4,23.6,0.574,23.05,0.95,0.973,0.924,40.63,39.49,104.3,17517.6
1989-01-23,1988,4,17,671.6,120,0.179,551.6,990,966.6,23.4,0.629,22.78,0.951,0.974,0.926,39.06,38.05,114.1,19176.5
1989-01-30,1988,4,18,790.3,132.1,0.167,658.1,990,967.1,22.9,0.81,22.13,0.956,0.98,0.937,45.51,44.6,133.8,22479.7
1989-02-06,1988,5,19,900.7,137,0.152,763.7,990,967.5,22.5,0.971,21.53,0.956,0.979,0.936,47.47,46.32,150.3,25247.4
1989-02-13,1988,5,20,1229,137,0.113,1052,990,968.6,21.4,1.59,19.79,0.954,0.98,0.935,48.61,47.64,190.5,32012.1
1989-02-20,1988,5,21,1831,158.4,0.0884,1100,990,970.5,19.5,1.85,17.64,0.95,0.98,0.931,45.18,44.27,177.1,29750.5
1989-02-27,1988,5,22,2463,217,0.0877,1100,990,972.2,17.8,1.87,15.91,0.945,0.977,0.923,40.52,39.6,158.4,26609.8
1989-03-06,1988,6,23,3023,239,0.0793,1100,990,973.6,16.4,1.87,14.56,0.938,0.971,0.911,36.86,35.78,143.1,24045.9
1989-03-13,1988,6,24,3392,239,0.0705,1100,990,974.4,15.6,1.87,13.73,0.933,0.97,0.905,34.57,33.54,134.1,22535.8
1989-03-20,1988,6,25,3359,239,0.0712,1100,990,974.3,15.7,1.87,13.8,0.934,0.97,0.906,34.76,33.72,134.9,22660.9
1989-03-27,1988,6,26,3117,232.7,0.0746,1100,990,973.8,16.2,1.87,14.33,0.937,0.97,0.909,36.21,35.13,140.5,23605.5
1989-04-03,1988,7,27,3032,217,0.0716,1100,990,973.6,16.4,1.87,14.54,0.938,0.97,0.91,36.78,35.68,142.7,23974.5
1989-04-10,1988,7,28,3201,217,0.0679,1100,990,974,16,1.87,14.15,0.936,0.97,0.908,35.72,34.64,138.6,23280.9
1989-04-17,1988,7,29,3457,250.4,0.0724,1100,990,974.5,15.5,1.87,13.6,0.933,0.97,0.905,34.19,33.17,132.7,22289.6
1989-04-24,1988,7,30,3673,295,0.0804,1100,990,975,15,1.87,13.14,0.93,0.97,0.902,32.94,31.96,127.8,21474.6
1989-05-01,1988,8,31,3780,321,0.0849,1100,990,975.2,14.8,1.87,12.91,0.928,0.97,0.9,32.32,31.35,125.4,21068.9
1989-05-08,1988,8,32,3586,331.9,0.0927,1100,990,974.8,15.2,1.87,13.32,0.931,0.97,0.903,33.45,32.45,129.8,21803.4
1989-05-15,1988,8,33,3271,340,0.104,1100,990,974.1,15.9,1.87,13.99,0.935,0.97,0.907,35.29,34.23,136.9,23002.7
1989-05-22,1988,8,34,2901,340,0.118,1100,990,973.3,16.7,1.87,14.85,0.94,0.971,0.913,37.65,36.57,146.3,24576.3
1989-05-29,1988,8,35,2524,313.1,0.124,1100,990,972.4,17.6,1.87,15.76,0.944,0.976,0.922,40.12,39.17,156.7,26325.6
1989-06-05,1988,9,36,2177,293,0.135,1100,990,971.5,18.5,1.87,16.6,0.947,0.98,0.928,42.39,41.53,166.1,27910.7
1989-06-12,1988,9,37,1857,293,0.158,1100,990,970.6,19.4,1.87,17.49,0.95,0.98,0.931,44.79,43.9,175.6,29497.6
1989-06-19,1988,9,38,1529,293,0.192,1100,990,969.6,20.4,1.84,18.58,0.952,0.98,0.933,47.71,46.76,187,31419.9
1989-06-26,1988,9,39,1233,274.1,0.222,959.3,990,968.6,21.4,1.32,20.04,0.954,0.98,0.935,44.95,44.05,176.2,29605
1989-07-03,1988,10,40,1055,227,0.216,827.7,990,968.1,21.9,1.07,20.86,0.955,0.979,0.935,43.93,43.01,158.2,26573.6
1989-07-10,1988,10,41,841.2,227,0.271,614.2,990,967.3,22.7,0.752,21.98,0.954,0.977,0.932,42.03,41.08,123.3,20706.4
1989-07-17,1988,10,42,671.3,227,0.339,444.3,990,966.6,23.4,0.561,22.85,0.955,0.979,0.934,44.96,43.96,92.83,15594.8
1989-07-24,1988,10,43,568,227,0.4,341,990,966.2,23.8,0.417,23.43,0.947,0.972,0.921,37.09,36.06,72.13,12117.4
1989-07-31,1988,10,44,502.7,190.1,0.378,312.5,990,965.9,24.1,0.371,23.77,0.943,0.97,0.914,34.33,33.3,66.61,11190.1
1989-08-07,1988,11,45,455.8,184,0.404,271.8,990,965.7,24.3,0.31,24.04,0.935,0.97,0.907,29.95,29.06,58.11,9762.68
1989-08-14,1988,11,46,419.9,184,0.439,235.9,990,965.5,24.5,0.305,24.21,0.936,0.973,0.91,33.46,32.46,50.8,8534.72
1989-08-21,1988,11,47,385.4,184,0.478,201.4,990,965.3,24.7,0.359,24.31,0.955,0.98,0.936,45.85,44.93,44.93,7548.66
1989-08-28,1988,11,48,359.9,164.3,0.456,195.6,990,965.2,24.8,0.347,24.45,0.953,0.979,0.933,44.71,43.78,43.78,7355.63
1989-09-04,1988,12,49,339,138,0.407,201,990,965.1,24.9,0.354,24.55,0.955,0.98,0.936,46.2,45.27,45.27,7605.78
1989-09-11,1988,12,50,318.4,138,0.434,180.4,990,965,25,0.317,24.69,0.949,0.978,0.928,41.45,40.54,40.54,6810.79
1989-09-18,1988,12,51,292.8,138,0.472,154.8,990,964.9,25.1,0.271,24.86,0.941,0.97,0.913,35.51,34.45,34.45,5788.39
1989-09-25,1988,12,52,276.5,134,0.485,142.5,990,964.8,25.2,0.249,24.94,0.936,0.97,0.908,32.64,31.67,31.67,5320.84
1989-10-02,1989,1,1,271.3,110,0.405,161.3,990,964.8,25.2,0.28,24.93,0.943,0.97,0.915,37.19,36.09,36.09,6062.32
1989-10-09,1989,1,2,266.8,110,0.412,156.8,990,964.8,25.2,0.272,24.96,0.941,0.97,0.913,36.13,35.04,35.04,5887.02
1989-10-16,1989,1,3,267.7,110,0.411,157.7,990,964.8,25.2,0.274,24.96,0.942,0.97,0.914,36.35,35.28,35.28,5926.35
1989-10-23,1989,1,4,259.2,110,0.424,149.2,990,964.7,25.3,0.258,25,0.939,0.97,0.911,34.34,33.31,33.31,5596.32
1989-10-30,1989,1,5,258.8,107.1,0.414,151.7,990,964.7,25.3,0.263,25,0.94,0.97,0.911,34.94,33.89,33.89,5694.14
1989-11-06,1989,2,6,242.4,102.3,0.422,140.1,990,964.7,25.3,0.241,25.11,0.935,0.97,0.907,32.25,31.28,31.28,5255.62
1989-11-13,1989,2,7,240.2,93,0.387,147.2,990,964.6,25.4,0.252,25.11,0.938,0.97,0.91,33.99,32.97,32.97,5538.51
1989-11-20,1989,2,8,234.3,93,0.397,141.3,990,964.6,25.4,0.242,25.15,0.935,0.97,0.907,32.6,31.62,31.62,5312.2
1989-11-27,1989,2,9,240.8,86.14,0.359,154.6,990,964.6,25.4,0.265,25.09,0.94,0.972,0.914,35.78,34.77,34.77,5841.79
1989-12-04,1989,3,10,259.2,77,0.298,182.2,990,964.7,25.3,0.313,24.95,0.949,0.977,0.927,42.31,41.35,41.35,6947.63
1989-12-11,1989,3,11,258.3,59,0.229,199.3,990,964.7,25.3,0.342,24.93,0.954,0.98,0.935,46.49,45.56,45.56,7653.36
1989-12-18,1989,3,12,300.7,59,0.197,241.7,990,964.9,25.1,0.298,24.79,0.937,0.973,0.912,34.58,33.69,53.51,8988.92
1989-12-25,1989,3,13,363,59,0.164,304,990,965.2,24.8,0.345,24.44,0.94,0.972,0.913,34.24,33.27,66.55,11179.8
1990-01-01,1989,4,14,437.4,73,0.167,364.4,990,965.6,24.4,0.437,23.99,0.95,0.978,0.929,40.75,39.84,79.68,13385.5
1990-01-08,1989,4,15,445,73,0.164,372,990,965.6,24.4,0.448,23.95,0.951,0.979,0.931,41.56,40.68,81.36,13668.6
1990-01-15,1989,4,16,507.5,75.57,0.149,431.9,990,965.9,24.1,0.539,23.58,0.957,0.98,0.937,47.76,46.75,93.49,15706.6
1990-01-22,1989,4,17,551.9,91,0.165,460.9,990,966.1,23.9,0.569,23.35,0.956,0.979,0.935,47.8,46.72,98.5,16548.8
1990-01-29,1989,4,18,676.1,99,0.146,577.1,990,966.6,23.4,0.669,22.73,0.953,0.977,0.931,40.83,39.9,119.7,20107.6
1990-02-05,1989,5,19,714.9,105,0.147,609.9,990,966.8,23.2,0.725,22.51,0.955,0.98,0.935,42.85,41.99,126,21164.2
1990-02-12,1989,5,20,717.8,105,0.146,612.8,990,966.8,23.2,0.73,22.5,0.955,0.98,0.936,43.04,42.18,126.5,21257.3
1990-02-19,1989,5,21,684.2,105,0.153,579.2,990,966.6,23.4,0.673,22.69,0.953,0.978,0.932,40.93,40.02,120.1,20170
1990-02-26,1989,5,22,727.5,106.1,0.146,621.3,990,966.8,23.2,0.745,22.44,0.955,0.979,0.935,43.52,42.62,127.8,21478.6
1990-03-05,1989,6,23,795.1,107,0.135,688.1,990,967.1,22.9,0.859,22.06,0.957,0.98,0.938,47.48,46.53,139.6,23451.7
1990-03-12,1989,6,24,861,107,0.124,754,990,967.3,22.7,0.974,21.68,0.957,0.98,0.937,51.12,49.7,149.1,25049.3
1990-03-19,1989,6,25,892,107,0.12,785,990,967.5,22.5,0.946,21.59,0.953,0.975,0.929,39.58,38.6,154.4,25937
1990-03-26,1989,6,26,937.9,109.6,0.117,828.3,990,967.7,22.3,1.02,21.33,0.954,0.979,0.934,41.32,40.45,161.8,27180.3
1990-04-02,1989,7,27,926.9,125,0.135,801.9,990,967.6,22.4,0.982,21.41,0.953,0.976,0.931,40.13,39.18,156.7,26328.6
1990-04-09,1989,7,28,899.7,125,0.139,774.7,990,967.5,22.5,0.995,21.51,0.955,0.979,0.935,48.24,46.81,151.5,25459.3
1990-04-16,1989,7,29,882.8,125,0.142,757.8,990,967.4,22.6,0.99,21.58,0.957,0.98,0.937,51.14,49.95,149.8,25173.1
1990-04-23,1989,7,30,887,125,0.141,762,990,967.4,22.6,0.997,21.56,0.957,0.98,0.937,51.36,50,150,25200
1990-04-30,1989,7,31,917,143.9,0.157,773.2,990,967.6,22.4,1,21.43,0.956,0.979,0.936,49.87,48.41,150.8,25331.1
1990-05-07,1989,8,32,957.4,147,0.153,810.4,990,967.7,22.3,0.998,21.27,0.953,0.977,0.931,40.3,39.36,157.4,26446.9
1990-05-14,1989,8,33,1003,147,0.147,856.1,990,967.9,22.1,1.08,21.02,0.954,0.98,0.935,42.1,41.24,165,27715.5
1990-05-21,1989,8,34,1026,147,0.143,878.9,990,968,22,1.12,20.9,0.955,0.98,0.936,43.01,42.15,168.6,28325.7
1990-05-28,1989,8,35,998.9,153,0.153,845.9,990,967.9,22.1,1.06,21.05,0.954,0.979,0.934,41.65,40.76,163,27388.5
1990-06-04,1989,9,36,927.6,161,0.174,766.6,990,967.6,22.4,0.997,21.39,0.956,0.979,0.936,49.36,47.99,149.5,25107.7
1990-06-11,1989,9,37,788.5,161,0.205,627.5,990,967.1,22.9,0.765,22.18,0.955,0.979,0.934,43.4,42.47,127.4,21406.7
1990-06-18,1989,9,38,619.2,161,0.261,458.2,990,966.4,23.6,0.56,23.07,0.954,0.977,0.932,44.24,43.26,96.51,16214.5
1990-06-25,1989,9,39,520.8,157.3,0.302,363.5,990,965.9,24.1,0.445,23.61,0.95,0.975,0.927,39.98,39.01,78.03,13108.2
1990-07-02,1989,10,40,463.1,135,0.292,328.1,990,965.7,24.3,0.39,23.93,0.945,0.97,0.917,36.38,35.3,70.6,11861.3
1990-07-09,1989,10,41,423.5,135,0.319,288.5,990,965.5,24.5,0.331,24.16,0.938,0.97,0.91,32.06,31.1,62.2,10450.3
1990-07-16,1989,10,42,386.5,135,0.349,251.5,990,965.3,24.7,0.276,24.39,0.93,0.97,0.902,27.97,27.13,54.26,9114.85
1990-07-23,1989,10,43,355.8,135,0.379,220.8,990,965.2,24.8,0.389,24.43,0.958,0.98,0.939,50.68,49.25,49.25,8274.13
1990-07-30,1989,10,44,340.3,120.7,0.355,219.6,990,965.1,24.9,0.385,24.51,0.958,0.98,0.939,50.57,49.23,49.23,8270.46
1990-08-06,1989,11,45,325.7,115,0.353,210.7,990,965,25,0.368,24.6,0.957,0.98,0.937,48.63,47.66,47.66,8006.13
1990-08-13,1989,11,46,309.5,115,0.372,194.5,990,964.9,25.1,0.34,24.71,0.953,0.98,0.934,44.93,44.03,44.03,7397.2
1990-08-20,1989,11,47,288.4,115,0.399,173.4,990,964.9,25.1,0.302,24.84,0.947,0.976,0.924,39.99,39.03,39.03,6556.67
1990-08-27,1989,11,48,269.8,108.1,0.401,161.7,990,964.8,25.2,0.28,24.94,0.943,0.972,0.916,37.3,36.26,36.26,6090.95
1990-09-03,1989,12,49,247.8,91,0.369,156.8,990,964.7,25.3,0.27,25.06,0.941,0.973,0.915,36.24,35.26,35.26,5924.1
1990-09-10,1989,12,50,225.1,91,0.404,134.1,990,964.6,25.4,0.229,25.22,0.932,0.97,0.904,30.92,30,30,5039.43
1990-09-17,1989,12,51,220.5,91,0.413,129.5,990,964.5,25.5,0.221,25.26,0.93,0.97,0.902,29.84,28.95,28.95,4862.95
1990-09-24,1989,12,52,226.1,91,0.402,135.1,990,964.6,25.4,0.231,25.21,0.933,0.97,0.905,31.16,30.23,30.23,5078.62
1990-10-01,1990,1,1,219.1,97,0.443,122.1,990,964.5,25.5,0.208,25.28,0.926,0.97,0.899,28.03,27.19,27.19,4568.25
1990-10-08,1990,1,2,217.6,97,0.446,120.6,990,964.5,25.5,0.205,25.29,0.926,0.97,0.898,27.69,26.86,26.86,4512.33
1990-10-15,1990,1,3,212.5,97,0.457,115.5,990,964.5,25.5,0.196,25.33,0.922,0.97,0.894,26.46,25.66,25.66,4311.23
1990-10-22,1990,1,4,205.8,97,0.472,108.8,990,964.4,25.6,0.184,25.38,0.786,0.831,0.763,21.45,20.8,20.8,3495.12
1990-10-29,1990,1,5,200,94.71,0.473,105.3,990,964.4,25.6,0.178,25.42,0,0,0,0,0,0,0
1990-11-05,1990,2,6,205.4,89.29,0.435,116.1,990,964.4,25.6,0.197,25.37,0.529,0.554,0.513,16.06,15.57,15.57,2616.52
1990-11-12,1990,2,7,210.9,67,0.318,143.9,990,964.5,25.5,0.243,25.29,0.936,0.97,0.908,33.41,32.41,32.41,5445.29
1990-11-19,1990,2,8,217.5,67,0.308,150.5,990,964.5,25.5,0.255,25.24,0.939,0.97,0.911,34.97,33.93,33.93,5700.57
1990-11-26,1990,2,9,238.5,69.86,0.293,168.6,990,964.6,25.4,0.288,25.08,0.945,0.974,0.92,39.18,38.18,38.18,6413.6
1990-12-03,1990,3,10,269.3,77,0.287,192.3,990,964.8,25.2,0.331,24.89,0.952,0.979,0.932,44.69,43.76,43.76,7352.07
1990-12-10,1990,3,11,301.9,77,0.255,224.9,990,964.9,25.1,0.322,24.77,0.944,0.976,0.921,40.22,39.22,50.17,8428.73
1990-12-17,1990,3,12,335.2,77,0.23,258.2,990,965.1,24.9,0.279,24.65,0.931,0.97,0.903,29.05,28.18,56.36,9467.75
1990-12-24,1990,3,13,375.7,77,0.206,298.7,990,965.3,24.7,0.339,24.38,0.939,0.971,0.912,33.55,32.57,65.14,10943.9
