datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-323568000000,1959,10,1959,1,31,0.564,0.26,0.304,10651.7,32.73,32.73,14.32,1,1,1,210.5,194.8,243.3,113.5,97.8,97,97,97,0,0,0,0.463,0.399,0.498,113.5,97.8,146.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0915,0.0859,0.103,0.00539,0.00406,0.00818,0.00021,0.00016,0.00032,0.193,0.165,0.251,0.0075,0.0064,0.0099,25.34,25.09,25.43,0.478,0,0.937,0.501,0,0.97,0.464,0,0.909,14.76,0,33.74,14.32,0,32.73,0,15,0,0,0.484,0,0.0795,0.484,0.26,0.46,0.54,0.46,18.9
-320889600000,1959,11,1959,2,30,0.618,0.241,0.377,21757.8,48.2,48.2,30.22,1,1,1,238.6,201.2,306,145.6,108.2,93,93,93,0,0,0,0.393,0.304,0.462,145.6,108.2,213,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0892,0.126,0.00812,0.00494,0.0139,0.00032,0.00019,0.00055,0.25,0.183,0.37,0.0098,0.0071,0.015,25.13,24.7,25.41,0.844,0,0.957,0.874,0,0.98,0.82,0,0.938,31.1,0,49.38,30.22,0,48.2,0,3,0,0,0.1,0,0.168,0.1,0.241,0.39,0.61,0.39,35.2
-318297600000,1959,12,1959,3,31,1.06,0.279,0.784,47546.4,91.45,91.45,63.91,2,1,1.7096774193548387,396.7,281.3,527.3,292.7,177.3,104,104,104,0,0,0,0.272,0.197,0.37,292.7,177.3,423.3,990,990,990,965.4,964.8,966,24.6,24,25.2,0.155,0.115,0.202,0.043,0.0108,0.0988,0.0018,0.00043,0.0041,0.378,0.258,0.529,0.015,0.01,0.022,24.25,23.5,24.87,0.947,0.926,0.959,0.975,0.97,0.98,0.924,0.899,0.94,39.52,26.91,52.53,38.45,26.1,48.2,0,0,0,0,0,0,0.355,0,0.276,0.26,0.74,0.26,44.9
-315619200000,1960,1,1959,4,31,1.58,0.321,1.25,73370,116.8,116.8,98.62,3,2,2.3225806451612905,588.4,532.5,684.7,468.4,412.5,120,120,120,0,0,0,0.205,0.175,0.225,468.4,412.5,564.7,990,990,990,966.2,966,966.6,23.8,23.4,24,0.224,0.199,0.276,0.122,0.0937,0.178,0.0051,0.0039,0.0076,0.567,0.514,0.651,0.024,0.021,0.028,23.19,22.71,23.49,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.72,34.94,52.11,43.43,33.9,48.2,0,0,0,0,0,0,0.548,0,0.33,0.2,0.79,0.21,46.4
-312940800000,1960,2,1959,5,29,2.03,0.318,1.71,95533.1,165.1,165.1,137.3,4,3,3.206896551724138,811.5,682.3,952.4,684.4,545.3,127.1,105,137,0,0,0,0.159,0.11,0.201,684.4,545.3,847.4,990,990,990,967.1,966.6,967.7,22.9,22.3,23.4,0.351,0.268,0.474,0.256,0.165,0.349,0.011,0.0071,0.016,0.838,0.621,1.05,0.037,0.027,0.047,22.02,21.24,22.75,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.15,38.54,52.09,43.03,37.49,48.2,0,0,0,0,0,0,0.763,0,0.32,0.16,0.84,0.16,47.1
-310435200000,1960,3,1959,6,31,6.54,0.497,2.85,116256,192.8,192.8,156.3,4,4,4,2441,971.4,4076,2256,842.4,185.5,129,239,1191,0,2737,0.0862,0.0586,0.133,1064,842.4,1100,990,990,990,971.9,967.8,975.8,18.1,14.2,22.2,0.836,0.477,0.926,0.594,0.347,0.648,0.034,0.016,0.046,1.72,1.05,1.87,0.099,0.047,0.13,16.41,12.31,21.16,0.942,0.923,0.956,0.975,0.97,0.98,0.919,0.895,0.936,40.08,30.63,50.23,39.06,29.71,48.2,0,0,0,0,0,0,0.868,0,3.69,0.076,0.44,0.56,17.8
-307756800000,1960,4,1959,7,30,10.6,0.765,2.85,85981.7,141.4,141.4,119.4,4,4,4,4072,3080,4629,3777,2785,295,295,295,2677,1685,3234,0.0735,0.0637,0.0958,1100,1100,1100,990,990,990,975.8,973.7,976.8,14.2,13.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.04,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.36,11.29,14.42,0.923,0.913,0.938,0.97,0.97,0.97,0.895,0.886,0.909,30.78,27.81,36.46,29.85,26.97,35.36,0,0,0,0,0,0,0.663,0,7.75,0.072,0.27,0.73,8.11
-305164800000,1960,5,1959,8,31,5.99,0.778,2.95,122579,180.8,180.8,164.8,4,4,4,2236,1708,3004,1946,1432,290.5,276,321,845.8,332,1583,0.132,0.107,0.162,1100,1100,1100,990,990,990,971.6,970.2,973.5,18.4,16.5,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.5,14.6,17.97,0.946,0.939,0.951,0.978,0.97,0.98,0.925,0.91,0.932,42.11,36.96,46.11,41.19,35.85,45.19,0,0,0,0,0,0,0.915,0,3.04,0.13,0.49,0.51,20.5
-302486400000,1960,6,1959,9,30,3.34,0.585,2.53,125813,192.8,192.8,174.7,4,3,3.8333333333333335,1287,952.4,1678,1062,695.4,225.7,210,257,84.47,0,368,0.183,0.125,0.27,977.2,695.4,1100,990,990,990,968.8,967.7,970.1,21.2,19.9,22.3,0.696,0.372,0.921,0.498,0.266,0.648,0.024,0.012,0.032,1.47,0.893,1.87,0.07,0.04,0.094,19.72,18.07,21.4,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.93,0.937,46.79,39.74,51.35,45.66,38.76,48.2,0,0,0,0,0,0,0.971,0,0.81,0.18,0.76,0.24,37.7
-299894400000,1960,7,1959,10,31,1.72,0.608,1.12,64000.2,140.6,140.6,86.02,3,2,2.2903225806451615,643.3,472.5,941.1,416.3,245.5,227,227,227,0,0,0,0.367,0.241,0.48,416.3,245.5,714.1,990,990,990,966.5,965.7,967.7,23.5,22.3,24.3,0.222,0.15,0.382,0.101,0.0166,0.278,0.0044,0.00068,0.012,0.508,0.275,0.924,0.022,0.011,0.041,23.04,21.41,24,0.947,0.929,0.958,0.974,0.97,0.98,0.923,0.901,0.939,38.24,26.83,50.86,37.2,26.02,48.2,0,0,0,0,0,0,0.478,0,0.6,0.35,0.65,0.35,37.2
-297216000000,1960,8,1959,11,31,1.1,0.493,0.604,36358.8,61.16,61.16,48.87,2,1,1.4516129032258065,409.4,344.6,470.2,225.4,160.6,184,184,184,0,0,0,0.453,0.391,0.534,225.4,160.6,286.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.117,0.162,0.017,0.0094,0.0341,0.00069,0.00038,0.0014,0.325,0.259,0.41,0.013,0.011,0.017,24.24,23.95,24.59,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.897,0.939,37.54,25.72,52.05,36.38,24.95,48.2,0,0,0,0,0,0,0.271,0,0.496,0.45,0.55,0.45,33.1
-294537600000,1960,9,1959,12,30,0.765,0.34,0.424,26379.7,45.65,45.65,36.64,1,1,1,295.1,249.8,340.6,163.8,131.8,131.3,118,138,0,0,0,0.447,0.405,0.5,163.8,131.8,202.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0997,0.128,0.00967,0.00695,0.013,0.00039,0.00027,0.00052,0.286,0.227,0.357,0.011,0.009,0.014,24.82,24.54,25.07,0.943,0.932,0.955,0.974,0.97,0.98,0.919,0.904,0.936,37.61,30.19,46.58,36.64,29.29,45.65,0,0,0,0,0,0,0.204,0,0.341,0.44,0.55,0.45,34.5
-291945600000,1960,10,1960,1,31,0.591,0.26,0.331,14375.4,34.21,34.21,19.32,1,1,1,220.5,201.2,249.8,123.5,104.2,97,97,97,0,0,0,0.442,0.388,0.482,123.5,104.2,152.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.095,0.0882,0.105,0.00625,0.0046,0.00874,0.00025,0.00018,0.00035,0.211,0.176,0.263,0.0083,0.0069,0.01,25.27,25.04,25.42,0.601,0,0.94,0.626,0,0.97,0.583,0,0.912,19.92,0,35.27,19.32,0,34.21,0,11,0,0,0.355,0,0.107,0.355,0.26,0.44,0.56,0.44,24.3
-289267200000,1960,11,1960,2,30,0.75,0.252,0.498,30757.4,55.21,55.21,42.72,2,1,1.2333333333333334,289.5,231.4,360.3,192.1,138.4,97.33,93,106,0,0,0,0.342,0.294,0.402,192.1,138.4,254.3,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.12,0.0999,0.143,0.0122,0.00752,0.0191,0.00049,0.0003,0.00077,0.295,0.237,0.384,0.012,0.0093,0.015,24.84,24.52,25.17,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,37.67,25.95,50.75,36.58,25.17,48.2,0,0,0,0,0,0,0.237,0,0.252,0.34,0.66,0.34,41
-286675200000,1960,12,1960,3,31,1.05,0.291,0.762,45874.1,75.68,75.68,61.66,2,2,2,393,360.3,453.1,284.5,242.3,108.5,104,118,0,0,0,0.278,0.23,0.327,284.5,242.3,349.1,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.153,0.14,0.175,0.0336,0.0163,0.0638,0.0014,0.00066,0.0026,0.322,0.263,0.417,0.013,0.011,0.017,24.32,23.94,24.54,0.937,0.927,0.948,0.97,0.97,0.974,0.909,0.899,0.923,31.77,27.03,38.87,30.83,26.22,37.84,0,0,0,0,0,0,0.343,0,0.288,0.28,0.73,0.27,43.7
-283996800000,1961,1,1960,4,31,1.6,0.321,1.27,74260,131.1,131.1,99.81,3,2,2.4193548387096775,595.6,455.7,760.5,475.6,335.7,120,120,120,0,0,0,0.207,0.158,0.263,475.6,335.7,640.5,990,990,990,966.3,965.7,966.9,23.7,23.1,24.3,0.232,0.172,0.32,0.13,0.0574,0.229,0.0055,0.0024,0.0099,0.571,0.398,0.779,0.024,0.016,0.034,23.17,22.28,23.95,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.8,34.94,52.11,41.65,33.9,48.2,0,0,0,0,0,0,0.555,0,0.33,0.2,0.79,0.21,46.4
-281318400000,1961,2,1960,5,28,2.15,0.331,1.82,98826.3,185.5,185.5,147.1,4,3,3.2142857142857144,890.4,760.5,1128,753.4,623.5,137,137,137,0,0,0,0.155,0.121,0.18,753.4,623.5,990.7,990,990,990,967.5,966.9,968.3,22.5,21.7,23.1,0.403,0.312,0.619,0.297,0.218,0.419,0.013,0.0094,0.019,0.96,0.753,1.31,0.043,0.033,0.061,21.59,20.38,22.31,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,47.54,41.33,52.04,45.93,40.46,48.2,0,0,0,0,0,0,0.817,0,0.33,0.15,0.85,0.15,46
-278899200000,1961,3,1960,6,31,7.02,0.49,2.9,115199,192.8,192.8,154.8,4,4,4,2622,1128,5278,2439,944.7,183,183,183,1356,0,3995,0.0899,0.0347,0.162,1083,944.7,1100,990,990,990.03,972.2,968.3,977.9,17.8,12.1,21.7,0.868,0.581,0.926,0.616,0.396,0.648,0.036,0.018,0.054,1.78,1.24,1.87,0.1,0.057,0.15,15.99,10.23,20.46,0.938,0.882,0.955,0.976,0.97,0.98,0.915,0.855,0.936,39.8,24.32,49.71,38.71,21.89,48.2,0,0,0,0,0,0,0.86,0,4.12,0.07,0.41,0.59,16.4
-276220800000,1961,4,1960,7,30,14.7,0.884,2.85,54721.9,106.1,106.1,76,4,4,4,5657,4686,6081,5316,4322,341,295,364,4216,3222,4617,0.0607,0.0495,0.0777,1100,1100,1100,990.06,990,990.09,978.5,976.9,979.2,11.5,10.9,13.1,0.904,0.891,0.926,0.648,0.648,0.648,0.056,0.05,0.059,1.85,1.84,1.87,0.16,0.14,0.17,9.694,9.105,11.19,0.837,0.79,0.912,0.966,0.962,0.97,0.809,0.76,0.885,21.94,19.4,27.52,19,15.9,26.52,0,0,0,0,0,0,0.422,0,11.85,0.06,0.19,0.81,3.72
-273628800000,1961,5,1960,8,31,9.04,0.911,2.95,100730,159.9,159.9,135.4,4,4,4,3374,2411,4532,3034,2071,340,340,340,1933,971,3092,0.104,0.075,0.141,1100,1100,1100,990,990,990,974.3,972.1,976.7,15.7,13.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.049,1.87,1.87,1.87,0.12,0.1,0.14,13.83,11.47,16.03,0.933,0.915,0.945,0.971,0.97,0.978,0.906,0.887,0.924,34.84,28.3,40.87,33.85,27.45,39.96,0,0,0,0,0,0,0.752,0,6.09,0.1,0.33,0.67,11.1
-270950400000,1961,6,1960,9,30,4.73,0.728,2.84,127175,192,192,176.6,4,4,4,1824,1291,2364,1543,998.2,281,257,293,448,0,971,0.159,0.124,0.227,1095,998.2,1100,990,990,990,970.5,968.8,972,19.5,18,21.2,0.901,0.689,0.926,0.637,0.422,0.648,0.033,0.02,0.036,1.84,1.39,1.87,0.094,0.066,0.1,17.68,16.15,19.79,0.95,0.945,0.955,0.98,0.979,0.98,0.931,0.925,0.936,45.06,41.17,48.99,44.16,40.29,48.01,0,0,0,0,0,0,0.981,0,1.89,0.15,0.6,0.4,26.9
-268358400000,1961,7,1960,10,31,2.53,0.686,1.84,99176.5,181.4,181.4,133.3,4,2,3.129032258064516,944.4,666.8,1246,688.4,410.8,256,256,256,0,0,0,0.281,0.205,0.384,688.4,410.8,990.1,990,990,990,967.6,966.6,968.7,22.4,21.3,23.4,0.395,0.212,0.666,0.254,0.0929,0.418,0.011,0.004,0.02,0.887,0.524,1.36,0.04,0.022,0.064,21.48,19.97,22.91,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.1,35.11,51.81,42.9,34.05,48.2,0,0,0,0,0,0,0.741,0,0.69,0.27,0.73,0.27,39.2
-265680000000,1961,8,1960,11,31,1.4,0.524,0.875,51728,94.07,94.07,69.53,2,2,2,522.2,422.5,647.6,326.6,238.5,195.6,184,202,0,0,0,0.379,0.312,0.436,326.6,238.5,445.6,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.178,0.145,0.224,0.0533,0.016,0.109,0.0022,0.00065,0.0047,0.394,0.264,0.577,0.016,0.011,0.025,23.66,22.93,24.23,0.943,0.926,0.958,0.973,0.97,0.98,0.918,0.898,0.939,35.7,26.24,48,34.76,25.45,47.04,0,0,0,0,0,0,0.386,0,0.525,0.37,0.63,0.37,36.9
-263001600000,1961,9,1960,12,30,0.952,0.358,0.594,36161,60.85,60.85,50.22,2,1,1.5333333333333334,367.3,323.6,420.3,229.3,185.6,138,138,138,0,0,0,0.378,0.328,0.426,229.3,185.6,282.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.137,0.122,0.156,0.0174,0.0115,0.0322,0.0007,0.00046,0.0013,0.315,0.253,0.4,0.013,0.01,0.016,24.45,24.19,24.66,0.941,0.924,0.959,0.975,0.97,0.98,0.918,0.896,0.939,36.53,25.78,51.95,35.54,25.01,48.2,0,0,0,0,0,0,0.279,0,0.358,0.38,0.62,0.38,38
-260409600000,1961,10,1961,1,31,0.743,0.295,0.449,27988.5,47.6,47.6,37.62,1,1,1,277.5,266.8,320.2,167.5,156.8,110,110,110,0,0,0,0.397,0.344,0.412,167.5,156.8,210.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.113,0.109,0.128,0.00999,0.00908,0.0136,0.0004,0.00036,0.00054,0.291,0.272,0.368,0.012,0.011,0.015,24.9,24.63,24.96,0.945,0.941,0.957,0.973,0.97,0.98,0.919,0.913,0.937,38.64,36.13,48.57,37.62,35.04,47.6,0,0,0,0,0,0,0.209,0,0.294,0.4,0.6,0.4,37.7
-257731200000,1961,11,1961,2,30,0.873,0.275,0.598,36519.3,68.05,68.05,50.72,2,1,1.5,336.8,266.8,420.3,230.8,160.8,106,106,106,0,0,0,0.322,0.252,0.397,230.8,160.8,314.3,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.135,0.11,0.164,0.0209,0.00942,0.0473,0.00084,0.00037,0.0019,0.317,0.25,0.384,0.013,0.01,0.015,24.59,24.14,24.95,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,37.01,25.95,50.75,35.91,25.17,48.2,0,0,0,0,0,0,0.282,0,0.275,0.32,0.68,0.32,41.8
-255139200000,1961,12,1961,3,31,1.31,0.316,0.997,59670,96.4,96.4,80.2,2,2,2,490.1,420.3,589.2,372.1,302.3,118,118,118,0,0,0,0.243,0.2,0.281,372.1,302.3,471.2,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.186,0.161,0.225,0.0746,0.0417,0.121,0.0031,0.0017,0.0051,0.454,0.35,0.607,0.019,0.014,0.026,23.74,23.14,24.16,0.95,0.941,0.958,0.976,0.97,0.98,0.927,0.913,0.939,41.14,33.7,51.16,40.1,32.69,48.2,0,0,0,0,0,0,0.446,0,0.313,0.24,0.76,0.24,45.5
-252460800000,1962,1,1961,4,31,2.35,0.372,1.98,107003,192.8,192.8,143.8,4,2,3.3225806451612905,876.7,601.8,1217,737.7,462.8,139,139,139,0,0,0,0.167,0.114,0.231,737.7,462.8,1078,990,990,990,967.4,966.3,968.6,22.6,21.4,23.7,0.418,0.223,0.752,0.291,0.117,0.598,0.013,0.005,0.028,0.947,0.561,1.65,0.042,0.024,0.077,21.68,19.77,23.1,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.54,36.14,50.82,43.3,35.06,48.2,0,0,0,0,0,0,0.799,0,0.37,0.16,0.84,0.16,45.5
-249782400000,1962,2,1961,5,28,4.76,0.392,2.66,116265,192.8,192.8,173,4,4,4,1968,1291,2932,1806,1129,162,162,162,705.7,29,1670,0.0868,0.0553,0.125,1100,1100,1100,990,990,990,970.9,968.8,973.3,19.1,16.7,21.2,0.906,0.805,0.926,0.648,0.648,0.648,0.034,0.031,0.039,1.85,1.75,1.87,0.097,0.083,0.11,17.29,14.78,19.43,0.948,0.94,0.954,0.979,0.971,0.98,0.928,0.912,0.935,44.24,37.45,49.97,43.25,36.35,48.2,0,0,0,0,0,0,0.961,0,2.1,0.082,0.56,0.44,24.4
-247363200000,1962,3,1961,6,31,11.7,0.706,2.95,84002,140.4,140.4,112.9,4,4,4,4358,3123,5187,4094,2884,263.5,239,315,2994,1784,3848,0.0609,0.0461,0.0765,1100,1100,1100,990,990,990.02,976.3,973.8,977.8,13.7,12.2,16.2,0.926,0.918,0.926,0.648,0.648,0.648,0.047,0.04,0.053,1.87,1.87,1.87,0.14,0.12,0.15,11.81,10.36,14.32,0.917,0.886,0.937,0.97,0.97,0.97,0.889,0.86,0.909,29.22,24.76,36.17,28.23,22.51,35.09,0,0,0,0,0,0,0.627,0,8.75,0.06,0.25,0.75,7.18
-244684800000,1962,4,1961,7,30,13.6,0.884,2.85,64107.4,110.4,110.4,89.04,4,4,4,5235,4501,5570,4894,4137,341,295,364,3794,3037,4175,0.0656,0.053,0.0809,1100,1100,1100,990.03,990,990.05,977.9,976.6,978.4,12.2,11.7,13.4,0.915,0.907,0.926,0.648,0.648,0.648,0.053,0.048,0.056,1.86,1.85,1.87,0.15,0.14,0.16,10.32,9.811,11.53,0.881,0.856,0.915,0.97,0.969,0.97,0.855,0.829,0.888,24.54,22.64,28.46,22.26,19.74,27.6,0,0,0,0,0,0,0.495,0,10.75,0.065,0.21,0.79,4.71
-242092800000,1962,5,1961,8,31,9.27,0.911,2.95,99023.7,154.1,154.1,133.1,4,4,4,3461,2617,4415,3121,2277,340,340,340,2021,1177,2975,0.101,0.077,0.13,1100,1100,1100,990,990,990,974.5,972.6,976.4,15.5,13.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.63,11.69,15.54,0.932,0.917,0.943,0.971,0.97,0.975,0.905,0.889,0.92,34.28,28.89,39.52,33.27,28.03,38.53,0,0,0,0,0,0,0.739,0,6.32,0.098,0.32,0.68,10.7
-239414400000,1962,6,1961,9,30,4.87,0.759,2.83,125944,191.9,191.9,174.9,4,4,4,1878,1291,2543,1585,998.2,293,293,293,491.6,0,1150,0.163,0.115,0.227,1093,998.2,1100,990,990,990,970.6,968.8,972.4,19.4,17.6,21.2,0.897,0.689,0.926,0.633,0.422,0.648,0.033,0.02,0.037,1.83,1.39,1.87,0.095,0.066,0.11,17.55,15.72,19.79,0.949,0.944,0.955,0.98,0.976,0.98,0.93,0.921,0.936,44.64,40,48.95,43.73,39.04,47.97,0,0,0,0,0,0,0.972,0,2.04,0.16,0.58,0.42,25.9
-236822400000,1962,7,1961,10,31,2.54,0.686,1.86,99955.1,176.3,176.3,134.3,4,2,3.161290322580645,949.5,702.7,1208,693.5,446.7,256,256,256,0,0,0,0.278,0.212,0.364,693.5,446.7,952.1,990,990,990,967.7,966.7,968.6,22.3,21.4,23.3,0.395,0.23,0.611,0.257,0.11,0.4,0.012,0.0047,0.019,0.891,0.571,1.27,0.04,0.025,0.059,21.45,20.17,22.71,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.1,35.11,52.12,42.88,34.05,48.2,0,0,0,0,0,0,0.746,0,0.68,0.27,0.73,0.27,39.4
-234144000000,1962,8,1961,11,31,1.49,0.541,0.947,55780.3,96.4,96.4,74.97,2,2,2,555.7,472.5,666.8,353.7,270.5,202,202,202,0,0,0,0.368,0.303,0.428,353.7,270.5,464.8,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.189,0.159,0.235,0.066,0.0267,0.118,0.0028,0.0011,0.0051,0.436,0.31,0.61,0.018,0.013,0.026,23.47,22.82,23.96,0.947,0.935,0.958,0.974,0.97,0.98,0.923,0.907,0.939,38.51,29.71,49.79,37.49,28.81,48.2,0,0,0,0,0,0,0.417,0,0.543,0.36,0.64,0.36,37.4
-231465600000,1962,9,1961,12,30,1.07,0.378,0.687,41227.6,67.34,67.34,57.26,2,1,1.8666666666666667,410.9,360.3,459.3,264.9,214.3,146,146,146,0,0,0,0.357,0.318,0.405,264.9,214.3,313.3,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.151,0.133,0.168,0.0271,0.014,0.0469,0.0011,0.00056,0.0019,0.319,0.253,0.379,0.013,0.01,0.015,24.24,23.96,24.46,0.937,0.923,0.957,0.971,0.97,0.98,0.91,0.896,0.938,32.76,25.6,49.14,31.84,24.83,48.15,0,0,0,0,0,0,0.318,0,0.383,0.35,0.64,0.36,38.5
-228873600000,1962,10,1962,1,31,0.838,0.321,0.517,31981.8,50.56,50.56,42.99,2,1,1.032258064516129,312.9,283.6,354,192.9,163.6,120,120,120,0,0,0,0.385,0.339,0.423,192.9,163.6,234,990,990,990,965,964.8,965.2,25,24.8,25.2,0.124,0.113,0.138,0.0121,0.00966,0.0156,0.00049,0.00038,0.00063,0.334,0.254,0.388,0.013,0.01,0.016,24.7,24.51,24.88,0.95,0.924,0.958,0.977,0.97,0.98,0.929,0.897,0.939,43.56,26.06,50.81,42.17,25.28,48.2,0,0,0,0,0,0,0.239,0,0.321,0.38,0.62,0.38,38.2
-226195200000,1962,11,1962,2,30,0.903,0.275,0.628,38292.6,72.85,72.85,53.18,2,1,1.5,348.3,302.3,442.8,242.3,196.3,106,106,106,0,0,0,0.308,0.239,0.351,242.3,196.3,336.8,990,990,990,965.1,964.9,965.6,24.9,24.4,25.1,0.139,0.122,0.172,0.0221,0.0124,0.058,0.0009,0.0005,0.0024,0.338,0.25,0.4,0.014,0.01,0.016,24.52,24.01,24.75,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.6,25.95,51.55,38.29,25.17,48.2,0,0,0,0,0,0,0.295,0,0.275,0.3,0.7,0.3,42.4
-223603200000,1962,12,1962,3,31,1.99,0.331,1.66,92342,187,187,124.1,4,2,2.903225806451613,742,459.3,1126,618.6,341.3,123.4,118,126,0,0,0,0.181,0.112,0.257,618.6,341.3,999.8,990,990,990,966.8,965.7,968.3,23.2,21.7,24.3,0.336,0.175,0.637,0.214,0.0601,0.423,0.0095,0.0025,0.019,0.774,0.408,1.34,0.034,0.017,0.062,22.39,20.37,23.93,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.59,34.96,52.26,42.55,33.91,48.2,0,0,0,0,0,0,0.69,0,0.33,0.17,0.83,0.17,46.4
-220924800000,1963,1,1962,4,31,4.52,0.402,2.86,132346,192.8,192.8,177.9,4,4,4,1688,1132,2803,1538,982.3,150,150,150,470.9,0,1553,0.098,0.0535,0.132,1067,982.3,1100,990,990,990,970,968.3,973,20,17,21.7,0.815,0.62,0.926,0.578,0.414,0.648,0.029,0.019,0.038,1.69,1.31,1.87,0.086,0.06,0.11,18.32,15.09,20.38,0.951,0.941,0.956,0.979,0.972,0.98,0.931,0.915,0.936,45.46,38.3,49.9,44.47,37.25,48.2,0,0,0,0,0,0,0.988,0,1.66,0.089,0.63,0.37,29.3
-218246400000,1963,2,1962,5,28,9.83,0.477,2.66,80196.7,146.4,146.4,119.3,4,4,4,4062,2895,5133,3865,2698,197,197,197,2765,1598,3836,0.0496,0.0384,0.068,1100,1100,1100,990,990,990.02,975.7,973.3,977.7,14.3,12.3,16.7,0.926,0.92,0.926,0.648,0.648,0.648,0.046,0.039,0.053,1.87,1.87,1.87,0.13,0.11,0.15,12.4,10.43,14.86,0.922,0.889,0.94,0.97,0.97,0.971,0.894,0.863,0.913,30.86,25.02,37.69,29.84,22.87,36.6,0,0,0,0,0,0,0.663,0,7.17,0.049,0.27,0.73,8.16
-215827200000,1963,3,1962,6,31,17.5,0.844,2.95,44333.3,86.79,86.79,59.59,4,4,4,6540,5308,7115,6225,4993,315,315,315,5125,3893,5700,0.0484,0.0443,0.0593,1100,1100,1100,990.13,990.03,990.18,979.7,978,980.4,10.4,9.78,12,0.877,0.86,0.915,0.648,0.648,0.648,0.062,0.054,0.066,1.83,1.81,1.86,0.18,0.15,0.18,8.609,7.972,10.19,0.811,0.786,0.88,0.961,0.96,0.97,0.78,0.755,0.854,18.85,17.5,24.17,14.9,13.03,21.7,0,0,0,0,0,0,0.331,0,14.55,0.048,0.17,0.83,2.53
-213148800000,1963,4,1962,7,30,13.9,0.943,2.85,61237.5,119.2,119.2,85.05,4,4,4,5357,4057,6288,4993,3693,364,364,364,3893,2593,4824,0.0692,0.0579,0.0897,1100,1100,1100,990.05,990,990.11,978,975.8,979.4,12,10.7,14.2,0.909,0.885,0.926,0.648,0.648,0.648,0.054,0.046,0.061,1.86,1.83,1.87,0.16,0.13,0.17,10.19,8.871,12.34,0.857,0.781,0.923,0.967,0.96,0.97,0.829,0.75,0.895,23.7,18.81,30.73,21.26,15.11,29.8,0,0,0,0,0,0,0.473,0,11.05,0.068,0.21,0.79,4.41
-210556800000,1963,5,1962,8,31,8.1,0.876,2.95,107107,166.7,166.7,144,4,4,4,3024,2155,4008,2697,1834,327.1,321,340,1597,734,2568,0.112,0.0848,0.149,1100,1100,1100,990,990,990,973.5,971.5,975.7,16.5,14.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.045,1.87,1.87,1.87,0.11,0.1,0.13,14.61,12.43,16.65,0.938,0.924,0.947,0.973,0.97,0.98,0.912,0.896,0.928,36.97,30.98,42.52,35.99,30.05,41.67,0,0,0,0,0,0,0.8,0,5.15,0.11,0.36,0.64,13.2
-207878400000,1963,6,1962,9,30,3.97,0.666,2.71,128680,192.4,192.4,178.7,4,4,4,1532,1089,2155,1275,832.5,257,257,257,228.6,0,798,0.175,0.119,0.236,1047,832.5,1100,990,990,990,969.6,968.2,971.5,20.4,18.5,21.8,0.807,0.498,0.926,0.571,0.342,0.648,0.028,0.016,0.035,1.66,1.06,1.87,0.082,0.049,0.1,18.75,16.65,20.76,0.952,0.947,0.955,0.98,0.977,0.98,0.933,0.928,0.936,45.6,40.39,49.09,44.68,39.45,48.11,0,0,0,0,0,0,0.993,0,1.26,0.17,0.68,0.32,32.4
-205286400000,1963,7,1962,10,31,2.23,0.636,1.59,87986.3,163.3,163.3,118.3,4,2,2.774193548387097,831.7,647.6,1086,594.4,391.6,237.3,227,256,0,0,0,0.295,0.209,0.395,594.4,391.6,859.4,990,990,990,967.2,966.5,968.2,22.8,21.8,23.5,0.321,0.205,0.515,0.2,0.0839,0.355,0.0089,0.0036,0.016,0.753,0.496,1.1,0.033,0.021,0.051,22.03,20.73,23.01,0.955,0.949,0.958,0.978,0.97,0.98,0.934,0.921,0.938,44.21,37.16,52.13,43.03,36.04,48.2,0,0,0,0,0,0,0.657,0,0.64,0.29,0.71,0.29,39.5
-202608000000,1963,8,1962,11,31,1.46,0.541,0.917,54190.6,91.99,91.99,72.84,2,2,2,544.5,472.5,636.9,342.5,270.5,202,202,202,0,0,0,0.374,0.317,0.428,342.5,270.5,434.9,990,990,990,966,965.7,966.4,24,23.6,24.3,0.184,0.159,0.218,0.0606,0.0267,0.104,0.0025,0.0011,0.0044,0.418,0.31,0.558,0.017,0.013,0.024,23.53,22.99,23.96,0.947,0.935,0.957,0.974,0.97,0.98,0.922,0.907,0.938,37.38,29.71,46.93,36.42,28.81,45.99,0,0,0,0,0,0,0.405,0,0.543,0.37,0.63,0.37,37.1
-199929600000,1963,9,1962,12,30,1.09,0.378,0.713,42636.6,69.61,69.61,59.22,2,2,2,421.2,380.8,470.2,275.2,234.8,146,146,146,0,0,0,0.348,0.311,0.383,275.2,234.8,324.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.155,0.141,0.172,0.0298,0.0157,0.052,0.0012,0.00064,0.0021,0.313,0.257,0.386,0.013,0.01,0.016,24.19,23.9,24.44,0.935,0.925,0.945,0.97,0.97,0.97,0.907,0.897,0.916,30.52,26.02,35.88,29.61,25.24,34.81,0,0,0,0,0,0,0.329,0,0.377,0.35,0.65,0.35,39.1
-197337600000,1963,10,1963,1,31,0.962,0.321,0.641,38415.6,55.64,55.64,51.63,2,1,1.903225806451613,359.2,346.9,377.1,239.2,226.9,120,120,120,0,0,0,0.334,0.318,0.346,239.2,226.9,257.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.146,0.0164,0.015,0.0204,0.00066,0.0006,0.00082,0.275,0.25,0.4,0.011,0.01,0.016,24.53,24.43,24.6,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,29.26,25.63,52.2,28.15,24.87,48.2,0,0,0,0,0,0,0.287,0,0.321,0.33,0.67,0.33,39.9
-194659200000,1963,11,1963,2,30,1.22,0.295,0.921,54936.9,110.6,110.6,76.3,3,2,2.1,469.3,360.3,647.6,355.3,246.3,114,114,114,0,0,0,0.249,0.176,0.316,355.3,246.3,533.6,990,990,990,965.7,965.2,966.5,24.3,23.5,24.8,0.182,0.142,0.261,0.067,0.0167,0.157,0.0028,0.00067,0.0067,0.419,0.267,0.601,0.017,0.011,0.026,23.87,22.91,24.53,0.945,0.928,0.958,0.973,0.97,0.98,0.92,0.9,0.939,37.39,27.51,49.51,36.39,26.68,48.2,0,0,0,0,0,0,0.424,0,0.299,0.24,0.75,0.25,45
-192067200000,1963,12,1963,3,31,2.15,0.337,1.81,101236,154.3,154.3,136.1,4,3,3.032258064516129,803.1,673.1,914.1,677.1,547.1,126,126,126,0,0,0,0.158,0.138,0.187,677.1,547.1,788.1,990,990,990,967.1,966.6,967.6,22.9,22.4,23.4,0.347,0.27,0.429,0.253,0.166,0.32,0.011,0.0071,0.014,0.843,0.626,1.03,0.037,0.027,0.046,22.04,21.45,22.78,0.956,0.95,0.957,0.979,0.973,0.98,0.936,0.925,0.938,46.15,38.73,52.26,44.94,37.69,48.2,0,0,0,0,0,0,0.756,0,0.34,0.16,0.84,0.16,47.1
-189388800000,1964,1,1963,4,31,2.68,0.402,2.28,121448,176.7,176.7,163.2,4,3,3.870967741935484,1002,906.4,1083,852.2,756.4,150,150,150,0,0,0,0.15,0.139,0.165,852.2,756.4,932.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.494,0.406,0.567,0.351,0.305,0.391,0.016,0.014,0.018,1.09,0.979,1.22,0.049,0.044,0.056,21.03,20.62,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,43.57,39.73,51.77,42.36,38.75,48.2,0,0,0,0,0,0,0.907,0,0.4,0.15,0.85,0.15,45.3
-186710400000,1964,2,1963,5,29,3.33,0.406,2.65,130584,192.8,192.8,187.6,4,4,4,1330,1089,1694,1168,927.5,162,162,162,109.8,0,432,0.124,0.0956,0.149,1058,927.5,1100,990,990,990,968.9,968.2,970.1,21.1,19.9,21.8,0.774,0.562,0.913,0.569,0.388,0.648,0.027,0.018,0.033,1.63,1.21,1.86,0.078,0.055,0.094,19.42,18.03,20.61,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,47.96,44.78,49.92,46.91,43.88,48.2,0,0,0,0,0,0,1.04,0,0.68,0.12,0.8,0.2,39.2
-184204800000,1964,3,1963,6,31,5.99,0.539,2.95,122534,179.4,179.4,164.7,4,4,4,2236,1746,2450,2035,1507,201.1,183,239,935.2,407,1167,0.0916,0.0747,0.137,1100,1100,1100,990,990,990,971.7,970.3,972.2,18.3,17.8,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.11,16.47,15.94,17.85,0.946,0.945,0.951,0.979,0.977,0.98,0.927,0.923,0.932,42.05,40.61,45.77,41.17,39.69,44.85,0,0,0,0,0,0,0.915,0,3.04,0.09,0.49,0.51,20.5
-181526400000,1964,4,1963,7,30,5.9,0.562,2.85,117794,165.9,165.9,163.6,4,4,4,2275,2188,2327,2058,1971,217,217,217,957.8,871,1010,0.0954,0.0932,0.0992,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.24,16.57,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.75,41.41,42.31,40.9,40.54,41.47,0,0,0,0,0,0,0.909,0,3.05,0.095,0.48,0.52,20
-178934400000,1964,5,1963,8,31,4.52,0.587,2.92,134146,192.8,192.8,180.3,4,4,4,1689,1187,2155,1470,994.7,219.1,192,276,379,0,863,0.134,0.0891,0.177,1091,994.7,1100,990,990,990,970.1,968.5,971.5,19.9,18.5,21.5,0.878,0.642,0.926,0.628,0.42,0.648,0.032,0.02,0.035,1.8,1.34,1.87,0.091,0.062,0.1,18.11,16.65,20.17,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.04,42.52,49.97,45.08,41.67,48.2,0,0,0,0,0,0,1,0,1.6,0.13,0.65,0.35,29.7
-176256000000,1964,6,1963,9,30,2.16,0.417,1.74,95711,186.6,186.6,132.9,4,2,3.1,833.9,583,1167,672.9,422,161,161,161,0,0,0,0.202,0.138,0.276,672.9,422,1006,990,990,990,967.2,966.2,968.4,22.8,21.6,23.8,0.367,0.207,0.654,0.244,0.0982,0.436,0.011,0.0041,0.02,0.846,0.533,1.37,0.038,0.022,0.064,21.94,20.21,23.24,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.39,35.36,52.18,43.16,34.3,48.2,0,0,0,0,0,0,0.739,0,0.42,0.19,0.81,0.19,44.3
-173664000000,1964,7,1963,10,31,1.35,0.454,0.9,53486.2,93.55,93.55,71.89,2,2,2,505.5,453.1,571.9,335.9,267.1,169.5,135,186,0,0,0,0.341,0.236,0.411,335.9,267.1,436.9,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.177,0.154,0.211,0.0576,0.0251,0.105,0.0024,0.001,0.0044,0.404,0.302,0.553,0.017,0.012,0.023,23.72,23.27,24.06,0.945,0.934,0.957,0.973,0.97,0.98,0.92,0.906,0.938,36.9,29.42,47.73,35.95,28.54,46.78,0,0,0,0,0,0,0.399,0,0.45,0.34,0.67,0.33,39.6
-170985600000,1964,8,1963,11,31,1.08,0.443,0.64,38620.9,62.43,62.43,51.91,2,1,1.6451612903225807,404.3,354,445.5,239.1,170,165.3,155,184,0,0,0,0.413,0.348,0.52,239.1,170,290.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.143,0.121,0.16,0.0204,0.0102,0.0361,0.00083,0.00041,0.0015,0.313,0.259,0.37,0.013,0.011,0.015,24.27,24.06,24.53,0.94,0.925,0.956,0.973,0.97,0.98,0.915,0.898,0.937,34.37,26.2,47.3,33.47,25.41,46.35,0,0,0,0,0,0,0.288,0,0.44,0.41,0.59,0.41,35.8
-168307200000,1964,9,1963,12,30,0.845,0.358,0.487,30386.3,48.2,48.2,42.2,1,1,1,326,290.5,354,188,152.5,138,138,138,0,0,0,0.425,0.39,0.475,188,152.5,216,990,990,990,965,964.9,965.2,25,24.8,25.1,0.123,0.11,0.133,0.0117,0.00871,0.0141,0.00047,0.00035,0.00057,0.331,0.267,0.381,0.013,0.011,0.015,24.64,24.45,24.87,0.951,0.94,0.957,0.978,0.97,0.98,0.93,0.912,0.938,43.19,34.98,49.59,42.2,33.93,48.2,0,0,0,0,0,0,0.234,0,0.358,0.42,0.58,0.42,36
-165715200000,1964,10,1964,1,31,0.734,0.295,0.439,27371.2,40.85,40.85,36.79,1,1,1,274,264.1,290.5,164,154.1,110,110,110,0,0,0,0.402,0.379,0.417,164,154.1,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.117,0.00969,0.00885,0.0111,0.00038,0.00035,0.00044,0.285,0.267,0.315,0.011,0.011,0.013,24.92,24.82,24.98,0.944,0.94,0.949,0.973,0.97,0.98,0.918,0.912,0.929,37.82,35.5,41.7,36.79,34.44,40.85,0,0,0,0,0,0,0.204,0,0.295,0.4,0.6,0.4,37.3
-163036800000,1964,11,1964,2,30,0.856,0.275,0.581,35757.7,68.05,68.05,49.66,2,1,1.2666666666666666,330.1,283.6,420.3,224.1,177.6,106,106,106,0,0,0,0.326,0.252,0.374,224.1,177.6,314.3,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.132,0.116,0.164,0.0184,0.0108,0.0473,0.00074,0.00043,0.0019,0.345,0.253,0.395,0.014,0.01,0.016,24.6,24.14,24.86,0.95,0.924,0.959,0.977,0.97,0.98,0.928,0.897,0.94,42.83,26.21,52.08,41.53,25.42,48.2,0,0,0,0,0,0,0.276,0,0.275,0.32,0.68,0.32,41.8
-160444800000,1964,12,1964,3,31,1.25,0.316,0.935,56106.7,94.13,94.13,75.41,2,2,2,467.1,413.7,556.2,349.1,295.7,118,118,118,0,0,0,0.254,0.212,0.285,349.1,295.7,438.2,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.178,0.159,0.209,0.0638,0.0386,0.106,0.0026,0.0016,0.0044,0.42,0.34,0.553,0.017,0.014,0.023,23.88,23.34,24.2,0.948,0.94,0.957,0.973,0.97,0.98,0.923,0.911,0.938,38.71,32.97,48.03,37.71,31.98,47.07,0,0,0,0,0,0,0.419,0,0.315,0.25,0.75,0.25,44.9
-157766400000,1965,1,1964,4,31,1.85,0.372,1.48,84436.3,140,140,113.5,3,2,2.7096774193548385,689.9,551,834.7,550.9,412,139,139,139,0,0,0,0.205,0.167,0.252,550.9,412,695.7,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.274,0.202,0.355,0.172,0.0935,0.266,0.0074,0.0039,0.012,0.666,0.516,0.877,0.029,0.022,0.039,22.68,21.88,23.4,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.53,34.98,52.21,42.34,33.93,48.2,0,0,0,0,0,0,0.63,0,0.37,0.2,0.8,0.2,45.6
-155088000000,1965,2,1964,5,28,2.55,0.331,2.18,114341,192.8,192.8,170.2,4,3,3.8214285714285716,1053,843.5,1414,915.8,706.5,137,137,137,12.71,0,177,0.132,0.0969,0.162,903.1,706.5,1100,990,990,990,968,967.3,969.2,22,20.8,22.7,0.55,0.359,0.852,0.404,0.273,0.648,0.019,0.012,0.031,1.21,0.893,1.8,0.056,0.039,0.087,20.75,18.99,21.83,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.9,39.46,51.64,44.67,38.47,48.2,0,0,0,0,0,0,0.945,0,0.37,0.13,0.85,0.15,44.8
-152668800000,1965,3,1964,6,31,6.21,0.49,2.95,121000,188.6,188.6,162.6,4,4,4,2318,1485,2671,2135,1302,183,183,183,1035,202,1388,0.0812,0.0685,0.123,1100,1100,1100,990,990,990,971.8,969.4,972.7,18.2,17.3,20.6,0.924,0.882,0.926,0.648,0.648,0.648,0.036,0.032,0.038,1.87,1.83,1.87,0.1,0.089,0.11,16.31,15.41,18.73,0.946,0.943,0.952,0.977,0.974,0.98,0.924,0.918,0.933,41.59,39.16,48.11,40.66,38.15,47.15,0,0,0,0,0,0,0.904,0,3.26,0.079,0.48,0.52,19.5
-149990400000,1965,4,1964,7,30,6.62,0.562,2.85,112261,164,164,155.9,4,4,4,2552,2261,2743,2335,2044,217,217,217,1235,944,1426,0.0854,0.0791,0.096,1100,1100,1100,990,990,990,972.4,971.7,972.9,17.6,17.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.23,16.4,0.944,0.942,0.946,0.976,0.973,0.98,0.921,0.917,0.927,39.94,38.7,41.84,38.98,37.66,41,0,0,0,0,0,0,0.866,0,3.77,0.085,0.43,0.57,17
-147398400000,1965,5,1964,8,31,4.83,0.739,2.94,132182,192.3,192.3,177.7,4,4,4,1803,1328,2217,1527,1052,276,276,276,429.1,0,841,0.157,0.124,0.208,1098,1052,1100,990,990,990,970.4,968.9,971.6,19.6,18.4,21.1,0.902,0.746,0.926,0.644,0.539,0.648,0.033,0.026,0.035,1.84,1.58,1.87,0.095,0.075,0.1,17.72,16.5,19.49,0.95,0.947,0.954,0.98,0.98,0.98,0.931,0.928,0.935,45.32,42.12,49.06,44.42,41.28,48.08,0,0,0,0,0,0,0.987,0,1.89,0.15,0.61,0.39,27.4
-144720000000,1965,6,1964,9,30,2.4,0.417,1.98,106096,192.8,192.8,147.4,4,2,3.4,926.1,636.9,1291,765.1,475.9,161,161,161,1,0,30,0.182,0.125,0.253,764.1,475.9,1100,990,990,990,967.6,966.4,968.8,22.4,21.2,23.6,0.443,0.233,0.805,0.309,0.124,0.648,0.014,0.0052,0.031,0.994,0.548,1.75,0.045,0.023,0.083,21.45,19.43,22.93,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.57,35.36,52.18,43.29,34.3,48.2,0,0,0,0,0,0,0.819,0,0.42,0.17,0.83,0.17,44.2
-142128000000,1965,7,1964,10,31,1.38,0.498,0.878,52028.1,91.82,91.82,69.93,2,2,2,513.7,440,618.7,327.7,254,186,186,186,0,0,0,0.366,0.301,0.423,327.7,254,432.7,990,990,990,965.9,965.6,966.4,24.1,23.6,24.4,0.176,0.15,0.213,0.0537,0.0189,0.103,0.0022,0.00077,0.0044,0.393,0.282,0.55,0.016,0.012,0.023,23.7,23.07,24.14,0.944,0.931,0.957,0.973,0.97,0.98,0.919,0.903,0.938,35.91,27.99,46.85,34.97,27.15,45.91,0,0,0,0,0,0,0.389,0,0.502,0.36,0.64,0.36,37.7
-139449600000,1965,8,1964,11,31,1.05,0.415,0.631,38046.9,60.28,60.28,51.14,2,1,1.5483870967741935,390.5,344.6,435.5,235.5,189.6,155,155,155,0,0,0,0.399,0.356,0.45,235.5,189.6,280.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.14,0.124,0.156,0.0179,0.0119,0.0314,0.00073,0.00048,0.0013,0.324,0.256,0.409,0.013,0.01,0.017,24.33,24.12,24.54,0.942,0.924,0.959,0.975,0.97,0.98,0.918,0.897,0.939,37.29,25.9,52.74,36.05,25.12,48.2,0,0,0,0,0,0,0.284,0,0.419,0.4,0.6,0.4,36.2
-136771200000,1965,9,1964,12,30,0.818,0.358,0.461,28712.5,45.65,45.65,39.88,1,1,1,315.8,287.2,340.6,177.8,149.2,138,138,138,0,0,0,0.438,0.405,0.481,177.8,149.2,202.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.119,0.109,0.128,0.0109,0.00843,0.013,0.00043,0.00034,0.00052,0.312,0.261,0.357,0.012,0.01,0.014,24.71,24.54,24.89,0.948,0.939,0.955,0.976,0.97,0.98,0.925,0.911,0.936,40.84,34.19,46.58,39.88,33.17,45.65,0,0,0,0,0,0,0.222,0,0.357,0.44,0.56,0.44,35.1
-134179200000,1965,10,1965,1,31,0.719,0.295,0.425,26400.5,39.12,39.12,35.48,1,1,1,268.6,249.8,283.6,158.6,139.8,110,110,110,0,0,0,0.41,0.388,0.44,158.6,139.8,173.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.103,0.115,0.00923,0.00763,0.0105,0.00037,0.0003,0.00042,0.275,0.242,0.302,0.011,0.0096,0.012,24.95,24.86,25.06,0.942,0.935,0.947,0.971,0.97,0.976,0.914,0.907,0.924,36.56,32.12,40.07,35.48,31.16,39.12,0,0,0,0,0,0,0.197,0,0.294,0.41,0.59,0.41,36.7
-131500800000,1965,11,1965,2,30,0.744,0.252,0.491,30247.6,55.97,55.97,42.01,2,1,1.2333333333333334,286.9,246.2,350.2,189.5,140.2,97.33,93,106,0,0,0,0.345,0.266,0.431,189.5,140.2,257.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.142,0.012,0.00767,0.0204,0.00048,0.0003,0.00082,0.291,0.242,0.396,0.012,0.0096,0.016,24.85,24.57,25.08,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.08,25.83,52.57,35.87,25.05,48.2,0,0,0,0,0,0,0.233,0,0.253,0.34,0.66,0.34,40.7
-128908800000,1965,12,1965,3,31,1.17,0.316,0.853,51224.9,86.29,86.29,68.85,2,2,2,436.3,360.3,516.8,318.3,242.3,118,118,118,0,0,0,0.273,0.228,0.327,318.3,242.3,398.8,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.167,0.14,0.195,0.0494,0.0163,0.0872,0.002,0.00066,0.0036,0.374,0.263,0.494,0.015,0.011,0.021,24.07,23.58,24.54,0.943,0.927,0.955,0.972,0.97,0.98,0.917,0.899,0.936,35.39,27.03,44.02,34.43,26.22,43.14,0,0,0,0,0,0,0.383,0,0.317,0.27,0.73,0.27,43.8
-126230400000,1966,1,1965,4,31,1.66,0.321,1.34,78063.6,134.4,134.4,104.9,3,2,2.4516129032258065,620.6,516.8,779.4,500.6,396.8,120,120,120,0,0,0,0.196,0.154,0.232,500.6,396.8,659.4,990,990,990,966.4,965.9,967,23.6,23,24.1,0.242,0.194,0.33,0.142,0.0863,0.241,0.006,0.0036,0.011,0.606,0.49,0.811,0.026,0.02,0.035,23.02,22.17,23.58,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.62,35.95,52.11,43.5,34.87,48.2,0,0,0,0,0,0,0.583,0,0.32,0.19,0.81,0.19,47
-123552000000,1966,2,1965,5,28,2.4,0.331,2.07,110112,192.8,192.8,163.9,4,3,3.642857142857143,991.9,847.1,1195,854.9,710.1,137,137,137,0,0,0,0.14,0.115,0.162,854.9,710.1,1058,990,990,990,967.8,967.3,968.5,22.2,21.5,22.7,0.494,0.361,0.718,0.362,0.275,0.554,0.016,0.012,0.026,1.12,0.899,1.56,0.05,0.04,0.073,21.06,19.92,21.81,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.43,39.46,51.64,45.24,38.47,48.2,0,0,0,0,0,0,0.91,0,0.33,0.14,0.86,0.14,45.9
-121132800000,1966,3,1965,6,31,7.52,0.49,2.95,112559,192.8,192.8,151.3,4,4,4,2806,1291,5345,2623,1108,183,183,183,1523,8,4062,0.0784,0.0342,0.142,1100,1100,1100,990,990,990.03,972.8,968.8,978,17.3,12,21.2,0.915,0.8,0.926,0.648,0.648,0.648,0.039,0.031,0.054,1.86,1.75,1.87,0.11,0.082,0.16,15.39,10.13,19.44,0.935,0.878,0.954,0.976,0.97,0.98,0.913,0.852,0.935,38.97,24,49.99,37.82,21.45,48.2,0,0,0,0,0,0,0.84,0,4.57,0.065,0.39,0.61,15
-118454400000,1966,4,1965,7,30,10.7,0.765,2.85,83820.7,144.5,144.5,116.4,4,4,4,4140,2964,5396,3845,2669,295,295,295,2745,1569,4001,0.0741,0.0547,0.0995,1100,1100,1100,990.01,990,990.04,975.8,973.4,978.1,14.2,11.9,16.6,0.924,0.912,0.926,0.648,0.648,0.648,0.046,0.039,0.054,1.87,1.86,1.87,0.13,0.11,0.16,12.31,10.06,14.7,0.916,0.875,0.939,0.97,0.97,0.97,0.888,0.849,0.911,30.48,23.75,37.23,29.1,21.12,36.12,0,0,0,0,0,0,0.647,0,7.85,0.071,0.27,0.73,7.83
-115862400000,1966,5,1965,8,31,6.18,0.778,2.95,121058,179.2,179.2,162.7,4,4,4,2307,1752,2943,2016,1476,290.5,276,321,916.4,376,1522,0.128,0.109,0.158,1100,1100,1100,990,990,990,971.8,970.3,973.4,18.2,16.6,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.31,14.75,17.83,0.946,0.939,0.951,0.978,0.97,0.98,0.925,0.912,0.932,41.6,37.37,45.72,40.68,36.27,44.81,0,0,0,0,0,0,0.904,0,3.23,0.13,0.48,0.52,19.6
-113184000000,1966,6,1965,9,30,3.26,0.544,2.5,125044,192.8,192.8,173.7,4,3,3.8333333333333335,1259,885.1,1726,1049,675.1,210,210,210,85.07,0,416,0.173,0.122,0.237,963.5,675.1,1100,990,990,990,968.7,967.4,970.2,21.3,19.8,22.6,0.675,0.354,0.926,0.482,0.252,0.648,0.023,0.011,0.033,1.43,0.852,1.87,0.068,0.038,0.095,19.86,17.91,21.71,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.4,39.9,50.76,45.38,38.94,48.2,0,0,0,0,0,0,0.965,0,0.76,0.17,0.77,0.23,38.4
-110592000000,1966,7,1965,10,31,1.7,0.608,1.09,62925.5,126.9,126.9,84.58,3,2,2.225806451612903,633.8,494.7,858.5,406.8,267.7,227,227,227,0,0,0,0.367,0.264,0.459,406.8,267.7,631.5,990,990,990,966.4,965.8,967.3,23.6,22.7,24.2,0.215,0.158,0.331,0.0939,0.0253,0.223,0.004,0.001,0.0098,0.497,0.307,0.78,0.021,0.013,0.034,23.08,21.89,23.87,0.949,0.934,0.958,0.974,0.97,0.98,0.924,0.906,0.938,39.04,29.26,51.43,37.98,28.38,48.2,0,0,0,0,0,0,0.47,0,0.61,0.36,0.64,0.36,37
-107913600000,1966,8,1965,11,31,1.17,0.493,0.676,40387.3,64.52,64.52,54.28,2,1,1.7741935483870968,436.6,389.1,486,252.6,205.1,184,184,184,0,0,0,0.423,0.379,0.473,252.6,205.1,302,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.15,0.133,0.167,0.0223,0.0132,0.0416,0.00091,0.00053,0.0017,0.318,0.259,0.399,0.013,0.011,0.016,24.12,23.86,24.29,0.938,0.924,0.959,0.972,0.97,0.98,0.912,0.897,0.939,33.52,25.72,50.88,32.5,24.95,48.2,0,0,0,0,0,0,0.302,0,0.494,0.42,0.58,0.42,34.5
-105235200000,1966,9,1965,12,30,0.899,0.358,0.541,33201.5,54.16,54.16,46.11,2,1,1.3333333333333333,346.7,306,389.1,208.7,168,138,138,138,0,0,0,0.4,0.355,0.451,208.7,168,251.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.13,0.116,0.145,0.0135,0.01,0.0175,0.00054,0.0004,0.00071,0.314,0.253,0.392,0.013,0.01,0.016,24.55,24.38,24.77,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,38.46,25.78,51.01,37.5,25.01,48.2,0,0,0,0,0,0,0.256,0,0.358,0.4,0.6,0.4,36.9
-102643200000,1966,10,1966,1,31,0.749,0.295,0.454,28340.5,44.42,44.42,38.09,1,1,1,279.5,266.8,306,169.5,156.8,110,110,110,0,0,0,0.394,0.359,0.412,169.5,156.8,196,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.123,0.0102,0.00908,0.0124,0.0004,0.00036,0.0005,0.295,0.272,0.342,0.012,0.011,0.014,24.89,24.73,24.96,0.945,0.941,0.954,0.974,0.97,0.98,0.921,0.913,0.934,39.1,36.13,45.33,38.09,35.04,44.42,0,0,0,0,0,0,0.212,0,0.295,0.39,0.61,0.39,37.8
-99964800000,1966,11,1966,2,30,0.746,0.264,0.482,30028.9,52.73,52.73,41.71,2,1,1.0666666666666667,287.8,271.3,335.5,186.1,165.3,101.7,93,106,0,0,0,0.356,0.277,0.391,186.1,165.3,242.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.112,0.137,0.0116,0.0098,0.0164,0.00046,0.00039,0.00066,0.313,0.248,0.389,0.012,0.0099,0.016,24.83,24.63,24.93,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,41.14,26.06,51.77,39.99,25.28,48.2,0,0,0,0,0,0,0.232,0,0.264,0.35,0.65,0.35,40.3
-97372800000,1966,12,1966,3,31,0.997,0.253,0.744,44911.4,79.29,79.29,60.36,2,2,2,372.1,338.3,440,277.7,234.3,94.42,77,104,0,0,0,0.257,0.175,0.307,277.7,234.3,363,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.149,0.135,0.177,0.0311,0.0157,0.0704,0.0013,0.00063,0.0029,0.31,0.251,0.435,0.013,0.01,0.018,24.43,23.98,24.66,0.935,0.924,0.95,0.971,0.97,0.977,0.907,0.897,0.929,31.09,26.19,40.57,30.18,25.4,39.64,0,0,0,0,0,0,0.335,0,0.253,0.25,0.75,0.25,45
-94694400000,1967,1,1966,4,31,1.46,0.244,1.21,71434.5,117.2,117.2,96.01,3,2,2.3548387096774195,544,445.5,654.2,453,354.5,91,91,91,0,0,0,0.17,0.139,0.204,453,354.5,563.2,990,990,990,966,965.6,966.5,24,23.5,24.4,0.215,0.176,0.271,0.115,0.0663,0.177,0.0048,0.0027,0.0075,0.536,0.424,0.644,0.022,0.017,0.027,23.42,22.84,23.97,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.76,35.35,50.4,41.52,34.29,48.2,0,0,0,0,0,0,0.533,0,0.25,0.17,0.83,0.17,48.9
-92016000000,1967,2,1966,5,28,1.9,0.276,1.62,90361.4,144.6,144.6,134.5,3,3,3,783.8,647.6,906.4,669.7,542.6,114.1,105,137,0,0,0,0.146,0.124,0.162,669.7,542.6,769.4,990,990,990,967,966.5,967.5,23,22.5,23.5,0.337,0.262,0.41,0.248,0.163,0.311,0.011,0.007,0.014,0.829,0.612,1.01,0.036,0.026,0.045,22.14,21.47,22.9,0.956,0.95,0.957,0.98,0.973,0.98,0.936,0.924,0.938,46.23,38.59,51.64,44.82,37.55,48.2,0,0,0,0,0,0,0.747,0,0.28,0.15,0.85,0.15,47.6
-89596800000,1967,3,1966,6,31,3.07,0.346,2.58,132513,192.8,192.8,178.1,4,4,4,1146,924.7,1678,1017,795.7,129,129,129,53.48,0,449,0.116,0.0769,0.14,963.4,795.7,1100,990,990,990,968.4,967.6,970.1,21.6,19.9,22.4,0.63,0.435,0.916,0.458,0.324,0.648,0.021,0.014,0.032,1.35,0.97,1.86,0.063,0.043,0.093,20.3,18.08,21.43,0.954,0.951,0.956,0.98,0.976,0.98,0.935,0.93,0.937,45.54,39.85,50.23,44.53,38.88,48.2,0,0,0,0,0,0,0.989,0,0.49,0.11,0.84,0.16,43.2
-86918400000,1967,4,1966,7,30,7.12,0.443,2.85,108802,179.2,179.2,151.1,4,4,4,2745,1752,3452,2574,1604,171,148,217,1474,504,2135,0.0634,0.0447,0.0845,1100,1100,1100,990,990,990,972.9,970.3,974.5,17.1,15.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.042,1.87,1.87,1.87,0.11,0.095,0.12,15.26,13.61,17.83,0.941,0.933,0.951,0.974,0.97,0.98,0.917,0.905,0.932,38.75,34.22,45.71,37.78,33.2,44.8,0,0,0,0,0,0,0.84,0,4.27,0.062,0.4,0.6,15.3
-84326400000,1967,5,1966,8,31,6.54,0.817,2.95,118172,170.5,170.5,158.8,4,4,4,2443,2004,3169,2138,1728,305,276,321,1038,628,1748,0.126,0.101,0.144,1100,1100,1100,990,990,990,972.2,971.1,973.9,17.8,16.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.04,1.87,1.87,1.87,0.11,0.099,0.12,15.96,14.21,17.02,0.944,0.936,0.948,0.977,0.97,0.98,0.922,0.908,0.929,40.64,35.87,43.51,39.71,34.8,42.64,0,0,0,0,0,0,0.882,0,3.59,0.12,0.45,0.55,18.1
-81648000000,1967,6,1966,9,30,4.1,0.666,2.78,130434,192.8,192.8,181.2,4,4,4,1582,1151,1967,1325,894.4,257,257,257,251.7,0,610,0.167,0.131,0.223,1073,894.4,1100,990,990,990,969.8,968.4,971,20.2,19,21.6,0.853,0.554,0.926,0.605,0.372,0.648,0.03,0.017,0.034,1.75,1.17,1.87,0.087,0.054,0.099,18.5,17.13,20.45,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.22,42.82,49.32,45.29,41.96,48.2,0,0,0,0,0,0,1.01,0,1.32,0.16,0.68,0.32,31.8
-79056000000,1967,7,1966,10,31,2.06,0.608,1.45,80661.8,169.4,169.4,108.4,4,2,2.6451612903225805,769.2,527.3,1126,542.2,300.3,227,227,227,0,0,0,0.314,0.202,0.43,542.2,300.3,898.8,990,990,990,967,966,968.3,23,21.7,24,0.297,0.17,0.551,0.172,0.0408,0.374,0.0076,0.0017,0.017,0.683,0.356,1.17,0.03,0.015,0.054,22.36,20.53,23.67,0.952,0.941,0.958,0.976,0.97,0.98,0.93,0.913,0.938,41.94,32.81,52.13,40.78,31.82,48.2,0,0,0,0,0,0,0.602,0,0.61,0.3,0.7,0.3,39.2
-76377600000,1967,8,1966,11,31,1.18,0.493,0.69,41247.2,72.18,72.18,55.44,2,1,1.7096774193548387,441.8,373,523,257.8,189,184,184,184,0,0,0,0.42,0.352,0.493,257.8,189,339,990,990,990,965.6,965.3,966,24.4,24,24.7,0.152,0.127,0.18,0.0256,0.0118,0.059,0.0011,0.00048,0.0025,0.335,0.262,0.411,0.014,0.011,0.017,24.08,23.64,24.4,0.941,0.925,0.959,0.973,0.97,0.98,0.916,0.897,0.939,35.56,25.99,52.05,34.45,25.21,48.2,0,0,0,0,0,0,0.308,0,0.49,0.42,0.58,0.42,35
-73699200000,1967,9,1966,12,30,0.847,0.358,0.49,30253.6,50.6,50.6,42.02,2,1,1.1,326.9,281.3,373,188.9,143.3,138,138,138,0,0,0,0.425,0.37,0.491,188.9,143.3,235,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.107,0.139,0.0118,0.00793,0.0157,0.00047,0.00032,0.00064,0.317,0.251,0.4,0.013,0.01,0.016,24.65,24.38,24.92,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.939,40.61,25.78,51.95,39.51,25.01,48.2,0,0,0,0,0,0,0.233,0,0.357,0.42,0.58,0.42,35.7
-71107200000,1967,10,1967,1,31,0.744,0.295,0.449,28052.8,44.42,44.42,37.71,1,1,1,277.7,256.7,306,167.7,146.7,110,110,110,0,0,0,0.398,0.359,0.429,167.7,146.7,196,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.105,0.123,0.01,0.00822,0.0124,0.0004,0.00033,0.0005,0.292,0.254,0.342,0.012,0.01,0.014,24.9,24.73,25.02,0.945,0.938,0.954,0.974,0.97,0.98,0.92,0.91,0.934,38.69,33.75,45.33,37.71,32.74,44.42,0,0,0,0,0,0,0.209,0,0.295,0.4,0.6,0.4,37.7
-68428800000,1967,11,1967,2,30,0.981,0.282,0.699,42336.1,70.42,70.42,58.8,2,1,1.7666666666666666,378.4,290.5,440,269.8,184.5,108.7,106,114,0,0,0,0.291,0.252,0.365,269.8,184.5,326,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.149,0.118,0.17,0.0311,0.0114,0.0529,0.0013,0.00045,0.0022,0.337,0.247,0.391,0.014,0.0099,0.016,24.38,24.03,24.82,0.942,0.923,0.959,0.972,0.97,0.98,0.916,0.895,0.94,35.8,25.62,51.55,34.75,24.86,48.2,0,0,0,0,0,0,0.327,0,0.282,0.29,0.71,0.29,43.2
-65836800000,1967,12,1967,3,31,1.52,0.331,1.19,69293.4,119.7,119.7,93.14,3,2,2.2903225806451615,566,442.8,705.9,442.6,316.8,123.4,118,126,0,0,0,0.222,0.179,0.285,442.6,316.8,579.9,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.218,0.168,0.289,0.11,0.0485,0.188,0.0046,0.002,0.0081,0.534,0.373,0.681,0.022,0.015,0.029,23.33,22.6,24.03,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.54,34.96,52.3,41.2,33.91,48.2,0,0,0,0,0,0,0.517,0,0.33,0.22,0.78,0.22,45.6
-63158400000,1968,1,1967,4,31,4.55,0.383,2.45,112264,192.8,192.8,150.9,4,3,3.6451612903225805,1700,720.3,3496,1557,581.3,142.9,139,150,641.3,0,2246,0.113,0.0429,0.193,915.9,581.3,1100,990,990,990,969.8,966.8,974.6,20.2,15.4,23.2,0.655,0.29,0.926,0.464,0.189,0.648,0.025,0.0082,0.042,1.39,0.684,1.87,0.073,0.029,0.12,18.79,13.51,22.53,0.949,0.932,0.957,0.977,0.97,0.98,0.928,0.904,0.938,42.74,33.97,51.91,41.64,32.95,48.2,0,0,0,0,0,0,0.838,0,2.1,0.084,0.54,0.46,24.7
-60480000000,1968,2,1967,5,29,11.8,0.494,2.76,72011.4,126.5,126.5,103.5,4,4,4,4719,3734,5278,4522,3537,197,197,197,3422,2437,3981,0.0421,0.0373,0.0528,1100,1100,1100,990.01,990,990.03,977,975.1,977.9,13,12.1,14.9,0.924,0.915,0.926,0.648,0.648,0.648,0.05,0.044,0.054,1.87,1.86,1.87,0.14,0.13,0.15,11.16,10.23,13.01,0.906,0.882,0.929,0.97,0.97,0.97,0.878,0.855,0.901,27.28,24.32,32.59,25.87,21.89,31.62,0,0,0,0,0,0,0.575,0,9.04,0.042,0.23,0.77,6.1
-57974400000,1968,3,1967,6,31,11.3,0.706,2.95,86115.2,125.6,125.6,115.7,4,4,4,4205,3773,5278,3942,3534,263.5,239,315,2842,2434,3939,0.063,0.0453,0.0777,1100,1100,1100,990,990,990.03,976,975.2,977.9,14,12.1,14.8,0.926,0.915,0.926,0.648,0.648,0.648,0.047,0.044,0.054,1.87,1.86,1.87,0.13,0.13,0.15,12.09,10.23,12.93,0.919,0.882,0.928,0.97,0.97,0.97,0.891,0.855,0.9,29.99,24.32,32.36,28.94,21.89,31.39,0,0,0,0,0,0,0.643,0,8.35,0.062,0.26,0.74,7.62
-55296000000,1968,4,1967,7,30,12.2,0.884,2.85,73906.8,131.8,131.8,102.6,4,4,4,4708,3496,5513,4367,3132,341,295,364,3267,2032,4118,0.0748,0.0535,0.104,1100,1100,1100,990.02,990,990.05,976.9,974.6,978.3,13.1,11.7,15.4,0.92,0.908,0.926,0.648,0.648,0.648,0.05,0.042,0.055,1.87,1.86,1.87,0.14,0.12,0.16,11.24,9.891,13.51,0.901,0.863,0.932,0.97,0.97,0.97,0.874,0.837,0.904,27.37,23.03,33.97,25.66,20.21,32.95,0,0,0,0,0,0,0.57,0,9.35,0.072,0.23,0.77,6.06
-52704000000,1968,5,1967,8,31,7.06,0.86,2.95,114409,169.6,169.6,153.8,4,4,4,2634,2042,3441,2313,1721,321,321,321,1213,621,2020,0.125,0.0933,0.157,1100,1100,1100,990,990,990,972.6,971.2,974.5,17.4,15.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.5,13.63,16.93,0.942,0.933,0.948,0.975,0.97,0.98,0.919,0.905,0.929,39.41,34.29,43.26,38.44,33.26,42.4,0,0,0,0,0,0,0.854,0,4.11,0.12,0.42,0.58,16.2
-50025600000,1968,6,1967,9,30,3.7,0.666,2.59,125459,192.8,192.8,174.2,4,4,4,1427,1060,2004,1170,803,257,257,257,171.4,0,647,0.188,0.128,0.242,998.3,803,1100,990,990,990,969.3,968.1,971.1,20.7,18.9,21.9,0.738,0.471,0.926,0.516,0.328,0.648,0.025,0.015,0.034,1.53,1.01,1.87,0.074,0.046,0.099,19.22,17.02,20.9,0.952,0.948,0.955,0.979,0.974,0.98,0.933,0.928,0.936,44.48,39.2,49.32,43.56,38.19,48.2,0,0,0,0,0,0,0.968,0,1.11,0.18,0.7,0.3,33.9
-47433600000,1968,7,1967,10,31,2.09,0.608,1.48,83149.3,152.8,152.8,111.8,4,2,2.6129032258064515,781.3,608.8,1025,554.3,381.8,227,227,227,0,0,0,0.298,0.221,0.373,554.3,381.8,798.2,990,990,990,967,966.3,968,23,22,23.7,0.291,0.199,0.459,0.177,0.0792,0.325,0.0078,0.0033,0.015,0.697,0.478,1.02,0.031,0.02,0.046,22.28,21.02,23.19,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.31,35.45,51.43,43.13,34.38,48.2,0,0,0,0,0,0,0.621,0,0.61,0.29,0.71,0.29,39.8
