datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1341100800000,2012,7,2011,10,31,1.61,0.569,1.04,60569.2,123.4,123.4,81.41,3,2,2.161290322580645,602.6,466,838.3,390.1,280,212.5,186,227,0,0,0,0.359,0.271,0.419,390.1,280,611.3,990,990,990,966.3,965.7,967.3,23.7,22.7,24.3,0.206,0.159,0.319,0.0851,0.0312,0.209,0.0036,0.0013,0.0092,0.476,0.321,0.746,0.02,0.013,0.033,23.23,22,23.98,0.948,0.937,0.957,0.974,0.97,0.98,0.923,0.909,0.938,38.82,30.84,52.28,37.65,29.92,48.2,0,0,0,0,0,0,0.452,0,0.57,0.35,0.65,0.35,37.6
1343779200000,2012,8,2011,11,31,1.08,0.443,0.638,38404.6,66.76,66.76,51.62,2,1,1.6129032258064515,403.6,340,466,238.4,156,165.3,155,184,0,0,0,0.416,0.333,0.541,238.4,156,311,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.142,0.116,0.167,0.0222,0.00901,0.0458,0.00091,0.00036,0.0019,0.315,0.257,0.408,0.013,0.01,0.017,24.28,23.94,24.62,0.94,0.925,0.958,0.972,0.97,0.98,0.914,0.897,0.938,34.6,26.06,52.6,33.55,25.28,48.2,0,0,0,0,0,0,0.287,0,0.442,0.41,0.59,0.41,35.6
1346457600000,2012,9,2011,12,30,0.757,0.306,0.451,28020.2,48.2,48.2,38.92,1,1,1,291.9,251.8,340,173.9,133.8,118,118,118,0,0,0,0.407,0.347,0.469,173.9,133.8,222,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.1,0.132,0.0105,0.00712,0.0146,0.00042,0.00028,0.00059,0.302,0.231,0.388,0.012,0.0091,0.016,24.82,24.51,25.06,0.946,0.932,0.959,0.975,0.97,0.98,0.922,0.904,0.939,40.06,30.65,51.16,38.92,29.73,48.2,0,0,0,0,0,0,0.216,0,0.306,0.4,0.6,0.4,37
1349049600000,2012,10,2012,1,31,0.633,0.26,0.373,23182.1,33.55,33.55,31.16,1,1,1,236.4,223.3,246.8,139.4,126.3,97,97,97,0,0,0,0.411,0.393,0.434,139.4,126.3,149.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.096,0.104,0.0076,0.00648,0.00849,0.0003,0.00025,0.00034,0.239,0.215,0.258,0.0094,0.0085,0.01,25.14,25.06,25.24,0.935,0.929,0.939,0.97,0.97,0.97,0.907,0.901,0.911,32.12,29.05,34.58,31.16,28.17,33.55,0,0,0,0,0,0,0.173,0,0.26,0.41,0.59,0.41,36.6
1351728000000,2012,11,2012,2,30,0.759,0.264,0.495,30469.2,50.94,50.94,42.32,2,1,1.1,292.8,230.6,341,191.1,137.6,101.7,93,106,0,0,0,0.351,0.311,0.403,191.1,137.6,235,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.12,0.0996,0.136,0.012,0.00744,0.0157,0.00048,0.00029,0.00063,0.317,0.235,0.396,0.013,0.0093,0.016,24.8,24.54,25.18,0.947,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,41.38,25.68,52.23,39.79,24.91,48.2,0,0,0,0,0,0,0.235,0,0.264,0.35,0.65,0.35,40.1
1354320000000,2012,12,2012,3,31,1.34,0.316,1.03,60523.1,127.2,127.2,81.35,3,1,2.193548387096774,501.2,345.1,736.5,383.2,227.1,118,118,118,0,0,0,0.248,0.16,0.342,383.2,227.1,618.5,990,990,990,965.8,965.1,966.8,24.2,23.2,24.9,0.195,0.135,0.309,0.0834,0.0151,0.214,0.0035,0.00061,0.0093,0.456,0.249,0.744,0.019,0.01,0.032,23.7,22.41,24.61,0.946,0.923,0.959,0.974,0.97,0.98,0.922,0.895,0.94,38.21,25.65,52.26,37.07,24.88,48.2,0,0,0,0,0,0,0.452,0,0.31,0.24,0.77,0.23,45.2
1356998400000,2013,1,2012,4,31,3.28,0.392,2.42,121689,192.8,192.8,163.6,4,3,3.7419354838709675,1224,749.8,2225,1077,610.8,146.5,139,150,173.5,0,975,0.132,0.0674,0.185,903.8,610.8,1100,990,990,990,968.6,966.9,971.6,21.4,18.4,23.1,0.603,0.307,0.926,0.433,0.209,0.648,0.021,0.009,0.035,1.3,0.734,1.87,0.062,0.032,0.1,20.15,16.48,22.37,0.953,0.946,0.957,0.979,0.975,0.98,0.934,0.928,0.938,44.94,39.48,51.53,43.82,38.49,48.2,0,0,0,0,0,0,0.909,0,0.86,0.12,0.74,0.26,37.1
1359676800000,2013,2,2012,5,28,7.57,0.477,2.66,94661.6,162.4,162.4,140.9,4,4,4,3130,2321,3529,2933,2124,197,197,197,1833,1024,2232,0.0639,0.0558,0.0849,1100,1100,1100,990,990,990,973.8,971.9,974.7,16.2,15.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.042,1.87,1.87,1.87,0.12,0.1,0.12,14.34,13.44,16.25,0.937,0.932,0.946,0.971,0.97,0.979,0.91,0.904,0.926,36.25,33.78,41.45,35.22,32.77,40.59,0,0,0,0,0,0,0.783,0,4.91,0.063,0.35,0.65,12.5
1362096000000,2013,3,2012,6,31,9.05,0.706,2.95,100062,142.1,142.1,134.5,4,4,4,3379,3056,3615,3115,2817,263.5,239,315,2015,1717,2205,0.0778,0.0674,0.0893,1100,1100,1100,990,990,990,974.4,973.7,974.9,15.6,15.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.77,13.26,14.48,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,34.66,33.28,36.61,33.62,32.29,35.52,0,0,0,0,0,0,0.747,0,6.1,0.078,0.33,0.67,11.1
1364774400000,2013,4,2012,7,30,7.85,0.562,2.85,102774,145.2,145.2,142.7,4,4,4,3030,2939,3096,2813,2722,217,217,217,1713,1622,1779,0.0716,0.0701,0.0738,1100,1100,1100,990,990,990,973.6,973.4,973.7,16.4,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.38,14.76,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,36.79,36.35,37.4,35.69,35.26,36.29,0,0,0,0,0,0,0.793,0,5,0.072,0.36,0.64,13.1
1367366400000,2013,5,2012,8,31,6.09,0.739,2.95,121911,185.5,185.5,163.9,4,4,4,2273,1571,2914,1997,1295,276,276,276,897.2,195,1538,0.125,0.0947,0.176,1100,1100,1100,990,990,990,971.7,969.7,973.3,18.3,16.7,20.3,0.925,0.908,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.86,1.87,0.1,0.091,0.11,16.42,14.82,18.43,0.946,0.94,0.952,0.978,0.971,0.98,0.925,0.912,0.933,41.9,37.57,47.31,40.96,36.47,46.36,0,0,0,0,0,0,0.91,0,3.14,0.12,0.48,0.52,20
1370044800000,2013,6,2012,9,30,2.6,0.544,2,104970,192.8,192.8,145.8,4,2,3.3,1003,657.7,1536,793.5,447.7,210,210,210,23,0,226,0.222,0.137,0.319,770.5,447.7,1100,990,990,990,967.8,966.5,969.6,22.2,20.4,23.5,0.476,0.225,0.911,0.33,0.11,0.648,0.015,0.0047,0.032,1.06,0.576,1.86,0.049,0.025,0.091,21.12,18.54,22.89,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.939,45.47,35.85,52.28,44.2,34.78,48.2,0,0,0,0,0,0,0.81,0,0.6,0.21,0.77,0.23,40.4
1372636800000,2013,7,2012,10,31,1.34,0.498,0.839,49668.8,95.72,95.72,66.76,2,1,1.8064516129032258,499.2,410.1,638.8,313.2,224.1,186,186,186,0,0,0,0.38,0.291,0.454,313.2,224.1,452.8,990,990,990,965.8,965.4,966.5,24.2,23.5,24.6,0.171,0.139,0.223,0.049,0.0148,0.113,0.002,0.0006,0.0048,0.403,0.259,0.584,0.017,0.011,0.025,23.75,22.96,24.25,0.947,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.939,39.41,25.8,52.44,38.04,25.02,48.2,0,0,0,0,0,0,0.371,0,0.501,0.37,0.63,0.37,37.1
1375315200000,2013,8,2012,11,31,0.95,0.415,0.535,32693.7,54.84,54.84,43.94,2,1,1.1612903225806452,354.7,305.4,410.1,199.7,150.4,155,155,155,0,0,0,0.44,0.378,0.508,199.7,150.4,255.1,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.128,0.11,0.147,0.0128,0.00853,0.0194,0.00052,0.00034,0.00079,0.325,0.26,0.408,0.013,0.011,0.017,24.5,24.26,24.81,0.947,0.926,0.959,0.976,0.97,0.98,0.925,0.898,0.939,40.98,26.31,52.6,39.67,25.52,48.2,0,0,0,0,0,0,0.244,0,0.415,0.44,0.56,0.44,34.4
1377993600000,2013,9,2012,12,30,0.686,0.306,0.38,23557.4,40.93,40.93,32.72,1,1,1,264.5,232.2,299.1,146.5,114.2,118,118,118,0,0,0,0.449,0.395,0.508,146.5,114.2,181.1,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0935,0.117,0.0082,0.00546,0.0111,0.00033,0.00021,0.00044,0.253,0.196,0.315,0.01,0.0077,0.013,24.99,24.79,25.21,0.937,0.921,0.949,0.972,0.97,0.98,0.91,0.894,0.93,33.65,26.01,41.77,32.72,25.23,40.93,0,0,0,0,0,0,0.182,0,0.306,0.45,0.55,0.45,34.3
1380585600000,2013,10,2013,1,31,0.561,0.26,0.301,9970.94,30.2,30.2,13.4,1,1,1,209.5,195.1,232.2,112.5,98.06,97,97,97,0,0,0,0.465,0.418,0.497,112.5,98.06,135.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0911,0.086,0.0991,0.00531,0.00409,0.00724,0.00021,0.00016,0.00028,0.191,0.165,0.231,0.0075,0.0064,0.0091,25.34,25.18,25.43,0.449,0,0.933,0.469,0,0.97,0.435,0,0.905,13.82,0,31.13,13.4,0,30.2,0,16,0,0,0.516,0,0.0745,0.516,0.26,0.46,0.54,0.46,17.8
1383264000000,2013,11,2013,2,30,0.646,0.219,0.428,26730.5,50.34,50.34,37.13,2,1,1.0333333333333334,249.3,209.7,324.7,164.9,130.3,84.33,67,93,0,0,0,0.338,0.286,0.417,164.9,130.3,231.7,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.097,0.133,0.00977,0.00682,0.0154,0.00039,0.00027,0.00062,0.278,0.222,0.363,0.011,0.0087,0.014,25.05,24.73,25.3,0.942,0.924,0.956,0.973,0.97,0.98,0.916,0.896,0.937,37.29,25.95,48.41,36.29,25.17,47.44,0,0,0,0,0,0,0.206,0,0.218,0.34,0.66,0.34,41.4
1385856000000,2013,12,2013,3,31,1.46,0.304,1.15,67464.2,139.8,139.8,90.68,3,2,2.3225806451612905,544.6,340,809,431.1,236,113.5,104,118,0,0,0,0.222,0.146,0.306,431.1,236,691,990,990,990,966,965.1,967.1,24,22.9,24.9,0.219,0.135,0.35,0.111,0.0158,0.263,0.0047,0.00064,0.011,0.517,0.253,0.866,0.022,0.01,0.038,23.46,22,24.65,0.948,0.925,0.957,0.975,0.97,0.98,0.924,0.897,0.938,39.4,26.38,52.16,38.35,25.59,48.2,0,0,0,0,0,0,0.504,0,0.31,0.21,0.79,0.21,46.2
1388534400000,2014,1,2013,4,31,2.16,0.382,1.77,99316.9,165.8,165.8,133.5,4,3,3.161290322580645,804.6,721.4,998.8,662.1,582.4,142.5,139,150,0,0,0,0.179,0.139,0.204,662.1,582.4,859.8,990,990,990,967.1,966.8,967.9,22.9,22.1,23.2,0.343,0.291,0.496,0.241,0.19,0.355,0.011,0.0082,0.016,0.81,0.686,1.08,0.035,0.03,0.049,22.07,21.02,22.53,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.3,39.48,50.76,42.35,38.49,48.2,0,0,0,0,0,0,0.742,0,0.39,0.18,0.82,0.18,46
1391212800000,2014,2,2013,5,28,3.44,0.392,2.54,123013,192.8,192.8,183.1,4,4,4,1420,1036,2006,1258,874.4,162,162,162,208.6,0,744,0.119,0.0808,0.156,1049,874.4,1100,990,990,990,969.2,968,971.1,20.8,18.9,22,0.78,0.514,0.926,0.562,0.362,0.648,0.027,0.016,0.034,1.63,1.11,1.87,0.079,0.051,0.099,19.14,17.01,20.87,0.953,0.948,0.955,0.98,0.98,0.98,0.934,0.929,0.936,46.75,42.72,50.04,45.76,41.87,48.2,0,0,0,0,0,0,1.02,0,0.9,0.11,0.74,0.26,35.8
1393632000000,2014,3,2013,6,31,6.33,0.539,2.95,119803,172,172,161,4,4,4,2363,1961,3243,2162,1722,201.1,183,239,1062,622,1960,0.0879,0.0564,0.122,1100,1100,1100,990,990,990,972,971,974.1,18,15.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.041,1.87,1.87,1.87,0.1,0.099,0.12,16.15,14.05,17.15,0.945,0.935,0.949,0.978,0.97,0.98,0.924,0.907,0.93,41.17,35.44,43.87,40.26,34.38,43,0,0,0,0,0,0,0.895,0,3.38,0.085,0.47,0.53,18.9
1396310400000,2014,4,2013,7,30,8.94,0.697,2.85,95629.1,135.6,135.6,132.8,4,4,4,3451,3330,3575,3182,3035,269,217,295,2082,1935,2258,0.0781,0.0607,0.0886,1100,1100,1100,990,990,990,974.5,974.3,974.8,15.5,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.35,13.87,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.23,33.51,34.94,33.2,32.51,33.89,0,0,0,0,0,0,0.738,0,6.09,0.078,0.32,0.68,10.7
1398902400000,2014,5,2013,8,31,8.64,0.878,2.95,102852,150.4,150.4,138.2,4,4,4,3225,2751,3466,2897,2411,327.7,321,340,1797,1311,2045,0.102,0.0926,0.124,1100,1100,1100,990,990,990,974,972.9,974.5,16,15.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.11,13.58,15.21,0.936,0.932,0.942,0.97,0.97,0.973,0.908,0.904,0.917,35.61,34.15,38.65,34.56,33.12,37.61,0,0,0,0,0,0,0.768,0,5.69,0.1,0.34,0.66,11.9
1401580800000,2014,6,2013,9,30,5.38,0.759,2.85,122116,190,190,169.6,4,4,4,2076,1449,2684,1783,1156,293,293,293,683.2,56,1291,0.146,0.109,0.202,1100,1100,1100,990,990,990,971.2,969.3,972.8,18.8,17.2,20.7,0.921,0.863,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.94,15.37,18.87,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.918,0.933,43.31,39.08,48.47,42.4,38.06,47.5,0,0,0,0,0,0,0.942,0,2.53,0.14,0.53,0.47,22.7
1404172800000,2014,7,2013,10,31,2.57,0.686,1.88,100160,192.8,192.8,134.6,4,2,3.096774193548387,961.3,626.3,1406,705.3,370.3,256,256,256,2.129,0,50,0.282,0.182,0.409,703.2,370.3,1100,990,990,990,967.7,966.4,969.2,22.3,20.8,23.6,0.424,0.197,0.849,0.277,0.0738,0.648,0.013,0.0031,0.031,0.946,0.464,1.8,0.043,0.02,0.086,21.38,19.02,23.13,0.954,0.948,0.958,0.979,0.97,0.98,0.934,0.92,0.938,44.81,36,52.55,43.6,34.92,48.2,0,0,0,0,0,0,0.748,0,0.69,0.27,0.73,0.27,39
1406851200000,2014,8,2013,11,31,1.3,0.508,0.787,46694.2,85.57,85.57,62.76,2,1,1.8387096774193548,483.6,392.8,604.3,293.8,208.8,189.8,184,202,0,0,0,0.397,0.334,0.468,293.8,208.8,402.3,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.165,0.134,0.205,0.0399,0.0135,0.0889,0.0017,0.00055,0.0038,0.37,0.259,0.508,0.015,0.011,0.021,23.85,23.17,24.26,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.4,25.71,52.27,35.24,24.93,48.2,0,0,0,0,0,0,0.349,0,0.513,0.39,0.61,0.39,35.9
1409529600000,2014,9,2013,12,30,0.858,0.358,0.5,30681.8,53.44,53.44,42.61,2,1,1.1333333333333333,330.9,288.5,385.8,192.9,150.5,138,138,138,0,0,0,0.421,0.358,0.478,192.9,150.5,247.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.124,0.109,0.144,0.0121,0.00854,0.0168,0.00049,0.00034,0.00068,0.318,0.262,0.403,0.013,0.01,0.016,24.63,24.37,24.88,0.947,0.926,0.959,0.975,0.97,0.98,0.923,0.899,0.94,40.45,26.67,52.27,39.12,25.87,48.2,0,0,0,0,0,0,0.237,0,0.358,0.42,0.58,0.42,35.8
1412121600000,2014,10,2014,1,31,0.675,0.295,0.38,23574.7,40.34,40.34,31.69,1,1,1,252,234.7,288.5,142,124.7,110,110,110,0,0,0,0.438,0.381,0.469,142,124.7,178.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0976,0.117,0.00782,0.00635,0.0109,0.00031,0.00025,0.00043,0.246,0.215,0.311,0.0097,0.0085,0.012,25.06,24.83,25.18,0.935,0.929,0.948,0.971,0.97,0.979,0.908,0.901,0.928,32.64,28.6,41.22,31.69,27.74,40.34,0,0,0,0,0,0,0.176,0,0.295,0.44,0.56,0.44,34.9
1414800000000,2014,11,2014,2,30,0.69,0.252,0.438,27434.6,47.44,47.44,38.1,1,1,1,266.3,240,301.7,169,134,97.33,93,106,0,0,0,0.369,0.308,0.442,169,134,208.7,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.111,0.1,0.125,0.0101,0.00714,0.0135,0.0004,0.00028,0.00054,0.292,0.231,0.363,0.012,0.0091,0.014,24.95,24.73,25.13,0.945,0.932,0.956,0.975,0.97,0.98,0.921,0.904,0.937,39.07,30.8,48.41,38.1,29.87,47.44,0,0,0,0,0,0,0.212,0,0.252,0.37,0.63,0.37,39.8
1417392000000,2014,12,2014,3,31,1.04,0.279,0.764,46124.6,80.65,80.65,62,2,1,1.8709677419354838,389.3,305.4,475,285.3,201.4,104,104,104,0,0,0,0.272,0.219,0.341,285.3,201.4,371,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.153,0.123,0.183,0.0359,0.0129,0.0741,0.0015,0.00051,0.0031,0.342,0.254,0.45,0.014,0.01,0.019,24.32,23.81,24.72,0.941,0.925,0.959,0.973,0.97,0.98,0.915,0.898,0.939,35.15,26.5,52.67,34.05,25.7,48.2,0,0,0,0,0,0,0.344,0,0.276,0.27,0.73,0.27,44.4
1420070400000,2015,1,2014,4,31,1.61,0.321,1.29,75084.8,126.8,126.8,100.9,3,2,2.3870967741935485,601.7,472.3,736.5,481.7,352.3,120,120,120,0,0,0,0.203,0.163,0.254,481.7,352.3,616.5,990,990,990,966.3,965.7,966.8,23.7,23.2,24.3,0.234,0.178,0.306,0.132,0.0653,0.213,0.0056,0.0027,0.0092,0.583,0.423,0.739,0.025,0.017,0.032,23.13,22.42,23.85,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.15,35.65,52.34,42.85,34.58,48.2,0,0,0,0,0,0,0.561,0,0.32,0.2,0.8,0.2,46.6
1422748800000,2015,2,2014,5,28,2.09,0.331,1.76,96901.5,170.3,170.3,144.2,4,3,3.357142857142857,863.2,736.5,1025,726.2,599.5,137,137,137,0,0,0,0.16,0.134,0.186,726.2,599.5,888.2,990,990,990,967.4,966.8,968,22.6,22,23.2,0.383,0.298,0.518,0.281,0.201,0.369,0.012,0.0087,0.017,0.9,0.712,1.13,0.04,0.031,0.051,21.75,20.89,22.44,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.31,39.59,51.66,43.29,38.6,48.2,0,0,0,0,0,0,0.801,0,0.33,0.16,0.84,0.16,46.4
1425168000000,2015,3,2014,6,31,3.08,0.392,2.67,136846,192.8,192.8,183.9,4,4,4,1149,1045,1292,1003,862,146.4,129,183,6.129,0,63,0.129,0.0999,0.175,996.7,862,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.649,0.505,0.807,0.472,0.356,0.648,0.022,0.016,0.031,1.4,1.09,1.75,0.065,0.05,0.083,20.24,19.43,20.86,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.15,42.08,50.48,45.98,41.24,48.2,0,0,0,0,0,0,1.02,0,0.41,0.13,0.87,0.13,44.4
1427846400000,2015,4,2014,7,30,3.45,0.384,2.85,138816,192.8,192.8,192.8,4,4,4,1333,1292,1359,1185,1144,148,148,148,85.2,44,111,0.111,0.109,0.115,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.831,0.813,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.79,0.084,0.083,0.085,19.27,19.18,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.55,49.3,49.95,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.6,0.11,0.83,0.17,40.2
1430438400000,2015,5,2014,8,31,3.79,0.514,2.95,142181,192.8,192.8,191.1,4,4,4,1414,1331,1460,1222,1139,192,192,192,122.2,39,168,0.136,0.131,0.144,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.848,0.813,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.82,0.086,0.084,0.088,19,18.83,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.8,48.36,49.62,47.78,47.39,48.2,0,0,0,0,0,0,1.06,0,0.84,0.14,0.78,0.22,37.5
1433116800000,2015,6,2014,9,30,2.71,0.502,2.18,113431,192.8,192.8,157.5,4,2,3.533333333333333,1045,677.7,1347,851.5,467.7,193.7,161,210,9.733,0,86,0.197,0.12,0.31,841.8,467.7,1100,990,990,990,968,966.6,969,22,21,23.4,0.531,0.236,0.829,0.383,0.12,0.648,0.018,0.0051,0.031,1.17,0.576,1.78,0.054,0.025,0.085,20.85,19.23,22.78,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.84,35.85,52.28,44.52,34.78,48.2,0,0,0,0,0,0,0.875,0,0.53,0.19,0.8,0.2,41.9
1435708800000,2015,7,2014,10,31,1.33,0.498,0.835,49452.7,96.4,96.4,66.47,2,1,1.8709677419354838,497.7,398.9,657.7,311.7,212.9,186,186,186,0,0,0,0.382,0.283,0.466,311.7,212.9,471.7,990,990,990,965.8,965.4,966.5,24.2,23.5,24.6,0.17,0.135,0.234,0.0482,0.0138,0.122,0.002,0.00056,0.0052,0.391,0.259,0.616,0.016,0.011,0.026,23.77,22.85,24.25,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.45,25.8,51.85,36.33,25.02,48.2,0,0,0,0,0,0,0.369,0,0.495,0.37,0.63,0.37,37.2
1438387200000,2015,8,2014,11,31,0.891,0.415,0.476,29217.2,51.04,51.04,39.27,2,1,1.032258064516129,332.8,283.6,392.8,177.8,128.6,155,155,155,0,0,0,0.471,0.395,0.547,177.8,128.6,237.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.102,0.141,0.0109,0.00668,0.016,0.00044,0.00027,0.00065,0.308,0.225,0.408,0.012,0.0089,0.017,24.63,24.26,24.94,0.946,0.926,0.959,0.975,0.97,0.98,0.922,0.898,0.939,39.74,26.31,52.6,38.45,25.52,48.2,0,0,0,0,0,0,0.218,0,0.415,0.47,0.53,0.47,32.8
1441065600000,2015,9,2014,12,30,0.622,0.259,0.363,22509.4,36.71,36.71,31.26,1,1,1,239.9,208.8,282.1,139.9,117.8,100,91,118,0,0,0,0.416,0.374,0.485,139.9,117.8,164.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0926,0.111,0.00764,0.00576,0.0097,0.0003,0.00023,0.00039,0.24,0.2,0.285,0.0095,0.0078,0.011,25.13,24.89,25.35,0.935,0.923,0.944,0.97,0.97,0.971,0.907,0.896,0.917,32.23,27.04,37.8,31.26,26.22,36.71,0,0,0,0,0,0,0.174,0,0.259,0.42,0.58,0.42,36.2
1443657600000,2015,10,2015,1,31,0.521,0.196,0.326,20207.7,30.71,30.71,27.16,1,1,1,194.6,176.2,209.7,121.6,103.2,73,73,73,0,0,0,0.376,0.348,0.414,121.6,103.2,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0854,0.0972,0.00609,0.00452,0.00737,0.00024,0.00018,0.00029,0.205,0.172,0.232,0.008,0.0067,0.0091,25.37,25.31,25.39,0.925,0.913,0.933,0.97,0.97,0.97,0.897,0.885,0.905,28,23.45,31.66,27.16,22.75,30.71,0,0,0,0,0,0,0.151,0,0.195,0.38,0.63,0.37,38.8
1446336000000,2015,11,2015,2,30,0.529,0.174,0.355,22144.3,37.98,37.98,30.76,1,1,1,203.9,176.2,234.7,136.9,109.2,67,67,67,0,0,0,0.331,0.285,0.38,136.9,109.2,167.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0962,0.0864,0.107,0.00739,0.00503,0.01,0.00029,0.0002,0.00039,0.231,0.181,0.286,0.009,0.0071,0.011,25.3,25.11,25.38,0.932,0.917,0.944,0.97,0.97,0.974,0.905,0.89,0.92,31.69,24.93,39,30.76,24.18,37.98,0,0,0,0,0,0,0.171,0,0.174,0.33,0.67,0.33,41.9
1448928000000,2015,12,2015,3,31,0.811,0.191,0.621,38139.1,67.27,67.27,51.26,2,1,1.5483870967741935,303,240,385.8,231.8,163,71.19,59,77,0,0,0,0.24,0.184,0.321,231.8,163,308.8,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.13,0.107,0.158,0.0196,0.00961,0.0448,0.00078,0.00038,0.0018,0.306,0.241,0.384,0.012,0.0096,0.015,24.76,24.32,25.08,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.29,25.87,52.01,35.24,25.09,48.2,0,0,0,0,0,0,0.285,0,0.19,0.24,0.77,0.23,47
1451606400000,2016,1,2015,4,31,1.32,0.228,1.09,64747.5,106.2,106.2,87.03,3,2,2.096774193548387,491,392.8,600.2,405.8,319.8,85.19,73,91,0,0,0,0.174,0.152,0.199,405.8,319.8,509.2,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.194,0.162,0.24,0.0906,0.0499,0.141,0.0038,0.002,0.006,0.491,0.37,0.613,0.02,0.015,0.026,23.7,23.15,24.27,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,43.09,35.17,52.08,41.83,34.12,48.2,0,0,0,0,0,0,0.483,0,0.23,0.17,0.83,0.17,49.1
1454284800000,2016,2,2015,5,29,2.12,0.288,1.82,99157.5,192.8,192.8,142.5,4,3,3.310344827586207,847.5,604.3,1359,732.5,499.3,114.9,105,137,4.862,0,122,0.139,0.101,0.174,727.7,499.3,1100,990,990,990,967.3,966.3,969,22.7,21,23.7,0.402,0.237,0.832,0.289,0.135,0.648,0.013,0.0057,0.031,0.927,0.539,1.78,0.041,0.023,0.085,21.82,19.19,23.14,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.21,35.74,52.25,42.89,34.67,48.2,0,0,0,0,0,0,0.791,0,0.3,0.14,0.86,0.14,46.8
1456790400000,2016,3,2015,6,31,6.48,0.539,2.95,118824,188.8,188.8,159.7,4,4,4,2421,1479,2717,2220,1296,201.1,183,239,1120,196,1434,0.0845,0.0673,0.124,1100,1100,1100,990,990,990,972.1,969.4,972.8,17.9,17.2,20.6,0.924,0.879,0.926,0.648,0.648,0.648,0.036,0.031,0.038,1.87,1.83,1.87,0.1,0.089,0.11,16.04,15.29,18.76,0.945,0.942,0.952,0.977,0.974,0.98,0.923,0.917,0.933,40.88,38.86,48.17,39.93,37.84,47.21,0,0,0,0,0,0,0.887,0,3.53,0.083,0.46,0.54,18.3
1459468800000,2016,4,2015,7,30,7.6,0.562,2.85,104646,150.3,150.3,145.3,4,4,4,2933,2755,2976,2716,2538,217,217,217,1616,1438,1659,0.074,0.0729,0.0788,1100,1100,1100,990,990,990,973.4,972.9,973.5,16.6,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.77,14.67,15.2,0.94,0.939,0.942,0.971,0.97,0.973,0.912,0.911,0.916,37.44,37.15,38.62,36.34,36.04,37.57,0,0,0,0,0,0,0.807,0,4.75,0.074,0.38,0.62,13.8
1462060800000,2016,5,2015,8,31,6.59,0.821,2.95,117863,172.1,172.1,158.4,4,4,4,2459,1958,2897,2152,1637,306.5,276,321,1052,537,1521,0.127,0.0953,0.164,1100,1100,1100,990,990,990,972.2,971,973.3,17.8,16.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.92,14.86,17.16,0.944,0.94,0.949,0.976,0.971,0.98,0.922,0.913,0.93,40.55,37.68,43.9,39.6,36.59,43.02,0,0,0,0,0,0,0.88,0,3.64,0.12,0.45,0.55,17.9
1464739200000,2016,6,2015,9,30,3.22,0.626,2.34,116319,192.8,192.8,161.6,4,3,3.6333333333333333,1242,721.4,1890,1000,511.4,241.3,210,257,99.43,0,533,0.206,0.136,0.291,901,511.4,1100,990,990,990,968.6,966.8,970.7,21.4,19.3,23.2,0.632,0.261,0.926,0.445,0.143,0.648,0.021,0.0061,0.034,1.34,0.576,1.87,0.064,0.025,0.097,20.03,17.38,22.64,0.953,0.947,0.957,0.979,0.97,0.98,0.933,0.919,0.938,45.49,35.85,51.96,44.32,34.78,48.2,0,0,0,0,0,0,0.898,0,0.88,0.19,0.73,0.27,36.1
1467331200000,2016,7,2015,10,31,1.34,0.498,0.842,49677.9,106.9,106.9,66.77,3,1,1.8709677419354838,500.4,392.8,708.2,314.4,206.8,186,186,186,0,0,0,0.381,0.263,0.474,314.4,206.8,522.2,990,990,990,965.8,965.4,966.7,24.2,23.3,24.6,0.172,0.133,0.263,0.0499,0.0133,0.15,0.0021,0.00054,0.0064,0.397,0.259,0.636,0.016,0.011,0.027,23.76,22.68,24.27,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.88,25.8,51.85,36.65,25.02,48.2,0,0,0,0,0,0,0.371,0,0.498,0.37,0.63,0.37,37.1
1470009600000,2016,8,2015,11,31,0.889,0.377,0.511,31644.6,51.04,51.04,42.53,2,1,1.064516129032258,331.7,282.1,392.8,190.9,157.2,140.8,115,155,0,0,0,0.424,0.368,0.497,190.9,157.2,237.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.113,0.141,0.012,0.00911,0.016,0.00048,0.00036,0.00065,0.325,0.257,0.401,0.013,0.01,0.016,24.61,24.29,24.88,0.949,0.925,0.959,0.977,0.97,0.98,0.928,0.897,0.939,42.02,26.06,51.77,40.89,25.28,48.2,0,0,0,0,0,0,0.236,0,0.378,0.42,0.57,0.43,35.6
1472688000000,2016,9,2015,12,30,0.627,0.259,0.367,22811.7,35.36,35.36,31.68,1,1,1,241.7,213.4,276.4,141.7,122.4,100,91,118,0,0,0,0.413,0.369,0.469,141.7,122.4,158.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0943,0.109,0.0078,0.00616,0.00921,0.00031,0.00024,0.00037,0.243,0.208,0.275,0.0096,0.0082,0.011,25.12,24.92,25.31,0.935,0.927,0.942,0.97,0.97,0.97,0.907,0.899,0.914,32.66,28.16,36.46,31.68,27.32,35.36,0,0,0,0,0,0,0.176,0,0.26,0.41,0.59,0.41,36.4
1475280000000,2016,10,2016,1,31,0.501,0.196,0.305,18843.9,30.71,30.71,25.33,1,1,1,186.9,166.9,209.7,113.9,93.87,73,73,73,0,0,0,0.392,0.348,0.437,113.9,93.87,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0821,0.0972,0.00543,0.00373,0.00737,0.00021,0.00015,0.00029,0.191,0.155,0.232,0.0075,0.0061,0.0091,25.38,25.31,25.38,0.921,0.911,0.933,0.97,0.966,0.97,0.893,0.883,0.905,26.12,21.44,31.66,25.33,20.72,30.71,0,0,0,0,0,0,0.141,0,0.196,0.39,0.61,0.39,37.6
1477958400000,2016,11,2016,2,30,0.484,0.144,0.34,21222.2,40.44,40.44,29.48,1,1,1,186.9,156.6,226.9,131.2,89.55,55.67,50,67,0,0,0,0.305,0.22,0.428,131.2,89.55,176.9,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0928,0.0795,0.108,0.0069,0.00336,0.0108,0.00027,0.00013,0.00042,0.219,0.146,0.3,0.0086,0.0057,0.012,25.33,25.14,25.37,0.93,0.911,0.947,0.97,0.964,0.979,0.902,0.882,0.927,30.38,20.55,41.31,29.48,19.81,40.44,0,0,0,0,0,0,0.164,0,0.144,0.3,0.7,0.3,43.8
1480550400000,2016,12,2016,3,31,0.989,0.216,0.773,46696,96.4,96.4,62.76,2,1,1.8709677419354838,369.4,236.8,586.5,288.6,177.8,80.77,59,104,0,0,0,0.219,0.177,0.251,288.6,177.8,482.5,990,990,990,965.2,964.6,966.2,24.8,23.8,25.4,0.152,0.11,0.227,0.0388,0.0109,0.127,0.0016,0.00043,0.0053,0.345,0.241,0.622,0.014,0.0096,0.026,24.41,23.14,25.08,0.94,0.923,0.958,0.973,0.97,0.98,0.915,0.895,0.939,35.36,25.87,52.33,34.28,25.09,48.2,0,0,0,0,0,0,0.349,0,0.216,0.22,0.78,0.22,47.2
1483228800000,2017,1,2016,4,31,2.28,0.356,1.92,104791,180.2,180.2,140.8,4,2,3.2903225806451615,851.2,458.3,1093,718.3,319.3,132.9,120,139,0,0,0,0.172,0.117,0.303,718.3,319.3,954.5,990,990,990,967.3,965.7,968.2,22.7,21.8,24.3,0.405,0.169,0.583,0.271,0.0497,0.401,0.012,0.002,0.018,0.909,0.377,1.25,0.041,0.015,0.057,21.82,20.56,23.96,0.954,0.944,0.957,0.978,0.97,0.98,0.934,0.915,0.938,43.7,35.41,50.78,42.68,34.35,48.2,0,0,0,0,0,0,0.782,0,0.36,0.16,0.84,0.16,46
1485907200000,2017,2,2016,5,28,2.99,0.392,2.47,124275,192.8,192.8,184.9,4,4,4,1237,1081,1591,1075,918.6,162,162,162,54.64,0,329,0.133,0.102,0.15,1021,918.6,1100,990,990,990,968.6,968.2,969.8,21.4,20.2,21.8,0.705,0.554,0.906,0.514,0.384,0.648,0.024,0.018,0.032,1.5,1.19,1.85,0.071,0.054,0.092,19.85,18.37,20.66,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.29,44.44,50.1,46.23,43.55,48.2,0,0,0,0,0,0,1.03,0,0.52,0.13,0.83,0.17,41.6
1488326400000,2017,3,2016,6,31,6.49,0.49,2.95,119807,187.3,187.3,161,4,4,4,2422,1519,3857,2239,1336,183,183,183,1139,236,2574,0.0845,0.0474,0.121,1100,1100,1100,990,990,990,972,969.5,975.4,18,14.6,20.5,0.92,0.898,0.926,0.648,0.648,0.648,0.036,0.032,0.044,1.87,1.85,1.87,0.11,0.09,0.13,16.18,12.75,18.61,0.943,0.927,0.952,0.976,0.97,0.98,0.921,0.899,0.933,41.21,31.86,47.78,40.26,30.91,46.83,0,0,0,0,0,0,0.895,0,3.54,0.076,0.45,0.55,18.5
1491004800000,2017,4,2016,7,30,8.86,0.765,2.85,96298.6,148.6,148.6,133.7,4,4,4,3418,2817,3890,3123,2522,295,295,295,2023,1422,2495,0.0872,0.0758,0.105,1100,1100,1100,990,990,990,974.4,973.1,975.4,15.6,14.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.69,12.68,15.05,0.933,0.926,0.941,0.97,0.97,0.972,0.905,0.898,0.915,34.46,31.67,38.21,33.44,30.72,37.15,0,0,0,0,0,0,0.743,0,6.01,0.086,0.32,0.68,10.9
1493596800000,2017,5,2016,8,31,5.88,0.739,2.95,123439,183.1,183.1,165.9,4,4,4,2196,1638,2773,1920,1362,276,276,276,819.6,262,1397,0.128,0.0995,0.168,1100,1100,1100,990,990,990,971.5,969.9,973,18.5,17,20.1,0.926,0.916,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.093,0.11,16.6,15.16,18.2,0.947,0.942,0.952,0.978,0.973,0.98,0.926,0.916,0.933,42.39,38.5,46.72,41.48,37.45,45.78,0,0,0,0,0,0,0.922,0,2.93,0.13,0.5,0.5,21
1496275200000,2017,6,2016,9,30,2.9,0.544,2.24,114586,192.8,192.8,159.1,4,2,3.566666666666667,1119,677.7,1612,908.6,467.7,210,210,210,45.6,0,302,0.201,0.13,0.31,863,467.7,1100,990,990,990,968.2,966.6,969.8,21.8,20.2,23.4,0.575,0.236,0.916,0.404,0.12,0.648,0.019,0.0051,0.032,1.24,0.576,1.86,0.058,0.025,0.092,20.54,18.29,22.78,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.69,35.85,52.28,44.55,34.78,48.2,0,0,0,0,0,0,0.884,0,0.66,0.19,0.77,0.23,39.5
1498867200000,2017,7,2016,10,31,1.29,0.498,0.795,47299.1,96.4,96.4,63.57,2,1,1.7419354838709677,482.7,381.7,648.9,296.7,195.7,186,186,186,0,0,0,0.395,0.287,0.487,296.7,195.7,462.9,990,990,990,965.8,965.3,966.5,24.2,23.5,24.7,0.165,0.129,0.229,0.0431,0.0124,0.117,0.0018,0.0005,0.005,0.388,0.259,0.601,0.016,0.011,0.026,23.84,22.9,24.34,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.939,38.94,25.8,51.85,37.83,25.02,48.2,0,0,0,0,0,0,0.353,0,0.495,0.39,0.62,0.38,36.7
1501545600000,2017,8,2016,11,31,0.852,0.308,0.544,33504.2,56.99,56.99,45.03,2,1,1.2580645161290323,318.1,264.1,378.1,203.1,149.1,115,115,115,0,0,0,0.365,0.304,0.435,203.1,149.1,263.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.106,0.146,0.0134,0.00842,0.0232,0.00054,0.00033,0.00094,0.313,0.248,0.396,0.013,0.01,0.016,24.69,24.42,24.99,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.31,25.65,52.07,38.17,24.88,48.2,0,0,0,0,0,0,0.25,0,0.308,0.36,0.64,0.36,39.3
1504224000000,2017,9,2016,12,30,0.599,0.236,0.363,22609.9,38.52,38.52,31.4,1,1,1,231.2,216.5,261.7,140.2,125.5,91,91,91,0,0,0,0.395,0.348,0.42,140.2,125.5,170.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0954,0.111,0.00767,0.00642,0.0103,0.0003,0.00025,0.00041,0.24,0.214,0.295,0.0094,0.0084,0.012,25.17,24.96,25.29,0.935,0.929,0.946,0.97,0.97,0.975,0.907,0.901,0.922,32.36,28.91,39.51,31.4,28.04,38.52,0,0,0,0,0,0,0.174,0,0.236,0.39,0.61,0.39,37.7