datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-729648000000,1946,11,1946,2,7,7,0.129,0.0346,0.0943,5939.3,41.53,41.53,35.35,1,1,1,213.1,199.1,231.4,155.8,132.1,57.29,50,67,0,0,0,0.272,0.216,0.337,155.8,132.1,181.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0945,0.11,0.009,0.00698,0.0112,0.00035,0.00027,0.00044,0.264,0.222,0.308,0.01,0.0087,0.012,25.26,25.1,25.38,0.94,0.931,0.949,0.974,0.97,0.98,0.915,0.903,0.93,36.29,30.61,42.37,35.35,29.69,41.53,0,0,0,0,0,0,0.196,0,0.0347,0.27,0.73,0.27,46
-729043200000,1946,11,1946,2,8,7,0.152,0.0326,0.119,7574.26,48.2,48.2,45.08,1,1,1,251.4,236.2,270.3,197.6,186.2,53.86,50,77,0,0,0,0.214,0.189,0.285,197.6,186.2,214.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0125,0.0116,0.0139,0.0005,0.00046,0.00055,0.338,0.317,0.367,0.013,0.012,0.015,24.97,24.88,25.07,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,46.12,43.49,50.01,45.08,42.62,48.2,0,0,0,0,0,0,0.25,0,0.033,0.21,0.78,0.22,49.8
-728438400000,1946,12,1946,3,9,7,0.182,0.0466,0.135,8290.94,54.29,54.29,49.35,2,1,1.4285714285714286,300.8,273.8,325.7,223.8,196.8,77,77,77,0,0,0,0.257,0.236,0.281,223.8,196.8,248.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.137,0.0148,0.0125,0.0169,0.00059,0.00049,0.00068,0.318,0.246,0.39,0.013,0.0098,0.016,24.77,24.7,24.87,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.68,26.08,52.34,38.13,25.29,48.2,0,0,0,0,0,0,0.274,0,0.047,0.26,0.74,0.26,45.6
-727833600000,1946,12,1946,3,10,7,0.213,0.0582,0.155,9363.5,58.39,58.39,55.74,2,2,2,352.6,331.6,373,256.4,240.6,96.29,77,104,0,0,0,0.273,0.228,0.302,256.4,240.6,269,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.137,0.147,0.0207,0.0162,0.026,0.00083,0.00065,0.0011,0.278,0.258,0.297,0.011,0.01,0.012,24.56,24.44,24.67,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.73,26.91,30.1,27.87,26.1,29.19,0,0,0,0,0,0,0.31,0,0.058,0.27,0.73,0.27,44
-727228800000,1946,12,1946,3,11,7,0.237,0.0629,0.174,10460.1,67.12,67.12,62.26,2,2,2,391,377.1,413.7,287,273.1,104,104,104,0,0,0,0.266,0.251,0.276,287,273.1,309.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.149,0.161,0.0345,0.0279,0.0452,0.0014,0.0011,0.0018,0.324,0.303,0.358,0.013,0.012,0.015,24.32,24.18,24.41,0.938,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,32.09,30.55,34.6,31.13,29.64,33.56,0,0,0,0,0,0,0.346,0,0.063,0.27,0.73,0.27,44.1
-726624000000,1946,12,1946,3,12,7,0.266,0.0629,0.203,12206.3,77.08,77.08,72.66,2,2,2,439.5,420.3,459.3,335.5,316.3,104,104,104,0,0,0,0.237,0.226,0.247,335.5,316.3,355.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0573,0.0483,0.0667,0.0023,0.002,0.0027,0.397,0.368,0.426,0.016,0.015,0.018,24.03,23.91,24.14,0.946,0.943,0.949,0.972,0.97,0.975,0.919,0.915,0.925,37.39,35.31,39.53,36.33,34.25,38.54,0,0,0,0,0,0,0.404,0,0.063,0.24,0.76,0.24,45.9
-726019200000,1946,12,1946,3,13,7,0.291,0.0698,0.221,13325.1,81.21,81.21,79.32,2,2,2,481.4,470.2,494.7,366,357.4,115.4,104,120,0,0,0,0.24,0.22,0.251,366,357.4,374.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.18,0.186,0.0717,0.0677,0.0758,0.003,0.0028,0.0031,0.444,0.431,0.457,0.018,0.018,0.019,23.79,23.72,23.84,0.951,0.949,0.952,0.977,0.975,0.979,0.929,0.926,0.932,40.58,39.63,41.47,39.66,38.65,40.61,0,0,0,0,0,0,0.441,0,0.07,0.24,0.76,0.24,45.8
-725414400000,1947,1,1946,4,14,7,0.32,0.0726,0.248,14853.2,92.12,92.12,88.41,2,2,2,529.6,512.1,548.2,409.6,392.1,120,120,120,0,0,0,0.227,0.219,0.234,409.6,392.1,428.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.192,0.205,0.0923,0.0841,0.101,0.0038,0.0035,0.0042,0.509,0.483,0.537,0.021,0.02,0.022,23.51,23.4,23.61,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.11,43.31,47,44.21,42.44,46.06,0,0,0,0,0,0,0.491,0,0.072,0.23,0.78,0.22,46.4
-724809600000,1947,1,1946,4,15,7,0.344,0.0726,0.271,16010.6,96.4,96.4,95.3,2,2,2,568.5,551,589.2,448.5,431,120,120,120,0,0,0,0.211,0.204,0.218,448.5,431,469.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.206,0.222,0.111,0.102,0.12,0.0046,0.0043,0.0051,0.568,0.541,0.602,0.024,0.023,0.025,23.27,23.15,23.38,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.01,47.28,50.96,47.65,46.34,48.2,0,0,0,0,0,0,0.529,0,0.073,0.21,0.79,0.21,46.5
-724204800000,1947,1,1946,4,16,7,0.402,0.0726,0.33,18881.1,121.1,121.1,112.4,3,2,2.857142857142857,665.5,601.8,705.9,545.5,481.8,120,120,120,0,0,0,0.181,0.17,0.199,545.5,481.8,585.9,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.265,0.229,0.288,0.166,0.126,0.192,0.0071,0.0053,0.0083,0.635,0.589,0.687,0.027,0.025,0.03,22.8,22.59,23.07,0.952,0.949,0.956,0.975,0.971,0.98,0.928,0.921,0.937,41.17,37.52,52.11,39.76,36.42,48.2,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,47
-723600000000,1947,1,1946,4,17,7,0.411,0.0755,0.336,19283.9,116.6,116.6,114.8,3,3,3,680.2,666.8,702.7,555.3,546.8,124.9,120,137,0,0,0,0.183,0.176,0.195,555.3,546.8,565.7,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.266,0.279,0.172,0.166,0.179,0.0074,0.0071,0.0077,0.636,0.621,0.655,0.027,0.027,0.028,22.74,22.63,22.81,0.951,0.95,0.952,0.974,0.973,0.976,0.927,0.925,0.929,39.26,38.76,39.84,38.26,37.72,38.87,0,0,0,0,0,0,0.638,0,0.075,0.18,0.82,0.18,46.9
-722995200000,1947,2,1946,5,18,7,0.427,0.0829,0.344,19690.9,120.2,120.2,117.2,3,3,3,705.6,702.7,720.3,568.6,565.7,137,137,137,0,0,0,0.194,0.19,0.195,568.6,565.7,583.3,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.281,0.279,0.289,0.181,0.179,0.191,0.0078,0.0077,0.0082,0.66,0.655,0.685,0.028,0.028,0.029,22.62,22.53,22.63,0.952,0.952,0.953,0.976,0.976,0.978,0.929,0.929,0.932,40.03,39.84,40.96,39.07,38.87,40.06,0,0,0,0,0,0,0.651,0,0.083,0.19,0.81,0.19,46.1
-722390400000,1947,2,1946,5,19,7,0.457,0.0663,0.391,22212.2,139.9,139.9,132.2,3,3,3,755.5,720.3,794.3,645.9,583.3,109.6,105,137,0,0,0,0.145,0.132,0.19,645.9,583.3,689.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.321,0.289,0.345,0.232,0.191,0.261,0.01,0.0082,0.011,0.787,0.685,0.859,0.034,0.029,0.037,22.29,22.06,22.53,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.932,0.938,44.98,40.96,47.58,44.07,40.06,46.63,0,0,0,0,0,0,0.735,0,0.066,0.15,0.86,0.14,48.6
-721785600000,1947,2,1946,5,20,7,0.529,0.0635,0.465,25470.1,165.1,165.1,151.6,4,3,3.4285714285714284,874.5,817.7,952.4,769.5,712.7,105,105,105,0,0,0,0.12,0.11,0.128,769.5,712.7,847.4,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.405,0.358,0.474,0.309,0.277,0.349,0.014,0.012,0.016,0.963,0.899,1.05,0.043,0.039,0.047,21.64,21.24,21.93,0.956,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,46.08,40.59,51.13,44.77,39.67,48.2,0,0,0,0,0,0,0.842,0,0.064,0.12,0.88,0.12,48.1
-721180800000,1947,2,1946,5,21,7,0.655,0.077,0.578,30348.9,189.3,189.3,180.6,4,4,4,1083,971.4,1172,956,866.4,127.3,105,183,0,0,0,0.117,0.094,0.162,956,866.4,1012,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.582,0.491,0.638,0.405,0.358,0.45,0.019,0.016,0.021,1.25,1.08,1.37,0.057,0.049,0.063,20.59,20.23,21.13,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.08,42.86,48.28,45.16,42,47.31,0,0,0,0,0,0,1,0,0.077,0.12,0.88,0.12,46.3
-720576000000,1947,3,1946,6,22,7,0.84,0.111,0.66,32031.9,192.8,192.8,190.7,4,4,4,1389,1217,1466,1206,1034,183,183,183,115.3,0,183,0.132,0.125,0.15,1091,1034,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.832,0.699,0.873,0.627,0.499,0.648,0.03,0.023,0.031,1.76,1.48,1.82,0.084,0.069,0.088,19.12,18.8,19.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.68,48.24,49.5,47.67,47.27,48.2,0,0,0,0,0,0,1.06,0,0.18,0.13,0.79,0.21,38.1
-719971200000,1947,3,1946,6,23,7,1.02,0.111,0.665,30478.3,188.3,188.3,181.4,4,4,4,1689,1493,1832,1506,1310,183,183,183,405.7,210,549,0.109,0.0999,0.123,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.913,0.883,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.83,1.87,0.094,0.089,0.096,18.04,17.57,18.71,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.28,45,48.04,45.35,44.1,47.08,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
-719366400000,1947,3,1946,6,24,7,1.26,0.111,0.665,28335.8,175.1,175.1,168.7,4,4,4,2088,1872,2423,1905,1689,183,183,183,804.6,589,1140,0.0883,0.0755,0.0978,1100,1100,1100,990,990,990,971.3,970.7,972.1,18.7,17.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.84,16,17.44,0.948,0.945,0.949,0.98,0.978,0.98,0.928,0.924,0.93,43.04,40.79,44.66,42.17,39.88,43.76,0,0,0,0,0,0,0.937,0,0.595,0.088,0.53,0.47,22.5
-718761600000,1947,3,1946,6,25,7,1.91,0.111,0.665,23511.7,155.5,155.5,140,4,4,4,3165,2568,3734,2982,2385,183,183,183,1882,1285,2451,0.0587,0.049,0.0713,1100,1100,1100,990,990,990,973.9,972.5,975.1,16.1,14.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.26,13.01,15.66,0.936,0.929,0.944,0.971,0.97,0.976,0.909,0.901,0.921,36.03,32.59,39.84,34.99,31.62,38.87,0,0,0,0,0,0,0.778,0,1.245,0.058,0.35,0.65,12.3
-718156800000,1947,3,1946,6,26,7,2.63,0.169,0.665,19055.1,122.6,122.6,113.4,4,4,4,4352,3901,4595,4073,3718,279,183,295,2973,2618,3200,0.0639,0.0469,0.0724,1100,1100,1100,990,990,990,976.3,975.5,976.8,13.7,13.2,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.81,11.36,12.66,0.918,0.914,0.926,0.97,0.97,0.97,0.89,0.886,0.898,29.23,27.98,31.6,28.36,27.14,30.65,0,0,0,0,0,0,0.63,0,1.965,0.064,0.25,0.75,7.25
-717552000000,1947,4,1946,7,27,7,2.76,0.178,0.665,18322.6,110.8,110.8,109.1,4,4,4,4570,4479,4629,4275,4184,295,295,295,3175,3084,3234,0.0646,0.0637,0.0659,1100,1100,1100,990,990,990,976.7,976.6,976.8,13.3,13.2,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.4,11.29,11.57,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,28.11,27.81,28.57,27.27,26.97,27.71,0,0,0,0,0,0,0.606,0,2.095,0.064,0.24,0.76,6.64
-716947200000,1947,4,1946,7,28,7,2.57,0.178,0.665,19390.2,118.1,118.1,115.4,4,4,4,4249,4111,4415,3954,3816,295,295,295,2854,2716,3020,0.0695,0.0668,0.0718,1100,1100,1100,990,990,990,976.1,975.9,976.4,13.9,13.6,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.69,12.24,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.895,29.75,28.89,30.45,28.85,28.03,29.53,0,0,0,0,0,0,0.641,0,1.905,0.069,0.26,0.74,7.54
-716342400000,1947,4,1946,7,29,7,2.45,0.178,0.665,20021.2,119.6,119.6,119.2,4,4,4,4059,4037,4091,3764,3742,295,295,295,2664,2642,2696,0.0727,0.0721,0.0731,1100,1100,1100,990,990,990,975.8,975.7,975.8,14.2,14.2,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.34,12.28,12.38,0.923,0.923,0.923,0.97,0.97,0.97,0.895,0.895,0.896,30.71,30.55,30.83,29.79,29.63,29.9,0,0,0,0,0,0,0.662,0,1.785,0.073,0.27,0.73,8.17
-715737600000,1947,4,1946,7,30,7,2.34,0.187,0.665,20703.2,124.3,124.3,123.2,4,4,4,3874,3827,3988,3564,3506,309.9,295,321,2465,2406,2593,0.08,0.074,0.0839,1100,1100,1100,990,990,990,975.4,975.3,975.7,14.6,14.3,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.47,12.81,0.926,0.924,0.927,0.97,0.97,0.97,0.899,0.897,0.899,31.76,31.09,32.04,30.81,30.15,31.08,0,0,0,0,0,0,0.685,0,1.675,0.08,0.28,0.72,8.85
-715132800000,1947,5,1946,8,31,7,2.2,0.196,0.665,21636.1,132.8,132.8,128.8,4,4,4,3630,3452,3812,3306,3112,323.7,321,340,2206,2012,2391,0.0893,0.0842,0.0985,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.23,12.84,13.61,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,33.19,32.13,34.22,32.2,31.17,33.2,0,0,0,0,0,0,0.715,0,1.535,0.089,0.3,0.7,9.83
-714528000000,1947,5,1946,8,32,7,1.94,0.206,0.665,23246.3,143.4,143.4,138.4,4,4,4,3212,3004,3441,2872,2664,340,340,340,1772,1564,2001,0.106,0.0988,0.113,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.63,14.6,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,35.66,34.29,36.96,34.59,33.26,35.85,0,0,0,0,0,0,0.769,0,1.275,0.11,0.34,0.66,12
-713923200000,1947,5,1946,8,33,7,1.67,0.197,0.665,25242.5,155.9,155.9,150.3,4,4,4,2756,2554,2964,2430,2233,326.4,321,340,1330,1133,1524,0.119,0.113,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.4,17.1,16.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.2,14.7,15.69,0.942,0.939,0.944,0.973,0.97,0.976,0.916,0.911,0.921,38.6,37.23,39.93,37.56,36.12,38.96,0,0,0,0,0,0,0.835,0,1.005,0.12,0.4,0.6,15.1
-713318400000,1947,5,1946,8,34,7,1.43,0.189,0.665,27046.7,164,164,161,4,4,4,2370,2261,2497,2058,1973,311.9,257,321,957.9,873,1076,0.132,0.114,0.14,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.83,16.4,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.13,40.31,41.84,40.25,39.37,41,0,0,0,0,0,0,0.894,0,0.765,0.13,0.47,0.53,18.9
-712713600000,1947,6,1946,9,35,7,1.24,0.155,0.665,28506.5,173.3,173.3,169.7,4,4,4,2044,1922,2169,1787,1665,257,257,257,687.3,565,812,0.126,0.118,0.134,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.62,17.28,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.29,42.43,44.22,42.42,41.59,43.34,0,0,0,0,0,0,0.943,0,0.575,0.13,0.54,0.46,23
-712108800000,1947,6,1946,9,36,7,1.01,0.155,0.665,30568.8,184.8,184.8,182,4,4,4,1671,1589,1881,1414,1332,257,257,257,314,232,524,0.155,0.137,0.162,1100,1100,1100,990,990,990,970,969.8,970.7,20,19.3,20.2,0.92,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.097,18.1,17.41,18.36,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.42,44.58,47.13,45.49,43.68,46.19,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
-711504000000,1947,6,1946,9,37,7,0.896,0.155,0.665,31697.1,192.8,192.8,188.7,4,4,4,1481,1366,1589,1224,1109,257,257,257,124.4,9,232,0.174,0.162,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.881,0.83,0.916,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.75,18.36,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.13,49.27,47.17,46.19,48.2,0,0,0,0,0,0,1.05,0,0.231,0.17,0.74,0.26,35.4
-710899200000,1947,6,1946,9,38,7,0.735,0.155,0.58,29659.2,190.5,190.5,176.5,4,4,4,1216,1128,1328,959.1,870.7,257,257,257,0,0,0,0.212,0.194,0.228,959.1,870.7,1071,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.633,0.533,0.785,0.43,0.36,0.582,0.02,0.017,0.028,1.33,1.13,1.66,0.062,0.052,0.079,20.09,19.41,20.57,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,45.04,41.9,48.59,44.14,41.06,47.62,0,0,0,0,0,0,0.981,0,0.155,0.21,0.79,0.21,40.4
-710294400000,1947,6,1946,9,39,7,0.639,0.14,0.499,26341.5,164.9,164.9,156.8,4,3,3.7142857142857144,1057,976.8,1126,825.2,749.8,231.3,227,257,0,0,0,0.219,0.207,0.232,825.2,749.8,869.5,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.485,0.415,0.531,0.338,0.302,0.36,0.015,0.014,0.017,1.07,0.996,1.13,0.049,0.045,0.052,20.86,20.58,21.2,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.85,39.92,50.79,42.64,38.96,48.2,0,0,0,0,0,0,0.871,0,0.14,0.22,0.78,0.22,41.2
-709689600000,1947,7,1946,10,40,7,0.523,0.137,0.386,21448.6,142.3,142.3,127.7,3,3,3,865,803.7,952.4,638,576.7,227,227,227,0,0,0,0.263,0.238,0.282,638,576.7,725.4,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.336,0.3,0.392,0.227,0.186,0.286,0.01,0.0081,0.013,0.792,0.688,0.947,0.035,0.03,0.042,21.85,21.34,22.2,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.937,43.47,39.86,48.42,42.56,38.89,47.45,0,0,0,0,0,0,0.709,0,0.137,0.26,0.74,0.26,41
-709084800000,1947,7,1946,10,41,7,0.424,0.137,0.286,16371,108.1,108.1,97.45,3,2,2.2857142857142856,700.2,654.2,760.5,473.2,427.2,227,227,227,0,0,0,0.325,0.298,0.347,473.2,427.2,533.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.241,0.215,0.275,0.124,0.101,0.157,0.0053,0.0043,0.0068,0.593,0.546,0.646,0.025,0.023,0.028,22.71,22.44,22.94,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.938,45.07,35.45,51.43,43.69,34.38,48.2,0,0,0,0,0,0,0.541,0,0.138,0.32,0.67,0.33,38.6
-708480000000,1947,7,1946,10,42,7,0.363,0.137,0.225,13254.4,84.09,84.09,78.9,2,2,2,599.6,571.9,623.8,372.6,344.9,227,227,227,0,0,0,0.379,0.364,0.397,372.6,344.9,396.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.185,0.204,0.0749,0.0618,0.0863,0.0032,0.0026,0.0037,0.464,0.423,0.5,0.02,0.018,0.021,23.24,23.1,23.4,0.951,0.948,0.954,0.976,0.971,0.98,0.929,0.92,0.935,40.4,37.52,42.9,39.45,36.42,42.05,0,0,0,0,0,0,0.438,0,0.138,0.38,0.62,0.38,36.5
-707875200000,1947,7,1946,10,43,7,0.327,0.126,0.201,11820.1,73.14,73.14,70.36,2,2,2,540.3,512.1,563.9,331.7,315,208.6,184,227,0,0,0,0.385,0.349,0.419,331.7,315,343.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.175,0.183,0.0556,0.0477,0.0611,0.0023,0.002,0.0025,0.402,0.378,0.417,0.017,0.016,0.017,23.57,23.45,23.7,0.946,0.943,0.948,0.97,0.97,0.971,0.918,0.915,0.92,36.26,34.36,37.66,35.18,33.33,36.57,0,0,0,0,0,0,0.391,0,0.126,0.39,0.61,0.39,36.1
-707270400000,1947,8,1946,11,44,7,0.294,0.111,0.183,10831.5,68.46,68.46,64.47,2,2,2,485.9,472.5,505,301.9,288.5,184,184,184,0,0,0,0.379,0.364,0.389,301.9,288.5,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.174,0.0415,0.0352,0.0505,0.0017,0.0014,0.0021,0.355,0.335,0.384,0.015,0.014,0.016,23.86,23.74,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.23,31.78,35.29,32.24,30.83,34.23,0,0,0,0,0,0,0.358,0,0.111,0.38,0.62,0.38,36.8
-706665600000,1947,8,1946,11,45,7,0.275,0.111,0.164,9737.99,60.52,60.52,57.96,2,2,2,455.2,442.8,467.2,271.1,258.8,184,184,184,0,0,0,0.405,0.394,0.416,271.1,258.8,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.152,0.161,0.027,0.0212,0.0327,0.0011,0.00087,0.0013,0.309,0.29,0.327,0.013,0.012,0.013,24.04,23.97,24.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,29.88,28.52,31.2,28.98,27.67,30.26,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
-706060800000,1947,8,1946,11,46,7,0.258,0.111,0.147,8680.75,53.78,53.78,51.67,2,1,1.8571428571428572,426.4,413.7,435.5,242.4,229.7,184,184,184,0,0,0,0.432,0.423,0.445,242.4,229.7,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.149,0.0165,0.0153,0.0177,0.00067,0.00062,0.00072,0.291,0.262,0.41,0.012,0.011,0.017,24.19,24.13,24.25,0.932,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.52,25.99,52.05,29.28,25.21,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.6
-705456000000,1947,8,1946,11,47,7,0.24,0.111,0.129,7853.51,48.2,48.2,46.75,1,1,1,397,380.8,413.7,213,196.8,184,184,184,0,0,0,0.464,0.445,0.483,213,196.8,229.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.13,0.142,0.0139,0.0125,0.0153,0.00056,0.00051,0.00062,0.38,0.351,0.41,0.015,0.014,0.017,24.24,24.13,24.35,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.44,44.84,52.05,46.75,43.94,48.2,0,0,0,0,0,0,0.26,0,0.111,0.46,0.54,0.46,32.7
-704851200000,1947,9,1946,12,48,7,0.22,0.0835,0.137,8268.09,51.51,51.51,49.21,2,1,1.4285714285714286,364.2,350.2,377.1,226.2,212.2,138,138,138,0,0,0,0.379,0.366,0.394,226.2,212.2,239.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.141,0.015,0.0138,0.0161,0.0006,0.00055,0.00065,0.331,0.253,0.4,0.013,0.01,0.016,24.45,24.38,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,39.96,25.78,51.95,38.35,25.01,48.2,0,0,0,0,0,0,0.273,0,0.083,0.38,0.62,0.38,37.6
-704246400000,1947,9,1946,12,49,7,0.203,0.0835,0.12,7491.38,46.53,46.53,44.59,1,1,1,335.9,329.2,344.6,197.9,191.2,138,138,138,0,0,0,0.411,0.4,0.419,197.9,191.2,206.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.124,0.129,0.0126,0.012,0.0133,0.0005,0.00048,0.00054,0.348,0.336,0.364,0.014,0.013,0.015,24.57,24.51,24.62,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.5,43.96,47.48,44.59,43.08,46.53,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,36.9
-703641600000,1947,9,1946,12,50,7,0.192,0.0835,0.108,6754.35,42.27,42.27,40.2,1,1,1,317,309.1,325.7,179,171.1,138,138,138,0,0,0,0.436,0.424,0.446,179,171.1,187.7,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.123,0.011,0.0103,0.0117,0.00044,0.00041,0.00047,0.315,0.3,0.33,0.013,0.012,0.013,24.7,24.64,24.75,0.948,0.946,0.951,0.978,0.974,0.98,0.927,0.922,0.932,41.12,39.29,43.13,40.2,38.29,42.27,0,0,0,0,0,0,0.223,0,0.084,0.43,0.56,0.44,35.2
-703036800000,1947,9,1946,12,51,7,0.183,0.0835,0.0991,6137.41,38.29,38.29,36.53,1,1,1,301.8,294.7,309.1,163.8,156.7,138,138,138,0,0,0,0.457,0.446,0.468,163.8,156.7,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.112,0.117,0.00968,0.00907,0.0103,0.00039,0.00036,0.00041,0.288,0.275,0.3,0.011,0.011,0.012,24.8,24.75,24.85,0.944,0.942,0.946,0.971,0.97,0.974,0.917,0.913,0.922,37.61,35.95,39.29,36.53,34.88,38.29,0,0,0,0,0,0,0.203,0,0.0839,0.46,0.54,0.46,33.5
-702432000000,1947,9,1946,12,52,7,0.176,0.0714,0.105,6575.75,40.85,40.85,39.14,1,1,1,291.7,290.5,294.7,173.7,156.7,118,110,138,0,0,0,0.404,0.379,0.468,173.7,156.7,180.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.117,0.0105,0.00907,0.0111,0.00042,0.00036,0.00044,0.303,0.275,0.315,0.012,0.011,0.013,24.83,24.82,24.85,0.947,0.942,0.949,0.977,0.97,0.98,0.925,0.913,0.929,40.06,35.95,41.7,39.14,34.88,40.85,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.4
-701827200000,1947,10,1947,1,1,7,0.168,0.0665,0.102,6343.07,40.01,40.01,37.76,1,1,1,278.1,271.3,287.2,168.1,161.3,110,110,110,0,0,0,0.396,0.383,0.405,168.1,161.3,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.01,0.00946,0.0108,0.0004,0.00038,0.00043,0.292,0.28,0.309,0.012,0.011,0.012,24.9,24.84,24.93,0.945,0.943,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.78,37.18,40.91,37.76,36.06,40.01,0,0,0,0,0,0,0.21,0,0.066,0.4,0.61,0.39,37.8
-701222400000,1947,10,1947,1,2,7,0.164,0.0665,0.0971,6031.09,36.06,36.06,35.9,1,1,1,270.6,270.3,271.3,160.6,160.3,110,110,110,0,0,0,0.406,0.405,0.407,160.6,160.3,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.11,0.0094,0.00937,0.00946,0.00037,0.00037,0.00038,0.279,0.278,0.28,0.011,0.011,0.011,24.94,24.93,24.94,0.943,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.914,37.01,36.94,37.18,35.9,35.83,36.06,0,0,0,0,0,0,0.199,0,0.0669,0.41,0.59,0.41,36.8
-700617600000,1947,10,1947,1,3,7,0.161,0.0665,0.0946,5872.83,35.04,35.04,34.96,1,1,1,266.4,264.1,266.8,156.4,154.1,110,110,110,0,0,0,0.413,0.412,0.417,156.4,154.1,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.109,0.00904,0.00885,0.00908,0.00036,0.00035,0.00036,0.271,0.267,0.272,0.011,0.011,0.011,24.96,24.96,24.98,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.912,0.913,36.04,35.5,36.13,34.96,34.44,35.04,0,0,0,0,0,0,0.194,0,0.0664,0.41,0.59,0.41,36.5
-700012800000,1947,10,1947,1,4,7,0.163,0.0658,0.0974,6054.61,37.07,37.07,36.04,1,1,1,269.9,266.8,271.3,161.1,156.8,108.9,106,110,0,0,0,0.403,0.391,0.412,161.1,156.8,165.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00944,0.00908,0.0098,0.00037,0.00036,0.00039,0.28,0.272,0.287,0.011,0.011,0.011,24.94,24.93,24.96,0.943,0.941,0.944,0.971,0.97,0.972,0.915,0.913,0.918,37.13,36.13,38.14,36.04,35.04,37.07,0,0,0,0,0,0,0.2,0,0.0656,0.4,0.6,0.4,37.1
-699408000000,1947,11,1947,2,5,7,0.163,0.0641,0.0993,6183.93,37.07,37.07,36.81,1,1,1,270.2,266.8,271.3,164.2,160.8,106,106,106,0,0,0,0.392,0.391,0.397,164.2,160.8,165.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00971,0.00942,0.0098,0.00038,0.00037,0.00039,0.285,0.279,0.287,0.011,0.011,0.011,24.93,24.93,24.95,0.944,0.943,0.944,0.972,0.97,0.972,0.917,0.914,0.918,37.89,37.09,38.14,36.81,35.98,37.07,0,0,0,0,0,0,0.204,0,0.0637,0.39,0.61,0.39,37.9
-698803200000,1947,11,1947,2,6,7,0.161,0.0641,0.097,6031.79,37.69,37.69,35.9,1,1,1,266.4,261.4,273.8,160.4,155.4,106,106,106,0,0,0,0.398,0.387,0.406,160.4,155.4,167.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.00938,0.00896,0.01,0.00037,0.00035,0.0004,0.278,0.269,0.291,0.011,0.011,0.012,24.96,24.91,24.99,0.942,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.919,36.99,35.82,38.72,35.9,34.75,37.69,0,0,0,0,0,0,0.199,0,0.064,0.4,0.6,0.4,37.5
-698198400000,1947,11,1947,2,7,7,0.176,0.0607,0.115,7219.02,48.2,48.2,42.97,1,1,1,290.8,273.8,323.6,190.4,167.8,100.4,93,106,0,0,0,0.346,0.311,0.387,190.4,167.8,217.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.112,0.13,0.0119,0.01,0.0142,0.00047,0.0004,0.00057,0.331,0.291,0.381,0.013,0.012,0.015,24.8,24.6,24.91,0.951,0.945,0.958,0.979,0.973,0.98,0.931,0.919,0.939,44.05,38.72,50.29,42.97,37.69,48.2,0,0,0,0,0,0,0.239,0,0.061,0.34,0.65,0.35,41
-697593600000,1947,11,1947,2,8,7,0.181,0.0562,0.124,7746.8,48.2,48.2,46.11,1,1,1,298.6,281.3,320.2,205.6,188.3,93,93,93,0,0,0,0.312,0.29,0.331,205.6,188.3,227.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.131,0.0132,0.0118,0.0151,0.00053,0.00047,0.0006,0.357,0.326,0.396,0.014,0.013,0.016,24.74,24.6,24.85,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.66,43.65,52.57,46.11,42.78,48.2,0,0,0,0,0,0,0.256,0,0.057,0.31,0.69,0.31,42.8
-696988800000,1947,12,1947,3,9,7,0.197,0.0629,0.134,8180,53.45,53.45,48.69,2,1,1.4285714285714286,325.3,294.7,350.2,221.3,190.7,104,104,104,0,0,0,0.321,0.297,0.353,221.3,190.7,246.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.13,0.119,0.139,0.0146,0.012,0.0167,0.00058,0.00048,0.00067,0.316,0.258,0.397,0.013,0.01,0.016,24.66,24.54,24.79,0.943,0.926,0.959,0.976,0.97,0.98,0.92,0.899,0.94,38.77,26.91,52.53,37.41,26.1,48.2,0,0,0,0,0,0,0.271,0,0.063,0.32,0.68,0.32,41.5
-696384000000,1947,12,1947,3,10,7,0.227,0.0629,0.164,9864.9,62.43,62.43,58.72,2,2,2,374.6,360.3,391.8,270.6,256.3,104,104,104,0,0,0,0.278,0.265,0.289,270.6,256.3,287.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.154,0.0267,0.02,0.0348,0.0011,0.00081,0.0014,0.299,0.278,0.325,0.012,0.011,0.013,24.43,24.32,24.52,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.27,28.69,32.18,29.36,27.83,31.22,0,0,0,0,0,0,0.326,0,0.063,0.28,0.72,0.28,43.5
-695779200000,1947,12,1947,3,11,7,0.247,0.0629,0.184,11073,67.99,67.99,65.91,2,2,2,408,402.9,417.9,304,298.9,104,104,104,0,0,0,0.255,0.249,0.258,304,298.9,313.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.158,0.163,0.0425,0.0401,0.0471,0.0017,0.0016,0.0019,0.35,0.342,0.364,0.014,0.014,0.015,24.21,24.16,24.24,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,33.97,33.41,35.05,32.96,32.41,33.99,0,0,0,0,0,0,0.366,0,0.063,0.25,0.74,0.26,44.8
-695174400000,1947,12,1947,3,12,7,0.277,0.0629,0.214,12877.3,93.52,93.52,76.65,2,2,2,457.9,420.3,537.8,353.9,316.3,104,104,104,0,0,0,0.228,0.193,0.247,353.9,316.3,433.8,990,990,990,965.7,965.5,966,24.3,24,24.5,0.177,0.164,0.205,0.066,0.0483,0.104,0.0027,0.002,0.0043,0.424,0.368,0.544,0.017,0.015,0.023,23.92,23.44,24.14,0.948,0.943,0.957,0.974,0.97,0.98,0.924,0.915,0.938,39.33,35.31,47.71,38.33,34.25,46.76,0,0,0,0,0,0,0.426,0,0.063,0.23,0.77,0.23,46.5
-694569600000,1947,12,1947,3,13,7,0.305,0.0684,0.237,14245.4,92.12,92.12,84.79,2,2,2,504.8,472.5,548.2,391.6,368.5,113.1,104,120,0,0,0,0.224,0.214,0.243,391.6,368.5,428.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.191,0.182,0.205,0.0838,0.0729,0.101,0.0035,0.003,0.0042,0.482,0.446,0.537,0.02,0.018,0.022,23.65,23.4,23.83,0.953,0.951,0.957,0.979,0.978,0.98,0.934,0.93,0.938,43.28,40.94,47,42.4,40.04,46.06,0,0,0,0,0,0,0.471,0,0.068,0.22,0.78,0.22,46.7
-693964800000,1948,1,1947,4,14,7,0.356,0.0726,0.284,16433.3,103.6,103.6,97.82,3,2,2.2857142857142856,589,562.8,618.7,469,442.8,120,120,120,0,0,0,0.204,0.194,0.213,469,442.8,498.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.223,0.21,0.239,0.12,0.108,0.134,0.0051,0.0045,0.0057,0.57,0.525,0.623,0.024,0.022,0.026,23.18,23.07,23.31,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.8,34.94,52.11,44.02,33.9,48.2,0,0,0,0,0,0,0.543,0,0.072,0.2,0.8,0.2,46.2
-693360000000,1948,1,1947,4,15,7,0.419,0.0726,0.346,19873.7,127.4,127.4,118.3,3,3,3,692.7,630.1,739.6,572.7,510.1,120,120,120,0,0,0,0.174,0.162,0.19,572.7,510.1,619.6,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.281,0.245,0.308,0.184,0.142,0.215,0.0079,0.006,0.0093,0.665,0.559,0.744,0.029,0.024,0.032,22.66,22.4,23.02,0.952,0.947,0.955,0.976,0.97,0.98,0.93,0.919,0.936,40.38,36.37,43.33,39.43,35.28,42.47,0,0,0,0,0,0,0.657,0,0.073,0.17,0.83,0.17,47.4
-692755200000,1948,1,1947,4,16,7,0.467,0.0808,0.386,21897.6,137.2,137.2,130.3,3,3,3,771.9,751.7,817.7,638.3,621.5,133.6,120,139,0,0,0,0.173,0.158,0.183,638.3,621.5,678.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.313,0.346,0.227,0.216,0.254,0.0099,0.0094,0.011,0.779,0.752,0.848,0.034,0.033,0.037,22.23,21.98,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.33,43.29,46.67,43.45,42.42,45.74,0,0,0,0,0,0,0.724,0,0.081,0.17,0.83,0.17,46.9
-692150400000,1948,1,1947,4,17,7,0.49,0.0839,0.406,22830,142.4,142.4,135.9,3,3,3,810,779.4,847.1,671.3,640.4,138.7,137,139,0,0,0,0.171,0.162,0.178,671.3,640.4,710.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.341,0.324,0.361,0.249,0.229,0.275,0.011,0.01,0.012,0.835,0.783,0.899,0.037,0.034,0.04,22.02,21.81,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.22,44.42,48.45,45.3,43.53,47.48,0,0,0,0,0,0,0.755,0,0.084,0.17,0.83,0.17,46.6
-691545600000,1948,2,1947,5,18,7,0.554,0.0829,0.471,25351.6,161.8,161.8,150.9,4,3,3.4285714285714284,916.1,858.5,971.4,779.1,721.5,137,137,137,0,0,0,0.15,0.141,0.16,779.1,721.5,834.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.419,0.368,0.469,0.315,0.283,0.343,0.014,0.012,0.015,0.987,0.918,1.04,0.044,0.041,0.047,21.45,21.18,21.75,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,46.34,40.37,51.64,44.61,39.43,48.2,0,0,0,0,0,0,0.838,0,0.083,0.15,0.85,0.15,45.8
-690940800000,1948,2,1947,5,19,7,0.643,0.0937,0.549,29023.9,181.1,181.1,172.8,4,4,4,1063,997.7,1128,908,860.7,154.9,137,162,0,0,0,0.146,0.134,0.154,908,860.7,965.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.542,0.493,0.598,0.378,0.356,0.406,0.017,0.016,0.019,1.17,1.08,1.27,0.053,0.049,0.059,20.73,20.43,21.03,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.07,42.36,46.21,43.19,41.51,45.28,0,0,0,0,0,0,0.96,0,0.094,0.15,0.85,0.15,45.1
-690336000000,1948,2,1947,5,20,7,0.822,0.098,0.648,31668.2,192.8,192.8,188.5,4,4,4,1359,1151,1646,1197,989.4,162,162,162,125.9,0,384,0.121,0.0984,0.141,1071,989.4,1100,990,990,990,969,968.4,970,21,20,21.6,0.795,0.63,0.911,0.585,0.418,0.648,0.028,0.019,0.032,1.67,1.32,1.86,0.08,0.061,0.093,19.29,18.19,20.3,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.23,46.67,49.86,47.13,45.74,48.2,0,0,0,0,0,0,1.05,0,0.174,0.12,0.79,0.21,38.5
-689731200000,1948,2,1947,5,21,7,1.59,0.098,0.665,25932.6,176.4,176.4,154.4,4,4,4,2637,1832,3827,2475,1670,162,162,162,1375,570,2565,0.0657,0.0423,0.0884,1100,1100,1100,990,990,990,972.6,970.6,975.3,17.4,14.7,19.4,0.926,0.924,0.926,0.648,0.648,0.648,0.038,0.033,0.044,1.87,1.87,1.87,0.11,0.096,0.13,15.55,12.81,17.57,0.942,0.927,0.95,0.976,0.97,0.98,0.919,0.899,0.931,39.53,32.04,45.01,38.59,31.08,44.11,0,0,0,0,0,0,0.858,0,0.925,0.062,0.42,0.58,16.3
-689126400000,1948,3,1947,6,22,7,3.24,0.145,0.665,14237.9,112.4,112.4,84.75,4,4,4,5359,4402,5829,5120,4163,239,239,239,4021,3063,4490,0.045,0.041,0.0543,1100,1100,1100,990.04,990,990.07,978,976.4,978.8,12,11.3,13.6,0.911,0.899,0.926,0.648,0.648,0.648,0.054,0.048,0.057,1.86,1.85,1.87,0.16,0.14,0.16,10.15,9.441,11.71,0.864,0.821,0.917,0.968,0.965,0.97,0.836,0.793,0.89,23.7,20.91,28.96,21.19,17.66,28.09,0,0,0,0,0,0,0.471,0,2.575,0.045,0.21,0.79,4.39
-688521600000,1948,3,1947,6,23,7,3.66,0.171,0.665,10832.6,67.12,67.12,64.48,4,4,4,6047,5944,6170,5764,5650,282.4,239,315,4664,4550,4831,0.0467,0.0387,0.0528,1100,1100,1100,990.09,990.08,990.1,979.1,979,979.3,11,10.8,11.1,0.892,0.888,0.895,0.648,0.648,0.648,0.059,0.058,0.06,1.84,1.84,1.84,0.17,0.17,0.17,9.148,9.004,9.276,0.794,0.781,0.806,0.962,0.961,0.963,0.764,0.75,0.776,19.59,18.96,20.16,16.12,15.4,16.78,0,0,0,0,0,0,0.358,0,2.995,0.047,0.18,0.82,2.96
-687916800000,1948,3,1947,6,24,7,3.56,0.191,0.665,11582.9,70.62,70.62,68.95,4,4,4,5883,5829,5925,5568,5514,315,315,315,4468,4414,4510,0.0535,0.0532,0.054,1100,1100,1100,990.08,990.07,990.08,978.9,978.8,978.9,11.2,11.1,11.3,0.897,0.896,0.899,0.648,0.648,0.648,0.058,0.057,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.363,9.304,9.441,0.814,0.809,0.821,0.964,0.964,0.965,0.785,0.779,0.793,20.56,20.29,20.91,17.24,16.92,17.66,0,0,0,0,0,0,0.383,0,2.895,0.054,0.19,0.81,3.25
-687312000000,1948,3,1947,6,25,7,3.46,0.191,0.665,12402.2,75.56,75.56,73.82,4,4,4,5727,5673,5768,5412,5358,315,315,315,4312,4258,4353,0.055,0.0546,0.0555,1100,1100,1100,990.07,990.06,990.07,978.6,978.5,978.7,11.4,11.4,11.5,0.902,0.901,0.903,0.648,0.648,0.648,0.057,0.056,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.586,9.528,9.664,0.835,0.829,0.842,0.966,0.966,0.967,0.807,0.801,0.814,21.58,21.31,21.94,18.46,18.13,18.89,0,0,0,0,0,0,0.41,0,2.795,0.055,0.19,0.81,3.58
-686707200000,1948,3,1947,6,26,7,3.37,0.207,0.665,13253.9,83.49,83.49,78.89,4,4,4,5572,5434,5669,5229,5070,343,315,364,4129,3970,4254,0.0616,0.0556,0.067,1100,1100,1100,990.05,990.04,990.06,978.4,978.2,978.5,11.7,11.5,11.9,0.906,0.904,0.911,0.648,0.648,0.648,0.056,0.055,0.056,1.85,1.85,1.86,0.16,0.16,0.16,9.808,9.67,10,0.855,0.843,0.873,0.969,0.967,0.97,0.829,0.815,0.847,22.63,21.97,23.57,19.72,18.92,20.87,0,0,0,0,0,0,0.438,0,2.705,0.061,0.2,0.8,3.93
-686102400000,1948,4,1947,7,27,7,3.25,0.22,0.665,14324.9,86.3,86.3,85.27,4,4,4,5366,5326,5396,5002,4962,364,364,364,3902,3862,3932,0.0678,0.0675,0.0683,1100,1100,1100,990.04,990.03,990.04,978.1,978,978.1,12,11.9,12,0.913,0.912,0.914,0.648,0.648,0.648,0.054,0.054,0.054,1.86,1.86,1.86,0.16,0.15,0.16,10.1,10.06,10.16,0.877,0.875,0.879,0.97,0.97,0.97,0.851,0.849,0.853,23.9,23.75,24.09,21.32,21.12,21.57,0,0,0,0,0,0,0.474,0,2.585,0.068,0.2,0.8,4.41
-685497600000,1948,4,1947,7,28,7,3.17,0.22,0.665,14914,91.97,91.97,88.77,4,4,4,5234,5115,5326,4870,4751,364,364,364,3770,3651,3862,0.0696,0.0683,0.0712,1100,1100,1100,990.03,990.02,990.03,977.9,977.7,978,12.2,12,12.3,0.917,0.914,0.92,0.648,0.648,0.648,0.053,0.053,0.054,1.86,1.86,1.87,0.15,0.15,0.15,10.29,10.16,10.46,0.884,0.879,0.89,0.97,0.97,0.97,0.857,0.853,0.863,24.54,24.09,25.11,22.19,21.57,22.99,0,0,0,0,0,0,0.493,0,2.505,0.069,0.21,0.79,4.7
-684892800000,1948,4,1947,7,29,7,2.86,0.22,0.665,17433.8,110.8,110.8,103.8,4,4,4,4733,4479,5045,4369,4115,364,364,364,3269,3015,3581,0.077,0.0722,0.0813,1100,1100,1100,990,990,990.01,977,976.6,977.6,13,12.4,13.4,0.926,0.922,0.926,0.648,0.648,0.648,0.05,0.048,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.11,10.56,11.57,0.908,0.894,0.916,0.97,0.97,0.97,0.881,0.867,0.888,27.21,25.46,28.57,25.94,23.48,27.71,0,0,0,0,0,0,0.577,0,2.195,0.077,0.23,0.77,6.1
-684288000000,1948,4,1947,7,30,7,2.51,0.213,0.665,19706.2,121,121,117.3,4,4,4,4154,3971,4402,3802,3650,351.7,321,364,2703,2550,2938,0.0846,0.0797,0.0897,1100,1100,1100,990,990,990,976,975.6,976.4,14,13.6,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.16,11.71,12.51,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,30.23,28.96,31.19,29.32,28.09,30.25,0,0,0,0,0,0,0.652,0,1.845,0.085,0.26,0.74,7.85
-683683200000,1948,5,1947,8,31,7,2.28,0.194,0.665,21101.6,130.9,130.9,125.6,4,4,4,3770,3537,3940,3449,3216,321,321,321,2349,2116,2519,0.0853,0.0815,0.0908,1100,1100,1100,990,990,990,975.2,974.7,975.6,14.8,14.4,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.93,12.57,13.43,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,32.37,31.37,33.73,31.4,30.43,32.72,0,0,0,0,0,0,0.698,0,1.615,0.085,0.29,0.71,9.26
-683078400000,1948,5,1947,8,32,7,2.02,0.204,0.665,22758,139.9,139.9,135.5,4,4,4,3334,3139,3488,2997,2799,337.3,321,340,1897,1699,2067,0.101,0.092,0.108,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.53,14.28,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.91,34.02,36.06,33.87,33,34.98,0,0,0,0,0,0,0.753,0,1.355,0.1,0.33,0.67,11.3
-682473600000,1948,5,1947,8,33,7,1.77,0.201,0.665,24429.5,149.6,149.6,145.4,4,4,4,2932,2782,3080,2600,2461,331.9,321,340,1500,1361,1640,0.113,0.11,0.116,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.78,14.42,15.14,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.44,36.46,38.44,36.35,35.36,37.39,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
-681868800000,1948,5,1947,8,34,7,1.54,0.194,0.665,26189.5,160.6,160.6,155.9,4,4,4,2553,2385,2716,2232,2064,321,321,321,1132,964,1295,0.126,0.118,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.3,16.1,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.925,39.93,38.87,41.04,38.97,37.85,40.14,0,0,0,0,0,0,0.866,0,0.875,0.13,0.43,0.57,17
-681264000000,1948,5,1947,8,35,7,1.35,0.161,0.665,27653.6,167.3,167.3,164.6,4,4,4,2236,2130,2346,1970,1873,266.1,257,321,869.6,773,945,0.119,0.112,0.137,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.19,16.71,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42,41.29,42.69,41.15,40.42,41.83,0,0,0,0,0,0,0.914,0,0.685,0.12,0.49,0.51,20.5
-680659200000,1948,6,1947,9,36,7,1.18,0.155,0.665,28947.1,176.4,176.4,172.3,4,4,4,1957,1832,2102,1700,1575,257,257,257,600.3,475,745,0.132,0.122,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.18,16.78,17.57,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.96,42.87,45,43.08,42.01,44.1,0,0,0,0,0,0,0.957,0,0.515,0.13,0.56,0.44,24.5
-680054400000,1948,6,1947,9,37,7,1.02,0.155,0.665,30487.6,184.1,184.1,181.5,4,4,4,1685,1610,1802,1428,1353,257,257,257,328.4,253,445,0.153,0.143,0.16,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,18.05,17.67,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.29,45.27,46.96,45.37,44.37,46.02,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
-679449600000,1948,6,1947,9,38,7,0.879,0.155,0.663,31780.3,192.4,192.4,189.2,4,4,4,1454,1328,1560,1197,1071,257,257,257,101.4,0,203,0.177,0.165,0.194,1096,1071,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.865,0.785,0.913,0.639,0.582,0.648,0.031,0.028,0.032,1.8,1.66,1.86,0.087,0.079,0.092,18.86,18.46,19.41,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.26,47.39,49.09,47.29,46.44,48.11,0,0,0,0,0,0,1.05,0,0.216,0.18,0.75,0.25,36.2
-678844800000,1948,6,1947,9,39,7,0.715,0.155,0.56,28925.3,186.6,186.6,172.2,4,4,4,1183,1096,1291,926.6,840.5,256.4,256,257,0,0,0,0.217,0.199,0.233,926.6,840.5,1034,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.592,0.505,0.731,0.396,0.346,0.5,0.018,0.016,0.024,1.24,1.08,1.52,0.058,0.049,0.072,20.28,19.67,20.72,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.94,40.71,47.59,43.04,39.8,46.64,0,0,0,0,0,0,0.957,0,0.155,0.22,0.78,0.22,40.5
-678240000000,1948,7,1947,10,40,7,0.619,0.155,0.464,24502.1,156.4,156.4,145.8,4,3,3.2857142857142856,1023,952.4,1080,766.9,696.4,256,256,256,0,0,0,0.251,0.237,0.269,766.9,696.4,824,990,990,990,968,967.7,968.2,22,21.8,22.3,0.437,0.373,0.49,0.308,0.266,0.338,0.014,0.012,0.015,1,0.895,1.07,0.046,0.04,0.049,21.03,20.8,21.4,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,46.57,39.25,51.41,44.93,38.24,48.2,0,0,0,0,0,0,0.81,0,0.155,0.25,0.75,0.25,39.6
-677635200000,1948,7,1947,10,41,7,0.521,0.155,0.366,20350.5,135.1,135.1,121.1,3,3,3,861.9,779.4,941.1,605.9,523.4,256,256,256,0,0,0,0.298,0.272,0.328,605.9,523.4,685.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.321,0.274,0.366,0.206,0.151,0.259,0.0091,0.0066,0.012,0.742,0.603,0.875,0.033,0.026,0.039,21.91,21.46,22.38,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.92,0.937,41.33,36.32,45.97,40.38,35.23,45.05,0,0,0,0,0,0,0.673,0,0.155,0.3,0.7,0.3,39.1
-677030400000,1948,7,1947,10,42,7,0.429,0.155,0.274,15546.8,96.4,96.4,92.54,2,2,2,709.7,666.8,751.7,453.7,410.8,256,256,256,0,0,0,0.361,0.341,0.384,453.7,410.8,495.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.235,0.212,0.258,0.113,0.0929,0.133,0.0049,0.004,0.0058,0.596,0.524,0.668,0.026,0.022,0.029,22.66,22.43,22.91,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.2,44.09,52.12,46.27,43.21,48.2,0,0,0,0,0,0,0.514,0,0.155,0.36,0.64,0.36,36.2
-676425600000,1948,7,1947,10,43,7,0.369,0.149,0.221,12937.8,83.94,83.94,77.01,2,2,2,610.8,571.9,654.2,365.1,321.9,245.7,184,256,0,0,0,0.402,0.322,0.443,365.1,321.9,398.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.195,0.18,0.207,0.0713,0.051,0.087,0.003,0.0021,0.0037,0.455,0.391,0.505,0.019,0.016,0.022,23.21,22.98,23.41,0.95,0.944,0.954,0.975,0.97,0.98,0.927,0.916,0.935,39.48,34.9,42.83,38.51,33.85,41.97,0,0,0,0,0,0,0.428,0,0.148,0.4,0.6,0.4,35.1
-675820800000,1948,8,1947,11,44,7,0.334,0.111,0.223,13229.4,82.96,82.96,78.75,2,2,2,552.6,532.5,571.9,368.6,348.5,184,184,184,0,0,0,0.333,0.322,0.346,368.6,348.5,387.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.197,0.073,0.0635,0.0821,0.0031,0.0026,0.0034,0.455,0.425,0.484,0.019,0.018,0.02,23.46,23.34,23.58,0.951,0.948,0.953,0.977,0.972,0.98,0.929,0.922,0.934,40.31,38.21,42.33,39.37,37.15,41.48,0,0,0,0,0,0,0.437,0,0.111,0.33,0.67,0.33,39.6
-675216000000,1948,8,1947,11,45,7,0.299,0.111,0.188,11151.3,72.18,72.18,66.38,2,2,2,495.1,472.5,523,311.1,288.5,184,184,184,0,0,0,0.372,0.352,0.389,311.1,288.5,339,990,990,990,965.8,965.7,966,24.2,24,24.3,0.17,0.162,0.18,0.0458,0.0352,0.059,0.0019,0.0014,0.0025,0.369,0.335,0.411,0.015,0.014,0.017,23.8,23.64,23.94,0.942,0.938,0.947,0.97,0.97,0.97,0.914,0.91,0.918,34.21,31.78,37.21,33.19,30.83,36.09,0,0,0,0,0,0,0.369,0,0.111,0.37,0.63,0.37,37.3
-674611200000,1948,8,1947,11,46,7,0.272,0.111,0.161,9571.35,60.52,60.52,56.97,2,2,2,450.5,435.5,467.2,266.5,251.5,184,184,184,0,0,0,0.409,0.394,0.423,266.5,251.5,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0248,0.0177,0.0327,0.001,0.00072,0.0013,0.302,0.279,0.327,0.012,0.011,0.013,24.07,23.97,24.16,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.37,27.72,31.2,28.49,26.89,30.26,0,0,0,0,0,0,0.317,0,0.111,0.41,0.59,0.41,35.2
-674006400000,1948,8,1947,11,47,7,0.253,0.111,0.142,8365.81,51.83,51.83,49.8,2,1,1.5714285714285714,418.1,408,426.6,234.1,224,184,184,184,0,0,0,0.44,0.431,0.451,234.1,224,242.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.14,0.146,0.0157,0.0148,0.0164,0.00064,0.0006,0.00067,0.325,0.259,0.41,0.013,0.011,0.017,24.19,24.13,24.26,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.16,25.72,52.05,35.23,24.95,48.2,0,0,0,0,0,0,0.277,0,0.111,0.44,0.56,0.44,33.1
-673401600000,1948,8,1947,11,48,7,0.236,0.0914,0.144,8694.36,54.74,54.74,51.75,2,1,1.7142857142857142,389.5,377.1,402.9,238.4,214.1,151.1,138,184,0,0,0,0.387,0.352,0.462,238.4,214.1,253.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.136,0.146,0.0163,0.014,0.0188,0.00066,0.00057,0.00076,0.303,0.261,0.39,0.012,0.011,0.016,24.35,24.2,24.45,0.937,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.939,33.68,26.55,49.75,32.73,25.76,48.2,0,0,0,0,0,0,0.288,0,0.092,0.39,0.61,0.39,36.8
-672796800000,1948,9,1947,12,49,7,0.217,0.0835,0.134,8148.61,50.6,50.6,48.5,2,1,1.2857142857142858,359.6,344.6,373,221.6,206.6,138,138,138,0,0,0,0.384,0.37,0.4,221.6,206.6,235,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.129,0.139,0.0146,0.0133,0.0157,0.00059,0.00054,0.00064,0.346,0.253,0.4,0.014,0.01,0.016,24.46,24.38,24.51,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.95,25.78,51.95,41.32,25.01,48.2,0,0,0,0,0,0,0.269,0,0.083,0.38,0.62,0.38,37.6
-672192000000,1948,9,1947,12,50,7,0.199,0.0835,0.116,7232.03,45.65,45.65,43.05,1,1,1,329.1,320.2,340.6,191.1,182.2,138,138,138,0,0,0,0.419,0.405,0.431,191.1,182.2,202.6,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.128,0.012,0.0112,0.013,0.00048,0.00045,0.00052,0.336,0.32,0.357,0.013,0.013,0.014,24.62,24.54,24.68,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.93,41.87,46.58,43.05,41.03,45.65,0,0,0,0,0,0,0.239,0,0.083,0.42,0.58,0.42,36.3
-671587200000,1948,9,1947,12,51,7,0.188,0.0835,0.104,6497.2,41.81,41.81,38.67,1,1,1,310.7,302.3,323.6,172.7,164.3,138,138,138,0,0,0,0.444,0.426,0.456,172.7,164.3,185.6,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.122,0.0104,0.00972,0.0115,0.00042,0.00039,0.00046,0.303,0.288,0.326,0.012,0.011,0.013,24.74,24.66,24.8,0.946,0.944,0.951,0.975,0.971,0.98,0.923,0.917,0.931,39.66,37.72,42.66,38.67,36.63,41.81,0,0,0,0,0,0,0.215,0,0.084,0.44,0.55,0.45,34.6
-670982400000,1948,9,1947,12,52,7,0.173,0.0762,0.0972,6040.11,39.12,39.12,35.95,1,1,1,286.7,283.6,294.7,160.7,145.6,126,110,138,0,0,0,0.439,0.388,0.487,160.7,145.6,173.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00941,0.00813,0.0105,0.00037,0.00032,0.00042,0.281,0.255,0.302,0.011,0.01,0.012,24.87,24.85,24.91,0.943,0.938,0.947,0.973,0.97,0.976,0.917,0.909,0.924,36.96,33.35,40.07,35.95,32.35,39.12,0,0,0,0,0,0,0.2,0,0.0758,0.44,0.56,0.44,34.9
-670377600000,1948,10,1948,1,1,7,0.172,0.0665,0.105,6571.59,39.12,39.12,39.12,1,1,1,283.6,283.6,283.6,173.6,173.6,110,110,110,0,0,0,0.388,0.388,0.388,173.6,173.6,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0105,0.0105,0.0105,0.00042,0.00042,0.00042,0.302,0.302,0.302,0.012,0.012,0.012,24.86,24.86,24.86,0.947,0.947,0.947,0.976,0.976,0.976,0.924,0.924,0.924,40.07,40.07,40.07,39.12,39.12,39.12,0,0,0,0,0,0,0.217,0,0.067,0.39,0.61,0.39,38.2
-669772800000,1948,10,1948,1,2,7,0.172,0.0665,0.105,6571.59,39.12,39.12,39.12,1,1,1,283.6,283.6,283.6,173.6,173.6,110,110,110,0,0,0,0.388,0.388,0.388,173.6,173.6,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0105,0.0105,0.0105,0.00042,0.00042,0.00042,0.302,0.302,0.302,0.012,0.012,0.012,24.86,24.86,24.86,0.947,0.947,0.947,0.976,0.976,0.976,0.924,0.924,0.924,40.07,40.07,40.07,39.12,39.12,39.12,0,0,0,0,0,0,0.217,0,0.067,0.39,0.61,0.39,38.2
-669168000000,1948,10,1948,1,3,7,0.175,0.0665,0.108,6789.38,42.86,42.86,40.41,1,1,1,288.9,283.6,299.2,178.9,173.6,110,110,110,0,0,0,0.381,0.368,0.388,178.9,173.6,189.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.011,0.0105,0.0118,0.00044,0.00042,0.00047,0.312,0.302,0.33,0.012,0.012,0.013,24.83,24.77,24.86,0.948,0.947,0.951,0.978,0.976,0.98,0.927,0.924,0.932,41.32,40.07,43.73,40.41,39.12,42.86,0,0,0,0,0,0,0.225,0,0.067,0.38,0.62,0.38,38.8
-668563200000,1948,10,1948,1,4,7,0.191,0.0665,0.124,7810.65,48.2,48.2,46.49,1,1,1,315.5,306,323.6,205.5,196,110,110,110,0,0,0,0.349,0.34,0.359,205.5,196,213.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0132,0.0124,0.0139,0.00053,0.0005,0.00056,0.359,0.342,0.374,0.014,0.014,0.015,24.66,24.61,24.73,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.49,45.33,49.35,46.49,44.42,48.2,0,0,0,0,0,0,0.258,0,0.067,0.35,0.65,0.35,40.9
-667958400000,1948,11,1948,2,5,7,0.201,0.0689,0.132,8089.95,48.2,48.2,48.15,1,1,1,332.5,325.7,338.3,218.5,211.7,114,114,114,0,0,0,0.343,0.337,0.35,218.5,211.7,224.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.13,0.134,0.0143,0.0137,0.0148,0.00057,0.00055,0.00059,0.384,0.372,0.394,0.015,0.015,0.016,24.55,24.51,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.4,48.86,51.71,48.15,47.88,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.2
-667353600000,1948,11,1948,2,6,7,0.21,0.0689,0.141,8440.84,51.95,51.95,50.24,2,1,1.7142857142857142,347.3,340.6,354,233.3,226.6,114,114,114,0,0,0,0.329,0.322,0.335,233.3,226.6,240,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.14,0.0156,0.015,0.0161,0.00063,0.0006,0.00065,0.297,0.25,0.398,0.012,0.01,0.016,24.57,24.5,24.63,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.71,25.71,52.2,32.01,24.94,48.2,0,0,0,0,0,0,0.279,0,0.069,0.33,0.67,0.33,40.2
-666748800000,1948,11,1948,2,7,7,0.211,0.0683,0.143,8512.48,55.21,55.21,50.67,2,1,1.5714285714285714,348.5,340.6,360.3,235.7,226.6,112.9,106,114,0,0,0,0.324,0.294,0.335,235.7,226.6,254.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.135,0.143,0.016,0.015,0.0191,0.00064,0.0006,0.00077,0.321,0.252,0.398,0.013,0.01,0.016,24.54,24.5,24.61,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.84,25.98,52.2,35.66,25.2,48.2,0,0,0,0,0,0,0.281,0,0.068,0.32,0.68,0.32,40.3
