datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-666144000000,1948,11,1948,2,8,7,0.218,0.0641,0.154,9274.54,55.21,55.21,55.21,2,2,2,360.3,360.3,360.3,254.3,254.3,106,106,106,0,0,0,0.294,0.294,0.294,254.3,254.3,254.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.143,0.143,0.143,0.0191,0.0191,0.0191,0.00077,0.00077,0.00077,0.276,0.276,0.276,0.011,0.011,0.011,24.52,24.52,24.52,0.93,0.93,0.93,0.97,0.97,0.97,0.903,0.903,0.903,28.46,28.46,28.46,27.6,27.6,27.6,0,0,0,0,0,0,0.307,0,0.064,0.29,0.71,0.29,42.5
-665539200000,1948,11,1948,2,9,7,0.231,0.0693,0.161,9701.75,61.63,61.63,57.75,2,2,2,381.2,360.3,402.9,266.6,254.3,114.6,106,118,0,0,0,0.3,0.286,0.316,266.6,254.3,284.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.155,0.0249,0.0191,0.0335,0.001,0.00077,0.0014,0.296,0.276,0.323,0.012,0.011,0.013,24.4,24.26,24.52,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.909,29.77,28.46,31.77,28.87,27.6,30.82,0,0,0,0,0,0,0.321,0,0.07,0.3,0.7,0.3,42
-664934400000,1948,12,1948,3,10,7,0.244,0.0714,0.172,10354.4,61.63,61.63,61.63,2,2,2,402.9,402.9,402.9,284.9,284.9,118,118,118,0,0,0,0.293,0.293,0.293,284.9,284.9,284.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.155,0.155,0.0335,0.0335,0.0335,0.0014,0.0014,0.0014,0.323,0.323,0.323,0.013,0.013,0.013,24.26,24.26,24.26,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,31.77,31.77,31.77,30.82,30.82,30.82,0,0,0,0,0,0,0.342,0,0.072,0.29,0.7,0.3,42.4
-664329600000,1948,12,1948,3,11,7,0.244,0.0714,0.172,10354.4,61.63,61.63,61.63,2,2,2,402.9,402.9,402.9,284.9,284.9,118,118,118,0,0,0,0.293,0.293,0.293,284.9,284.9,284.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.155,0.155,0.0335,0.0335,0.0335,0.0014,0.0014,0.0014,0.323,0.323,0.323,0.013,0.013,0.013,24.26,24.26,24.26,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,31.77,31.77,31.77,30.82,30.82,30.82,0,0,0,0,0,0,0.342,0,0.072,0.29,0.7,0.3,42.4
-663724800000,1948,12,1948,3,12,7,0.244,0.0641,0.18,10813.2,64.82,64.82,64.36,2,2,2,402.9,402.9,402.9,296.9,284.9,106,104,118,0,0,0,0.263,0.258,0.293,296.9,284.9,298.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.158,0.0391,0.0335,0.0401,0.0016,0.0014,0.0016,0.339,0.323,0.342,0.014,0.013,0.014,24.25,24.24,24.26,0.94,0.937,0.94,0.97,0.97,0.97,0.912,0.909,0.912,33.18,31.77,33.41,32.18,30.82,32.41,0,0,0,0,0,0,0.358,0,0.064,0.26,0.74,0.26,44.3
-663120000000,1948,12,1948,3,13,7,0.244,0.0607,0.183,11029.6,67.74,67.74,65.65,2,2,2,402.9,402.9,402.9,302.6,298.9,100.3,91,104,0,0,0,0.249,0.226,0.258,302.6,298.9,311.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.159,0.158,0.161,0.0418,0.0401,0.0462,0.0017,0.0016,0.0019,0.347,0.342,0.36,0.014,0.014,0.015,24.24,24.23,24.24,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,33.84,33.41,34.92,32.83,32.41,33.87,0,0,0,0,0,0,0.365,0,0.061,0.25,0.75,0.25,45.2
-662515200000,1949,1,1948,4,14,7,0.257,0.055,0.202,12205.3,75.87,75.87,72.65,2,2,2,425.6,402.9,440,334.6,311.9,91,91,91,0,0,0,0.214,0.207,0.226,334.6,311.9,349,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.161,0.174,0.0569,0.0462,0.0637,0.0023,0.0019,0.0026,0.394,0.36,0.416,0.016,0.015,0.017,24.09,24,24.23,0.946,0.942,0.948,0.972,0.97,0.974,0.919,0.914,0.923,37.39,34.92,38.96,36.33,33.87,37.94,0,0,0,0,0,0,0.404,0,0.055,0.21,0.79,0.21,47.5
-661910400000,1949,1,1948,4,15,7,0.266,0.055,0.211,12746.2,75.87,75.87,75.87,2,2,2,440,440,440,349,349,91,91,91,0,0,0,0.207,0.207,0.207,349,349,349,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.174,0.174,0.174,0.0637,0.0637,0.0637,0.0026,0.0026,0.0026,0.416,0.416,0.416,0.017,0.017,0.017,24,24,24,0.948,0.948,0.948,0.974,0.974,0.974,0.923,0.923,0.923,38.96,38.96,38.96,37.94,37.94,37.94,0,0,0,0,0,0,0.422,0,0.055,0.21,0.79,0.21,47.9
-661305600000,1949,1,1948,4,16,7,0.274,0.0504,0.224,13535.7,87.2,87.2,80.57,2,2,2,453.2,440,472.5,369.9,349,83.29,73,91,0,0,0,0.185,0.154,0.207,369.9,349,399.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.18,0.174,0.19,0.0736,0.0637,0.0876,0.003,0.0026,0.0036,0.446,0.416,0.49,0.018,0.017,0.02,23.91,23.78,24,0.951,0.948,0.955,0.976,0.974,0.98,0.929,0.923,0.936,41.25,38.96,44.49,40.28,37.94,43.6,0,0,0,0,0,0,0.448,0,0.05,0.18,0.82,0.18,49.4
-660700800000,1949,1,1948,4,17,7,0.286,0.0442,0.242,14650.4,87.2,87.2,87.2,2,2,2,472.5,472.5,472.5,399.5,399.5,73,73,73,0,0,0,0.154,0.154,0.154,399.5,399.5,399.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.19,0.19,0.19,0.0876,0.0876,0.0876,0.0036,0.0036,0.0036,0.49,0.49,0.49,0.02,0.02,0.02,23.78,23.78,23.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.49,44.49,44.49,43.6,43.6,43.6,0,0,0,0,0,0,0.484,0,0.044,0.15,0.85,0.15,51.2
-660096000000,1949,1,1948,4,18,7,0.286,0.0504,0.235,14261.9,87.2,87.2,84.89,2,2,2,472.5,472.5,472.5,389.2,387.5,83.29,73,85,0,0,0,0.176,0.154,0.18,389.2,387.5,399.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.187,0.187,0.19,0.0827,0.0819,0.0876,0.0034,0.0034,0.0036,0.475,0.473,0.49,0.02,0.019,0.02,23.8,23.78,23.8,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.31,43.12,44.49,42.45,42.25,43.6,0,0,0,0,0,0,0.472,0,0.051,0.18,0.82,0.18,49.9
-659491200000,1949,2,1948,5,19,7,0.294,0.0514,0.243,14682.5,92.55,92.55,87.4,2,2,2,486.7,472.5,512.1,401.7,387.5,85,85,85,0,0,0,0.175,0.166,0.18,401.7,387.5,427.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.187,0.201,0.0886,0.0819,0.101,0.0037,0.0034,0.0042,0.494,0.473,0.532,0.02,0.019,0.022,23.72,23.56,23.8,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.59,43.12,47.22,43.7,42.25,46.27,0,0,0,0,0,0,0.486,0,0.051,0.17,0.83,0.17,49.9
-658886400000,1949,2,1948,5,20,7,0.323,0.0514,0.272,16024.2,96.4,96.4,95.38,2,2,2,534.5,516.8,562.8,449.5,431.8,85,85,85,0,0,0,0.159,0.151,0.164,449.5,431.8,477.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.221,0.111,0.103,0.125,0.0046,0.0043,0.0052,0.566,0.539,0.611,0.024,0.022,0.026,23.43,23.26,23.54,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.43,47.69,52.09,47.69,46.74,48.2,0,0,0,0,0,0,0.53,0,0.051,0.16,0.84,0.16,49.6
-658281600000,1949,2,1948,5,21,7,0.345,0.0514,0.294,16626.5,106.6,106.6,98.97,3,2,2.2857142857142856,570.6,562.8,595.7,485.6,477.8,85,85,85,0,0,0,0.149,0.143,0.151,485.6,477.8,510.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.221,0.24,0.128,0.125,0.142,0.0054,0.0052,0.006,0.592,0.533,0.613,0.025,0.022,0.026,23.24,23.16,23.26,0.953,0.946,0.956,0.977,0.97,0.98,0.932,0.918,0.937,47.57,35.79,52.2,44.47,34.72,48.2,0,0,0,0,0,0,0.55,0,0.051,0.15,0.85,0.15,48.2
-657676800000,1949,2,1948,5,22,7,0.369,0.0628,0.306,17693.5,109.2,109.2,105.3,3,3,3,609.8,608.8,615.6,505.9,501.8,103.9,85,107,0,0,0,0.171,0.14,0.176,505.9,501.8,523.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.242,0.24,0.247,0.139,0.136,0.151,0.0059,0.0058,0.0064,0.551,0.545,0.577,0.023,0.023,0.024,23.11,23.08,23.12,0.947,0.946,0.949,0.97,0.97,0.971,0.919,0.918,0.921,36.19,35.89,37.5,35.11,34.82,36.4,0,0,0,0,0,0,0.585,0,0.063,0.17,0.83,0.17,47.9
-657072000000,1949,3,1948,6,23,7,0.417,0.0647,0.353,20270.6,126.6,126.6,120.7,3,3,3,690.2,636.9,720.3,583.2,529.9,107,107,107,0,0,0,0.156,0.149,0.168,583.2,529.9,613.3,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.286,0.256,0.303,0.191,0.155,0.211,0.0082,0.0066,0.0091,0.682,0.592,0.733,0.029,0.025,0.032,22.66,22.49,22.96,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.922,0.936,41.15,37.75,43.05,40.22,36.67,42.19,0,0,0,0,0,0,0.67,0,0.064,0.16,0.85,0.15,48.6
-656467200000,1949,3,1948,6,24,7,0.436,0.0647,0.371,21264,126.6,126.6,126.6,3,3,3,720.3,720.3,720.3,613.3,613.3,107,107,107,0,0,0,0.149,0.149,0.149,613.3,613.3,613.3,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.303,0.303,0.303,0.211,0.211,0.211,0.0091,0.0091,0.0091,0.733,0.733,0.733,0.032,0.032,0.032,22.49,22.49,22.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.05,43.05,43.05,42.19,42.19,42.19,0,0,0,0,0,0,0.703,0,0.065,0.15,0.85,0.15,48.8
-655862400000,1949,3,1948,6,25,7,0.447,0.0647,0.382,21812.5,133.7,133.7,129.8,3,3,3,738.7,720.3,760.5,631.7,613.3,107,107,107,0,0,0,0.145,0.141,0.149,631.7,613.3,653.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.303,0.326,0.223,0.211,0.238,0.0096,0.0091,0.01,0.764,0.733,0.8,0.033,0.032,0.035,22.38,22.26,22.49,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.16,43.05,45.48,43.28,42.19,44.57,0,0,0,0,0,0,0.721,0,0.065,0.14,0.85,0.15,48.8
-655257600000,1949,3,1948,6,26,7,0.47,0.0694,0.401,22708.7,137,137,135.2,3,3,3,777.8,768.4,779.4,663.1,654.4,114.7,107,125,0,0,0,0.147,0.137,0.16,663.1,654.4,672.4,990,990,990,967,967,967,23,23,23,0.334,0.331,0.337,0.244,0.238,0.25,0.011,0.01,0.011,0.819,0.806,0.832,0.036,0.035,0.036,22.17,22.15,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.98,45.37,46.6,45.06,44.46,45.66,0,0,0,0,0,0,0.751,0,0.069,0.15,0.85,0.15,48.3
-654652800000,1949,4,1948,7,27,7,0.496,0.0756,0.421,23443.6,144.6,144.6,139.5,3,3,3,820.4,779.4,876.9,695.4,654.4,125,125,125,0,0,0,0.153,0.143,0.16,695.4,654.4,751.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.356,0.331,0.396,0.265,0.238,0.303,0.012,0.01,0.013,0.877,0.806,0.98,0.038,0.035,0.043,21.94,21.61,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.7,45.37,50.83,46.52,44.46,48.2,0,0,0,0,0,0,0.775,0,0.075,0.15,0.85,0.15,47.3
-654048000000,1949,4,1948,7,28,7,0.535,0.0756,0.46,24292.8,144.6,144.6,144.6,3,3,3,885.1,885.1,885.1,760.1,760.1,125,125,125,0,0,0,0.141,0.141,0.141,760.1,760.1,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.404,0.404,0.404,0.307,0.307,0.307,0.014,0.014,0.014,0.993,0.993,0.993,0.044,0.044,0.044,21.57,21.57,21.57,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.26,51.26,51.26,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,45.4
-653443200000,1949,4,1948,7,29,7,0.535,0.0756,0.46,24292.8,144.6,144.6,144.6,3,3,3,885.1,885.1,885.1,760.1,760.1,125,125,125,0,0,0,0.141,0.141,0.141,760.1,760.1,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.404,0.404,0.404,0.307,0.307,0.307,0.014,0.014,0.014,0.993,0.993,0.993,0.044,0.044,0.044,21.57,21.57,21.57,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.26,51.26,51.26,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,45.4
-652838400000,1949,4,1948,7,30,7,0.543,0.0775,0.465,24292.8,144.6,144.6,144.6,3,3,3,897.7,885.1,905.4,769.5,738.1,128.1,125,147,0,0,0,0.143,0.138,0.166,769.5,738.1,780.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.413,0.385,0.422,0.311,0.294,0.317,0.014,0.013,0.014,1.01,0.953,1.03,0.045,0.042,0.046,21.5,21.45,21.61,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.72,49.88,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.14,0.86,0.14,44.7
-652233600000,1949,5,1948,8,31,7,0.531,0.0889,0.442,24181.1,144.6,144.6,143.9,3,3,3,878,843.5,885.1,731,696.5,147,147,147,0,0,0,0.167,0.166,0.174,731,696.5,738.1,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.379,0.356,0.385,0.289,0.266,0.294,0.013,0.012,0.013,0.94,0.878,0.953,0.042,0.039,0.042,21.65,21.61,21.85,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.49,47.6,49.88,47.98,46.65,48.2,0,0,0,0,0,0,0.8,0,0.089,0.17,0.83,0.17,45.5
-651628800000,1949,5,1948,8,32,7,0.469,0.0889,0.38,21510.4,138.5,138.5,128,3,3,3,775.2,720.3,834.7,628.2,573.3,147,147,147,0,0,0,0.19,0.176,0.204,628.2,573.3,687.7,990,990,990,967,966.8,967.2,23,22.8,23.2,0.317,0.286,0.351,0.221,0.184,0.26,0.0096,0.0079,0.011,0.763,0.67,0.863,0.033,0.029,0.038,22.24,21.9,22.55,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.58,40.25,47.11,42.68,39.3,46.16,0,0,0,0,0,0,0.711,0,0.089,0.19,0.81,0.19,45.9
-651024000000,1949,5,1948,8,33,7,0.4,0.0889,0.311,17858.8,117.9,117.9,106.3,3,2,2.7142857142857144,661.2,608.8,720.3,514.2,461.8,147,147,147,0,0,0,0.223,0.204,0.241,514.2,461.8,573.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.252,0.222,0.286,0.147,0.117,0.184,0.0063,0.0049,0.0079,0.602,0.559,0.67,0.026,0.024,0.029,22.85,22.55,23.07,0.952,0.947,0.957,0.974,0.97,0.98,0.927,0.919,0.938,41.29,36,50.02,40.02,34.92,48.2,0,0,0,0,0,0,0.591,0,0.089,0.22,0.78,0.22,44.6
-650419200000,1949,5,1948,8,34,7,0.337,0.0889,0.248,14795.7,96.4,96.4,88.07,2,2,2,557.8,527.3,601.8,410.8,380.3,147,147,147,0,0,0,0.264,0.244,0.279,410.8,380.3,454.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.202,0.191,0.218,0.0929,0.0785,0.114,0.0039,0.0033,0.0048,0.514,0.468,0.582,0.022,0.019,0.025,23.38,23.11,23.56,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,44.96,41.85,49.36,44.03,41.01,48.2,0,0,0,0,0,0,0.489,0,0.089,0.26,0.74,0.26,43.9
-649814400000,1949,5,1948,8,35,7,0.289,0.0768,0.212,12692.7,81.05,81.05,75.55,2,2,2,477.2,453.1,523,350.2,334.1,127,119,147,0,0,0,0.266,0.249,0.297,350.2,334.1,376,990,990,990,965.7,965.6,966,24.3,24,24.4,0.179,0.173,0.189,0.0643,0.0567,0.0765,0.0027,0.0023,0.0032,0.422,0.398,0.462,0.017,0.016,0.019,23.83,23.58,23.96,0.948,0.946,0.952,0.973,0.97,0.979,0.923,0.918,0.932,38.8,37.14,41.39,37.78,36.02,40.52,0,0,0,0,0,0,0.42,0,0.077,0.27,0.73,0.27,43.9
-649209600000,1949,6,1948,9,36,7,0.265,0.072,0.193,11558.3,70.47,70.47,68.8,2,2,2,437.6,426.6,445.5,318.6,307.6,119,119,119,0,0,0,0.272,0.267,0.279,318.6,307.6,326.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.164,0.17,0.0494,0.0442,0.0531,0.002,0.0018,0.0022,0.374,0.358,0.386,0.015,0.015,0.016,24.06,24.01,24.12,0.944,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.46,34.27,36.32,34.4,33.24,35.23,0,0,0,0,0,0,0.382,0,0.072,0.27,0.73,0.27,43.6
-648604800000,1949,6,1948,9,37,7,0.249,0.072,0.177,10631.8,66.49,66.49,63.28,2,2,2,411.6,402.9,426.6,292.6,283.9,119,119,119,0,0,0,0.289,0.279,0.295,292.6,283.9,307.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.155,0.164,0.0371,0.033,0.0442,0.0015,0.0013,0.0018,0.335,0.322,0.358,0.014,0.013,0.015,24.21,24.12,24.26,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.62,31.65,34.27,31.64,30.7,33.24,0,0,0,0,0,0,0.352,0,0.072,0.29,0.71,0.29,42.7
-648000000000,1949,6,1948,9,38,7,0.225,0.072,0.153,9182.38,59.03,59.03,54.66,2,2,2,371.6,360.3,391.8,252.6,241.3,119,119,119,0,0,0,0.32,0.304,0.33,252.6,241.3,272.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.14,0.151,0.0197,0.0163,0.0278,0.0008,0.00066,0.0011,0.277,0.262,0.306,0.011,0.011,0.012,24.47,24.34,24.54,0.93,0.927,0.935,0.97,0.97,0.97,0.902,0.899,0.907,28.17,26.91,30.43,27.33,26.1,29.51,0,0,0,0,0,0,0.304,0,0.072,0.32,0.68,0.32,40.8
-647395200000,1949,6,1948,9,39,7,0.218,0.0691,0.149,8953.89,54.75,54.75,53.3,2,2,2,360.3,360.3,360.3,246.1,241.3,114.3,108,119,0,0,0,0.317,0.3,0.33,246.1,241.3,252.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.14,0.143,0.0171,0.0163,0.0181,0.00069,0.00066,0.00073,0.267,0.262,0.274,0.011,0.011,0.011,24.53,24.52,24.54,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,27.47,26.91,28.22,26.65,26.1,27.38,0,0,0,0,0,0,0.296,0,0.069,0.32,0.68,0.32,41.1
-646790400000,1949,7,1948,10,40,7,0.209,0.0653,0.144,8695.74,54.75,54.75,51.76,2,1,1.7142857142857142,346.2,325.7,360.3,238.2,217.7,108,108,108,0,0,0,0.313,0.3,0.332,238.2,217.7,252.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.143,0.0164,0.0143,0.0181,0.00066,0.00057,0.00073,0.3,0.248,0.392,0.012,0.01,0.016,24.57,24.52,24.66,0.937,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.14,25.71,51.62,32.77,24.94,48.2,0,0,0,0,0,0,0.288,0,0.065,0.31,0.69,0.31,41.6
-646185600000,1949,7,1948,10,41,7,0.196,0.0653,0.13,8097.6,48.2,48.2,48.2,1,1,1,323.6,323.6,323.6,215.6,215.6,108,108,108,0,0,0,0.334,0.334,0.334,215.6,215.6,215.6,990,990,990,965,965,965,25,25,25,0.13,0.13,0.13,0.0141,0.0141,0.0141,0.00056,0.00056,0.00056,0.377,0.377,0.377,0.015,0.015,0.015,24.6,24.6,24.6,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.82,49.82,49.82,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.066,0.33,0.66,0.34,41.3
-645580800000,1949,7,1948,10,42,7,0.192,0.0653,0.127,7912.33,48.2,48.2,47.1,1,1,1,317.5,302.3,323.6,209.5,194.3,108,108,108,0,0,0,0.34,0.334,0.357,209.5,194.3,215.6,990,990,990,965,964.9,965,25,25,25.1,0.127,0.122,0.13,0.0136,0.0123,0.0141,0.00054,0.00049,0.00056,0.366,0.339,0.377,0.015,0.014,0.015,24.65,24.6,24.75,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,48.42,44.95,49.82,47.1,44.05,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.2
-644976000000,1949,7,1948,10,43,7,0.176,0.0653,0.111,6979.12,44.05,44.05,41.54,1,1,1,291.6,283.6,302.3,183.6,175.6,108,108,108,0,0,0,0.371,0.357,0.381,183.6,175.6,194.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.122,0.0114,0.0107,0.0123,0.00045,0.00042,0.00049,0.32,0.306,0.339,0.013,0.012,0.014,24.81,24.75,24.86,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.926,0.934,42.43,40.55,44.95,41.54,39.63,44.05,0,0,0,0,0,0,0.231,0,0.065,0.37,0.63,0.37,39.7
-644371200000,1949,8,1948,11,44,7,0.172,0.0562,0.115,7274.95,43.3,43.3,43.3,1,1,1,283.6,283.6,283.6,190.6,190.6,93,93,93,0,0,0,0.328,0.328,0.328,190.6,190.6,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.119,0.119,0.012,0.012,0.012,0.00047,0.00047,0.00047,0.331,0.331,0.331,0.013,0.013,0.013,24.83,24.83,24.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,44.19,44.19,44.19,43.3,43.3,43.3,0,0,0,0,0,0,0.241,0,0.057,0.33,0.67,0.33,42.3
-643766400000,1949,8,1948,11,45,7,0.168,0.0562,0.112,7035.24,43.3,43.3,41.88,1,1,1,277.6,266.8,283.6,184.6,173.8,93,93,93,0,0,0,0.335,0.328,0.349,184.6,173.8,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.113,0.119,0.0114,0.0105,0.012,0.00045,0.00042,0.00047,0.32,0.301,0.331,0.013,0.012,0.013,24.87,24.83,24.93,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.76,40.22,44.19,41.88,39.28,43.3,0,0,0,0,0,0,0.233,0,0.056,0.33,0.67,0.33,41.9
-643161600000,1949,8,1948,11,46,7,0.155,0.0562,0.0992,6195.55,38.61,38.61,36.88,1,1,1,257.1,249.8,264.1,164.1,156.8,93,93,93,0,0,0,0.362,0.352,0.372,164.1,156.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00969,0.00908,0.0103,0.00038,0.00036,0.00041,0.283,0.27,0.296,0.011,0.011,0.012,24.99,24.95,25.03,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.93,36.23,39.59,36.88,35.14,38.61,0,0,0,0,0,0,0.205,0,0.0558,0.36,0.64,0.36,40
-642556800000,1949,8,1948,11,47,7,0.147,0.0562,0.091,5664.39,34.33,34.33,33.72,1,1,1,243.5,239.6,246.2,150.5,146.6,93,93,93,0,0,0,0.382,0.378,0.388,150.5,146.6,153.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.00854,0.00821,0.00877,0.00034,0.00032,0.00035,0.259,0.252,0.264,0.01,0.0099,0.01,25.08,25.06,25.11,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.76,33.86,35.39,33.72,32.84,34.33,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
-641952000000,1949,8,1948,11,48,7,0.141,0.049,0.0921,5747.28,36.71,36.71,34.21,1,1,1,233.2,228.5,236.2,152.2,143.2,81,72,93,0,0,0,0.347,0.307,0.394,152.2,143.2,162.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00869,0.00792,0.00959,0.00034,0.00031,0.00038,0.261,0.246,0.279,0.01,0.0097,0.011,25.14,25.11,25.16,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.916,35.26,33.05,37.8,34.21,32.05,36.71,0,0,0,0,0,0,0.19,0,0.0489,0.35,0.65,0.35,40.8
-641347200000,1949,9,1948,12,49,7,0.134,0.0435,0.0905,5658.3,34.76,34.76,33.68,1,1,1,221.6,220.5,226.4,149.6,148.5,72,72,72,0,0,0,0.325,0.318,0.326,149.6,148.5,154.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.102,0.104,0.00847,0.00838,0.00887,0.00033,0.00033,0.00035,0.255,0.253,0.264,0.01,0.0099,0.01,25.21,25.18,25.22,0.938,0.938,0.94,0.97,0.97,0.97,0.91,0.91,0.912,34.72,34.47,35.84,33.68,33.43,34.76,0,0,0,0,0,0,0.187,0,0.0435,0.32,0.68,0.32,42.2
-640742400000,1949,9,1948,12,50,7,0.133,0.0435,0.0898,5616.79,33.43,33.43,33.43,1,1,1,220.5,220.5,220.5,148.5,148.5,72,72,72,0,0,0,0.326,0.326,0.326,148.5,148.5,148.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.102,0.00838,0.00838,0.00838,0.00033,0.00033,0.00033,0.253,0.253,0.253,0.0099,0.0099,0.0099,25.22,25.22,25.22,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,34.47,34.47,34.47,33.43,33.43,33.43,0,0,0,0,0,0,0.186,0,0.0432,0.33,0.68,0.32,42.2
-640137600000,1949,9,1948,12,51,7,0.122,0.0518,0.0701,1421.73,30.24,30.24,8.463,1,1,1,201.4,200.2,206.6,115.8,109.2,85.57,72,91,0,0,0,0.425,0.349,0.454,115.8,109.2,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0896,0.0972,0.0056,0.00504,0.00719,0.00022,0.0002,0.00028,0.196,0.185,0.229,0.0077,0.0072,0.0089,25.4,25.33,25.41,0.266,0,0.932,0.277,0,0.97,0.258,0,0.904,8.724,0,31.17,8.463,0,30.24,0,5,0,0,0.714,0,0.047,0.714,0.0519,0.42,0.57,0.43,11.7
-639532800000,1949,9,1948,12,52,7,0.117,0.0519,0.0655,1277.56,26.87,26.87,7.604,1,1,1,194.2,191.2,199.1,108.3,101.9,85.86,73,91,0,0,0,0.442,0.378,0.472,108.3,101.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.0914,0.00496,0.00441,0.00597,0.00019,0.00017,0.00023,0.182,0.171,0.202,0.0071,0.0067,0.0079,25.41,25.38,25.42,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.84,0,27.7,7.604,0,26.87,0,5,0,0,0.714,0,0.0422,0.714,0.0515,0.44,0.56,0.44,10.9
-638928000000,1949,10,1949,1,1,7,0.11,0.0442,0.0661,4063.86,25.88,25.88,24.19,1,1,1,182.2,175,189.2,109.2,102,73,73,73,0,0,0,0.401,0.386,0.417,109.2,102,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.085,0.09,0.00503,0.00442,0.00563,0.0002,0.00017,0.00022,0.182,0.17,0.195,0.0071,0.0066,0.0076,25.38,25.38,25.38,0.917,0.912,0.922,0.97,0.97,0.97,0.89,0.885,0.894,24.94,23.17,26.68,24.19,22.47,25.88,0,0,0,0,0,0,0.134,0,0.0439,0.4,0.6,0.4,36.9
-638323200000,1949,10,1949,1,2,7,0.104,0.0333,0.0702,4341.36,26.55,26.55,25.84,1,1,1,171.1,171.1,171.1,116.1,98.14,55,52,73,0,0,0,0.322,0.304,0.427,116.1,98.14,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0836,0.0882,0.00562,0.00409,0.00588,0.00022,0.00016,0.00023,0.192,0.163,0.197,0.0075,0.0064,0.0077,25.35,25.34,25.38,0.923,0.913,0.924,0.97,0.968,0.97,0.895,0.884,0.897,26.65,22.3,27.37,25.84,21.58,26.55,0,0,0,0,0,0,0.144,0,0.0338,0.32,0.68,0.32,41.7
-637718400000,1949,10,1949,1,3,7,0.104,0.0369,0.0666,4102.81,26.55,26.55,24.42,1,1,1,171.1,171.1,171.1,110.1,98.14,61,52,73,0,0,0,0.357,0.304,0.427,110.1,98.14,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0836,0.0882,0.00511,0.00409,0.00588,0.0002,0.00016,0.00023,0.182,0.163,0.197,0.0071,0.0064,0.0077,25.36,25.34,25.38,0.919,0.913,0.924,0.969,0.968,0.97,0.891,0.884,0.897,25.2,22.3,27.37,24.42,21.58,26.55,0,0,0,0,0,0,0.136,0,0.0374,0.35,0.64,0.36,39.5
-637113600000,1949,10,1949,1,4,7,0.104,0.0442,0.0594,3625.73,21.58,21.58,21.58,1,1,1,171.1,171.1,171.1,98.14,98.14,73,73,73,0,0,0,0.427,0.427,0.427,98.14,98.14,98.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0836,0.0836,0.00409,0.00409,0.00409,0.00016,0.00016,0.00016,0.163,0.163,0.163,0.0064,0.0064,0.0064,25.38,25.38,25.38,0.913,0.913,0.913,0.968,0.968,0.968,0.884,0.884,0.884,22.3,22.3,22.3,21.58,21.58,21.58,0,0,0,0,0,0,0.12,0,0.0446,0.43,0.57,0.43,34.9
-636508800000,1949,10,1949,1,5,7,0.104,0.0322,0.0713,4410.99,27.03,27.03,26.26,1,1,1,171.1,171.1,171.1,117.9,98.14,53.29,50,73,0,0,0,0.311,0.292,0.427,117.9,98.14,121.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0836,0.0885,0.00577,0.00409,0.00605,0.00023,0.00016,0.00024,0.195,0.163,0.201,0.0076,0.0064,0.0079,25.35,25.34,25.38,0.924,0.913,0.926,0.97,0.968,0.97,0.896,0.884,0.898,27.07,22.3,27.87,26.26,21.58,27.03,0,0,0,0,0,0,0.146,0,0.0327,0.31,0.69,0.31,42.4
-635904000000,1949,11,1949,2,6,7,0.11,0.0302,0.0802,5001.66,31.24,31.24,29.77,1,1,1,182.6,171.1,188.7,132.6,121.1,50,50,50,0,0,0,0.274,0.265,0.292,132.6,121.1,138.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0885,0.0947,0.00702,0.00605,0.00754,0.00027,0.00024,0.00029,0.221,0.201,0.232,0.0086,0.0079,0.0091,25.34,25.34,25.35,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.69,27.87,32.2,29.77,27.03,31.24,0,0,0,0,0,0,0.165,0,0.0298,0.27,0.73,0.27,45.5
-635299200000,1949,11,1949,2,7,7,0.117,0.0302,0.0866,5426.43,32.69,32.69,32.3,1,1,1,193.2,192.9,194.8,143.2,142.9,50,50,50,0,0,0,0.259,0.257,0.259,143.2,142.9,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0962,0.0969,0.00792,0.0079,0.00806,0.00031,0.00031,0.00031,0.24,0.24,0.243,0.0094,0.0094,0.0095,25.35,25.35,25.35,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,33.3,33.23,33.7,32.3,32.24,32.69,0,0,0,0,0,0,0.179,0,0.0304,0.26,0.74,0.26,46.4
-634694400000,1949,11,1949,2,8,7,0.128,0.0302,0.0975,6149.6,39.87,39.87,36.6,1,1,1,211.3,199.1,224.7,161.3,149.1,50,50,50,0,0,0,0.237,0.223,0.251,161.3,149.1,174.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0984,0.107,0.00946,0.00842,0.0106,0.00037,0.00033,0.00042,0.272,0.251,0.296,0.011,0.0098,0.012,25.26,25.16,25.35,0.942,0.938,0.946,0.972,0.97,0.978,0.916,0.91,0.925,37.63,34.77,40.78,36.6,33.72,39.87,0,0,0,0,0,0,0.203,0,0.0305,0.24,0.76,0.24,48
-634089600000,1949,11,1949,2,9,7,0.149,0.0334,0.115,7329.98,47.5,47.5,43.63,1,1,1,245.9,229.4,266.8,190.8,179.4,55.14,50,59,0,0,0,0.224,0.212,0.243,190.8,179.4,207.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.121,0.012,0.011,0.0134,0.00047,0.00043,0.00053,0.326,0.305,0.357,0.013,0.012,0.014,25.01,24.88,25.12,0.952,0.948,0.956,0.98,0.98,0.98,0.932,0.929,0.937,44.52,41.89,48.47,43.63,41.05,47.5,0,0,0,0,0,0,0.242,0,0.034,0.22,0.77,0.23,49.2
-633484800000,1949,12,1949,3,10,7,0.169,0.0372,0.131,8070.97,48.2,48.2,48.04,1,1,1,278.7,271.3,283.6,217.1,206.6,61.57,59,77,0,0,0,0.221,0.208,0.272,217.1,206.6,224.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.122,0.126,0.0142,0.0133,0.0148,0.00056,0.00053,0.00059,0.374,0.357,0.387,0.015,0.014,0.015,24.81,24.78,24.85,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.6,48.05,52.35,48.04,47.09,48.2,0,0,0,0,0,0,0.267,0,0.038,0.22,0.78,0.22,47.8
-632880000000,1949,12,1949,3,11,7,0.179,0.0466,0.132,8146.82,51.19,51.19,48.49,2,1,1.2857142857142858,295.5,283.6,311.8,218.5,206.6,77,77,77,0,0,0,0.261,0.247,0.272,218.5,206.6,234.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.122,0.132,0.0143,0.0133,0.0157,0.00057,0.00053,0.00063,0.333,0.246,0.39,0.013,0.0098,0.016,24.78,24.7,24.81,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.8,26.08,52.34,41.22,25.29,48.2,0,0,0,0,0,0,0.269,0,0.047,0.26,0.74,0.26,45.5
-632275200000,1949,12,1949,3,12,7,0.208,0.0388,0.169,10271.3,68.06,68.06,61.14,2,2,2,343.8,316.5,370.4,279.6,239.5,64.14,59,77,0,0,0,0.188,0.159,0.243,279.6,239.5,311.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.134,0.157,0.0317,0.0161,0.046,0.0013,0.00064,0.0019,0.309,0.254,0.356,0.012,0.01,0.014,24.57,24.39,24.76,0.935,0.926,0.942,0.97,0.97,0.97,0.907,0.898,0.914,31.51,26.93,35.08,30.57,26.12,34.03,0,0,0,0,0,0,0.34,0,0.039,0.19,0.81,0.19,49.4
-631670400000,1949,12,1949,3,13,7,0.244,0.0384,0.205,12441.9,79.18,79.18,74.06,2,2,2,402.7,377.1,426.6,339.1,318.1,63.57,59,91,0,0,0,0.157,0.14,0.213,339.1,318.1,361.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.167,0.159,0.175,0.0591,0.0492,0.0695,0.0024,0.002,0.0028,0.398,0.366,0.431,0.016,0.015,0.018,24.19,24.08,24.35,0.946,0.943,0.95,0.972,0.97,0.977,0.92,0.915,0.928,38.08,35.82,40.52,37.03,34.74,39.59,0,0,0,0,0,0,0.411,0,0.039,0.16,0.84,0.16,51
-631065600000,1950,1,1949,4,14,7,0.281,0.055,0.226,13667.8,89.82,89.82,81.36,2,2,2,465,435.5,505,374,344.5,91,91,91,0,0,0,0.196,0.18,0.209,374,344.5,414,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.183,0.172,0.197,0.0755,0.0616,0.0944,0.0031,0.0025,0.0039,0.453,0.409,0.513,0.019,0.017,0.021,23.85,23.61,24.03,0.951,0.948,0.956,0.977,0.973,0.98,0.93,0.922,0.937,41.61,38.46,45.83,40.68,37.42,44.91,0,0,0,0,0,0,0.452,0,0.055,0.2,0.8,0.2,48.6
-630460800000,1950,1,1949,4,15,7,0.335,0.0676,0.268,15901.2,96.4,96.4,94.65,2,2,2,554.1,523,583,442.4,428.2,111.7,91,120,0,0,0,0.201,0.171,0.219,442.4,428.2,463,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.203,0.219,0.108,0.101,0.118,0.0045,0.0042,0.0049,0.558,0.537,0.591,0.023,0.022,0.025,23.35,23.19,23.51,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.49,47,50.39,47.33,46.06,48.2,0,0,0,0,0,0,0.526,0,0.067,0.2,0.8,0.2,47.5
-629856000000,1950,1,1949,4,16,7,0.368,0.0726,0.295,16931.4,104.6,104.6,100.8,3,2,2.7142857142857144,608.1,589.2,623.8,488.1,469.2,120,120,120,0,0,0,0.197,0.192,0.204,488.1,469.2,503.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.233,0.222,0.242,0.129,0.12,0.138,0.0055,0.0051,0.0058,0.555,0.525,0.623,0.023,0.022,0.026,23.11,23.06,23.15,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.917,0.938,39.89,34.94,52.11,38.18,33.9,48.2,0,0,0,0,0,0,0.56,0,0.073,0.2,0.8,0.2,46
-629251200000,1950,1,1949,4,17,7,0.398,0.0726,0.325,18693.4,116.3,116.3,111.3,3,3,3,657.4,630.1,682.3,537.4,510.1,120,120,120,0,0,0,0.182,0.176,0.19,537.4,510.1,562.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.245,0.275,0.16,0.142,0.177,0.0068,0.006,0.0076,0.605,0.559,0.647,0.026,0.024,0.028,22.87,22.72,23.02,0.95,0.947,0.952,0.972,0.97,0.975,0.923,0.919,0.928,38.15,36.37,39.75,37.09,35.28,38.77,0,0,0,0,0,0,0.618,0,0.073,0.18,0.82,0.18,47
-628646400000,1950,1,1949,4,18,7,0.446,0.0799,0.366,20898.8,133.6,133.6,124.4,3,3,3,737.7,691.9,794.3,605.5,571.9,132.1,120,137,0,0,0,0.179,0.169,0.19,605.5,571.9,657.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.301,0.281,0.331,0.205,0.183,0.24,0.0089,0.0078,0.01,0.722,0.663,0.81,0.031,0.028,0.035,22.43,22.11,22.67,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.35,40.36,45.44,41.47,39.42,44.53,0,0,0,0,0,0,0.691,0,0.08,0.18,0.82,0.18,46.9
-628041600000,1950,2,1949,5,19,7,0.688,0.0829,0.546,28018.8,188.3,188.3,166.8,4,3,3.7142857142857144,1137,834.7,1660,1000,697.7,137,137,137,97,0,423,0.128,0.0825,0.164,903.1,697.7,1100,990,990,990,968.3,967.2,970,21.7,20,22.8,0.587,0.354,0.908,0.425,0.267,0.648,0.02,0.012,0.032,1.28,0.878,1.86,0.06,0.039,0.093,20.43,18.14,21.88,0.954,0.951,0.957,0.98,0.977,0.98,0.935,0.931,0.938,46.22,40.37,50.52,45.09,39.43,48.2,0,0,0,0,0,0,0.927,0,0.142,0.12,0.79,0.21,40.7
-627436800000,1950,2,1949,5,20,7,1.27,0.0829,0.665,28328.5,181.9,181.9,168.6,4,4,4,2107,1678,2749,1970,1541,137,137,137,869.9,441,1512,0.0669,0.0498,0.0817,1100,1100,1100,990,990,990,971.3,970.1,972.9,18.7,17.1,19.9,0.922,0.908,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.093,0.11,16.85,15.22,18.09,0.947,0.942,0.951,0.979,0.973,0.98,0.927,0.917,0.932,43.07,38.65,46.4,42.16,37.62,45.48,0,0,0,0,0,0,0.937,0,0.605,0.065,0.52,0.48,22.3
-626832000000,1950,2,1949,5,21,7,2.41,0.0958,0.665,20351.2,143,143,121.1,4,4,4,3980,3021,4874,3822,2884,158.4,137,162,2722,1784,3612,0.0406,0.0332,0.0483,1100,1100,1100,990,990,990,975.6,973.6,977.3,14.4,12.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.051,1.87,1.87,1.87,0.13,0.11,0.15,12.57,10.85,14.56,0.923,0.904,0.938,0.97,0.97,0.97,0.895,0.877,0.91,31.33,26.46,36.85,30.28,24.89,35.75,0,0,0,0,0,0,0.673,0,1.745,0.04,0.28,0.72,8.44
-626227200000,1950,2,1949,5,22,7,3.1,0.164,0.665,15423,96.15,96.15,91.8,4,4,4,5122,4967,5187,4851,4652,271.3,162,315,3751,3552,3925,0.053,0.0312,0.0634,1100,1100,1100,990.02,990,990.02,977.7,977.5,977.8,12.3,12.2,12.5,0.92,0.918,0.926,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.45,10.36,10.68,0.89,0.886,0.898,0.97,0.97,0.97,0.863,0.86,0.871,25.08,24.76,25.86,22.95,22.51,24.04,0,0,0,0,0,0,0.51,0,2.435,0.053,0.21,0.79,4.98
-625622400000,1950,3,1949,6,23,7,2.83,0.191,0.665,17807.1,109.9,109.9,106,4,4,4,4679,4525,4838,4364,4210,315,315,315,3264,3110,3423,0.0673,0.0651,0.0696,1100,1100,1100,990,990,990,976.9,976.6,977.2,13.1,12.8,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.2,10.91,11.48,0.912,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.887,27.55,26.68,28.34,26.5,25.22,27.49,0,0,0,0,0,0,0.589,0,2.165,0.067,0.23,0.77,6.29
-625017600000,1950,3,1949,6,24,7,2.57,0.191,0.665,19394.7,119.8,119.8,115.4,4,4,4,4247,4027,4501,3932,3712,315,315,315,2832,2612,3086,0.0743,0.07,0.0782,1100,1100,1100,990,990,990,976.1,975.7,976.6,13.9,13.4,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.53,12.4,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,29.75,28.46,30.88,28.86,27.6,29.95,0,0,0,0,0,0,0.641,0,1.905,0.074,0.26,0.74,7.55
-624412800000,1950,3,1949,6,25,7,2.37,0.151,0.665,20545.8,123,123,122.3,4,4,4,3915,3886,3988,3665,3647,249.9,239,315,2565,2547,2612,0.0638,0.0605,0.079,1100,1100,1100,990,990,990,975.5,975.4,975.7,14.5,14.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.63,12.47,12.69,0.926,0.924,0.926,0.97,0.97,0.97,0.898,0.897,0.898,31.52,31.09,31.69,30.57,30.15,30.74,0,0,0,0,0,0,0.679,0,1.705,0.064,0.28,0.72,8.67
-623808000000,1950,3,1949,6,26,7,2.35,0.154,0.665,20679.7,123.9,123.9,123.1,4,4,4,3880,3846,3886,3625,3551,255,239,295,2525,2451,2547,0.0657,0.0615,0.0767,1100,1100,1100,990,990,990,975.4,975.4,975.4,14.6,14.6,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.69,12.77,0.926,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.899,31.73,31.69,31.93,30.77,30.74,30.97,0,0,0,0,0,0,0.684,0,1.685,0.066,0.28,0.72,8.8
-623203200000,1950,4,1949,7,27,7,2.27,0.178,0.665,21140.1,127,127,125.8,4,4,4,3761,3710,3827,3466,3415,295,295,295,2366,2315,2432,0.0784,0.0771,0.0795,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.95,12.81,13.06,0.929,0.927,0.929,0.97,0.97,0.97,0.901,0.899,0.901,32.43,32.04,32.73,31.46,31.08,31.75,0,0,0,0,0,0,0.699,0,1.605,0.078,0.29,0.71,9.31
-622598400000,1950,4,1949,7,28,7,2.23,0.178,0.665,21436.1,128.6,128.6,127.6,4,4,4,3684,3639,3710,3389,3344,295,295,295,2289,2244,2315,0.0801,0.0795,0.0811,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.13,0.12,0.13,13.12,13.06,13.21,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.89,32.73,33.14,31.9,31.75,32.15,0,0,0,0,0,0,0.709,0,1.565,0.08,0.3,0.7,9.61
-621993600000,1950,4,1949,7,29,7,2.25,0.178,0.665,21277.2,127,127,126.7,4,4,4,3726,3710,3773,3431,3415,295,295,295,2331,2315,2378,0.0792,0.0782,0.0795,1100,1100,1100,990,990,990,975.1,975.1,975.2,14.9,14.8,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,13.03,12.93,13.06,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,32.64,32.36,32.73,31.66,31.39,31.75,0,0,0,0,0,0,0.704,0,1.585,0.079,0.3,0.7,9.46
-621388800000,1950,4,1949,7,30,7,2.16,0.178,0.665,21851.7,132.5,132.5,130.1,4,4,4,3573,3467,3689,3278,3172,295,295,295,2178,2072,2294,0.0826,0.08,0.0851,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.35,13.1,13.58,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.52,32.86,34.14,32.52,31.87,33.11,0,0,0,0,0,0,0.723,0,1.495,0.082,0.31,0.69,10.1
-620784000000,1950,5,1949,8,31,7,1.98,0.194,0.665,22998.9,141.8,141.8,136.9,4,4,4,3272,3068,3441,2951,2747,321,321,321,1851,1647,2020,0.0983,0.0933,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.99,13.63,14.45,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.28,34.29,36.54,34.22,33.26,35.44,0,0,0,0,0,0,0.761,0,1.315,0.098,0.34,0.66,11.6
-620179200000,1950,5,1949,8,32,7,1.7,0.194,0.665,25006.4,154.1,154.1,148.8,4,4,4,2807,2617,3004,2486,2296,321,321,321,1387,1196,1583,0.115,0.107,0.123,1100,1100,1100,990,990,990,973,972.6,973.5,17,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.6,15.54,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.27,36.96,39.52,37.21,35.85,38.53,0,0,0,0,0,0,0.827,0,1.035,0.11,0.39,0.61,14.7
-619574400000,1950,5,1949,8,33,7,1.46,0.194,0.665,26831.3,164.8,164.8,159.7,4,4,4,2416,2232,2543,2095,1911,321,321,321,994.7,811,1122,0.133,0.126,0.144,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.72,16.47,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.83,40,42.03,39.93,39.04,41.19,0,0,0,0,0,0,0.887,0,0.795,0.13,0.46,0.54,18.4
-618969600000,1950,5,1949,8,34,7,1.25,0.194,0.665,28371.1,172.3,172.3,168.9,4,4,4,2072,1953,2188,1751,1632,321,321,321,651.1,532,767,0.155,0.147,0.164,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.86,16.57,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.08,42.31,43.95,42.22,41.47,43.07,0,0,0,0,0,0,0.938,0,0.585,0.16,0.53,0.47,22.7
-618364800000,1950,5,1949,8,35,7,1.06,0.156,0.665,30134.7,184.1,184.1,179.4,4,4,4,1747,1610,1872,1489,1400,257.6,210,321,389.3,300,451,0.147,0.12,0.178,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.85,17.44,18.3,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.76,44.66,46.96,44.84,43.76,46.02,0,0,0,0,0,0,0.997,0,0.395,0.15,0.63,0.37,28.4
-617760000000,1950,6,1949,9,36,7,0.877,0.127,0.665,31888.2,192.8,192.8,189.8,4,4,4,1451,1366,1551,1241,1156,210,210,210,140.7,56,241,0.145,0.135,0.154,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.871,0.836,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.86,18.49,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.47,49.25,47.45,46.52,48.2,0,0,0,0,0,0,1.05,0,0.212,0.14,0.76,0.24,36.4
-617155200000,1950,6,1949,9,37,7,0.723,0.127,0.595,30365.9,192.8,192.8,180.7,4,4,4,1196,1096,1328,986.3,886.5,210,210,210,2.571,0,18,0.177,0.158,0.192,983.7,886.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.653,0.537,0.82,0.461,0.368,0.648,0.022,0.017,0.031,1.38,1.15,1.77,0.065,0.053,0.084,20.1,19.3,20.65,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.19,42.85,49.62,45.19,41.99,48.2,0,0,0,0,0,0,1,0,0.128,0.18,0.82,0.18,42
-616550400000,1950,6,1949,9,38,7,0.601,0.127,0.474,25335.3,165.9,165.9,150.8,4,3,3.4285714285714284,994.2,905.4,1083,784.2,695.4,210,210,210,0,0,0,0.212,0.194,0.232,784.2,695.4,872.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.444,0.365,0.524,0.316,0.266,0.361,0.014,0.012,0.017,1.01,0.886,1.12,0.046,0.039,0.051,21.13,20.72,21.59,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.8,40.11,51.42,44.5,39.16,48.2,0,0,0,0,0,0,0.838,0,0.127,0.21,0.79,0.21,42.2
-615945600000,1950,6,1949,9,39,7,0.479,0.123,0.356,20041.7,133.4,133.4,119.3,3,3,3,792,733.8,876.9,588.9,541.7,203.1,186,210,0,0,0,0.257,0.239,0.279,588.9,541.7,666.9,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.304,0.277,0.349,0.194,0.163,0.247,0.0085,0.0071,0.011,0.706,0.627,0.838,0.031,0.027,0.037,22.23,21.75,22.53,0.953,0.95,0.956,0.976,0.971,0.98,0.93,0.923,0.937,40.73,37.79,45.36,39.77,36.7,44.45,0,0,0,0,0,0,0.663,0,0.123,0.26,0.74,0.26,41.8
-615340800000,1950,7,1949,10,40,7,0.395,0.112,0.283,16270,107.6,107.6,96.85,3,2,2.2857142857142856,653.2,601.8,712.1,467.2,415.8,186,186,186,0,0,0,0.286,0.261,0.309,467.2,415.8,526.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.232,0.207,0.265,0.12,0.0952,0.152,0.0051,0.004,0.0066,0.577,0.525,0.632,0.025,0.022,0.027,22.91,22.66,23.17,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.85,35.65,51.41,43.39,34.59,48.2,0,0,0,0,0,0,0.538,0,0.112,0.28,0.72,0.28,41.2
-614736000000,1950,7,1949,10,41,7,0.337,0.112,0.224,13290.2,84.78,84.78,79.11,2,2,2,556.5,527.3,583,370.5,341.3,186,186,186,0,0,0,0.334,0.319,0.353,370.5,341.3,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.18,0.2,0.0739,0.0601,0.0864,0.0031,0.0025,0.0036,0.457,0.413,0.497,0.019,0.017,0.021,23.44,23.28,23.61,0.951,0.947,0.954,0.977,0.971,0.98,0.929,0.919,0.935,40.5,37.44,43.25,39.55,36.33,42.39,0,0,0,0,0,0,0.439,0,0.113,0.33,0.66,0.34,39.4
-614131200000,1950,7,1949,10,42,7,0.303,0.112,0.191,11310.3,71.74,71.74,67.32,2,2,2,501.7,479.6,523,315.7,293.6,186,186,186,0,0,0,0.371,0.356,0.388,315.7,293.6,337,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.163,0.179,0.048,0.0376,0.0581,0.002,0.0015,0.0024,0.375,0.342,0.407,0.016,0.014,0.017,23.77,23.64,23.9,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.911,0.918,34.7,32.32,36.98,33.66,31.35,35.87,0,0,0,0,0,0,0.374,0,0.112,0.37,0.63,0.37,37.3
-613526400000,1950,7,1949,10,43,7,0.277,0.112,0.164,9750.41,61.21,61.21,58.04,2,2,2,457.6,440,472.5,271.6,254,186,186,186,0,0,0,0.407,0.394,0.423,271.6,254,286.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.161,0.0272,0.0189,0.0342,0.0011,0.00077,0.0014,0.309,0.282,0.331,0.013,0.012,0.014,24.03,23.94,24.14,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.92,27.99,31.55,29.02,27.15,30.6,0,0,0,0,0,0,0.322,0,0.113,0.4,0.59,0.41,35.2
-612921600000,1950,7,1949,10,44,7,0.257,0.0964,0.16,9564.58,59.31,59.31,56.93,2,2,2,424.5,413.7,435.5,265.1,249.5,159.4,155,186,0,0,0,0.375,0.36,0.427,265.1,249.5,276,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.151,0.148,0.154,0.0241,0.017,0.0293,0.00099,0.00069,0.0012,0.297,0.276,0.312,0.012,0.011,0.013,24.19,24.15,24.25,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,29.35,27.49,30.57,28.47,26.66,29.65,0,0,0,0,0,0,0.316,0,0.097,0.38,0.62,0.38,37.2
-612316800000,1950,8,1949,11,45,7,0.239,0.0937,0.145,8657.81,55.61,55.61,51.53,2,1,1.7142857142857142,394.8,377.1,413.7,239.8,222.1,155,155,155,0,0,0,0.393,0.375,0.411,239.8,222.1,258.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.135,0.148,0.0168,0.0146,0.0211,0.00068,0.00059,0.00086,0.306,0.256,0.399,0.012,0.01,0.016,24.32,24.25,24.4,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.897,0.939,34.09,25.9,51.59,32.65,25.12,48.2,0,0,0,0,0,0,0.286,0,0.094,0.39,0.61,0.39,36.2
-611712000000,1950,8,1949,11,46,7,0.219,0.0937,0.125,7794.08,48.2,48.2,46.39,1,1,1,361.8,360.3,370.4,206.8,205.3,155,155,155,0,0,0,0.428,0.419,0.43,206.8,205.3,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.13,0.133,0.0133,0.0132,0.0141,0.00054,0.00053,0.00057,0.365,0.362,0.38,0.015,0.015,0.015,24.43,24.37,24.44,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.35,47.03,49.27,46.39,46.09,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.6
-611107200000,1950,8,1949,11,47,7,0.203,0.0937,0.109,6781.43,44.69,44.69,40.37,1,1,1,335.4,320.2,354,180.4,165.2,155,155,155,0,0,0,0.463,0.438,0.484,180.4,165.2,199,990,990,990,965.1,965,965.2,24.9,24.8,25,0.121,0.115,0.127,0.0111,0.00979,0.0127,0.00044,0.00039,0.00051,0.318,0.291,0.351,0.013,0.012,0.014,24.61,24.48,24.71,0.949,0.944,0.955,0.977,0.971,0.98,0.927,0.917,0.935,41.31,37.8,45.6,40.37,36.72,44.69,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
-610502400000,1950,8,1949,11,48,7,0.184,0.0842,0.0997,6191.94,41.68,41.68,36.86,1,1,1,304,290.5,316.5,164.9,151,139.1,118,155,0,0,0,0.456,0.39,0.507,164.9,151,184.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00977,0.00859,0.0114,0.00039,0.00034,0.00046,0.288,0.265,0.321,0.012,0.011,0.013,24.79,24.73,24.84,0.944,0.94,0.95,0.973,0.97,0.98,0.919,0.912,0.931,37.86,34.53,42.53,36.86,33.49,41.68,0,0,0,0,0,0,0.205,0,0.0843,0.46,0.54,0.46,33.7
-609897600000,1950,9,1949,12,49,7,0.172,0.0714,0.1,6250.91,37.96,37.96,37.21,1,1,1,284.1,283.6,287.2,166.1,165.6,118,118,118,0,0,0,0.415,0.411,0.416,166.1,165.6,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.113,0.00987,0.00983,0.0101,0.00039,0.00039,0.0004,0.288,0.288,0.294,0.011,0.011,0.012,24.88,24.86,24.88,0.944,0.944,0.945,0.972,0.972,0.974,0.918,0.918,0.921,38.27,38.15,38.98,37.21,37.08,37.96,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.3
-609292800000,1950,9,1949,12,50,7,0.163,0.0714,0.0919,5697.38,36.52,36.52,33.91,1,1,1,270,261.4,281.3,152,143.4,118,118,118,0,0,0,0.437,0.419,0.451,152,143.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00867,0.00794,0.00963,0.00034,0.00031,0.00038,0.263,0.248,0.283,0.01,0.0098,0.011,24.96,24.89,25.01,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,34.96,32.93,37.61,33.91,31.94,36.52,0,0,0,0,0,0,0.188,0,0.0711,0.44,0.56,0.44,35
-608688000000,1950,9,1949,12,51,7,0.147,0.0714,0.0758,4671.44,31.35,31.35,27.81,1,1,1,243.4,229.4,258.8,125.4,111.4,118,118,118,0,0,0,0.486,0.456,0.514,125.4,111.4,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0925,0.103,0.00641,0.00522,0.00772,0.00025,0.00021,0.00031,0.216,0.191,0.243,0.0085,0.0075,0.0096,25.13,25.02,25.23,0.928,0.919,0.935,0.97,0.97,0.97,0.9,0.892,0.907,28.67,25.34,32.32,27.81,24.58,31.35,0,0,0,0,0,0,0.154,0,0.0712,0.49,0.52,0.48,31.8
-608083200000,1950,9,1949,12,52,7,0.134,0.0696,0.064,3915.2,27.54,27.54,23.3,1,1,1,220.8,220.5,222.3,105.8,102.5,115,97,118,0,0,0,0.521,0.44,0.535,105.8,102.5,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0903,0.0894,0.095,0.00474,0.00447,0.00625,0.00019,0.00018,0.00025,0.18,0.175,0.211,0.0071,0.0069,0.0083,25.3,25.27,25.3,0.915,0.913,0.928,0.97,0.97,0.97,0.888,0.886,0.9,24.03,23.23,28.39,23.3,22.53,27.54,0,0,0,0,0,0,0.129,0,0.07,0.52,0.48,0.52,29.2
-607478400000,1950,10,1950,1,1,7,0.13,0.0587,0.0714,3854.81,27.54,27.54,22.95,1,1,1,215.1,202.2,220.5,118.1,105.2,97,97,97,0,0,0,0.452,0.44,0.48,118.1,105.2,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0885,0.095,0.00579,0.00469,0.00625,0.00023,0.00018,0.00025,0.201,0.178,0.211,0.0079,0.0069,0.0083,25.31,25.27,25.41,0.793,0,0.928,0.831,0,0.97,0.769,0,0.9,23.65,0,28.39,22.95,0,27.54,0,1,0,0,0.143,0,0.127,0.143,0.0586,0.45,0.55,0.45,29.7
-606873600000,1950,10,1950,1,2,7,0.129,0.0587,0.0703,4339.32,27.54,27.54,25.83,1,1,1,213.2,209.3,220.5,116.2,112.3,97,97,97,0,0,0,0.455,0.44,0.464,116.2,112.3,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.091,0.095,0.00563,0.00529,0.00625,0.00022,0.00021,0.00025,0.197,0.19,0.211,0.0077,0.0075,0.0083,25.32,25.27,25.35,0.922,0.919,0.928,0.97,0.97,0.97,0.895,0.892,0.9,26.63,25.67,28.39,25.83,24.9,27.54,0,0,0,0,0,0,0.143,0,0.0587,0.46,0.54,0.46,33.6
-606268800000,1950,10,1950,1,3,7,0.119,0.0545,0.0644,1285.14,26.77,26.77,7.65,1,1,1,196.6,192.9,202.2,106.5,95.9,90.14,73,97,0,0,0,0.458,0.378,0.503,106.5,95.9,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0853,0.0913,0.0048,0.0039,0.00594,0.00019,0.00015,0.00023,0.179,0.161,0.202,0.007,0.0063,0.0079,25.41,25.38,25.43,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.886,0,27.6,7.65,0,26.77,0,5,0,0,0.714,0,0.0425,0.714,0.0546,0.46,0.54,0.46,10.8
-605664000000,1950,10,1950,1,4,7,0.117,0.0442,0.0727,4509.14,27.24,27.24,26.84,1,1,1,193.2,192.9,194.8,120.2,119.9,73,73,73,0,0,0,0.378,0.375,0.378,120.2,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0919,0.00596,0.00594,0.0061,0.00023,0.00023,0.00024,0.202,0.202,0.205,0.0079,0.0079,0.008,25.38,25.38,25.38,0.925,0.925,0.926,0.97,0.97,0.97,0.897,0.897,0.898,27.67,27.6,28.08,26.84,26.77,27.24,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.5
-605059200000,1950,10,1950,1,5,7,0.122,0.0416,0.0801,5002.08,30.18,30.18,29.77,1,1,1,201.2,201.2,201.2,132.5,128.2,68.71,67,73,0,0,0,0.342,0.333,0.363,132.5,128.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0942,0.0952,0.00701,0.00664,0.00715,0.00027,0.00026,0.00028,0.223,0.216,0.226,0.0087,0.0085,0.0088,25.37,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.7,29.65,31.11,29.77,28.77,30.18,0,0,0,0,0,0,0.165,0,0.0419,0.34,0.66,0.34,41
-604454400000,1950,11,1950,2,6,7,0.129,0.045,0.0843,5265.1,34.61,34.61,31.34,1,1,1,213.9,202.2,220.5,139.5,127.5,74.43,67,93,0,0,0,0.347,0.304,0.422,139.5,127.5,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0956,0.102,0.0076,0.00659,0.0088,0.0003,0.00026,0.00035,0.236,0.217,0.261,0.0093,0.0085,0.01,25.28,25.22,25.36,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,32.31,29.37,35.68,31.34,28.49,34.61,0,0,0,0,0,0,0.174,0,0.0447,0.35,0.65,0.35,40.8
-603849600000,1950,11,1950,2,7,7,0.133,0.0562,0.0771,4785.74,28.49,28.49,28.49,1,1,1,220.5,220.5,220.5,127.5,127.5,93,93,93,0,0,0,0.422,0.422,0.422,127.5,127.5,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0961,0.0961,0.00659,0.00659,0.00659,0.00026,0.00026,0.00026,0.217,0.217,0.217,0.0085,0.0085,0.0085,25.26,25.26,25.26,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,29.37,29.37,29.37,28.49,28.49,28.49,0,0,0,0,0,0,0.158,0,0.0559,0.42,0.58,0.42,36
-603244800000,1950,11,1950,2,8,7,0.143,0.0428,0.101,6338.05,44.36,44.36,37.73,1,1,1,237.2,220.5,261.4,166.5,127.5,70.71,67,93,0,0,0,0.3,0.256,0.422,166.5,127.5,194.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.0961,0.116,0.0099,0.00659,0.0123,0.00039,0.00026,0.00049,0.284,0.217,0.334,0.011,0.0085,0.013,25.1,24.92,25.26,0.944,0.93,0.953,0.975,0.97,0.98,0.92,0.902,0.934,38.69,29.37,45.27,37.73,28.49,44.36,0,0,0,0,0,0,0.21,0,0.042,0.3,0.71,0.29,44.3
