datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-539136000000,1952,12,1952,3,9,7,0.25,0.0714,0.179,10745.1,65.37,65.37,63.96,2,2,2,413.7,386.5,420.3,295.7,268.5,118,118,118,0,0,0,0.286,0.281,0.305,295.7,268.5,302.3,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.159,0.149,0.161,0.0386,0.0257,0.0417,0.0016,0.001,0.0017,0.34,0.299,0.35,0.014,0.012,0.014,24.2,24.16,24.37,0.94,0.934,0.941,0.97,0.97,0.97,0.911,0.906,0.913,32.97,29.96,33.7,31.98,29.06,32.69,0,0,0,0,0,0,0.355,0,0.071,0.29,0.72,0.28,43
-538531200000,1952,12,1952,3,10,7,0.25,0.0714,0.179,10728.4,65.37,65.37,63.86,2,2,2,413.2,402.9,420.3,295.2,284.9,118,118,118,0,0,0,0.286,0.281,0.293,295.2,284.9,302.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.155,0.161,0.0384,0.0335,0.0417,0.0016,0.0014,0.0017,0.339,0.323,0.35,0.014,0.013,0.014,24.2,24.16,24.26,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.92,31.77,33.7,31.93,30.82,32.69,0,0,0,0,0,0,0.355,0,0.071,0.29,0.72,0.28,42.9
-537926400000,1952,12,1952,3,11,7,0.253,0.0702,0.182,10963.5,69.84,69.84,65.26,2,2,2,417.7,402.9,426.6,301.7,284.9,116,104,118,0,0,0,0.278,0.244,0.293,301.7,284.9,322.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.155,0.166,0.0414,0.0335,0.0513,0.0017,0.0014,0.0021,0.348,0.323,0.378,0.014,0.013,0.015,24.17,24.1,24.26,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.64,31.77,36,32.63,30.82,34.92,0,0,0,0,0,0,0.363,0,0.071,0.28,0.72,0.28,43.3
-537321600000,1952,12,1952,3,12,7,0.273,0.0629,0.21,12658.3,79.56,79.56,75.35,2,2,2,451.5,431,470.2,347.5,327,104,104,104,0,0,0,0.23,0.221,0.241,347.5,327,366.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.168,0.181,0.063,0.0533,0.0718,0.0026,0.0022,0.003,0.415,0.384,0.443,0.017,0.016,0.018,23.95,23.84,24.08,0.948,0.945,0.951,0.974,0.97,0.978,0.923,0.916,0.929,38.69,36.47,40.69,37.67,35.38,39.78,0,0,0,0,0,0,0.419,0,0.063,0.23,0.77,0.23,46.4
-536716800000,1952,12,1952,3,13,7,0.3,0.0684,0.232,13955.1,87.11,87.11,83.07,2,2,2,496.1,472.5,523,383,368.5,113.1,104,120,0,0,0,0.228,0.214,0.243,383,368.5,403,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.182,0.196,0.0798,0.0729,0.0892,0.0033,0.003,0.0037,0.469,0.446,0.5,0.019,0.018,0.021,23.7,23.55,23.83,0.953,0.951,0.955,0.98,0.978,0.98,0.933,0.93,0.936,42.4,40.94,44.45,41.53,40.04,43.56,0,0,0,0,0,0,0.461,0,0.068,0.23,0.77,0.23,46.5
-536112000000,1953,1,1952,4,14,7,0.332,0.0726,0.26,15516.9,95.01,95.01,92.36,2,2,2,549.4,532.5,562.8,429.4,412.5,120,120,120,0,0,0,0.218,0.213,0.225,429.4,412.5,442.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.199,0.21,0.102,0.0937,0.108,0.0043,0.0039,0.0045,0.539,0.514,0.559,0.023,0.021,0.023,23.39,23.31,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.12,45.41,48.47,46.18,44.5,47.5,0,0,0,0,0,0,0.513,0,0.072,0.22,0.78,0.22,46.7
-535507200000,1953,1,1952,4,15,7,0.351,0.0726,0.279,16226.9,101.7,101.7,96.59,3,2,2.142857142857143,580.9,562.8,608.8,460.9,442.8,120,120,120,0,0,0,0.207,0.197,0.213,460.9,442.8,488.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.21,0.233,0.117,0.108,0.13,0.0049,0.0045,0.0055,0.573,0.525,0.602,0.024,0.022,0.025,23.21,23.14,23.31,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.62,34.94,50.96,45.87,33.9,48.2,0,0,0,0,0,0,0.537,0,0.072,0.21,0.79,0.21,46.2
-534902400000,1953,1,1952,4,16,7,0.394,0.0726,0.321,18481.9,120.5,120.5,110,3,3,3,650.9,615.6,702.7,530.9,495.6,120,120,120,0,0,0,0.185,0.171,0.195,530.9,495.6,582.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.257,0.237,0.287,0.156,0.133,0.19,0.0066,0.0056,0.0082,0.594,0.536,0.682,0.025,0.023,0.029,22.9,22.61,23.1,0.949,0.946,0.953,0.972,0.97,0.978,0.923,0.917,0.932,37.71,35.4,41.04,36.67,34.34,40.15,0,0,0,0,0,0,0.611,0,0.073,0.18,0.81,0.19,46.9
-534297600000,1953,1,1952,4,17,7,0.445,0.074,0.371,21182.7,129.1,129.1,126.1,3,3,3,735.1,720.3,768.4,612.7,600.3,122.4,120,137,0,0,0,0.167,0.16,0.178,612.7,600.3,631.4,990,990,990,966.8,966.8,967,23.2,23,23.2,0.304,0.297,0.317,0.21,0.202,0.223,0.0091,0.0087,0.0097,0.733,0.711,0.766,0.032,0.031,0.033,22.43,22.26,22.51,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.89,42.16,43.9,42.03,41.31,43.03,0,0,0,0,0,0,0.7,0,0.074,0.17,0.83,0.17,47.6
-533692800000,1953,2,1952,5,18,7,0.49,0.0829,0.407,22874.9,141.9,141.9,136.2,3,3,3,809.5,768.4,843.5,672.5,631.4,137,137,137,0,0,0,0.169,0.162,0.178,672.5,631.4,706.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.34,0.317,0.359,0.25,0.223,0.273,0.011,0.0097,0.012,0.835,0.766,0.893,0.037,0.033,0.039,22.03,21.83,22.26,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.31,43.9,48.25,45.39,43.03,47.29,0,0,0,0,0,0,0.756,0,0.083,0.17,0.83,0.17,46.7
-533088000000,1953,2,1952,5,19,7,0.544,0.0829,0.461,24685.6,153.9,153.9,146.9,4,3,3.2857142857142856,899.8,847.1,924.7,762.8,710.1,137,137,137,0,0,0,0.152,0.148,0.162,762.8,710.1,787.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.404,0.361,0.426,0.307,0.275,0.32,0.014,0.012,0.014,0.971,0.899,1.01,0.043,0.04,0.045,21.53,21.45,21.81,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.53,39.46,51.64,45.32,38.47,48.2,0,0,0,0,0,0,0.816,0,0.083,0.15,0.85,0.15,45.4
-532483200000,1953,2,1952,5,20,7,0.631,0.0829,0.548,29002.3,185.2,185.2,172.6,4,4,4,1043,947,1126,905.6,810,137,137,137,0,0,0,0.132,0.122,0.145,905.6,810,988.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.536,0.447,0.616,0.377,0.331,0.418,0.017,0.015,0.019,1.16,0.994,1.31,0.053,0.045,0.06,20.82,20.39,21.32,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,44.07,40.37,47.25,43.16,39.43,46.3,0,0,0,0,0,0,0.959,0,0.083,0.13,0.87,0.13,46
-531878400000,1953,2,1952,5,21,7,0.719,0.0868,0.62,31495.3,192.8,192.8,187.5,4,4,4,1189,1089,1356,1046,952.5,143.6,137,183,21,0,74,0.121,0.104,0.135,1025,952.5,1100,990,990,990,968.5,968.2,969,21.5,21,21.8,0.684,0.577,0.826,0.505,0.4,0.648,0.024,0.018,0.031,1.47,1.24,1.77,0.069,0.057,0.085,20.03,19.21,20.58,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.98,45.91,49.79,46.87,45,48.2,0,0,0,0,0,0,1.04,0,0.099,0.12,0.86,0.14,43.8
-531273600000,1953,3,1952,6,22,7,1.31,0.111,0.665,28208.3,192.4,192.4,167.9,4,4,4,2165,1384,2943,1982,1201,183,183,183,882.4,101,1660,0.0918,0.0622,0.132,1100,1100,1100,990,990,990,971.3,969.1,973.4,18.7,16.6,20.9,0.904,0.839,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.85,1.79,1.87,0.1,0.086,0.11,16.82,14.75,19.1,0.947,0.939,0.953,0.977,0.97,0.98,0.925,0.912,0.934,42.96,37.37,49.09,41.98,36.27,48.11,0,0,0,0,0,0,0.933,0,0.645,0.085,0.51,0.49,21.5
-530668800000,1953,3,1952,6,23,7,2.13,0.135,0.665,22022.8,140.4,140.4,131.1,4,4,4,3528,3123,4037,3305,2940,223,183,239,2206,1840,2698,0.0632,0.057,0.0695,1100,1100,1100,990,990,990,974.7,973.8,975.7,15.3,14.3,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.45,12.38,14.32,0.931,0.923,0.937,0.97,0.97,0.97,0.903,0.896,0.909,33.79,30.83,36.17,32.77,29.9,35.09,0,0,0,0,0,0,0.728,0,1.465,0.063,0.31,0.69,10.3
-530064000000,1953,3,1952,6,24,7,3,0.158,0.665,16164.9,116.8,116.8,96.22,4,4,4,4956,4181,5768,4695,3942,260.7,239,315,3595,2842,4353,0.0527,0.045,0.0572,1100,1100,1100,990.02,990,990.07,977.4,976,978.7,12.7,11.4,14,0.918,0.901,0.926,0.648,0.648,0.648,0.051,0.046,0.057,1.87,1.85,1.87,0.15,0.13,0.16,10.8,9.528,12.12,0.888,0.829,0.921,0.969,0.966,0.97,0.861,0.801,0.893,25.93,21.31,30.09,24.05,18.13,29.19,0,0,0,0,0,0,0.535,0,2.335,0.053,0.22,0.78,5.39
-529459200000,1953,3,1952,6,25,7,3.49,0.191,0.665,12218.3,78.8,78.8,72.73,4,4,4,5763,5574,5886,5448,5259,315,315,315,4348,4159,4471,0.0547,0.0535,0.0565,1100,1100,1100,990.07,990.05,990.08,978.7,978.4,978.9,11.4,11.2,11.7,0.901,0.897,0.906,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.84,1.85,0.16,0.16,0.16,9.535,9.359,9.804,0.83,0.814,0.855,0.966,0.964,0.969,0.802,0.785,0.828,21.35,20.54,22.61,18.18,17.22,19.7,0,0,0,0,0,0,0.404,0,2.825,0.055,0.19,0.81,3.5
-528854400000,1953,3,1952,6,26,7,3.23,0.212,0.665,14455,90.02,90.02,86.04,4,4,4,5334,5187,5513,4984,4823,350,315,364,3884,3723,4098,0.0657,0.0571,0.0702,1100,1100,1100,990.03,990.02,990.05,978,977.8,978.3,12,11.7,12.2,0.914,0.908,0.918,0.648,0.648,0.648,0.054,0.053,0.055,1.86,1.86,1.87,0.16,0.15,0.16,10.15,9.891,10.36,0.878,0.863,0.886,0.97,0.97,0.97,0.851,0.837,0.86,24.03,23.03,24.76,21.51,20.21,22.51,0,0,0,0,0,0,0.478,0,2.565,0.066,0.21,0.79,4.48
-528249600000,1953,4,1952,7,27,7,2.97,0.208,0.665,16543.3,104.9,104.9,98.47,4,4,4,4908,4720,5115,4564,4425,344.3,295,364,3464,3325,3651,0.0701,0.062,0.0752,1100,1100,1100,990,990,990.02,977.3,977,977.7,12.7,12.3,13,0.925,0.92,0.926,0.648,0.648,0.648,0.051,0.05,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.79,10.46,11.13,0.902,0.89,0.911,0.97,0.97,0.97,0.875,0.863,0.884,26.25,25.11,27.35,24.62,22.99,26.24,0,0,0,0,0,0,0.547,0,2.305,0.07,0.22,0.78,5.57
-527644800000,1953,4,1952,7,28,7,2.77,0.178,0.665,18201.8,111.2,111.2,108.3,4,4,4,4588,4462,4760,4293,4167,295,295,295,3193,3067,3365,0.0643,0.062,0.0661,1100,1100,1100,990,990,990,976.8,976.5,977.1,13.2,12.9,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.37,11.05,11.6,0.914,0.911,0.916,0.97,0.97,0.97,0.886,0.883,0.889,28.02,27.15,28.66,27.09,25.91,27.8,0,0,0,0,0,0,0.602,0,2.105,0.064,0.24,0.76,6.57
-527040000000,1953,4,1952,7,29,7,2.5,0.178,0.665,19749.4,121.5,121.5,117.6,4,4,4,4142,3951,4385,3847,3656,295,295,295,2747,2556,2990,0.0713,0.0673,0.0747,1100,1100,1100,990,990,990,975.9,975.6,976.4,14.1,13.6,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.19,11.74,12.55,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,30.3,29.05,31.3,29.39,28.18,30.36,0,0,0,0,0,0,0.653,0,1.835,0.071,0.27,0.73,7.9
-526435200000,1953,4,1952,7,30,7,2.32,0.185,0.665,20825.1,128.6,128.6,124,4,4,4,3842,3639,3931,3536,3318,306.1,295,321,2436,2218,2536,0.0798,0.075,0.0882,1100,1100,1100,990,990,990,975.3,974.9,975.5,14.7,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.78,12.59,13.21,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.898,0.902,31.95,31.42,33.14,30.99,30.48,32.15,0,0,0,0,0,0,0.689,0,1.655,0.08,0.29,0.71,8.98
-525830400000,1953,5,1952,8,31,7,2.17,0.194,0.665,21795.2,131.8,131.8,129.7,4,4,4,3588,3496,3639,3267,3175,321,321,321,2167,2075,2218,0.0895,0.0882,0.0918,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.32,13.21,13.51,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.44,33.14,33.97,32.43,32.15,32.95,0,0,0,0,0,0,0.721,0,1.505,0.089,0.31,0.69,10
-525225600000,1953,5,1952,8,32,7,2.03,0.194,0.665,22655.4,138.2,138.2,134.9,4,4,4,3361,3211,3467,3040,2890,321,321,321,1940,1790,2046,0.0956,0.0926,0.1,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.58,14.12,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.76,34.14,35.63,33.71,33.11,34.56,0,0,0,0,0,0,0.749,0,1.365,0.096,0.33,0.67,11.2
-524620800000,1953,5,1952,8,33,7,1.81,0.194,0.665,24152.6,148,148,143.8,4,4,4,2994,2840,3148,2673,2519,321,321,321,1573,1419,1727,0.107,0.102,0.113,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.25,15,0.939,0.937,0.941,0.971,0.97,0.972,0.911,0.908,0.914,37.03,36,38.06,35.94,34.92,36.99,0,0,0,0,0,0,0.799,0,1.145,0.11,0.37,0.63,13.3
-524016000000,1953,5,1952,8,34,7,1.56,0.194,0.665,26044.7,160.6,160.6,155,4,4,4,2585,2385,2769,2264,2064,321,321,321,1164,964,1348,0.125,0.116,0.135,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.17,16.1,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.925,39.73,38.52,41.04,38.76,37.48,40.14,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
-523411200000,1953,6,1952,9,35,7,1.35,0.155,0.665,27685.4,166.7,166.7,164.8,4,4,4,2229,2155,2335,1972,1898,257,257,257,871.7,798,978,0.115,0.11,0.119,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.22,16.65,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.05,41.36,42.52,41.2,40.49,41.67,0,0,0,0,0,0,0.916,0,0.685,0.11,0.49,0.51,20.5
-522806400000,1953,6,1952,9,36,7,1.18,0.155,0.665,29004.5,177.3,177.3,172.6,4,4,4,1946,1808,2077,1689,1551,257,257,257,589,451,720,0.132,0.124,0.142,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.84,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.04,43.03,45.22,43.16,42.17,44.31,0,0,0,0,0,0,0.959,0,0.515,0.13,0.56,0.44,24.6
-522201600000,1953,6,1952,9,37,7,1,0.155,0.665,30643.4,187.5,187.5,182.4,4,4,4,1659,1511,1802,1402,1254,257,257,257,301.7,154,445,0.156,0.143,0.17,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.919,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.09,0.096,18.14,17.67,18.63,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.53,45.27,47.84,45.6,44.37,46.88,0,0,0,0,0,0,1.01,0,0.335,0.15,0.67,0.33,30.6
-521596800000,1953,6,1952,9,38,7,0.826,0.155,0.646,31670.8,192.4,192.4,188.5,4,4,4,1365,1232,1493,1108,975,257,257,257,39.71,0,136,0.189,0.172,0.209,1069,975,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.798,0.644,0.885,0.584,0.411,0.648,0.028,0.019,0.032,1.67,1.33,1.83,0.08,0.062,0.089,19.27,18.71,20.04,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.09,45.75,49.09,47.13,44.84,48.11,0,0,0,0,0,0,1.05,0,0.18,0.19,0.78,0.22,38.3
-520992000000,1953,6,1952,9,39,7,0.683,0.142,0.54,28237.4,174.9,174.9,168.1,4,4,4,1129,1073,1200,892.9,846.3,235.6,227,257,0,0,0,0.209,0.199,0.217,892.9,846.3,942.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.548,0.503,0.598,0.371,0.349,0.395,0.017,0.016,0.018,1.16,1.08,1.25,0.054,0.049,0.058,20.53,20.22,20.79,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.89,41.15,44.61,42.02,40.26,43.72,0,0,0,0,0,0,0.934,0,0.143,0.21,0.79,0.21,41.3
-520387200000,1953,7,1952,10,40,7,0.58,0.137,0.443,23926.6,155.8,155.8,142.4,4,3,3.2857142857142856,959.6,876.9,1043,732.6,649.9,227,227,227,0,0,0,0.238,0.218,0.259,732.6,649.9,815.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.403,0.341,0.475,0.287,0.235,0.334,0.013,0.01,0.015,0.936,0.811,1.03,0.042,0.036,0.047,21.33,20.94,21.78,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,44.98,39.2,50.79,43.8,38.19,48.2,0,0,0,0,0,0,0.791,0,0.137,0.24,0.76,0.24,41.3
-519782400000,1953,7,1952,10,41,7,0.468,0.137,0.331,18580,124.9,124.9,110.6,3,2,2.857142857142857,774.5,712.1,847.1,547.5,485.1,227,227,227,0,0,0,0.294,0.268,0.319,547.5,485.1,620.1,990,990,990,967,966.7,967.3,23,22.7,23.3,0.283,0.248,0.324,0.167,0.128,0.215,0.0073,0.0055,0.0095,0.655,0.561,0.761,0.028,0.024,0.034,22.35,21.95,22.62,0.952,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.48,35.1,51.43,39.16,34.05,48.2,0,0,0,0,0,0,0.614,0,0.137,0.29,0.71,0.29,39.7
-519177600000,1953,7,1952,10,42,7,0.397,0.137,0.259,15078,96.4,96.4,89.75,2,2,2,655.8,608.8,702.7,428.8,381.8,227,227,227,0,0,0,0.347,0.323,0.373,428.8,381.8,475.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.218,0.199,0.242,0.101,0.0792,0.124,0.0043,0.0033,0.0053,0.552,0.478,0.629,0.024,0.02,0.027,22.92,22.66,23.19,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.932,0.938,46.05,41.35,50.56,44.88,40.48,48.2,0,0,0,0,0,0,0.499,0,0.138,0.35,0.65,0.35,38
-518572800000,1953,7,1952,10,43,7,0.352,0.13,0.222,13106.7,81.03,81.03,78.02,2,2,2,582.2,562.8,608.8,367.5,339.9,214.7,184,227,0,0,0,0.368,0.327,0.4,367.5,339.9,381.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.193,0.184,0.199,0.0724,0.0594,0.0792,0.003,0.0025,0.0033,0.456,0.415,0.478,0.019,0.017,0.02,23.33,23.19,23.43,0.951,0.947,0.953,0.976,0.97,0.979,0.928,0.919,0.932,39.96,36.99,41.39,39.01,35.88,40.52,0,0,0,0,0,0,0.433,0,0.13,0.37,0.63,0.37,37.2
-517968000000,1953,8,1952,11,44,7,0.32,0.111,0.209,12362.8,78.41,78.41,73.59,2,2,2,528.9,494.7,551,344.9,310.7,184,184,184,0,0,0,0.348,0.334,0.372,344.9,310.7,367,990,990,990,966,965.8,966.1,24,23.9,24.2,0.182,0.17,0.19,0.0618,0.0456,0.0722,0.0026,0.0019,0.003,0.419,0.368,0.453,0.017,0.015,0.019,23.6,23.47,23.81,0.948,0.943,0.951,0.973,0.97,0.976,0.922,0.914,0.928,37.83,34.18,40.15,36.79,33.16,39.2,0,0,0,0,0,0,0.409,0,0.111,0.35,0.65,0.35,38.6
-517363200000,1953,8,1952,11,45,7,0.289,0.111,0.178,10545.1,66.32,66.32,62.77,2,2,2,477.8,467.2,494.7,293.8,283.2,184,184,184,0,0,0,0.385,0.372,0.394,293.8,283.2,310.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.161,0.17,0.0377,0.0327,0.0456,0.0016,0.0013,0.0019,0.343,0.327,0.368,0.014,0.013,0.015,23.91,23.81,23.97,0.939,0.937,0.943,0.97,0.97,0.97,0.911,0.909,0.914,32.35,31.2,34.18,31.38,30.26,33.16,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
-516758400000,1953,8,1952,11,46,7,0.272,0.111,0.161,9536.62,58.84,58.84,56.77,2,2,2,449.5,440,459.3,265.5,256,184,184,184,0,0,0,0.409,0.401,0.418,265.5,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.151,0.158,0.0243,0.0198,0.0289,0.001,0.00081,0.0012,0.3,0.286,0.315,0.012,0.012,0.013,24.08,24.02,24.13,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.26,28.22,30.33,28.38,27.37,29.42,0,0,0,0,0,0,0.315,0,0.111,0.41,0.59,0.41,35.1
-516153600000,1953,8,1952,11,47,7,0.247,0.111,0.136,8182.33,51.83,51.83,48.7,2,1,1.2857142857142858,408.8,391.8,426.6,224.8,207.8,184,184,184,0,0,0,0.451,0.431,0.47,224.8,207.8,242.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.146,0.0149,0.0134,0.0164,0.0006,0.00054,0.00067,0.355,0.262,0.41,0.014,0.011,0.017,24.21,24.13,24.27,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.06,25.99,52.05,41.4,25.21,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
-515548800000,1953,8,1952,11,48,7,0.228,0.0874,0.14,8482.15,54.16,54.16,50.49,2,1,1.7142857142857142,376.8,354,389.1,232.2,205.1,144.6,138,184,0,0,0,0.384,0.355,0.473,232.2,205.1,251.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.133,0.145,0.0155,0.0132,0.0175,0.00063,0.00053,0.00071,0.294,0.253,0.381,0.012,0.01,0.015,24.42,24.29,24.49,0.935,0.924,0.957,0.973,0.97,0.98,0.91,0.896,0.938,32.86,25.78,49.59,31.96,25.01,48.2,0,0,0,0,0,0,0.28,0,0.088,0.38,0.61,0.39,37.2
-514944000000,1953,9,1952,12,49,7,0.206,0.0835,0.122,7647.71,47.04,47.04,45.52,1,1,1,340.1,331.6,346.9,202.1,193.6,138,138,138,0,0,0,0.406,0.398,0.416,202.1,193.6,208.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.125,0.13,0.0129,0.0122,0.0135,0.00052,0.00049,0.00054,0.356,0.341,0.368,0.014,0.014,0.015,24.54,24.5,24.6,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.45,44.51,48,45.52,43.62,47.04,0,0,0,0,0,0,0.253,0,0.084,0.41,0.59,0.41,37.1
-514339200000,1953,9,1952,12,50,7,0.196,0.0835,0.113,7057.37,43.62,43.62,42.01,1,1,1,324.5,316.5,331.6,186.5,178.5,138,138,138,0,0,0,0.425,0.416,0.436,186.5,178.5,193.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.119,0.125,0.0116,0.0109,0.0122,0.00046,0.00044,0.00049,0.328,0.314,0.341,0.013,0.013,0.014,24.65,24.6,24.7,0.951,0.948,0.953,0.98,0.978,0.98,0.932,0.928,0.934,42.88,41.02,44.51,42.01,40.12,43.62,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,36
-513734400000,1953,9,1952,12,51,7,0.188,0.0835,0.105,6510.32,38.95,38.95,38.75,1,1,1,311,306,311.8,173,168,138,138,138,0,0,0,0.444,0.443,0.451,173,168,173.8,990,990,990,965,964.9,965,25,25,25.1,0.117,0.116,0.118,0.0105,0.01,0.0105,0.00042,0.0004,0.00042,0.304,0.295,0.305,0.012,0.012,0.012,24.74,24.74,24.77,0.947,0.945,0.947,0.975,0.973,0.976,0.923,0.919,0.924,39.73,38.58,39.92,38.75,37.54,38.95,0,0,0,0,0,0,0.215,0,0.083,0.44,0.56,0.44,34.6
-513129600000,1953,9,1952,12,52,7,0.173,0.0738,0.0991,6164.46,40.01,40.01,36.69,1,1,1,285.8,275.9,294.7,163.8,149.2,122,110,138,0,0,0,0.426,0.383,0.481,163.8,149.2,177.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00967,0.00843,0.0108,0.00038,0.00034,0.00043,0.286,0.261,0.309,0.011,0.01,0.012,24.87,24.84,24.91,0.944,0.939,0.948,0.973,0.97,0.978,0.918,0.911,0.927,37.7,34.19,40.91,36.69,33.17,40.01,0,0,0,0,0,0,0.204,0,0.0739,0.43,0.57,0.43,35.6
-512524800000,1953,10,1953,1,1,7,0.166,0.0665,0.099,6161.45,36.68,36.68,36.68,1,1,1,273.8,273.8,273.8,163.8,163.8,110,110,110,0,0,0,0.402,0.402,0.402,163.8,163.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.111,0.111,0.00967,0.00967,0.00967,0.00038,0.00038,0.00038,0.285,0.285,0.285,0.011,0.011,0.011,24.92,24.92,24.92,0.944,0.944,0.944,0.971,0.971,0.971,0.916,0.916,0.916,37.76,37.76,37.76,36.68,36.68,36.68,0,0,0,0,0,0,0.204,0,0.067,0.4,0.6,0.4,37.1
-511920000000,1953,10,1953,1,2,7,0.162,0.0665,0.0951,5907.14,36.06,36.06,35.16,1,1,1,267.3,264.1,271.3,157.3,154.1,110,110,110,0,0,0,0.411,0.405,0.417,157.3,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00912,0.00885,0.00946,0.00036,0.00035,0.00038,0.273,0.267,0.28,0.011,0.011,0.011,24.96,24.93,24.98,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,36.25,35.5,37.18,35.16,34.44,36.06,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,36.5
-511315200000,1953,10,1953,1,3,7,0.16,0.0665,0.0932,5784.75,35.04,35.04,34.43,1,1,1,264.1,261.4,266.8,154.1,151.4,110,110,110,0,0,0,0.417,0.412,0.421,154.1,151.4,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.109,0.00885,0.00862,0.00908,0.00035,0.00034,0.00036,0.267,0.262,0.272,0.011,0.01,0.011,24.98,24.96,24.99,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.5,34.86,36.13,34.43,33.82,35.04,0,0,0,0,0,0,0.191,0,0.0668,0.42,0.58,0.42,36.2
-510710400000,1953,10,1953,1,4,7,0.164,0.0662,0.0979,6086.66,37.69,37.69,36.23,1,1,1,271.3,270.3,273.8,161.9,160.3,109.4,106,110,0,0,0,0.403,0.387,0.407,161.9,160.3,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00951,0.00937,0.01,0.00038,0.00037,0.0004,0.281,0.278,0.291,0.011,0.011,0.012,24.93,24.91,24.94,0.943,0.942,0.945,0.97,0.97,0.973,0.915,0.914,0.919,37.33,36.94,38.72,36.23,35.83,37.69,0,0,0,0,0,0,0.201,0,0.0661,0.4,0.6,0.4,37.1
-510105600000,1953,11,1953,2,5,7,0.166,0.0641,0.102,6379.07,39.57,39.57,37.97,1,1,1,274.9,266.8,281.3,168.9,160.8,106,106,106,0,0,0,0.386,0.377,0.397,168.9,160.8,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.0101,0.00942,0.0107,0.0004,0.00037,0.00042,0.293,0.279,0.305,0.012,0.011,0.012,24.91,24.87,24.95,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.914,0.925,38.99,37.09,40.5,37.97,35.98,39.57,0,0,0,0,0,0,0.211,0,0.064,0.39,0.61,0.39,38.4
-509500800000,1953,11,1953,2,6,7,0.165,0.0641,0.1,6258.74,38.23,38.23,37.25,1,1,1,272,270.3,275.9,166,164.3,106,106,106,0,0,0,0.39,0.384,0.392,166,164.3,169.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00986,0.00971,0.0102,0.00039,0.00039,0.0004,0.288,0.285,0.295,0.011,0.011,0.012,24.92,24.9,24.93,0.944,0.944,0.945,0.972,0.972,0.974,0.918,0.917,0.921,38.31,37.9,39.23,37.25,36.82,38.23,0,0,0,0,0,0,0.207,0,0.065,0.39,0.61,0.39,37.9
-508896000000,1953,11,1953,2,7,7,0.18,0.0641,0.115,7271.81,44.52,44.52,43.28,1,1,1,296.9,290.5,302.3,190.9,184.5,106,106,106,0,0,0,0.357,0.351,0.365,190.9,184.5,196.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.122,0.012,0.0114,0.0124,0.00048,0.00045,0.0005,0.333,0.321,0.342,0.013,0.013,0.014,24.78,24.75,24.82,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.17,42.66,45.43,43.28,41.81,44.52,0,0,0,0,0,0,0.24,0,0.065,0.36,0.64,0.36,40.4
-508291200000,1953,11,1953,2,8,7,0.191,0.0641,0.127,7879.34,57.36,57.36,46.9,2,1,1.1428571428571428,316,299.2,370.4,210,193.2,106,106,106,0,0,0,0.337,0.286,0.354,210,193.2,264.4,990,990,990,965,964.9,965.3,25,24.7,25.1,0.127,0.121,0.146,0.0144,0.0122,0.0238,0.00058,0.00048,0.00096,0.342,0.291,0.391,0.014,0.012,0.016,24.68,24.46,24.77,0.951,0.933,0.959,0.979,0.97,0.98,0.931,0.905,0.94,44.06,29.57,51.55,42.8,28.68,48.2,0,0,0,0,0,0,0.261,0,0.064,0.34,0.66,0.34,41.3
-507686400000,1953,11,1953,2,9,7,0.235,0.0703,0.165,9927.12,72.86,72.86,59.09,2,2,2,389.4,360.3,455.7,273.1,242.3,116.3,106,118,0,0,0,0.3,0.259,0.327,273.1,242.3,337.7,990,990,990,965.3,965.2,965.7,24.7,24.3,24.8,0.151,0.14,0.174,0.0285,0.0163,0.0584,0.0012,0.00066,0.0024,0.306,0.263,0.403,0.012,0.011,0.017,24.35,23.95,24.54,0.934,0.927,0.947,0.97,0.97,0.971,0.906,0.899,0.919,30.45,27.03,37.53,29.55,26.22,36.43,0,0,0,0,0,0,0.328,0,0.07,0.3,0.7,0.3,42.2
-507081600000,1953,12,1953,3,10,7,0.311,0.0734,0.238,14237.9,94.13,94.13,84.75,2,2,2,514.5,472.5,556.2,393.1,351.4,121.4,118,126,0,0,0,0.237,0.212,0.264,393.1,351.4,438.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.194,0.18,0.209,0.0845,0.0648,0.106,0.0035,0.0027,0.0044,0.486,0.425,0.553,0.02,0.018,0.023,23.6,23.34,23.85,0.953,0.949,0.957,0.978,0.974,0.98,0.932,0.924,0.938,43.34,38.94,48.03,42.37,37.92,47.07,0,0,0,0,0,0,0.471,0,0.073,0.24,0.77,0.23,45.8
-506476800000,1953,12,1953,3,11,7,0.312,0.0762,0.235,14124.4,89.59,89.59,84.07,2,2,2,515.2,486,542,389.2,360,126,126,126,0,0,0,0.245,0.232,0.259,389.2,360,416,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.183,0.203,0.0827,0.0689,0.0954,0.0034,0.0028,0.004,0.481,0.438,0.521,0.02,0.018,0.022,23.6,23.44,23.78,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.93,39.87,45.71,42.04,38.9,44.79,0,0,0,0,0,0,0.467,0,0.077,0.24,0.75,0.25,45.3
-505872000000,1953,12,1953,3,12,7,0.335,0.0714,0.263,15710.1,95.43,95.43,93.51,2,2,2,553.1,542,562.8,435.1,424,118,118,118,0,0,0,0.214,0.21,0.218,435.1,424,444.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.204,0.212,0.104,0.0991,0.109,0.0044,0.0041,0.0046,0.549,0.532,0.563,0.023,0.022,0.024,23.36,23.3,23.43,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.71,46.59,48.69,46.76,45.66,47.72,0,0,0,0,0,0,0.52,0,0.072,0.21,0.79,0.21,46.9
-505267200000,1953,12,1953,3,13,7,0.355,0.0768,0.278,16153.9,96.4,96.4,96.15,2,2,2,587.3,562.8,623.8,460.3,444.8,127,118,139,0,0,0,0.216,0.204,0.231,460.3,444.8,484.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.22,0.212,0.236,0.116,0.109,0.128,0.0049,0.0046,0.0054,0.59,0.563,0.633,0.025,0.024,0.027,23.17,22.97,23.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.06,48.69,52.21,48.08,47.72,48.2,0,0,0,0,0,0,0.534,0,0.077,0.22,0.78,0.22,45.5
-504662400000,1954,1,1953,4,14,7,0.421,0.0841,0.337,19294.6,119.7,119.7,114.8,3,3,3,696.3,673.1,720.3,557.3,534.1,139,139,139,0,0,0,0.2,0.193,0.206,557.3,534.1,581.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.264,0.29,0.173,0.158,0.189,0.0074,0.0067,0.0082,0.643,0.604,0.684,0.028,0.026,0.029,22.67,22.53,22.8,0.951,0.949,0.953,0.974,0.971,0.978,0.927,0.922,0.932,39.28,37.8,40.81,38.28,36.72,39.9,0,0,0,0,0,0,0.638,0,0.084,0.2,0.8,0.2,45.8
-504057600000,1954,1,1953,4,15,7,0.473,0.0841,0.389,21997.8,140,140,130.9,3,3,3,782.6,720.3,834.7,643.6,581.3,139,139,139,0,0,0,0.178,0.167,0.193,643.6,581.3,695.7,990,990,990,967,966.8,967.2,23,22.8,23.2,0.326,0.29,0.355,0.231,0.189,0.266,0.01,0.0082,0.012,0.789,0.684,0.877,0.034,0.029,0.039,22.18,21.88,22.53,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.56,40.81,47.62,43.65,39.9,46.67,0,0,0,0,0,0,0.727,0,0.084,0.18,0.82,0.18,46.5
-503452800000,1954,1,1953,4,16,7,0.512,0.0841,0.428,23863.5,142,142,142,3,3,3,847.1,847.1,847.1,708.1,708.1,139,139,139,0,0,0,0.164,0.164,0.164,708.1,708.1,708.1,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.362,0.362,0.362,0.274,0.274,0.274,0.012,0.012,0.012,0.898,0.898,0.898,0.04,0.04,0.04,21.81,21.81,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.31,48.31,48.31,47.35,47.35,47.35,0,0,0,0,0,0,0.789,0,0.084,0.16,0.84,0.16,46.6
-502848000000,1954,1,1953,4,17,7,0.521,0.0841,0.437,24047.5,144.6,144.6,143.1,3,3,3,862.2,847.1,885.1,723.2,708.1,139,139,139,0,0,0,0.161,0.157,0.164,723.2,708.1,746.1,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.374,0.362,0.392,0.284,0.274,0.299,0.013,0.012,0.013,0.926,0.898,0.97,0.041,0.04,0.043,21.73,21.59,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.14,48.31,50.38,47.71,47.35,48.2,0,0,0,0,0,0,0.795,0,0.084,0.16,0.84,0.16,46.2
-502243200000,1954,2,1953,5,18,7,0.577,0.098,0.479,25624.5,159.8,159.8,152.5,4,3,3.5714285714285716,954.3,891.9,989.5,792.3,729.9,162,162,162,0,0,0,0.17,0.164,0.182,792.3,729.9,827.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.439,0.382,0.471,0.322,0.289,0.339,0.014,0.013,0.015,1.01,0.941,1.04,0.045,0.042,0.047,21.28,21.11,21.59,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.931,0.938,44.87,40.13,52.19,43.3,39.18,48.2,0,0,0,0,0,0,0.847,0,0.098,0.17,0.83,0.17,44.4
-501638400000,1954,2,1953,5,19,7,0.613,0.098,0.515,27491.4,168.5,168.5,163.6,4,4,4,1013,989.5,1043,850.9,827.5,162,162,162,0,0,0,0.16,0.155,0.164,850.9,827.5,880.8,990,990,990,967.9,967.9,968,22.1,22,22.1,0.492,0.471,0.52,0.351,0.339,0.365,0.016,0.015,0.017,1.07,1.03,1.12,0.049,0.047,0.051,20.99,20.84,21.11,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.78,40.85,42.98,40.91,39.94,42.12,0,0,0,0,0,0,0.909,0,0.098,0.16,0.84,0.16,44.8
-501033600000,1954,2,1953,5,20,7,0.64,0.0958,0.544,28805.4,177.6,177.6,171.5,4,4,4,1058,1043,1073,899.7,880.8,158.4,137,162,0,0,0,0.15,0.128,0.155,899.7,880.8,936.3,990,990,990,968.1,968,968.1,21.9,21.9,22,0.536,0.52,0.562,0.374,0.365,0.392,0.017,0.017,0.018,1.16,1.12,1.21,0.053,0.051,0.055,20.76,20.66,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.74,42.98,45.31,42.87,42.12,44.4,0,0,0,0,0,0,0.953,0,0.096,0.15,0.85,0.15,45
-500428800000,1954,2,1953,5,21,7,0.708,0.0829,0.62,31539.6,192.8,192.8,187.7,4,4,4,1170,1083,1291,1033,945.9,137,137,137,7.714,0,54,0.117,0.106,0.127,1025,945.9,1100,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.677,0.571,0.803,0.506,0.397,0.648,0.024,0.018,0.031,1.47,1.23,1.75,0.068,0.056,0.083,20.1,19.43,20.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.19,45.67,49.98,46.93,44.75,48.2,0,0,0,0,0,0,1.04,0,0.088,0.12,0.88,0.12,44.5
-499824000000,1954,3,1953,6,22,7,0.862,0.111,0.665,31986.5,192.8,192.8,190.4,4,4,4,1426,1311,1551,1243,1128,183,183,183,143,28,268,0.129,0.118,0.14,1100,1100,1100,990,990,990,969.2,968.9,969.7,20.8,20.3,21.1,0.856,0.808,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.85,0.087,0.083,0.091,18.95,18.5,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.68,47.49,49.8,47.6,46.54,48.2,0,0,0,0,0,0,1.06,0,0.197,0.13,0.77,0.23,37.1
-499219200000,1954,3,1953,6,23,7,1.08,0.111,0.665,29931,184.1,184.1,178.2,4,4,4,1783,1610,1972,1600,1427,183,183,183,499.9,327,689,0.103,0.0928,0.114,1100,1100,1100,990,990,990,970.4,969.8,971,19.6,19,20.2,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.099,17.73,17.12,18.3,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.45,43.78,46.98,44.54,42.9,46.04,0,0,0,0,0,0,0.99,0,0.415,0.1,0.62,0.38,27.7
-498614400000,1954,3,1953,6,24,7,1.31,0.111,0.665,27954.6,169.6,169.6,166.4,4,4,4,2167,2042,2302,1984,1859,183,183,183,883.7,759,1019,0.0846,0.0795,0.0896,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.3,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.45,41.58,43.26,41.6,40.72,42.4,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
-498009600000,1954,3,1953,6,25,7,1.56,0.111,0.665,26103,161.2,161.2,155.4,4,4,4,2572,2364,2803,2389,2181,183,183,183,1289,1081,1520,0.0714,0.0653,0.0774,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.64,15.09,16.15,0.944,0.941,0.945,0.976,0.972,0.979,0.921,0.915,0.925,39.81,38.3,41.17,38.84,37.25,40.29,0,0,0,0,0,0,0.863,0,0.895,0.071,0.43,0.57,16.7
-497404800000,1954,3,1953,6,26,7,1.96,0.122,0.665,23160.4,144.5,144.5,137.9,4,4,4,3234,2964,3452,3031,2781,202.4,183,217,1931,1681,2135,0.0625,0.0583,0.0672,1100,1100,1100,990,990,990,974,973.4,974.5,16,15.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.08,13.61,14.7,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.53,34.22,37.23,34.46,33.2,36.12,0,0,0,0,0,0,0.766,0,1.295,0.062,0.34,0.66,11.8
-496800000000,1954,4,1953,7,27,7,2.19,0.138,0.665,21652.5,132.4,132.4,128.9,4,4,4,3626,3470,3812,3398,3253,228.1,217,295,2298,2153,2456,0.0628,0.0575,0.0774,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.24,12.84,13.57,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.22,32.13,34.12,32.22,31.17,33.1,0,0,0,0,0,0,0.716,0,1.525,0.063,0.3,0.7,9.89
-496195200000,1954,4,1953,7,28,7,2.25,0.178,0.665,21303.2,130.9,130.9,126.8,4,4,4,3718,3537,3812,3423,3242,295,295,295,2323,2142,2417,0.0794,0.0774,0.0834,1100,1100,1100,990,990,990,975.1,974.7,975.3,14.9,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.84,13.43,0.929,0.928,0.932,0.97,0.97,0.97,0.901,0.9,0.904,32.68,32.13,33.73,31.7,31.17,32.72,0,0,0,0,0,0,0.704,0,1.585,0.079,0.3,0.7,9.47
-495590400000,1954,4,1953,7,29,7,2.05,0.178,0.665,22554,138.2,138.2,134.3,4,4,4,3387,3211,3530,3092,2916,295,295,295,1992,1816,2135,0.0872,0.0836,0.0919,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.44,14.12,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,34.6,33.77,35.63,33.56,32.76,34.56,0,0,0,0,0,0,0.746,0,1.385,0.087,0.32,0.68,11
-494985600000,1954,4,1953,7,30,7,1.83,0.183,0.665,24034.6,147,147,143.1,4,4,4,3020,2873,3169,2718,2552,302.4,295,321,1618,1452,1774,0.1,0.0931,0.112,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.21,14.92,0.938,0.936,0.941,0.97,0.97,0.971,0.911,0.908,0.914,36.86,35.87,37.84,35.77,34.8,36.76,0,0,0,0,0,0,0.795,0,1.165,0.1,0.36,0.64,13.1
-494380800000,1954,5,1953,8,31,7,1.64,0.194,0.665,25437.4,154.1,154.1,151.4,4,4,4,2715,2617,2803,2394,2296,321,321,321,1294,1196,1382,0.118,0.115,0.123,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.09,15.54,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.88,38.3,39.52,37.85,37.25,38.53,0,0,0,0,0,0,0.841,0,0.975,0.12,0.41,0.59,15.5
-493776000000,1954,5,1953,8,32,7,1.45,0.194,0.665,26890.1,163.1,163.1,160.1,4,4,4,2403,2294,2543,2082,1973,321,321,321,982.3,873,1122,0.134,0.126,0.14,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.72,16.32,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.92,40,41.63,40.02,39.04,40.77,0,0,0,0,0,0,0.889,0,0.785,0.13,0.46,0.54,18.5
-493171200000,1954,5,1953,8,33,7,1.3,0.182,0.665,28047.8,169.6,169.6,167,4,4,4,2145,2042,2261,1844,1766,301.7,276,321,743.4,666,840,0.14,0.131,0.15,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.4,16.93,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.59,41.84,43.26,41.74,41,42.4,0,0,0,0,0,0,0.928,0,0.635,0.14,0.51,0.49,21.6
-492566400000,1954,5,1953,8,34,7,1.14,0.167,0.665,29363,179.2,179.2,174.8,4,4,4,1880,1752,2004,1604,1476,276,276,276,504.3,376,628,0.147,0.138,0.158,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,17.02,17.83,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.59,43.51,45.72,43.69,42.64,44.81,0,0,0,0,0,0,0.971,0,0.475,0.15,0.58,0.42,25.8
-491961600000,1954,5,1953,8,35,7,0.97,0.133,0.665,30968.5,188.2,188.2,184.3,4,4,4,1603,1493,1708,1384,1283,219.4,210,276,283.9,183,368,0.137,0.125,0.162,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.89,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.089,0.094,18.32,17.97,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,46.11,48.02,46.08,45.19,47.06,0,0,0,0,0,0,1.02,0,0.305,0.14,0.69,0.31,31.9
-491356800000,1954,6,1953,9,36,7,0.81,0.127,0.65,31951.9,192.8,192.8,190.2,4,4,4,1339,1217,1455,1129,1007,210,210,210,54.29,0,145,0.158,0.144,0.173,1075,1007,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.797,0.674,0.871,0.591,0.438,0.648,0.028,0.02,0.031,1.68,1.39,1.82,0.08,0.065,0.088,19.35,18.84,20.03,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.58,47.2,49.5,47.55,46.26,48.2,0,0,0,0,0,0,1.06,0,0.16,0.16,0.8,0.2,39.4
-490752000000,1954,6,1953,9,37,7,0.679,0.127,0.552,28850.3,181.1,181.1,171.7,4,4,4,1122,1073,1187,912.2,863.3,210,210,210,0,0,0,0.187,0.177,0.196,912.2,863.3,976.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.562,0.516,0.631,0.381,0.357,0.412,0.018,0.016,0.019,1.19,1.11,1.31,0.055,0.051,0.061,20.52,20.2,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.81,41.94,46.2,42.93,41.1,45.27,0,0,0,0,0,0,0.954,0,0.127,0.19,0.81,0.19,42.5
-490147200000,1954,6,1953,9,38,7,0.59,0.127,0.463,24907.4,162.2,162.2,148.3,4,3,3.4285714285714284,976.1,891.9,1060,766.1,681.9,210,210,210,0,0,0,0.216,0.198,0.235,766.1,681.9,850,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.428,0.358,0.504,0.306,0.256,0.35,0.014,0.011,0.016,0.982,0.864,1.08,0.044,0.038,0.049,21.23,20.83,21.67,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.94,39.9,50.76,43.77,38.94,48.2,0,0,0,0,0,0,0.824,0,0.127,0.22,0.78,0.22,42.2
-489542400000,1954,6,1953,9,39,7,0.478,0.119,0.359,20245.2,133.4,133.4,120.5,3,3,3,790.5,712.1,876.9,594.2,526.1,196.3,186,210,0,0,0,0.249,0.234,0.261,594.2,526.1,666.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.305,0.265,0.349,0.198,0.152,0.247,0.0086,0.0066,0.011,0.713,0.596,0.838,0.031,0.026,0.037,22.22,21.75,22.66,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.92,0.937,41.11,36.97,45.36,40.17,35.86,44.45,0,0,0,0,0,0,0.669,0,0.119,0.25,0.75,0.25,42.4
-488937600000,1954,7,1953,10,40,7,0.396,0.112,0.283,16269.8,103.8,103.8,96.84,3,2,2.2857142857142856,654,615.6,691.9,468,429.6,186,186,186,0,0,0,0.285,0.269,0.302,468,429.6,505.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.232,0.212,0.253,0.12,0.102,0.139,0.0051,0.0043,0.006,0.578,0.546,0.643,0.025,0.023,0.027,22.91,22.76,23.09,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.07,35.03,51.99,43.53,33.97,48.2,0,0,0,0,0,0,0.538,0,0.113,0.28,0.71,0.29,41.1
-488332800000,1954,7,1953,10,41,7,0.347,0.112,0.235,13927,88.49,88.49,82.9,2,2,2,574.3,551,601.8,388.3,365,186,186,186,0,0,0,0.324,0.309,0.338,388.3,365,415.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.207,0.0823,0.0713,0.0952,0.0035,0.003,0.004,0.484,0.449,0.525,0.02,0.019,0.022,23.33,23.17,23.47,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.34,39.93,45.15,41.45,38.97,44.25,0,0,0,0,0,0,0.461,0,0.112,0.32,0.68,0.32,40.1
-487728000000,1954,7,1953,10,42,7,0.321,0.112,0.208,12324.4,77.31,77.31,73.36,2,2,2,530.2,512.1,548.2,344.2,326.1,186,186,186,0,0,0,0.351,0.339,0.363,344.2,326.1,362.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.175,0.188,0.0615,0.0529,0.0699,0.0026,0.0022,0.0029,0.418,0.391,0.445,0.017,0.016,0.019,23.6,23.49,23.7,0.948,0.945,0.95,0.972,0.97,0.975,0.921,0.917,0.927,37.74,35.82,39.63,36.68,34.74,38.65,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.4
-487123200000,1954,7,1953,10,43,7,0.287,0.11,0.178,10545,65.88,65.88,62.77,2,2,2,475.2,459.3,494.7,293.6,281.2,181.6,155,186,0,0,0,0.382,0.337,0.398,293.6,281.2,308.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.159,0.169,0.0376,0.0317,0.0447,0.0015,0.0013,0.0018,0.341,0.323,0.364,0.014,0.013,0.015,23.92,23.81,23.98,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.35,30.97,33.96,31.38,30.04,32.94,0,0,0,0,0,0,0.349,0,0.109,0.38,0.62,0.38,36.7
-486518400000,1954,8,1953,11,44,7,0.272,0.0937,0.179,10658.2,65.35,65.35,63.44,2,2,2,450.3,440,459.3,295.3,285,155,155,155,0,0,0,0.344,0.337,0.352,295.3,285,304.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.158,0.164,0.0384,0.0335,0.0426,0.0016,0.0014,0.0018,0.341,0.326,0.355,0.014,0.013,0.015,24.03,23.98,24.09,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.909,0.913,32.7,31.57,33.68,31.72,30.62,32.67,0,0,0,0,0,0,0.352,0,0.093,0.34,0.66,0.34,39.2
-485913600000,1954,8,1953,11,45,7,0.255,0.106,0.148,8767.54,59.31,59.31,52.19,2,1,1.7142857142857142,420.8,413.7,431,245.1,229.7,175.7,155,184,0,0,0,0.418,0.36,0.445,245.1,229.7,276,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.146,0.142,0.154,0.0192,0.0153,0.0293,0.00078,0.00062,0.0012,0.318,0.259,0.41,0.013,0.011,0.017,24.19,24.13,24.26,0.937,0.924,0.958,0.973,0.97,0.98,0.912,0.897,0.938,34.67,25.72,52.05,32.98,24.95,48.2,0,0,0,0,0,0,0.29,0,0.107,0.42,0.58,0.42,34.4
-485308800000,1954,8,1953,11,46,7,0.238,0.111,0.127,7822.72,48.2,48.2,46.56,1,1,1,394.3,380.8,408,210.3,196.8,184,184,184,0,0,0,0.467,0.451,0.483,210.3,196.8,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0136,0.0125,0.0148,0.00055,0.00051,0.0006,0.375,0.351,0.399,0.015,0.014,0.016,24.25,24.16,24.35,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.84,44.84,50.88,46.56,43.94,48.2,0,0,0,0,0,0,0.259,0,0.111,0.47,0.53,0.47,32.9
-484704000000,1954,8,1953,11,47,7,0.223,0.111,0.111,6890.45,43.1,43.1,41.01,1,1,1,368,360.3,377.1,184,176.3,184,184,184,0,0,0,0.5,0.488,0.511,184,176.3,193.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.123,0.129,0.0114,0.0107,0.0122,0.00046,0.00043,0.00049,0.328,0.314,0.344,0.013,0.013,0.014,24.43,24.37,24.48,0.95,0.948,0.953,0.979,0.976,0.98,0.93,0.926,0.934,41.9,40.14,43.98,41.01,39.19,43.1,0,0,0,0,0,0,0.228,0,0.112,0.5,0.5,0.5,30.9
-484099200000,1954,8,1953,11,48,7,0.204,0.0914,0.113,7035.59,45.65,45.65,41.88,1,1,1,338,329.2,350.2,186.8,162.9,151.1,138,184,0,0,0,0.446,0.405,0.53,186.8,162.9,202.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.128,0.0116,0.0096,0.013,0.00047,0.00039,0.00052,0.33,0.29,0.357,0.013,0.012,0.014,24.58,24.54,24.62,0.951,0.944,0.955,0.977,0.97,0.98,0.929,0.916,0.936,42.84,37.06,46.58,41.88,35.95,45.65,0,0,0,0,0,0,0.233,0,0.091,0.45,0.55,0.45,34.5
-483494400000,1954,9,1953,12,49,7,0.194,0.0835,0.11,6898,42.27,42.27,41.06,1,1,1,320.5,311.8,325.7,182.5,173.8,138,138,138,0,0,0,0.431,0.424,0.443,182.5,173.8,187.7,990,990,990,965,965,965,25,25,25,0.121,0.118,0.123,0.0113,0.0105,0.0117,0.00045,0.00042,0.00047,0.321,0.305,0.33,0.013,0.012,0.013,24.68,24.64,24.74,0.95,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.95,39.92,43.13,41.06,38.95,42.27,0,0,0,0,0,0,0.228,0,0.084,0.43,0.57,0.43,35.6
-482889600000,1954,9,1953,12,50,7,0.184,0.0835,0.101,6252.74,38.29,38.29,37.22,1,1,1,304.7,294.7,309.1,166.7,156.7,138,138,138,0,0,0,0.453,0.446,0.468,166.7,156.7,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.112,0.117,0.00992,0.00907,0.0103,0.0004,0.00036,0.00041,0.293,0.275,0.3,0.012,0.011,0.012,24.78,24.75,24.85,0.945,0.942,0.946,0.973,0.97,0.974,0.919,0.913,0.922,38.26,35.95,39.29,37.22,34.88,38.29,0,0,0,0,0,0,0.207,0,0.083,0.45,0.55,0.45,34
-482284800000,1954,9,1953,12,51,7,0.167,0.0835,0.0839,5173.13,32.35,32.35,30.79,1,1,1,276.8,270.3,283.6,138.8,132.3,138,138,138,0,0,0,0.499,0.487,0.511,138.8,132.3,145.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.108,0.00755,0.00699,0.00813,0.0003,0.00028,0.00032,0.243,0.231,0.255,0.0096,0.0092,0.01,24.95,24.91,24.99,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,31.74,30.2,33.35,30.79,29.3,32.35,0,0,0,0,0,0,0.171,0,0.0831,0.5,0.5,0.5,31
-481680000000,1954,9,1953,12,52,7,0.156,0.0728,0.083,5129.34,35.78,35.78,30.53,1,1,1,257.7,246.2,266.8,137.2,120.8,120.4,97,138,0,0,0,0.466,0.378,0.533,137.2,120.8,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.099,0.108,0.00742,0.00602,0.00932,0.00029,0.00024,0.00037,0.238,0.211,0.275,0.0094,0.0083,0.011,25.03,25,25.07,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.914,31.48,27.49,36.88,30.53,26.67,35.78,0,0,0,0,0,0,0.17,0,0.073,0.47,0.53,0.47,32.9
-481075200000,1954,10,1954,1,1,7,0.145,0.0587,0.086,5343.34,33.4,33.4,31.81,1,1,1,239.2,231.4,246.2,142.2,134.4,97,97,97,0,0,0,0.406,0.394,0.419,142.2,134.4,149.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.104,0.00784,0.00718,0.00843,0.00031,0.00028,0.00033,0.244,0.23,0.256,0.0096,0.0091,0.01,25.12,25.07,25.18,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.79,30.96,34.43,31.81,30.03,33.4,0,0,0,0,0,0,0.177,0,0.059,0.4,0.59,0.41,36.9
-480470400000,1954,10,1954,1,2,7,0.136,0.0587,0.0775,4806.83,29.56,29.56,28.61,1,1,1,225.2,220.5,229.4,128.2,123.5,97,97,97,0,0,0,0.431,0.423,0.44,128.2,123.5,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.095,0.0981,0.00665,0.00625,0.007,0.00026,0.00025,0.00028,0.219,0.211,0.226,0.0086,0.0083,0.0089,25.23,25.2,25.27,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.5,28.39,30.47,28.61,27.54,29.56,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
-479865600000,1954,10,1954,1,3,7,0.131,0.0587,0.072,4450.9,27.54,27.54,26.49,1,1,1,216.1,212.1,220.5,119.1,115.1,97,97,97,0,0,0,0.449,0.44,0.457,119.1,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.092,0.095,0.00587,0.00553,0.00625,0.00023,0.00022,0.00025,0.203,0.195,0.211,0.0079,0.0077,0.0083,25.3,25.27,25.33,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.31,26.34,28.39,26.49,25.55,27.54,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
-479260800000,1954,10,1954,1,4,7,0.136,0.0587,0.0769,4766.19,28.88,28.88,28.37,1,1,1,224.1,222.3,226.4,127.1,125.3,97,97,97,0,0,0,0.433,0.428,0.436,127.1,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0956,0.0971,0.00656,0.0064,0.00675,0.00026,0.00025,0.00027,0.217,0.214,0.221,0.0085,0.0084,0.0087,25.24,25.22,25.25,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.25,28.81,29.77,28.37,27.95,28.88,0,0,0,0,0,0,0.158,0,0.0591,0.43,0.57,0.43,35
-478656000000,1954,11,1954,2,5,7,0.133,0.0562,0.0765,4744.28,30.31,30.31,28.24,1,1,1,219.5,212.1,228.5,126.5,119.1,93,93,93,0,0,0,0.424,0.407,0.439,126.5,119.1,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0931,0.0989,0.0065,0.00587,0.00727,0.00026,0.00023,0.00029,0.215,0.202,0.232,0.0085,0.0079,0.0091,25.27,25.2,25.33,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.11,27.33,31.25,28.24,26.51,30.31,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
-478051200000,1954,11,1954,2,6,7,0.149,0.0562,0.0927,5776.11,37.29,37.29,34.38,1,1,1,246.3,234.8,258.8,153.3,141.8,93,93,93,0,0,0,0.378,0.359,0.396,153.3,141.8,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.11,0.00878,0.0078,0.00984,0.00035,0.00031,0.00039,0.263,0.243,0.286,0.01,0.0096,0.011,25.06,24.98,25.15,0.94,0.936,0.944,0.971,0.97,0.972,0.912,0.907,0.918,35.42,32.71,38.34,34.38,31.73,37.29,0,0,0,0,0,0,0.191,0,0.0563,0.38,0.62,0.38,38.8
-477446400000,1954,11,1954,2,7,7,0.157,0.0562,0.1,6279.57,37.93,37.93,37.38,1,1,1,259.2,258.8,261.4,166.2,165.8,93,93,93,0,0,0,0.359,0.356,0.359,166.2,165.8,168.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.11,0.11,0.00987,0.00984,0.0101,0.00039,0.00039,0.0004,0.286,0.286,0.29,0.011,0.011,0.011,24.98,24.96,24.98,0.944,0.944,0.945,0.973,0.972,0.974,0.918,0.918,0.92,38.43,38.34,38.95,37.38,37.29,37.93,0,0,0,0,0,0,0.208,0,0.057,0.36,0.64,0.36,40
-476841600000,1954,11,1954,2,8,7,0.17,0.0562,0.113,7130.42,48.2,48.2,42.44,1,1,1,280.3,266.8,306,187.3,173.8,93,93,93,0,0,0,0.333,0.304,0.349,187.3,173.8,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.112,0.126,0.0117,0.0105,0.0139,0.00046,0.00042,0.00055,0.324,0.3,0.37,0.013,0.012,0.015,24.85,24.7,24.93,0.95,0.947,0.957,0.979,0.976,0.98,0.93,0.924,0.938,43.39,40.22,49.38,42.44,39.28,48.2,0,0,0,0,0,0,0.236,0,0.057,0.33,0.66,0.34,41.9
-476236800000,1954,11,1954,2,9,7,0.196,0.061,0.135,8160.17,50.81,50.81,48.57,2,1,1.1428571428571428,323.8,311.8,338.3,222.9,218.8,100.9,93,104,0,0,0,0.311,0.298,0.321,222.9,218.8,234.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.135,0.0147,0.0143,0.0157,0.00059,0.00057,0.00063,0.366,0.251,0.397,0.015,0.01,0.016,24.62,24.54,24.66,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,47.55,26.19,52.53,44.94,25.4,48.2,0,0,0,0,0,0,0.27,0,0.061,0.31,0.69,0.31,41.6
-475632000000,1954,12,1954,3,10,7,0.236,0.0629,0.173,10398.5,70.75,70.75,61.9,2,2,2,389.5,346.9,431,285.5,242.9,104,104,104,0,0,0,0.269,0.241,0.3,285.5,242.9,327,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.138,0.168,0.0341,0.0164,0.0533,0.0014,0.00066,0.0022,0.322,0.261,0.384,0.013,0.01,0.016,24.33,24.08,24.6,0.937,0.927,0.945,0.97,0.97,0.97,0.909,0.899,0.916,31.91,27.18,36.47,30.95,26.36,35.38,0,0,0,0,0,0,0.344,0,0.063,0.27,0.73,0.27,44.1
