datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-153878400000,1965,2,1964,5,20,7,0.653,0.0829,0.57,29978.2,184,184,178.4,4,4,4,1079,1043,1117,942.1,905.8,137,137,137,0,0,0,0.127,0.123,0.131,942.1,905.8,980,990,990,990,968.1,968,968.3,21.9,21.7,22,0.568,0.534,0.603,0.395,0.377,0.413,0.018,0.017,0.019,1.22,1.16,1.29,0.056,0.053,0.059,20.63,20.44,20.81,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.52,44.15,46.94,44.61,43.26,46,0,0,0,0,0,0,0.991,0,0.083,0.13,0.87,0.13,45.9
-153273600000,1965,2,1964,5,21,7,0.757,0.0829,0.643,32088.2,192.8,192.8,191,4,4,4,1252,1132,1414,1115,995.3,137,137,137,50.86,0,177,0.11,0.0969,0.121,1064,995.3,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.748,0.626,0.852,0.568,0.421,0.648,0.027,0.019,0.031,1.61,1.32,1.8,0.076,0.061,0.087,19.7,18.99,20.36,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.99,47.47,49.95,47.75,46.53,48.2,0,0,0,0,0,0,1.06,0,0.114,0.11,0.85,0.15,42.4
-152668800000,1965,3,1964,6,22,7,1.06,0.111,0.665,30110,188.6,188.6,179.2,4,4,4,1753,1485,2020,1570,1302,183,183,183,470.4,202,737,0.105,0.0906,0.123,1100,1100,1100,990,990,990,970.3,969.4,971.1,19.7,18.9,20.6,0.914,0.882,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.095,0.089,0.099,17.84,16.98,18.73,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.72,43.4,48.11,44.81,42.54,47.15,0,0,0,0,0,0,0.996,0,0.395,0.1,0.63,0.37,28.4
-152064000000,1965,3,1964,6,23,7,1.34,0.111,0.665,27737,168.9,168.9,165.1,4,4,4,2216,2067,2364,2033,1884,183,183,183,933.1,784,1081,0.0827,0.0774,0.0885,1100,1100,1100,990,990,990,971.6,971.3,972,18.4,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.15,16.86,0.947,0.945,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.13,41.17,43.09,41.28,40.29,42.23,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
-151459200000,1965,3,1964,6,24,7,1.52,0.111,0.665,26381.6,159.9,159.9,157,4,4,4,2512,2411,2576,2329,2228,183,183,183,1229,1128,1293,0.0729,0.0711,0.0759,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.64,16.03,0.944,0.944,0.945,0.976,0.976,0.978,0.922,0.92,0.924,40.2,39.79,40.87,39.26,38.82,39.96,0,0,0,0,0,0,0.872,0,0.855,0.073,0.44,0.56,17.4
-150854400000,1965,3,1964,6,25,7,1.6,0.111,0.665,25783.7,154.1,154.1,153.5,4,4,4,2640,2617,2671,2457,2434,183,183,183,1357,1334,1388,0.0693,0.0685,0.0699,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.41,15.54,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.37,39.16,39.52,38.37,38.15,38.53,0,0,0,0,0,0,0.853,0,0.935,0.069,0.42,0.58,16.1
-150249600000,1965,3,1964,6,26,7,1.62,0.122,0.665,25581.6,152.6,152.6,152.3,4,4,4,2684,2671,2697,2481,2464,202.4,183,217,1381,1364,1388,0.0754,0.0685,0.0809,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.34,15.41,0.943,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.918,39.08,38.99,39.16,38.07,37.98,38.15,0,0,0,0,0,0,0.846,0,0.955,0.075,0.41,0.59,15.8
-149644800000,1965,4,1964,7,27,7,1.64,0.131,0.665,25479.2,151.9,151.9,151.7,4,4,4,2706,2697,2743,2489,2480,217,217,217,1389,1380,1426,0.0802,0.0791,0.0805,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.23,15.34,0.942,0.942,0.942,0.974,0.973,0.974,0.918,0.917,0.918,38.94,38.7,38.99,37.92,37.66,37.98,0,0,0,0,0,0,0.843,0,0.975,0.08,0.41,0.59,15.5
-149040000000,1965,4,1964,7,28,7,1.58,0.131,0.665,25924.5,156.2,156.2,154.3,4,4,4,2610,2543,2671,2393,2326,217,217,217,1293,1226,1354,0.0832,0.0812,0.0853,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.41,15.72,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.56,39.16,40,38.58,38.15,39.04,0,0,0,0,0,0,0.857,0,0.915,0.083,0.42,0.58,16.4
-148435200000,1965,4,1964,7,29,7,1.48,0.131,0.665,26687.7,161.2,161.2,158.9,4,4,4,2447,2364,2543,2230,2147,217,217,217,1130,1047,1226,0.0887,0.0853,0.0918,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.72,16.15,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.921,0.925,40.63,40,41.17,39.71,39.04,40.29,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
-147830400000,1965,4,1964,7,30,7,1.37,0.141,0.665,27519.9,165.9,165.9,163.8,4,4,4,2267,2188,2335,2033,1912,233.9,217,276,932.7,812,1018,0.103,0.0929,0.126,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.22,16.57,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.8,41.36,42.31,40.95,40.49,41.47,0,0,0,0,0,0,0.91,0,0.705,0.1,0.49,0.51,20.1
-147225600000,1965,5,1964,8,31,7,1.28,0.167,0.665,28171.1,169.6,169.6,167.7,4,4,4,2116,2042,2188,1840,1766,276,276,276,740.4,666,812,0.13,0.126,0.135,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.57,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.78,42.31,43.26,41.92,41.47,42.4,0,0,0,0,0,0,0.932,0,0.615,0.13,0.52,0.48,22
-146620800000,1965,5,1964,8,32,7,1.16,0.167,0.665,29190,177.3,177.3,173.7,4,4,4,1910,1808,2004,1634,1532,276,276,276,534.1,432,628,0.145,0.138,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.32,17.02,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.32,43.51,45.22,43.44,42.64,44.31,0,0,0,0,0,0,0.965,0,0.495,0.14,0.57,0.43,25.2
-146016000000,1965,5,1964,8,33,7,1.02,0.167,0.665,30500.5,185.5,185.5,181.6,4,4,4,1684,1570,1783,1408,1294,276,276,276,308.1,194,407,0.164,0.155,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.05,17.73,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.31,45.43,47.32,45.39,44.52,46.37,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
-145411200000,1965,5,1964,8,34,7,0.881,0.167,0.664,31865.6,192.3,192.3,189.7,4,4,4,1456,1366,1551,1180,1090,276,276,276,81.43,0,175,0.19,0.178,0.202,1099,1090,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.85,0.802,0.895,0.645,0.625,0.648,0.031,0.03,0.032,1.79,1.73,1.84,0.087,0.082,0.091,18.86,18.51,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.51,49.06,47.42,46.56,48.08,0,0,0,0,0,0,1.05,0,0.217,0.19,0.75,0.25,36.2
-144806400000,1965,5,1964,8,35,7,0.738,0.107,0.628,31713.5,192.8,192.8,188.8,4,4,4,1219,1132,1328,1042,971.3,177.4,161,276,4.286,0,30,0.145,0.125,0.208,1038,971.3,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.706,0.604,0.805,0.515,0.409,0.648,0.024,0.019,0.031,1.51,1.28,1.75,0.071,0.059,0.083,19.9,19.43,20.4,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.31,46.42,49.97,47.19,45.49,48.2,0,0,0,0,0,0,1.05,0,0.11,0.14,0.85,0.15,43
-144201600000,1965,6,1964,9,36,7,0.64,0.0974,0.543,28711.7,181,181,170.9,4,4,4,1059,976.8,1126,897.7,815.8,161,161,161,0,0,0,0.152,0.143,0.165,897.7,815.8,964.8,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.535,0.46,0.597,0.373,0.334,0.406,0.017,0.015,0.019,1.15,1.01,1.27,0.053,0.046,0.059,20.76,20.43,21.18,0.955,0.953,0.955,0.98,0.977,0.98,0.935,0.931,0.936,43.62,40.39,46.18,42.73,39.46,45.26,0,0,0,0,0,0,0.949,0,0.097,0.15,0.85,0.15,44.9
-143596800000,1965,6,1964,9,37,7,0.534,0.0974,0.436,23810.5,154.6,154.6,141.7,4,3,3.142857142857143,882.4,803.7,957.9,721.4,642.7,161,161,161,0,0,0,0.183,0.168,0.2,721.4,642.7,796.9,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.381,0.328,0.443,0.281,0.23,0.325,0.012,0.01,0.015,0.916,0.79,1.03,0.041,0.035,0.046,21.65,21.29,22.1,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.89,39.64,51.95,45.4,38.66,48.2,0,0,0,0,0,0,0.787,0,0.098,0.18,0.82,0.18,44.6
-142992000000,1965,6,1964,9,38,7,0.436,0.0974,0.338,19275,126.2,126.2,114.7,3,3,3,720.4,666.8,779.4,559.4,505.8,161,161,161,0,0,0,0.224,0.207,0.241,559.4,505.8,618.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.281,0.25,0.314,0.175,0.139,0.214,0.0075,0.0059,0.0093,0.65,0.559,0.749,0.028,0.024,0.033,22.57,22.23,22.87,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.23,35.81,42.92,38.24,34.74,42.06,0,0,0,0,0,0,0.637,0,0.098,0.22,0.78,0.22,44.2
-142387200000,1965,6,1964,9,39,7,0.377,0.106,0.271,15645.7,102.9,102.9,93.13,3,2,2.142857142857143,623.3,589.2,659.9,448,403.2,175.3,161,186,0,0,0,0.283,0.244,0.316,448,403.2,498.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.221,0.202,0.246,0.11,0.0893,0.135,0.0047,0.0038,0.0057,0.561,0.506,0.639,0.024,0.021,0.027,23.05,22.87,23.24,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.78,35.36,52.18,44.11,34.3,48.2,0,0,0,0,0,0,0.517,0,0.106,0.28,0.72,0.28,41.5
-141782400000,1965,7,1964,10,40,7,0.339,0.112,0.226,13436.1,84.78,84.78,79.98,2,2,2,560.4,542,583,374.4,356,186,186,186,0,0,0,0.332,0.319,0.343,374.4,356,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.186,0.2,0.0757,0.067,0.0864,0.0032,0.0028,0.0036,0.463,0.435,0.497,0.019,0.018,0.021,23.42,23.28,23.53,0.952,0.949,0.954,0.977,0.974,0.98,0.93,0.925,0.935,40.91,38.99,43.25,39.99,37.97,42.39,0,0,0,0,0,0,0.444,0,0.113,0.33,0.67,0.33,39.6
-141177600000,1965,7,1964,10,41,7,0.31,0.112,0.198,11705.8,74.99,74.99,69.68,2,2,2,512.9,489.3,537.8,326.9,303.3,186,186,186,0,0,0,0.363,0.346,0.38,326.9,303.3,351.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.167,0.184,0.0533,0.0422,0.065,0.0022,0.0017,0.0027,0.392,0.356,0.429,0.016,0.015,0.018,23.7,23.55,23.84,0.945,0.941,0.949,0.97,0.97,0.973,0.917,0.913,0.923,35.9,33.39,38.54,34.84,32.39,37.5,0,0,0,0,0,0,0.387,0,0.112,0.36,0.64,0.36,37.8
-140572800000,1965,7,1964,10,42,7,0.285,0.112,0.172,10230.9,64.08,64.08,60.9,2,2,2,471,459.3,486,285,273.3,186,186,186,0,0,0,0.395,0.383,0.405,285,273.3,300,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.16,0.156,0.166,0.0335,0.028,0.0406,0.0014,0.0011,0.0017,0.329,0.311,0.351,0.014,0.013,0.015,23.95,23.86,24.02,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.39,30.1,33.03,30.45,29.2,32.04,0,0,0,0,0,0,0.338,0,0.113,0.39,0.6,0.4,35.9
-139968000000,1965,7,1964,10,43,7,0.271,0.11,0.161,9552.84,60.28,60.28,56.86,2,2,2,447.4,435.5,459.3,265.8,254,181.6,155,186,0,0,0,0.406,0.356,0.423,265.8,254,280.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.15,0.156,0.0245,0.0189,0.0314,0.001,0.00077,0.0013,0.3,0.282,0.319,0.012,0.012,0.013,24.09,24.02,24.14,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.908,29.31,27.99,31.07,28.43,27.15,30.14,0,0,0,0,0,0,0.316,0,0.11,0.41,0.59,0.41,35.3
-139363200000,1965,8,1964,11,44,7,0.256,0.0937,0.162,9698.14,59.31,59.31,57.73,2,2,2,423.6,417.9,431,268.6,262.9,155,155,155,0,0,0,0.366,0.36,0.371,268.6,262.9,276,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.152,0.15,0.154,0.0258,0.0231,0.0293,0.0011,0.00094,0.0012,0.301,0.293,0.312,0.012,0.012,0.013,24.19,24.15,24.23,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.907,29.76,29.12,30.57,28.86,28.25,29.65,0,0,0,0,0,0,0.321,0,0.094,0.37,0.63,0.37,37.9
-138758400000,1965,8,1964,11,45,7,0.243,0.0937,0.149,8890.38,55.61,55.61,52.92,2,2,2,401.3,391.8,413.7,246.3,236.8,155,155,155,0,0,0,0.387,0.375,0.396,246.3,236.8,258.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.144,0.141,0.148,0.0173,0.0159,0.0211,0.0007,0.00064,0.00086,0.27,0.259,0.287,0.011,0.011,0.012,24.33,24.25,24.38,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.28,26.2,28.67,26.46,25.41,27.81,0,0,0,0,0,0,0.294,0,0.094,0.39,0.61,0.39,36.6
-138153600000,1965,8,1964,11,46,7,0.231,0.0937,0.138,8195.38,50.24,50.24,48.78,2,1,1.2857142857142858,382.4,373,389.1,227.4,218,155,155,155,0,0,0,0.405,0.398,0.416,227.4,218,234.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.137,0.134,0.14,0.0151,0.0143,0.0157,0.00061,0.00058,0.00063,0.357,0.256,0.409,0.014,0.01,0.017,24.33,24.26,24.4,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,44.05,25.9,52.74,41.61,25.12,48.2,0,0,0,0,0,0,0.271,0,0.093,0.41,0.6,0.4,35.5
-137548800000,1965,8,1964,11,47,7,0.218,0.0937,0.125,7760.35,48.2,48.2,46.19,1,1,1,360.9,354,370.4,205.9,199,155,155,155,0,0,0,0.43,0.419,0.438,205.9,199,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.127,0.133,0.0132,0.0127,0.0141,0.00053,0.00051,0.00057,0.363,0.351,0.38,0.015,0.014,0.015,24.43,24.37,24.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.15,45.6,49.27,46.19,44.69,48.2,0,0,0,0,0,0,0.257,0,0.093,0.43,0.57,0.43,35.6
-136944000000,1965,8,1964,11,48,7,0.206,0.0864,0.119,7454.26,45.65,45.65,44.37,1,1,1,340,335.5,346.9,197.1,189.6,142.9,138,155,0,0,0,0.42,0.405,0.45,197.1,189.6,202.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.126,0.124,0.128,0.0125,0.0119,0.013,0.0005,0.00048,0.00052,0.347,0.334,0.357,0.014,0.013,0.014,24.55,24.53,24.57,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.28,43.44,46.58,44.37,42.57,45.65,0,0,0,0,0,0,0.247,0,0.087,0.42,0.58,0.42,36.2
-136339200000,1965,9,1964,12,49,7,0.199,0.0835,0.116,7228.1,44.5,44.5,43.02,1,1,1,329,323.6,335.5,191,185.6,138,138,138,0,0,0,0.419,0.411,0.426,191,185.6,197.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.126,0.012,0.0115,0.0125,0.00048,0.00046,0.0005,0.336,0.326,0.348,0.013,0.013,0.014,24.62,24.57,24.66,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.931,0.935,43.9,42.66,45.41,43.02,41.81,44.5,0,0,0,0,0,0,0.239,0,0.083,0.42,0.58,0.42,36.3
-135734400000,1965,9,1964,12,50,7,0.191,0.0835,0.107,6677.32,41.81,41.81,39.75,1,1,1,315.1,309.1,323.6,177.1,171.1,138,138,138,0,0,0,0.438,0.426,0.446,177.1,171.1,185.6,990,990,990,965,964.9,965,25,25,25.1,0.119,0.117,0.122,0.0108,0.0103,0.0115,0.00043,0.00041,0.00046,0.311,0.3,0.326,0.012,0.012,0.013,24.71,24.66,24.75,0.948,0.946,0.951,0.977,0.974,0.98,0.926,0.922,0.931,40.68,39.29,42.66,39.75,38.29,41.81,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35
-135129600000,1965,9,1964,12,51,7,0.183,0.0835,0.0995,6169.98,38.29,38.29,36.73,1,1,1,302.5,290.5,309.1,164.5,152.5,138,138,138,0,0,0,0.456,0.446,0.475,164.5,152.5,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.11,0.117,0.00973,0.00871,0.0103,0.00039,0.00035,0.00041,0.289,0.267,0.3,0.012,0.011,0.012,24.8,24.75,24.87,0.944,0.94,0.946,0.972,0.97,0.974,0.918,0.912,0.922,37.77,34.98,39.29,36.73,33.93,38.29,0,0,0,0,0,0,0.204,0,0.0835,0.46,0.54,0.46,33.7
-134524800000,1965,9,1964,12,52,7,0.173,0.0762,0.0966,5995.7,39.12,39.12,35.69,1,1,1,285.7,275.9,290.5,159.7,149.2,126,110,138,0,0,0,0.441,0.388,0.481,159.7,149.2,173.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.109,0.115,0.00932,0.00843,0.0105,0.00037,0.00034,0.00042,0.279,0.261,0.302,0.011,0.01,0.012,24.88,24.86,24.91,0.942,0.939,0.947,0.972,0.97,0.976,0.916,0.911,0.924,36.71,34.19,40.07,35.69,33.17,39.12,0,0,0,0,0,0,0.198,0,0.0764,0.44,0.56,0.44,34.7
-133920000000,1965,10,1965,1,1,7,0.165,0.0665,0.0981,6102.1,36.68,36.68,36.32,1,1,1,272.3,266.8,273.8,162.3,156.8,110,110,110,0,0,0,0.404,0.402,0.412,162.3,156.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.111,0.00954,0.00908,0.00967,0.00038,0.00036,0.00038,0.282,0.272,0.285,0.011,0.011,0.011,24.93,24.92,24.96,0.943,0.941,0.944,0.971,0.97,0.971,0.916,0.913,0.916,37.41,36.13,37.76,36.32,35.04,36.68,0,0,0,0,0,0,0.202,0,0.0669,0.4,0.59,0.41,37
-133315200000,1965,10,1965,1,2,7,0.162,0.0665,0.0958,5950.55,36.06,36.06,35.42,1,1,1,268.4,264.1,271.3,158.4,154.1,110,110,110,0,0,0,0.41,0.405,0.417,158.4,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00922,0.00885,0.00946,0.00037,0.00035,0.00038,0.275,0.267,0.28,0.011,0.011,0.011,24.95,24.93,24.98,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.914,36.52,35.5,37.18,35.42,34.44,36.06,0,0,0,0,0,0,0.197,0,0.0662,0.41,0.59,0.41,36.7
-132710400000,1965,10,1965,1,3,7,0.163,0.0665,0.0968,6009.74,36.06,36.06,35.77,1,1,1,270,266.8,271.3,160,156.8,110,110,110,0,0,0,0.407,0.405,0.412,160,156.8,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.11,0.00935,0.00908,0.00946,0.00037,0.00036,0.00038,0.278,0.272,0.28,0.011,0.011,0.011,24.94,24.93,24.96,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.914,36.88,36.13,37.18,35.77,35.04,36.06,0,0,0,0,0,0,0.199,0,0.0662,0.41,0.59,0.41,36.9
-132105600000,1965,10,1965,1,4,7,0.157,0.0665,0.09,5581.23,34.44,34.44,33.22,1,1,1,258.8,249.8,264.1,148.8,139.8,110,110,110,0,0,0,0.425,0.417,0.44,148.8,139.8,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.108,0.0084,0.00763,0.00885,0.00033,0.0003,0.00035,0.258,0.242,0.267,0.01,0.0096,0.011,25.01,24.98,25.06,0.939,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.25,32.12,35.5,33.22,31.16,34.44,0,0,0,0,0,0,0.185,0,0.067,0.42,0.57,0.43,35.5
-131500800000,1965,11,1965,2,5,7,0.156,0.0641,0.0916,5686.11,35.98,35.98,33.85,1,1,1,257.5,246.2,266.8,151.5,140.2,106,106,106,0,0,0,0.412,0.397,0.431,151.5,140.2,160.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.103,0.11,0.00862,0.00767,0.00942,0.00034,0.0003,0.00037,0.262,0.242,0.279,0.01,0.0096,0.011,25.01,24.95,25.08,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,34.89,32.24,37.09,33.85,31.28,35.98,0,0,0,0,0,0,0.188,0,0.0644,0.41,0.59,0.41,36.4
-130896000000,1965,11,1965,2,6,7,0.159,0.0596,0.0994,6215,40.4,40.4,36.99,1,1,1,262.9,249.8,271.3,164.3,143.8,98.57,93,106,0,0,0,0.376,0.343,0.424,164.3,143.8,178.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.104,0.114,0.00972,0.00797,0.0109,0.00038,0.00032,0.00043,0.284,0.249,0.308,0.011,0.0098,0.012,24.96,24.91,25.05,0.944,0.937,0.948,0.974,0.97,0.979,0.919,0.908,0.928,37.97,33.09,41.28,36.99,32.1,40.4,0,0,0,0,0,0,0.206,0,0.0596,0.37,0.63,0.37,39.1
-130291200000,1965,11,1965,2,7,7,0.172,0.0562,0.115,7187.09,48.2,48.2,42.78,1,1,1,283.6,271.3,320.2,190.6,178.3,93,93,93,0,0,0,0.329,0.29,0.343,190.6,178.3,227.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.118,0.114,0.131,0.012,0.0109,0.0151,0.00048,0.00043,0.0006,0.33,0.308,0.396,0.013,0.012,0.016,24.83,24.6,24.91,0.951,0.948,0.959,0.98,0.979,0.98,0.932,0.928,0.94,44.15,41.28,52.57,42.78,40.4,48.2,0,0,0,0,0,0,0.238,0,0.057,0.33,0.67,0.33,41.8
-129686400000,1965,11,1965,2,8,7,0.198,0.0562,0.141,8523.12,53.37,53.37,50.73,2,1,1.7142857142857142,326.7,311.8,338.3,233.7,218.8,93,93,93,0,0,0,0.285,0.275,0.298,233.7,218.8,245.3,990,990,990,965,965,965.1,25,24.9,25,0.134,0.128,0.138,0.0156,0.0143,0.0166,0.00063,0.00057,0.00067,0.292,0.246,0.396,0.012,0.0098,0.016,24.67,24.6,24.74,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.8,25.83,52.57,32.25,25.05,48.2,0,0,0,0,0,0,0.282,0,0.057,0.28,0.71,0.29,43
-129081600000,1965,11,1965,2,9,7,0.22,0.067,0.153,9184.82,58.12,58.12,54.67,2,2,2,363.1,340.6,386.5,252.2,242.3,110.9,93,118,0,0,0,0.305,0.266,0.327,252.2,242.3,268.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.149,0.019,0.0163,0.0257,0.00077,0.00066,0.001,0.274,0.263,0.299,0.011,0.011,0.012,24.51,24.37,24.63,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.18,27.03,29.96,27.34,26.22,29.06,0,0,0,0,0,0,0.304,0,0.067,0.3,0.7,0.3,41.7
-128476800000,1965,12,1965,3,10,7,0.245,0.0714,0.173,10408,64.86,64.86,61.95,2,2,2,404.4,391.8,417.9,286.4,273.8,118,118,118,0,0,0,0.292,0.282,0.301,286.4,273.8,299.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.151,0.16,0.0342,0.0282,0.0405,0.0014,0.0011,0.0017,0.326,0.307,0.346,0.013,0.012,0.014,24.26,24.17,24.33,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,31.93,30.54,33.43,30.98,29.63,32.43,0,0,0,0,0,0,0.344,0,0.072,0.29,0.71,0.29,42.5
-127872000000,1965,12,1965,3,11,7,0.264,0.0714,0.193,11572.9,72.28,72.28,68.89,2,2,2,437,422.5,453.1,319,304.5,118,118,118,0,0,0,0.27,0.26,0.279,319,304.5,335.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.162,0.173,0.0496,0.0427,0.0572,0.002,0.0017,0.0023,0.375,0.353,0.399,0.015,0.014,0.016,24.06,23.96,24.15,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.51,33.93,37.25,34.44,32.92,36.14,0,0,0,0,0,0,0.383,0,0.071,0.27,0.73,0.27,43.8
-127267200000,1965,12,1965,3,12,7,0.284,0.0714,0.213,12788.8,79.74,79.74,76.12,2,2,2,470,455.7,486,352,337.7,118,118,118,0,0,0,0.251,0.243,0.259,352,337.7,368,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.179,0.174,0.184,0.0652,0.0584,0.0727,0.0027,0.0024,0.003,0.424,0.403,0.448,0.017,0.017,0.019,23.86,23.76,23.95,0.949,0.947,0.951,0.974,0.971,0.978,0.924,0.919,0.93,39.07,37.53,40.78,38.06,36.43,39.87,0,0,0,0,0,0,0.423,0,0.071,0.25,0.75,0.25,45
-126662400000,1965,12,1965,3,13,7,0.305,0.0717,0.234,14057.8,87.11,87.11,83.68,2,2,2,505.1,486,523,386.5,368,118.6,118,120,0,0,0,0.235,0.228,0.243,386.5,368,403,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.196,0.0814,0.0727,0.0892,0.0034,0.003,0.0037,0.475,0.448,0.5,0.02,0.019,0.021,23.65,23.55,23.76,0.953,0.951,0.955,0.979,0.978,0.98,0.933,0.93,0.936,42.72,40.78,44.45,41.84,39.87,43.56,0,0,0,0,0,0,0.465,0,0.071,0.24,0.77,0.23,46.1
-126057600000,1966,1,1965,4,14,7,0.331,0.0726,0.258,15418.2,95.01,95.01,91.78,2,2,2,546.5,532.5,562.8,426.5,412.5,120,120,120,0,0,0,0.22,0.213,0.225,426.5,412.5,442.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.199,0.21,0.1,0.0937,0.108,0.0042,0.0039,0.0045,0.535,0.514,0.559,0.022,0.021,0.023,23.41,23.31,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.82,45.41,48.47,45.89,44.5,47.5,0,0,0,0,0,0,0.51,0,0.073,0.22,0.78,0.22,46.6
-125452800000,1966,1,1965,4,15,7,0.346,0.0726,0.274,16152.5,96.4,96.4,96.15,2,2,2,572.5,563.9,589.2,452.5,443.9,120,120,120,0,0,0,0.21,0.204,0.213,452.5,443.9,469.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.21,0.222,0.113,0.109,0.12,0.0047,0.0045,0.0051,0.574,0.561,0.602,0.024,0.024,0.025,23.25,23.15,23.3,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.41,48.58,50.96,48.07,47.61,48.2,0,0,0,0,0,0,0.534,0,0.072,0.21,0.79,0.21,46.7
-124848000000,1966,1,1965,4,16,7,0.388,0.0726,0.316,18095.6,116.3,116.3,107.7,3,2,2.857142857142857,642.1,601.8,682.3,522.1,481.8,120,120,120,0,0,0,0.187,0.176,0.199,522.1,481.8,562.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.252,0.229,0.275,0.15,0.126,0.177,0.0064,0.0053,0.0076,0.595,0.549,0.647,0.025,0.023,0.028,22.94,22.72,23.07,0.95,0.947,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.66,35.95,52.11,38.2,34.87,48.2,0,0,0,0,0,0,0.598,0,0.072,0.19,0.81,0.19,46.6
-124243200000,1966,1,1965,4,17,7,0.44,0.0726,0.367,21020.8,128.9,128.9,125.1,3,3,3,727.3,702.7,748.2,607.3,582.7,120,120,120,0,0,0,0.165,0.16,0.171,607.3,582.7,628.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.287,0.313,0.207,0.19,0.221,0.0089,0.0082,0.0095,0.723,0.682,0.758,0.031,0.029,0.033,22.47,22.35,22.61,0.955,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.57,41.04,43.85,41.71,40.15,42.97,0,0,0,0,0,0,0.695,0,0.073,0.17,0.83,0.17,47.8
-123638400000,1966,1,1965,4,18,7,0.516,0.0814,0.435,23937,144.6,144.6,142.5,3,3,3,853,779.4,885.1,718.4,659.4,134.6,120,137,0,0,0,0.158,0.154,0.162,718.4,659.4,748.1,990,990,990,967.3,967,967.4,22.7,22.6,23,0.368,0.33,0.39,0.281,0.241,0.301,0.012,0.011,0.013,0.915,0.811,0.97,0.04,0.035,0.043,21.77,21.59,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.91,45.71,50.52,47.49,44.8,48.2,0,0,0,0,0,0,0.792,0,0.081,0.16,0.84,0.16,46.4
-123033600000,1966,2,1965,5,19,7,0.544,0.0829,0.462,25063.5,158.6,158.6,149.2,4,3,3.4285714285714284,900.2,847.1,952.4,763.2,710.1,137,137,137,0,0,0,0.153,0.144,0.162,763.2,710.1,815.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.406,0.361,0.452,0.306,0.275,0.334,0.014,0.012,0.015,0.958,0.899,1.01,0.043,0.04,0.045,21.54,21.29,21.81,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,45.58,39.46,51.64,44.13,38.47,48.2,0,0,0,0,0,0,0.829,0,0.082,0.15,0.85,0.15,46.1
-122428800000,1966,2,1965,5,20,7,0.614,0.0829,0.531,28344.4,178.6,178.6,168.7,4,4,4,1016,952.4,1080,878.7,815.4,137,137,137,0,0,0,0.135,0.127,0.144,878.7,815.4,943,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.51,0.452,0.569,0.364,0.334,0.395,0.017,0.015,0.018,1.11,1,1.22,0.05,0.045,0.056,20.95,20.62,21.29,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.07,40.58,45.56,42.18,39.66,44.65,0,0,0,0,0,0,0.937,0,0.083,0.14,0.86,0.14,46.2
-121824000000,1966,2,1965,5,21,7,0.689,0.0829,0.606,31365,192.5,192.5,186.7,4,4,4,1139,1073,1187,1002,936.3,137,137,137,0,0,0,0.12,0.115,0.128,1002,936.3,1050,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.639,0.562,0.705,0.45,0.392,0.535,0.021,0.018,0.025,1.37,1.21,1.53,0.063,0.055,0.071,20.29,19.98,20.66,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.63,45.31,49.11,46.67,44.4,48.13,0,0,0,0,0,0,1.04,0,0.083,0.12,0.88,0.12,45.5
-121219200000,1966,2,1965,5,22,7,0.873,0.107,0.662,31720.8,192.8,192.8,188.8,4,4,4,1443,1195,1610,1266,1058,176.4,137,183,172.4,0,327,0.123,0.114,0.142,1094,1058,1100,990,990,990,969.3,968.5,969.8,20.7,20.2,21.5,0.854,0.718,0.911,0.635,0.554,0.648,0.031,0.026,0.032,1.79,1.56,1.86,0.087,0.073,0.092,18.91,18.3,19.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.31,46.98,49.99,47.2,46.04,48.2,0,0,0,0,0,0,1.05,0,0.211,0.12,0.76,0.24,36.3
-120614400000,1966,3,1965,6,23,7,1.16,0.111,0.665,29190.3,181.3,181.3,173.8,4,4,4,1919,1694,2155,1736,1511,183,183,183,636.3,411,872,0.0959,0.0849,0.108,1100,1100,1100,990,990,990,970.8,970.1,971.5,19.2,18.5,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.32,16.65,18.02,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.32,42.52,46.24,43.44,41.67,45.32,0,0,0,0,0,0,0.965,0,0.495,0.096,0.57,0.43,25.2
-120009600000,1966,3,1965,6,24,7,1.47,0.111,0.665,26764.6,165.7,165.7,159.3,4,4,4,2429,2195,2697,2246,2012,183,183,183,1146,912,1414,0.0757,0.0679,0.0834,1100,1100,1100,990,990,990,972.1,971.6,972.8,17.9,17.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.34,16.55,0.945,0.942,0.947,0.977,0.974,0.98,0.924,0.918,0.928,40.74,38.99,42.27,39.83,37.98,41.42,0,0,0,0,0,0,0.885,0,0.805,0.076,0.45,0.55,18.2
-119404800000,1966,3,1965,6,25,7,2.3,0.111,0.665,21024.3,144.6,144.6,125.1,4,4,4,3807,2960,4720,3624,2777,183,183,183,2524,1677,3437,0.0493,0.0388,0.0618,1100,1100,1100,990,990,990,975.2,973.4,977,14.8,13,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.039,0.05,1.87,1.87,1.87,0.13,0.11,0.14,12.91,11.13,14.71,0.927,0.911,0.939,0.97,0.97,0.97,0.899,0.884,0.911,32.3,27.35,37.26,31.29,26.24,36.15,0,0,0,0,0,0,0.695,0,1.635,0.048,0.29,0.71,9.14
-118800000000,1966,3,1965,6,26,7,3.21,0.14,0.665,14591.2,93.91,93.91,86.85,4,4,4,5307,5045,5396,5076,4862,231,183,295,3975,3762,4062,0.0434,0.0342,0.055,1100,1100,1100,990.03,990.01,990.04,978,977.6,978.1,12,11.9,12.4,0.915,0.912,0.922,0.648,0.648,0.648,0.054,0.052,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.19,10.06,10.56,0.88,0.875,0.894,0.97,0.97,0.97,0.854,0.849,0.867,24.18,23.75,25.46,21.71,21.12,23.48,0,0,0,0,0,0,0.483,0,2.545,0.044,0.21,0.79,4.55
-118195200000,1966,4,1965,7,27,7,3.05,0.178,0.665,15854.8,108.2,108.2,94.37,4,4,4,5050,4612,5326,4755,4317,295,295,295,3655,3217,3931,0.0586,0.0554,0.064,1100,1100,1100,990.01,990,990.03,977.6,976.8,978,12.5,12,13.2,0.921,0.914,0.926,0.648,0.648,0.648,0.052,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.58,10.16,11.33,0.893,0.879,0.913,0.97,0.97,0.97,0.867,0.853,0.886,25.52,24.09,27.9,23.59,21.57,27.06,0,0,0,0,0,0,0.524,0,2.385,0.058,0.22,0.78,5.2
-117590400000,1966,4,1965,7,28,7,2.51,0.178,0.665,19717.6,123,123,117.4,4,4,4,4154,3886,4462,3859,3591,295,295,295,2759,2491,3067,0.0712,0.0661,0.0759,1100,1100,1100,990,990,990,976,975.4,976.5,14,13.5,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.17,11.6,12.69,0.921,0.916,0.926,0.97,0.97,0.97,0.894,0.889,0.898,30.25,28.66,31.69,29.34,27.8,30.74,0,0,0,0,0,0,0.652,0,1.845,0.071,0.26,0.74,7.86
-116985600000,1966,4,1965,7,29,7,2.16,0.178,0.665,21868.9,135,135,130.2,4,4,4,3568,3356,3812,3273,3061,295,295,295,2173,1961,2417,0.0828,0.0774,0.0879,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,12.84,13.81,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,33.55,32.13,34.78,32.54,31.17,33.74,0,0,0,0,0,0,0.723,0,1.495,0.082,0.31,0.69,10.1
-116380800000,1966,4,1965,7,30,7,1.87,0.181,0.665,23755.9,145.1,145.1,141.4,4,4,4,3085,2943,3279,2786,2622,298.7,295,321,1686,1522,1884,0.097,0.09,0.109,1100,1100,1100,990,990,990,973.7,973.4,974.2,16.3,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.97,14.75,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.912,36.44,35.23,37.37,35.35,34.18,36.27,0,0,0,0,0,0,0.786,0,1.205,0.097,0.36,0.64,12.7
-115776000000,1966,5,1965,8,31,7,1.65,0.194,0.665,25368.5,155.3,155.3,151,4,4,4,2730,2576,2873,2409,2255,321,321,321,1309,1155,1452,0.118,0.112,0.125,1100,1100,1100,990,990,990,972.9,972.5,973.2,17.1,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.92,15.64,0.942,0.941,0.944,0.973,0.971,0.976,0.917,0.914,0.92,38.78,37.84,39.79,37.75,36.76,38.82,0,0,0,0,0,0,0.839,0,0.985,0.12,0.4,0.6,15.4
-115171200000,1966,5,1965,8,32,7,1.47,0.175,0.665,26785,162.6,162.6,159.4,4,4,4,2426,2310,2543,2137,2034,288.9,276,321,1037,934,1122,0.119,0.112,0.128,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.72,16.28,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.77,40,41.52,39.86,39.04,40.66,0,0,0,0,0,0,0.886,0,0.805,0.12,0.45,0.55,18.2
-114566400000,1966,5,1965,8,33,7,1.32,0.167,0.665,27891.8,168.7,168.7,166,4,4,4,2182,2077,2261,1906,1801,276,276,276,805.7,701,885,0.127,0.122,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.4,16.84,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.35,41.84,43.03,41.51,41,42.17,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
-113961600000,1966,5,1965,8,34,7,1.18,0.167,0.665,28971,176.3,176.3,172.4,4,4,4,1951,1836,2067,1675,1560,276,276,276,575,460,691,0.142,0.133,0.15,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.19,16.86,17.56,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.99,43.09,44.97,43.11,42.23,44.07,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.6
-113356800000,1966,5,1965,8,35,7,1.02,0.138,0.665,30488.4,185.4,185.4,181.5,4,4,4,1686,1570,1802,1457,1360,228.9,210,276,356.9,260,426,0.136,0.122,0.158,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.67,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,45.27,47.3,45.37,44.37,46.36,0,0,0,0,0,0,1.01,0,0.355,0.14,0.65,0.35,29.9
-112752000000,1966,6,1965,9,36,7,0.866,0.127,0.665,31981.6,192.8,192.8,190.4,4,4,4,1432,1341,1529,1222,1131,210,210,210,122.3,31,219,0.147,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.864,0.825,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.86,0.087,0.084,0.091,18.92,18.56,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,47.66,49.5,47.59,46.71,48.2,0,0,0,0,0,0,1.06,0,0.201,0.15,0.77,0.23,36.9
-112147200000,1966,6,1965,9,37,7,0.726,0.127,0.599,30649.7,192.8,192.8,182.4,4,4,4,1201,1132,1291,990.7,922.3,210,210,210,0,0,0,0.175,0.163,0.185,990.7,922.3,1081,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.655,0.57,0.784,0.45,0.385,0.606,0.021,0.018,0.029,1.38,1.21,1.69,0.064,0.056,0.08,20.09,19.5,20.48,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.56,44.22,49.3,45.61,43.33,48.2,0,0,0,0,0,0,1.01,0,0.127,0.17,0.83,0.17,42.2
-111542400000,1966,6,1965,9,38,7,0.638,0.127,0.511,26985.2,169.7,169.7,160.6,4,3,3.857142857142857,1055,976.8,1108,844.7,766.8,210,210,210,0,0,0,0.199,0.19,0.215,844.7,766.8,897.7,990,990,990,968.1,967.8,968.2,21.9,21.8,22.2,0.499,0.427,0.547,0.348,0.31,0.373,0.016,0.014,0.017,1.09,1.02,1.17,0.05,0.046,0.054,20.84,20.6,21.17,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43,39.9,50.76,41.88,38.94,48.2,0,0,0,0,0,0,0.892,0,0.127,0.2,0.8,0.2,42.3
-110937600000,1966,6,1965,9,39,7,0.538,0.131,0.406,22408.4,144.6,144.6,133.4,3,3,3,888.8,817.7,957.9,671.5,590.7,217.3,210,227,0,0,0,0.246,0.219,0.278,671.5,590.7,747.9,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.356,0.308,0.41,0.25,0.196,0.301,0.011,0.0086,0.013,0.85,0.712,0.99,0.038,0.031,0.044,21.69,21.28,22.12,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,45.47,40.72,49.77,44.46,39.81,48.2,0,0,0,0,0,0,0.741,0,0.132,0.24,0.75,0.25,41.7
-110332800000,1966,7,1965,10,40,7,0.442,0.137,0.305,17245.8,114.8,114.8,102.7,3,2,2.5714285714285716,730.7,682.3,794.3,503.7,455.3,227,227,227,0,0,0,0.311,0.286,0.333,503.7,455.3,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.258,0.231,0.294,0.14,0.114,0.18,0.0061,0.0049,0.0078,0.613,0.57,0.672,0.026,0.025,0.029,22.56,22.25,22.78,0.952,0.947,0.958,0.975,0.97,0.98,0.929,0.918,0.938,42.49,35.45,51.43,41.08,34.38,48.2,0,0,0,0,0,0,0.57,0,0.137,0.31,0.69,0.31,39
-109728000000,1966,7,1965,10,41,7,0.382,0.137,0.244,14349.7,92.52,92.52,85.42,2,2,2,631,601.8,666.8,404,374.8,227,227,227,0,0,0,0.36,0.34,0.377,404,374.8,439.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.207,0.196,0.222,0.0897,0.0759,0.107,0.0038,0.0032,0.0045,0.512,0.467,0.568,0.022,0.02,0.024,23.06,22.86,23.23,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.6,40.62,47.2,42.71,39.7,46.26,0,0,0,0,0,0,0.475,0,0.138,0.36,0.64,0.36,37.6
-109123200000,1966,7,1965,10,42,7,0.341,0.137,0.204,11956,75.28,75.28,71.17,2,2,2,563.8,548.2,583,336.8,321.2,227,227,227,0,0,0,0.403,0.389,0.414,336.8,321.2,356,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.183,0.177,0.189,0.058,0.0506,0.067,0.0024,0.0021,0.0028,0.41,0.387,0.439,0.017,0.016,0.018,23.45,23.34,23.55,0.947,0.944,0.949,0.971,0.97,0.973,0.919,0.916,0.924,36.66,35.01,38.68,35.58,33.96,37.64,0,0,0,0,0,0,0.395,0,0.137,0.4,0.6,0.4,35.1
-108518400000,1966,7,1965,10,43,7,0.315,0.137,0.178,10465.2,66.66,66.66,62.29,2,2,2,521,494.7,542,294,267.7,227,227,227,0,0,0,0.436,0.419,0.459,294,267.7,315,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.158,0.175,0.0378,0.0253,0.0477,0.0016,0.001,0.002,0.346,0.307,0.378,0.014,0.013,0.016,23.71,23.58,23.87,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,32.11,29.26,34.36,31.15,28.38,33.33,0,0,0,0,0,0,0.346,0,0.137,0.43,0.57,0.43,33.2
-107913600000,1966,8,1965,11,44,7,0.286,0.111,0.175,10398,64.52,64.52,61.89,2,2,2,473.6,462.6,486,289.6,278.6,184,184,184,0,0,0,0.389,0.379,0.398,289.6,278.6,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.159,0.167,0.0357,0.0305,0.0416,0.0015,0.0013,0.0017,0.337,0.32,0.355,0.014,0.013,0.015,23.93,23.86,24,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,31.9,30.69,33.26,30.95,29.77,32.26,0,0,0,0,0,0,0.344,0,0.111,0.39,0.61,0.39,36.4
-107308800000,1966,8,1965,11,45,7,0.274,0.111,0.162,9634.65,59.54,59.54,57.35,2,2,2,452.3,440,462.6,268.3,256,184,184,184,0,0,0,0.407,0.398,0.418,268.3,256,278.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.151,0.159,0.0256,0.0198,0.0305,0.0011,0.00081,0.0013,0.304,0.286,0.32,0.012,0.012,0.013,24.06,24,24.13,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.56,28.22,30.69,28.67,27.37,29.77,0,0,0,0,0,0,0.319,0,0.112,0.41,0.59,0.41,35.2
-106704000000,1966,8,1965,11,46,7,0.259,0.111,0.148,8777.57,53.78,53.78,52.25,2,2,2,428.5,422.5,435.5,244.5,238.5,184,184,184,0,0,0,0.429,0.423,0.436,244.5,238.5,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.145,0.149,0.0166,0.016,0.0177,0.00068,0.00065,0.00072,0.271,0.264,0.279,0.011,0.011,0.011,24.2,24.16,24.23,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,26.93,26.24,27.72,26.12,25.45,26.89,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,33.9
-106099200000,1966,8,1965,11,47,7,0.248,0.111,0.137,8220.92,50.43,50.43,48.93,2,1,1.4285714285714286,410.4,398.1,420.3,226.4,214.1,184,184,184,0,0,0,0.448,0.438,0.462,226.4,214.1,236.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.136,0.144,0.015,0.014,0.0158,0.00061,0.00057,0.00065,0.336,0.259,0.399,0.014,0.011,0.016,24.22,24.16,24.26,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,39.66,25.72,50.88,38.2,24.95,48.2,0,0,0,0,0,0,0.272,0,0.111,0.45,0.55,0.45,33.1
-105494400000,1966,8,1965,11,48,7,0.235,0.0954,0.139,8454.42,54.16,54.16,50.32,2,1,1.5714285714285714,388.1,380.8,398.1,230.3,205.1,157.7,138,184,0,0,0,0.406,0.355,0.473,230.3,205.1,251.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.145,0.0154,0.0132,0.0175,0.00062,0.00053,0.00071,0.313,0.265,0.382,0.013,0.011,0.016,24.35,24.23,24.43,0.94,0.927,0.957,0.974,0.97,0.98,0.916,0.899,0.938,36.03,26.98,48.7,35.15,26.17,47.72,0,0,0,0,0,0,0.28,0,0.096,0.41,0.59,0.41,36
-104889600000,1966,9,1965,12,49,7,0.225,0.0835,0.141,8459.38,51.51,51.51,50.35,2,1,1.8571428571428572,371.6,360.3,377.1,233.6,222.3,138,138,138,0,0,0,0.372,0.366,0.383,233.6,222.3,239.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.141,0.0156,0.0146,0.0161,0.00063,0.00059,0.00065,0.276,0.253,0.392,0.011,0.01,0.016,24.47,24.41,24.49,0.93,0.924,0.958,0.971,0.97,0.98,0.903,0.896,0.939,29.69,25.78,51.01,28.62,25.01,48.2,0,0,0,0,0,0,0.28,0,0.084,0.37,0.63,0.37,37.6
-104284800000,1966,9,1965,12,50,7,0.209,0.0835,0.125,7823.46,48.2,48.2,46.57,1,1,1,345,338.3,354,207,200.3,138,138,138,0,0,0,0.4,0.39,0.408,207,200.3,216,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.127,0.133,0.0133,0.0128,0.0141,0.00054,0.00051,0.00057,0.365,0.353,0.381,0.015,0.014,0.015,24.51,24.45,24.56,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.58,46.06,49.59,46.57,45.14,48.2,0,0,0,0,0,0,0.259,0,0.084,0.4,0.6,0.4,37.4
-103680000000,1966,9,1965,12,51,7,0.198,0.0835,0.114,7139.96,45.14,45.14,42.5,1,1,1,326.7,320.2,338.3,188.7,182.2,138,138,138,0,0,0,0.422,0.408,0.431,188.7,182.2,200.3,990,990,990,965,965,965.1,25,24.9,25,0.123,0.121,0.127,0.0118,0.0112,0.0128,0.00047,0.00045,0.00051,0.332,0.32,0.353,0.013,0.013,0.014,24.63,24.56,24.68,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,43.37,41.87,46.06,42.5,41.03,45.14,0,0,0,0,0,0,0.236,0,0.084,0.42,0.58,0.42,36.1
-103075200000,1966,9,1965,12,52,7,0.187,0.0786,0.109,6792.33,44.42,44.42,40.43,1,1,1,309.8,302.3,316.5,179.8,168,130,110,138,0,0,0,0.419,0.359,0.451,179.8,168,196,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.011,0.01,0.0124,0.00044,0.0004,0.0005,0.315,0.295,0.342,0.013,0.012,0.014,24.74,24.7,24.77,0.949,0.945,0.954,0.977,0.973,0.98,0.927,0.919,0.934,41.37,38.58,45.33,40.43,37.54,44.42,0,0,0,0,0,0,0.225,0,0.078,0.42,0.58,0.42,36.3
-102470400000,1966,10,1966,1,1,7,0.178,0.0665,0.112,7027.58,43.57,43.57,41.83,1,1,1,294.8,287.2,302.3,184.8,177.2,110,110,110,0,0,0,0.373,0.364,0.383,184.8,177.2,192.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.121,0.0115,0.0108,0.0121,0.00046,0.00043,0.00048,0.322,0.309,0.336,0.013,0.012,0.013,24.8,24.75,24.84,0.95,0.948,0.952,0.98,0.978,0.98,0.931,0.927,0.933,42.7,40.91,44.46,41.83,40.01,43.57,0,0,0,0,0,0,0.232,0,0.066,0.37,0.63,0.37,39.5
-101865600000,1966,10,1966,1,2,7,0.17,0.0665,0.103,6434.77,40.01,40.01,38.3,1,1,1,280.3,273.8,287.2,170.3,163.8,110,110,110,0,0,0,0.393,0.383,0.402,170.3,163.8,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.116,0.0102,0.00967,0.0108,0.00041,0.00038,0.00043,0.296,0.285,0.309,0.012,0.011,0.012,24.88,24.84,24.92,0.946,0.944,0.948,0.975,0.971,0.978,0.921,0.916,0.927,39.3,37.76,40.91,38.3,36.68,40.01,0,0,0,0,0,0,0.213,0,0.067,0.39,0.61,0.39,37.9
-101260800000,1966,10,1966,1,3,7,0.163,0.0665,0.0961,5969.99,36.68,36.68,35.54,1,1,1,268.9,266.8,273.8,158.9,156.8,110,110,110,0,0,0,0.409,0.402,0.412,158.9,156.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00926,0.00908,0.00967,0.00037,0.00036,0.00038,0.276,0.272,0.285,0.011,0.011,0.011,24.95,24.92,24.96,0.942,0.941,0.944,0.97,0.97,0.971,0.914,0.913,0.916,36.63,36.13,37.76,35.54,35.04,36.68,0,0,0,0,0,0,0.197,0,0.0669,0.41,0.59,0.41,36.6
-100656000000,1966,10,1966,1,4,7,0.162,0.0665,0.0955,5930.84,36.06,36.06,35.3,1,1,1,267.9,266.8,271.3,157.9,156.8,110,110,110,0,0,0,0.41,0.405,0.412,157.9,156.8,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.00917,0.00908,0.00946,0.00036,0.00036,0.00038,0.274,0.272,0.28,0.011,0.011,0.011,24.95,24.93,24.96,0.942,0.941,0.943,0.97,0.97,0.97,0.913,0.913,0.914,36.39,36.13,37.18,35.3,35.04,36.06,0,0,0,0,0,0,0.196,0,0.0665,0.41,0.59,0.41,36.6
-100051200000,1966,10,1966,1,5,7,0.164,0.0645,0.0998,6218.84,37.69,37.69,37.02,1,1,1,271.6,271.3,273.8,165.1,161.3,106.6,106,110,0,0,0,0.392,0.387,0.405,165.1,161.3,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00978,0.00946,0.01,0.00039,0.00038,0.0004,0.287,0.28,0.291,0.011,0.011,0.012,24.93,24.91,24.93,0.944,0.943,0.945,0.972,0.97,0.973,0.917,0.914,0.919,38.09,37.18,38.72,37.02,36.06,37.69,0,0,0,0,0,0,0.206,0,0.0642,0.39,0.61,0.39,37.9
-99446400000,1966,11,1966,2,6,7,0.166,0.0641,0.101,6331.88,37.69,37.69,37.69,1,1,1,273.8,273.8,273.8,167.8,167.8,106,106,106,0,0,0,0.387,0.387,0.387,167.8,167.8,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.112,0.01,0.01,0.01,0.0004,0.0004,0.0004,0.291,0.291,0.291,0.012,0.012,0.012,24.91,24.91,24.91,0.945,0.945,0.945,0.973,0.973,0.973,0.919,0.919,0.919,38.72,38.72,38.72,37.69,37.69,37.69,0,0,0,0,0,0,0.209,0,0.065,0.39,0.61,0.39,38.1
-98841600000,1966,11,1966,2,7,7,0.171,0.0641,0.107,6713.59,41.04,41.04,39.96,1,1,1,282.9,275.9,287.2,176.9,169.9,106,106,106,0,0,0,0.375,0.369,0.384,176.9,169.9,181.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.117,0.0108,0.0102,0.0112,0.00043,0.0004,0.00044,0.308,0.295,0.315,0.012,0.012,0.013,24.86,24.84,24.9,0.948,0.945,0.949,0.978,0.974,0.98,0.927,0.921,0.93,40.86,39.23,41.88,39.96,38.23,41.04,0,0,0,0,0,0,0.222,0,0.064,0.37,0.63,0.37,39.3
-98236800000,1966,11,1966,2,8,7,0.184,0.0562,0.128,7994.49,48.2,48.2,47.59,1,1,1,304.2,294.7,309.1,211.2,201.7,93,93,93,0,0,0,0.306,0.301,0.316,211.2,201.7,216.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.126,0.122,0.127,0.0137,0.0129,0.0141,0.00055,0.00051,0.00056,0.367,0.35,0.376,0.015,0.014,0.015,24.71,24.68,24.77,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.938,48.97,46.8,50.08,47.59,45.87,48.2,0,0,0,0,0,0,0.264,0,0.056,0.31,0.7,0.3,43.4
-97632000000,1966,11,1966,2,9,7,0.203,0.06,0.143,8622.24,53.45,53.45,51.32,2,1,1.8571428571428572,335.9,316.5,350.2,236.6,223.5,99.29,93,104,0,0,0,0.295,0.277,0.307,236.6,223.5,246.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.13,0.139,0.0159,0.0147,0.0167,0.00064,0.00059,0.00067,0.275,0.248,0.389,0.011,0.0099,0.016,24.65,24.58,24.72,0.931,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.3,26.06,51.77,29.1,25.28,48.2,0,0,0,0,0,0,0.285,0,0.06,0.3,0.7,0.3,42.5
-97027200000,1966,12,1966,3,10,7,0.216,0.0629,0.153,9228.12,57.82,57.82,54.93,2,2,2,357.1,344.6,370.4,253.1,240.6,104,104,104,0,0,0,0.292,0.281,0.302,253.1,240.6,266.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.137,0.146,0.02,0.0162,0.0247,0.00081,0.00065,0.001,0.275,0.258,0.293,0.011,0.01,0.012,24.54,24.46,24.62,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.31,26.91,29.8,27.46,26.1,28.91,0,0,0,0,0,0,0.305,0,0.063,0.29,0.71,0.29,42.7
-96422400000,1966,12,1966,3,11,7,0.216,0.0629,0.153,9215.56,57.82,57.82,54.85,2,2,2,356.7,346.9,370.4,252.7,242.9,104,104,104,0,0,0,0.292,0.281,0.3,252.7,242.9,266.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.138,0.146,0.0191,0.0164,0.0247,0.00077,0.00066,0.001,0.273,0.261,0.293,0.011,0.01,0.012,24.54,24.46,24.6,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.28,27.18,29.8,27.43,26.36,28.91,0,0,0,0,0,0,0.305,0,0.063,0.29,0.71,0.29,42.7
-95817600000,1966,12,1966,3,12,7,0.227,0.0512,0.176,10640.4,69.87,69.87,63.34,2,2,2,375.7,360.3,398.1,290.9,256.3,84.71,77,104,0,0,0,0.227,0.193,0.289,290.9,256.3,321.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.143,0.163,0.0363,0.02,0.0506,0.0015,0.00081,0.0021,0.328,0.278,0.372,0.013,0.011,0.015,24.39,24.24,24.52,0.938,0.931,0.944,0.97,0.97,0.97,0.91,0.903,0.915,32.65,28.69,36.02,31.67,27.83,34.94,0,0,0,0,0,0,0.352,0,0.051,0.23,0.78,0.22,46.9
-95212800000,1966,12,1966,3,13,7,0.258,0.0478,0.21,12691.7,79.29,79.29,75.55,2,2,2,425.8,408,445.5,346.8,331,79,77,91,0,0,0,0.185,0.175,0.204,346.8,331,363,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.166,0.177,0.0627,0.0552,0.0704,0.0026,0.0022,0.0029,0.411,0.387,0.435,0.017,0.016,0.018,24.07,23.97,24.18,0.948,0.945,0.95,0.973,0.97,0.977,0.923,0.917,0.929,38.8,37.09,40.57,37.77,35.98,39.64,0,0,0,0,0,0,0.42,0,0.048,0.19,0.81,0.19,49.2
-94608000000,1967,1,1966,4,14,7,0.28,0.055,0.225,13601.6,84.17,84.17,80.96,2,2,2,462.6,453.1,477.4,371.6,362.1,91,91,91,0,0,0,0.197,0.191,0.201,371.6,362.1,386.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.182,0.178,0.187,0.0744,0.0699,0.0814,0.0031,0.0029,0.0034,0.45,0.435,0.472,0.018,0.018,0.019,23.87,23.78,23.93,0.951,0.95,0.953,0.978,0.977,0.98,0.931,0.928,0.934,41.37,40.36,42.95,40.48,39.42,42.09,0,0,0,0,0,0,0.45,0,0.055,0.2,0.8,0.2,48.6
-94003200000,1967,1,1966,4,15,7,0.314,0.055,0.259,15453.4,96.4,96.4,91.98,2,2,2,519.5,479.6,548.2,428.5,388.6,91,91,91,0,0,0,0.176,0.166,0.19,428.5,388.6,457.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.202,0.188,0.212,0.101,0.0824,0.115,0.0042,0.0034,0.0048,0.535,0.475,0.578,0.022,0.02,0.024,23.53,23.36,23.77,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.26,43.18,50.14,45.99,42.32,48.2,0,0,0,0,0,0,0.511,0,0.055,0.18,0.82,0.18,49.2
-93398400000,1967,1,1966,4,16,7,0.339,0.055,0.284,16535,104.1,104.1,98.42,3,2,2.2857142857142856,561,551,589.2,470,460,91,91,91,0,0,0,0.162,0.154,0.165,470,460,498.2,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.219,0.213,0.234,0.121,0.116,0.134,0.0051,0.0049,0.0056,0.567,0.526,0.582,0.024,0.022,0.024,23.31,23.21,23.34,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,46.16,35.35,50.4,44.28,34.29,48.2,0,0,0,0,0,0,0.547,0,0.055,0.16,0.84,0.16,48.8
-92793600000,1967,1,1966,4,17,7,0.374,0.055,0.318,18433,117.2,117.2,109.7,3,3,3,617.6,589.2,654.2,526.6,498.2,91,91,91,0,0,0,0.147,0.139,0.154,526.6,498.2,563.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.234,0.271,0.153,0.134,0.177,0.0065,0.0056,0.0075,0.582,0.535,0.644,0.025,0.023,0.027,23.05,22.84,23.21,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.918,0.929,37.63,35.77,40.02,36.57,34.69,39.06,0,0,0,0,0,0,0.61,0,0.056,0.15,0.85,0.15,49.3
-92188800000,1967,1,1966,4,18,7,0.409,0.0611,0.348,20054.4,129.4,129.4,119.4,3,3,3,676.7,647.6,733.8,575.7,542.6,101,91,105,0,0,0,0.149,0.141,0.162,575.7,542.6,628.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.28,0.262,0.311,0.186,0.163,0.221,0.0079,0.007,0.0095,0.667,0.612,0.757,0.029,0.026,0.033,22.73,22.41,22.9,0.952,0.95,0.956,0.977,0.973,0.98,0.93,0.924,0.936,40.73,38.59,44.01,39.79,37.55,43.13,0,0,0,0,0,0,0.663,0,0.061,0.15,0.85,0.15,49
-91584000000,1967,2,1966,5,19,7,0.436,0.0635,0.373,21359.2,130.4,130.4,127.1,3,3,3,721.2,702.7,739.6,616.2,597.7,105,105,105,0,0,0,0.146,0.142,0.149,616.2,597.7,634.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.303,0.293,0.314,0.213,0.2,0.225,0.0092,0.0086,0.0097,0.736,0.705,0.767,0.032,0.03,0.033,22.48,22.37,22.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.24,42.11,44.36,42.38,41.26,43.48,0,0,0,0,0,0,0.706,0,0.063,0.15,0.86,0.14,49
-90979200000,1967,2,1966,5,20,7,0.482,0.0635,0.419,23385.6,144.6,144.6,139.2,3,3,3,797.6,748.2,847.1,692.6,643.2,105,105,105,0,0,0,0.132,0.124,0.14,692.6,643.2,742.1,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.348,0.319,0.377,0.264,0.231,0.297,0.012,0.01,0.013,0.865,0.781,0.95,0.038,0.034,0.042,22.04,21.76,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.73,44.88,50.51,46.4,43.98,48.2,0,0,0,0,0,0,0.773,0,0.063,0.13,0.87,0.13,48.5
-90374400000,1967,2,1966,5,21,7,0.524,0.0801,0.444,24181.8,144.6,144.6,143.9,3,3,3,866,847.1,891.9,733.6,710.1,132.4,105,137,0,0,0,0.153,0.124,0.162,733.6,710.1,754.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.378,0.361,0.396,0.291,0.275,0.304,0.013,0.012,0.014,0.941,0.899,0.982,0.042,0.04,0.044,21.69,21.55,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.77,48.45,50.88,47.98,47.48,48.2,0,0,0,0,0,0,0.8,0,0.08,0.15,0.85,0.15,46.1
