datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
295488000000,1979,5,1978,8,33,7,1.8,0.194,0.665,24246.9,149.6,149.6,144.3,4,4,4,2974,2782,3186,2653,2461,321,321,321,1553,1361,1765,0.108,0.101,0.115,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.68,14.17,15.14,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.916,37.17,35.77,38.44,36.08,34.7,37.39,0,0,0,0,0,0,0.802,0,1.135,0.11,0.37,0.63,13.5
296092800000,1979,5,1978,8,34,7,1.53,0.194,0.665,26310.3,161.7,161.7,156.6,4,4,4,2528,2346,2705,2207,2025,321,321,321,1107,925,1284,0.127,0.119,0.137,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.32,16.19,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.918,0.926,40.1,38.94,41.29,39.15,37.92,40.42,0,0,0,0,0,0,0.87,0,0.865,0.13,0.43,0.57,17.2
296697600000,1979,5,1978,8,35,7,1.31,0.178,0.665,27928.3,169.9,169.9,166.2,4,4,4,2172,2028,2310,1879,1771,293.6,257,321,778.7,671,889,0.135,0.12,0.148,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.28,16.96,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.41,41.52,43.35,41.56,40.66,42.48,0,0,0,0,0,0,0.924,0,0.645,0.14,0.51,0.49,21.3
297302400000,1979,6,1978,9,36,7,1.12,0.155,0.665,29521.4,180.1,180.1,175.7,4,4,4,1853,1726,2004,1596,1469,257,257,257,495.7,369,647,0.139,0.128,0.149,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.5,17.02,17.91,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.51,45.94,43.93,42.64,45.02,0,0,0,0,0,0,0.976,0,0.455,0.14,0.59,0.41,26.4
297907200000,1979,6,1978,9,37,7,0.939,0.155,0.665,31275.4,190.4,190.4,186.2,4,4,4,1552,1437,1678,1295,1180,257,257,257,194.9,80,321,0.166,0.153,0.179,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.901,0.86,0.924,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.087,0.094,18.5,18.07,18.91,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.49,46.36,48.57,46.54,45.44,47.6,0,0,0,0,0,0,1.03,0,0.274,0.17,0.71,0.29,33.3
298512000000,1979,6,1978,9,38,7,0.78,0.155,0.62,31019.7,192.8,192.8,184.6,4,4,4,1289,1187,1392,1032,929.7,257,257,257,6.286,0,35,0.2,0.185,0.217,1026,929.7,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.722,0.586,0.842,0.517,0.389,0.648,0.024,0.018,0.031,1.52,1.23,1.79,0.072,0.057,0.086,19.67,19.07,20.28,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.11,44.14,49.27,46.16,43.26,48.2,0,0,0,0,0,0,1.03,0,0.16,0.2,0.79,0.21,39.8
299116800000,1979,6,1978,9,39,7,0.671,0.153,0.518,27178.7,170.1,170.1,161.8,4,4,4,1109,1060,1167,856.1,816.3,252.7,227,257,0,0,0,0.228,0.214,0.239,856.1,816.3,909.7,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.518,0.483,0.568,0.353,0.334,0.379,0.016,0.015,0.018,1.1,1.03,1.2,0.051,0.047,0.055,20.66,20.38,20.85,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.93,0.936,41.34,39.74,43.4,40.44,38.76,42.53,0,0,0,0,0,0,0.899,0,0.153,0.23,0.77,0.23,40.5
299721600000,1979,7,1978,10,40,7,0.585,0.137,0.447,24142,155.8,155.8,143.7,4,3,3.2857142857142856,966.9,891.9,1043,739.9,664.9,227,227,227,0,0,0,0.235,0.218,0.255,739.9,664.9,815.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.408,0.35,0.475,0.292,0.245,0.334,0.013,0.011,0.015,0.95,0.837,1.03,0.043,0.037,0.047,21.29,20.94,21.7,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.39,39.2,50.36,44.23,38.19,48.2,0,0,0,0,0,0,0.798,0,0.138,0.23,0.76,0.24,41.3
300326400000,1979,7,1978,10,41,7,0.499,0.137,0.362,20281.4,130,130,120.7,3,3,3,825.7,768.4,876.9,598.7,541.4,227,227,227,0,0,0,0.275,0.259,0.295,598.7,541.4,649.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.312,0.28,0.341,0.201,0.163,0.235,0.0088,0.0071,0.01,0.725,0.629,0.811,0.032,0.027,0.036,22.07,21.78,22.4,0.953,0.95,0.956,0.977,0.971,0.98,0.932,0.922,0.937,41.17,37.66,44.23,40.24,36.57,43.34,0,0,0,0,0,0,0.671,0,0.137,0.27,0.73,0.27,40.6
300931200000,1979,7,1978,10,42,7,0.437,0.137,0.3,16865.8,108.1,108.1,100.4,3,2,2.4285714285714284,723.3,691.9,760.5,496.3,464.9,227,227,227,0,0,0,0.314,0.298,0.328,496.3,464.9,533.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.254,0.236,0.275,0.135,0.118,0.157,0.0058,0.0051,0.0068,0.616,0.57,0.66,0.027,0.025,0.028,22.59,22.44,22.72,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.59,35.45,52.18,42.64,34.38,48.2,0,0,0,0,0,0,0.558,0,0.137,0.31,0.69,0.31,38.6
301536000000,1979,7,1978,10,43,7,0.392,0.137,0.255,14922.8,95.44,95.44,88.83,2,2,2,648,618.7,682.3,421,391.7,227,227,227,0,0,0,0.351,0.333,0.367,421,391.7,455.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.202,0.231,0.0977,0.0839,0.114,0.0042,0.0035,0.0049,0.538,0.493,0.594,0.023,0.021,0.025,22.97,22.78,23.13,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.32,42.37,48.7,44.41,41.52,47.72,0,0,0,0,0,0,0.493,0,0.137,0.35,0.65,0.35,38.1
302140800000,1979,7,1978,10,44,7,0.356,0.119,0.237,14041.9,87.72,87.72,83.58,2,2,2,588.4,566.9,615.6,392.1,374.8,196.3,184,227,0,0,0,0.333,0.309,0.377,392.1,374.8,411.7,990,990,990,966.2,966.2,966.4,23.8,23.6,23.8,0.2,0.196,0.206,0.0841,0.0759,0.0933,0.0035,0.0032,0.0039,0.491,0.467,0.52,0.021,0.02,0.022,23.26,23.15,23.37,0.954,0.952,0.956,0.98,0.977,0.98,0.934,0.93,0.936,42.66,40.62,44.76,41.79,39.7,43.86,0,0,0,0,0,0,0.464,0,0.119,0.33,0.67,0.33,39.4
302745600000,1979,8,1978,11,45,7,0.333,0.111,0.222,13145.4,81.28,81.28,78.25,2,2,2,550.3,542,563.9,366.3,358,184,184,184,0,0,0,0.334,0.326,0.339,366.3,358,379.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.19,0.187,0.195,0.0719,0.068,0.0783,0.003,0.0028,0.0033,0.451,0.439,0.472,0.019,0.018,0.02,23.47,23.39,23.52,0.951,0.95,0.952,0.976,0.974,0.979,0.928,0.925,0.933,40.08,39.21,41.5,39.12,38.21,40.64,0,0,0,0,0,0,0.435,0,0.111,0.33,0.67,0.33,39.5
303350400000,1979,8,1978,11,46,7,0.319,0.111,0.207,12267.8,76.41,76.41,73.02,2,2,2,526.6,512.1,542,342.6,328.1,184,184,184,0,0,0,0.349,0.339,0.359,342.6,328.1,358,990,990,990,966,965.9,966,24,24,24.1,0.182,0.176,0.187,0.0607,0.0539,0.068,0.0025,0.0022,0.0028,0.416,0.394,0.439,0.017,0.016,0.018,23.61,23.52,23.7,0.947,0.945,0.95,0.971,0.97,0.974,0.92,0.917,0.925,37.59,36.04,39.21,36.51,34.96,38.21,0,0,0,0,0,0,0.406,0,0.112,0.35,0.65,0.35,38.5
303955200000,1979,8,1978,11,47,7,0.294,0.121,0.174,10280.7,68.46,68.46,61.19,2,2,2,486.7,472.5,505,287.2,270.5,199.4,184,202,0,0,0,0.41,0.364,0.428,287.2,270.5,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.159,0.174,0.0346,0.0267,0.0505,0.0014,0.0011,0.0021,0.335,0.31,0.384,0.014,0.013,0.016,23.87,23.74,23.96,0.938,0.935,0.944,0.97,0.97,0.97,0.91,0.907,0.916,31.54,29.71,35.29,30.6,28.81,34.23,0,0,0,0,0,0,0.34,0,0.12,0.41,0.59,0.41,35
304560000000,1979,8,1978,11,48,7,0.278,0.112,0.165,9797.16,66.58,66.58,58.32,2,2,2,458.9,453.1,470.2,272.9,253.7,186,146,202,0,0,0,0.405,0.32,0.443,272.9,253.7,309.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.167,0.0278,0.0187,0.0452,0.0011,0.00077,0.0019,0.312,0.285,0.364,0.013,0.012,0.015,24.02,23.98,24.06,0.935,0.931,0.942,0.97,0.97,0.97,0.907,0.903,0.914,30.06,27.86,34.32,29.16,27.03,33.29,0,0,0,0,0,0,0.324,0,0.113,0.4,0.59,0.41,35.2
305164800000,1979,9,1978,12,49,7,0.265,0.0883,0.177,10579.8,64.46,64.46,62.97,2,2,2,438.6,431,445.5,292.6,285,146,146,146,0,0,0,0.333,0.328,0.339,292.6,285,299.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.161,0.158,0.163,0.0371,0.0335,0.0404,0.0015,0.0014,0.0017,0.338,0.327,0.349,0.014,0.013,0.014,24.09,24.05,24.13,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.46,31.61,33.23,31.49,30.67,32.23,0,0,0,0,0,0,0.35,0,0.088,0.33,0.67,0.33,39.9
305769600000,1979,9,1978,12,50,7,0.251,0.0883,0.163,9718.55,59.51,59.51,57.85,2,2,2,414.7,402.9,422.5,268.7,256.9,146,146,146,0,0,0,0.352,0.346,0.362,268.7,256.9,276.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.148,0.155,0.0258,0.0203,0.0295,0.0011,0.00082,0.0012,0.302,0.285,0.314,0.012,0.012,0.013,24.23,24.18,24.3,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.82,28.51,30.68,28.92,27.65,29.75,0,0,0,0,0,0,0.321,0,0.088,0.35,0.65,0.35,38.7
306374400000,1979,9,1978,12,51,7,0.234,0.0883,0.146,8687.9,55.31,55.31,51.71,2,1,1.8571428571428572,386.8,373,402.9,240.8,227,146,146,146,0,0,0,0.378,0.362,0.391,240.8,227,256.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.138,0.148,0.0167,0.015,0.0203,0.00068,0.00061,0.00082,0.286,0.253,0.402,0.012,0.01,0.016,24.38,24.3,24.46,0.932,0.923,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.52,25.6,51.92,29.3,24.83,48.2,0,0,0,0,0,0,0.287,0,0.088,0.38,0.62,0.38,37.1
306979200000,1979,9,1978,12,52,7,0.211,0.0883,0.123,7626.41,48.2,48.2,45.4,1,1,1,349.3,338.3,370.4,203.3,192.3,146,146,146,0,0,0,0.419,0.394,0.432,203.3,192.3,224.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.13,0.126,0.137,0.013,0.0121,0.0148,0.00052,0.00049,0.0006,0.359,0.34,0.397,0.014,0.014,0.016,24.49,24.35,24.57,0.955,0.953,0.959,0.98,0.98,0.98,0.936,0.934,0.94,46.63,44.14,51.37,45.4,43.26,48.2,0,0,0,0,0,0,0.252,0,0.088,0.42,0.58,0.42,36.1
307584000000,1979,10,1979,1,1,7,0.202,0.0726,0.129,8043.99,48.2,48.2,47.88,1,1,1,333.5,329.2,338.3,213.5,209.2,120,120,120,0,0,0,0.36,0.355,0.365,213.5,209.2,218.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.133,0.0139,0.0135,0.0143,0.00056,0.00054,0.00057,0.376,0.368,0.384,0.015,0.015,0.015,24.56,24.52,24.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.22,48.24,50.3,47.88,47.28,48.2,0,0,0,0,0,0,0.266,0,0.073,0.36,0.64,0.36,39.8
308188800000,1979,10,1979,1,2,7,0.204,0.0726,0.132,8097.6,48.2,48.2,48.2,1,1,1,337.8,335.5,340.6,217.8,215.5,120,120,120,0,0,0,0.355,0.352,0.358,217.8,215.5,220.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.132,0.134,0.0143,0.0141,0.0145,0.00057,0.00056,0.00058,0.383,0.379,0.388,0.015,0.015,0.016,24.53,24.51,24.54,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,50.17,49.66,50.81,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.072,0.36,0.65,0.35,39.7
308793600000,1979,10,1979,1,3,7,0.199,0.0726,0.127,7939.91,48.2,48.2,47.26,1,1,1,329.4,325.7,335.5,209.4,205.7,120,120,120,0,0,0,0.364,0.358,0.368,209.4,205.7,215.5,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.132,0.0136,0.0132,0.0141,0.00054,0.00053,0.00056,0.368,0.362,0.379,0.015,0.014,0.015,24.58,24.54,24.61,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.29,47.44,49.66,47.26,46.49,48.2,0,0,0,0,0,0,0.263,0,0.072,0.36,0.64,0.36,39.9
309398400000,1979,10,1979,1,4,7,0.211,0.0726,0.138,8298.11,54.19,54.19,49.39,2,1,1.2857142857142858,349,335.5,370.4,229,215.5,120,120,120,0,0,0,0.344,0.324,0.358,229,215.5,250.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.136,0.132,0.144,0.0152,0.0141,0.0172,0.00061,0.00056,0.00069,0.357,0.254,0.4,0.014,0.01,0.016,24.5,24.47,24.58,0.95,0.924,0.959,0.977,0.97,0.98,0.928,0.897,0.94,44.5,26.06,52.2,41.91,25.28,48.2,0,0,0,0,0,0,0.274,0,0.073,0.34,0.65,0.35,39.3
310003200000,1979,10,1979,1,5,7,0.223,0.0705,0.152,9140,59.02,59.02,54.4,2,1,1.8571428571428572,368.5,346.9,386.5,251.9,226.9,116.6,114,120,0,0,0,0.317,0.295,0.346,251.9,226.9,272.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.136,0.151,0.0204,0.015,0.0276,0.00082,0.0006,0.0011,0.299,0.254,0.4,0.012,0.01,0.016,24.46,24.36,24.58,0.935,0.924,0.959,0.971,0.97,0.98,0.908,0.897,0.94,31.95,26.06,52.2,30.65,25.28,48.2,0,0,0,0,0,0,0.302,0,0.071,0.32,0.68,0.32,41
310608000000,1979,11,1979,2,6,7,0.236,0.0689,0.167,10027.4,62.54,62.54,59.69,2,2,2,389.6,386.5,402.9,275.6,272.5,114,114,114,0,0,0,0.293,0.283,0.295,275.6,272.5,288.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.151,0.157,0.0291,0.0276,0.0354,0.0012,0.0011,0.0014,0.31,0.305,0.33,0.013,0.012,0.013,24.34,24.26,24.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,30.77,30.42,32.24,29.84,29.51,31.27,0,0,0,0,0,0,0.332,0,0.069,0.29,0.71,0.29,42.5
311212800000,1979,11,1979,2,7,7,0.259,0.0689,0.19,11406.4,70.42,70.42,67.9,2,2,2,428,413.7,440,314,299.7,114,114,114,0,0,0,0.267,0.259,0.276,314,299.7,326,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.161,0.17,0.0472,0.0405,0.0529,0.0019,0.0016,0.0022,0.367,0.346,0.385,0.015,0.014,0.016,24.11,24.03,24.19,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.912,0.916,35,33.44,36.3,33.95,32.44,35.21,0,0,0,0,0,0,0.377,0,0.069,0.27,0.73,0.27,44
311817600000,1979,11,1979,2,8,7,0.285,0.0689,0.216,12976.3,87.16,87.16,77.24,2,2,2,471.2,442.8,516.8,357.2,328.8,114,114,114,0,0,0,0.243,0.221,0.257,357.2,328.8,402.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.181,0.171,0.197,0.0676,0.0542,0.0891,0.0028,0.0022,0.0037,0.432,0.39,0.501,0.018,0.016,0.021,23.85,23.57,24.02,0.949,0.945,0.955,0.974,0.97,0.98,0.925,0.917,0.936,39.64,36.6,44.47,38.62,35.5,43.58,0,0,0,0,0,0,0.429,0,0.069,0.24,0.76,0.24,45.5
312422400000,1979,11,1979,2,9,7,0.334,0.071,0.263,15675.4,96.4,96.4,93.31,2,2,2,552.5,523,583,435.1,409,117.4,114,126,0,0,0,0.212,0.202,0.22,435.1,409,457,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.199,0.219,0.104,0.0921,0.115,0.0044,0.0038,0.0048,0.55,0.51,0.585,0.023,0.021,0.025,23.36,23.19,23.54,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.7,45.11,49.77,46.65,44.2,48.2,0,0,0,0,0,0,0.518,0,0.071,0.21,0.79,0.21,46.9
313027200000,1979,12,1979,3,10,7,0.372,0.0762,0.296,16925.4,105.8,105.8,100.7,3,2,2.5714285714285716,614.8,589.2,636.9,488.8,463.2,126,126,126,0,0,0,0.205,0.198,0.214,488.8,463.2,510.9,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.223,0.25,0.13,0.118,0.142,0.0055,0.005,0.006,0.575,0.535,0.629,0.024,0.023,0.027,23.07,22.99,23.15,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.34,35.16,52.14,40.47,34.11,48.2,0,0,0,0,0,0,0.56,0,0.076,0.2,0.8,0.2,45.5
313632000000,1979,12,1979,3,11,7,0.403,0.0762,0.327,18792.4,119.1,119.1,111.9,3,3,3,667.1,647.6,702.7,541.1,521.6,126,126,126,0,0,0,0.189,0.179,0.195,541.1,521.6,576.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.256,0.287,0.162,0.149,0.186,0.0069,0.0064,0.008,0.615,0.583,0.675,0.026,0.025,0.029,22.82,22.61,22.93,0.95,0.948,0.953,0.973,0.97,0.977,0.924,0.92,0.931,38.34,37.08,40.61,37.29,35.97,39.69,0,0,0,0,0,0,0.621,0,0.076,0.19,0.81,0.19,46.6
314236800000,1979,12,1979,3,12,7,0.46,0.0762,0.384,21800,137.4,137.4,129.8,3,3,3,760.5,705.9,803.7,634.5,579.9,126,126,126,0,0,0,0.166,0.157,0.179,634.5,579.9,677.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.32,0.289,0.345,0.225,0.188,0.254,0.0098,0.0081,0.011,0.773,0.681,0.846,0.034,0.029,0.037,22.29,22.04,22.6,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.15,40.81,46.73,43.25,39.91,45.79,0,0,0,0,0,0,0.721,0,0.076,0.17,0.83,0.17,47.4
314841600000,1979,12,1979,3,13,7,0.492,0.0762,0.416,23366.6,143.9,143.9,139.1,3,3,3,814.2,794.3,843.5,688.2,668.3,126,126,126,0,0,0,0.155,0.149,0.159,688.2,668.3,717.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.339,0.367,0.261,0.247,0.28,0.011,0.011,0.012,0.863,0.83,0.913,0.038,0.036,0.04,21.98,21.81,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.31,46.18,48.96,46.36,45.26,47.98,0,0,0,0,0,0,0.773,0,0.076,0.15,0.85,0.15,47.5
315446400000,1979,12,1979,3,14,7,0.525,0.0886,0.436,24022.4,144.6,144.6,143,3,3,3,867.4,847.1,905.4,720.8,708.5,146.6,126,150,0,0,0,0.169,0.149,0.175,720.8,708.5,755.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.366,0.405,0.282,0.274,0.305,0.012,0.012,0.014,0.924,0.901,0.991,0.041,0.04,0.044,21.71,21.49,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.93,48.23,50.76,47.66,47.27,48.2,0,0,0,0,0,0,0.794,0,0.089,0.17,0.83,0.17,45.8
316051200000,1980,1,1979,4,15,7,0.594,0.0907,0.504,26945.8,173.3,173.3,160.4,4,3,3.857142857142857,982.9,906.4,1060,832.9,756.4,150,150,150,0,0,0,0.153,0.142,0.165,832.9,756.4,910,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.476,0.406,0.547,0.342,0.305,0.379,0.015,0.014,0.017,1.05,0.969,1.18,0.048,0.043,0.054,21.13,20.74,21.48,0.954,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,42.96,39.49,50.82,41.82,38.5,48.2,0,0,0,0,0,0,0.891,0,0.09,0.15,0.85,0.15,45.4
316656000000,1980,1,1979,4,16,7,0.73,0.0907,0.623,31541.1,192.8,192.8,187.7,4,4,4,1206,1089,1414,1056,939.5,150,150,150,26.29,0,164,0.125,0.106,0.138,1030,939.5,1100,990,990,990,968.5,968.2,969.2,21.5,20.8,21.8,0.704,0.573,0.861,0.512,0.394,0.648,0.024,0.018,0.031,1.5,1.23,1.81,0.07,0.056,0.087,19.95,18.98,20.59,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.936,48.04,45.31,50.16,46.94,44.41,48.2,0,0,0,0,0,0,1.04,0,0.107,0.12,0.85,0.15,43.2
317260800000,1980,1,1979,4,17,7,1.16,0.0907,0.665,29261.5,187,187,174.2,4,4,4,1912,1528,2155,1762,1378,150,150,150,661.9,278,905,0.0796,0.0696,0.0982,1100,1100,1100,990,990,990,970.8,969.6,971.5,19.2,18.5,20.4,0.92,0.895,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.84,1.87,0.097,0.09,0.1,17.36,16.65,18.58,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.43,42.52,47.71,43.54,41.67,46.75,0,0,0,0,0,0,0.968,0,0.495,0.078,0.57,0.43,25.2
317865600000,1980,1,1979,4,18,7,1.35,0.103,0.665,27684,165.9,165.9,164.8,4,4,4,2230,2188,2276,2060,2035,170.1,150,197,960,935,982,0.0762,0.0672,0.0883,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.36,16.57,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.04,41.74,42.31,41.2,40.9,41.47,0,0,0,0,0,0,0.915,0,0.685,0.076,0.49,0.51,20.5
318470400000,1980,2,1979,5,19,7,1.37,0.119,0.665,27521.8,164.8,164.8,163.8,4,4,4,2267,2232,2294,2070,2035,197,197,197,970.3,935,997,0.0869,0.0859,0.0883,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.32,16.47,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.8,41.63,42.03,40.96,40.77,41.19,0,0,0,0,0,0,0.91,0,0.705,0.087,0.49,0.51,20.1
319075200000,1980,2,1979,5,20,7,1.37,0.119,0.665,27557.1,165.7,165.7,164,4,4,4,2258,2195,2335,2061,1998,197,197,197,961.3,898,1038,0.0873,0.0844,0.0897,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.22,16.55,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.86,41.36,42.27,41.01,40.49,41.42,0,0,0,0,0,0,0.911,0,0.705,0.087,0.49,0.51,20.1
319680000000,1980,2,1979,5,21,7,1.37,0.107,0.665,27510.8,165,165,163.8,4,4,4,2269,2222,2301,2092,2060,177,162,197,992.3,960,1014,0.0779,0.0712,0.0859,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.3,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.79,41.58,42.09,40.94,40.72,41.25,0,0,0,0,0,0,0.91,0,0.705,0.078,0.49,0.51,20.1
320284800000,1980,2,1979,5,22,7,1.36,0.111,0.665,27616.9,165,165,164.4,4,4,4,2246,2222,2276,2062,1993,184,162,239,961.9,893,1004,0.0819,0.0715,0.107,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.36,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.94,41.74,42.09,41.1,40.9,41.25,0,0,0,0,0,0,0.913,0,0.695,0.082,0.49,0.51,20.3
320889600000,1980,3,1979,6,23,7,1.41,0.145,0.665,27195.5,163.6,163.6,161.9,4,4,4,2338,2276,2411,2099,2037,239,239,239,998.9,937,1072,0.102,0.0991,0.105,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,16.03,16.36,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.34,40.87,41.74,40.47,39.96,40.9,0,0,0,0,0,0,0.899,0,0.745,0.1,0.47,0.53,19.3
321494400000,1980,3,1979,6,24,7,1.54,0.145,0.665,26257.7,159.5,159.5,156.3,4,4,4,2539,2423,2617,2300,2184,239,239,239,1200,1084,1278,0.0942,0.0913,0.0986,1100,1100,1100,990,990,990,972.4,972.1,972.6,17.6,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.73,15.54,16,0.944,0.943,0.945,0.976,0.975,0.978,0.921,0.92,0.924,40.03,39.52,40.79,39.07,38.53,39.88,0,0,0,0,0,0,0.868,0,0.875,0.094,0.43,0.57,17.1
322099200000,1980,3,1979,6,25,7,1.63,0.13,0.665,25511.8,153.3,153.3,151.9,4,4,4,2699,2646,2749,2484,2407,215,183,239,1384,1307,1466,0.0798,0.0666,0.0903,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.22,15.47,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,38.98,38.65,39.33,37.96,37.62,38.33,0,0,0,0,0,0,0.844,0,0.965,0.08,0.41,0.59,15.7
322704000000,1980,3,1979,6,26,7,1.72,0.111,0.665,24874.9,149.9,149.9,148.1,4,4,4,2836,2769,2915,2653,2586,183,183,183,1553,1486,1632,0.0645,0.0628,0.0661,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.82,15.17,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.912,0.916,38.09,37.56,38.52,37.02,36.46,37.48,0,0,0,0,0,0,0.823,0,1.055,0.065,0.39,0.61,14.5
323308800000,1980,3,1979,6,27,7,1.79,0.128,0.665,24263.3,145.4,145.4,144.4,4,4,4,2967,2932,3021,2754,2726,212.1,183,217,1655,1626,1704,0.0715,0.0624,0.0737,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.69,14.56,14.78,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.21,36.85,37.45,36.11,35.75,36.35,0,0,0,0,0,0,0.802,0,1.125,0.072,0.37,0.63,13.6
323913600000,1980,4,1979,7,28,7,1.84,0.131,0.665,23945.3,143,143,142.5,4,4,4,3038,3021,3068,2821,2804,217,217,217,1721,1704,1751,0.0714,0.0707,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.45,14.56,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.73,36.54,36.85,35.63,35.44,35.75,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
324518400000,1980,4,1979,7,29,7,1.82,0.131,0.665,24108.9,145.1,145.1,143.5,4,4,4,3001,2943,3068,2784,2726,217,217,217,1684,1626,1751,0.0723,0.0707,0.0737,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.61,14.45,14.75,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.912,36.98,36.54,37.37,35.88,35.44,36.27,0,0,0,0,0,0,0.797,0,1.155,0.072,0.37,0.63,13.2
325123200000,1980,4,1979,7,30,7,1.73,0.131,0.665,24793.4,149.9,149.9,147.6,4,4,4,2853,2769,2932,2636,2552,217,217,217,1536,1452,1615,0.0761,0.074,0.0784,1100,1100,1100,990,990,990,973.2,973,973.3,16.8,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.78,15.17,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.912,0.916,37.97,37.45,38.52,36.89,36.35,37.48,0,0,0,0,0,0,0.82,0,1.065,0.076,0.38,0.62,14.3
325728000000,1980,4,1979,7,31,7,1.61,0.152,0.665,25645.2,154.8,154.8,152.6,4,4,4,2670,2592,2743,2419,2316,250.7,217,276,1320,1216,1426,0.0939,0.0791,0.106,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.23,15.6,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.92,39.17,38.7,39.68,38.16,37.66,38.7,0,0,0,0,0,0,0.848,0,0.945,0.094,0.41,0.59,15.9
326332800000,1980,5,1979,8,32,7,1.5,0.167,0.665,26506,159.9,159.9,157.8,4,4,4,2486,2411,2568,2210,2135,276,276,276,1110,1035,1192,0.111,0.107,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.66,16.03,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.924,40.38,39.84,40.87,39.44,38.87,39.96,0,0,0,0,0,0,0.877,0,0.835,0.11,0.44,0.56,17.7
326937600000,1980,5,1979,8,33,7,1.4,0.167,0.665,27324.7,164.8,164.8,162.6,4,4,4,2310,2232,2385,2034,1956,276,276,276,933.7,856,1009,0.12,0.116,0.124,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.1,16.47,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.52,41.04,42.03,40.66,40.14,41.19,0,0,0,0,0,0,0.904,0,0.735,0.12,0.48,0.52,19.5
327542400000,1980,5,1979,8,34,7,1.29,0.167,0.665,28085.5,169.6,169.6,167.2,4,4,4,2136,2042,2217,1860,1766,276,276,276,760.6,666,841,0.129,0.124,0.135,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.5,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.65,42.12,43.26,41.79,41.28,42.4,0,0,0,0,0,0,0.929,0,0.625,0.13,0.52,0.48,21.8
328147200000,1980,5,1979,8,35,7,1.15,0.161,0.665,29213.4,178.1,178.1,173.9,4,4,4,1906,1783,2020,1640,1556,266.6,210,276,539.9,456,644,0.14,0.118,0.151,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.33,16.98,17.73,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.36,43.4,45.43,43.47,42.54,44.52,0,0,0,0,0,0,0.966,0,0.485,0.14,0.58,0.42,25.4
328752000000,1980,6,1979,9,36,7,0.988,0.127,0.665,30789.7,187.5,187.5,183.3,4,4,4,1634,1511,1746,1424,1301,210,210,210,323.6,201,436,0.129,0.12,0.139,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.917,0.903,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.09,0.095,18.22,17.85,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.75,45.76,47.83,45.82,44.85,46.87,0,0,0,0,0,0,1.02,0,0.323,0.13,0.67,0.33,31.2
329356800000,1980,6,1979,9,37,7,0.823,0.127,0.657,32068.4,192.8,192.8,190.9,4,4,4,1360,1232,1466,1150,1022,210,210,210,64,0,156,0.155,0.143,0.17,1086,1022,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.818,0.697,0.877,0.617,0.472,0.648,0.029,0.022,0.031,1.73,1.45,1.83,0.083,0.068,0.089,19.23,18.8,19.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.8,47.65,49.79,47.72,46.7,48.2,0,0,0,0,0,0,1.06,0,0.166,0.15,0.8,0.2,39
329961600000,1980,6,1979,9,38,7,0.687,0.127,0.56,29165.9,182.9,182.9,173.6,4,4,4,1135,1073,1200,925.1,863.3,210,210,210,0,0,0,0.185,0.175,0.196,925.1,863.3,989.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.576,0.516,0.649,0.387,0.357,0.418,0.018,0.016,0.019,1.22,1.11,1.34,0.056,0.051,0.063,20.46,20.13,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.29,41.94,46.65,43.4,41.1,45.71,0,0,0,0,0,0,0.964,0,0.127,0.18,0.82,0.18,42.5
330566400000,1980,6,1979,9,39,7,0.586,0.127,0.459,24619.4,160.5,160.5,146.5,4,3,3.2857142857142856,968.8,891.9,1051,758.8,681.9,210,210,210,0,0,0,0.217,0.2,0.235,758.8,681.9,840.5,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.421,0.358,0.495,0.303,0.256,0.346,0.014,0.011,0.016,0.981,0.864,1.07,0.044,0.038,0.049,21.25,20.87,21.67,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.48,40,51.42,45.08,39.04,48.2,0,0,0,0,0,0,0.814,0,0.127,0.22,0.78,0.22,42
331171200000,1980,6,1979,9,40,7,0.494,0.136,0.358,20088.4,130.2,130.2,119.6,3,3,3,816.7,779.4,858.5,592.1,552.4,224.6,210,227,0,0,0,0.275,0.245,0.291,592.1,552.4,648.5,990,990,990,967.2,967,967.3,22.8,22.7,23,0.308,0.286,0.339,0.197,0.17,0.234,0.0086,0.0074,0.01,0.714,0.647,0.807,0.031,0.028,0.036,22.12,21.86,22.34,0.953,0.951,0.956,0.977,0.972,0.98,0.931,0.925,0.937,40.8,38.34,44.29,39.86,37.29,43.41,0,0,0,0,0,0,0.664,0,0.136,0.28,0.72,0.28,40.7
331776000000,1980,7,1979,10,41,7,0.422,0.137,0.285,16319.6,104.2,104.2,97.14,3,2,2.2857142857142856,697.7,659.9,739.6,470.7,432.9,227,227,227,0,0,0,0.326,0.307,0.344,470.7,432.9,512.6,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.239,0.218,0.263,0.122,0.103,0.143,0.0052,0.0044,0.0062,0.589,0.556,0.635,0.025,0.024,0.027,22.72,22.56,22.9,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.95,35.1,50.86,43.66,34.05,48.2,0,0,0,0,0,0,0.54,0,0.137,0.32,0.68,0.32,38.7
332380800000,1980,7,1979,10,42,7,0.375,0.137,0.238,13980.9,88.8,88.8,83.22,2,2,2,620,595.7,647.6,393,368.7,227,227,227,0,0,0,0.366,0.35,0.381,393,368.7,420.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.194,0.212,0.0845,0.073,0.0975,0.0036,0.0031,0.0041,0.495,0.458,0.536,0.021,0.019,0.023,23.13,22.97,23.26,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.5,39.99,45.3,41.61,39.03,44.4,0,0,0,0,0,0,0.462,0,0.137,0.37,0.63,0.37,37.3
332985600000,1980,7,1979,10,43,7,0.344,0.137,0.207,12158.3,76.65,76.65,72.37,2,2,2,569.5,551,589.2,342.5,324,227,227,227,0,0,0,0.399,0.385,0.412,342.5,324,362.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.178,0.192,0.0607,0.0519,0.07,0.0025,0.0022,0.0029,0.419,0.391,0.449,0.018,0.016,0.019,23.42,23.3,23.53,0.947,0.945,0.95,0.971,0.97,0.975,0.92,0.916,0.926,37.26,35.31,39.32,36.19,34.25,38.32,0,0,0,0,0,0,0.402,0,0.137,0.4,0.6,0.4,35.3
333590400000,1980,7,1979,10,44,7,0.324,0.126,0.198,11659,74.3,74.3,69.4,2,2,2,535.5,523,548.2,326.9,310.8,208.6,184,227,0,0,0,0.389,0.346,0.422,326.9,310.8,348.5,990,990,990,966,966,966.1,24,23.9,24,0.178,0.173,0.184,0.0533,0.0457,0.0635,0.0022,0.0019,0.0026,0.394,0.371,0.425,0.016,0.015,0.018,23.6,23.55,23.64,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.922,35.75,33.91,38.21,34.7,32.89,37.15,0,0,0,0,0,0,0.386,0,0.126,0.39,0.61,0.39,36
334195200000,1980,8,1979,11,45,7,0.301,0.111,0.19,11243.4,70.89,70.89,66.92,2,2,2,497.6,479.6,516.8,313.6,295.6,184,184,184,0,0,0,0.37,0.356,0.384,313.6,295.6,332.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.165,0.178,0.047,0.0385,0.0561,0.0019,0.0016,0.0023,0.373,0.345,0.401,0.015,0.014,0.017,23.79,23.67,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.5,32.55,36.54,33.46,31.58,35.44,0,0,0,0,0,0,0.372,0,0.111,0.37,0.63,0.37,37.4
334800000000,1980,8,1979,11,46,7,0.284,0.111,0.173,10242.5,62.69,62.69,60.97,2,2,2,469.3,462.6,477.4,285.3,278.6,184,184,184,0,0,0,0.392,0.385,0.398,285.3,278.6,293.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.161,0.159,0.164,0.0336,0.0305,0.0375,0.0014,0.0013,0.0015,0.33,0.32,0.342,0.014,0.013,0.014,23.96,23.91,24,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,31.43,30.69,32.31,30.48,29.77,31.34,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
335404800000,1980,8,1979,11,47,7,0.271,0.111,0.16,9484.07,58.84,58.84,56.45,2,2,2,448.1,440,459.3,264.1,256,184,184,184,0,0,0,0.411,0.401,0.418,264.1,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.151,0.158,0.0236,0.0198,0.0289,0.00097,0.00081,0.0012,0.298,0.286,0.315,0.012,0.012,0.013,24.09,24.02,24.13,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.1,28.22,30.33,28.23,27.37,29.42,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35
336009600000,1980,8,1979,11,48,7,0.256,0.111,0.145,8587.57,53.78,53.78,51.12,2,1,1.8571428571428572,423.9,413.7,435.5,239.9,229.7,184,184,184,0,0,0,0.434,0.423,0.445,239.9,229.7,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.142,0.149,0.0162,0.0153,0.0177,0.00066,0.00062,0.00072,0.288,0.259,0.41,0.012,0.011,0.017,24.2,24.13,24.26,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.897,0.938,30.24,25.72,52.05,29,24.95,48.2,0,0,0,0,0,0,0.284,0,0.111,0.43,0.57,0.43,33.5
336614400000,1980,9,1979,12,49,7,0.238,0.0835,0.155,9281.03,58.21,58.21,55.24,2,2,2,394.2,389.1,408,256.2,251.1,138,138,138,0,0,0,0.35,0.338,0.355,256.2,251.1,270,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.145,0.152,0.0199,0.0175,0.0264,0.00081,0.00071,0.0011,0.282,0.275,0.303,0.011,0.011,0.012,24.35,24.26,24.38,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,28.48,27.92,30,27.62,27.08,29.1,0,0,0,0,0,0,0.307,0,0.083,0.35,0.65,0.35,39
337219200000,1980,9,1979,12,50,7,0.228,0.0835,0.145,8650.29,54.16,54.16,51.49,2,1,1.8571428571428572,377.4,364.7,389.1,239.4,226.7,138,138,138,0,0,0,0.366,0.355,0.378,239.4,226.7,251.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.145,0.0162,0.015,0.0175,0.00065,0.00061,0.00071,0.283,0.253,0.4,0.011,0.01,0.016,24.43,24.38,24.49,0.931,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.41,25.78,51.95,29.19,25.01,48.2,0,0,0,0,0,0,0.286,0,0.083,0.37,0.64,0.36,37.9
337824000000,1980,9,1979,12,51,7,0.213,0.0835,0.129,7958.14,48.2,48.2,47.37,1,1,1,351.6,340.6,364.7,213.6,202.6,138,138,138,0,0,0,0.393,0.378,0.405,213.6,202.6,226.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.136,0.0139,0.013,0.015,0.00056,0.00052,0.00061,0.377,0.357,0.4,0.015,0.014,0.016,24.47,24.38,24.54,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.05,46.58,51.95,47.37,45.65,48.2,0,0,0,0,0,0,0.263,0,0.084,0.39,0.61,0.39,37.4
338428800000,1980,9,1979,12,52,7,0.202,0.0835,0.118,7399.03,45.65,45.65,44.04,1,1,1,333.5,323.6,340.6,195.5,185.6,138,138,138,0,0,0,0.414,0.405,0.426,195.5,185.6,202.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.128,0.0124,0.0115,0.013,0.0005,0.00046,0.00052,0.344,0.326,0.357,0.014,0.013,0.014,24.59,24.54,24.66,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.94,42.66,46.58,44.04,41.81,45.65,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.6
339033600000,1980,9,1979,12,53,7,0.188,0.0714,0.117,7341.43,45.73,45.73,43.7,1,1,1,311.3,309.1,316.5,193.3,173.8,118,110,138,0,0,0,0.379,0.353,0.443,193.3,173.8,201.8,990,990,990,965,964.9,965,25,25,25.1,0.123,0.118,0.125,0.0122,0.0105,0.0129,0.00049,0.00042,0.00052,0.338,0.305,0.353,0.014,0.012,0.014,24.71,24.69,24.74,0.953,0.947,0.955,0.979,0.976,0.98,0.933,0.924,0.936,44.63,39.92,46.66,43.7,38.95,45.73,0,0,0,0,0,0,0.243,0,0.071,0.38,0.62,0.38,39.1
339638400000,1980,10,1980,1,1,7,0.185,0.0665,0.119,7463.53,45.73,45.73,44.43,1,1,1,306.1,299.2,311.8,196.1,189.2,110,110,110,0,0,0,0.36,0.353,0.368,196.1,189.2,201.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.125,0.0124,0.0118,0.0129,0.0005,0.00047,0.00052,0.342,0.33,0.353,0.014,0.013,0.014,24.73,24.69,24.77,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.33,43.73,46.66,44.43,42.86,45.73,0,0,0,0,0,0,0.247,0,0.066,0.36,0.64,0.36,40.3
340243200000,1980,10,1980,1,2,7,0.179,0.0665,0.112,7052.98,42.86,42.86,41.98,1,1,1,295.4,290.5,299.2,185.4,180.5,110,110,110,0,0,0,0.372,0.368,0.379,185.4,180.5,189.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.0115,0.0111,0.0118,0.00046,0.00044,0.00047,0.323,0.315,0.33,0.013,0.013,0.013,24.8,24.77,24.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.929,0.932,42.84,41.7,43.73,41.98,40.85,42.86,0,0,0,0,0,0,0.233,0,0.067,0.37,0.63,0.37,39.4
340848000000,1980,10,1980,1,3,7,0.173,0.0665,0.107,6700.95,41.83,41.83,39.89,1,1,1,286.7,283.6,294.7,176.7,173.6,110,110,110,0,0,0,0.384,0.373,0.388,176.7,173.6,184.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.119,0.0108,0.0105,0.0115,0.00043,0.00042,0.00046,0.308,0.302,0.322,0.012,0.012,0.013,24.85,24.8,24.86,0.948,0.947,0.95,0.977,0.976,0.98,0.926,0.924,0.931,40.8,40.07,42.68,39.89,39.12,41.83,0,0,0,0,0,0,0.222,0,0.066,0.38,0.62,0.38,38.7
341452800000,1980,10,1980,1,4,7,0.198,0.0672,0.131,7972.87,48.2,48.2,47.46,1,1,1,327.6,306,338.3,216.4,196,111.1,110,114,0,0,0,0.34,0.328,0.359,216.4,196,225.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.123,0.134,0.0141,0.0124,0.0149,0.00057,0.0005,0.0006,0.379,0.342,0.395,0.015,0.014,0.016,24.58,24.51,24.73,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.934,0.94,49.95,45.33,52.01,47.46,44.42,48.2,0,0,0,0,0,0,0.264,0,0.067,0.34,0.66,0.34,40.3
342057600000,1980,11,1980,2,5,7,0.205,0.0689,0.136,8167.68,51.12,51.12,48.62,2,1,1.1428571428571428,339.1,331.6,350.2,225.1,217.6,114,114,114,0,0,0,0.337,0.326,0.344,225.1,217.6,236.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.132,0.138,0.0149,0.0142,0.0158,0.0006,0.00057,0.00064,0.373,0.256,0.398,0.015,0.01,0.016,24.53,24.5,24.59,0.954,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,47.87,26.35,52.2,44.97,25.56,48.2,0,0,0,0,0,0,0.27,0,0.069,0.34,0.66,0.34,39.8
342662400000,1980,11,1980,2,6,7,0.227,0.0689,0.158,9505.18,57.8,57.8,56.58,2,2,2,375.2,364.7,380.8,261.2,250.7,114,114,114,0,0,0,0.304,0.299,0.313,261.2,250.7,266.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.149,0.0223,0.0173,0.0249,0.0009,0.0007,0.001,0.288,0.272,0.297,0.012,0.011,0.012,24.44,24.4,24.5,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,29.16,28,29.79,28.29,27.16,28.9,0,0,0,0,0,0,0.314,0,0.069,0.3,0.7,0.3,41.9
343267200000,1980,11,1980,2,7,7,0.233,0.0689,0.164,9854.54,61.52,61.52,58.66,2,2,2,384.8,370.4,398.1,270.8,256.4,114,114,114,0,0,0,0.296,0.286,0.308,270.8,256.4,284.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.145,0.155,0.0268,0.02,0.0331,0.0011,0.00081,0.0013,0.303,0.281,0.323,0.012,0.011,0.013,24.37,24.29,24.47,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.24,28.63,31.71,29.33,27.77,30.76,0,0,0,0,0,0,0.326,0,0.069,0.3,0.7,0.3,42.3
343872000000,1980,11,1980,2,8,7,0.248,0.0689,0.18,10793,66.72,66.72,64.24,2,2,2,410.8,402.9,422.5,296.8,288.9,114,114,114,0,0,0,0.278,0.27,0.283,296.8,288.9,308.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.157,0.164,0.0391,0.0354,0.0446,0.0016,0.0014,0.0018,0.342,0.33,0.359,0.014,0.013,0.015,24.21,24.14,24.26,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.12,32.24,34.39,32.12,31.27,33.36,0,0,0,0,0,0,0.357,0,0.068,0.28,0.73,0.27,43.5
344476800000,1980,12,1980,3,9,7,0.273,0.0714,0.202,12124.9,76.16,76.16,72.17,2,2,2,452.2,431,470.2,334.2,313,118,118,118,0,0,0,0.261,0.251,0.274,334.2,313,352.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.165,0.179,0.0567,0.0467,0.0652,0.0023,0.0019,0.0027,0.397,0.366,0.424,0.016,0.015,0.017,23.97,23.86,24.1,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.914,0.924,37.15,34.86,39.09,36.09,33.81,38.08,0,0,0,0,0,0,0.401,0,0.071,0.26,0.74,0.26,44.4
345081600000,1980,12,1980,3,10,7,0.295,0.0714,0.224,13481.7,85.33,85.33,80.25,2,2,2,488.6,470.2,512.1,370.6,352.2,118,118,118,0,0,0,0.242,0.23,0.251,370.6,352.2,394.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.179,0.194,0.0739,0.0652,0.085,0.0031,0.0027,0.0035,0.452,0.424,0.487,0.019,0.017,0.02,23.75,23.61,23.86,0.951,0.949,0.954,0.977,0.974,0.98,0.93,0.924,0.935,41.05,39.09,43.53,40.12,38.08,42.66,0,0,0,0,0,0,0.446,0,0.071,0.24,0.76,0.24,45.7
345686400000,1980,12,1980,3,11,7,0.321,0.0714,0.249,14949.8,91.32,91.32,88.99,2,2,2,530.3,516.8,542,412.3,398.8,118,118,118,0,0,0,0.223,0.218,0.228,412.3,398.8,424,990,990,990,966,965.9,966,24,24,24.1,0.2,0.195,0.204,0.0936,0.0872,0.0991,0.0039,0.0036,0.0041,0.514,0.494,0.532,0.021,0.021,0.022,23.5,23.43,23.58,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.4,44.02,46.59,44.49,43.14,45.66,0,0,0,0,0,0,0.494,0,0.072,0.22,0.78,0.22,46.6
346291200000,1980,12,1980,3,12,7,0.339,0.0714,0.267,15879.9,96.4,96.4,94.52,2,2,2,560.3,542,577.9,442.3,424,118,118,118,0,0,0,0.211,0.204,0.218,442.3,424,459.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.204,0.219,0.108,0.0991,0.116,0.0045,0.0041,0.0049,0.56,0.532,0.588,0.023,0.022,0.025,23.32,23.21,23.43,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.41,46.59,50.12,47.26,45.66,48.2,0,0,0,0,0,0,0.525,0,0.072,0.21,0.79,0.21,46.8
346896000000,1980,12,1980,3,13,7,0.366,0.0786,0.287,16356.1,103.1,103.1,97.36,3,2,2.142857142857143,604.3,577.9,636.9,474.3,456.7,130,118,139,0,0,0,0.215,0.2,0.233,474.3,456.7,497.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.219,0.243,0.123,0.115,0.134,0.0052,0.0048,0.0057,0.598,0.544,0.633,0.025,0.023,0.027,23.09,22.97,23.21,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.76,35.43,52.21,46.22,34.37,48.2,0,0,0,0,0,0,0.541,0,0.079,0.21,0.78,0.22,44.7
347500800000,1981,1,1980,4,14,7,0.393,0.0841,0.309,17625.2,114,114,104.9,3,2,2.857142857142857,649.2,623.8,691.9,510.2,484.8,139,139,139,0,0,0,0.214,0.201,0.223,510.2,484.8,552.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.25,0.236,0.274,0.143,0.128,0.17,0.0061,0.0054,0.0073,0.58,0.534,0.636,0.025,0.023,0.027,22.92,22.7,23.05,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.76,34.98,52.21,37.27,33.93,48.2,0,0,0,0,0,0,0.583,0,0.084,0.21,0.79,0.21,44.8
348105600000,1981,1,1980,4,15,7,0.439,0.0841,0.355,20260.4,137.5,137.5,120.6,3,3,3,726.3,702.7,819.3,587.3,563.7,139,139,139,0,0,0,0.192,0.17,0.198,587.3,563.7,680.3,990,990,990,966.8,966.7,967.2,23.2,22.8,23.3,0.294,0.28,0.347,0.193,0.178,0.255,0.0083,0.0076,0.011,0.694,0.654,0.851,0.03,0.028,0.037,22.5,21.97,22.64,0.953,0.952,0.957,0.977,0.975,0.98,0.931,0.928,0.938,41.14,39.69,46.76,40.2,38.71,45.82,0,0,0,0,0,0,0.67,0,0.084,0.19,0.81,0.19,46.2
348710400000,1981,1,1980,4,16,7,0.487,0.0841,0.403,22675.3,140,140,135,3,3,3,805.2,751.7,834.7,666.2,612.7,139,139,139,0,0,0,0.173,0.167,0.185,666.2,612.7,695.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.339,0.308,0.355,0.246,0.21,0.266,0.011,0.0091,0.012,0.827,0.737,0.877,0.036,0.032,0.039,22.05,21.88,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.91,42.75,47.62,44.99,41.9,46.67,0,0,0,0,0,0,0.75,0,0.084,0.17,0.83,0.17,46.6
349315200000,1981,1,1980,4,17,7,0.538,0.0861,0.452,24166.1,144.6,144.6,143.8,3,3,3,889.1,834.7,914.1,746.9,695.7,142.3,139,162,0,0,0,0.16,0.152,0.179,746.9,695.7,775.1,990,990,990,967.5,967.2,967.6,22.5,22.4,22.8,0.395,0.355,0.418,0.298,0.266,0.314,0.013,0.012,0.014,0.97,0.877,1.02,0.043,0.039,0.045,21.57,21.42,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.37,47.62,51.91,47.95,46.67,48.2,0,0,0,0,0,0,0.799,0,0.086,0.16,0.84,0.16,44.9
349920000000,1981,2,1980,5,18,7,0.554,0.098,0.456,24292.8,144.6,144.6,144.6,3,3,3,915.7,906.4,941.1,753.7,744.4,162,162,162,0,0,0,0.177,0.172,0.179,753.7,744.4,779.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.404,0.395,0.427,0.304,0.298,0.316,0.014,0.013,0.014,0.988,0.971,1.03,0.044,0.043,0.046,21.45,21.3,21.5,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.56,50.07,51.89,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.098,0.18,0.82,0.18,43.8
350524800000,1981,2,1980,5,19,7,0.592,0.0872,0.505,26756.3,176.6,176.6,159.3,4,3,3.7142857142857144,979.1,941.1,1066,834.9,779.1,144.1,137,162,0,0,0,0.148,0.128,0.172,834.9,779.1,929.3,990,990,990,967.8,967.7,968.1,22.2,21.9,22.3,0.472,0.427,0.556,0.343,0.316,0.389,0.015,0.014,0.018,1.06,0.994,1.2,0.048,0.045,0.055,21.13,20.69,21.32,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,45,40.37,52.19,43.26,39.43,48.2,0,0,0,0,0,0,0.885,0,0.087,0.15,0.85,0.15,45.2
351129600000,1981,2,1980,5,20,7,0.688,0.0872,0.6,31069.2,192.1,192.1,184.9,4,4,4,1137,1025,1195,992.8,888.2,144.1,137,162,0,0,0,0.127,0.116,0.137,992.8,888.2,1046,990,990,990,968.3,968,968.5,21.7,21.5,22,0.636,0.518,0.7,0.452,0.369,0.526,0.021,0.017,0.024,1.36,1.13,1.51,0.063,0.051,0.07,20.31,20.01,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.18,43.45,49,46.23,42.58,48.02,0,0,0,0,0,0,1.03,0,0.088,0.13,0.87,0.13,45.2
351734400000,1981,2,1980,5,21,7,0.8,0.0998,0.665,32381.5,192.8,192.8,192.7,4,4,4,1322,1297,1384,1157,1135,165,162,183,57.29,35,101,0.125,0.122,0.132,1100,1100,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.817,0.807,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.79,0.084,0.083,0.086,19.32,19.1,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.68,49.09,49.92,48.19,48.11,48.2,0,0,0,0,0,0,1.07,0,0.135,0.12,0.83,0.17,40.5
352339200000,1981,3,1980,6,22,7,0.863,0.111,0.665,32048.2,192.4,192.4,190.8,4,4,4,1427,1384,1455,1244,1201,183,183,183,144.4,101,172,0.128,0.126,0.132,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.858,0.839,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.088,18.94,18.85,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.66,48.4,49.09,47.69,47.43,48.11,0,0,0,0,0,0,1.06,0,0.198,0.13,0.77,0.23,37.1
352944000000,1981,3,1980,6,23,7,1.04,0.111,0.665,30332.4,188.3,188.3,180.6,4,4,4,1715,1493,2028,1532,1310,183,183,183,432.1,210,745,0.108,0.0902,0.123,1100,1100,1100,990,990,990,970.2,969.5,971.2,19.8,18.8,20.5,0.912,0.883,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.094,0.089,0.1,17.96,16.96,18.71,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46.06,43.35,48.04,45.14,42.48,47.08,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
353548800000,1981,3,1980,6,24,7,1.41,0.111,0.665,27211,167.3,167.3,162,4,4,4,2332,2130,2554,2149,1947,183,183,183,1049,847,1271,0.0787,0.0716,0.0859,1100,1100,1100,990,990,990,971.9,971.4,972.4,18.1,17.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.69,16.71,0.946,0.944,0.947,0.979,0.976,0.98,0.925,0.921,0.928,41.38,39.93,42.69,40.49,38.96,41.83,0,0,0,0,0,0,0.9,0,0.745,0.079,0.47,0.53,19.3
354153600000,1981,3,1980,6,25,7,1.7,0.111,0.665,24964.9,152.6,152.6,148.6,4,4,4,2816,2671,2943,2633,2488,183,183,183,1533,1388,1660,0.0651,0.0622,0.0685,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.75,15.41,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.912,0.918,38.21,37.37,39.16,37.15,36.27,38.15,0,0,0,0,0,0,0.826,0,1.035,0.065,0.39,0.61,14.7
354758400000,1981,3,1980,6,26,7,1.83,0.125,0.665,23964.7,144.6,144.6,142.6,4,4,4,3034,2960,3068,2827,2777,207.3,183,217,1727,1677,1751,0.0683,0.0609,0.0718,1100,1100,1100,990,990,990,973.6,973.4,973.7,16.4,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.53,14.45,14.71,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.76,36.54,37.26,35.66,35.44,36.15,0,0,0,0,0,0,0.792,0,1.165,0.068,0.36,0.64,13.1
355363200000,1981,4,1980,7,27,7,1.85,0.131,0.665,23873.7,142.2,142.2,142.1,4,4,4,3055,3050,3068,2838,2833,217,217,217,1738,1733,1751,0.0711,0.0707,0.0712,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.48,14.45,14.49,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.63,36.54,36.66,35.53,35.44,35.56,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
355968000000,1981,4,1980,7,28,7,1.87,0.131,0.665,23737.2,142.2,142.2,141.3,4,4,4,3086,3050,3113,2869,2833,217,217,217,1769,1733,1796,0.0703,0.0697,0.0712,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.4,14.34,14.49,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.42,36.24,36.66,35.32,35.15,35.56,0,0,0,0,0,0,0.785,0,1.205,0.07,0.36,0.64,12.7
356572800000,1981,4,1980,7,29,7,1.98,0.131,0.665,22958.6,139.9,139.9,136.7,4,4,4,3281,3139,3441,3064,2922,217,217,217,1964,1822,2124,0.0662,0.0631,0.0691,1100,1100,1100,990,990,990,974.2,973.9,974.5,15.8,15.5,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.63,14.28,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.22,34.29,36.06,34.16,33.26,34.98,0,0,0,0,0,0,0.759,0,1.315,0.066,0.34,0.66,11.6
357177600000,1981,4,1980,7,30,7,2.08,0.158,0.665,22344.9,133,133,133,4,4,4,3443,3441,3452,3181,3120,261.6,217,321,2081,2020,2124,0.076,0.0631,0.0933,1100,1100,1100,990,990,990,974.5,974.5,974.5,15.5,15.5,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.63,13.61,13.63,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.28,34.22,34.29,33.25,33.2,33.26,0,0,0,0,0,0,0.739,0,1.415,0.076,0.32,0.68,10.7
357782400000,1981,5,1980,8,31,7,1.93,0.194,0.665,23316.6,144.5,144.5,138.8,4,4,4,3195,2964,3441,2874,2643,321,321,321,1774,1543,2020,0.101,0.0933,0.108,1100,1100,1100,990,990,990,974,973.4,974.5,16,15.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.63,14.7,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,35.77,34.29,37.23,34.7,33.26,36.12,0,0,0,0,0,0,0.771,0,1.265,0.1,0.34,0.66,12.1
358387200000,1981,5,1980,8,32,7,1.7,0.194,0.665,24951.4,152.4,152.4,148.5,4,4,4,2819,2681,2960,2498,2360,321,321,321,1398,1260,1539,0.114,0.108,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.71,15.38,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.19,37.26,39.1,37.13,36.15,38.09,0,0,0,0,0,0,0.825,0,1.035,0.11,0.39,0.61,14.7
358992000000,1981,5,1980,8,33,7,1.5,0.194,0.665,26500.8,162.6,162.6,157.7,4,4,4,2487,2310,2681,2166,1989,321,321,321,1066,889,1260,0.13,0.12,0.139,1100,1100,1100,990,990,990,972.3,971.8,972.7,17.7,17.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.38,16.28,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.918,0.926,40.37,39.1,41.52,39.44,38.09,40.66,0,0,0,0,0,0,0.876,0,0.835,0.13,0.44,0.56,17.7
