datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
423705600000,1983,6,1982,9,36,7,0.369,0.072,0.297,17084.8,113.4,113.4,101.7,3,2,2.4285714285714284,609.8,566.9,666.8,490.8,447.9,119,119,119,0,0,0,0.196,0.178,0.21,490.8,447.9,547.8,990,990,990,966.3,966.2,966.6,23.7,23.4,23.8,0.237,0.213,0.269,0.133,0.11,0.167,0.0056,0.0046,0.0071,0.593,0.544,0.627,0.025,0.023,0.027,23.07,22.81,23.28,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.91,35.67,52.2,43.07,34.6,48.2,0,0,0,0,0,0,0.565,0,0.072,0.2,0.8,0.2,46.3
424310400000,1983,6,1982,9,37,7,0.321,0.072,0.249,14899.1,95.22,95.22,88.69,2,2,2,530,505,562.8,411,386,119,119,119,0,0,0,0.225,0.211,0.236,411,386,443.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.191,0.212,0.093,0.0812,0.108,0.0039,0.0034,0.0045,0.513,0.475,0.562,0.021,0.02,0.024,23.5,23.31,23.65,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.25,42.67,48.58,44.34,41.82,47.61,0,0,0,0,0,0,0.493,0,0.072,0.22,0.78,0.22,46.4
424915200000,1983,6,1982,9,38,7,0.286,0.072,0.214,12877.6,80.24,80.24,76.65,2,2,2,473.5,459.3,489.3,354.5,340.3,119,119,119,0,0,0,0.251,0.243,0.259,354.5,340.3,370.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.175,0.186,0.0663,0.0596,0.0738,0.0027,0.0024,0.003,0.428,0.407,0.452,0.018,0.017,0.019,23.84,23.75,23.93,0.949,0.947,0.951,0.975,0.971,0.978,0.925,0.92,0.93,39.32,37.8,41.02,38.33,36.72,40.12,0,0,0,0,0,0,0.426,0,0.072,0.25,0.75,0.25,45
425520000000,1983,6,1982,9,39,7,0.27,0.0691,0.201,12050.9,72.62,72.62,71.73,2,2,2,446.5,435.5,455.7,332.2,326.5,114.3,108,119,0,0,0,0.256,0.244,0.267,332.2,326.5,336.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.169,0.174,0.0558,0.0531,0.0579,0.0023,0.0022,0.0024,0.394,0.386,0.401,0.016,0.016,0.016,24,23.95,24.05,0.946,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,36.97,36.32,37.42,35.87,35.23,36.31,0,0,0,0,0,0,0.399,0,0.069,0.26,0.74,0.26,44.6
426124800000,1983,7,1982,10,40,7,0.255,0.0653,0.189,11376,69.86,69.86,67.71,2,2,2,420.8,413.7,431,312.8,305.7,108,108,108,0,0,0,0.257,0.251,0.261,312.8,305.7,323,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.161,0.168,0.0466,0.0433,0.0514,0.0019,0.0018,0.0021,0.364,0.354,0.379,0.015,0.014,0.016,24.14,24.08,24.18,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.9,34.13,36.01,33.86,33.11,34.93,0,0,0,0,0,0,0.376,0,0.066,0.26,0.74,0.26,44.6
426729600000,1983,7,1982,10,41,7,0.241,0.0816,0.16,9567.42,60.12,60.12,56.95,2,2,2,399,389.1,413.7,264,254.1,135,135,135,0,0,0,0.339,0.326,0.347,264,254.1,278.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.155,0.0236,0.019,0.0306,0.00096,0.00077,0.0012,0.294,0.279,0.316,0.012,0.011,0.013,24.31,24.22,24.38,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.36,28.27,30.99,28.47,27.42,30.06,0,0,0,0,0,0,0.316,0,0.081,0.34,0.66,0.34,39.7
427334400000,1983,7,1982,10,42,7,0.227,0.0816,0.145,8675.13,53.03,53.03,51.64,2,2,2,374.5,370.4,380.8,239.5,235.4,135,135,135,0,0,0,0.361,0.354,0.365,239.5,235.4,245.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.141,0.139,0.143,0.0161,0.0158,0.0166,0.00065,0.00064,0.00067,0.261,0.257,0.268,0.011,0.01,0.011,24.47,24.43,24.49,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,26.62,26.14,27.33,25.82,25.36,26.51,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
427939200000,1983,7,1982,10,43,7,0.213,0.0816,0.132,7996.93,48.2,48.2,47.6,1,1,1,352.5,340.6,364.7,217.5,205.6,135,135,135,0,0,0,0.383,0.37,0.396,217.5,205.6,229.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.137,0.0142,0.0132,0.0153,0.00057,0.00053,0.00062,0.383,0.362,0.405,0.015,0.015,0.016,24.45,24.37,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.94,47.28,52.6,47.6,46.34,48.2,0,0,0,0,0,0,0.264,0,0.081,0.38,0.62,0.38,37.5
428544000000,1983,8,1982,11,44,7,0.203,0.0696,0.134,8097.6,48.2,48.2,48.2,1,1,1,336.3,335.5,338.3,221.3,220.5,115,115,115,0,0,0,0.342,0.34,0.343,221.3,220.5,223.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.131,0.132,0.0146,0.0145,0.0147,0.00058,0.00058,0.00059,0.387,0.386,0.391,0.016,0.015,0.016,24.53,24.52,24.54,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.02,50.84,51.48,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,39.9
429148800000,1983,8,1982,11,45,7,0.198,0.0696,0.128,8023.42,48.2,48.2,47.76,1,1,1,327.3,323.6,331.6,212.3,208.6,115,115,115,0,0,0,0.351,0.347,0.355,212.3,208.6,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.127,0.13,0.0138,0.0135,0.0142,0.00055,0.00054,0.00057,0.371,0.365,0.379,0.015,0.015,0.015,24.59,24.56,24.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.99,48.17,49.97,47.76,47.2,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,40.5
429753600000,1983,8,1982,11,46,7,0.19,0.0696,0.12,7556.08,45.62,45.62,44.98,1,1,1,313.7,306,316.5,198.7,191,115,115,115,0,0,0,0.367,0.363,0.376,198.7,191,201.5,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.125,0.0126,0.012,0.0129,0.0005,0.00048,0.00051,0.347,0.333,0.352,0.014,0.013,0.014,24.68,24.67,24.74,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.89,44.12,46.56,44.98,43.24,45.62,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.8
430358400000,1983,8,1982,11,47,7,0.179,0.0696,0.109,6846.02,42.39,42.39,40.75,1,1,1,295.4,287.2,302.3,180.4,172.2,115,115,115,0,0,0,0.389,0.38,0.4,180.4,172.2,187.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0104,0.0117,0.00044,0.00041,0.00047,0.314,0.3,0.327,0.013,0.012,0.013,24.8,24.76,24.85,0.949,0.946,0.951,0.979,0.975,0.98,0.928,0.923,0.932,41.64,39.71,43.25,40.75,38.73,42.39,0,0,0,0,0,0,0.226,0,0.07,0.39,0.61,0.39,38.2
430963200000,1983,8,1982,11,48,7,0.169,0.0613,0.108,6796.17,43.25,43.25,40.45,1,1,1,280.2,273.8,287.2,178.9,168.6,101.3,91,115,0,0,0,0.361,0.323,0.405,178.9,168.6,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.011,0.0101,0.0119,0.00044,0.0004,0.00047,0.31,0.293,0.33,0.012,0.012,0.013,24.87,24.85,24.89,0.948,0.945,0.952,0.978,0.974,0.98,0.927,0.92,0.933,41.38,38.87,44.13,40.45,37.84,43.25,0,0,0,0,0,0,0.225,0,0.061,0.36,0.64,0.36,40.2
431568000000,1983,9,1982,12,49,7,0.163,0.0574,0.105,6632.73,41.5,41.5,39.48,1,1,1,269.3,264.1,273.8,174.4,146.1,94.86,91,118,0,0,0,0.353,0.332,0.447,174.4,146.1,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.105,0.116,0.0106,0.00817,0.0113,0.00042,0.00032,0.00045,0.301,0.253,0.316,0.012,0.01,0.013,24.92,24.89,24.99,0.947,0.938,0.949,0.978,0.97,0.98,0.926,0.909,0.93,40.37,33.57,42.35,39.48,32.57,41.5,0,0,0,0,0,0,0.219,0,0.058,0.35,0.64,0.36,40.7
432172800000,1983,9,1982,12,50,7,0.151,0.0714,0.08,4940.23,32.57,32.57,29.41,1,1,1,250.3,239.6,264.1,132.3,121.6,118,118,118,0,0,0,0.472,0.447,0.492,132.3,121.6,146.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.0999,0.0961,0.105,0.00699,0.00609,0.00817,0.00028,0.00024,0.00032,0.228,0.209,0.253,0.009,0.0082,0.01,25.08,24.99,25.15,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.909,30.32,27.8,33.57,29.41,26.97,32.57,0,0,0,0,0,0,0.163,0,0.071,0.47,0.53,0.47,32.7
432777600000,1983,9,1982,12,51,7,0.142,0.0714,0.0705,4330.11,26.97,26.97,25.77,1,1,1,234.5,228.5,239.6,116.5,110.5,118,118,118,0,0,0,0.503,0.492,0.516,116.5,110.5,121.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0922,0.0961,0.00565,0.00515,0.00609,0.00022,0.0002,0.00024,0.2,0.189,0.209,0.0079,0.0074,0.0082,25.19,25.15,25.24,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.57,25.14,27.8,25.77,24.39,26.97,0,0,0,0,0,0,0.143,0,0.0715,0.5,0.5,0.5,30.5
433382400000,1983,9,1982,12,52,7,0.136,0.0677,0.0678,4165.46,27.54,27.54,24.79,1,1,1,224.1,220.5,226.4,112.1,104.3,112,97,118,0,0,0,0.499,0.44,0.531,112.1,104.3,123.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.09,0.095,0.00528,0.00461,0.00625,0.00021,0.00018,0.00025,0.191,0.178,0.211,0.0075,0.007,0.0083,25.26,25.26,25.29,0.92,0.914,0.928,0.97,0.97,0.97,0.892,0.887,0.9,25.56,23.65,28.39,24.79,22.94,27.54,0,0,0,0,0,0,0.138,0,0.0682,0.5,0.5,0.5,30.6
433987200000,1983,10,1983,1,1,7,0.13,0.0587,0.0717,4433.55,27.54,27.54,26.39,1,1,1,215.6,212.1,220.5,118.6,115.1,97,97,97,0,0,0,0.45,0.44,0.457,118.6,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.092,0.095,0.00583,0.00553,0.00625,0.00023,0.00022,0.00025,0.202,0.195,0.211,0.0079,0.0077,0.0083,25.3,25.27,25.33,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.21,26.34,28.39,26.39,25.55,27.54,0,0,0,0,0,0,0.147,0,0.0583,0.45,0.55,0.45,34.1
434592000000,1983,10,1983,1,2,7,0.134,0.0587,0.0752,4656.29,27.95,27.95,27.72,1,1,1,221.3,220.5,222.3,124.3,123.5,97,97,97,0,0,0,0.438,0.436,0.44,124.3,123.5,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.095,0.0956,0.00631,0.00625,0.0064,0.00025,0.00025,0.00025,0.212,0.211,0.214,0.0083,0.0083,0.0084,25.26,25.25,25.27,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.57,28.39,28.81,27.72,27.54,27.95,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.7
435196800000,1983,10,1983,1,3,7,0.136,0.0587,0.0778,4822.61,29.37,29.37,28.71,1,1,1,225.6,222.3,228.5,128.6,125.3,97,97,97,0,0,0,0.43,0.424,0.436,128.6,125.3,131.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0956,0.0978,0.00668,0.0064,0.00693,0.00026,0.00025,0.00027,0.22,0.214,0.225,0.0086,0.0084,0.0088,25.23,25.2,25.25,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.59,28.81,30.28,28.71,27.95,29.37,0,0,0,0,0,0,0.159,0,0.0582,0.43,0.57,0.43,35.5
435801600000,1983,10,1983,1,4,7,0.142,0.0587,0.0832,5163.95,32.73,32.73,30.74,1,1,1,234.5,228.5,243.3,137.5,131.5,97,97,97,0,0,0,0.414,0.399,0.424,137.5,131.5,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0978,0.103,0.00744,0.00693,0.00818,0.00029,0.00027,0.00032,0.236,0.225,0.251,0.0093,0.0088,0.0099,25.16,25.09,25.2,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.69,30.28,33.74,30.74,29.37,32.73,0,0,0,0,0,0,0.171,0,0.0588,0.41,0.59,0.41,36.4
436406400000,1983,10,1983,1,5,7,0.153,0.0566,0.096,5982.06,36.76,36.76,35.61,1,1,1,252.3,243.3,256.7,158.7,146.3,93.57,93,97,0,0,0,0.371,0.362,0.399,158.7,146.3,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.103,0.109,0.00924,0.00818,0.00966,0.00037,0.00032,0.00038,0.273,0.251,0.282,0.011,0.0099,0.011,25.02,24.99,25.09,0.942,0.937,0.943,0.971,0.97,0.971,0.914,0.909,0.916,36.68,33.74,37.85,35.61,32.73,36.76,0,0,0,0,0,0,0.198,0,0.057,0.37,0.63,0.37,39.1
437011200000,1983,11,1983,2,6,7,0.155,0.0596,0.0952,5927.69,36.76,36.76,35.28,1,1,1,256,249.8,258.8,157.4,143.8,98.57,93,106,0,0,0,0.385,0.362,0.424,157.4,143.8,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.104,0.109,0.00913,0.00797,0.00966,0.00036,0.00032,0.00038,0.272,0.249,0.282,0.011,0.0098,0.011,25,24.99,25.05,0.941,0.937,0.943,0.971,0.97,0.971,0.914,0.908,0.916,36.34,33.09,37.85,35.28,32.1,36.76,0,0,0,0,0,0,0.196,0,0.0598,0.38,0.61,0.39,38.2
437616000000,1983,11,1983,2,7,7,0.16,0.0641,0.096,5966.67,36.82,36.82,35.52,1,1,1,264.7,261.4,270.3,158.7,155.4,106,106,106,0,0,0,0.401,0.392,0.406,158.7,155.4,164.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.111,0.00924,0.00896,0.00971,0.00037,0.00035,0.00039,0.275,0.269,0.285,0.011,0.011,0.011,24.97,24.93,24.99,0.942,0.941,0.944,0.97,0.97,0.972,0.914,0.913,0.917,36.6,35.82,37.9,35.52,34.75,36.82,0,0,0,0,0,0,0.197,0,0.064,0.4,0.6,0.4,37.3
438220800000,1983,11,1983,2,8,7,0.175,0.0562,0.118,7471.47,47.57,47.57,44.47,1,1,1,288.7,273.8,302.3,195.7,180.8,93,93,93,0,0,0,0.323,0.308,0.34,195.7,180.8,209.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.0124,0.0111,0.0135,0.00049,0.00044,0.00054,0.339,0.313,0.364,0.013,0.012,0.014,24.81,24.72,24.89,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.38,41.87,48.54,44.47,41.03,47.57,0,0,0,0,0,0,0.247,0,0.057,0.32,0.67,0.33,42.7
438825600000,1983,11,1983,2,9,7,0.187,0.06,0.127,7988.69,48.2,48.2,47.55,1,1,1,309.2,306,316.5,209.9,202,99.29,93,104,0,0,0,0.321,0.304,0.34,209.9,202,213,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.123,0.127,0.0136,0.0129,0.0139,0.00054,0.00052,0.00055,0.365,0.352,0.37,0.015,0.014,0.015,24.69,24.65,24.72,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.61,46.77,49.38,47.55,45.84,48.2,0,0,0,0,0,0,0.264,0,0.06,0.32,0.68,0.32,42.7
439430400000,1983,12,1983,3,10,7,0.197,0.0629,0.134,8239.98,52.2,52.2,49.05,2,1,1.2857142857142858,326.1,316.5,344.6,222.1,212.5,104,104,104,0,0,0,0.319,0.302,0.329,222.1,212.5,240.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.137,0.0146,0.0138,0.0162,0.00059,0.00055,0.00065,0.342,0.248,0.393,0.014,0.01,0.016,24.63,24.56,24.67,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.3,25.86,52.02,41.73,25.09,48.2,0,0,0,0,0,0,0.272,0,0.063,0.32,0.68,0.32,41.8
440035200000,1983,12,1983,3,11,7,0.249,0.0629,0.186,11233.8,79.56,79.56,66.87,2,2,2,412.3,338.3,470.2,308.3,234.3,104,104,104,0,0,0,0.256,0.221,0.307,308.3,234.3,366.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.161,0.135,0.181,0.0454,0.0157,0.0718,0.0019,0.00063,0.003,0.357,0.251,0.443,0.015,0.01,0.018,24.2,23.84,24.66,0.94,0.924,0.951,0.972,0.97,0.978,0.914,0.897,0.929,34.38,26.19,40.69,33.43,25.4,39.78,0,0,0,0,0,0,0.371,0,0.063,0.25,0.75,0.25,45.1
440640000000,1983,12,1983,3,12,7,0.26,0.0689,0.191,11491.1,69.84,69.84,68.4,2,2,2,430.4,426.6,440,316.4,308.6,114,104,118,0,0,0,0.265,0.244,0.277,316.4,308.6,322.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.164,0.168,0.0483,0.0447,0.0513,0.002,0.0018,0.0021,0.37,0.359,0.379,0.015,0.015,0.016,24.09,24.04,24.12,0.943,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.26,34.39,36,34.2,33.36,34.92,0,0,0,0,0,0,0.38,0,0.069,0.27,0.73,0.27,44.2
441244800000,1983,12,1983,3,13,7,0.276,0.0715,0.204,12247.3,76.16,76.16,72.9,2,2,2,455.9,440,470.2,337.6,322,118.3,118,120,0,0,0,0.259,0.251,0.268,337.6,322,352.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.179,0.0583,0.051,0.0652,0.0024,0.0021,0.0027,0.402,0.379,0.424,0.017,0.016,0.017,23.95,23.86,24.04,0.947,0.944,0.949,0.971,0.97,0.974,0.92,0.916,0.924,37.52,35.84,39.09,36.45,34.77,38.08,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.4
441849600000,1984,1,1983,4,14,7,0.295,0.0726,0.223,13392,81.21,81.21,79.71,2,2,2,488,477.4,494.7,368,357.4,120,120,120,0,0,0,0.246,0.243,0.251,368,357.4,374.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.186,0.0727,0.0677,0.0758,0.003,0.0028,0.0031,0.447,0.431,0.457,0.018,0.018,0.019,23.76,23.72,23.82,0.951,0.949,0.952,0.978,0.975,0.979,0.93,0.926,0.932,40.77,39.63,41.47,39.86,38.65,40.61,0,0,0,0,0,0,0.443,0,0.072,0.25,0.76,0.24,45.4
442454400000,1984,1,1983,4,15,7,0.311,0.0726,0.238,14320.5,87.11,87.11,85.24,2,2,2,513.9,505,523,393.9,385,120,120,120,0,0,0,0.233,0.229,0.238,393.9,385,403,990,990,990,965.9,965.9,966,24.1,24,24.1,0.193,0.189,0.196,0.0849,0.0807,0.0892,0.0035,0.0033,0.0037,0.486,0.473,0.5,0.02,0.02,0.021,23.6,23.55,23.65,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.49,42.56,44.45,42.62,41.71,43.56,0,0,0,0,0,0,0.474,0,0.073,0.23,0.77,0.23,46
443059200000,1984,1,1983,4,16,7,0.33,0.0676,0.263,15463.7,96.4,96.4,92.05,2,2,2,545.9,523,562.8,434.1,403,111.7,91,120,0,0,0,0.205,0.162,0.229,434.1,403,471.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.206,0.196,0.219,0.104,0.0892,0.122,0.0043,0.0037,0.0051,0.546,0.5,0.602,0.023,0.021,0.025,23.4,23.27,23.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.62,44.45,51.49,46.02,43.56,48.2,0,0,0,0,0,0,0.511,0,0.067,0.2,0.8,0.2,46.9
443664000000,1984,1,1983,4,17,7,0.361,0.055,0.306,17686.4,110.9,110.9,105.3,3,2,2.857142857142857,597.7,566.9,623.8,506.7,475.9,91,91,91,0,0,0,0.152,0.146,0.161,506.7,475.9,532.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.221,0.254,0.141,0.124,0.157,0.0059,0.0052,0.0066,0.565,0.518,0.609,0.024,0.022,0.026,23.15,23.01,23.28,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.916,0.937,38.84,35.01,51.85,37.39,33.96,48.2,0,0,0,0,0,0,0.585,0,0.055,0.15,0.85,0.15,49
444268800000,1984,1,1983,4,18,7,0.392,0.0611,0.33,19071,116.6,116.6,113.5,3,3,3,647.4,623.8,666.8,546.4,531.9,101,91,105,0,0,0,0.156,0.144,0.165,546.4,531.9,561.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.254,0.272,0.166,0.156,0.176,0.0071,0.0066,0.0075,0.618,0.593,0.644,0.026,0.025,0.027,22.89,22.79,23.01,0.95,0.949,0.952,0.974,0.972,0.976,0.925,0.922,0.928,38.86,37.9,39.83,37.84,36.82,38.86,0,0,0,0,0,0,0.631,0,0.062,0.16,0.84,0.16,48.7
444873600000,1984,2,1983,5,19,7,0.42,0.0635,0.356,20511.3,127,127,122.1,3,3,3,694.4,673.1,720.3,589.4,568.1,105,105,105,0,0,0,0.151,0.146,0.156,589.4,568.1,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.276,0.303,0.195,0.181,0.212,0.0084,0.0077,0.0091,0.691,0.655,0.734,0.03,0.028,0.032,22.63,22.48,22.75,0.954,0.952,0.955,0.979,0.977,0.98,0.933,0.93,0.936,41.58,40.23,43.19,40.7,39.29,42.33,0,0,0,0,0,0,0.678,0,0.064,0.15,0.85,0.15,48.8
445478400000,1984,2,1983,5,20,7,0.447,0.0635,0.384,21895,132.6,132.6,130.3,3,3,3,739.1,720.3,751.7,634.1,615.3,105,105,105,0,0,0,0.142,0.14,0.146,634.1,615.3,646.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.303,0.321,0.225,0.212,0.233,0.0097,0.0091,0.01,0.766,0.734,0.787,0.033,0.032,0.034,22.38,22.31,22.48,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.33,43.19,45.09,43.44,42.33,44.19,0,0,0,0,0,0,0.724,0,0.063,0.14,0.86,0.14,49
446083200000,1984,2,1983,5,21,7,0.481,0.0635,0.417,23516.7,144,144,140,3,3,3,795.1,760.5,819.3,690.1,655.5,105,105,105,0,0,0,0.132,0.128,0.138,690.1,655.5,714.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.345,0.326,0.359,0.262,0.239,0.278,0.011,0.01,0.012,0.86,0.802,0.901,0.038,0.035,0.039,22.06,21.92,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.61,45.62,48.98,46.66,44.7,48,0,0,0,0,0,0,0.778,0,0.064,0.13,0.87,0.13,48.9
446688000000,1984,2,1983,5,22,7,0.527,0.0718,0.455,24278.6,144.6,144.6,144.5,3,3,3,870.7,819.3,906.4,752,714.3,118.7,105,129,0,0,0,0.136,0.122,0.147,752,714.3,777.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.392,0.359,0.418,0.302,0.278,0.315,0.013,0.012,0.014,0.973,0.901,1.02,0.043,0.039,0.045,21.64,21.45,21.92,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.89,48.98,52.13,48.17,48,48.2,0,0,0,0,0,0,0.803,0,0.072,0.14,0.86,0.14,46.1
447292800000,1984,3,1983,6,23,7,0.608,0.078,0.53,28108.5,180.9,180.9,167.3,4,3,3.857142857142857,1005,906.4,1086,876.3,777.4,129,129,129,0,0,0,0.129,0.119,0.142,876.3,777.4,957.4,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.508,0.418,0.583,0.363,0.315,0.402,0.016,0.014,0.018,1.12,0.998,1.25,0.051,0.045,0.057,20.98,20.58,21.45,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,44.88,40.51,52.13,43.55,39.59,48.2,0,0,0,0,0,0,0.93,0,0.078,0.13,0.87,0.13,46.2
447897600000,1984,3,1983,6,24,7,0.731,0.078,0.639,32030.9,192.8,192.8,190.7,4,4,4,1209,1108,1311,1080,978.7,129,129,129,23.86,0,82,0.107,0.0984,0.116,1057,978.7,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.727,0.603,0.816,0.556,0.413,0.648,0.026,0.019,0.031,1.57,1.29,1.76,0.073,0.059,0.083,19.87,19.36,20.47,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.08,46.95,50.4,47.67,46.01,48.2,0,0,0,0,0,0,1.06,0,0.092,0.11,0.87,0.13,43.8
448502400000,1984,3,1983,6,25,7,0.941,0.078,0.665,31232.7,192.8,192.8,185.9,4,4,4,1556,1328,1726,1427,1199,129,129,129,326.7,99,497,0.0836,0.0747,0.0972,1100,1100,1100,990,990,990,969.7,968.9,970.2,20.3,19.8,21.1,0.89,0.822,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.09,0.084,0.094,18.5,17.92,19.3,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.49,45.96,49.62,46.48,45.04,48.2,0,0,0,0,0,0,1.03,0,0.276,0.083,0.71,0.29,33.2
449107200000,1984,3,1983,6,26,7,1.08,0.0797,0.665,29872.7,178.7,178.7,177.8,4,4,4,1792,1768,1808,1661,1639,131.7,129,148,560.9,539,573,0.0735,0.0716,0.0819,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.7,17.65,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.36,45.22,45.59,44.45,44.31,44.67,0,0,0,0,0,0,0.988,0,0.415,0.074,0.62,0.38,27.7
449712000000,1984,4,1983,7,27,7,1.07,0.0895,0.665,29964.1,179.2,179.2,178.4,4,4,4,1776,1752,1808,1628,1604,148,148,148,528.1,504,560,0.0833,0.0819,0.0845,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.75,17.65,17.83,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.5,45.22,45.71,44.59,44.31,44.8,0,0,0,0,0,0,0.991,0,0.405,0.084,0.62,0.38,28
450316800000,1984,4,1983,7,28,7,1.04,0.0895,0.665,30293.4,180.7,180.7,180.3,4,4,4,1720,1708,1746,1572,1560,148,148,148,471.4,460,498,0.0861,0.0848,0.0867,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.924,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.93,17.85,17.97,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46,45.76,46.11,45.08,44.85,45.18,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
450921600000,1984,4,1983,7,29,7,1.01,0.0895,0.665,30594.5,183.8,183.8,182.1,4,4,4,1667,1617,1716,1519,1469,148,148,148,419.4,369,468,0.0888,0.0862,0.0915,1100,1100,1100,990,990,990,970,969.9,970.2,20,19.8,20.1,0.921,0.916,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.11,17.94,18.27,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.46,46.03,46.9,45.53,45.11,45.96,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
451526400000,1984,4,1983,7,30,7,0.94,0.0895,0.665,31244.4,187.4,187.4,186,4,4,4,1554,1511,1617,1406,1363,148,148,148,306,263,369,0.0953,0.0915,0.0979,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.911,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.093,18.48,18.27,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.44,46.9,47.82,46.49,45.96,46.86,0,0,0,0,0,0,1.03,0,0.275,0.095,0.71,0.29,33.2
452131200000,1984,4,1983,7,31,7,0.879,0.112,0.665,31881.8,191.9,191.9,189.8,4,4,4,1454,1400,1511,1268,1208,185.7,148,192,168.3,108,263,0.128,0.0979,0.137,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.867,0.841,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.091,18.85,18.62,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.82,48.95,47.44,46.86,47.97,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
452736000000,1984,5,1983,8,32,7,0.805,0.116,0.665,32374.5,192.8,192.8,192.7,4,4,4,1332,1291,1392,1140,1099,192,192,192,39.86,0,100,0.145,0.138,0.149,1100,1099,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.813,0.796,0.839,0.647,0.646,0.648,0.031,0.031,0.031,1.76,1.74,1.79,0.084,0.082,0.086,19.3,19.08,19.44,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.6,49.01,49.97,48.18,48.03,48.2,0,0,0,0,0,0,1.07,0,0.14,0.14,0.83,0.17,40.2
453340800000,1984,5,1983,8,33,7,0.723,0.116,0.607,31090.2,192.1,192.1,185.1,4,4,4,1196,1142,1255,1004,949.7,192,192,192,0,0,0,0.161,0.153,0.168,1004,949.7,1063,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.657,0.586,0.743,0.456,0.399,0.565,0.021,0.018,0.027,1.39,1.25,1.6,0.065,0.058,0.075,20.09,19.7,20.41,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.21,45.39,49,46.27,44.48,48.02,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,43
453945600000,1984,5,1983,8,34,7,0.663,0.116,0.547,28773,176.6,176.6,171.3,4,4,4,1097,1066,1132,904.8,874.3,192,192,192,0,0,0,0.175,0.17,0.18,904.8,874.3,940.3,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.545,0.517,0.577,0.377,0.362,0.394,0.017,0.017,0.018,1.17,1.12,1.23,0.054,0.051,0.057,20.63,20.45,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.69,42.51,45.04,42.82,41.66,44.14,0,0,0,0,0,0,0.951,0,0.116,0.17,0.83,0.17,43.4
454550400000,1984,5,1983,8,35,7,0.566,0.108,0.458,24700,160.3,160.3,147,4,3,3.2857142857142856,935.9,843.5,1028,757.2,682.5,178.7,161,192,0,0,0,0.191,0.178,0.204,757.2,682.5,835.8,990,990,990,967.6,967.3,968,22.4,22,22.7,0.41,0.351,0.481,0.303,0.257,0.344,0.014,0.011,0.016,0.969,0.857,1.05,0.043,0.038,0.048,21.39,20.96,21.87,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,46.72,39.75,50.91,45.25,38.77,48.2,0,0,0,0,0,0,0.817,0,0.108,0.19,0.81,0.19,43.6
455155200000,1984,6,1983,9,36,7,0.435,0.0974,0.338,19201.5,130.4,130.4,114.3,3,2,2.857142857142857,719.1,630.1,803.7,558.1,469.1,161,161,161,0,0,0,0.225,0.2,0.255,558.1,469.1,642.7,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.28,0.23,0.328,0.175,0.12,0.23,0.0075,0.0051,0.01,0.663,0.548,0.79,0.029,0.023,0.035,22.56,22.1,22.97,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.56,35.36,50.57,40.39,34.3,48.2,0,0,0,0,0,0,0.635,0,0.097,0.22,0.78,0.22,44.1
455760000000,1984,6,1983,9,37,7,0.341,0.072,0.27,15796.2,104.8,104.8,94.02,3,2,2.142857142857143,564.6,516.8,623.8,445.6,397.8,119,119,119,0,0,0,0.212,0.191,0.23,445.6,397.8,504.8,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.215,0.195,0.245,0.109,0.0867,0.138,0.0046,0.0036,0.0059,0.552,0.493,0.627,0.023,0.02,0.026,23.31,23.05,23.58,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.03,36.02,52.2,44.52,34.93,48.2,0,0,0,0,0,0,0.522,0,0.071,0.21,0.79,0.21,46.3
456364800000,1984,6,1983,9,38,7,0.29,0.072,0.218,13111.4,85.1,85.1,78.04,2,2,2,479.8,455.7,512.1,360.8,336.7,119,119,119,0,0,0,0.248,0.232,0.261,360.8,336.7,393.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.174,0.194,0.0693,0.0579,0.0846,0.0029,0.0024,0.0035,0.438,0.401,0.486,0.018,0.016,0.02,23.8,23.61,23.95,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.918,0.935,39.99,37.42,43.42,39.02,36.31,42.55,0,0,0,0,0,0,0.434,0,0.072,0.25,0.75,0.25,45.2
456969600000,1984,6,1983,9,39,7,0.264,0.071,0.193,11550.9,72.62,72.62,68.76,2,2,2,435.7,420.3,455.7,318.3,307.6,117.4,108,119,0,0,0,0.269,0.257,0.279,318.3,307.6,336.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.164,0.174,0.0492,0.0442,0.0579,0.002,0.0018,0.0024,0.374,0.358,0.401,0.015,0.015,0.016,24.07,23.95,24.15,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.918,35.44,34.27,37.42,34.38,33.24,36.31,0,0,0,0,0,0,0.382,0,0.071,0.27,0.73,0.27,43.8
457574400000,1984,7,1983,10,40,7,0.244,0.0653,0.178,10727.9,67.09,67.09,63.86,2,2,2,402.7,389.1,417.9,294.7,281.1,108,108,108,0,0,0,0.268,0.258,0.278,294.7,281.1,309.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.163,0.0381,0.0317,0.0453,0.0015,0.0013,0.0018,0.337,0.317,0.36,0.014,0.013,0.015,24.25,24.16,24.34,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.92,31.41,34.58,31.93,30.47,33.55,0,0,0,0,0,0,0.355,0,0.066,0.27,0.73,0.27,44
458179200000,1984,7,1983,10,41,7,0.226,0.0653,0.16,9656.61,60.94,60.94,57.48,2,2,2,373,360.3,389.1,265,252.3,108,108,108,0,0,0,0.29,0.278,0.3,265,252.3,281.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.153,0.0241,0.0181,0.0317,0.00097,0.00073,0.0013,0.293,0.274,0.317,0.012,0.011,0.013,24.44,24.34,24.52,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.63,28.22,31.41,28.74,27.38,30.47,0,0,0,0,0,0,0.319,0,0.066,0.29,0.71,0.29,42.7
458784000000,1984,7,1983,10,42,7,0.21,0.0653,0.145,8735.76,53.35,53.35,52,2,2,2,347.9,344.6,354,239.9,236.6,108,108,108,0,0,0,0.31,0.305,0.313,239.9,236.6,246,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.137,0.14,0.0161,0.0159,0.0167,0.00065,0.00064,0.00067,0.259,0.255,0.266,0.01,0.01,0.011,24.6,24.56,24.62,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,26.8,26.43,27.5,26,25.64,26.68,0,0,0,0,0,0,0.289,0,0.065,0.31,0.69,0.31,41.6
459388800000,1984,7,1983,10,43,7,0.201,0.0653,0.135,8190.2,50.38,50.38,48.75,2,1,1.2857142857142858,331.8,323.6,340.6,223.8,215.6,108,108,108,0,0,0,0.326,0.317,0.334,223.8,215.6,232.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0148,0.0141,0.0155,0.00059,0.00056,0.00062,0.347,0.248,0.398,0.014,0.01,0.016,24.59,24.52,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.78,25.71,52.45,41.59,24.94,48.2,0,0,0,0,0,0,0.271,0,0.066,0.32,0.67,0.33,40.7
459993600000,1984,7,1983,10,44,7,0.191,0.0588,0.132,8094.38,48.2,48.2,48.18,1,1,1,316,306,323.6,218.7,212.2,97.29,93,108,0,0,0,0.308,0.29,0.337,218.7,212.2,227.2,990,990,990,965,964.9,965,25,25,25.1,0.129,0.127,0.132,0.0143,0.0138,0.0151,0.00057,0.00055,0.0006,0.382,0.371,0.396,0.015,0.015,0.016,24.64,24.6,24.7,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.63,49.05,52.57,48.18,48.07,48.2,0,0,0,0,0,0,0.268,0,0.059,0.31,0.69,0.31,42.4
460598400000,1984,8,1983,11,45,7,0.18,0.06,0.12,7553.44,48.2,48.2,44.96,1,1,1,297.8,287.2,306,198.6,172.2,99.29,93,115,0,0,0,0.334,0.304,0.4,198.6,172.2,213,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.114,0.127,0.0126,0.0104,0.0139,0.0005,0.00041,0.00055,0.346,0.3,0.371,0.014,0.012,0.015,24.76,24.7,24.85,0.953,0.946,0.957,0.979,0.975,0.98,0.933,0.923,0.938,45.98,39.71,49.38,44.96,38.73,48.2,0,0,0,0,0,0,0.25,0,0.06,0.33,0.67,0.33,42
461203200000,1984,8,1983,11,46,7,0.169,0.0696,0.0997,6205.81,38.73,38.73,36.94,1,1,1,279.9,273.8,287.2,164.9,158.8,115,115,115,0,0,0,0.411,0.4,0.42,164.9,158.8,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00976,0.00924,0.0104,0.00039,0.00037,0.00041,0.287,0.276,0.3,0.011,0.011,0.012,24.89,24.85,24.93,0.944,0.942,0.946,0.972,0.97,0.975,0.918,0.914,0.923,38,36.56,39.71,36.94,35.47,38.73,0,0,0,0,0,0,0.205,0,0.0693,0.41,0.59,0.41,36.7
461808000000,1984,8,1983,11,47,7,0.163,0.0581,0.105,6567.04,40.4,40.4,39.09,1,1,1,269.2,264.1,271.3,173,156.3,96.14,93,115,0,0,0,0.357,0.343,0.424,173,156.3,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.115,0.0105,0.00903,0.0109,0.00041,0.00036,0.00043,0.3,0.271,0.309,0.012,0.011,0.012,24.92,24.91,24.95,0.946,0.941,0.948,0.976,0.97,0.979,0.924,0.913,0.928,40.03,35.98,41.28,39.09,34.9,40.4,0,0,0,0,0,0,0.217,0,0.058,0.36,0.64,0.36,40.3
462412800000,1984,8,1983,11,48,7,0.155,0.0559,0.0994,6205.41,38.61,38.61,36.94,1,1,1,256.7,249.8,264.1,164.3,158.8,92.43,91,93,0,0,0,0.36,0.352,0.364,164.3,158.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00972,0.00925,0.0103,0.00038,0.00037,0.00041,0.284,0.273,0.296,0.011,0.011,0.012,24.99,24.95,25.03,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.914,0.922,38,36.71,39.59,36.94,35.61,38.61,0,0,0,0,0,0,0.205,0,0.0556,0.36,0.64,0.36,40
463017600000,1984,9,1983,12,49,7,0.147,0.055,0.0917,5707.57,34.8,34.8,33.97,1,1,1,242.6,239.6,246.2,151.6,148.6,91,91,91,0,0,0,0.375,0.37,0.38,151.6,148.6,155.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.00863,0.00838,0.00894,0.00034,0.00033,0.00035,0.26,0.255,0.267,0.01,0.01,0.011,25.08,25.06,25.11,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,35.02,34.35,35.87,33.97,33.31,34.8,0,0,0,0,0,0,0.189,0,0.0553,0.37,0.62,0.38,38.8
463622400000,1984,9,1983,12,50,7,0.139,0.055,0.0843,5239.64,32.53,32.53,31.19,1,1,1,230.3,226.4,236.2,139.3,135.4,91,91,91,0,0,0,0.395,0.385,0.402,139.3,135.4,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0988,0.102,0.00759,0.00726,0.00809,0.0003,0.00029,0.00032,0.238,0.231,0.249,0.0094,0.0091,0.0098,25.18,25.13,25.21,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.15,31.22,33.53,31.19,30.28,32.53,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
464227200000,1984,9,1983,12,51,7,0.136,0.055,0.0807,5015.18,30.28,30.28,29.85,1,1,1,224.5,222.3,226.4,133.5,131.3,91,91,91,0,0,0,0.405,0.402,0.409,133.5,131.3,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0974,0.0988,0.0071,0.00691,0.00726,0.00028,0.00027,0.00029,0.228,0.224,0.231,0.009,0.0088,0.0091,25.23,25.21,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.78,30.26,31.22,29.85,29.35,30.28,0,0,0,0,0,0,0.166,0,0.0553,0.4,0.59,0.41,36.9
464832000000,1984,9,1983,12,52,7,0.132,0.055,0.0767,4757.62,29.35,29.35,28.32,1,1,1,217.8,212.1,222.3,126.8,121.1,91,91,91,0,0,0,0.418,0.409,0.429,126.8,121.1,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0938,0.0974,0.00653,0.00604,0.00691,0.00026,0.00024,0.00027,0.216,0.206,0.224,0.0085,0.0081,0.0088,25.28,25.24,25.32,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.2,27.83,30.26,28.32,26.99,29.35,0,0,0,0,0,0,0.157,0,0.0553,0.42,0.58,0.42,36
465436800000,1984,10,1984,1,1,7,0.126,0.0442,0.0821,5120.5,31.25,31.25,30.48,1,1,1,208.7,202.2,212.1,135.7,129.2,73,73,73,0,0,0,0.35,0.344,0.361,135.7,129.2,139.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0945,0.098,0.00728,0.00673,0.00757,0.00029,0.00026,0.0003,0.23,0.218,0.236,0.009,0.0085,0.0092,25.32,25.29,25.37,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.42,29.89,32.22,30.48,28.99,31.25,0,0,0,0,0,0,0.169,0,0.0439,0.35,0.65,0.35,40.6
466041600000,1984,10,1984,1,2,7,0.121,0.0442,0.0771,4804.79,28.99,28.99,28.6,1,1,1,200.5,199.1,202.2,127.5,126.1,73,73,73,0,0,0,0.364,0.361,0.367,127.5,126.1,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0934,0.0945,0.00658,0.00647,0.00673,0.00026,0.00025,0.00026,0.215,0.213,0.218,0.0084,0.0083,0.0085,25.38,25.37,25.39,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.48,29.16,29.89,28.6,28.28,28.99,0,0,0,0,0,0,0.159,0,0.0439,0.37,0.64,0.36,39.7
466646400000,1984,10,1984,1,3,7,0.123,0.0462,0.0771,4802.4,30,30,28.59,1,1,1,204,199.1,206.6,127.5,109.6,76.43,73,97,0,0,0,0.375,0.353,0.47,127.5,109.6,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0901,0.0961,0.00659,0.00507,0.00711,0.00026,0.0002,0.00028,0.216,0.186,0.226,0.0084,0.0073,0.0088,25.36,25.33,25.39,0.929,0.917,0.932,0.97,0.97,0.97,0.901,0.89,0.904,29.47,25.02,30.93,28.59,24.27,30,0,0,0,0,0,0,0.159,0,0.0459,0.38,0.63,0.37,39
467251200000,1984,10,1984,1,4,7,0.135,0.0587,0.076,4703.76,29.56,29.56,28,1,1,1,222.6,206.6,229.4,125.6,109.6,97,97,97,0,0,0,0.436,0.423,0.47,125.6,109.6,132.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0957,0.0901,0.0981,0.00643,0.00507,0.007,0.00025,0.0002,0.00028,0.214,0.186,0.226,0.0084,0.0073,0.0089,25.25,25.2,25.37,0.928,0.917,0.932,0.97,0.97,0.97,0.9,0.89,0.904,28.86,25.02,30.47,28,24.27,29.56,0,0,0,0,0,0,0.156,0,0.059,0.43,0.56,0.44,34.8
467856000000,1984,10,1984,1,5,7,0.137,0.0573,0.08,4965.23,29.82,29.82,29.55,1,1,1,227,226.4,228.5,132.3,129.4,94.71,93,97,0,0,0,0.417,0.411,0.428,132.3,129.4,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0971,0.0981,0.00699,0.00675,0.00709,0.00027,0.00027,0.00028,0.226,0.221,0.228,0.0089,0.0087,0.009,25.21,25.2,25.22,0.932,0.93,0.932,0.97,0.97,0.97,0.904,0.902,0.904,30.47,29.77,30.74,29.55,28.88,29.82,0,0,0,0,0,0,0.164,0,0.057,0.42,0.58,0.42,36.2
468460800000,1984,11,1984,2,6,7,0.139,0.0562,0.0827,5136.53,30.97,30.97,30.57,1,1,1,229.7,226.4,231.4,136.7,133.4,93,93,93,0,0,0,0.405,0.402,0.411,136.7,133.4,138.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0981,0.0999,0.00737,0.00709,0.00752,0.00029,0.00028,0.0003,0.234,0.228,0.237,0.0092,0.009,0.0093,25.19,25.17,25.21,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.52,30.74,31.93,30.57,29.82,30.97,0,0,0,0,0,0,0.17,0,0.0563,0.4,0.59,0.41,37
469065600000,1984,11,1984,2,7,7,0.155,0.0562,0.0992,6207.67,43.3,43.3,36.95,1,1,1,257,231.4,283.6,164,138.4,93,93,93,0,0,0,0.364,0.328,0.402,164,138.4,190.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.0999,0.118,0.00969,0.00752,0.012,0.00038,0.0003,0.00047,0.283,0.237,0.33,0.011,0.0093,0.013,25,24.84,25.17,0.943,0.934,0.952,0.974,0.97,0.98,0.918,0.906,0.933,37.93,31.93,44.19,36.95,30.97,43.3,0,0,0,0,0,0,0.205,0,0.0558,0.36,0.64,0.36,40
469670400000,1984,11,1984,2,8,7,0.174,0.0562,0.118,7457.53,45.87,45.87,44.39,1,1,1,288.3,283.6,294.7,195.3,190.6,93,93,93,0,0,0,0.323,0.316,0.328,195.3,190.6,201.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.0124,0.012,0.0129,0.00049,0.00047,0.00051,0.339,0.33,0.35,0.013,0.013,0.014,24.81,24.77,24.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.3,44.19,46.8,44.39,43.3,45.87,0,0,0,0,0,0,0.247,0,0.056,0.32,0.68,0.32,42.9
470275200000,1984,11,1984,2,9,7,0.183,0.0581,0.125,7881.12,48.2,48.2,46.91,1,1,1,302.9,294.7,306,206.8,201.7,96.14,93,104,0,0,0,0.318,0.304,0.34,206.8,201.7,213,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.122,0.126,0.0133,0.0129,0.0139,0.00053,0.00051,0.00055,0.359,0.35,0.37,0.014,0.014,0.015,24.73,24.7,24.77,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.93,46.77,49.38,46.91,45.84,48.2,0,0,0,0,0,0,0.261,0,0.058,0.32,0.68,0.32,43.1
470880000000,1984,12,1984,3,10,7,0.19,0.0629,0.127,7870.88,48.2,48.2,46.85,1,1,1,314.4,306,329.2,210.4,202,104,104,104,0,0,0,0.331,0.316,0.34,210.4,202,225.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.132,0.0136,0.0129,0.0149,0.00054,0.00052,0.0006,0.366,0.352,0.393,0.015,0.014,0.016,24.66,24.56,24.72,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.66,46.77,52.02,46.85,45.84,48.2,0,0,0,0,0,0,0.26,0,0.063,0.33,0.67,0.33,41.4
471484800000,1984,12,1984,3,11,7,0.209,0.0629,0.146,8824.84,63.79,63.79,52.53,2,1,1.4285714285714286,346,323.6,398.1,242,219.6,104,104,104,0,0,0,0.302,0.261,0.321,242,219.6,294.1,990,990,990,965.1,965,965.4,24.9,24.6,25,0.138,0.13,0.156,0.0198,0.0144,0.0378,0.0008,0.00058,0.0015,0.349,0.261,0.393,0.014,0.01,0.016,24.52,24.27,24.6,0.948,0.927,0.959,0.976,0.97,0.98,0.925,0.899,0.94,42.2,27.18,52.02,40.04,26.36,48.2,0,0,0,0,0,0,0.292,0,0.063,0.3,0.7,0.3,42.2
472089600000,1984,12,1984,3,12,7,0.252,0.0629,0.189,11389.3,68.96,68.96,67.79,2,2,2,416.9,408,422.5,312.9,304,104,104,104,0,0,0,0.249,0.246,0.255,312.9,304,318.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.163,0.159,0.165,0.0467,0.0425,0.0493,0.0019,0.0017,0.002,0.363,0.35,0.371,0.015,0.014,0.015,24.16,24.13,24.21,0.943,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.915,34.95,33.97,35.55,33.9,32.95,34.48,0,0,0,0,0,0,0.377,0,0.063,0.25,0.75,0.25,45.2
472694400000,1984,12,1984,3,13,7,0.264,0.0629,0.201,12105.3,73.34,73.34,72.06,2,2,2,437,426.6,442.8,333,322.6,104,104,104,0,0,0,0.238,0.235,0.244,333,322.6,338.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.17,0.166,0.172,0.0562,0.0513,0.0589,0.0023,0.0021,0.0024,0.393,0.378,0.402,0.016,0.015,0.016,24.04,24.01,24.1,0.946,0.944,0.947,0.97,0.97,0.971,0.918,0.916,0.919,37.12,36,37.76,36.03,34.92,36.67,0,0,0,0,0,0,0.4,0,0.063,0.24,0.76,0.24,45.9
473299200000,1984,12,1984,3,14,7,0.279,0.0712,0.207,12444.7,75.68,75.68,74.08,2,2,2,460.7,442.8,470.2,342.9,333.1,117.7,104,120,0,0,0,0.255,0.235,0.265,342.9,333.1,350.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.171,0.177,0.0609,0.0562,0.0643,0.0025,0.0023,0.0026,0.409,0.395,0.42,0.017,0.016,0.017,23.92,23.86,24.01,0.947,0.946,0.948,0.972,0.97,0.974,0.921,0.917,0.923,38.1,37.02,38.87,37.04,35.91,37.84,0,0,0,0,0,0,0.412,0,0.072,0.26,0.74,0.26,44.6
473904000000,1985,1,1984,4,15,7,0.298,0.0651,0.233,14001.9,95.3,95.3,83.34,2,2,2,492.5,472.5,532.5,385,352.5,107.6,91,120,0,0,0,0.22,0.171,0.254,385,352.5,441.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.178,0.207,0.0807,0.0654,0.107,0.0033,0.0027,0.0045,0.471,0.424,0.554,0.019,0.017,0.023,23.71,23.45,23.85,0.952,0.949,0.958,0.977,0.974,0.98,0.931,0.924,0.939,42.63,39.11,48.62,41.67,38.1,47.65,0,0,0,0,0,0,0.463,0,0.065,0.22,0.78,0.22,47
474508800000,1985,1,1984,4,16,7,0.327,0.055,0.272,16089.2,96.4,96.4,95.77,2,2,2,541.3,532.5,562.8,450.3,441.5,91,91,91,0,0,0,0.168,0.162,0.171,450.3,441.5,471.8,990,990,990,966,966,966.1,24,23.9,24,0.21,0.207,0.219,0.112,0.107,0.122,0.0047,0.0045,0.0051,0.568,0.554,0.602,0.024,0.023,0.025,23.4,23.27,23.45,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.46,48.62,51.49,47.88,47.65,48.2,0,0,0,0,0,0,0.532,0,0.055,0.17,0.83,0.17,49.2
475113600000,1985,1,1984,4,17,7,0.372,0.055,0.317,18232,119.8,119.8,108.5,3,2,2.7142857142857144,614.3,551,666.8,523.3,460,91,91,91,0,0,0,0.149,0.136,0.165,523.3,460,575.8,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.248,0.213,0.278,0.152,0.116,0.186,0.0064,0.0049,0.0079,0.609,0.546,0.665,0.026,0.023,0.028,23.04,22.77,23.34,0.952,0.947,0.957,0.976,0.97,0.98,0.929,0.918,0.938,42.39,36.2,52.31,40.77,35.11,48.2,0,0,0,0,0,0,0.603,0,0.055,0.15,0.85,0.15,49
475718400000,1985,1,1984,4,18,7,0.448,0.067,0.381,21764.5,134.8,134.8,129.6,3,3,3,741.4,682.3,783.8,630.7,591.3,110.7,91,137,0,0,0,0.149,0.122,0.18,630.7,591.3,657.2,990,990,990,966.9,966.6,967,23.1,23,23.4,0.312,0.287,0.325,0.222,0.196,0.24,0.0096,0.0084,0.01,0.761,0.692,0.803,0.033,0.03,0.035,22.37,22.17,22.68,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.07,41.81,45.84,43.18,40.97,44.92,0,0,0,0,0,0,0.72,0,0.067,0.15,0.85,0.15,48.6
476323200000,1985,2,1984,5,19,7,0.485,0.0829,0.402,22657.5,135.2,135.2,134.9,3,3,3,801.6,794.3,803.7,664.6,657.3,137,137,137,0,0,0,0.171,0.17,0.172,664.6,657.3,666.7,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.335,0.331,0.337,0.245,0.24,0.246,0.011,0.01,0.011,0.822,0.81,0.826,0.036,0.035,0.036,22.07,22.06,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.87,45.44,46,44.96,44.53,45.08,0,0,0,0,0,0,0.749,0,0.083,0.17,0.83,0.17,46.7
476928000000,1985,2,1984,5,20,7,0.477,0.0829,0.394,22259.9,134.8,134.8,132.5,3,3,3,788,779.4,801,651,642.4,137,137,137,0,0,0,0.174,0.171,0.176,651,642.4,664,990,990,990,967.1,967,967.1,22.9,22.9,23,0.328,0.323,0.335,0.236,0.23,0.245,0.01,0.01,0.011,0.799,0.784,0.821,0.035,0.034,0.036,22.15,22.07,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.07,44.56,45.84,44.17,43.67,44.92,0,0,0,0,0,0,0.736,0,0.083,0.17,0.83,0.17,46.7
477532800000,1985,2,1984,5,21,7,0.483,0.0718,0.412,23182,141.4,141.4,138,3,3,3,799.1,783.8,803.7,680.4,646.8,118.7,105,137,0,0,0,0.149,0.131,0.175,680.4,646.8,698.7,990,990,990,967.1,967,967.1,22.9,22.9,23,0.342,0.325,0.35,0.256,0.233,0.268,0.011,0.01,0.012,0.846,0.792,0.875,0.037,0.034,0.038,22.06,22.01,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.93,44.82,48.11,46,43.92,47.15,0,0,0,0,0,0,0.767,0,0.071,0.15,0.85,0.15,48
478137600000,1985,2,1984,5,22,7,0.508,0.0697,0.438,24242.8,144.6,144.6,144.3,3,3,3,839.9,817.7,858.5,724.6,712.7,115.3,105,129,0,0,0,0.137,0.124,0.152,724.6,712.7,738.5,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.368,0.358,0.374,0.285,0.277,0.294,0.013,0.012,0.013,0.921,0.899,0.943,0.041,0.039,0.042,21.82,21.73,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.45,48.9,50.32,48.1,47.92,48.2,0,0,0,0,0,0,0.802,0,0.07,0.14,0.86,0.14,47.7
478742400000,1985,3,1984,6,23,7,0.546,0.078,0.468,25328.3,160.3,160.3,150.8,4,3,3.4285714285714284,902.2,863.5,952.4,773.2,734.5,129,129,129,0,0,0,0.143,0.135,0.149,773.2,734.5,823.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.414,0.379,0.46,0.312,0.292,0.338,0.014,0.013,0.015,0.977,0.943,1.02,0.043,0.042,0.046,21.51,21.27,21.7,0.955,0.954,0.957,0.979,0.977,0.98,0.935,0.932,0.938,46.12,40.51,50.58,44.58,39.59,48.2,0,0,0,0,0,0,0.838,0,0.078,0.14,0.86,0.14,46.4
479347200000,1985,3,1984,6,24,7,0.623,0.078,0.545,28956.5,178,178,172.4,4,4,4,1029,971.4,1066,900.3,842.4,129,129,129,0,0,0,0.126,0.121,0.133,900.3,842.4,937.3,990,990,990,968,967.8,968.1,22,21.9,22.2,0.53,0.477,0.564,0.375,0.347,0.393,0.017,0.016,0.018,1.15,1.05,1.22,0.052,0.047,0.056,20.86,20.68,21.16,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.97,41.71,45.4,43.09,40.86,44.49,0,0,0,0,0,0,0.958,0,0.078,0.13,0.87,0.13,46.5
479952000000,1985,3,1984,6,25,7,0.676,0.078,0.598,31117.8,189.6,189.6,185.2,4,4,4,1117,1086,1151,988.4,957.4,129,129,129,0,0,0,0.115,0.112,0.119,988.4,957.4,1022,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.62,0.583,0.667,0.426,0.402,0.473,0.02,0.018,0.022,1.32,1.25,1.42,0.061,0.057,0.066,20.41,20.2,20.58,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.25,46.16,48.37,46.31,45.23,47.41,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
480556800000,1985,3,1984,6,26,7,0.731,0.078,0.65,32371.9,192.8,192.8,192.7,4,4,4,1208,1172,1246,1079,1043,129,129,129,4.857,0,17,0.107,0.104,0.11,1074,1043,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.746,0.697,0.789,0.591,0.52,0.648,0.028,0.024,0.03,1.63,1.51,1.74,0.076,0.07,0.081,19.81,19.59,20.05,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.82,48.99,50.4,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.081,0.11,0.89,0.11,44.3
481161600000,1985,4,1984,7,27,7,0.834,0.0895,0.665,32189,192.8,192.8,191.6,4,4,4,1378,1270,1455,1230,1122,148,148,148,130.3,22,207,0.108,0.102,0.117,1100,1100,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.851,0.805,0.882,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.75,1.83,0.086,0.083,0.089,19.11,18.83,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.1,48.37,50.15,47.9,47.4,48.2,0,0,0,0,0,0,1.06,0,0.169,0.11,0.8,0.2,38.6
481766400000,1985,4,1984,7,28,7,0.961,0.0895,0.665,31040.8,188.1,188.1,184.8,4,4,4,1590,1493,1660,1442,1345,148,148,148,341.7,245,412,0.0932,0.0892,0.0991,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.915,0.906,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.36,18.13,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.13,46.52,47.98,46.19,45.59,47.02,0,0,0,0,0,0,1.03,0,0.296,0.093,0.69,0.31,32.3
482371200000,1985,4,1984,7,29,7,1.04,0.0895,0.665,30316.5,181.8,181.8,180.5,4,4,4,1715,1678,1768,1567,1530,148,148,148,467.7,430,520,0.0863,0.0837,0.0882,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.95,17.78,18.07,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.03,45.57,46.37,45.11,44.66,45.44,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.2
482976000000,1985,4,1984,7,30,7,1.11,0.0895,0.665,29627.6,178.1,178.1,176.4,4,4,4,1834,1783,1881,1686,1635,148,148,148,586,535,633,0.0807,0.0787,0.083,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.096,0.097,17.56,17.41,17.73,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.99,44.58,45.43,44.09,43.68,44.52,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
483580800000,1985,4,1984,7,31,7,1.16,0.109,0.665,29124.7,174,174,173.4,4,4,4,1921,1902,1953,1742,1725,179.4,148,192,642,625,669,0.0933,0.0772,0.1,1100,1100,1100,990,990,990,970.8,970.8,970.9,19.2,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.28,17.18,17.34,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.22,43.95,44.39,43.34,43.07,43.5,0,0,0,0,0,0,0.963,0,0.495,0.094,0.57,0.43,25.1
484185600000,1985,5,1984,8,32,7,1.16,0.116,0.665,29138.3,173.5,173.5,173.4,4,4,4,1919,1917,1922,1727,1725,192,192,192,627.1,625,630,0.1,0.0999,0.1,1100,1100,1100,990,990,990,970.8,970.8,970.8,19.2,19.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.29,17.28,17.3,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.25,44.22,44.26,43.36,43.34,43.38,0,0,0,0,0,0,0.964,0,0.495,0.1,0.57,0.43,25.1
484790400000,1985,5,1984,8,33,7,1.11,0.116,0.665,29603.7,178.6,178.6,176.2,4,4,4,1838,1768,1917,1646,1576,192,192,192,546.3,476,625,0.105,0.1,0.109,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.55,17.3,17.78,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.95,44.26,45.57,44.05,43.38,44.66,0,0,0,0,0,0,0.979,0,0.445,0.1,0.6,0.4,26.7
485395200000,1985,5,1984,8,34,7,1.01,0.16,0.665,30577.9,184.1,184.1,182,4,4,4,1671,1610,1752,1407,1334,264,192,276,307.1,234,460,0.158,0.11,0.171,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.919,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.1,17.83,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.43,45.72,46.97,45.5,44.81,46.03,0,0,0,0,0,0,1.01,0,0.345,0.16,0.66,0.34,30.3
486000000000,1985,5,1984,8,35,7,0.902,0.156,0.665,31659.4,191.8,191.8,188.4,4,4,4,1492,1400,1589,1234,1171,257.1,210,276,134.6,71,213,0.172,0.147,0.191,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.874,0.846,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.72,18.37,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,47.15,48.92,47.11,46.21,47.94,0,0,0,0,0,0,1.05,0,0.237,0.17,0.74,0.26,35.1
486604800000,1985,6,1984,9,36,7,0.773,0.127,0.637,31744,192.8,192.8,189,4,4,4,1278,1200,1384,1068,989.6,210,210,210,15.14,0,74,0.165,0.152,0.175,1053,989.6,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.748,0.649,0.842,0.545,0.418,0.648,0.026,0.019,0.031,1.58,1.34,1.79,0.075,0.063,0.086,19.64,19.1,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.33,46.65,49.79,47.24,45.71,48.2,0,0,0,0,0,0,1.05,0,0.136,0.16,0.82,0.18,41.1
487209600000,1985,6,1984,9,37,7,0.67,0.127,0.543,28444.3,180.6,180.6,169.3,4,4,4,1107,1028,1183,897,817.8,210,210,210,0,0,0,0.19,0.178,0.204,897,817.8,972.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.548,0.474,0.625,0.373,0.335,0.41,0.017,0.015,0.019,1.17,1.03,1.31,0.054,0.047,0.061,20.6,20.22,20.99,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.22,40.11,46.06,42.33,39.16,45.14,0,0,0,0,0,0,0.941,0,0.127,0.19,0.81,0.19,42.5
