datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
996451200000,2001,7,2000,10,44,7,0.279,0.119,0.16,9494.29,60.28,60.28,56.51,2,2,2,461.2,440.5,475,264.9,244,196.3,184,227,0,0,0,0.425,0.395,0.482,264.9,244,282,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.15,0.16,0.0245,0.0165,0.0321,0.001,0.00068,0.0013,0.301,0.274,0.325,0.012,0.011,0.013,24.02,23.98,24.13,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.13,26.66,31.07,28.26,25.86,30.14,0,0,0,0,0,0,0.314,0,0.119,0.43,0.57,0.43,34
997056000000,2001,8,2000,11,45,7,0.257,0.106,0.151,8954.87,56.47,56.47,53.3,2,2,2,424.8,417.7,432,249,236.6,175.7,155,184,0,0,0,0.413,0.371,0.437,249,236.6,262.7,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.147,0.144,0.15,0.0183,0.0159,0.023,0.00075,0.00065,0.00094,0.276,0.262,0.293,0.011,0.011,0.012,24.21,24.18,24.24,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,27.48,26.03,29.11,26.65,25.25,28.24,0,0,0,0,0,0,0.296,0,0.106,0.41,0.59,0.41,34.8
997660800000,2001,8,2000,11,46,7,0.239,0.0937,0.146,8618.2,54.84,54.84,51.3,2,1,1.7142857142857142,395.7,385.8,410.1,240.7,230.8,155,155,155,0,0,0,0.392,0.378,0.402,240.7,230.8,255.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.139,0.147,0.0165,0.0154,0.0194,0.00067,0.00062,0.00079,0.308,0.26,0.408,0.013,0.011,0.017,24.31,24.26,24.38,0.936,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.938,34.37,26.31,52.6,32.54,25.52,48.2,0,0,0,0,0,0,0.285,0,0.093,0.39,0.61,0.39,36.1
998265600000,2001,8,2000,11,47,7,0.223,0.0937,0.129,7874.44,48.2,48.2,46.87,1,1,1,368.4,350.9,385.8,213.4,195.9,155,155,155,0,0,0,0.421,0.402,0.442,213.4,195.9,230.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.126,0.139,0.0139,0.0124,0.0154,0.00056,0.0005,0.00062,0.377,0.346,0.408,0.015,0.014,0.017,24.38,24.26,24.5,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.8,44.89,52.6,46.87,43.99,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.58,0.42,35.3
998870400000,2001,8,2000,11,48,7,0.205,0.0874,0.118,7346.37,48.2,48.2,43.73,1,1,1,339,330.2,348.3,194.5,180.9,144.4,118,155,0,0,0,0.425,0.355,0.461,194.5,180.9,214.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.125,0.121,0.129,0.0123,0.0111,0.014,0.00049,0.00045,0.00056,0.342,0.319,0.375,0.014,0.013,0.015,24.56,24.52,24.6,0.953,0.949,0.957,0.98,0.979,0.98,0.934,0.929,0.938,44.66,41.44,49.42,43.73,40.57,48.2,0,0,0,0,0,0,0.243,0,0.087,0.43,0.58,0.42,35.8
999475200000,2001,9,2000,12,49,7,0.19,0.0714,0.118,7433.59,47.17,47.17,44.25,1,1,1,313.6,305.4,326.6,195.6,187.4,118,118,118,0,0,0,0.376,0.361,0.386,195.6,187.4,208.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.127,0.0124,0.0117,0.0135,0.00049,0.00047,0.00054,0.341,0.326,0.364,0.014,0.013,0.015,24.69,24.6,24.75,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.15,43.25,48.13,44.25,42.38,47.17,0,0,0,0,0,0,0.246,0,0.072,0.38,0.62,0.38,39.1
1000080000000,2001,9,2000,12,50,7,0.179,0.0714,0.108,6757.8,41.7,41.7,40.22,1,1,1,296.3,291.5,302.4,178.3,173.5,118,118,118,0,0,0,0.398,0.39,0.405,178.3,173.5,184.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.118,0.0109,0.0105,0.0114,0.00043,0.00042,0.00046,0.31,0.302,0.321,0.012,0.012,0.013,24.8,24.77,24.83,0.948,0.947,0.95,0.978,0.976,0.98,0.927,0.924,0.931,41.13,40,42.55,40.22,39.04,41.7,0,0,0,0,0,0,0.223,0,0.071,0.4,0.6,0.4,37.8
1000684800000,2001,9,2000,12,51,7,0.168,0.0714,0.0964,5985.33,37.09,37.09,35.63,1,1,1,277.4,264.1,283.6,159.4,146.1,118,118,118,0,0,0,0.426,0.416,0.447,159.4,146.1,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.0093,0.00817,0.00983,0.00037,0.00032,0.00039,0.276,0.253,0.288,0.011,0.01,0.011,24.91,24.88,24.99,0.942,0.938,0.944,0.971,0.97,0.972,0.915,0.909,0.918,36.69,33.57,38.16,35.63,32.56,37.09,0,0,0,0,0,0,0.198,0,0.0716,0.42,0.57,0.43,35.6
1001289600000,2001,9,2000,12,52,7,0.152,0.0714,0.0804,4963.52,32.01,32.01,29.54,1,1,1,250.9,240,261.7,132.9,122,118,118,118,0,0,0,0.471,0.451,0.492,132.9,122,143.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0962,0.104,0.00705,0.00612,0.00796,0.00028,0.00024,0.00032,0.229,0.21,0.248,0.0091,0.0083,0.0098,25.07,25,25.15,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.908,30.46,27.89,33,29.54,27.06,32.01,0,0,0,0,0,0,0.164,0,0.0716,0.47,0.53,0.47,32.7
1001894400000,2001,10,2001,1,1,7,0.138,0.0587,0.0797,4942.19,31.26,31.26,29.42,1,1,1,228.7,223.3,236.8,131.7,126.3,97,97,97,0,0,0,0.424,0.41,0.434,131.7,126.3,139.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.096,0.101,0.00695,0.00648,0.00764,0.00027,0.00025,0.0003,0.225,0.215,0.24,0.0089,0.0085,0.0094,25.2,25.14,25.24,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.33,29.05,32.23,29.42,28.17,31.26,0,0,0,0,0,0,0.163,0,0.0583,0.43,0.58,0.42,35.8
1002499200000,2001,10,2001,1,2,7,0.128,0.0587,0.0697,3175.62,27.64,27.64,18.9,1,1,1,212.3,203,221,115.3,106,97,97,97,0,0,0,0.458,0.439,0.478,115.3,106,124,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0888,0.0952,0.00555,0.00476,0.00629,0.00022,0.00019,0.00025,0.196,0.179,0.211,0.0077,0.007,0.0083,25.33,25.26,25.4,0.66,0,0.928,0.693,0,0.97,0.64,0,0.9,19.49,0,28.5,18.9,0,27.64,0,2,0,0,0.286,0,0.105,0.286,0.0583,0.46,0.54,0.46,24.8
1003104000000,2001,10,2001,1,3,7,0.12,0.0587,0.0614,0,0,0,0,1,1,1,198.6,195.1,201.9,101.6,98.06,97,97,97,0,0,0,0.489,0.48,0.497,101.6,98.06,104.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.086,0.0884,0.00438,0.00409,0.00467,0.00017,0.00016,0.00018,0.171,0.165,0.177,0.0067,0.0064,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.49,0.51,0.49,0
1003708800000,2001,10,2001,1,4,7,0.124,0.0587,0.0651,1785.64,25.08,25.08,10.63,1,1,1,204.7,200.6,210.1,107.7,103.6,97,97,97,0,0,0,0.474,0.462,0.484,107.7,103.6,113.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.088,0.0913,0.0049,0.00455,0.00536,0.00019,0.00018,0.00021,0.182,0.175,0.192,0.0071,0.0068,0.0075,25.39,25.35,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.892,10.96,0,25.86,10.63,0,25.08,0,4,0,0,0.571,0,0.059,0.571,0.0589,0.47,0.53,0.47,14.4
1004313600000,2001,10,2001,1,5,7,0.127,0.0573,0.0697,2644.45,31.14,31.14,15.74,1,1,1,210,200,232.2,115.3,103,94.71,93,97,0,0,0,0.452,0.401,0.485,115.3,103,139.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0878,0.1,0.00555,0.00451,0.00758,0.00022,0.00018,0.0003,0.196,0.174,0.238,0.0077,0.0068,0.0094,25.34,25.17,25.43,0.529,0,0.934,0.554,0,0.97,0.514,0,0.906,16.23,0,32.1,15.74,0,31.14,0,3,0,0,0.429,0,0.0874,0.429,0.0573,0.45,0.55,0.45,20.8
1004918400000,2001,11,2001,2,6,7,0.144,0.0562,0.0882,5485.65,34.48,34.48,32.65,1,1,1,238.8,234.7,246.8,145.8,141.7,93,93,93,0,0,0,0.39,0.377,0.396,145.8,141.7,153.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00814,0.0078,0.00883,0.00032,0.00031,0.00035,0.25,0.243,0.264,0.0099,0.0096,0.01,25.12,25.05,25.15,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.66,32.7,35.54,32.65,31.72,34.48,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
1005523200000,2001,11,2001,2,7,7,0.166,0.0562,0.11,6883.85,47.44,47.44,40.98,1,1,1,274.2,246.8,301.7,181.2,153.8,93,93,93,0,0,0,0.341,0.308,0.377,181.2,153.8,208.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.105,0.125,0.0112,0.00883,0.0135,0.00044,0.00035,0.00054,0.313,0.264,0.363,0.012,0.01,0.014,24.89,24.73,25.05,0.949,0.94,0.956,0.976,0.97,0.98,0.926,0.912,0.937,41.96,35.54,48.41,40.98,34.48,47.44,0,0,0,0,0,0,0.228,0,0.056,0.34,0.66,0.34,41.5
1006128000000,2001,11,2001,2,8,7,0.194,0.0619,0.132,8131.27,49.82,49.82,48.4,2,1,1.1428571428571428,320.9,312.2,335.9,218.6,211.8,102.3,93,106,0,0,0,0.319,0.297,0.334,218.6,211.8,229.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.134,0.0143,0.0138,0.0153,0.00057,0.00055,0.00061,0.359,0.247,0.386,0.014,0.0099,0.015,24.64,24.58,24.67,0.953,0.923,0.958,0.979,0.97,0.98,0.932,0.895,0.939,46.64,25.68,51.09,44.84,24.91,48.2,0,0,0,0,0,0,0.269,0,0.062,0.32,0.68,0.32,41.9
1006732800000,2001,11,2001,2,9,7,0.22,0.0662,0.154,9246.58,58.04,58.04,55.04,2,2,2,363.3,341,381.7,253.9,235,109.4,106,118,0,0,0,0.301,0.284,0.312,253.9,235,267.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.136,0.148,0.0202,0.0157,0.0253,0.00081,0.00063,0.001,0.277,0.253,0.296,0.011,0.01,0.012,24.51,24.4,24.64,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,28.37,26.26,29.92,27.52,25.47,29.02,0,0,0,0,0,0,0.306,0,0.066,0.3,0.7,0.3,42
1007337600000,2001,12,2001,3,10,7,0.252,0.0714,0.181,10859.5,67.84,67.84,64.64,2,2,2,416.9,398.9,432,298.9,280.9,118,118,118,0,0,0,0.283,0.273,0.296,298.9,280.9,314,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.154,0.165,0.0401,0.0316,0.0472,0.0016,0.0013,0.0019,0.344,0.317,0.367,0.014,0.013,0.015,24.18,24.09,24.29,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.32,31.33,34.97,32.32,30.39,33.92,0,0,0,0,0,0,0.359,0,0.071,0.28,0.72,0.28,43.1
1007942400000,2001,12,2001,3,11,7,0.247,0.0714,0.176,10565.8,63.19,63.19,62.89,2,2,2,408.7,403.3,410.1,290.7,285.3,118,118,118,0,0,0,0.289,0.288,0.293,290.7,285.3,292.1,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.158,0.0362,0.0337,0.0369,0.0015,0.0014,0.0015,0.332,0.324,0.334,0.014,0.013,0.014,24.23,24.22,24.26,0.939,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,32.42,31.82,32.57,31.45,30.86,31.6,0,0,0,0,0,0,0.349,0,0.071,0.29,0.71,0.29,42.8
1008547200000,2001,12,2001,3,12,7,0.254,0.0677,0.186,11178.5,69.92,69.92,66.54,2,2,2,419.5,410.1,427,307.5,292.1,112,104,118,0,0,0,0.267,0.244,0.288,307.5,292.1,323,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.158,0.166,0.0441,0.0369,0.0515,0.0018,0.0015,0.0021,0.356,0.334,0.378,0.015,0.014,0.015,24.16,24.1,24.22,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.3,32.57,36.04,33.27,31.6,34.96,0,0,0,0,0,0,0.37,0,0.068,0.27,0.73,0.27,44
1009152000000,2001,12,2001,3,13,7,0.267,0.0629,0.204,12274.8,76.87,76.87,73.06,2,2,2,441.4,427,458.3,337.4,323,104,104,104,0,0,0,0.236,0.227,0.244,337.4,323,354.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.177,0.0583,0.0515,0.0662,0.0024,0.0021,0.0027,0.4,0.378,0.425,0.016,0.015,0.017,24.01,23.91,24.1,0.946,0.944,0.949,0.971,0.97,0.975,0.919,0.916,0.925,37.6,36.04,39.43,36.53,34.96,38.43,0,0,0,0,0,0,0.406,0,0.063,0.24,0.76,0.24,46
1009756800000,2001,12,2001,3,14,7,0.299,0.0712,0.228,13689,85.05,85.05,81.48,2,2,2,493.9,462.3,512.9,376.2,355,117.7,104,120,0,0,0,0.239,0.225,0.253,376.2,355,392.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.192,0.0766,0.0666,0.0845,0.0032,0.0027,0.0035,0.459,0.428,0.484,0.019,0.018,0.02,23.72,23.61,23.89,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.925,0.935,41.64,39.38,43.39,40.74,38.38,42.53,0,0,0,0,0,0,0.453,0,0.071,0.24,0.76,0.24,45.8
1010361600000,2002,1,2001,4,15,7,0.316,0.0726,0.243,14596.6,90.97,90.97,86.88,2,2,2,522,512.9,542.4,402,392.9,120,120,120,0,0,0,0.23,0.221,0.234,402,392.9,422.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.192,0.203,0.0887,0.0845,0.0984,0.0037,0.0035,0.0041,0.498,0.484,0.529,0.021,0.02,0.022,23.55,23.43,23.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.33,43.39,46.41,43.44,42.53,45.49,0,0,0,0,0,0,0.483,0,0.073,0.23,0.77,0.23,46.2
1010966400000,2002,1,2001,4,16,7,0.341,0.0726,0.268,15954.8,96.4,96.4,94.97,2,2,2,563.1,553.7,572.9,443.1,433.7,120,120,120,0,0,0,0.213,0.209,0.217,443.1,433.7,452.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.207,0.213,0.108,0.104,0.113,0.0045,0.0043,0.0047,0.56,0.546,0.574,0.023,0.023,0.024,23.31,23.25,23.36,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.49,47.56,49.46,47.48,46.61,48.2,0,0,0,0,0,0,0.528,0,0.073,0.21,0.79,0.21,46.8
1011571200000,2002,1,2001,4,17,7,0.348,0.055,0.293,16481.1,102.4,102.4,98.1,3,2,2.2857142857142856,575,572.9,580.3,484,481.9,91,91,91,0,0,0,0.158,0.157,0.159,484,481.9,489.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.226,0.225,0.229,0.127,0.126,0.13,0.0054,0.0053,0.0055,0.591,0.522,0.619,0.025,0.022,0.026,23.22,23.2,23.27,0.953,0.945,0.956,0.977,0.97,0.98,0.931,0.917,0.937,47.48,35.17,52.4,44.18,34.12,48.2,0,0,0,0,0,0,0.545,0,0.055,0.16,0.84,0.16,47.4
1012176000000,2002,1,2001,4,18,7,0.365,0.0587,0.306,17735.2,106.9,106.9,105.6,3,3,3,603.5,586.5,619.4,506.5,495.5,97,91,105,0,0,0,0.161,0.152,0.171,506.5,495.5,514.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.233,0.246,0.139,0.133,0.145,0.0059,0.0056,0.0061,0.55,0.531,0.564,0.023,0.022,0.024,23.14,23.06,23.23,0.947,0.946,0.948,0.97,0.97,0.97,0.918,0.917,0.919,36.28,35.59,36.75,35.19,34.52,35.64,0,0,0,0,0,0,0.586,0,0.059,0.16,0.84,0.16,48.6
1012780800000,2002,2,2001,5,19,7,0.391,0.0635,0.328,18894.5,114.7,114.7,112.5,3,3,3,646.7,638.8,657.7,541.7,533.8,105,105,105,0,0,0,0.162,0.16,0.164,541.7,533.8,552.7,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.261,0.257,0.267,0.163,0.158,0.17,0.0069,0.0067,0.0073,0.61,0.597,0.629,0.026,0.025,0.027,22.9,22.84,22.95,0.95,0.949,0.951,0.973,0.972,0.974,0.924,0.923,0.927,38.53,38.02,39.24,37.49,36.95,38.24,0,0,0,0,0,0,0.625,0,0.063,0.16,0.84,0.16,48.3
1013385600000,2002,2,2001,5,20,7,0.418,0.0635,0.354,20358.7,128.9,128.9,121.2,3,3,3,690.4,669.4,730.8,585.4,564.4,105,105,105,0,0,0,0.152,0.144,0.157,585.4,564.4,625.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.274,0.309,0.192,0.178,0.219,0.0082,0.0076,0.0095,0.684,0.649,0.752,0.029,0.028,0.032,22.65,22.42,22.77,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.929,0.936,41.31,39.99,43.83,40.39,39.04,42.95,0,0,0,0,0,0,0.673,0,0.064,0.15,0.85,0.15,48.7
1013990400000,2002,2,2001,5,21,7,0.465,0.0635,0.402,22782.3,140,140,135.6,3,3,3,769.2,756.4,794.7,664.2,651.4,105,105,105,0,0,0,0.137,0.132,0.139,664.2,651.4,689.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.323,0.345,0.245,0.236,0.262,0.011,0.01,0.011,0.817,0.795,0.86,0.035,0.034,0.038,22.21,22.06,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.13,45.37,47.61,45.2,44.46,46.65,0,0,0,0,0,0,0.753,0,0.063,0.14,0.86,0.14,49
1014595200000,2002,2,2001,5,22,7,0.506,0.0697,0.436,24114.1,144.6,144.6,143.5,3,3,3,836.8,794.7,879.8,721.5,689.7,115.3,105,129,0,0,0,0.138,0.124,0.152,721.5,689.7,750.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.367,0.345,0.394,0.283,0.262,0.302,0.012,0.011,0.013,0.917,0.86,0.976,0.04,0.038,0.043,21.84,21.6,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.28,47.61,50.74,47.85,46.65,48.2,0,0,0,0,0,0,0.797,0,0.07,0.14,0.86,0.14,47.7
1015200000000,2002,3,2001,6,23,7,0.578,0.078,0.5,26626.6,173.5,173.5,158.5,4,3,3.7142857142857144,955,892.3,1036,826,763.3,129,129,129,0,0,0,0.135,0.124,0.145,826,763.3,907.4,990,990,990,967.7,967.5,968,22.3,22,22.5,0.462,0.405,0.537,0.339,0.308,0.378,0.015,0.014,0.017,1.05,0.98,1.16,0.047,0.044,0.053,21.24,20.82,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.75,40.08,52.32,43.07,39.13,48.2,0,0,0,0,0,0,0.881,0,0.078,0.13,0.87,0.13,46.1
1015804800000,2002,3,2001,6,24,7,0.686,0.078,0.608,31380.1,192.8,192.8,186.8,4,4,4,1135,1062,1191,1006,933.3,129,129,129,0,0,0,0.114,0.108,0.121,1006,933.3,1062,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.648,0.56,0.725,0.47,0.391,0.563,0.022,0.018,0.026,1.4,1.21,1.58,0.064,0.055,0.074,20.28,19.92,20.7,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.74,45.25,49.54,46.7,44.34,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.7
1016409600000,2002,3,2001,6,25,7,0.888,0.0967,0.665,31779.3,190,190,189.2,4,4,4,1469,1449,1519,1309,1266,159.9,129,183,209.1,166,236,0.109,0.0891,0.126,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.879,0.867,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.09,18.79,18.61,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.26,47.78,48.46,47.29,46.83,47.49,0,0,0,0,0,0,1.05,0,0.223,0.11,0.75,0.25,35.8
1017014400000,2002,3,2001,6,26,7,0.951,0.111,0.665,31156.8,187.3,187.3,185.5,4,4,4,1572,1519,1621,1389,1336,183,183,183,288.7,236,338,0.117,0.113,0.121,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.906,0.898,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.43,18.26,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.31,46.88,47.78,46.36,45.94,46.83,0,0,0,0,0,0,1.03,0,0.286,0.12,0.7,0.3,32.8
1017619200000,2002,4,2001,7,27,7,1.02,0.0895,0.665,30497.8,183.1,183.1,181.5,4,4,4,1684,1638,1734,1536,1490,148,148,148,436.3,390,486,0.0879,0.0853,0.0903,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.922,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.05,17.88,18.2,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.31,45.87,46.71,45.38,44.95,45.78,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1018224000000,2002,4,2001,7,28,7,1.06,0.0895,0.665,30088.3,179.3,179.3,179.1,4,4,4,1754,1748,1756,1606,1600,148,148,148,506.3,500,508,0.0844,0.0843,0.0847,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.81,17.84,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.69,45.67,45.75,44.77,44.76,44.83,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1018828800000,2002,4,2001,7,29,7,1.08,0.0895,0.665,29945.4,178.5,178.5,178.2,4,4,4,1779,1771,1808,1631,1623,148,148,148,530.7,523,560,0.0832,0.0819,0.0835,1100,1100,1100,990,990,990,970.4,970.4,970.5,19.6,19.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.74,17.65,17.76,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.47,45.22,45.54,44.56,44.31,44.63,0,0,0,0,0,0,0.99,0,0.415,0.083,0.62,0.38,27.7
1019433600000,2002,4,2001,7,30,7,1.14,0.0895,0.665,29341.5,176.8,176.8,174.7,4,4,4,1884,1821,1931,1736,1673,148,148,148,635.4,573,683,0.0786,0.0766,0.0813,1100,1100,1100,990,990,990,970.7,970.5,970.9,19.3,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.4,17.25,17.6,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.55,44.14,45.11,43.66,43.25,44.2,0,0,0,0,0,0,0.97,0,0.475,0.079,0.58,0.42,25.7
1020038400000,2002,4,2001,7,31,7,1.19,0.109,0.665,28880.9,173.2,173.2,171.9,4,4,4,1964,1927,2011,1785,1744,179.4,148,192,684.7,644,719,0.0913,0.0766,0.0992,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.14,17,17.26,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.85,43.46,44.18,42.98,42.59,43.29,0,0,0,0,0,0,0.955,0,0.525,0.092,0.56,0.44,24.3
1020643200000,2002,5,2001,8,32,7,1.22,0.131,0.665,28598.7,170.4,170.4,170.2,4,4,4,2016,2011,2029,1800,1735,216,192,276,700.1,635,737,0.107,0.0946,0.137,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.99,16.96,17,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.43,43.34,43.46,42.56,42.48,42.59,0,0,0,0,0,0,0.946,0,0.555,0.11,0.55,0.45,23.4
1021248000000,2002,5,2001,8,33,7,1.18,0.167,0.665,28920.5,173.4,173.4,172.1,4,4,4,1957,1919,2006,1681,1643,276,276,276,580.9,543,630,0.141,0.138,0.144,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.17,17.01,17.29,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.91,43.5,44.24,43.04,42.63,43.36,0,0,0,0,0,0,0.956,0,0.515,0.14,0.56,0.44,24.5
1021852800000,2002,5,2001,8,34,7,1.15,0.167,0.665,29206.2,175.8,175.8,173.8,4,4,4,1907,1851,1919,1631,1575,276,276,276,530.9,475,543,0.145,0.144,0.149,1100,1100,1100,990,990,990,970.8,970.6,970.8,19.2,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.33,17.29,17.51,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.35,44.24,44.84,43.46,43.36,43.95,0,0,0,0,0,0,0.966,0,0.485,0.15,0.58,0.42,25.4
1022457600000,2002,5,2001,8,35,7,1.06,0.156,0.665,30085.7,182.1,182.1,179.1,4,4,4,1755,1667,1841,1498,1451,257.1,210,276,398,351,465,0.146,0.123,0.16,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.82,17.54,18.11,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,44.93,46.46,44.77,44.03,45.53,0,0,0,0,0,0,0.995,0,0.395,0.15,0.63,0.37,28.4
1023062400000,2002,6,2001,9,36,7,0.953,0.127,0.665,31130.5,188.8,188.8,185.3,4,4,4,1575,1479,1667,1365,1269,210,210,210,265,169,357,0.134,0.126,0.142,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.91,0.882,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.092,0.089,0.094,18.42,18.11,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.27,46.46,48.16,46.33,45.53,47.2,0,0,0,0,0,0,1.03,0,0.288,0.13,0.7,0.3,32.7
1023667200000,2002,6,2001,9,37,7,0.806,0.151,0.638,31525,192.8,192.8,187.6,4,4,4,1332,1222,1449,1082,965.3,250.3,210,257,27.43,0,139,0.189,0.145,0.21,1055,965.3,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.77,0.63,0.868,0.555,0.406,0.648,0.026,0.019,0.031,1.62,1.3,1.82,0.077,0.061,0.088,19.44,18.87,20.1,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.89,45.42,49.29,46.91,44.51,48.2,0,0,0,0,0,0,1.04,0,0.168,0.19,0.79,0.21,39.1
1024272000000,2002,6,2001,9,38,7,0.686,0.155,0.531,27727.3,175.5,175.5,165,4,4,4,1135,1087,1204,878,830,257,257,257,0,0,0,0.227,0.214,0.236,878,830,946.7,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.539,0.495,0.603,0.364,0.341,0.397,0.017,0.016,0.019,1.14,1.06,1.26,0.053,0.048,0.059,20.53,20.2,20.77,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,42.15,40.29,44.76,41.26,39.35,43.87,0,0,0,0,0,0,0.917,0,0.155,0.23,0.77,0.23,40.4
1024876800000,2002,6,2001,9,39,7,0.559,0.155,0.403,21932.8,144.6,144.6,130.6,3,3,3,924,824.7,1049,667,567.7,257,257,257,0,0,0,0.28,0.245,0.312,667,567.7,791.6,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.363,0.299,0.46,0.245,0.18,0.322,0.011,0.0079,0.015,0.85,0.677,1.07,0.038,0.03,0.049,21.56,20.87,22.12,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.927,0.937,44.8,39.07,51.65,43.52,38.06,48.2,0,0,0,0,0,0,0.725,0,0.156,0.28,0.72,0.28,39.2
1025481600000,2002,7,2001,10,40,7,0.426,0.112,0.314,17772.7,122.3,122.3,105.8,3,2,2.5714285714285716,704.4,638.8,785.9,518.4,452.8,186,186,186,0,0,0,0.265,0.237,0.291,518.4,452.8,599.9,990,990,990,966.7,966.5,967,23.3,23,23.5,0.26,0.223,0.307,0.15,0.113,0.202,0.0064,0.0048,0.0088,0.631,0.568,0.721,0.027,0.024,0.031,22.65,22.24,22.96,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.919,0.939,43.79,35.89,52.41,42.13,34.81,48.2,0,0,0,0,0,0,0.588,0,0.112,0.26,0.74,0.26,41.7
1026086400000,2002,7,2001,10,41,7,0.349,0.112,0.237,14027.4,92.7,92.7,83.5,2,2,2,577.6,542.4,623.1,391.6,356.4,186,186,186,0,0,0,0.323,0.298,0.343,391.6,356.4,437.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.186,0.214,0.0838,0.0672,0.105,0.0035,0.0028,0.0045,0.489,0.436,0.557,0.021,0.018,0.024,23.31,23.05,23.52,0.953,0.949,0.957,0.978,0.974,0.98,0.933,0.925,0.938,42.66,39.03,47.29,41.75,38.01,46.35,0,0,0,0,0,0,0.464,0,0.112,0.32,0.68,0.32,40.2
1026691200000,2002,7,2001,10,42,7,0.3,0.112,0.188,11140.8,73.5,73.5,66.31,2,2,2,496.8,470.3,531.1,310.8,284.3,186,186,186,0,0,0,0.375,0.35,0.395,310.8,284.3,345.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.17,0.16,0.182,0.0457,0.0332,0.0619,0.0019,0.0014,0.0026,0.368,0.328,0.419,0.015,0.013,0.017,23.8,23.59,23.96,0.942,0.938,0.948,0.97,0.97,0.971,0.914,0.909,0.921,34.18,31.31,37.83,33.16,30.37,36.75,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,37.1
1027296000000,2002,7,2001,10,43,7,0.271,0.112,0.159,9411.62,59.84,59.84,56.02,2,2,2,448.2,427,466,262.2,241,186,186,186,0,0,0,0.416,0.399,0.436,262.2,241,280,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.145,0.159,0.0233,0.0162,0.0312,0.00096,0.00066,0.0013,0.295,0.266,0.321,0.012,0.011,0.013,24.09,23.98,24.21,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.899,0.909,28.88,26.52,30.84,28.01,25.73,29.92,0,0,0,0,0,0,0.311,0,0.112,0.41,0.59,0.41,34.7
1027900800000,2002,7,2001,10,44,7,0.247,0.102,0.145,8594.35,54.84,54.84,51.16,2,1,1.7142857142857142,408.3,392.8,420.6,240.1,228.8,168.3,155,186,0,0,0,0.412,0.378,0.448,240.1,228.8,255.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.143,0.141,0.147,0.0164,0.0152,0.0194,0.00067,0.00062,0.00079,0.308,0.259,0.412,0.013,0.011,0.017,24.25,24.11,24.38,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.17,25.8,52.44,32.46,25.02,48.2,0,0,0,0,0,0,0.284,0,0.102,0.41,0.59,0.41,34.8
1028505600000,2002,8,2001,11,45,7,0.226,0.0937,0.132,8039.92,49.92,49.92,47.86,2,1,1.1428571428571428,373.7,354.2,387.7,218.7,199.2,155,155,155,0,0,0,0.415,0.4,0.438,218.7,199.2,232.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.127,0.139,0.0143,0.0127,0.0155,0.00058,0.00051,0.00063,0.364,0.254,0.402,0.015,0.01,0.016,24.37,24.28,24.48,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.1,25.73,51.95,44.29,24.96,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.6
1029110400000,2002,8,2001,11,46,7,0.207,0.0937,0.113,7047.96,43.92,43.92,41.95,1,1,1,342,332.3,350.6,187,177.3,155,155,155,0,0,0,0.453,0.442,0.466,187,177.3,195.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.12,0.126,0.0116,0.0108,0.0124,0.00047,0.00043,0.0005,0.33,0.312,0.345,0.013,0.013,0.014,24.56,24.5,24.63,0.951,0.948,0.954,0.979,0.977,0.98,0.931,0.927,0.934,42.83,40.6,44.82,41.95,39.67,43.92,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1029715200000,2002,8,2001,11,47,7,0.194,0.0937,0.0999,6175.63,39.15,39.15,36.76,1,1,1,320.1,305.4,330.2,165.1,150.4,155,155,155,0,0,0,0.485,0.469,0.508,165.1,150.4,175.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.115,0.11,0.119,0.00978,0.00853,0.0106,0.00039,0.00034,0.00043,0.291,0.264,0.309,0.012,0.011,0.012,24.71,24.64,24.81,0.944,0.94,0.947,0.973,0.97,0.976,0.919,0.911,0.925,37.78,34.38,40.11,36.76,33.35,39.15,0,0,0,0,0,0,0.204,0,0.0941,0.48,0.51,0.49,31.8
1030320000000,2002,8,2001,11,48,7,0.181,0.0905,0.0904,5575.42,39.04,39.04,33.19,1,1,1,299.1,291.5,308,149.4,138.1,149.7,118,155,0,0,0,0.5,0.405,0.529,149.4,138.1,173.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.106,0.114,0.00845,0.00749,0.0105,0.00034,0.0003,0.00042,0.262,0.242,0.302,0.01,0.0096,0.012,24.84,24.79,24.89,0.939,0.934,0.947,0.971,0.97,0.976,0.911,0.906,0.924,34.18,31.49,40,33.19,30.54,39.04,0,0,0,0,0,0,0.184,0,0.0906,0.5,0.5,0.5,30.8
1030924800000,2002,9,2001,12,49,7,0.162,0.0714,0.091,5640.24,36.71,36.71,33.57,1,1,1,268.5,261.7,282.1,150.5,143.7,118,118,118,0,0,0,0.44,0.418,0.451,150.5,143.7,164.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.111,0.00854,0.00796,0.0097,0.00034,0.00032,0.00039,0.261,0.248,0.285,0.01,0.0098,0.011,24.97,24.89,25,0.939,0.937,0.944,0.97,0.97,0.971,0.911,0.908,0.917,34.6,33,37.8,33.57,32.01,36.71,0,0,0,0,0,0,0.187,0,0.071,0.44,0.56,0.44,34.8
1031529600000,2002,9,2001,12,50,7,0.157,0.0597,0.0969,6044.89,38.21,38.21,35.98,1,1,1,258.9,251.8,260.5,160.2,141.4,98.71,91,118,0,0,0,0.381,0.349,0.455,160.2,141.4,169.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.103,0.111,0.00937,0.00777,0.0102,0.00037,0.00031,0.0004,0.276,0.244,0.292,0.011,0.0097,0.012,24.99,24.97,25.02,0.942,0.936,0.945,0.972,0.97,0.974,0.916,0.908,0.921,36.99,32.45,39.22,35.98,31.48,38.21,0,0,0,0,0,0,0.2,0,0.0601,0.38,0.62,0.38,38.5
1032134400000,2002,9,2001,12,51,7,0.147,0.0597,0.0873,5423.47,34.84,34.84,32.28,1,1,1,243.1,238.2,246.4,144.4,120.2,98.71,91,118,0,0,0,0.407,0.369,0.495,144.4,120.2,155.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0956,0.106,0.00802,0.00597,0.00896,0.00032,0.00024,0.00035,0.248,0.206,0.267,0.0098,0.0081,0.011,25.09,25.05,25.16,0.936,0.926,0.941,0.97,0.97,0.97,0.908,0.898,0.913,33.28,27.46,35.92,32.28,26.64,34.84,0,0,0,0,0,0,0.179,0,0.0597,0.41,0.59,0.41,36.9
1032739200000,2002,9,2001,12,52,7,0.142,0.0714,0.0703,4319.7,26.32,26.32,25.71,1,1,1,234.2,226.9,236.8,116.2,108.9,118,118,118,0,0,0,0.504,0.498,0.52,116.2,108.9,118.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0942,0.0916,0.0951,0.00563,0.00501,0.00585,0.00022,0.0002,0.00023,0.199,0.186,0.204,0.0078,0.0073,0.008,25.2,25.17,25.25,0.923,0.918,0.925,0.97,0.97,0.97,0.895,0.89,0.897,26.51,24.75,27.13,25.71,24.01,26.32,0,0,0,0,0,0,0.143,0,0.0717,0.5,0.5,0.5,30.4
1033344000000,2002,9,2001,12,53,7,0.135,0.0605,0.0745,4607.48,28.84,28.84,27.43,1,1,1,223.1,216.5,226.9,123.1,108.9,100,97,118,0,0,0,0.448,0.429,0.52,123.1,108.9,129.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0951,0.0916,0.097,0.00622,0.00501,0.00673,0.00024,0.0002,0.00026,0.21,0.186,0.221,0.0083,0.0073,0.0087,25.25,25.22,25.3,0.927,0.918,0.93,0.97,0.97,0.97,0.899,0.89,0.902,28.27,24.75,29.74,27.43,24.01,28.84,0,0,0,0,0,0,0.152,0,0.0605,0.45,0.55,0.45,34.1
1033948800000,2002,10,2002,1,1,7,0.125,0.0587,0.0664,2428.88,25.87,25.87,14.46,1,1,1,206.8,200.6,213.4,109.8,103.6,97,97,97,0,0,0,0.47,0.455,0.484,109.8,103.6,116.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.088,0.0925,0.00508,0.00455,0.00565,0.0002,0.00018,0.00022,0.186,0.175,0.198,0.0073,0.0068,0.0078,25.37,25.32,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.9,0,26.67,14.46,0,25.87,0,3,0,0,0.429,0,0.0803,0.429,0.0586,0.47,0.53,0.47,19.4
1034553600000,2002,10,2002,1,2,7,0.122,0.0587,0.0631,0,0,0,0,1,1,1,201.4,200.6,203,104.4,103.6,97,97,97,0,0,0,0.482,0.478,0.484,104.4,103.6,106,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.088,0.0888,0.00462,0.00455,0.00476,0.00018,0.00018,0.00019,0.176,0.175,0.179,0.0069,0.0068,0.007,25.42,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.48,0.52,0.48,0
1035158400000,2002,10,2002,1,3,7,0.121,0.0587,0.0619,0,0,0,0,1,1,1,199.4,196.1,201.9,102.4,99.06,97,97,97,0,0,0,0.487,0.48,0.495,102.4,99.06,104.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0864,0.0884,0.00445,0.00417,0.00467,0.00017,0.00016,0.00018,0.173,0.167,0.177,0.0068,0.0065,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0591,0.49,0.51,0.49,0
1035763200000,2002,10,2002,1,4,7,0.118,0.0509,0.0672,2067.01,28.88,28.88,12.3,1,1,1,195.3,193.6,196.3,111.2,97.87,84.14,67,97,0,0,0,0.431,0.342,0.498,111.2,97.87,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.086,0.0933,0.0052,0.00407,0.00669,0.0002,0.00016,0.00026,0.187,0.165,0.216,0.0073,0.0064,0.0084,25.4,25.37,25.43,0.398,0,0.93,0.416,0,0.97,0.386,0,0.902,12.68,0,29.78,12.3,0,28.88,0,4,0,0,0.571,0,0.0684,0.571,0.0508,0.43,0.57,0.43,17.5
1036368000000,2002,11,2002,2,5,7,0.118,0.0405,0.0777,4841.49,29.68,29.68,28.82,1,1,1,195.4,193.6,199,128.4,126.6,67,67,67,0,0,0,0.343,0.337,0.346,128.4,126.6,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0926,0.0945,0.00666,0.00651,0.00697,0.00026,0.00025,0.00027,0.216,0.213,0.222,0.0084,0.0083,0.0087,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.71,29.28,30.6,28.82,28.4,29.68,0,0,0,0,0,0,0.16,0,0.0403,0.34,0.66,0.34,41
1036972800000,2002,11,2002,2,6,7,0.125,0.0405,0.0842,5262.11,32.99,32.99,31.32,1,1,1,206.2,199.1,213.4,139.2,132.1,67,67,67,0,0,0,0.325,0.314,0.336,139.2,132.1,146.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0945,0.0996,0.00758,0.00698,0.0082,0.0003,0.00027,0.00032,0.235,0.222,0.248,0.0092,0.0087,0.0097,25.33,25.27,25.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.29,30.62,34.01,31.32,29.7,32.99,0,0,0,0,0,0,0.174,0,0.0408,0.32,0.67,0.33,42.1
1037577600000,2002,11,2002,2,7,7,0.138,0.0405,0.0976,6121.06,37.35,37.35,36.43,1,1,1,228.4,223.3,232.2,161.4,156.3,67,67,67,0,0,0,0.294,0.289,0.3,161.4,156.3,165.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00947,0.00903,0.00979,0.00037,0.00035,0.00039,0.275,0.266,0.281,0.011,0.01,0.011,25.15,25.13,25.19,0.942,0.941,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.52,36.32,38.41,36.43,35.23,37.35,0,0,0,0,0,0,0.202,0,0.0404,0.29,0.71,0.29,44.4
1038182400000,2002,11,2002,2,8,7,0.141,0.0414,0.0995,6243,37.69,37.69,37.16,1,1,1,232.9,230.6,236.8,164.4,159.8,68.43,67,77,0,0,0,0.294,0.287,0.325,164.4,159.8,166.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.106,0.107,0.00973,0.00934,0.00991,0.00038,0.00037,0.00039,0.28,0.273,0.284,0.011,0.011,0.011,25.12,25.11,25.14,0.943,0.942,0.944,0.972,0.97,0.973,0.917,0.914,0.919,38.22,37.07,38.72,37.16,35.96,37.69,0,0,0,0,0,0,0.206,0,0.0415,0.29,0.71,0.29,44.3
1038787200000,2002,12,2002,3,9,7,0.158,0.0466,0.112,7046.4,44.28,44.28,41.94,1,1,1,261.4,251.8,271.3,184.4,174.8,77,77,77,0,0,0,0.295,0.284,0.306,184.4,174.8,194.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.118,0.0114,0.0106,0.0123,0.00045,0.00042,0.00049,0.317,0.3,0.335,0.013,0.012,0.013,24.94,24.88,24.99,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.83,40.55,45.18,41.94,39.63,44.28,0,0,0,0,0,0,0.233,0,0.046,0.29,0.71,0.29,44.6
1039392000000,2002,12,2002,3,10,7,0.175,0.0466,0.129,8037.84,48.2,48.2,47.84,1,1,1,290.1,283.6,299.9,213.1,206.6,77,77,77,0,0,0,0.266,0.257,0.272,213.1,206.6,222.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.128,0.0139,0.0133,0.0147,0.00055,0.00053,0.00059,0.369,0.357,0.386,0.015,0.014,0.015,24.77,24.71,24.81,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.56,48.04,51.79,47.84,47.08,48.2,0,0,0,0,0,0,0.266,0,0.046,0.27,0.74,0.26,45.9
1039996800000,2002,12,2002,3,11,7,0.193,0.0466,0.146,8846.55,55.73,55.73,52.66,2,2,2,318.4,306.4,332.3,241.4,229.4,77,77,77,0,0,0,0.242,0.232,0.251,241.4,229.4,255.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.13,0.139,0.0166,0.0152,0.0195,0.00066,0.00061,0.00078,0.256,0.243,0.274,0.01,0.0097,0.011,24.75,24.66,24.83,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.903,27.14,25.77,28.73,26.33,25,27.87,0,0,0,0,0,0,0.293,0,0.047,0.24,0.76,0.24,45.8
1040601600000,2002,12,2002,3,12,7,0.209,0.0466,0.163,9867.45,65.64,65.64,58.73,2,2,2,346.2,332.3,378.1,269.2,255.3,77,77,77,0,0,0,0.223,0.204,0.232,269.2,255.3,301.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.144,0.139,0.156,0.026,0.0195,0.0411,0.001,0.00078,0.0017,0.295,0.274,0.342,0.012,0.011,0.014,24.57,24.37,24.66,0.933,0.93,0.94,0.97,0.97,0.97,0.905,0.903,0.912,30.28,28.73,33.84,29.37,27.87,32.82,0,0,0,0,0,0,0.326,0,0.046,0.22,0.78,0.22,47.2
1041206400000,2002,12,2002,3,13,7,0.252,0.0448,0.207,12524.2,84.25,84.25,74.55,2,2,2,416,385.8,458.3,341.9,308.8,74.14,73,77,0,0,0,0.179,0.159,0.2,341.9,308.8,385.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.158,0.185,0.0604,0.0448,0.0809,0.0025,0.0018,0.0033,0.403,0.354,0.468,0.016,0.014,0.019,24.13,23.87,24.32,0.947,0.942,0.953,0.973,0.97,0.98,0.922,0.913,0.934,38.29,34.68,42.99,37.27,33.64,42.13,0,0,0,0,0,0,0.414,0,0.045,0.18,0.82,0.18,49.7
1041811200000,2003,1,2002,4,14,7,0.287,0.0473,0.24,14529,90.21,90.21,86.48,2,2,2,474.7,458.3,507,396.5,385.3,78.14,73,91,0,0,0,0.165,0.154,0.19,396.5,385.3,416,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.189,0.185,0.198,0.0862,0.0809,0.0953,0.0036,0.0033,0.004,0.486,0.468,0.516,0.02,0.019,0.021,23.78,23.6,23.87,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.12,42.99,46.02,43.24,42.13,45.1,0,0,0,0,0,0,0.48,0,0.047,0.16,0.84,0.16,50.6
1042416000000,2003,1,2002,4,15,7,0.337,0.055,0.282,16436.6,105.3,105.3,97.84,3,2,2.2857142857142856,557.6,517.5,595.7,466.6,426.5,91,91,91,0,0,0,0.163,0.153,0.176,466.6,426.5,504.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.201,0.238,0.119,0.1,0.138,0.005,0.0042,0.0058,0.563,0.522,0.603,0.024,0.022,0.025,23.33,23.17,23.54,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.79,35.17,51.55,43.97,34.12,48.2,0,0,0,0,0,0,0.544,0,0.055,0.16,0.84,0.16,48.8
1043020800000,2003,1,2002,4,16,7,0.375,0.0701,0.305,17511.6,109.5,109.5,104.2,3,2,2.857142857142857,620.6,596.6,648.9,504.8,484.4,115.9,91,120,0,0,0,0.187,0.153,0.199,504.8,484.4,528.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.231,0.256,0.139,0.128,0.154,0.0059,0.0054,0.0066,0.566,0.532,0.628,0.024,0.022,0.027,23.05,22.91,23.17,0.948,0.946,0.956,0.972,0.97,0.98,0.921,0.917,0.937,38.56,35.23,52.34,37.04,34.18,48.2,0,0,0,0,0,0,0.579,0,0.07,0.19,0.81,0.19,46.7
1043625600000,2003,1,2002,4,17,7,0.416,0.0755,0.34,19542.8,120.5,120.5,116.3,3,3,3,687.8,654.6,713.3,562.9,534.6,124.9,120,137,0,0,0,0.181,0.171,0.193,562.9,534.6,582.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.276,0.259,0.287,0.177,0.158,0.19,0.0076,0.0067,0.0082,0.649,0.6,0.682,0.028,0.026,0.029,22.7,22.57,22.88,0.952,0.95,0.953,0.975,0.972,0.978,0.928,0.923,0.932,39.75,37.97,41.05,38.78,36.89,40.16,0,0,0,0,0,0,0.646,0,0.076,0.18,0.82,0.18,47
1044230400000,2003,2,2002,5,18,7,0.464,0.0829,0.382,21659,133.7,133.7,128.9,3,3,3,768,721.4,794.7,631,584.4,137,137,137,0,0,0,0.178,0.172,0.19,631,584.4,657.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.316,0.29,0.332,0.222,0.191,0.24,0.0097,0.0082,0.01,0.765,0.687,0.81,0.033,0.03,0.035,22.26,22.11,22.53,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.932,0.937,43.86,41.02,45.47,42.97,40.13,44.56,0,0,0,0,0,0,0.716,0,0.082,0.18,0.82,0.18,46.7
1044835200000,2003,2,2002,5,19,7,0.515,0.0829,0.433,23834.8,144.6,144.6,141.9,3,3,3,852.3,809,892.3,715.3,672,137,137,137,0,0,0,0.161,0.154,0.169,715.3,672,755.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.367,0.34,0.397,0.279,0.25,0.305,0.012,0.011,0.014,0.91,0.834,0.983,0.04,0.036,0.044,21.78,21.55,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.72,46.31,50.9,47.29,45.38,48.2,0,0,0,0,0,0,0.788,0,0.082,0.16,0.84,0.16,46.3
1045440000000,2003,2,2002,5,20,7,0.585,0.0829,0.502,26889.4,170.3,170.3,160.1,4,3,3.857142857142857,967,906.9,1025,830,769.9,137,137,137,0,0,0,0.142,0.134,0.151,830,769.9,888.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.465,0.41,0.518,0.341,0.312,0.369,0.015,0.014,0.017,1.04,0.965,1.13,0.047,0.043,0.051,21.2,20.89,21.47,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43,39.7,51.66,41.74,38.72,48.2,0,0,0,0,0,0,0.889,0,0.083,0.14,0.86,0.14,46
1046044800000,2003,2,2002,5,21,7,0.648,0.0908,0.558,29413.4,179.8,179.8,175.1,4,4,4,1072,1036,1093,922,899.4,150.1,137,183,0,0,0,0.14,0.126,0.168,922,899.4,951.1,990,990,990,968.1,968,968.2,21.9,21.8,22,0.552,0.529,0.576,0.385,0.374,0.399,0.018,0.017,0.018,1.19,1.15,1.24,0.054,0.052,0.057,20.68,20.58,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.66,43.73,45.87,43.77,42.86,44.95,0,0,0,0,0,0,0.973,0,0.09,0.14,0.86,0.14,45.4
1046649600000,2003,3,2002,6,22,7,0.706,0.111,0.596,30731.9,188.7,188.7,182.9,4,4,4,1168,1130,1213,984.6,947.3,183,183,183,0,0,0,0.157,0.151,0.162,984.6,947.3,1030,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.63,0.583,0.694,0.427,0.397,0.491,0.02,0.018,0.023,1.33,1.24,1.47,0.062,0.057,0.069,20.24,19.96,20.45,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.67,45.36,48.14,45.73,44.46,47.18,0,0,0,0,0,0,1.02,0,0.11,0.16,0.84,0.16,43.5
1047254400000,2003,3,2002,6,23,7,0.821,0.111,0.659,32133.6,192.8,192.8,191.3,4,4,4,1357,1224,1484,1174,1041,183,183,183,84.14,0,201,0.135,0.123,0.149,1090,1041,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.817,0.711,0.88,0.625,0.516,0.648,0.03,0.024,0.032,1.74,1.51,1.83,0.083,0.071,0.089,19.23,18.74,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.98,48.12,49.75,47.82,47.16,48.2,0,0,0,0,0,0,1.06,0,0.162,0.14,0.8,0.2,39.1
1047859200000,2003,3,2002,6,24,7,1.01,0.111,0.665,30550.5,186.7,186.7,181.8,4,4,4,1676,1536,1821,1493,1353,183,183,183,392.9,253,538,0.11,0.101,0.119,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.916,0.903,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.08,17.6,18.55,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.39,45.11,47.62,45.46,44.2,46.67,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.2
1048464000000,2003,3,2002,6,25,7,1.18,0.111,0.665,28977.2,174.4,174.4,172.5,4,4,4,1947,1890,1997,1764,1707,183,183,183,663.6,607,714,0.094,0.0916,0.0968,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.2,17.04,17.38,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44,43.56,44.49,43.12,42.69,43.6,0,0,0,0,0,0,0.958,0,0.515,0.094,0.56,0.44,24.6
1049068800000,2003,3,2002,6,26,7,1.26,0.128,0.665,28341.2,170.5,170.5,168.7,4,4,4,2077,2006,2144,1864,1812,212.1,183,217,764.6,712,827,0.102,0.0912,0.107,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.84,16.68,17.01,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.04,42.6,43.5,42.17,41.75,42.63,0,0,0,0,0,0,0.937,0,0.595,0.1,0.53,0.47,22.5
1049673600000,2003,4,2002,7,27,7,1.38,0.131,0.665,27481.1,166.3,166.3,163.6,4,4,4,2274,2171,2409,2057,1954,217,217,217,957.1,854,1092,0.0955,0.0901,0.0999,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.04,16.61,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.75,40.88,42.42,40.89,39.98,41.57,0,0,0,0,0,0,0.909,0,0.715,0.095,0.48,0.52,19.9
1050278400000,2003,4,2002,7,28,7,1.83,0.131,0.665,24112.2,155.6,155.6,143.5,4,4,4,3019,2562,3483,2802,2345,217,217,217,1701,1245,2166,0.0727,0.0623,0.0847,1100,1100,1100,990,990,990,973.5,972.5,974.6,16.5,15.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.59,13.54,15.67,0.938,0.932,0.944,0.972,0.97,0.976,0.912,0.904,0.921,36.93,34.04,39.88,35.88,33.02,38.91,0,0,0,0,0,0,0.797,0,1.165,0.072,0.36,0.64,13.2
1050883200000,2003,4,2002,7,29,7,2.28,0.178,0.665,21113.8,129.7,129.7,125.7,4,4,4,3767,3590,3846,3472,3295,295,295,295,2372,2195,2451,0.0783,0.0767,0.0822,1100,1100,1100,990,990,990,975.2,974.8,975.4,14.8,14.6,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.94,12.77,13.31,0.928,0.927,0.931,0.97,0.97,0.97,0.9,0.899,0.903,32.39,31.93,33.42,31.42,30.97,32.42,0,0,0,0,0,0,0.698,0,1.615,0.078,0.29,0.71,9.26
1051488000000,2003,4,2002,7,30,7,2.3,0.187,0.665,20995.6,127.4,127.4,125,4,4,4,3799,3695,3846,3489,3374,309.9,295,321,2389,2274,2444,0.0816,0.0768,0.0869,1100,1100,1100,990,990,990,975.3,975,975.4,14.7,14.6,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.87,12.77,13.09,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,32.21,31.93,32.82,31.24,30.97,31.84,0,0,0,0,0,0,0.694,0,1.635,0.081,0.29,0.71,9.13
1052092800000,2003,5,2002,8,31,7,2.13,0.194,0.665,22066.2,133.5,133.5,131.3,4,4,4,3516,3421,3590,3195,3100,321,321,321,2095,2000,2169,0.0913,0.0894,0.0938,1100,1100,1100,990,990,990,974.7,974.5,974.8,15.3,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.47,13.31,13.67,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.85,33.42,34.41,32.84,32.42,33.37,0,0,0,0,0,0,0.73,0,1.465,0.091,0.31,0.69,10.4
1052697600000,2003,5,2002,8,32,7,1.92,0.194,0.665,23363.9,143.7,143.7,139.1,4,4,4,3180,2995,3367,2859,2674,321,321,321,1759,1574,1946,0.101,0.0953,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.79,14.62,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.84,34.72,37.02,34.77,33.68,35.91,0,0,0,0,0,0,0.773,0,1.255,0.1,0.35,0.65,12.2
1053302400000,2003,5,2002,8,33,7,1.71,0.194,0.665,24935.6,151.9,151.9,148.4,4,4,4,2823,2699,2939,2502,2378,321,321,321,1402,1278,1518,0.114,0.109,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.76,15.34,0.941,0.94,0.942,0.972,0.97,0.974,0.915,0.912,0.918,38.17,37.4,38.98,37.11,36.29,37.96,0,0,0,0,0,0,0.825,0,1.045,0.11,0.39,0.61,14.6
1053907200000,2003,5,2002,8,34,7,1.5,0.189,0.665,26505.7,161.5,161.5,157.8,4,4,4,2486,2353,2633,2174,2062,311.9,257,321,1074,962,1212,0.125,0.109,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.5,16.17,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.919,0.925,40.38,39.42,41.24,39.44,38.42,40.36,0,0,0,0,0,0,0.877,0,0.835,0.13,0.44,0.56,17.7
1054512000000,2003,6,2002,9,35,7,1.34,0.155,0.665,27734.3,167.9,167.9,165.1,4,4,4,2217,2106,2321,1960,1849,257,257,257,860.1,749,964,0.116,0.111,0.122,1100,1100,1100,990,990,990,971.6,971.4,971.9,18.4,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.25,16.77,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.12,41.45,42.84,41.27,40.59,41.99,0,0,0,0,0,0,0.917,0,0.675,0.12,0.5,0.5,20.7
1055116800000,2003,6,2002,9,36,7,1.17,0.155,0.665,29065.8,177.9,177.9,173,4,4,4,1934,1788,2054,1677,1531,257,257,257,576.7,431,697,0.133,0.125,0.144,1100,1100,1100,990,990,990,970.9,970.4,971.2,19.1,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.9,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.14,43.18,45.39,43.25,42.32,44.48,0,0,0,0,0,0,0.961,0,0.505,0.13,0.57,0.43,24.8
1055721600000,2003,6,2002,9,37,7,0.969,0.155,0.665,30984.1,190,190,184.4,4,4,4,1602,1449,1756,1345,1192,257,257,257,244.6,92,399,0.161,0.146,0.177,1100,1100,1100,990,990,990,969.8,969.3,970.3,20.2,19.7,20.7,0.907,0.867,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.82,1.87,0.092,0.088,0.095,18.33,17.81,18.87,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.05,45.67,48.46,46.11,44.76,47.49,0,0,0,0,0,0,1.02,0,0.304,0.16,0.69,0.31,32
1056326400000,2003,6,2002,9,38,7,0.773,0.155,0.612,30732.9,192.8,192.8,182.9,4,4,4,1278,1173,1406,1021,916,257,257,257,8.571,0,49,0.202,0.183,0.219,1012,916,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.705,0.574,0.846,0.495,0.382,0.648,0.023,0.018,0.031,1.48,1.21,1.79,0.07,0.056,0.086,19.75,19.02,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.68,43.63,49.25,45.73,42.76,48.2,0,0,0,0,0,0,1.02,0,0.161,0.2,0.79,0.21,39.8
1056931200000,2003,6,2002,9,39,7,0.639,0.14,0.499,26445.4,170,170,157.4,4,3,3.7142857142857144,1056,952.2,1144,824.6,725.2,231.3,227,257,0,0,0,0.22,0.201,0.238,824.6,725.2,903.3,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.484,0.392,0.555,0.337,0.285,0.376,0.015,0.013,0.017,1.07,0.946,1.18,0.049,0.042,0.054,20.87,20.49,21.34,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,43.73,39.2,49.49,42.77,38.19,48.2,0,0,0,0,0,0,0.875,0,0.14,0.22,0.78,0.22,41.4
1057536000000,2003,7,2002,10,40,7,0.506,0.137,0.368,20562.8,136.6,136.6,122.4,3,3,3,836.1,743.1,916.5,609.1,516.1,227,227,227,0,0,0,0.273,0.248,0.305,609.1,516.1,689.5,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.318,0.265,0.364,0.208,0.146,0.262,0.0092,0.0063,0.012,0.743,0.586,0.878,0.033,0.025,0.039,22.01,21.56,22.54,0.953,0.948,0.956,0.977,0.97,0.98,0.932,0.919,0.937,41.74,36.05,46.47,40.8,34.97,45.54,0,0,0,0,0,0,0.68,0,0.138,0.27,0.73,0.27,40.6
1058140800000,2003,7,2002,10,41,7,0.402,0.137,0.264,15285.4,101.6,101.6,90.98,3,2,2.142857142857143,664.1,600.2,725.6,437.1,373.2,227,227,227,0,0,0,0.343,0.313,0.378,437.1,373.2,498.6,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.223,0.195,0.255,0.105,0.0752,0.134,0.0045,0.0032,0.0058,0.55,0.465,0.637,0.023,0.02,0.027,22.89,22.63,23.23,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.28,34.91,50.98,43.07,33.86,48.2,0,0,0,0,0,0,0.505,0,0.138,0.34,0.66,0.34,38
1058745600000,2003,7,2002,10,42,7,0.333,0.137,0.196,11485.7,73.05,73.05,68.37,2,2,2,550.3,526.3,572.9,323.3,299.3,227,227,227,0,0,0,0.413,0.396,0.431,323.3,299.3,345.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.178,0.169,0.186,0.0516,0.0403,0.0623,0.0022,0.0017,0.0026,0.39,0.354,0.424,0.016,0.015,0.018,23.53,23.4,23.68,0.945,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.92,35.24,32.69,37.62,34.18,31.71,36.53,0,0,0,0,0,0,0.38,0,0.137,0.41,0.59,0.41,34.5
1059350400000,2003,7,2002,10,43,7,0.298,0.126,0.172,10174.9,64.57,64.57,60.56,2,2,2,493.2,475.1,512.9,284.7,264.8,208.6,184,227,0,0,0,0.422,0.378,0.462,284.7,264.8,302.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.163,0.157,0.167,0.0334,0.024,0.0417,0.0014,0.00099,0.0017,0.331,0.302,0.355,0.014,0.013,0.015,23.85,23.76,23.92,0.938,0.933,0.941,0.97,0.97,0.97,0.91,0.905,0.913,31.22,28.94,33.28,30.28,28.08,32.29,0,0,0,0,0,0,0.336,0,0.126,0.42,0.58,0.42,34.1
1059955200000,2003,8,2002,11,44,7,0.27,0.111,0.158,9409.42,59.5,59.5,56.01,2,2,2,446,432,462.3,262,248,184,184,184,0,0,0,0.413,0.398,0.426,262,248,278.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0228,0.0168,0.0304,0.00093,0.00069,0.0012,0.295,0.275,0.32,0.012,0.011,0.013,24.1,24,24.18,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.87,27.33,30.67,28,26.51,29.75,0,0,0,0,0,0,0.311,0,0.112,0.41,0.59,0.41,34.8
