date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1933-01-09,1932,4,15,578.6,120,0.208,458.6,990,966.2,23.8,0.585,23.21,0.957,0.98,0.938,49.95,47.79,95.58,16057.9
1933-01-16,1932,4,16,684.5,120,0.176,564.5,990,966.6,23.4,0.651,22.71,0.952,0.976,0.929,39.87,38.92,116.8,19616.9
1933-01-23,1932,4,17,687.7,120,0.175,567.7,990,966.7,23.3,0.656,22.69,0.952,0.976,0.929,40.09,39.14,117.4,19727.1
1933-01-30,1932,4,18,703.1,132.1,0.188,570.9,990,966.7,23.3,0.663,22.62,0.952,0.976,0.93,40.21,39.26,117.8,19787.9
1933-02-06,1932,5,19,742.3,127.9,0.172,614.4,990,966.9,23.1,0.736,22.39,0.955,0.98,0.936,42.95,42.08,126.2,21209.1
1933-02-13,1932,5,20,793.6,105,0.132,688.6,990,967.1,22.9,0.858,22.07,0.957,0.98,0.938,47.52,46.47,139.4,23423.3
1933-02-20,1932,5,21,882.4,105,0.119,777.4,990,967.4,22.6,0.965,21.61,0.955,0.978,0.934,44.77,43.03,151.5,25448.8
1933-02-27,1932,5,22,960.2,122.1,0.127,838.1,990,967.7,22.3,1.04,21.22,0.954,0.979,0.934,41.6,40.73,162.9,27368.5
1933-03-06,1932,6,23,1048,129,0.123,918.6,990,968,22,1.18,20.77,0.955,0.98,0.936,44.68,43.79,175.2,29426.4
1933-03-13,1932,6,24,1123,129,0.115,994.1,990,968.3,21.7,1.34,20.37,0.955,0.98,0.936,47.43,46.48,185.9,31232.9
1933-03-20,1932,6,25,1252,129,0.103,1083,990,968.7,21.3,1.68,19.63,0.954,0.98,0.935,49.7,48.2,192.8,32390.4
1933-03-27,1932,6,26,1426,134.4,0.0942,1100,990,969.2,20.8,1.82,18.94,0.952,0.98,0.933,48.65,47.68,190.7,32041.6
1933-04-03,1932,7,27,1565,148,0.0946,1100,990,969.7,20.3,1.86,18.44,0.952,0.98,0.933,47.35,46.4,185.6,31179.7
1933-04-10,1932,7,28,1537,148,0.0963,1100,990,969.6,20.4,1.86,18.54,0.952,0.98,0.933,47.6,46.65,186.6,31346.1
1933-04-17,1932,7,29,1438,148,0.103,1100,990,969.3,20.7,1.82,18.89,0.952,0.98,0.933,48.52,47.55,190.2,31953.7
1933-04-24,1932,7,30,1326,148,0.112,1097,990,968.9,21.1,1.77,19.31,0.953,0.98,0.934,49.52,48.13,192.5,32346
1933-05-01,1932,8,31,1159,192,0.166,967.4,990,968.4,21.6,1.29,20.31,0.955,0.98,0.936,46.02,45.1,180.4,30304.7
1933-05-08,1932,8,32,1064,166.3,0.156,898,990,968.1,21.9,1.15,20.74,0.955,0.98,0.936,43.62,42.75,171,28725.2
1933-05-15,1932,8,33,951.7,147,0.155,804.7,990,967.7,22.3,1.01,21.28,0.954,0.978,0.933,43.71,42.22,155.1,26059.8
1933-05-22,1932,8,34,778.1,147,0.19,631.1,990,967,23,0.768,22.22,0.955,0.979,0.934,43.71,42.75,128.2,21544.4
1933-05-29,1932,8,35,627.9,131,0.208,496.9,990,966.4,23.6,0.573,23.02,0.95,0.973,0.925,40.26,38.94,103.1,17326.1
1933-06-05,1932,9,36,505.2,119,0.237,386.2,990,965.9,24.1,0.476,23.65,0.953,0.978,0.931,42.64,41.69,83.38,14008.5
1933-06-12,1932,9,37,445.1,119,0.267,326.1,990,965.6,24.4,0.386,24.01,0.945,0.97,0.917,36.28,35.2,70.41,11828.5
1933-06-19,1932,9,38,419.4,119,0.284,300.4,990,965.5,24.5,0.347,24.17,0.941,0.97,0.912,33.48,32.48,64.96,10913
1933-06-26,1932,9,39,394.3,115.9,0.294,278.5,990,965.4,24.6,0.314,24.32,0.936,0.97,0.908,31.07,30.14,60.28,10127.1
1933-07-03,1932,10,40,362,108,0.299,254,990,965.2,24.8,0.278,24.51,0.93,0.97,0.902,28.39,27.54,55.09,9254.29
1933-07-10,1932,10,41,334.9,108,0.323,226.9,990,965.1,24.9,0.308,24.62,0.938,0.974,0.914,36.58,35.02,49.37,8294.89
1933-07-17,1932,10,42,318,108,0.34,210,990,965,25,0.367,24.64,0.956,0.98,0.937,48.54,47.08,47.08,7909.57
1933-07-24,1932,10,43,299.4,108,0.361,191.4,990,964.9,25.1,0.334,24.77,0.952,0.98,0.933,44.25,43.36,43.36,7285.19
1933-07-31,1932,10,44,285.4,95.14,0.334,190.2,990,964.8,25.2,0.33,24.83,0.952,0.98,0.933,44.09,43.2,43.2,7258.23
1933-08-07,1932,11,45,264.4,93,0.352,171.4,990,964.8,25.2,0.296,24.95,0.946,0.975,0.922,39.66,38.68,38.68,6498.75
1933-08-14,1932,11,46,236.1,93,0.394,143.1,990,964.6,25.4,0.246,25.14,0.936,0.97,0.908,33.03,32.04,32.04,5382.79
1933-08-21,1932,11,47,224,93,0.415,131,990,964.5,25.5,0.224,25.23,0.931,0.97,0.903,30.18,29.27,29.27,4917.71
1933-08-28,1932,11,48,217.7,84,0.385,133.7,990,964.5,25.5,0.228,25.27,0.932,0.97,0.904,30.88,29.95,29.95,5031.92
1933-09-04,1932,12,49,203.8,72,0.354,131.8,990,964.4,25.6,0.224,25.35,0.931,0.97,0.903,30.51,29.6,29.6,4972.08
1933-09-11,1932,12,50,198.5,72,0.363,126.5,990,964.4,25.6,0.214,25.38,0.929,0.97,0.901,29.24,28.36,28.36,4764.78
1933-09-18,1932,12,51,194.8,72,0.37,122.8,990,964.4,25.6,0.207,25.38,0.927,0.97,0.899,28.32,27.47,27.47,4615.32
1933-09-25,1932,12,52,190.7,69.14,0.362,121.6,990,964.4,25.6,0.205,25.38,0.925,0.97,0.898,28,27.16,27.16,4563.57
1933-10-02,1933,1,1,185.1,52,0.281,133.1,990,964.4,25.6,0.222,25.35,0.932,0.97,0.904,30.83,29.91,29.91,5024.06
1933-10-09,1933,1,2,174.5,52,0.298,122.5,990,964.5,25.5,0.203,25.35,0.927,0.97,0.899,28.23,27.38,27.38,4599.72
1933-10-16,1933,1,3,165.5,52,0.314,113.5,990,964.5,25.5,0.187,25.34,0.92,0.97,0.893,25.96,25.18,25.18,4230.77
1933-10-23,1933,1,4,165.9,52,0.314,113.9,990,964.5,25.5,0.188,25.34,0.921,0.97,0.893,26.07,25.29,25.29,4248.57
1933-10-30,1933,1,5,181.8,50.57,0.279,131.2,990,964.4,25.6,0.219,25.34,0.931,0.97,0.903,30.36,29.45,29.45,4947.28
1933-11-06,1933,2,6,192.8,54.86,0.284,137.9,990,964.4,25.6,0.231,25.35,0.934,0.97,0.906,32.01,31.05,31.05,5216.84
1933-11-13,1933,2,7,212.7,67,0.315,145.7,990,964.5,25.5,0.247,25.28,0.937,0.97,0.909,33.83,32.81,32.81,5512.92
1933-11-20,1933,2,8,230.8,67,0.291,163.8,990,964.6,25.4,0.279,25.14,0.943,0.972,0.917,38.07,37.03,37.03,6220.68
1933-11-27,1933,2,9,270.3,71.29,0.264,199,990,964.8,25.2,0.32,24.9,0.948,0.979,0.928,42.37,41.49,45.05,7569.13
1933-12-04,1933,3,10,329.2,77,0.234,252.2,990,965,25,0.271,24.68,0.929,0.97,0.901,28.36,27.51,55.02,9244.13
1933-12-11,1933,3,11,384.1,104,0.271,280.1,990,965.3,24.7,0.314,24.37,0.936,0.97,0.908,31.33,30.39,60.78,10210.8
1933-12-18,1933,3,12,442.9,104,0.235,338.9,990,965.6,24.4,0.402,24.01,0.947,0.973,0.921,37.76,36.74,73.48,12344.1
1933-12-25,1933,3,13,493.5,104,0.211,389.5,990,965.8,24.2,0.478,23.7,0.953,0.979,0.934,43.15,42.26,84.52,14199.6
1934-01-01,1933,4,14,561.1,120,0.214,441.1,990,966.1,23.9,0.557,23.32,0.957,0.98,0.938,48.27,47.03,94.06,15802.3
1934-01-08,1933,4,15,614.6,120,0.195,494.6,990,966.4,23.6,0.565,23.08,0.949,0.973,0.924,40.3,38.66,102.2,17170.9
1934-01-15,1933,4,16,662.1,120,0.181,542.1,990,966.5,23.5,0.613,22.84,0.95,0.973,0.924,38.45,37.4,112.2,18851.4
1934-01-22,1933,4,17,717.3,120,0.167,597.3,990,966.8,23.2,0.706,22.52,0.954,0.979,0.934,41.95,41.07,123.2,20699.7
1934-01-29,1933,4,18,752.8,129.7,0.172,623.1,990,966.9,23.1,0.751,22.34,0.955,0.98,0.936,43.46,42.59,127.8,21466.4
1934-02-05,1933,5,19,796.4,137,0.172,659.4,990,967.1,22.9,0.813,22.1,0.956,0.98,0.937,45.55,44.64,133.9,22500.4
1934-02-12,1933,5,20,833.5,137,0.164,696.5,990,967.2,22.8,0.876,21.89,0.957,0.98,0.938,47.69,46.74,140.2,23556.8
1934-02-19,1933,5,21,1031,114.1,0.113,916.5,990,968,22,1.23,20.8,0.956,0.98,0.937,48.19,46.54,172.4,28962
1934-02-26,1933,5,22,1529,149.6,0.0966,1100,990,969.6,20.4,1.82,18.6,0.952,0.98,0.933,47.76,46.55,186.2,31282.4
1934-03-05,1933,6,23,2318,191,0.0828,1100,990,971.9,18.1,1.87,16.26,0.946,0.978,0.925,41.48,40.58,162.3,27269.3
1934-03-12,1933,6,24,3288,239,0.0733,1100,990,974.1,15.9,1.87,13.98,0.935,0.97,0.907,35.24,34.19,136.8,22977.9
1934-03-19,1933,6,25,4911,239,0.0493,1100,990.02,977.3,12.7,1.87,10.86,0.894,0.97,0.867,26.25,24.34,97.34,16353.6
1934-03-26,1933,6,26,5416,256.9,0.0476,1100,990.04,978.2,11.9,1.86,10.03,0.87,0.969,0.844,23.54,20.89,83.57,14039.7
1934-04-02,1933,7,27,4778,364,0.0763,1100,990,977.1,12.9,1.87,11.03,0.906,0.97,0.879,26.96,25.59,102.4,17196.9
1934-04-09,1933,7,28,4146,314.7,0.0758,1100,990,975.9,14.1,1.87,12.18,0.922,0.97,0.894,30.28,29.37,117.5,19736.8
1934-04-16,1933,7,29,3671,295,0.0805,1100,990,975,15,1.87,13.14,0.93,0.97,0.902,32.95,31.96,127.9,21480.3
1934-04-23,1933,7,30,3233,295,0.0914,1100,990,974,16,1.87,14.08,0.935,0.97,0.907,35.52,34.46,137.8,23155.8
1934-04-30,1933,7,31,2859,317.3,0.111,1100,990,973.2,16.8,1.87,14.95,0.941,0.972,0.914,37.93,36.85,147.4,24766.5
1934-05-07,1933,8,32,2584,321,0.124,1100,990,972.5,17.5,1.87,15.62,0.943,0.975,0.92,39.74,38.76,155,26047.6
1934-05-14,1933,8,33,2226,321,0.145,1100,990,971.6,18.4,1.87,16.48,0.946,0.98,0.927,42.07,41.21,164.8,27690.2
1934-05-21,1933,8,34,1999,276,0.138,1100,990,971.1,18.9,1.87,17.05,0.948,0.98,0.929,43.6,42.72,170.9,28710.3
1934-05-28,1933,8,35,1764,247.7,0.14,1100,990,970.3,19.7,1.87,17.79,0.951,0.98,0.931,45.61,44.69,178.8,30034.3
1934-06-04,1933,9,36,1440,210,0.146,1100,990,969.3,20.7,1.82,18.89,0.952,0.98,0.933,48.53,47.51,190.1,31929.5
1934-06-11,1933,9,37,1160,210,0.182,950,990,968.4,21.6,1.29,20.31,0.955,0.98,0.936,45.09,44.17,176.7,29685
1934-06-18,1933,9,38,1006,210,0.209,796.4,990,967.9,22.1,1.03,21.07,0.955,0.979,0.934,44.6,43.35,152.8,25665
1934-06-25,1933,9,39,829.5,206.6,0.25,622.9,990,967.2,22.8,0.763,22.02,0.954,0.977,0.933,42.72,41.77,125.3,21049.6
1934-07-02,1933,10,40,630.4,186,0.296,444.4,990,966.4,23.6,0.556,23.02,0.955,0.979,0.935,45.28,44.01,93.05,15632.3
1934-07-09,1933,10,41,533.7,186,0.349,347.7,990,966,24,0.423,23.58,0.948,0.973,0.923,38.1,37.08,74.16,12458.8
1934-07-16,1933,10,42,474,186,0.393,288,990,965.7,24.3,0.333,23.93,0.938,0.97,0.91,31.71,30.76,61.52,10336.1
1934-07-23,1933,10,43,435.5,186,0.427,249.5,990,965.6,24.4,0.277,24.16,0.929,0.97,0.901,27.47,26.65,53.29,8953.48
1934-07-30,1933,10,44,416.5,163.9,0.393,252.6,990,965.5,24.5,0.28,24.25,0.93,0.97,0.902,27.93,27.09,54.19,9103.9
1934-08-06,1933,11,45,389.9,155,0.398,234.9,990,965.3,24.7,0.344,24.31,0.945,0.976,0.923,41.13,38.96,50.38,8464.47
1934-08-13,1933,11,46,351.7,155,0.441,196.7,990,965.2,24.8,0.347,24.49,0.953,0.98,0.934,45.04,44.13,44.13,7414.01
1934-08-20,1933,11,47,325.8,155,0.476,170.8,990,965,25,0.301,24.67,0.946,0.974,0.922,39.1,38.08,38.08,6397.84
1934-08-27,1933,11,48,308,144.4,0.468,163.6,990,964.9,25.1,0.287,24.77,0.944,0.973,0.918,37.52,36.52,36.52,6134.65
1934-09-03,1933,12,49,283.5,118,0.416,165.5,990,964.8,25.2,0.287,24.88,0.944,0.973,0.918,38.12,37.08,37.08,6229.82
1934-09-10,1933,12,50,266.1,118,0.444,148.1,990,964.8,25.2,0.256,24.98,0.938,0.97,0.91,34.05,33.03,33.03,5549.32
1934-09-17,1933,12,51,256.9,118,0.459,138.9,990,964.7,25.3,0.24,25.03,0.935,0.97,0.907,31.87,30.91,30.91,5193.66
1934-09-24,1933,12,52,244,118,0.484,126,990,964.7,25.3,0.217,25.12,0.928,0.97,0.9,28.82,27.95,27.95,4695.95
1934-10-01,1934,1,1,226.3,97,0.429,129.3,990,964.6,25.4,0.221,25.22,0.93,0.97,0.902,29.76,28.86,28.86,4848.9
1934-10-08,1934,1,2,205,97,0.474,108,990,964.4,25.6,0.183,25.38,0.395,0.416,0.383,11.3,10.96,10.96,1841.06
1934-10-15,1934,1,3,190.5,93.57,0.491,96.91,990,964.4,25.6,0.163,25.42,0.131,0.139,0.127,3.579,3.472,3.472,583.259
1934-10-22,1934,1,4,188.2,73,0.388,115.2,990,964.4,25.6,0.193,25.38,0.921,0.97,0.894,26.43,25.64,25.64,4307.18
1934-10-29,1934,1,5,209.8,69.57,0.333,140.2,990,964.5,25.5,0.237,25.3,0.935,0.97,0.906,32.51,31.54,31.54,5298.44
1934-11-05,1934,2,6,228.6,70.71,0.309,157.9,990,964.6,25.4,0.269,25.16,0.941,0.971,0.914,36.67,35.61,35.61,5982.2
1934-11-12,1934,2,7,257.3,93,0.362,164.3,990,964.7,25.3,0.283,24.99,0.944,0.973,0.918,38,36.98,36.98,6212.73
1934-11-19,1934,2,8,285.1,93,0.327,192.1,990,964.8,25.2,0.333,24.83,0.952,0.98,0.933,44.53,43.6,43.6,7324.29
1934-11-26,1934,2,9,383.7,100.1,0.263,283.6,990,965.3,24.7,0.342,24.35,0.941,0.972,0.914,35.43,34.23,61.57,10343.5
1934-12-03,1934,3,10,429.9,118,0.275,311.9,990,965.5,24.5,0.364,24.1,0.943,0.97,0.914,34.74,33.7,67.4,11322.6
1934-12-10,1934,3,11,450.2,118,0.262,332.2,990,965.6,24.4,0.394,23.98,0.946,0.971,0.918,36.94,35.86,71.71,12048
1934-12-17,1934,3,12,475.7,118,0.248,357.7,990,965.7,24.3,0.433,23.83,0.949,0.975,0.926,39.67,38.7,77.39,13002.1
1934-12-24,1934,3,13,526,118,0.225,408,990,966,24,0.508,23.53,0.955,0.98,0.936,44.94,44.04,88.09,14798.8
1934-12-31,1934,3,14,563.2,136,0.241,427.2,990,966.1,23.9,0.538,23.33,0.957,0.98,0.938,46.75,45.81,91.62,15392.3
1935-01-07,1934,4,15,602.7,130.9,0.218,471.8,990,966.3,23.7,0.561,23.13,0.953,0.976,0.93,43.27,42.19,99.33,16687.1
1935-01-14,1934,4,16,677.4,120,0.177,557.4,990,966.6,23.4,0.639,22.75,0.951,0.975,0.927,39.43,38.44,115.3,19374.4
1935-01-21,1934,4,17,744,120,0.161,624,990,966.9,23.1,0.751,22.37,0.955,0.98,0.936,43.59,42.71,128.1,21527.4
1935-01-28,1934,4,18,834.5,138,0.165,696.5,990,967.2,22.8,0.877,21.89,0.957,0.98,0.938,47.68,46.73,140.2,23549.5
1935-02-04,1934,5,19,923.9,162,0.176,761.9,990,967.6,22.4,0.976,21.43,0.956,0.979,0.935,47.2,45.47,147.5,24778.7
1935-02-11,1934,5,20,1053,137,0.13,916.5,990,968.1,21.9,1.18,20.75,0.955,0.98,0.936,44.53,43.64,174.6,29325.2
1935-02-18,1934,5,21,1248,151.3,0.121,1050,990,968.7,21.3,1.56,19.76,0.954,0.98,0.935,48.5,47.44,189.8,31882.4
1935-02-25,1934,5,22,1650,195,0.117,1100,990,970,20,1.86,18.17,0.951,0.98,0.932,46.63,45.7,182.8,30707.7
1935-03-04,1934,6,23,2175,239,0.111,1100,990,971.5,18.5,1.87,16.62,0.947,0.979,0.927,42.44,41.56,166.3,27930.6
1935-03-11,1934,6,24,2854,239,0.0844,1100,990,973.2,16.8,1.87,14.97,0.94,0.972,0.914,37.97,36.93,147.7,24814.9
1935-03-18,1934,6,25,3061,239,0.0781,1100,990,973.7,16.3,1.87,14.47,0.938,0.97,0.91,36.59,35.49,142,23852.3
1935-03-25,1934,6,26,2892,239,0.0826,1100,990,973.3,16.7,1.87,14.87,0.94,0.971,0.913,37.71,36.62,146.5,24609.4
1935-04-01,1934,7,27,2723,217,0.0797,1100,990,972.8,17.2,1.87,15.28,0.942,0.973,0.917,38.82,37.79,151.2,25397.5
1935-04-08,1934,7,28,2490,217,0.0873,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.35,39.41,157.7,26485.7
1935-04-15,1934,7,29,2169,207.1,0.0955,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.44,41.58,166.3,27944.7
1935-04-22,1934,7,30,2009,148,0.0737,1100,990,971.1,18.9,1.87,17.01,0.948,0.98,0.929,43.49,42.62,170.5,28641.2
1935-04-29,1934,7,31,1927,179.4,0.0932,1100,990,970.9,19.1,1.87,17.26,0.949,0.98,0.93,44.18,43.29,173.2,29092
1935-05-06,1934,8,32,1782,192,0.108,1100,990,970.4,19.6,1.87,17.73,0.95,0.98,0.931,45.45,44.54,178.2,29932
1935-05-13,1934,8,33,1682,192,0.114,1100,990,970.1,19.9,1.87,18.06,0.951,0.98,0.932,46.34,45.41,181.7,30517.9
1935-05-20,1934,8,34,1579,192,0.122,1100,990,969.7,20.3,1.86,18.4,0.952,0.98,0.933,47.23,46.29,185.2,31106.7
1935-05-27,1934,8,35,1432,197.1,0.138,1097,990,969.3,20.7,1.8,18.94,0.953,0.98,0.934,48.52,47.53,190.1,31938.7
1935-06-03,1934,9,36,1113,210,0.189,903.4,990,968.3,21.7,1.18,20.57,0.955,0.98,0.936,43.47,42.6,170.4,28629.3
1935-06-10,1934,9,37,992.4,168,0.169,824.4,990,967.9,22.1,1.05,21.09,0.955,0.979,0.934,44.4,42.66,156.8,26350.6
1935-06-17,1934,9,38,845.3,161,0.191,684.3,990,967.3,22.7,0.863,21.86,0.956,0.98,0.937,46.71,45.57,136.7,22964.9
1935-06-24,1934,9,39,672.9,161,0.24,511.9,990,966.6,23.4,0.617,22.79,0.953,0.976,0.931,43.49,42.04,105.5,17717.8
1935-07-01,1934,10,40,579.7,186,0.321,393.7,990,966.2,23.8,0.492,23.3,0.954,0.98,0.934,42.9,42.03,84.05,14120.7
1935-07-08,1934,10,41,524.7,186,0.355,338.7,990,966,24,0.409,23.63,0.947,0.972,0.92,37.14,36.12,72.24,12135.6
1935-07-15,1934,10,42,461.5,186,0.403,275.5,990,965.7,24.3,0.315,24.01,0.936,0.97,0.908,30.35,29.44,58.87,9890.28
1935-07-22,1934,10,43,421.9,186,0.441,235.9,990,965.5,24.5,0.304,24.2,0.936,0.973,0.91,33.47,32.1,50.42,8470.54
1935-07-29,1934,10,44,399.7,168.3,0.421,231.5,990,965.4,24.6,0.318,24.28,0.94,0.974,0.916,36.62,35.37,50.08,8413.77
1935-08-05,1934,11,45,377.4,155,0.411,222.4,990,965.3,24.7,0.393,24.32,0.958,0.98,0.939,50.81,48.2,48.2,8097.6
1935-08-12,1934,11,46,350.8,155,0.442,195.8,990,965.2,24.8,0.345,24.5,0.953,0.98,0.934,44.86,43.96,43.96,7385.26
1935-08-19,1934,11,47,331.8,155,0.467,176.8,990,965.1,24.9,0.311,24.63,0.948,0.977,0.926,40.49,39.55,39.55,6644.04
1935-08-26,1934,11,48,313.6,149.7,0.477,163.9,990,965,25,0.288,24.74,0.944,0.972,0.918,37.54,36.51,36.51,6133.03
1935-09-02,1934,12,49,295,118,0.4,177,990,964.9,25.1,0.308,24.81,0.948,0.977,0.926,40.82,39.89,39.89,6701.33
1935-09-09,1934,12,50,280.2,118,0.421,162.2,990,964.8,25.2,0.281,24.9,0.943,0.972,0.916,37.36,36.31,36.31,6099.77
1935-09-16,1934,12,51,268.8,118,0.439,150.8,990,964.8,25.2,0.261,24.96,0.939,0.97,0.911,34.68,33.64,33.64,5650.98
1935-09-23,1934,12,52,258.9,118,0.456,140.9,990,964.7,25.3,0.243,25.02,0.935,0.97,0.907,32.33,31.36,31.36,5269.01
1935-09-30,1934,12,53,248.8,100,0.402,148.8,990,964.7,25.3,0.256,25.06,0.938,0.97,0.91,34.32,33.29,33.29,5592.78
1935-10-07,1935,1,1,235.1,97,0.413,138.1,990,964.6,25.4,0.237,25.15,0.934,0.97,0.906,31.82,30.87,30.87,5185.37
1935-10-14,1935,1,2,223.9,97,0.433,126.9,990,964.5,25.5,0.217,25.24,0.929,0.97,0.901,29.19,28.32,28.32,4756.92
1935-10-21,1935,1,3,210.3,97,0.462,113.3,990,964.5,25.5,0.192,25.35,0.79,0.831,0.766,22.5,21.83,21.83,3667.08
1935-10-28,1935,1,4,199.3,95.29,0.478,104,990,964.4,25.6,0.175,25.41,0.131,0.139,0.127,3.575,3.467,3.467,582.52
1935-11-04,1935,2,5,192.4,93,0.483,99.45,990,964.4,25.6,0.167,25.42,0,0,0,0,0,0,0
1935-11-11,1935,2,6,216,67,0.312,149,990,964.5,25.5,0.253,25.24,0.938,0.971,0.911,34.6,33.6,33.6,5644.37
1935-11-18,1935,2,7,224,67,0.299,157,990,964.5,25.5,0.267,25.19,0.941,0.97,0.913,36.49,35.4,35.4,5946.46
1935-11-25,1935,2,8,232.8,68.43,0.294,164.3,990,964.6,25.4,0.28,25.12,0.943,0.972,0.917,38.19,37.14,37.14,6239.2
1935-12-02,1935,3,9,284,77,0.273,207,990,964.8,25.2,0.312,24.85,0.945,0.977,0.923,39.95,39.01,46.42,7797.94
1935-12-09,1935,3,10,333.9,96.29,0.288,237.7,990,965.1,24.9,0.32,24.61,0.941,0.974,0.917,38.16,35.98,51.3,8618.37
1935-12-16,1935,3,11,370.7,96.29,0.261,274.5,990,965.3,24.7,0.305,24.44,0.935,0.97,0.906,30.74,29.82,59.64,10019.5
1935-12-23,1935,3,12,404.5,77,0.191,327.5,990,965.4,24.6,0.382,24.2,0.945,0.971,0.917,36.71,35.63,71.25,11970.3
1935-12-30,1935,3,13,439.2,87,0.198,352.2,990,965.6,24.4,0.42,24,0.949,0.975,0.924,39.32,38.32,76.65,12876.7
1936-01-06,1935,4,14,485.2,91,0.188,394.2,990,965.8,24.2,0.483,23.73,0.954,0.98,0.935,43.76,42.89,85.78,14410.5
1936-01-13,1935,4,15,534,91,0.171,443,990,966,24,0.557,23.44,0.957,0.98,0.938,48.74,47.37,94.74,15917
1936-01-20,1935,4,16,572.1,91,0.159,481.1,990,966.2,23.8,0.57,23.26,0.952,0.976,0.929,44.58,42.37,99.56,16725.7
1936-01-27,1935,4,17,659.6,95,0.144,564.6,990,966.5,23.5,0.647,22.81,0.952,0.976,0.929,40.07,39.12,117.4,19715
1936-02-03,1935,5,18,720.7,105,0.146,615.7,990,966.8,23.2,0.735,22.48,0.955,0.98,0.936,43.21,42.34,127,21340.4
1936-02-10,1935,5,19,769.2,105,0.137,664.2,990,967,23,0.817,22.21,0.957,0.98,0.938,46.12,45.2,135.6,22781.5
1936-02-17,1935,5,20,843.1,105,0.125,738.1,990,967.3,22.7,0.931,21.8,0.956,0.979,0.936,48.38,46.73,145.7,24481.6
1936-02-24,1935,5,21,967.9,108.4,0.112,859.5,990,967.8,22.2,1.07,21.16,0.955,0.979,0.935,42.55,41.66,166.6,27995.5
1936-03-02,1935,6,22,1085,129,0.119,956.2,990,968.2,21.8,1.25,20.58,0.956,0.98,0.936,46.1,45.18,180.7,30360.1
1936-03-09,1935,6,23,1203,167.6,0.139,1033,990,968.5,21.5,1.48,19.98,0.955,0.98,0.936,48.3,47.16,188.6,31689.8
1936-03-16,1935,6,24,1414,167.6,0.119,1100,990,969.2,20.8,1.8,18.99,0.953,0.98,0.934,48.79,47.73,190.9,32075.1
1936-03-23,1935,6,25,1693,129,0.0769,1100,990,970.1,19.9,1.86,18.03,0.951,0.98,0.932,46.25,45.32,181.3,30455.7
1936-03-30,1935,6,26,2155,191.9,0.0885,1100,990,971.5,18.5,1.87,16.65,0.947,0.98,0.928,42.53,41.67,166.7,28003.9
1936-04-06,1935,7,27,2367,217,0.0917,1100,990,972,18,1.87,16.14,0.945,0.978,0.925,41.15,40.27,161.1,27058.7
1936-04-13,1935,7,28,2364,217,0.0918,1100,990,972,18,1.87,16.15,0.945,0.979,0.925,41.17,40.29,161.2,27074.5
1936-04-20,1935,7,29,2416,217,0.0898,1100,990,972.1,17.9,1.87,16.02,0.945,0.978,0.924,40.83,39.93,159.7,26832.4
1936-04-27,1935,7,30,2481,242.3,0.0978,1100,990,972.3,17.7,1.87,15.87,0.944,0.977,0.923,40.41,39.48,157.9,26529
1936-05-04,1935,8,31,2323,276,0.119,1100,990,971.9,18.1,1.87,16.25,0.946,0.979,0.926,41.44,40.57,162.3,27265.8
1936-05-11,1935,8,32,2076,276,0.133,1100,990,971.3,18.7,1.87,16.85,0.948,0.98,0.929,43.06,42.2,168.8,28355.1
1936-05-18,1935,8,33,1896,276,0.145,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.45,43.56,174.2,29269.8
1936-05-25,1935,8,34,1572,276,0.176,1100,990,969.7,20.3,1.84,18.44,0.952,0.98,0.933,47.34,46.39,185.6,31176.5
1936-06-01,1935,9,35,1237,210,0.171,1010,990,968.6,21.4,1.46,19.89,0.954,0.98,0.935,46.94,45.96,183.8,30882.2
1936-06-08,1935,9,36,948.2,182,0.191,766.2,990,967.7,22.3,0.988,21.33,0.956,0.979,0.936,47.08,45.42,147.8,24825.3
1936-06-15,1935,9,37,731.3,161,0.221,570.3,990,966.8,23.2,0.668,22.51,0.952,0.976,0.929,39.92,38.95,116.9,19632.6
1936-06-22,1935,9,38,593.2,161,0.272,432.2,990,966.3,23.7,0.534,23.2,0.955,0.979,0.934,44.41,43.36,91.56,15381.7
1936-06-29,1935,9,39,523,142.4,0.272,380.6,990,966,24,0.469,23.58,0.952,0.979,0.932,41.9,41,82.01,13777.4
1936-07-06,1935,10,40,460.1,135,0.294,325.1,990,965.7,24.3,0.386,23.94,0.945,0.97,0.917,36.06,34.99,69.98,11756.1
1936-07-13,1935,10,41,420.3,135,0.322,285.3,990,965.5,24.5,0.326,24.18,0.937,0.97,0.909,31.71,30.76,61.52,10335.3
1936-07-20,1935,10,42,388.7,135,0.347,253.7,990,965.3,24.7,0.279,24.38,0.93,0.97,0.902,28.22,27.37,54.74,9196.51
1936-07-27,1935,10,43,362.4,129.3,0.357,233.1,990,965.2,24.8,0.297,24.49,0.934,0.973,0.909,33.61,31.92,50.06,8410.33
1936-08-03,1935,11,44,339.8,115,0.339,224.8,990,965.1,24.9,0.349,24.55,0.948,0.977,0.927,44.01,41.52,48.61,8167.3
1936-08-10,1935,11,45,318.4,115,0.361,203.4,990,965,25,0.355,24.65,0.955,0.98,0.936,46.96,46.02,46.02,7731.06
1936-08-17,1935,11,46,292.7,115,0.393,177.7,990,964.9,25.1,0.31,24.82,0.948,0.977,0.926,41.01,40.08,40.08,6732.64
1936-08-24,1935,11,47,268.6,115,0.428,153.6,990,964.8,25.2,0.266,24.96,0.94,0.97,0.912,35.36,34.3,34.3,5762.96
1936-08-31,1935,11,48,257.9,94.43,0.366,163.5,990,964.7,25.3,0.282,24.99,0.943,0.973,0.917,37.79,36.75,36.75,6174
1936-09-07,1935,12,49,243,91,0.375,152,990,964.7,25.3,0.261,25.08,0.939,0.97,0.912,35.12,34.08,34.08,5725.64
1936-09-14,1935,12,50,230.4,91,0.395,139.4,990,964.6,25.4,0.239,25.18,0.935,0.97,0.906,32.17,31.21,31.21,5242.63
1936-09-21,1935,12,51,222.6,91,0.408,131.6,990,964.5,25.5,0.225,25.24,0.931,0.97,0.903,30.34,29.43,29.43,4944.38
1936-09-28,1935,12,52,213,80.71,0.378,132.2,990,964.5,25.5,0.225,25.3,0.931,0.97,0.903,30.56,29.64,29.64,4979.87
1936-10-05,1936,1,1,204.1,73,0.358,131.1,990,964.4,25.6,0.222,25.35,0.931,0.97,0.903,30.34,29.43,29.43,4943.61
1936-10-12,1936,1,2,201.3,73,0.363,128.3,990,964.4,25.6,0.217,25.38,0.93,0.97,0.902,29.69,28.8,28.8,4838.01
1936-10-19,1936,1,3,201.2,90.14,0.448,111,990,964.4,25.6,0.187,25.41,0.266,0.277,0.258,8.473,8.219,8.219,1380.73
1936-10-26,1936,1,4,201.3,96.43,0.479,104.9,990,964.4,25.6,0.177,25.41,0,0,0,0,0,0,0
1936-11-02,1936,2,5,208.7,93,0.446,115.7,990,964.5,25.5,0.196,25.35,0.791,0.831,0.767,22.96,22.27,22.27,3742.01
1936-11-09,1936,2,6,221.8,93,0.421,128.8,990,964.5,25.5,0.22,25.25,0.798,0.831,0.774,26.07,25.29,25.29,4248.65
1936-11-16,1936,2,7,242.4,93,0.384,149.4,990,964.7,25.3,0.256,25.09,0.938,0.97,0.91,34.5,33.47,33.47,5622.91
1936-11-23,1936,2,8,262.1,93,0.355,169.1,990,964.7,25.3,0.292,24.96,0.945,0.974,0.921,39.12,38.11,38.11,6403.22
1936-11-30,1936,2,9,290,79.29,0.275,210.7,990,964.9,25.1,0.32,24.82,0.945,0.977,0.924,41.1,39.69,46.82,7865.32
1936-12-07,1936,3,10,316.4,77,0.244,239.4,990,965,25,0.254,24.76,0.926,0.97,0.898,26.91,26.1,52.21,8771
1936-12-14,1936,3,11,350.5,77,0.22,273.5,990,965.2,24.8,0.301,24.55,0.934,0.97,0.906,30.76,29.84,59.68,10025.6
1936-12-21,1936,3,12,376,77,0.205,299,990,965.3,24.7,0.339,24.38,0.94,0.97,0.912,33.6,32.59,65.19,10951.6
1936-12-28,1936,3,13,438.4,83,0.189,355.4,990,965.6,24.4,0.424,24,0.949,0.976,0.926,39.69,38.73,77.45,13011.9
1937-01-04,1936,4,14,515.8,91,0.177,424.8,990,965.9,24.1,0.529,23.55,0.956,0.98,0.937,46.89,45.73,91.46,15365.5
1937-01-11,1936,4,15,567.2,120,0.212,447.2,990,966.2,23.8,0.567,23.28,0.957,0.98,0.938,48.86,47.4,94.8,15927
1937-01-18,1936,4,16,668.9,120,0.18,548.9,990,966.6,23.4,0.625,22.8,0.95,0.974,0.926,38.87,37.87,113.6,19088.2
1937-01-25,1936,4,17,739.2,120,0.163,619.2,990,966.9,23.1,0.743,22.4,0.955,0.98,0.935,43.28,42.39,127.2,21365.1
1937-02-01,1936,5,18,1043,137,0.132,905.5,990,968,22,1.17,20.81,0.955,0.98,0.936,45.88,44.72,172,28896.5
1937-02-08,1936,5,19,1311,151.3,0.116,1063,990,968.9,21.1,1.63,19.49,0.954,0.98,0.935,48.39,47.28,189.1,31775
1937-02-15,1936,5,20,2100,162,0.0788,1100,990,971.3,18.7,1.87,16.87,0.948,0.979,0.928,43.11,42.21,168.9,28368.3
1937-02-22,1936,5,21,2906,162,0.056,1100,990,973.3,16.7,1.87,14.84,0.94,0.972,0.913,37.62,36.55,146.2,24564.4
1937-03-01,1936,6,22,3103,239,0.0771,1100,990,973.8,16.2,1.87,14.37,0.937,0.97,0.909,36.32,35.23,140.9,23675.3
1937-03-08,1936,6,23,2884,239,0.0829,1100,990,973.2,16.8,1.87,14.89,0.94,0.971,0.913,37.76,36.68,146.7,24647.4
1937-03-15,1936,6,24,2953,239,0.0811,1100,990,973.4,16.6,1.87,14.73,0.939,0.971,0.912,37.3,36.22,144.9,24338.4
1937-03-22,1936,6,25,3370,239,0.071,1100,990,974.3,15.7,1.87,13.78,0.934,0.97,0.906,34.7,33.66,134.7,22621.8
1937-03-29,1936,6,26,3568,271,0.076,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.56,32.55,130.2,21872.9
1937-04-05,1936,7,27,3353,295,0.0881,1100,990,974.3,15.7,1.87,13.82,0.934,0.97,0.906,34.8,33.76,135,22684.2
1937-04-12,1936,7,28,2926,295,0.101,1100,990,973.3,16.7,1.87,14.79,0.94,0.971,0.913,37.48,36.41,145.6,24465.6
1937-04-19,1936,7,29,2593,239.3,0.0922,1100,990,972.5,17.5,1.87,15.6,0.943,0.975,0.92,39.68,38.7,154.8,26006.5
1937-04-26,1936,7,30,2493,233.9,0.0939,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.33,39.4,157.6,26473.9
1937-05-03,1936,8,31,2445,276,0.113,1100,990,972.2,17.8,1.87,15.95,0.945,0.977,0.923,40.65,39.73,158.9,26699.1
1937-05-10,1936,8,32,2382,276,0.116,1100,990,972,18,1.87,16.1,0.945,0.978,0.925,41.05,40.16,160.7,26990
1937-05-17,1936,8,33,2364,295.3,0.125,1100,990,972,18,1.87,16.15,0.945,0.979,0.925,41.17,40.29,161.2,27074.5
1937-05-24,1936,8,34,2265,321,0.142,1100,990,971.7,18.3,1.87,16.39,0.946,0.98,0.927,41.81,40.96,163.8,27525.7
1937-05-31,1936,8,35,1965,266.1,0.136,1100,990,971,19,1.87,17.16,0.949,0.98,0.93,43.91,43.03,172.1,28917.4
1937-06-07,1936,9,36,1577,257,0.164,1100,990,969.7,20.3,1.85,18.42,0.952,0.98,0.933,47.27,46.33,185.3,31131.2
1937-06-14,1936,9,37,1310,257,0.197,1043,990,968.9,21.1,1.58,19.55,0.954,0.98,0.935,47.63,46.66,186.7,31357.2
1937-06-21,1936,9,38,1097,257,0.235,840.1,990,968.2,21.8,1.1,20.7,0.955,0.979,0.934,44.29,42.9,157.8,26517.2
1937-06-28,1936,9,39,919.2,239.9,0.261,679.3,990,967.6,22.4,0.865,21.56,0.956,0.98,0.937,45.75,44.83,134.5,22593.9
1937-07-05,1936,10,40,705.7,227,0.323,478.7,990,966.7,23.3,0.586,22.69,0.953,0.976,0.93,42.84,41.65,98.56,16558.6
1937-07-12,1936,10,41,608,227,0.374,381,990,966.3,23.7,0.477,23.19,0.952,0.978,0.931,41.26,40.34,80.68,13554.9
1937-07-19,1936,10,42,547.6,227,0.415,320.6,990,966.1,23.9,0.386,23.55,0.944,0.97,0.916,34.95,33.91,67.81,11392.7
1937-07-26,1936,10,43,488.9,220.9,0.451,268.1,990,965.8,24.2,0.307,23.89,0.934,0.97,0.906,29.34,28.46,56.91,9561.69
1937-08-02,1936,11,44,455.1,184,0.405,271.1,990,965.6,24.4,0.309,24.04,0.935,0.97,0.907,29.87,28.97,57.95,9734.8
1937-08-09,1936,11,45,424.6,184,0.434,240.6,990,965.5,24.5,0.289,24.2,0.932,0.971,0.905,30.31,29.07,51.26,8612.22
1937-08-16,1936,11,46,397.4,184,0.463,213.4,990,965.4,24.6,0.38,24.23,0.957,0.98,0.938,48.53,47.01,47.01,7897.38
1937-08-23,1936,11,47,366.5,184,0.503,182.5,990,965.2,24.8,0.325,24.44,0.95,0.977,0.928,41.56,40.63,40.63,6825.26
1937-08-30,1936,11,48,331.5,151.1,0.455,180.3,990,965.1,24.9,0.318,24.62,0.949,0.977,0.927,41.34,40.41,40.41,6789.38
1937-09-06,1936,12,49,315.6,138,0.437,177.6,990,965,25,0.312,24.71,0.948,0.977,0.926,40.79,39.85,39.85,6694.9
1937-09-13,1936,12,50,292.5,138,0.472,154.5,990,964.9,25.1,0.271,24.86,0.941,0.97,0.913,35.42,34.37,34.37,5774.87
1937-09-20,1936,12,51,276.6,138,0.499,138.6,990,964.8,25.2,0.242,24.95,0.935,0.97,0.907,31.7,30.74,30.74,5165.02
1937-09-27,1936,12,52,267.6,126,0.47,141.6,990,964.8,25.2,0.247,24.98,0.936,0.97,0.908,32.48,31.5,31.5,5292.25
1937-10-04,1937,1,1,257.3,110,0.428,147.3,990,964.7,25.3,0.255,25.02,0.938,0.97,0.91,33.9,32.88,32.88,5523.63
1937-10-11,1937,1,2,242,110,0.455,132,990,964.7,25.3,0.228,25.12,0.932,0.97,0.904,30.3,29.39,29.39,4937.12
1937-10-18,1937,1,3,236.2,102.6,0.435,133.6,990,964.6,25.4,0.229,25.15,0.932,0.97,0.904,30.73,29.81,29.81,5007.94
1937-10-25,1937,1,4,230.4,97,0.421,133.4,990,964.6,25.4,0.228,25.19,0.932,0.97,0.904,30.72,29.8,29.8,5005.93
1937-11-01,1937,2,5,237.1,93,0.394,144.1,990,964.6,25.4,0.247,25.14,0.936,0.971,0.909,33.27,32.31,32.31,5428.64
1937-11-08,1937,2,6,269.3,100.4,0.373,168.8,990,964.8,25.2,0.292,24.93,0.945,0.974,0.92,39.01,38.01,38.01,6385.04
1937-11-15,1937,2,7,263.3,104.1,0.396,159.2,990,964.8,25.2,0.276,24.97,0.942,0.971,0.915,36.73,35.67,35.67,5991.87
1937-11-22,1937,2,8,287.3,93,0.325,194.3,990,964.9,25.1,0.337,24.81,0.952,0.98,0.933,45.04,43.88,43.88,7371.61
1937-11-29,1937,2,9,342.2,100.9,0.295,241.3,990,965.1,24.9,0.304,24.59,0.937,0.973,0.912,34.58,33.08,52.38,8800.39
1937-12-06,1937,3,10,396.9,104,0.262,292.9,990,965.4,24.6,0.333,24.28,0.939,0.97,0.911,32.74,31.76,63.52,10672.1
1937-12-13,1937,3,11,428.4,104,0.243,324.4,990,965.5,24.5,0.38,24.09,0.944,0.97,0.916,36.19,35.11,70.22,11797.5
1937-12-20,1937,3,12,462.5,104,0.225,358.5,990,965.7,24.3,0.431,23.89,0.95,0.976,0.927,39.87,38.91,77.81,13072.5
1937-12-27,1937,3,13,508.4,108.6,0.213,399.8,990,965.9,24.1,0.494,23.62,0.955,0.98,0.935,44.2,43.31,86.63,14553.5
1938-01-03,1937,4,14,556.4,120,0.216,436.4,990,966.1,23.9,0.55,23.35,0.957,0.98,0.938,47.82,46.84,93.68,15738
1938-01-10,1937,4,15,600.2,120,0.2,480.2,990,966.3,23.7,0.573,23.13,0.952,0.976,0.929,44.27,42.22,99.13,16653.8
1938-01-17,1937,4,16,654.9,120,0.183,534.9,990,966.5,23.5,0.601,22.88,0.949,0.972,0.923,37.98,36.92,110.8,18608.7
1938-01-24,1937,4,17,708.5,120,0.17,588.5,990,966.7,23.3,0.691,22.57,0.953,0.978,0.933,41.4,40.51,121.5,20417.9
1938-01-31,1937,4,18,763.2,134.6,0.176,628.6,990,967,23,0.761,22.29,0.955,0.98,0.936,43.75,42.87,128.6,21608.3
1938-02-07,1937,5,19,829.7,137,0.165,692.7,990,967.2,22.8,0.869,21.91,0.957,0.98,0.938,47.47,46.52,139.6,23445.2
1938-02-14,1937,5,20,896,137,0.153,759,990,967.5,22.5,0.964,21.55,0.956,0.979,0.935,47.33,45.42,147.2,24737.5
1938-02-21,1937,5,21,977.5,137,0.14,840.5,990,967.8,22.2,1.05,21.15,0.954,0.978,0.934,41.57,40.68,162.7,27333.7
1938-02-28,1937,5,22,1053,176.4,0.167,877,990,968.1,21.9,1.12,20.81,0.955,0.98,0.936,42.72,41.87,167.5,28134.7
1938-03-07,1937,6,23,1104,159.9,0.145,944.3,990,968.2,21.8,1.23,20.54,0.955,0.98,0.936,45.42,44.52,178.1,29914.7
1938-03-14,1937,6,24,1169,129,0.111,1040,990,968.4,21.6,1.49,20.08,0.955,0.98,0.936,48.88,47.84,191.4,32150.9
1938-03-21,1937,6,25,1338,129,0.0969,1097,990,969,21,1.76,19.27,0.953,0.98,0.934,49.41,47.96,191.8,32229.1
1938-03-28,1937,6,26,2062,137.1,0.0681,1100,990,971.1,18.9,1.87,16.98,0.948,0.978,0.927,43.42,42.49,170,28554.6
1938-04-04,1937,7,27,3073,148,0.0483,1100,990,973.7,16.3,1.87,14.44,0.938,0.97,0.91,36.51,35.44,141.7,23813.3
1938-04-11,1937,7,28,3059,217,0.071,1100,990,973.7,16.3,1.87,14.47,0.938,0.97,0.91,36.6,35.51,142,23860.8
1938-04-18,1937,7,29,2672,217,0.0816,1100,990,972.7,17.3,1.87,15.4,0.943,0.974,0.918,39.16,38.15,152.6,25635.6
1938-04-25,1937,7,30,2264,225.4,0.0996,1100,990,971.7,18.3,1.87,16.39,0.946,0.98,0.927,41.82,40.97,163.9,27534.2
1938-05-02,1937,8,31,2016,276,0.137,1100,990,971.1,18.9,1.87,17.02,0.948,0.98,0.929,43.52,42.65,170.6,28658.5
1938-05-09,1937,8,32,1780,216,0.121,1100,990,970.4,19.6,1.87,17.74,0.95,0.98,0.931,45.47,44.56,178.2,29944.4
1938-05-16,1937,8,33,1553,192,0.124,1100,990,969.7,20.3,1.84,18.5,0.952,0.98,0.933,47.49,46.54,186.2,31277
1938-05-23,1937,8,34,1333,192,0.145,1084,990,968.9,21.1,1.71,19.35,0.953,0.98,0.934,48.99,47.96,191.8,32226.2
1938-05-30,1937,8,35,1181,169.9,0.144,1011,990,968.5,21.5,1.42,20.11,0.955,0.98,0.936,47.6,46.65,186.6,31347
1938-06-06,1937,9,36,1020,161,0.158,859.3,990,968,22,1.11,20.94,0.955,0.98,0.936,45.85,44.07,162.5,27301.3
1938-06-13,1937,9,37,811.8,161,0.199,650.8,990,967.1,22.9,0.805,22.05,0.956,0.98,0.936,44.78,43.7,131.1,22024
1938-06-20,1937,9,38,640.6,161,0.253,479.6,990,966.5,23.5,0.565,22.98,0.951,0.975,0.927,40.85,39.56,99.48,16712.2
1938-06-27,1937,9,39,538.5,149.9,0.278,388.6,990,966,24,0.482,23.5,0.953,0.98,0.934,42.68,41.82,83.65,14053.1
1938-07-04,1937,10,40,475.4,135,0.284,340.4,990,965.7,24.3,0.408,23.85,0.947,0.972,0.92,37.69,36.64,73.29,12312.6
1938-07-11,1937,10,41,437.4,135,0.309,302.4,990,965.6,24.4,0.351,24.08,0.941,0.97,0.913,33.6,32.59,65.18,10949.9
1938-07-18,1937,10,42,415.9,135,0.325,280.9,990,965.5,24.5,0.319,24.21,0.936,0.97,0.908,31.23,30.29,60.58,10177.1
1938-07-25,1937,10,43,379.9,135,0.356,244.9,990,965.3,24.7,0.312,24.39,0.938,0.973,0.913,34.85,33.25,52.72,8856.89
1938-08-01,1937,11,44,357.5,115,0.322,242.5,990,965.2,24.8,0.262,24.55,0.927,0.97,0.899,27.06,26.25,52.5,8819.32
1938-08-08,1937,11,45,341.1,137.9,0.405,203.3,990,965.1,24.9,0.29,24.6,0.938,0.975,0.915,34.89,34.05,44.78,7522.54
1938-08-15,1937,11,46,323.2,155,0.48,168.2,990,965,25,0.296,24.69,0.945,0.973,0.92,38.5,37.47,37.47,6295.7
1938-08-22,1937,11,47,303,155,0.512,148,990,964.9,25.1,0.26,24.82,0.939,0.97,0.91,33.82,32.8,32.8,5511.15
1938-08-29,1937,11,48,280.5,133.9,0.477,146.6,990,964.8,25.2,0.255,24.92,0.937,0.97,0.909,33.61,32.61,32.61,5478.73
1938-09-05,1937,12,49,269,118,0.439,151,990,964.8,25.2,0.261,24.96,0.939,0.97,0.911,34.73,33.69,33.69,5659.43
1938-09-12,1937,12,50,260.5,118,0.453,142.5,990,964.7,25.3,0.246,25.01,0.936,0.97,0.908,32.73,31.75,31.75,5333.53
1938-09-19,1937,12,51,254.7,118,0.463,136.7,990,964.7,25.3,0.236,25.05,0.934,0.97,0.906,31.35,30.41,30.41,5109.26
1938-09-26,1937,12,52,240.3,112,0.465,128.3,990,964.6,25.4,0.22,25.14,0.93,0.97,0.902,29.42,28.54,28.54,4794.01
1938-10-03,1938,1,1,226.6,97,0.428,129.6,990,964.6,25.4,0.221,25.22,0.93,0.97,0.903,29.83,28.94,28.94,4861.21
1938-10-10,1938,1,2,222.8,97,0.435,125.8,990,964.5,25.5,0.215,25.25,0.929,0.97,0.901,28.93,28.07,28.07,4714.98
1938-10-17,1938,1,3,224.7,97,0.431,127.7,990,964.5,25.5,0.218,25.23,0.93,0.97,0.902,29.38,28.5,28.5,4787.91
1938-10-24,1938,1,4,222,97,0.437,125,990,964.5,25.5,0.213,25.26,0.928,0.97,0.9,28.73,27.87,27.87,4682.31
1938-10-31,1938,1,5,233.5,93.57,0.401,139.9,990,964.6,25.4,0.24,25.16,0.935,0.97,0.907,32.27,31.31,31.31,5259.42
1938-11-07,1938,2,6,247.6,93,0.376,154.6,990,964.7,25.3,0.266,25.05,0.94,0.971,0.913,35.73,34.68,34.68,5826.41
1938-11-14,1938,2,7,264.6,93,0.352,171.6,990,964.8,25.2,0.296,24.95,0.946,0.974,0.921,39.7,38.66,38.66,6494.15
1938-11-21,1938,2,8,322.9,93,0.289,229.9,990,965,25,0.266,24.72,0.929,0.971,0.902,29.39,28.55,50.22,8436.34
1938-11-28,1938,2,9,321.9,99.29,0.308,222.6,990,965,25,0.321,24.67,0.943,0.976,0.92,39.62,38.18,48.97,8227.38
1938-12-05,1938,3,10,362.8,104,0.287,258.8,990,965.2,24.8,0.283,24.5,0.931,0.97,0.903,28.95,28.08,56.16,9434.95
1938-12-12,1938,3,11,454,104,0.229,350,990,965.6,24.4,0.419,23.94,0.948,0.975,0.924,38.95,37.97,75.93,12756.3
1938-12-19,1938,3,12,513.3,114,0.222,399.3,990,965.9,24.1,0.494,23.6,0.954,0.98,0.935,44.08,43.19,86.38,14511.3
1938-12-26,1938,3,13,552.4,121,0.219,431.4,990,966.1,23.9,0.543,23.37,0.957,0.98,0.938,47.31,46.36,92.72,15577.4
1939-01-02,1938,4,14,602.6,139,0.231,463.6,990,966.3,23.7,0.565,23.13,0.954,0.977,0.933,45.04,43.9,97.72,16417.2
1939-01-09,1938,4,15,678.3,139,0.205,539.3,990,966.6,23.4,0.613,22.77,0.95,0.972,0.923,38.13,37.07,111.2,18685.4
1939-01-16,1938,4,16,727.8,139,0.191,588.8,990,966.8,23.2,0.696,22.49,0.953,0.978,0.932,41.26,40.35,121,20336
1939-01-23,1938,4,17,820.9,139,0.169,681.9,990,967.2,22.8,0.853,21.96,0.957,0.98,0.938,46.83,45.9,137.7,23131.3
1939-01-30,1938,4,18,912.2,155.4,0.171,756.8,990,967.5,22.5,0.965,21.49,0.956,0.979,0.936,46.91,45.66,148.3,24916
1939-02-06,1938,5,19,1006,162,0.161,843.9,990,967.9,22.1,1.06,21.03,0.954,0.979,0.934,41.5,40.61,162.4,27290.7
1939-02-13,1938,5,20,1085,162,0.149,923.1,990,968.2,21.8,1.2,20.63,0.955,0.98,0.936,44.61,43.72,174.9,29377.6
1939-02-20,1938,5,21,1455,162,0.113,1083,990,969.3,20.7,1.75,18.91,0.953,0.98,0.934,47.77,46.81,187.2,31454.1
1939-02-27,1938,5,22,2104,217,0.103,1100,990,971.3,18.7,1.87,16.82,0.947,0.979,0.928,42.99,42.09,168.3,28281.4
1939-03-06,1938,6,23,2786,239,0.0859,1100,990,973,17,1.87,15.13,0.941,0.973,0.916,38.41,37.36,149.4,25107.2
1939-03-13,1938,6,24,2760,239,0.0866,1100,990,972.9,17.1,1.87,15.19,0.942,0.973,0.916,38.58,37.54,150.2,25225.5
1939-03-20,1938,6,25,2685,239,0.0891,1100,990,972.8,17.2,1.87,15.37,0.942,0.974,0.918,39.08,38.06,152.3,25578.1
1939-03-27,1938,6,26,2560,232.7,0.0909,1100,990,972.5,17.5,1.87,15.67,0.944,0.976,0.921,39.89,38.92,155.7,26156
1939-04-03,1938,7,27,2412,217,0.09,1100,990,972.1,17.9,1.87,16.03,0.945,0.978,0.924,40.86,39.95,159.8,26849
1939-04-10,1938,7,28,2301,217,0.0944,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.58,40.72,162.9,27361.8
1939-04-17,1938,7,29,2119,187.4,0.0883,1100,990,971.4,18.6,1.87,16.74,0.947,0.98,0.928,42.76,41.9,167.6,28160
1939-04-24,1938,7,30,1918,148,0.0773,1100,990,970.8,19.2,1.87,17.29,0.949,0.98,0.93,44.26,43.37,173.5,29146.8
1939-05-01,1938,8,31,1643,192,0.117,1100,990,969.9,20.1,1.86,18.19,0.951,0.98,0.932,46.68,45.75,183,30741.4
1939-05-08,1938,8,32,1408,192,0.137,1100,990,969.2,20.8,1.79,19.02,0.953,0.98,0.934,48.86,47.69,190.8,32048.3
1939-05-15,1938,8,33,1211,192,0.159,1019,990,968.6,21.4,1.44,20,0.955,0.98,0.936,47.71,46.64,186.6,31344.8
1939-05-22,1938,8,34,1063,192,0.181,870.6,990,968.1,21.9,1.11,20.79,0.954,0.979,0.934,42.33,41.43,165.7,27842.6
1939-05-29,1938,8,35,909.6,150.3,0.164,759.3,990,967.5,22.5,0.969,21.49,0.956,0.979,0.936,47.09,45.42,147.6,24792.7
1939-06-05,1938,9,36,742.9,125,0.169,617.9,990,966.9,23.1,0.744,22.38,0.954,0.978,0.933,43.12,42.18,126.6,21261
1939-06-12,1938,9,37,611.4,161,0.264,450.4,990,966.3,23.7,0.563,23.1,0.955,0.979,0.935,46.11,44.8,94.63,15897.1
1939-06-19,1938,9,38,523.3,161,0.308,362.3,990,966,24,0.443,23.6,0.95,0.976,0.927,39.82,38.86,77.73,13058.2
1939-06-26,1938,9,39,462.1,153.6,0.332,308.5,990,965.7,24.3,0.362,23.96,0.942,0.97,0.914,34.15,33.12,66.25,11129.5
1939-07-03,1938,10,40,425.5,135,0.317,290.5,990,965.5,24.5,0.334,24.15,0.939,0.97,0.91,32.29,31.32,62.64,10524.2
1939-07-10,1938,10,41,406.9,135,0.332,271.9,990,965.4,24.6,0.306,24.26,0.934,0.97,0.906,30.23,29.32,58.64,9851.67
1939-07-17,1938,10,42,383.4,135,0.352,248.4,990,965.3,24.7,0.272,24.41,0.929,0.97,0.901,27.62,26.79,53.59,9002.87
1939-07-24,1938,10,43,364.8,135,0.37,229.8,990,965.2,24.8,0.314,24.46,0.939,0.974,0.915,36.69,35.25,49.85,8374.71
1939-07-31,1938,10,44,337.2,117.9,0.349,219.4,990,965.1,24.9,0.384,24.53,0.958,0.98,0.939,50.56,48.13,48.13,8086.42
1939-08-07,1938,11,45,325,115,0.354,210,990,965,25,0.367,24.61,0.957,0.98,0.937,48.46,47.39,47.39,7960.8
1939-08-14,1938,11,46,312.1,115,0.369,197.1,990,965,25,0.344,24.7,0.954,0.98,0.935,45.53,44.62,44.62,7495.7
1939-08-21,1938,11,47,303.3,115,0.379,188.3,990,964.9,25.1,0.329,24.75,0.951,0.979,0.931,43.49,42.58,42.58,7154.12
1939-08-28,1938,11,48,280,104.7,0.373,175.3,990,964.8,25.2,0.304,24.88,0.947,0.976,0.924,40.51,39.54,39.54,6643.51
1939-09-04,1938,12,49,268.5,91,0.339,177.5,990,964.8,25.2,0.307,24.92,0.948,0.978,0.927,41.11,40.22,40.22,6756.76
1939-09-11,1938,12,50,249.2,118,0.473,131.2,990,964.7,25.3,0.226,25.08,0.931,0.97,0.903,30.06,29.16,29.16,4898.9
1939-09-18,1938,12,51,243.3,118,0.485,125.3,990,964.7,25.3,0.215,25.12,0.929,0.97,0.901,28.67,27.81,27.81,4672.56
1939-09-25,1938,12,52,241.3,115,0.477,126.3,990,964.6,25.4,0.217,25.14,0.929,0.97,0.901,28.92,28.05,28.05,4712.26
1939-10-02,1939,1,1,233.7,97,0.415,136.7,990,964.6,25.4,0.234,25.16,0.933,0.97,0.905,31.49,30.55,30.55,5131.6
1939-10-09,1939,1,2,217.2,97,0.447,120.2,990,964.5,25.5,0.205,25.29,0.925,0.97,0.897,27.59,26.76,26.76,4496.09
1939-10-16,1939,1,3,223.1,97,0.435,126.1,990,964.5,25.5,0.215,25.25,0.929,0.97,0.901,28.99,28.12,28.12,4723.67
1939-10-23,1939,1,4,248.6,97,0.39,151.6,990,964.7,25.3,0.261,25.05,0.939,0.97,0.911,34.99,33.94,33.94,5702.54
1939-10-30,1939,1,5,262.7,103.4,0.393,159.2,990,964.8,25.2,0.276,24.97,0.942,0.97,0.914,36.74,35.65,35.65,5988.4
1939-11-06,1939,2,6,267.2,106,0.396,161.2,990,964.8,25.2,0.28,24.95,0.943,0.971,0.915,37.2,36.12,36.12,6067.64
1939-11-13,1939,2,7,290.4,106,0.365,184.4,990,964.9,25.1,0.321,24.82,0.95,0.979,0.93,42.64,41.76,41.76,7015.28
1939-11-20,1939,2,8,358.2,106,0.297,252.2,990,965.2,24.8,0.297,24.51,0.935,0.971,0.908,31.86,30.92,54.96,9233.35
1939-11-27,1939,2,9,421.5,111.1,0.263,310.4,990,965.5,24.5,0.361,24.14,0.942,0.97,0.914,34.62,33.58,67.16,11283
1939-12-04,1939,3,10,471.6,118,0.25,353.6,990,965.7,24.3,0.427,23.85,0.949,0.975,0.925,39.24,38.25,76.51,12853.4
1939-12-11,1939,3,11,525.9,118,0.225,407.9,990,966,24,0.508,23.53,0.955,0.98,0.936,44.94,44.04,88.08,14798.3
1939-12-18,1939,3,12,568.4,118,0.208,450.4,990,966.2,23.8,0.573,23.27,0.957,0.98,0.938,49.2,47.66,95.33,16014.9
1939-12-25,1939,3,13,667.7,118,0.177,549.7,990,966.6,23.4,0.644,22.79,0.952,0.976,0.929,41.46,40.03,113.2,19020.3
1940-01-01,1939,4,14,718.3,139,0.194,579.3,990,966.8,23.2,0.68,22.55,0.953,0.977,0.931,40.68,39.76,119.3,20041.2
1940-01-08,1939,4,15,756,139,0.184,617,990,966.9,23.1,0.744,22.33,0.955,0.98,0.936,43.01,42.14,126.4,21238.5
1940-01-15,1939,4,16,845.4,139,0.165,706.4,990,967.3,22.7,0.897,21.82,0.957,0.98,0.938,48.18,46.73,140.2,23551.1
1940-01-22,1939,4,17,933.5,139,0.149,794.5,990,967.6,22.4,0.982,21.38,0.953,0.976,0.931,41.55,40.25,154.1,25892
1940-01-29,1939,4,18,1003,152.1,0.151,851.2,990,967.9,22.1,1.07,21.03,0.954,0.979,0.935,41.87,41,164,27552.9
1940-02-05,1939,5,19,1056,162,0.153,893.9,990,968.1,21.9,1.15,20.78,0.955,0.98,0.936,43.49,42.62,170.5,28638
1940-02-12,1939,5,20,1105,162,0.147,942.8,990,968.2,21.8,1.23,20.54,0.955,0.98,0.936,45.35,44.44,177.8,29866.9
1940-02-19,1939,5,21,1139,162,0.142,976.8,990,968.3,21.7,1.3,20.36,0.955,0.98,0.936,46.58,45.65,182.6,30678.5
1940-02-26,1939,5,22,1328,171,0.129,1087,990,968.9,21.1,1.72,19.35,0.953,0.98,0.934,49.13,47.95,191.8,32225
1940-03-04,1939,6,23,2002,183,0.0928,1100,990,971,19,1.87,17.1,0.948,0.98,0.929,43.73,42.85,171.4,28793
1940-03-11,1939,6,24,2768,183,0.0667,1100,990,973,17,1.87,15.17,0.941,0.973,0.916,38.52,37.5,150,25202.8
1940-03-18,1939,6,25,3641,215,0.059,1100,990,974.9,15.1,1.87,13.21,0.93,0.97,0.902,33.13,32.14,128.6,21598.5
1940-03-25,1939,6,26,4717,239,0.0509,1100,990,977,13,1.87,11.14,0.907,0.97,0.88,27.28,25.9,103.6,17405.4
1940-04-01,1939,7,27,5167,295,0.0571,1100,990.02,977.8,12.3,1.87,10.39,0.887,0.97,0.861,24.86,22.64,90.57,15216.2
1940-04-08,1939,7,28,4797,295,0.0616,1100,990,977.1,12.9,1.87,10.99,0.906,0.97,0.879,26.86,25.49,101.9,17126.1
1940-04-15,1939,7,29,4266,295,0.0692,1100,990,976.2,13.8,1.87,11.96,0.919,0.97,0.892,29.66,28.77,115.1,19332.9
1940-04-22,1939,7,30,3864,295,0.0764,1100,990,975.4,14.6,1.87,12.73,0.927,0.97,0.899,31.82,30.87,123.5,20742.5
1940-04-29,1939,7,31,3421,313.6,0.0918,1100,990,974.5,15.5,1.87,13.67,0.933,0.97,0.905,34.41,33.37,133.5,22427.1
1940-05-06,1939,8,32,3021,321,0.106,1100,990,973.6,16.4,1.87,14.56,0.938,0.97,0.911,36.86,35.77,143.1,24034.1
1940-05-13,1939,8,33,2656,321,0.121,1100,990,972.7,17.3,1.87,15.44,0.943,0.974,0.919,39.27,38.26,153.1,25713.1
1940-05-20,1939,8,34,2283,321,0.141,1100,990,971.8,18.2,1.87,16.34,0.946,0.979,0.926,41.7,40.83,163.3,27439
1940-05-27,1939,8,35,2036,302.7,0.148,1100,990,971.2,18.8,1.87,16.95,0.948,0.98,0.929,43.33,42.47,169.9,28537.4
1940-06-03,1939,9,36,1803,257,0.143,1100,990,970.5,19.5,1.87,17.66,0.95,0.98,0.931,45.26,44.36,177.4,29806.7
1940-06-10,1939,9,37,1463,257,0.176,1100,990,969.4,20.6,1.82,18.82,0.952,0.98,0.933,48.33,47.36,189.4,31827.4
1940-06-17,1939,9,38,1266,257,0.203,1008,990,968.7,21.3,1.46,19.8,0.954,0.98,0.935,46.63,45.68,182.7,30698
1940-06-24,1939,9,39,1063,257,0.242,805.6,990,968.1,21.9,1.04,20.87,0.954,0.978,0.933,42.78,41.83,153.7,25818.5
1940-07-01,1939,10,40,888,227,0.257,661,990,967.5,22.5,0.832,21.72,0.956,0.979,0.936,44.8,43.84,131.5,22096.1
1940-07-08,1939,10,41,720.4,227,0.316,493.4,990,966.8,23.2,0.627,22.59,0.955,0.978,0.933,46.82,44.65,99.64,16738.9
1940-07-15,1939,10,42,656.7,227,0.346,429.7,990,966.5,23.5,0.552,22.92,0.957,0.98,0.937,46.18,45.26,90.52,15207.3
1940-07-22,1939,10,43,565.4,227,0.402,338.4,990,966.1,23.9,0.413,23.44,0.947,0.971,0.92,36.82,35.77,71.54,12018.3
1940-07-29,1939,10,44,516,202.4,0.392,313.6,990,965.9,24.1,0.374,23.7,0.943,0.97,0.915,34.37,33.34,66.68,11201.5
1940-08-05,1939,11,45,467.9,184,0.393,283.9,990,965.7,24.3,0.328,23.97,0.937,0.97,0.909,31.27,30.33,60.67,10192.2
1940-08-12,1939,11,46,433.7,184,0.425,249.7,990,965.6,24.4,0.278,24.17,0.929,0.97,0.901,27.5,26.68,53.35,8962.92
1940-08-19,1939,11,47,400.4,184,0.46,216.4,990,965.4,24.6,0.363,24.24,0.952,0.979,0.932,45.29,43.95,47.52,7982.8
1940-08-26,1939,11,48,368.1,177.4,0.482,190.7,990,965.2,24.8,0.339,24.42,0.952,0.979,0.932,43.47,42.57,42.57,7152.59
1940-09-02,1939,12,49,335.5,138,0.412,197.5,990,965.1,24.9,0.348,24.57,0.954,0.98,0.935,45.41,44.5,44.5,7476.33
1940-09-09,1939,12,50,309.9,138,0.445,171.9,990,964.9,25.1,0.302,24.75,0.946,0.975,0.922,39.49,38.5,38.5,6467.32
1940-09-16,1939,12,51,286,138,0.483,148,990,964.8,25.2,0.259,24.9,0.938,0.97,0.91,33.9,32.89,32.89,5525.01
1940-09-23,1939,12,52,260.5,138,0.53,122.5,990,964.7,25.3,0.214,25.04,0.927,0.97,0.899,27.89,27.06,27.06,4545.55
1940-09-30,1939,12,53,264.1,114,0.432,150.1,990,964.8,25.2,0.261,24.98,0.939,0.97,0.911,34.54,33.5,33.5,5628.26
1940-10-07,1940,1,1,260.2,110,0.423,150.2,990,964.7,25.3,0.26,25,0.939,0.97,0.911,34.57,33.54,33.54,5634.05
1940-10-14,1940,1,2,267.2,110,0.412,157.2,990,964.8,25.2,0.273,24.96,0.941,0.97,0.914,36.24,35.16,35.16,5907.29
1940-10-21,1940,1,3,293.7,110,0.375,183.7,990,964.9,25.1,0.32,24.8,0.95,0.979,0.929,42.44,41.53,41.53,6977.81
1940-10-28,1940,1,4,311.4,108.3,0.348,203.1,990,965,25,0.355,24.69,0.955,0.98,0.936,46.98,46.04,46.04,7734.77
1940-11-04,1940,2,5,324.4,106,0.326,218.4,990,965,25,0.382,24.6,0.958,0.98,0.939,50.46,48.13,48.13,8085.84
1940-11-11,1940,2,6,327.9,106,0.323,221.9,990,965,25,0.388,24.57,0.958,0.98,0.939,51.25,48.2,48.2,8097.6
1940-11-18,1940,2,7,331.6,106,0.32,225.6,990,965.1,24.9,0.395,24.55,0.959,0.98,0.94,52.08,48.2,48.2,8097.6
1940-11-25,1940,2,8,337.9,107.7,0.319,230.2,990,965.1,24.9,0.269,24.64,0.929,0.971,0.902,29.45,28.42,49.95,8390.8
1940-12-02,1940,3,9,352.9,118,0.334,234.9,990,965.2,24.8,0.276,24.56,0.93,0.971,0.904,29.97,28.85,50.81,8535.59
1940-12-09,1940,3,10,386.8,108,0.28,278.8,990,965.3,24.7,0.313,24.35,0.936,0.97,0.908,31.16,30.22,60.45,10155.6
1940-12-16,1940,3,11,412,104,0.253,308,990,965.5,24.5,0.356,24.19,0.942,0.971,0.914,34.4,33.39,66.78,11219.4
1940-12-23,1940,3,12,466.4,104,0.223,362.4,990,965.7,24.3,0.437,23.86,0.95,0.977,0.928,40.29,39.35,78.7,13220.9
1940-12-30,1940,3,13,494.5,115.4,0.233,379,990,965.8,24.2,0.463,23.71,0.952,0.979,0.932,41.96,41.09,82.18,13807
1941-01-06,1940,4,14,563.7,120,0.213,443.7,990,966.1,23.9,0.562,23.3,0.957,0.98,0.938,48.5,46.96,93.91,15777.6
1941-01-13,1940,4,15,658.8,120,0.183,538.8,990,966.5,23.5,0.608,22.86,0.949,0.973,0.924,38.19,37.18,111.5,18739.2
1941-01-20,1940,4,16,862.9,120,0.14,742.9,990,967.4,22.6,0.932,21.72,0.956,0.979,0.935,46.56,44.9,145.8,24496.9
1941-01-27,1940,4,17,995.2,132,0.132,863.2,990,967.9,22.1,1.09,21.05,0.955,0.98,0.935,42.51,41.64,166.6,27983.8
1941-02-03,1940,5,18,1011,162,0.16,849.4,990,967.9,22.1,1.07,21,0.954,0.979,0.934,41.72,40.83,163.3,27435.3
1941-02-10,1940,5,19,1141,162,0.142,978.9,990,968.3,21.7,1.32,20.33,0.955,0.98,0.936,46.59,45.66,182.6,30682.5
1941-02-17,1940,5,20,1339,162,0.121,1096,990,969,21,1.76,19.27,0.953,0.98,0.934,49.35,48.1,192.4,32326.1
1941-02-24,1940,5,21,1566,184,0.117,1100,990,969.7,20.3,1.85,18.45,0.952,0.98,0.933,47.37,46.42,185.7,31195.1
1941-03-03,1940,6,22,1695,239,0.141,1100,990,970.1,19.9,1.87,18.02,0.951,0.98,0.932,46.22,45.3,181.2,30438.3
1941-03-10,1940,6,23,1968,191,0.0975,1100,990,971,19,1.87,17.15,0.949,0.98,0.93,43.88,43,172,28898
1941-03-17,1940,6,24,2390,183,0.0774,1100,990,972,18,1.87,16.08,0.945,0.978,0.924,41,40.09,160.4,26939
1941-03-24,1940,6,25,3155,183,0.0581,1100,990,973.9,16.1,1.87,14.26,0.937,0.97,0.909,36.01,34.93,139.7,23476
1941-03-31,1940,6,26,3258,279,0.086,1100,990,974.1,15.9,1.87,14.03,0.935,0.97,0.907,35.38,34.32,137.3,23063.1
1941-04-07,1940,7,27,2902,261.6,0.09,1100,990,973.3,16.7,1.87,14.85,0.94,0.971,0.913,37.65,36.56,146.2,24567.4
1941-04-14,1940,7,28,2725,217,0.0796,1100,990,972.9,17.1,1.87,15.28,0.942,0.973,0.917,38.81,37.78,151.1,25390
