date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1966-02-07,1965,5,19,900.2,137,0.153,763.2,990,967.5,22.5,0.958,21.54,0.955,0.978,0.935,45.58,44.13,149.2,25063.5
1966-02-14,1965,5,20,1016,137,0.135,878.7,990,967.9,22.1,1.11,20.95,0.955,0.979,0.935,43.07,42.18,168.7,28344.4
1966-02-21,1965,5,21,1139,137,0.12,1002,990,968.3,21.7,1.37,20.29,0.955,0.98,0.936,47.63,46.67,186.7,31365
1966-02-28,1965,5,22,1443,176.4,0.123,1094,990,969.3,20.7,1.79,18.91,0.953,0.98,0.934,48.31,47.2,188.8,31720.8
1966-03-07,1965,6,23,1919,183,0.0959,1100,990,970.8,19.2,1.87,17.32,0.949,0.98,0.93,44.32,43.44,173.8,29190.3
1966-03-14,1965,6,24,2429,183,0.0757,1100,990,972.1,17.9,1.87,15.99,0.945,0.977,0.924,40.74,39.83,159.3,26764.6
1966-03-21,1965,6,25,3807,183,0.0493,1100,990,975.2,14.8,1.87,12.91,0.927,0.97,0.899,32.3,31.29,125.1,21024.3
1966-03-28,1965,6,26,5307,231,0.0434,1100,990.03,978,12,1.86,10.19,0.88,0.97,0.854,24.18,21.71,86.85,14591.2
1966-04-04,1965,7,27,5050,295,0.0586,1100,990.01,977.6,12.5,1.87,10.58,0.893,0.97,0.867,25.52,23.59,94.37,15854.8
1966-04-11,1965,7,28,4154,295,0.0712,1100,990,976,14,1.87,12.17,0.921,0.97,0.894,30.25,29.34,117.4,19717.6
1966-04-18,1965,7,29,3568,295,0.0828,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.55,32.54,130.2,21868.9
1966-04-25,1965,7,30,3085,298.7,0.097,1100,990,973.7,16.3,1.87,14.41,0.937,0.97,0.909,36.44,35.35,141.4,23755.9
1966-05-02,1965,8,31,2730,321,0.118,1100,990,972.9,17.1,1.87,15.26,0.942,0.973,0.917,38.78,37.75,151,25368.5
1966-05-09,1965,8,32,2426,288.9,0.119,1100,990,972.1,17.9,1.87,16,0.945,0.978,0.924,40.77,39.86,159.4,26785
1966-05-16,1965,8,33,2182,276,0.127,1100,990,971.5,18.5,1.87,16.59,0.947,0.98,0.928,42.35,41.51,166,27891.8
1966-05-23,1965,8,34,1951,276,0.142,1100,990,970.9,19.1,1.87,17.19,0.949,0.98,0.93,43.99,43.11,172.4,28971
1966-05-30,1965,8,35,1686,228.9,0.136,1100,990,970.1,19.9,1.87,18.05,0.951,0.98,0.932,46.3,45.37,181.5,30488.4
1966-06-06,1965,9,36,1432,210,0.147,1100,990,969.3,20.7,1.81,18.92,0.952,0.98,0.933,48.61,47.59,190.4,31981.6
1966-06-13,1965,9,37,1201,210,0.175,990.7,990,968.5,21.5,1.38,20.09,0.955,0.98,0.936,46.56,45.61,182.4,30649.7
1966-06-20,1965,9,38,1055,210,0.199,844.7,990,968.1,21.9,1.09,20.84,0.954,0.979,0.934,43,41.88,160.6,26985.2
1966-06-27,1965,9,39,888.8,217.3,0.246,671.5,990,967.5,22.5,0.85,21.69,0.956,0.98,0.936,45.47,44.46,133.4,22408.4
1966-07-04,1965,10,40,730.7,227,0.311,503.7,990,966.8,23.2,0.613,22.56,0.952,0.975,0.929,42.49,41.08,102.7,17245.8
1966-07-11,1965,10,41,631,227,0.36,404,990,966.4,23.6,0.512,23.06,0.955,0.979,0.935,43.6,42.71,85.42,14349.7
1966-07-18,1965,10,42,563.8,227,0.403,336.8,990,966.1,23.9,0.41,23.45,0.947,0.971,0.919,36.66,35.58,71.17,11956
1966-07-25,1965,10,43,521,227,0.436,294,990,965.9,24.1,0.346,23.71,0.939,0.97,0.911,32.11,31.15,62.29,10465.2
1966-08-01,1965,11,44,473.6,184,0.389,289.6,990,965.7,24.3,0.337,23.93,0.939,0.97,0.911,31.9,30.95,61.89,10398
1966-08-08,1965,11,45,452.3,184,0.407,268.3,990,965.6,24.4,0.304,24.06,0.934,0.97,0.906,29.56,28.67,57.35,9634.65
1966-08-15,1965,11,46,428.5,184,0.429,244.5,990,965.5,24.5,0.271,24.2,0.928,0.97,0.9,26.93,26.12,52.25,8777.57
1966-08-22,1965,11,47,410.4,184,0.448,226.4,990,965.4,24.6,0.336,24.22,0.944,0.976,0.921,39.66,38.2,48.93,8220.92
1966-08-29,1965,11,48,388.1,157.7,0.406,230.3,990,965.3,24.7,0.313,24.35,0.94,0.974,0.916,36.03,35.15,50.32,8454.42
1966-09-05,1965,12,49,371.6,138,0.372,233.6,990,965.3,24.7,0.276,24.47,0.93,0.971,0.903,29.69,28.62,50.35,8459.38
1966-09-12,1965,12,50,345,138,0.4,207,990,965.1,24.9,0.365,24.51,0.956,0.98,0.937,47.58,46.57,46.57,7823.46
1966-09-19,1965,12,51,326.7,138,0.422,188.7,990,965,25,0.332,24.63,0.951,0.98,0.932,43.37,42.5,42.5,7139.96
1966-09-26,1965,12,52,309.8,130,0.419,179.8,990,964.9,25.1,0.315,24.74,0.949,0.977,0.927,41.37,40.43,40.43,6792.33
1966-10-03,1966,1,1,294.8,110,0.373,184.8,990,964.9,25.1,0.322,24.8,0.95,0.98,0.931,42.7,41.83,41.83,7027.58
1966-10-10,1966,1,2,280.3,110,0.393,170.3,990,964.8,25.2,0.296,24.88,0.946,0.975,0.921,39.3,38.3,38.3,6434.77
1966-10-17,1966,1,3,268.9,110,0.409,158.9,990,964.8,25.2,0.276,24.95,0.942,0.97,0.914,36.63,35.54,35.54,5969.99
1966-10-24,1966,1,4,267.9,110,0.41,157.9,990,964.8,25.2,0.274,24.95,0.942,0.97,0.913,36.39,35.3,35.3,5930.84
1966-10-31,1966,1,5,271.6,106.6,0.392,165.1,990,964.8,25.2,0.287,24.93,0.944,0.972,0.917,38.09,37.02,37.02,6218.84
1966-11-07,1966,2,6,273.8,106,0.387,167.8,990,964.8,25.2,0.291,24.91,0.945,0.973,0.919,38.72,37.69,37.69,6331.88
1966-11-14,1966,2,7,282.9,106,0.375,176.9,990,964.8,25.2,0.308,24.86,0.948,0.978,0.927,40.86,39.96,39.96,6713.59
1966-11-21,1966,2,8,304.2,93,0.306,211.2,990,964.9,25.1,0.367,24.71,0.957,0.98,0.938,48.97,47.59,47.59,7994.49
1966-11-28,1966,2,9,335.9,99.29,0.295,236.6,990,965.1,24.9,0.275,24.65,0.931,0.971,0.904,30.3,29.1,51.32,8622.24
1966-12-05,1966,3,10,357.1,104,0.292,253.1,990,965.2,24.8,0.275,24.54,0.93,0.97,0.902,28.31,27.46,54.93,9228.12
1966-12-12,1966,3,11,356.7,104,0.292,252.7,990,965.2,24.8,0.273,24.54,0.93,0.97,0.902,28.28,27.43,54.85,9215.56
1966-12-19,1966,3,12,375.7,84.71,0.227,290.9,990,965.3,24.7,0.328,24.39,0.938,0.97,0.91,32.65,31.67,63.34,10640.4
1966-12-26,1966,3,13,425.8,79,0.185,346.8,990,965.5,24.5,0.411,24.07,0.948,0.973,0.923,38.8,37.77,75.55,12691.7
1967-01-02,1966,4,14,462.6,91,0.197,371.6,990,965.7,24.3,0.45,23.87,0.951,0.978,0.931,41.37,40.48,80.96,13601.6
1967-01-09,1966,4,15,519.5,91,0.176,428.5,990,965.9,24.1,0.535,23.53,0.956,0.98,0.937,47.26,45.99,91.98,15453.4
1967-01-16,1966,4,16,561,91,0.162,470,990,966.1,23.9,0.567,23.31,0.954,0.977,0.932,46.16,44.28,98.42,16535
1967-01-23,1966,4,17,617.6,91,0.147,526.6,990,966.4,23.6,0.582,23.05,0.949,0.972,0.922,37.63,36.57,109.7,18433
1967-01-30,1966,4,18,676.7,101,0.149,575.7,990,966.6,23.4,0.667,22.73,0.952,0.977,0.93,40.73,39.79,119.4,20054.4
1967-02-06,1966,5,19,721.2,105,0.146,616.2,990,966.8,23.2,0.736,22.48,0.955,0.98,0.936,43.24,42.38,127.1,21359.2
1967-02-13,1966,5,20,797.6,105,0.132,692.6,990,967.1,22.9,0.865,22.04,0.957,0.98,0.938,47.73,46.4,139.2,23385.6
1967-02-20,1966,5,21,866,132.4,0.153,733.6,990,967.4,22.6,0.941,21.69,0.957,0.98,0.938,49.77,47.98,143.9,24181.8
1967-02-27,1966,5,22,930.4,131.3,0.141,799.2,990,967.6,22.4,0.999,21.38,0.954,0.978,0.933,43.66,42.02,154.3,25922.5
1967-03-06,1966,6,23,1010,129,0.128,881.3,990,967.9,22.1,1.12,20.95,0.955,0.98,0.936,43.23,42.37,169.5,28471.1
1967-03-13,1966,6,24,1089,129,0.118,960.1,990,968.2,21.8,1.26,20.56,0.956,0.98,0.936,46.24,45.32,181.3,30454.1
1967-03-20,1966,6,25,1213,129,0.107,1060,990,968.6,21.4,1.58,19.85,0.955,0.98,0.935,49.2,47.84,191.4,32151.8
1967-03-27,1966,6,26,1603,134.4,0.0842,1100,990,969.8,20.2,1.85,18.33,0.952,0.98,0.933,47.05,46.11,184.4,30986.6
1967-04-03,1966,7,27,2093,148,0.0708,1100,990,971.3,18.7,1.87,16.81,0.947,0.98,0.928,42.95,42.09,168.4,28282.9
1967-04-10,1966,7,28,2532,148,0.0587,1100,990,972.4,17.6,1.87,15.74,0.944,0.976,0.921,40.08,39.12,156.5,26291
1967-04-17,1966,7,29,3254,177.6,0.0543,1100,990,974.1,15.9,1.87,14.04,0.935,0.97,0.907,35.41,34.35,137.4,23086.4
1967-04-24,1966,7,30,3373,217,0.0644,1100,990,974.4,15.6,1.87,13.78,0.934,0.97,0.906,34.69,33.65,134.6,22610.1
1967-05-01,1966,8,31,2981,321,0.108,1100,990,973.5,16.5,1.87,14.66,0.939,0.971,0.911,37.12,36.03,144.1,24212.8
1967-05-08,1966,8,32,2570,321,0.125,1100,990,972.5,17.5,1.87,15.65,0.944,0.976,0.921,39.83,38.86,155.4,26113.3
1967-05-15,1966,8,33,2292,314.6,0.137,1100,990,971.8,18.2,1.87,16.32,0.946,0.979,0.926,41.64,40.78,163.1,27405.7
1967-05-22,1966,8,34,2116,276,0.13,1100,990,971.4,18.6,1.87,16.74,0.947,0.98,0.928,42.78,41.92,167.7,28170.7
1967-05-29,1966,8,35,1964,265.1,0.135,1100,990,971,19,1.87,17.15,0.948,0.98,0.93,43.86,42.98,171.9,28885.5
1967-06-05,1966,9,36,1802,257,0.143,1100,990,970.5,19.5,1.87,17.66,0.95,0.98,0.931,45.27,44.36,177.5,29812.2
1967-06-12,1966,9,37,1606,257,0.16,1100,990,969.8,20.2,1.86,18.31,0.952,0.98,0.933,46.99,46.05,184.2,30943.5
1967-06-19,1966,9,38,1407,257,0.183,1093,990,969.2,20.8,1.77,19.04,0.953,0.98,0.934,48.61,47.62,190.5,32003.3
1967-06-26,1966,9,39,1179,248.4,0.211,930.6,990,968.5,21.5,1.25,20.29,0.955,0.98,0.936,44.16,43.28,173.1,29081.1
1967-07-03,1966,10,40,1009,227,0.226,782,990,967.9,22.1,1.01,21.08,0.955,0.979,0.935,45.58,44.14,149.6,25129.5
1967-07-10,1966,10,41,799,227,0.286,572,990,967.1,22.9,0.696,22.21,0.953,0.977,0.931,41.98,40.69,115.2,19352.5
1967-07-17,1966,10,42,645.2,227,0.353,418.2,990,966.5,23.5,0.535,22.98,0.955,0.979,0.936,45,44.02,88.04,14790.8
1967-07-24,1966,10,43,560.4,227,0.405,333.4,990,966.1,23.9,0.405,23.47,0.946,0.971,0.918,36.3,35.24,70.47,11839.2
1967-07-31,1966,10,44,505.4,190.1,0.376,315.2,990,965.9,24.1,0.375,23.75,0.943,0.97,0.915,34.63,33.59,67.18,11286
1967-08-07,1966,11,45,463.2,184,0.398,279.2,990,965.7,24.3,0.321,23.99,0.936,0.97,0.908,30.76,29.84,59.67,10024.9
1967-08-14,1966,11,46,435.1,184,0.423,251.1,990,965.6,24.4,0.28,24.16,0.93,0.97,0.902,27.66,26.83,53.66,9014.89
1967-08-21,1966,11,47,409.8,184,0.449,225.8,990,965.4,24.6,0.357,24.2,0.949,0.977,0.927,43.34,41.6,48.84,8204.68
1967-08-28,1966,11,48,377.5,164.3,0.435,213.2,990,965.3,24.7,0.311,24.4,0.941,0.976,0.918,36.87,36.02,46.78,7859.61
1967-09-04,1966,12,49,350.3,138,0.394,212.3,990,965.2,24.8,0.374,24.47,0.957,0.98,0.938,48.74,47.07,47.07,7907.44
1967-09-11,1966,12,50,330.8,138,0.417,192.8,990,965.1,24.9,0.339,24.61,0.953,0.98,0.934,44.32,43.43,43.43,7297.02
1967-09-18,1966,12,51,312.8,138,0.441,174.8,990,965,25,0.307,24.73,0.947,0.976,0.925,40.15,39.2,39.2,6584.94
1967-09-25,1966,12,52,288.3,134,0.465,154.3,990,964.9,25.1,0.27,24.88,0.941,0.971,0.913,35.4,34.37,34.37,5773.82
1967-10-02,1967,1,1,270,110,0.407,160,990,964.8,25.2,0.278,24.94,0.942,0.971,0.915,36.89,35.8,35.8,6014.72
1967-10-09,1967,1,2,260.1,110,0.423,150.1,990,964.7,25.3,0.26,25,0.939,0.97,0.911,34.55,33.52,33.52,5630.93
1967-10-16,1967,1,3,276,110,0.4,166,990,964.8,25.2,0.288,24.91,0.944,0.974,0.919,38.28,37.29,37.29,6264.58
1967-10-23,1967,1,4,300.7,110,0.366,190.7,990,964.9,25.1,0.333,24.76,0.952,0.98,0.933,44.08,43.2,43.2,7256.79
1967-10-30,1967,1,5,300.1,107.1,0.358,192.9,990,964.9,25.1,0.337,24.76,0.952,0.98,0.933,44.61,43.72,43.72,7344.53
1967-11-06,1967,2,6,340.6,106,0.312,234.6,990,965.1,24.9,0.295,24.6,0.935,0.973,0.91,33.68,32.44,51.1,8585.25
1967-11-13,1967,2,7,388.6,106,0.273,282.6,990,965.3,24.7,0.319,24.34,0.937,0.97,0.909,31.59,30.64,61.28,10294.7
1967-11-20,1967,2,8,428,112.9,0.264,315.1,990,965.5,24.5,0.369,24.11,0.943,0.97,0.915,35.13,34.07,68.14,11448.1
1967-11-27,1967,2,9,440.1,119.1,0.271,321,990,965.6,24.4,0.378,24.04,0.944,0.97,0.916,35.72,34.64,69.29,11640.6
1967-12-04,1967,3,10,487.5,126,0.259,361.5,990,965.8,24.2,0.44,23.77,0.95,0.976,0.927,40.02,39.05,78.1,13120.4
1967-12-11,1967,3,11,551,118,0.214,433,990,966.1,23.9,0.546,23.38,0.957,0.98,0.938,47.49,46.48,92.97,15618.9
1967-12-18,1967,3,12,601.2,122.6,0.204,478.7,990,966.3,23.7,0.589,23.11,0.954,0.977,0.932,46.68,44.19,98.15,16489
1967-12-25,1967,3,13,674.6,126,0.187,548.6,990,966.6,23.4,0.628,22.77,0.951,0.974,0.926,38.81,37.8,113.4,19048.7
1968-01-01,1967,4,14,757.1,139,0.184,618.1,990,966.9,23.1,0.746,22.33,0.955,0.98,0.935,43.06,42.18,126.5,21260.1
1968-01-08,1967,4,15,932.4,139,0.15,793.4,990,967.6,22.4,1.01,21.37,0.956,0.98,0.936,46.73,45.18,153.6,25797.6
1968-01-15,1967,4,16,1579,140.6,0.0938,1073,990,969.7,20.3,1.72,18.56,0.952,0.98,0.933,46.37,45.4,181.6,30508.6
1968-01-22,1967,4,17,2793,150,0.0543,1100,990,973,17,1.87,15.11,0.941,0.973,0.916,38.36,37.34,149.3,25089.8
1968-01-29,1967,4,18,3817,176.9,0.0463,1100,990,975.3,14.7,1.87,12.86,0.927,0.97,0.899,32.17,31.21,124.8,20970.1
1968-02-05,1967,5,19,5115,197,0.0386,1100,990.02,977.7,12.3,1.87,10.47,0.89,0.97,0.864,25.16,23.08,92.31,15507.7
1968-02-12,1967,5,20,5021,197,0.0393,1100,990.01,977.5,12.5,1.87,10.62,0.895,0.97,0.869,25.65,23.76,95.03,15964.9
1968-02-19,1967,5,21,4499,197,0.0438,1100,990,976.6,13.4,1.87,11.53,0.915,0.97,0.888,28.47,27.62,110.5,18558.6
1968-02-26,1967,5,22,4470,247.6,0.0555,1100,990,976.5,13.5,1.87,11.58,0.916,0.97,0.888,28.61,27.76,111,18651.9
1968-03-04,1967,6,23,4205,315,0.075,1100,990,976.1,13.9,1.87,12.07,0.921,0.97,0.893,29.97,29.07,116.3,19535.7
1968-03-11,1967,6,24,3929,239,0.0608,1100,990,975.5,14.5,1.87,12.6,0.925,0.97,0.898,31.44,30.5,122,20495.3
1968-03-18,1967,6,25,3839,239,0.0623,1100,990,975.3,14.7,1.87,12.79,0.927,0.97,0.899,31.97,31.01,124,20838.4
1968-03-25,1967,6,26,4746,239,0.0507,1100,990.01,977,13,1.87,11.11,0.904,0.97,0.877,27.12,25.61,102.5,17212
1968-04-01,1967,7,27,5389,295,0.0547,1100,990.04,978.1,11.9,1.86,10.07,0.876,0.97,0.849,23.78,21.16,84.64,14219.7
1968-04-08,1967,7,28,5298,334.4,0.0633,1100,990.03,978,12.1,1.86,10.2,0.88,0.97,0.853,24.2,21.75,87.01,14618.1
1968-04-15,1967,7,29,4562,364,0.0799,1100,990,976.7,13.3,1.87,11.42,0.914,0.97,0.886,28.14,27.13,108.5,18233.8
1968-04-22,1967,7,30,3918,364,0.0931,1100,990,975.5,14.5,1.87,12.63,0.926,0.97,0.898,31.53,30.58,122.3,20550.3
1968-04-29,1967,7,31,3381,333.3,0.0986,1100,990,974.4,15.6,1.87,13.76,0.934,0.97,0.906,34.64,33.6,134.4,22580
1968-05-06,1967,8,32,2919,321,0.11,1100,990,973.3,16.7,1.87,14.81,0.94,0.971,0.913,37.53,36.45,145.8,24491.4
1968-05-13,1967,8,33,2565,321,0.125,1100,990,972.5,17.5,1.87,15.66,0.944,0.976,0.921,39.86,38.89,155.6,26133.4
1968-05-20,1967,8,34,2301,321,0.14,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.58,40.72,162.9,27362.5
1968-05-27,1967,8,35,2078,302.7,0.146,1100,990,971.3,18.7,1.87,16.84,0.948,0.98,0.929,43.04,42.18,168.7,28343.2
1968-06-03,1967,9,36,1771,257,0.145,1100,990,970.4,19.6,1.87,17.77,0.95,0.98,0.931,45.54,44.63,178.5,29991.3
1968-06-10,1967,9,37,1497,257,0.173,1100,990,969.5,20.5,1.83,18.69,0.952,0.98,0.933,47.99,47.02,188.1,31594.1
1968-06-17,1967,9,38,1180,257,0.218,923,990,968.5,21.5,1.22,20.31,0.955,0.98,0.936,43.88,43,172,28895.5
1968-06-24,1967,9,39,1098,257,0.234,841.4,990,968.2,21.8,1.08,20.71,0.954,0.978,0.932,40.74,39.82,159.3,26762.2
1968-07-01,1967,10,40,966.9,227,0.235,739.9,990,967.8,22.2,0.962,21.27,0.956,0.979,0.936,47.31,46.09,143.7,24146.4
1968-07-08,1967,10,41,843.9,227,0.269,616.9,990,967.3,22.7,0.756,21.97,0.954,0.978,0.933,42.24,41.32,124,20824.2
1968-07-15,1967,10,42,729,227,0.312,502,990,966.8,23.2,0.61,22.57,0.952,0.974,0.927,42.51,40.75,101.6,17069.6
1968-07-22,1967,10,43,657.2,227,0.345,430.2,990,966.5,23.5,0.553,22.92,0.956,0.98,0.937,46.23,45.25,90.51,15204.9
1968-07-29,1967,10,44,602.6,202.4,0.336,400.2,990,966.3,23.7,0.504,23.19,0.954,0.98,0.935,43.43,42.55,85.1,14296.5
1968-08-05,1967,11,45,558.8,186.6,0.334,372.2,990,966.1,23.9,0.461,23.42,0.951,0.977,0.93,40.68,39.76,79.52,13358.8
1968-08-12,1967,11,46,519.5,202,0.389,317.5,990,965.9,24.1,0.381,23.68,0.944,0.97,0.915,34.79,33.75,67.49,11338.4
1968-08-19,1967,11,47,478.1,202,0.423,276.1,990,965.8,24.2,0.319,23.93,0.936,0.97,0.908,30.32,29.41,58.83,9882.88
1968-08-26,1967,11,48,454.5,194,0.427,260.5,990,965.6,24.4,0.295,24.06,0.932,0.97,0.904,28.66,27.8,55.6,9341.13
1968-09-02,1967,12,49,429.6,146,0.34,283.6,990,965.5,24.5,0.325,24.14,0.937,0.97,0.909,31.47,30.52,61.05,10255.7
1968-09-09,1967,12,50,409.4,146,0.357,263.4,990,965.4,24.6,0.294,24.26,0.933,0.97,0.905,29.22,28.35,56.7,9524.96
1968-09-16,1967,12,51,387.2,146,0.377,241.2,990,965.3,24.7,0.265,24.4,0.927,0.97,0.899,26.75,25.95,51.9,8718.45
1968-09-23,1967,12,52,364.8,146,0.4,218.8,990,965.2,24.8,0.365,24.41,0.953,0.979,0.932,46.22,44.44,47.99,8062.18
1968-09-30,1967,12,53,340.4,123.7,0.363,216.7,990,965.1,24.9,0.382,24.52,0.958,0.98,0.938,49.88,47.82,47.82,8033.69
1968-10-07,1968,1,1,316.6,115.7,0.365,200.9,990,965,25,0.352,24.66,0.955,0.98,0.936,46.4,45.47,45.47,7638.94
1968-10-14,1968,1,2,297.6,110,0.37,187.6,990,964.9,25.1,0.327,24.78,0.951,0.98,0.932,43.35,42.48,42.48,7136.63
1968-10-21,1968,1,3,286.6,110,0.384,176.6,990,964.8,25.2,0.308,24.85,0.948,0.978,0.926,40.77,39.87,39.87,6697.52
1968-10-28,1968,1,4,282,108.3,0.384,173.7,990,964.8,25.2,0.302,24.87,0.947,0.976,0.924,40.1,39.15,39.15,6576.9
1968-11-04,1968,2,5,304,106,0.35,198,990,964.9,25.1,0.345,24.73,0.953,0.979,0.934,45.78,44.68,44.68,7505.9
1968-11-11,1968,2,6,330.7,106,0.321,224.7,990,965.1,24.9,0.302,24.64,0.938,0.974,0.914,35.84,34.76,49.38,8296.39
1968-11-18,1968,2,7,390.5,106,0.272,284.5,990,965.3,24.7,0.321,24.33,0.937,0.97,0.909,31.79,30.84,61.67,10361.3
1968-11-25,1968,2,8,448.4,108.9,0.243,339.5,990,965.6,24.4,0.404,23.98,0.947,0.972,0.921,37.79,36.75,73.5,12347.3
1968-12-02,1968,3,9,488.5,126,0.258,362.5,990,965.8,24.2,0.441,23.76,0.95,0.976,0.928,40.13,39.18,78.36,13164.1
1968-12-09,1968,3,10,523.6,120.3,0.23,403.3,990,966,24,0.501,23.54,0.955,0.98,0.936,44.45,43.56,87.12,14636.1
1968-12-16,1968,3,11,568.5,118,0.208,450.5,990,966.2,23.8,0.573,23.27,0.958,0.98,0.938,49.22,47.77,95.54,16051.5
1968-12-23,1968,3,12,620,118,0.19,502,990,966.4,23.6,0.564,23.06,0.948,0.972,0.921,38.34,36.91,103.8,17445.4
1968-12-30,1968,3,13,671.8,133,0.198,538.8,990,966.6,23.4,0.611,22.8,0.95,0.972,0.923,38.15,37.08,111.2,18688.1
1969-01-06,1968,4,14,716.7,139,0.194,577.7,990,966.8,23.2,0.678,22.56,0.953,0.977,0.931,40.58,39.65,119,19985.8
1969-01-13,1968,4,15,774.4,139,0.18,635.4,990,967,23,0.775,22.23,0.956,0.98,0.936,44.11,43.22,129.7,21785.4
1969-01-20,1968,4,16,858.7,139,0.162,719.7,990,967.3,22.7,0.92,21.75,0.957,0.98,0.938,48.94,47.52,142.6,23950.1
1969-01-27,1968,4,17,944,145.6,0.154,798.4,990,967.7,22.3,1,21.32,0.954,0.978,0.933,43.47,41.97,154.1,25889.7
1969-02-03,1968,5,18,1067,162,0.152,905.3,990,968.1,21.9,1.17,20.72,0.955,0.98,0.936,43.92,43.04,172.2,28923.7
1969-02-10,1968,5,19,1207,162,0.135,1035,990,968.6,21.4,1.5,19.95,0.955,0.98,0.936,48.27,47.1,188.4,31651.7
1969-02-17,1968,5,20,1866,162,0.0906,1100,990,970.6,19.4,1.85,17.57,0.949,0.979,0.93,45,44.07,176.3,29617.1
1969-02-24,1968,5,21,4090,205.7,0.05,1100,990.01,975.7,14.3,1.87,12.42,0.917,0.97,0.889,30.8,29.44,117.8,19786.5
1969-03-03,1968,6,22,6295,315,0.0502,1100,990.11,979.4,10.7,1.83,8.876,0.802,0.961,0.771,19.21,15.48,61.93,10404.7
1969-03-10,1968,6,23,6716,315,0.0469,1100,990.15,979.9,10.2,1.82,8.388,0.808,0.96,0.776,18.29,14.11,56.44,9481.84
1969-03-17,1968,6,24,7078,315,0.0445,1100,990.18,980.3,9.83,1.81,8.018,0.581,0.686,0.557,12.71,9.588,38.35,6443.32
1969-03-24,1968,6,25,7773,315,0.0405,1100,990.27,981,9.25,1.78,7.472,0,0,0,0,0,0,0
1969-03-31,1968,6,26,8443,357,0.0423,1100,990.43,981.5,8.92,1.75,7.162,0,0,0,0,0,0,0
1969-04-07,1968,7,27,8242,364,0.0442,1100,990.38,981.4,9,1.76,7.235,0,0,0,0,0,0,0
1969-04-14,1968,7,28,7460,364,0.0488,1100,990.22,980.7,9.49,1.79,7.699,0.226,0.274,0.217,4.824,3.576,14.3,2402.74
1969-04-21,1968,7,29,6415,364,0.0569,1100,990.12,979.6,10.6,1.83,8.73,0.799,0.961,0.767,18.8,14.95,59.8,10045.7
1969-04-28,1968,7,30,5390,350.3,0.065,1100,990.04,978.1,11.9,1.86,10.07,0.868,0.969,0.841,23.59,21.01,84.02,14115.6
1969-05-05,1968,8,31,4451,340,0.0767,1100,990,976.5,13.5,1.87,11.62,0.915,0.97,0.888,28.68,27.64,110.6,18574.3
1969-05-12,1968,8,32,3698,340,0.0922,1100,990,975,15,1.87,13.09,0.929,0.97,0.901,32.79,31.81,127.2,21376.6
1969-05-19,1968,8,33,3133,340,0.109,1100,990,973.8,16.2,1.87,14.31,0.937,0.97,0.909,36.16,35.08,140.3,23571.7
1969-05-26,1968,8,34,2668,333.3,0.125,1100,990,972.7,17.3,1.87,15.41,0.943,0.974,0.918,39.18,38.18,152.7,25654.8
1969-06-02,1968,9,35,2292,293,0.128,1100,990,971.8,18.2,1.87,16.32,0.946,0.979,0.926,41.64,40.78,163.1,27400.8
1969-06-09,1968,9,36,1991,293,0.148,1100,990,971,19,1.87,17.08,0.948,0.98,0.929,43.68,42.81,171.2,28768.8
1969-06-16,1968,9,37,1701,293,0.173,1100,990,970.1,19.9,1.87,18,0.951,0.98,0.932,46.16,45.24,180.9,30398.6
1969-06-23,1968,9,38,1455,293,0.202,1096,990,969.3,20.7,1.8,18.86,0.952,0.98,0.933,48.27,47.3,189.2,31787.3
1969-06-30,1968,9,39,1228,261.3,0.213,966.7,990,968.6,21.4,1.32,20.06,0.955,0.98,0.936,45.36,44.46,177.8,29875.3
1969-07-07,1968,10,40,1105,256,0.232,848.9,990,968.2,21.8,1.09,20.68,0.954,0.978,0.933,41.04,40.13,160.5,26969.5
1969-07-14,1968,10,41,996.9,256,0.257,740.9,990,967.9,22.1,0.982,21.14,0.956,0.98,0.937,48.96,47.3,141.9,23840.9
1969-07-21,1968,10,42,890.7,256,0.288,634.7,990,967.5,22.5,0.79,21.75,0.955,0.979,0.935,43.07,42.18,126.5,21257.8
1969-07-28,1968,10,43,793.7,232.9,0.293,560.9,990,967.1,22.9,0.663,22.26,0.951,0.973,0.926,38.83,37.8,113.4,19050.3
1969-08-04,1968,11,44,709.9,202,0.285,507.9,990,966.7,23.3,0.603,22.66,0.95,0.973,0.925,40.63,38.97,103.1,17325.1
1969-08-11,1968,11,45,647.8,202,0.312,445.8,990,966.5,23.5,0.578,22.93,0.957,0.98,0.938,47.96,46.63,93.26,15668.1
1969-08-18,1968,11,46,588.8,202,0.343,386.8,990,966.2,23.8,0.485,23.27,0.953,0.979,0.933,42.05,41.16,82.31,13828.9
1969-08-25,1968,11,47,550.8,202,0.367,348.8,990,966.1,23.9,0.428,23.49,0.948,0.972,0.922,38.11,37.04,74.09,12446.8
1969-09-01,1968,12,48,515.9,146,0.283,369.9,990,965.9,24.1,0.454,23.62,0.951,0.977,0.93,40.75,39.84,79.67,13385.2
1969-09-08,1968,12,49,478.2,146,0.305,332.2,990,965.8,24.2,0.398,23.85,0.946,0.97,0.918,36.75,35.66,71.31,11980.5
1969-09-15,1968,12,50,457.1,146,0.32,311.1,990,965.7,24.3,0.366,23.98,0.943,0.97,0.914,34.48,33.44,66.89,11237.4
1969-09-22,1968,12,51,437.2,146,0.334,291.2,990,965.6,24.4,0.336,24.1,0.939,0.97,0.911,32.3,31.33,62.67,10528
1969-09-29,1968,12,52,421.4,127.4,0.302,293.9,990,965.5,24.5,0.339,24.17,0.939,0.97,0.911,32.72,31.74,63.47,10663.6
1969-10-06,1969,1,1,419.9,120,0.286,299.9,990,965.5,24.5,0.347,24.16,0.941,0.97,0.912,33.42,32.42,64.84,10893.2
1969-10-13,1969,1,2,437,120,0.275,317,990,965.6,24.4,0.373,24.06,0.943,0.97,0.915,35.28,34.22,68.44,11497.7
1969-10-20,1969,1,3,449.8,120,0.267,329.8,990,965.6,24.4,0.392,23.98,0.945,0.97,0.917,36.67,35.57,71.14,11951.3
1969-10-27,1969,1,4,464.9,118.3,0.254,346.6,990,965.7,24.3,0.417,23.89,0.948,0.973,0.922,38.49,37.45,74.89,12581.9
1969-11-03,1969,2,5,484.2,114,0.236,370.2,990,965.8,24.2,0.452,23.77,0.951,0.978,0.93,41.04,40.14,80.29,13488.6
1969-11-10,1969,2,6,495.4,114,0.23,381.4,990,965.8,24.2,0.469,23.7,0.953,0.98,0.933,42.22,41.38,82.75,13902.7
1969-11-17,1969,2,7,531.6,114,0.215,417.6,990,966,24,0.523,23.48,0.956,0.98,0.937,45.97,45.05,90.1,15137.5
1969-11-24,1969,2,8,607,114,0.188,493,990,966.3,23.7,0.58,23.1,0.952,0.975,0.928,42.58,41.11,102.7,17249.3
1969-12-01,1969,3,9,663,126,0.19,537,990,966.6,23.4,0.608,22.84,0.95,0.972,0.923,38.07,37.01,111,18651.3
1969-12-08,1969,3,10,733.2,126,0.172,607.2,990,966.8,23.2,0.727,22.44,0.954,0.979,0.934,42.5,41.6,124.8,20967.6
1969-12-15,1969,3,11,790.6,126,0.16,664.6,990,967.1,22.9,0.824,22.11,0.956,0.98,0.937,45.94,45.02,135.1,22691.2
1969-12-22,1969,3,12,859.6,126,0.147,733.6,990,967.3,22.7,0.944,21.72,0.957,0.98,0.938,49.82,47.99,144,24187.5
1969-12-29,1969,3,13,908.2,139.7,0.154,768.5,990,967.5,22.5,1.01,21.46,0.956,0.98,0.937,51.55,48.2,144.6,24292.8
1970-01-05,1969,4,14,986.8,150,0.152,836.8,990,967.8,22.2,1.05,21.11,0.954,0.978,0.933,41.31,40.4,161.6,27148
1970-01-12,1969,4,15,1132,150,0.133,981.6,990,968.3,21.7,1.33,20.35,0.955,0.98,0.936,46.77,45.83,183.3,30800.2
1970-01-19,1969,4,16,1371,150,0.11,1097,990,969.1,20.9,1.78,19.15,0.953,0.98,0.934,49.1,47.95,191.8,32225.7
1970-01-26,1969,4,17,1680,156.7,0.0933,1100,990,970.1,19.9,1.86,18.07,0.951,0.98,0.932,46.36,45.43,181.7,30532.2
1970-02-02,1969,5,18,2006,197,0.0985,1100,990,971.1,18.9,1.87,17.04,0.948,0.98,0.929,43.58,42.71,170.8,28701.4
1970-02-09,1969,5,19,2471,197,0.0804,1100,990,972.2,17.8,1.87,15.89,0.944,0.977,0.923,40.47,39.54,158.2,26572.4
1970-02-16,1969,5,20,3546,197,0.0562,1100,990,974.7,15.3,1.87,13.42,0.931,0.97,0.903,33.7,32.69,130.8,21967.4
1970-02-23,1969,5,21,4363,213.9,0.0489,1100,990,976.3,13.7,1.87,11.78,0.918,0.97,0.89,29.16,28.29,113.1,19008.6
1970-03-02,1969,6,22,4647,315,0.0678,1100,990,976.9,13.1,1.87,11.26,0.913,0.97,0.885,27.72,26.76,107,17983.8
1970-03-09,1969,6,23,4829,315,0.0652,1100,990,977.2,12.8,1.87,10.93,0.907,0.97,0.88,26.74,25.31,101.2,17007.4
1970-03-16,1969,6,24,4776,315,0.066,1100,990,977.1,12.9,1.87,11.03,0.909,0.97,0.882,27.04,25.75,103,17304.8
1970-03-23,1969,6,25,4441,315,0.071,1100,990,976.5,13.5,1.87,11.64,0.916,0.97,0.889,28.77,27.9,111.6,18751
1970-03-30,1969,6,26,4053,300.7,0.0742,1100,990,975.8,14.2,1.87,12.35,0.923,0.97,0.895,30.75,29.83,119.3,20042.8
1970-04-06,1969,7,27,3842,295,0.0768,1100,990,975.3,14.7,1.87,12.78,0.927,0.97,0.899,31.95,30.99,124,20827.9
1970-04-13,1969,7,28,3491,295,0.0845,1100,990,974.6,15.4,1.87,13.52,0.932,0.97,0.904,34,32.98,131.9,22160.8
1970-04-20,1969,7,29,3131,295,0.0944,1100,990,973.8,16.2,1.87,14.31,0.937,0.97,0.909,36.16,35.08,140.3,23574.1
1970-04-27,1969,7,30,2716,286.9,0.106,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.87,37.85,151.4,25434.1
1970-05-04,1969,8,31,2348,276,0.118,1100,990,971.9,18.1,1.87,16.19,0.946,0.979,0.925,41.28,40.4,161.6,27147.6
1970-05-11,1969,8,32,2059,276,0.134,1100,990,971.2,18.8,1.87,16.9,0.948,0.98,0.929,43.19,42.32,169.3,28440.1
1970-05-18,1969,8,33,1762,276,0.157,1100,990,970.3,19.7,1.87,17.8,0.951,0.98,0.932,45.62,44.71,178.8,30046.7
1970-05-25,1969,8,34,1515,276,0.183,1100,990,969.5,20.5,1.83,18.64,0.952,0.98,0.933,47.86,46.91,187.6,31521.8
1970-06-01,1969,9,35,1303,210,0.162,1068,990,968.9,21.1,1.65,19.5,0.954,0.98,0.935,48.67,47.54,190.2,31947.9
1970-06-08,1969,9,36,1129,210,0.186,918.6,990,968.3,21.7,1.2,20.49,0.955,0.98,0.936,44.05,43.17,172.7,29012.2
1970-06-15,1969,9,37,1006,210,0.209,795.7,990,967.9,22.1,1.02,21.07,0.955,0.978,0.934,44.57,43.31,152.6,25643.4
1970-06-22,1969,9,38,866.5,210,0.243,656.5,990,967.4,22.6,0.821,21.81,0.956,0.98,0.937,44.72,43.83,131.5,22089.1
1970-06-29,1969,9,39,744,192.9,0.259,551.2,990,966.9,23.1,0.64,22.48,0.951,0.973,0.925,38.5,37.47,112.4,18884.9
1970-07-06,1969,10,40,666.8,186,0.279,480.8,990,966.6,23.4,0.584,22.85,0.952,0.976,0.929,43.74,42.12,98.88,16612.2
1970-07-13,1969,10,41,602.1,186,0.309,416.1,990,966.3,23.7,0.525,23.17,0.956,0.98,0.937,45.18,44.27,88.55,14876.3
1970-07-20,1969,10,42,565.2,221.1,0.391,344,990,966.1,23.9,0.421,23.44,0.948,0.972,0.921,37.46,36.41,72.82,12233.2
1970-07-27,1969,10,43,541.4,214.7,0.396,326.7,990,966,24,0.394,23.57,0.945,0.97,0.917,35.68,34.63,69.26,11636.2
1970-08-03,1969,11,44,505.1,184,0.364,321.1,990,965.9,24.1,0.384,23.74,0.944,0.97,0.916,35.29,34.24,68.47,11503.1
1970-08-10,1969,11,45,475,184,0.387,291,990,965.7,24.3,0.339,23.92,0.939,0.97,0.911,32.06,31.1,62.19,10448.6
1970-08-17,1969,11,46,456.6,184,0.403,272.6,990,965.7,24.3,0.311,24.03,0.935,0.97,0.907,30.03,29.13,58.27,9788.75
1970-08-24,1969,11,47,436.7,184,0.422,252.7,990,965.6,24.4,0.282,24.15,0.93,0.97,0.902,27.85,27.01,54.02,9075.67
1970-08-31,1969,11,48,414.7,144.6,0.348,270.2,990,965.5,24.5,0.304,24.23,0.934,0.97,0.906,29.98,29.08,58.17,9772.04
1970-09-07,1969,12,49,389,141.4,0.364,247.5,990,965.3,24.7,0.272,24.38,0.928,0.97,0.901,27.48,26.66,53.32,8957.2
1970-09-14,1969,12,50,371.4,146,0.393,225.4,990,965.3,24.7,0.332,24.41,0.943,0.976,0.92,39.9,38.18,48.82,8201.77
1970-09-21,1969,12,51,347.3,146,0.421,201.3,990,965.1,24.9,0.356,24.51,0.955,0.98,0.936,46.19,45.27,45.27,7604.88
1970-09-28,1969,12,52,336.7,131.1,0.39,205.6,990,965.1,24.9,0.362,24.55,0.955,0.98,0.936,47.29,45.99,45.99,7726.28
1970-10-05,1970,1,1,327.8,120,0.366,207.8,990,965,25,0.365,24.6,0.956,0.98,0.937,47.93,46.91,46.91,7880.56
1970-10-12,1970,1,2,323.1,120,0.372,203.1,990,965,25,0.357,24.63,0.955,0.98,0.936,46.87,45.93,45.93,7716.8
1970-10-19,1970,1,3,323.1,120,0.372,203.1,990,965,25,0.357,24.63,0.955,0.98,0.936,46.87,45.93,45.93,7716.8
1970-10-26,1970,1,4,324.8,119.1,0.367,205.6,990,965,25,0.361,24.61,0.956,0.98,0.937,47.45,46.5,46.5,7811.61
1970-11-02,1970,2,5,337,114,0.339,223,990,965.1,24.9,0.392,24.52,0.958,0.98,0.939,51.4,48.2,48.2,8097.6
1970-11-09,1970,2,6,361.6,114,0.316,247.6,990,965.2,24.8,0.293,24.5,0.933,0.971,0.907,31.48,30.18,53.48,8984.79
1970-11-16,1970,2,7,398.7,114,0.286,284.7,990,965.4,24.6,0.324,24.28,0.937,0.97,0.909,31.77,30.82,61.64,10355.7
1970-11-23,1970,2,8,417.5,114,0.273,303.5,990,965.5,24.5,0.352,24.17,0.941,0.97,0.913,33.85,32.84,65.68,11033.5
1970-11-30,1970,2,9,447.8,124.3,0.278,323.5,990,965.6,24.4,0.383,24,0.944,0.97,0.916,35.96,34.88,69.76,11720.5
1970-12-07,1970,3,10,498.4,122.6,0.247,375.9,990,965.8,24.2,0.461,23.7,0.952,0.977,0.93,41.55,40.6,81.2,13641.6
1970-12-14,1970,3,11,556.6,118,0.212,438.6,990,966.1,23.9,0.554,23.34,0.957,0.98,0.938,48.06,47.04,94.09,15806.5
1970-12-21,1970,3,12,612.4,118,0.193,494.4,990,966.3,23.7,0.582,23.07,0.952,0.975,0.928,42.67,41.15,102.8,17270.8
1970-12-28,1970,3,13,683.5,127,0.186,556.5,990,966.6,23.4,0.64,22.73,0.951,0.975,0.927,39.32,38.32,115,19313.5
1971-01-04,1970,4,14,765.2,139,0.182,626.2,990,967,23,0.76,22.28,0.955,0.98,0.936,43.55,42.66,128,21499.6
1971-01-11,1970,4,15,829.7,139,0.168,690.7,990,967.2,22.8,0.868,21.91,0.957,0.98,0.938,47.34,46.39,139.2,23382
1971-01-18,1970,4,16,902.2,139,0.154,763.2,990,967.5,22.5,0.975,21.52,0.955,0.978,0.935,47.53,45.39,147.1,24716.2
1971-01-25,1970,4,17,967.8,139,0.144,828.8,990,967.8,22.2,1.03,21.2,0.954,0.978,0.933,41.09,40.2,160.8,27013.1
1971-02-01,1970,5,18,1044,162,0.155,881.6,990,968,22,1.13,20.84,0.955,0.98,0.936,43,42.13,168.5,28309.9
1971-02-08,1970,5,19,1139,162,0.142,977.4,990,968.3,21.7,1.32,20.35,0.955,0.98,0.936,46.56,45.63,182.5,30662.7
1971-02-15,1970,5,20,1437,162,0.114,1096,990,969.3,20.7,1.79,18.93,0.953,0.98,0.934,48.43,47.34,189.4,31811.6
1971-02-22,1970,5,21,1921,162,0.0847,1100,990,970.8,19.2,1.87,17.3,0.949,0.98,0.93,44.27,43.38,173.5,29154.5
1971-03-01,1970,6,22,2262,239,0.106,1100,990,971.7,18.3,1.87,16.39,0.946,0.979,0.927,41.83,40.97,163.9,27533.1
1971-03-08,1970,6,23,2649,239,0.0904,1100,990,972.7,17.3,1.87,15.46,0.943,0.975,0.919,39.31,38.31,153.2,25743.9
1971-03-15,1970,6,24,2965,239,0.0807,1100,990,973.4,16.6,1.87,14.7,0.939,0.97,0.911,37.23,36.12,144.5,24275.8
1971-03-22,1970,6,25,3114,239,0.0767,1100,990,973.8,16.2,1.87,14.34,0.937,0.97,0.909,36.23,35.14,140.6,23615.4
1971-03-29,1970,6,26,3043,226.4,0.0744,1100,990,973.6,16.4,1.87,14.51,0.938,0.97,0.91,36.7,35.6,142.4,23923.4
1971-04-05,1970,7,27,2841,217,0.0764,1100,990,973.1,16.9,1.87,15,0.941,0.972,0.914,38.05,36.98,147.9,24849.2
1971-04-12,1970,7,28,2577,217,0.0843,1100,990,972.5,17.5,1.87,15.63,0.944,0.976,0.92,39.78,38.81,155.2,26077.2
1971-04-19,1970,7,29,2333,217,0.0931,1100,990,971.9,18.1,1.87,16.22,0.946,0.979,0.926,41.37,40.5,162,27218.3
1971-04-26,1970,7,30,2139,209.9,0.0982,1100,990,971.4,18.6,1.87,16.69,0.947,0.98,0.928,42.63,41.78,167.1,28074.8
1971-05-03,1970,8,31,1927,192,0.0996,1100,990,970.9,19.1,1.87,17.26,0.949,0.98,0.93,44.18,43.3,173.2,29095.6
1971-05-10,1970,8,32,1749,192,0.11,1100,990,970.3,19.7,1.87,17.84,0.951,0.98,0.932,45.74,44.83,179.3,30125
1971-05-17,1970,8,33,1579,192,0.122,1100,990,969.7,20.3,1.86,18.4,0.952,0.98,0.933,47.24,46.3,185.2,31111.4
1971-05-24,1970,8,34,1434,192,0.134,1100,990,969.3,20.7,1.8,18.92,0.952,0.98,0.933,48.61,47.63,190.5,32010.4
1971-05-31,1970,8,35,1278,165.4,0.129,1083,990,968.8,21.2,1.69,19.54,0.954,0.98,0.935,49.47,48.1,192.4,32320.3
1971-06-07,1970,9,36,1138,182,0.161,955.9,990,968.3,21.7,1.28,20.39,0.955,0.98,0.936,45.61,44.7,178.8,30039.7
1971-06-14,1970,9,37,1017,210,0.207,806.5,990,967.9,22.1,1.04,21.01,0.955,0.979,0.935,45.08,43.55,153.6,25797.2
1971-06-21,1970,9,38,882.2,210,0.239,672.2,990,967.4,22.6,0.849,21.72,0.956,0.98,0.937,45.6,44.69,134.1,22524.8
1971-06-28,1970,9,39,739.6,196.3,0.265,543.3,990,966.9,23.1,0.627,22.51,0.95,0.972,0.924,37.98,36.93,110.8,18612.5
1971-07-05,1970,10,40,647,186,0.288,461,990,966.5,23.5,0.551,22.96,0.952,0.976,0.929,41.87,40.82,96.2,16160.9
1971-07-12,1970,10,41,574.7,186,0.324,388.7,990,966.2,23.8,0.484,23.33,0.953,0.979,0.934,42.39,41.52,83.04,13950.4
1971-07-19,1970,10,42,543.5,215.3,0.397,328.2,990,966,24,0.396,23.56,0.945,0.972,0.919,35.83,34.84,69.69,11707.2
1971-07-26,1970,10,43,506.1,220.9,0.436,285.3,990,965.9,24.1,0.333,23.79,0.938,0.97,0.91,31.21,30.27,60.54,10171.5
1971-08-02,1970,11,44,468,184,0.393,284,990,965.7,24.3,0.328,23.97,0.937,0.97,0.909,31.29,30.35,60.7,10198.4
1971-08-09,1970,11,45,449.9,184,0.409,265.9,990,965.6,24.4,0.301,24.07,0.934,0.97,0.905,29.3,28.42,56.85,9550.77
1971-08-16,1970,11,46,427.1,184,0.431,243.1,990,965.5,24.5,0.27,24.21,0.927,0.97,0.9,26.76,25.96,51.92,8722.21
1971-08-23,1970,11,47,408.4,184,0.451,224.4,990,965.4,24.6,0.355,24.21,0.948,0.977,0.927,43.11,41.46,48.62,8168.89
1971-08-30,1970,11,48,384.7,151.1,0.392,233.5,990,965.3,24.7,0.296,24.38,0.936,0.973,0.911,32.82,31.97,50.78,8531.65
1971-09-06,1970,12,49,365.7,138,0.377,227.7,990,965.2,24.8,0.334,24.44,0.944,0.976,0.921,40.35,38.35,49.15,8256.73
1971-09-13,1970,12,50,349.6,138,0.395,211.6,990,965.1,24.9,0.373,24.48,0.957,0.98,0.938,48.59,47.51,47.51,7981.32
1971-09-20,1970,12,51,338.8,138,0.407,200.8,990,965.1,24.9,0.354,24.55,0.955,0.98,0.936,46.17,45.25,45.25,7601.59
1971-09-27,1970,12,52,321.5,126,0.391,195.5,990,965,25,0.343,24.65,0.953,0.98,0.934,45.06,44.15,44.15,7417.92
1971-10-04,1971,1,1,302.5,110,0.364,192.5,990,964.9,25.1,0.336,24.75,0.952,0.98,0.933,44.51,43.62,43.62,7328.51
1971-10-11,1971,1,2,284.6,110,0.387,174.6,990,964.8,25.2,0.304,24.86,0.947,0.977,0.925,40.31,39.37,39.37,6614.92
1971-10-18,1971,1,3,279.7,110,0.394,169.7,990,964.8,25.2,0.295,24.89,0.945,0.974,0.921,39.15,38.14,38.14,6406.83
1971-10-25,1971,1,4,292.1,110,0.377,182.1,990,964.9,25.1,0.317,24.81,0.949,0.979,0.929,42.07,41.19,41.19,6920.66
1971-11-01,1971,2,5,322.8,106,0.328,216.8,990,965,25,0.379,24.61,0.958,0.98,0.939,50.1,47.8,47.8,8029.73
1971-11-08,1971,2,6,332.5,106,0.319,226.5,990,965.1,24.9,0.33,24.61,0.943,0.976,0.921,40.52,38.24,48.94,8221.5
1971-11-15,1971,2,7,336.7,106,0.315,230.7,990,965.1,24.9,0.313,24.6,0.939,0.974,0.915,37.25,35.21,49.77,8361.13
1971-11-22,1971,2,8,370,106,0.287,264,990,965.2,24.8,0.292,24.46,0.932,0.97,0.904,29.51,28.63,57.26,9619.17
1971-11-29,1971,2,9,405.3,114.6,0.283,290.7,990,965.4,24.6,0.332,24.25,0.938,0.97,0.91,32.43,31.46,62.92,10570.7
1971-12-06,1971,3,10,412.7,118,0.286,294.7,990,965.5,24.5,0.338,24.21,0.939,0.97,0.911,32.85,31.87,63.74,10707.7
1971-12-13,1971,3,11,438.9,118,0.269,320.9,990,965.6,24.4,0.377,24.05,0.944,0.97,0.916,35.72,34.65,69.29,11640.8
1971-12-20,1971,3,12,472.7,106,0.224,366.7,990,965.7,24.3,0.444,23.83,0.951,0.977,0.929,40.73,39.82,79.63,13378.5
1971-12-27,1971,3,13,527,108.6,0.206,418.5,990,966,24,0.522,23.51,0.956,0.98,0.937,46.11,45.18,90.37,15182
1972-01-03,1971,4,14,636.1,120,0.189,516.1,990,966.4,23.6,0.569,22.99,0.948,0.971,0.92,36.75,35.67,107,17979.9
1972-01-10,1971,4,15,693.9,136.3,0.196,557.6,990,966.7,23.3,0.643,22.68,0.951,0.975,0.927,39.31,38.33,115,19319.9
1972-01-17,1971,4,16,772.3,139,0.18,633.3,990,967,23,0.771,22.24,0.955,0.98,0.936,43.96,43.08,129.3,21714.3
1972-01-24,1971,4,17,802.7,139,0.173,663.7,990,967.1,22.9,0.823,22.07,0.956,0.98,0.937,45.78,44.87,134.6,22614
1972-01-31,1971,4,18,834.7,137.3,0.164,697.4,990,967.2,22.8,0.878,21.88,0.957,0.98,0.938,47.74,46.79,140.4,23579.6
1972-02-07,1971,5,19,825,137,0.166,688,990,967.2,22.8,0.861,21.94,0.957,0.98,0.938,47.22,46.27,138.8,23320.8
1972-02-14,1971,5,20,822.8,137,0.167,685.8,990,967.2,22.8,0.858,21.95,0.957,0.98,0.938,47.09,46.15,138.5,23259.8
1972-02-21,1971,5,21,834.7,105,0.126,729.7,990,967.2,22.8,0.927,21.83,0.957,0.98,0.938,49.84,48.2,144.6,24292.8
1972-02-28,1971,5,22,846.6,122.1,0.144,724.4,990,967.3,22.7,0.923,21.79,0.957,0.98,0.938,49.36,47.79,143.4,24085
1972-03-06,1971,6,23,937.1,129,0.137,808.1,990,967.6,22.4,1,21.35,0.954,0.978,0.933,42.21,40.86,156.6,26300.9
1972-03-13,1971,6,24,987.7,129,0.131,858.7,990,967.8,22.2,1.08,21.07,0.955,0.98,0.935,42.35,41.49,166,27883.5
1972-03-20,1971,6,25,1058,129,0.122,928.9,990,968.1,21.9,1.2,20.72,0.955,0.98,0.936,45.08,44.17,176.7,29685
1972-03-27,1971,6,26,1123,134.4,0.119,989.1,990,968.3,21.7,1.32,20.39,0.956,0.98,0.936,47.23,46.29,185.2,31107
1972-04-03,1971,7,27,1287,148,0.116,1079,990,968.8,21.2,1.69,19.51,0.954,0.98,0.935,49.22,48.01,192,32264
1972-04-10,1971,7,28,1554,148,0.0954,1100,990,969.7,20.3,1.86,18.49,0.952,0.98,0.933,47.45,46.51,186,31251.7
1972-04-17,1971,7,29,1720,148,0.0861,1100,990,970.2,19.8,1.87,17.93,0.951,0.98,0.932,45.99,45.07,180.3,30287.4
1972-04-24,1971,7,30,1853,148,0.0799,1100,990,970.6,19.4,1.87,17.5,0.95,0.98,0.931,44.82,43.93,175.7,29518.7
1972-05-01,1971,8,31,1867,192,0.103,1100,990,970.7,19.3,1.87,17.45,0.949,0.98,0.931,44.7,43.8,175.2,29435.2
1972-05-08,1971,8,32,1767,192,0.109,1100,990,970.3,19.7,1.87,17.78,0.951,0.98,0.932,45.58,44.67,178.7,30016.3
1972-05-15,1971,8,33,1689,204,0.121,1100,990,970.1,19.9,1.87,18.04,0.951,0.98,0.932,46.27,45.35,181.4,30474.5
1972-05-22,1971,8,34,1568,276,0.176,1100,990,969.7,20.3,1.85,18.45,0.952,0.98,0.933,47.36,46.41,185.6,31186.1
1972-05-29,1971,8,35,1441,238.3,0.165,1100,990,969.3,20.7,1.81,18.9,0.952,0.98,0.933,48.55,47.58,190.3,31971.4
1972-06-05,1971,9,36,1310,210,0.161,1075,990,968.9,21.1,1.67,19.45,0.954,0.98,0.935,48.86,47.75,191,32088.7
1972-06-12,1971,9,37,1161,210,0.181,950.9,990,968.4,21.6,1.27,20.33,0.955,0.98,0.936,45.25,44.34,177.4,29797.6
1972-06-19,1971,9,38,1035,210,0.203,824.6,990,968,22,1.06,20.93,0.955,0.979,0.935,44.02,42.61,156.7,26318.5
1972-06-26,1971,9,39,854.4,203.1,0.238,651.2,990,967.3,22.7,0.813,21.87,0.955,0.979,0.936,44.41,43.42,130.3,21882.4
1972-07-03,1971,10,40,678.8,186,0.275,492.8,990,966.6,23.4,0.588,22.8,0.952,0.975,0.928,41.97,40.65,101.5,17058.6
1972-07-10,1971,10,41,583.1,186,0.319,397.1,990,966.2,23.8,0.497,23.28,0.954,0.98,0.935,43.24,42.36,84.72,14233.3
1972-07-17,1971,10,42,540.1,186,0.345,354.1,990,966,24,0.432,23.54,0.949,0.974,0.924,38.78,37.76,75.53,12688.3
1972-07-24,1971,10,43,490,186,0.38,304,990,965.8,24.2,0.357,23.84,0.941,0.97,0.913,33.45,32.44,64.89,10901.4
1972-07-31,1971,10,44,461,184.3,0.4,276.7,990,965.7,24.3,0.317,24.01,0.936,0.97,0.908,30.49,29.58,59.15,9937.4
1972-08-07,1971,11,45,434.5,184,0.424,250.5,990,965.6,24.4,0.279,24.17,0.93,0.97,0.902,27.59,26.76,53.53,8992.84
1972-08-14,1971,11,46,412.9,184,0.446,228.9,990,965.5,24.5,0.317,24.22,0.939,0.974,0.915,36.26,34.99,49.32,8285.8
1972-08-21,1971,11,47,388.8,184,0.473,204.8,990,965.3,24.7,0.365,24.29,0.955,0.98,0.936,46.62,45.69,45.69,7675.41
1972-08-28,1971,11,48,361.9,164.3,0.453,197.6,990,965.2,24.8,0.35,24.44,0.953,0.979,0.934,45.16,43.91,43.91,7377.17
1972-09-04,1971,12,49,342.2,138,0.403,204.2,990,965.1,24.9,0.36,24.53,0.955,0.98,0.936,46.93,45.99,45.99,7726.55
1972-09-11,1971,12,50,331,138,0.417,193,990,965.1,24.9,0.34,24.61,0.953,0.98,0.934,44.37,43.49,43.49,7305.75
1972-09-18,1971,12,51,311.2,138,0.443,173.2,990,965,25,0.304,24.74,0.947,0.975,0.923,39.78,38.8,38.8,6519.1
1972-09-25,1971,12,52,300.5,134,0.446,166.5,990,964.9,25.1,0.292,24.81,0.945,0.972,0.918,38.27,37.2,37.2,6249.47
1972-10-02,1972,1,1,287.6,110,0.383,177.6,990,964.9,25.1,0.309,24.84,0.948,0.978,0.927,41.02,40.1,40.1,6737.37
1972-10-09,1972,1,2,281.2,110,0.391,171.2,990,964.8,25.2,0.298,24.88,0.946,0.975,0.922,39.51,38.52,38.52,6471.04
1972-10-16,1972,1,3,279.7,110,0.394,169.7,990,964.8,25.2,0.295,24.89,0.945,0.974,0.921,39.15,38.14,38.14,6406.83
1972-10-23,1972,1,4,289.6,110,0.38,179.6,990,964.9,25.1,0.313,24.83,0.948,0.979,0.929,41.47,40.61,40.61,6822.15
1972-10-30,1972,1,5,291.1,107.1,0.368,184,990,964.9,25.1,0.32,24.82,0.95,0.98,0.931,42.53,41.67,41.67,7001.04
1972-11-06,1972,2,6,302.4,106,0.351,196.4,990,964.9,25.1,0.343,24.74,0.954,0.98,0.935,45.44,44.53,44.53,7480.99
1972-11-13,1972,2,7,320.4,106,0.331,214.4,990,965,25,0.375,24.62,0.957,0.98,0.938,49.57,47.91,47.91,8048.83
1972-11-20,1972,2,8,317.3,106,0.334,211.3,990,965,25,0.369,24.64,0.957,0.98,0.938,48.87,47.53,47.53,7985.54
1972-11-27,1972,2,9,325.2,105.1,0.324,220.1,990,965,25,0.317,24.66,0.943,0.976,0.92,38.94,37.67,48.52,8150.75
1972-12-04,1972,3,10,353.5,104,0.294,249.5,990,965.2,24.8,0.269,24.56,0.929,0.97,0.901,27.92,27.08,54.17,9100.08
1972-12-11,1972,3,11,363.9,104,0.286,259.9,990,965.2,24.8,0.284,24.5,0.932,0.97,0.904,29.08,28.21,56.42,9477.76
1972-12-18,1972,3,12,408.8,104,0.254,304.8,990,965.4,24.6,0.351,24.21,0.941,0.97,0.913,34.06,33.04,66.08,11101.1
1972-12-25,1972,3,13,443.8,104,0.235,339.8,990,965.6,24.4,0.403,24,0.947,0.972,0.92,37.84,36.8,73.61,12366.5
1973-01-01,1972,4,14,449.4,120,0.267,329.4,990,965.6,24.4,0.389,23.99,0.945,0.97,0.917,36.63,35.55,71.09,11943.3
1973-01-08,1972,4,15,479.4,103.4,0.217,376,990,965.8,24.2,0.457,23.79,0.952,0.977,0.93,41.73,40.78,81.56,13702.7
1973-01-15,1972,4,16,555.9,91,0.164,464.9,990,966.1,23.9,0.545,23.35,0.952,0.976,0.929,43,41.75,98.37,16526.2
1973-01-22,1972,4,17,589.2,91,0.154,498.2,990,966.3,23.7,0.535,23.21,0.946,0.97,0.918,35.77,34.69,104.1,17485.9
1973-01-29,1972,4,18,617.4,99,0.16,518.4,990,966.4,23.6,0.57,23.06,0.948,0.971,0.92,37.05,35.95,107.9,18120.5
1973-02-05,1972,5,19,653.2,105,0.161,548.2,990,966.5,23.5,0.621,22.87,0.951,0.974,0.926,38.95,37.93,113.8,19115.6
1973-02-12,1972,5,20,715.2,105,0.147,610.2,990,966.8,23.2,0.726,22.51,0.955,0.98,0.935,42.87,42.01,126,21170.9
1973-02-19,1972,5,21,755.6,105,0.139,650.6,990,966.9,23.1,0.794,22.28,0.956,0.98,0.937,45.32,44.41,133.2,22382.4
1973-02-26,1972,5,22,779.4,118.7,0.153,660.7,990,967,23,0.814,22.17,0.957,0.98,0.937,45.8,44.88,134.7,22621.2
1973-03-05,1972,6,23,821.6,125.9,0.153,695.8,990,967.2,22.8,0.875,21.94,0.957,0.98,0.938,47.75,46.72,140.2,23545.6
1973-03-12,1972,6,24,873.9,107,0.122,766.9,990,967.4,22.6,0.961,21.64,0.955,0.978,0.934,46.11,44.25,149.5,25110.7
1973-03-19,1972,6,25,944.6,107,0.113,837.6,990,967.7,22.3,1.04,21.28,0.954,0.979,0.935,41.71,40.85,163.4,27449.1
1973-03-26,1972,6,26,1029,109.6,0.107,919.9,990,968,22,1.18,20.83,0.956,0.98,0.936,44.88,43.98,175.9,29555
1973-04-02,1972,7,27,1085,125,0.115,960.1,990,968.2,21.8,1.26,20.57,0.956,0.98,0.936,46.28,45.35,181.4,30478.1
1973-04-09,1972,7,28,1131,125,0.11,1006,990,968.3,21.7,1.36,20.32,0.956,0.98,0.936,47.89,46.94,187.7,31540.4
1973-04-16,1972,7,29,1173,125,0.107,1048,990,968.4,21.6,1.53,20.03,0.955,0.98,0.936,49.14,48.02,192.1,32269.6
1973-04-23,1972,7,30,1196,125,0.104,1071,990,968.5,21.5,1.62,19.87,0.955,0.98,0.936,49.8,48.2,192.8,32390.4
1973-04-30,1972,7,31,1201,143.9,0.12,1057,990,968.5,21.5,1.56,19.9,0.955,0.98,0.936,49.25,48.06,192.2,32297.3
1973-05-07,1972,8,32,1178,147,0.125,1031,990,968.5,21.5,1.46,20.07,0.955,0.98,0.936,48.49,47.52,190.1,31932.6
1973-05-14,1972,8,33,1131,147,0.13,984.3,990,968.3,21.7,1.31,20.38,0.956,0.98,0.936,46.99,46.05,184.2,30946
1973-05-21,1972,8,34,1047,192,0.184,855.2,990,968,22,1.09,20.86,0.955,0.979,0.935,43.59,42.32,162.4,27280.7
1973-05-28,1972,8,35,903,160.7,0.177,742.3,990,967.5,22.5,0.963,21.53,0.957,0.98,0.938,49.96,48.05,144.2,24219.3
1973-06-04,1972,9,36,762.4,119,0.156,643.4,990,966.9,23.1,0.786,22.26,0.956,0.98,0.936,44.73,43.83,131.5,22089.6
1973-06-11,1972,9,37,638.2,119,0.187,519.2,990,966.5,23.5,0.609,22.94,0.952,0.975,0.928,41.92,40.28,107.1,17987.4
1973-06-18,1972,9,38,526.8,143,0.273,383.8,990,966,24,0.474,23.56,0.952,0.976,0.929,42.19,41.18,82.36,13836.7
1973-06-25,1972,9,39,475,157.3,0.331,317.7,990,965.7,24.3,0.376,23.89,0.944,0.97,0.915,35.12,34.06,68.13,11445.1
1973-07-02,1972,10,40,446.8,135,0.302,311.8,990,965.6,24.4,0.365,24.02,0.943,0.97,0.914,34.62,33.58,67.16,11282.1
1973-07-09,1972,10,41,416.6,135,0.324,281.6,990,965.5,24.5,0.32,24.21,0.937,0.97,0.909,31.3,30.36,60.73,10202.3
1973-07-16,1972,10,42,387.2,135,0.349,252.2,990,965.3,24.7,0.277,24.39,0.93,0.97,0.902,28.04,27.2,54.4,9139.5
1973-07-23,1972,10,43,369.2,135,0.366,234.2,990,965.2,24.8,0.299,24.46,0.935,0.973,0.91,33.64,32.07,50.38,8463.08
1973-07-30,1972,10,44,347.3,120.7,0.347,226.6,990,965.1,24.9,0.33,24.53,0.944,0.976,0.921,40.32,38.31,49.07,8244.19
1973-08-06,1972,11,45,335,115,0.343,220,990,965.1,24.9,0.385,24.54,0.958,0.98,0.939,50.74,48.2,48.2,8097.6
1973-08-13,1972,11,46,320.5,115,0.359,205.5,990,965,25,0.359,24.64,0.956,0.98,0.937,47.45,46.5,46.5,7812.24
1973-08-20,1972,11,47,300.6,115,0.383,185.6,990,964.9,25.1,0.324,24.77,0.95,0.979,0.931,42.85,41.97,41.97,7050.85
1973-08-27,1972,11,48,278.2,108.1,0.388,170,990,964.8,25.2,0.295,24.89,0.945,0.974,0.921,39.25,38.26,38.26,6426.86
1973-09-03,1972,12,49,267.9,91,0.34,176.9,990,964.8,25.2,0.306,24.92,0.948,0.978,0.926,40.97,40.06,40.06,6730.25
1973-09-10,1972,12,50,253.5,114.1,0.451,139.4,990,964.7,25.3,0.24,25.05,0.934,0.97,0.907,32,31.06,31.06,5218.28
1973-09-17,1972,12,51,237.4,118,0.497,119.4,990,964.6,25.4,0.205,25.17,0.925,0.97,0.897,27.26,26.44,26.44,4442.66
1973-09-24,1972,12,52,230.2,118,0.512,112.3,990,964.6,25.4,0.192,25.23,0.92,0.97,0.893,25.55,24.79,24.79,4163.97
1973-10-01,1973,1,1,219.5,97,0.442,122.5,990,964.5,25.5,0.209,25.27,0.927,0.97,0.899,28.14,27.3,27.3,4586.35
1973-10-08,1973,1,2,231.5,97,0.42,134.5,990,964.6,25.4,0.23,25.18,0.932,0.97,0.904,30.96,30.03,30.03,5045.36
1973-10-15,1973,1,3,236.4,97,0.41,139.4,990,964.6,25.4,0.239,25.14,0.935,0.97,0.907,32.13,31.16,31.16,5235.24
1973-10-22,1973,1,4,235.4,97,0.412,138.4,990,964.6,25.4,0.237,25.15,0.934,0.97,0.906,31.9,30.94,30.94,5198.14
1973-10-29,1973,1,5,252.7,94.71,0.375,158,990,964.7,25.3,0.272,25.02,0.942,0.97,0.914,36.5,35.42,35.42,5950.7
1973-11-05,1973,2,6,250.3,93,0.371,157.3,990,964.7,25.3,0.27,25.03,0.941,0.97,0.913,36.34,35.26,35.26,5923.24
1973-11-12,1973,2,7,270.2,93,0.345,177.2,990,964.8,25.2,0.306,24.91,0.948,0.977,0.925,41.02,40.06,40.06,6730.76
1973-11-19,1973,2,8,302.7,102.3,0.338,200.4,990,964.9,25.1,0.349,24.74,0.955,0.98,0.936,46.42,45.49,45.49,7643.14
1973-11-26,1973,2,9,321.4,105.4,0.328,216,990,965,25,0.377,24.62,0.957,0.98,0.938,49.92,47.91,47.91,8048.83
1973-12-03,1973,3,10,376.8,104,0.277,272.8,990,965.3,24.7,0.303,24.41,0.934,0.97,0.906,30.52,29.6,59.21,9946.5
1973-12-10,1973,3,11,431.7,116,0.269,315.7,990,965.5,24.5,0.369,24.09,0.943,0.97,0.915,35.16,34.11,68.22,11460.9
1973-12-17,1973,3,12,570.6,118,0.207,452.6,990,966.2,23.8,0.578,23.25,0.956,0.98,0.937,49.34,47.09,94.18,15822.5
1973-12-24,1973,3,13,730.1,118,0.164,612.1,990,966.8,23.2,0.734,22.45,0.953,0.977,0.931,42.7,41.55,124.6,20939.6
1973-12-31,1973,3,14,932.6,136,0.146,796.6,990,967.6,22.4,0.985,21.38,0.954,0.977,0.932,41.63,40.48,155,26047.8
1974-01-07,1973,4,15,921.3,143.7,0.157,777.5,990,967.6,22.4,0.977,21.44,0.955,0.979,0.935,44.24,43.17,152.3,25581.1
1974-01-14,1973,4,16,837.5,150,0.179,687.5,990,967.2,22.8,0.867,21.88,0.957,0.98,0.938,47.04,45.98,137.9,23173.8
1974-01-21,1973,4,17,879.5,139,0.158,740.5,990,967.4,22.6,0.944,21.64,0.956,0.979,0.937,48.16,46.62,145.4,24434
1974-01-28,1973,4,18,1047,148.9,0.142,898.5,990,968,22,1.15,20.81,0.955,0.979,0.935,43.73,42.83,171.3,28778.4
1974-02-04,1973,5,19,1340,162,0.122,1081,990,969,21,1.71,19.32,0.953,0.98,0.934,48.77,47.69,190.8,32051
1974-02-11,1973,5,20,1613,162,0.101,1100,990,969.9,20.1,1.85,18.3,0.951,0.98,0.932,46.95,46.02,184.1,30922.7
1974-02-18,1973,5,21,2165,162,0.0753,1100,990,971.5,18.5,1.87,16.64,0.947,0.98,0.928,42.5,41.64,166.5,27979.5
1974-02-25,1973,5,22,2685,195,0.0723,1100,990,972.8,17.2,1.87,15.37,0.942,0.974,0.918,39.07,38.06,152.2,25577.2
1974-03-04,1973,6,23,2825,239,0.0846,1100,990,973.1,16.9,1.87,15.03,0.941,0.972,0.915,38.16,37.09,148.4,24925.3
1974-03-11,1973,6,24,2713,239,0.0881,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.89,37.86,151.5,25443.6
1974-03-18,1973,6,25,2500,207,0.0826,1100,990,972.3,17.7,1.87,15.82,0.944,0.977,0.922,40.28,39.34,157.4,26438.2
1974-03-25,1973,6,26,2341,183,0.0782,1100,990,971.9,18.1,1.87,16.2,0.946,0.979,0.926,41.32,40.45,161.8,27180.7
1974-04-01,1973,7,27,2274,217,0.0954,1100,990,971.8,18.2,1.87,16.36,0.946,0.98,0.927,41.75,40.91,163.6,27490.2
1974-04-08,1973,7,28,2264,217,0.0959,1100,990,971.7,18.3,1.87,16.39,0.946,0.98,0.927,41.82,40.98,163.9,27538.3
1974-04-15,1973,7,29,2263,207.1,0.0916,1100,990,971.7,18.3,1.87,16.39,0.946,0.98,0.927,41.83,40.99,164,27545.6
1974-04-22,1973,7,30,2364,148,0.0627,1100,990,972,18,1.87,16.15,0.945,0.979,0.925,41.18,40.29,161.2,27076.2
1974-04-29,1973,7,31,2501,239.4,0.0956,1100,990,972.3,17.7,1.87,15.82,0.944,0.977,0.922,40.28,39.34,157.3,26434.3
1974-05-06,1973,8,32,2477,276,0.112,1100,990,972.3,17.7,1.87,15.87,0.944,0.977,0.923,40.44,39.5,158,26547
1974-05-13,1973,8,33,2324,276,0.119,1100,990,971.9,18.1,1.87,16.24,0.946,0.979,0.926,41.43,40.56,162.3,27259
