date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1974-05-20,1973,8,34,2153,276,0.128,1100,990,971.5,18.5,1.87,16.66,0.947,0.98,0.928,42.54,41.69,166.7,28012.6
1974-05-27,1973,8,35,1887,257.1,0.136,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.52,43.63,174.5,29319.6
1974-06-03,1973,9,36,1619,210,0.13,1100,990,969.9,20.1,1.86,18.27,0.952,0.98,0.933,46.88,45.94,183.8,30873.4
1974-06-10,1973,9,37,1383,250.3,0.182,1077,990,969.1,20.9,1.71,19.18,0.953,0.98,0.934,48.26,47.27,189.1,31767.5
1974-06-17,1973,9,38,1137,257,0.226,880.2,990,968.3,21.7,1.15,20.52,0.954,0.979,0.934,42.24,41.34,165.4,27779
1974-06-24,1973,9,39,927.9,257,0.279,670.9,990,967.6,22.4,0.845,21.55,0.954,0.978,0.933,43.08,42.13,132,22173.6
1974-07-01,1973,10,40,692.5,186,0.27,506.5,990,966.7,23.3,0.611,22.72,0.953,0.976,0.93,42.93,41.45,103.9,17450.2
1974-07-08,1973,10,41,576,186,0.323,390,990,966.2,23.8,0.486,23.32,0.953,0.979,0.933,42.51,41.61,83.23,13981.8
1974-07-15,1973,10,42,514.8,186,0.362,328.8,990,965.9,24.1,0.395,23.69,0.945,0.971,0.918,36.1,35.04,70.09,11775
1974-07-22,1973,10,43,467.9,186,0.398,281.9,990,965.7,24.3,0.324,23.97,0.937,0.97,0.909,31.05,30.12,60.24,10119.9
1974-07-29,1973,10,44,437.6,168.3,0.384,269.3,990,965.6,24.4,0.304,24.13,0.934,0.97,0.906,29.77,28.87,57.75,9701.91
1974-08-05,1973,11,45,411.8,155,0.377,256.8,990,965.5,24.5,0.284,24.26,0.931,0.97,0.903,28.45,27.6,55.2,9273.33
1974-08-12,1973,11,46,380.9,155,0.407,225.9,990,965.3,24.7,0.354,24.34,0.949,0.977,0.927,43.7,41.65,48.87,8209.55
1974-08-19,1973,11,47,359.4,155,0.432,204.4,990,965.2,24.8,0.361,24.44,0.955,0.98,0.936,46.8,45.66,45.66,7670.66
1974-08-26,1973,11,48,339.1,149.7,0.441,189.4,990,965.1,24.9,0.333,24.57,0.951,0.98,0.932,43.42,42.54,42.54,7146.05
1974-09-02,1973,12,49,326.9,118,0.361,208.9,990,965,25,0.365,24.6,0.956,0.98,0.937,48.2,47.23,47.23,7934.93
1974-09-09,1973,12,50,311.8,132.3,0.425,179.5,990,965,25,0.315,24.73,0.949,0.976,0.926,41.29,40.33,40.33,6774.72
1974-09-16,1973,12,51,289,138,0.478,151,990,964.9,25.1,0.265,24.88,0.94,0.97,0.911,34.61,33.57,33.57,5640.18
1974-09-23,1973,12,52,268.9,138,0.514,130.9,990,964.8,25.2,0.229,25,0.931,0.97,0.903,29.87,28.98,28.98,4868.35
1974-09-30,1973,12,53,249.2,114,0.458,135.2,990,964.7,25.3,0.234,25.08,0.933,0.97,0.905,31.02,30.09,30.09,5055.43
1974-10-07,1974,1,1,234.8,104.4,0.445,130.4,990,964.6,25.4,0.224,25.17,0.931,0.97,0.903,29.96,29.06,29.06,4882.85
1974-10-14,1974,1,2,223.4,97,0.434,126.4,990,964.5,25.5,0.216,25.24,0.929,0.97,0.901,29.07,28.2,28.2,4737.58
1974-10-21,1974,1,3,230.1,97,0.422,133.1,990,964.6,25.4,0.228,25.19,0.932,0.97,0.904,30.64,29.72,29.72,4992.39
1974-10-28,1974,1,4,242,95.29,0.394,146.7,990,964.7,25.3,0.252,25.1,0.938,0.97,0.909,33.85,32.84,32.84,5516.29
1974-11-04,1974,2,5,260.3,93,0.357,167.3,990,964.7,25.3,0.288,24.97,0.944,0.974,0.92,38.69,37.68,37.68,6330.58
1974-11-11,1974,2,6,283,106,0.375,177,990,964.8,25.2,0.308,24.86,0.948,0.978,0.927,40.89,39.99,39.99,6718.34
1974-11-18,1974,2,7,301.6,106,0.351,195.6,990,964.9,25.1,0.341,24.75,0.953,0.98,0.934,45.26,44.36,44.36,7451.71
1974-11-25,1974,2,8,313.5,105.7,0.337,207.8,990,965,25,0.363,24.67,0.956,0.98,0.937,48.07,46.56,46.56,7821.8
1974-12-02,1974,3,9,432.7,104,0.241,328.7,990,965.5,24.5,0.387,24.07,0.945,0.971,0.918,36.64,35.6,71.2,11962.3
1974-12-09,1974,3,10,491.5,114,0.232,377.5,990,965.8,24.2,0.462,23.73,0.952,0.979,0.932,41.82,40.94,81.88,13756.4
1974-12-16,1974,3,11,531.8,118,0.222,413.8,990,966,24,0.517,23.49,0.956,0.98,0.937,45.56,44.65,89.29,15001.4
1974-12-23,1974,3,12,584.1,118,0.202,466.1,990,966.2,23.8,0.598,23.17,0.957,0.98,0.938,50.69,48.2,96.4,16195.2
1974-12-30,1974,3,13,630.3,133,0.211,497.3,990,966.4,23.6,0.558,23.02,0.948,0.971,0.921,37.93,36.51,102.6,17242.3
1975-01-06,1974,4,14,715.9,139,0.195,576.9,990,966.8,23.2,0.676,22.56,0.952,0.975,0.929,40.49,39.5,118.5,19908.2
1975-01-13,1974,4,15,888.5,139,0.157,749.5,990,967.5,22.5,0.948,21.6,0.956,0.98,0.937,46.52,45.59,148.5,24955.3
1975-01-20,1974,4,16,1076,139,0.129,937,990,968.1,21.9,1.22,20.64,0.955,0.98,0.936,45.29,44.38,177.5,29824.1
1975-01-27,1974,4,17,1315,155.6,0.118,1084,990,968.9,21.1,1.71,19.4,0.954,0.98,0.934,49.14,47.88,191.5,32172.9
1975-02-03,1974,5,18,2000,197,0.0997,1100,990,971,19,1.87,17.11,0.948,0.98,0.929,43.77,42.89,171.6,28822.6
1975-02-10,1974,5,19,2668,197,0.074,1100,990,972.7,17.3,1.87,15.41,0.943,0.974,0.918,39.18,38.18,152.7,25654.7
1975-02-17,1974,5,20,3109,197,0.0636,1100,990,973.8,16.2,1.87,14.37,0.937,0.97,0.909,36.32,35.24,140.9,23679.6
1975-02-24,1974,5,21,3313,209,0.0631,1100,990,974.2,15.8,1.87,13.9,0.934,0.97,0.906,35.03,33.98,135.9,22836.9
1975-03-03,1974,6,22,3216,239,0.0743,1100,990,974,16,1.87,14.11,0.936,0.97,0.908,35.59,34.53,138.1,23201.9
1975-03-10,1974,6,23,3562,239,0.0672,1100,990,974.8,15.2,1.87,13.37,0.931,0.97,0.903,33.59,32.58,130.3,21894
1975-03-17,1974,6,24,4206,239,0.0571,1100,990,976,14,1.87,12.08,0.921,0.97,0.893,29.99,29.09,116.4,19551
1975-03-24,1974,6,25,5112,239,0.0468,1100,990.02,977.7,12.3,1.87,10.48,0.891,0.97,0.864,25.18,23.1,92.39,15521.4
1975-03-31,1974,6,26,5399,346.1,0.0641,1100,990.04,978.1,11.9,1.86,10.05,0.875,0.97,0.849,23.73,21.1,84.39,14177.7
1975-04-07,1974,7,27,5322,364,0.0684,1100,990.03,978,12,1.86,10.16,0.879,0.97,0.853,24.11,21.6,86.42,14518.4
1975-04-14,1974,7,28,4888,364,0.0747,1100,990.01,977.3,12.7,1.87,10.85,0.901,0.97,0.874,26.36,24.74,98.95,16624.3
1975-04-21,1974,7,29,4096,364,0.089,1100,990,975.8,14.2,1.87,12.28,0.922,0.97,0.895,30.54,29.63,118.5,19908.4
1975-04-28,1974,7,30,3721,339.4,0.0912,1100,990,975.1,14.9,1.87,13.04,0.929,0.97,0.901,32.66,31.68,126.7,21289.8
1975-05-05,1974,8,31,3265,321,0.0985,1100,990,974.1,15.9,1.87,14.01,0.935,0.97,0.907,35.33,34.27,137.1,23029.3
1975-05-12,1974,8,32,2895,321,0.111,1100,990,973.3,16.7,1.87,14.87,0.94,0.971,0.913,37.69,36.61,146.4,24599.2
1975-05-19,1974,8,33,2488,321,0.129,1100,990,972.3,17.7,1.87,15.85,0.944,0.977,0.922,40.36,39.43,157.7,26495.9
1975-05-26,1974,8,34,2174,311.9,0.144,1100,990,971.5,18.5,1.87,16.61,0.947,0.98,0.928,42.43,41.57,166.3,27937.6
1975-06-02,1974,9,35,1815,257,0.142,1100,990,970.5,19.5,1.87,17.62,0.95,0.98,0.931,45.15,44.25,177,29737.2
1975-06-09,1974,9,36,1575,257,0.163,1100,990,969.7,20.3,1.86,18.41,0.952,0.98,0.933,47.27,46.32,185.3,31128.9
1975-06-16,1974,9,37,1330,257,0.194,1057,990,968.9,21.1,1.62,19.44,0.954,0.98,0.935,47.99,47.01,188,31588.5
1975-06-23,1974,9,38,1141,257,0.225,884.5,990,968.3,21.7,1.15,20.5,0.954,0.979,0.934,42.4,41.5,166,27890.7
1975-06-30,1974,9,39,982.2,231.3,0.236,750.9,990,967.8,22.2,0.97,21.22,0.955,0.978,0.935,45.98,44.51,144.5,24268.2
1975-07-07,1974,10,40,790.6,227,0.288,563.6,990,967.1,22.9,0.666,22.27,0.951,0.974,0.926,39.01,38,114,19153.3
1975-07-14,1974,10,41,689.8,227,0.33,462.8,990,966.7,23.3,0.591,22.75,0.955,0.979,0.935,46.81,45.31,95.49,16042.2
1975-07-21,1974,10,42,618.2,227,0.368,391.2,990,966.4,23.6,0.492,23.14,0.953,0.978,0.932,42.3,41.37,82.74,13900.2
1975-07-28,1974,10,43,568,208.6,0.367,359.4,990,966.2,23.8,0.443,23.4,0.95,0.974,0.925,39.17,38.18,76.35,12827.5
1975-08-04,1974,11,44,530.9,184,0.347,346.9,990,966,24,0.422,23.59,0.948,0.973,0.922,38.03,36.99,73.99,12429.9
1975-08-11,1974,11,45,487.3,184,0.378,303.3,990,965.8,24.2,0.357,23.85,0.941,0.97,0.913,33.38,32.38,64.77,10880.8
1975-08-18,1974,11,46,436.6,184,0.423,252.6,990,965.6,24.4,0.329,24.11,0.939,0.973,0.914,35.46,33.74,53.71,9022.53
1975-08-25,1974,11,47,395.1,184,0.466,211.1,990,965.4,24.6,0.376,24.25,0.957,0.98,0.937,48.02,46.58,46.58,7825.77
1975-09-01,1974,12,48,370,138,0.373,232,990,965.3,24.7,0.294,24.46,0.935,0.973,0.91,33.08,32.11,50.46,8476.92
1975-09-08,1974,12,49,343.4,138,0.402,205.4,990,965.1,24.9,0.362,24.52,0.956,0.98,0.937,47.21,46.21,46.21,7763.14
1975-09-15,1974,12,50,328.1,138,0.421,190.1,990,965,25,0.334,24.63,0.952,0.98,0.933,43.7,42.82,42.82,7193.96
1975-09-22,1974,12,51,311.2,138,0.443,173.2,990,965,25,0.304,24.74,0.947,0.976,0.924,39.79,38.82,38.82,6522.18
1975-09-29,1974,12,52,292.6,118,0.403,174.6,990,964.9,25.1,0.305,24.82,0.947,0.976,0.925,40.25,39.31,39.31,6603.91
1975-10-06,1975,1,1,276.5,110,0.398,166.5,990,964.8,25.2,0.289,24.9,0.944,0.973,0.918,38.4,37.35,37.35,6274.96
1975-10-13,1975,1,2,265.9,110,0.414,155.9,990,964.8,25.2,0.271,24.97,0.941,0.97,0.913,35.93,34.85,34.85,5854.43
1975-10-20,1975,1,3,251.9,110,0.437,141.9,990,964.7,25.3,0.245,25.05,0.936,0.97,0.908,32.62,31.64,31.64,5315.02
1975-10-27,1975,1,4,243.5,108.9,0.447,134.6,990,964.7,25.3,0.232,25.11,0.933,0.97,0.905,30.92,29.99,29.99,5038.31
1975-11-03,1975,2,5,248.3,106,0.427,142.3,990,964.7,25.3,0.246,25.07,0.936,0.97,0.908,32.73,31.75,31.75,5333.91
1975-11-10,1975,2,6,254.2,106,0.417,148.2,990,964.7,25.3,0.256,25.03,0.938,0.97,0.91,34.13,33.11,33.11,5562.5
1975-11-17,1975,2,7,270,100.4,0.373,169.6,990,964.8,25.2,0.294,24.93,0.945,0.975,0.921,39.19,38.21,38.21,6419.32
1975-11-24,1975,2,8,285.5,93,0.326,192.5,990,964.8,25.2,0.333,24.82,0.952,0.98,0.933,44.63,43.74,43.74,7347.58
1975-12-01,1975,3,9,349.1,104,0.3,245.1,990,965.1,24.9,0.331,24.52,0.943,0.974,0.919,38.66,36.85,53.19,8936.74
1975-12-08,1975,3,10,376.8,104,0.276,272.8,990,965.3,24.7,0.303,24.41,0.934,0.97,0.906,30.52,29.6,59.2,9945.52
1975-12-15,1975,3,11,408.1,104,0.255,304.1,990,965.4,24.6,0.35,24.21,0.941,0.97,0.913,33.97,32.95,65.91,11072.6
1975-12-22,1975,3,12,438.5,104,0.237,334.5,990,965.6,24.4,0.395,24.03,0.946,0.971,0.919,37.29,36.21,72.42,12166.6
1975-12-29,1975,3,13,493.3,113.1,0.229,380.2,990,965.8,24.2,0.465,23.72,0.952,0.979,0.932,42.1,41.21,82.41,13845.4
1976-01-05,1975,4,14,535.3,120,0.224,415.3,990,966,24,0.518,23.47,0.956,0.98,0.937,45.68,44.77,89.54,15042.8
1976-01-12,1975,4,15,575.3,120,0.209,455.3,990,966.2,23.8,0.579,23.23,0.957,0.98,0.938,49.65,47.97,95.95,16119
1976-01-19,1975,4,16,650.4,120,0.185,530.4,990,966.5,23.5,0.609,22.89,0.951,0.974,0.926,40.19,38.75,109.4,18372.8
1976-01-26,1975,4,17,720.2,122.4,0.17,597.8,990,966.8,23.2,0.707,22.51,0.954,0.98,0.935,41.97,41.11,123.3,20721.1
1976-02-02,1975,5,18,753,137,0.182,616,990,966.9,23.1,0.74,22.35,0.955,0.98,0.936,42.97,42.11,126.3,21223.1
1976-02-09,1975,5,19,816.4,137,0.168,679.4,990,967.2,22.8,0.847,21.99,0.957,0.98,0.938,46.71,45.77,137.3,23070.3
1976-02-16,1975,5,20,892.1,137,0.154,755.1,990,967.5,22.5,0.968,21.56,0.956,0.979,0.937,48.97,46.9,146.3,24576.5
1976-02-23,1975,5,21,1070,137,0.129,932.6,990,968.1,21.9,1.23,20.66,0.955,0.98,0.936,45.05,44.14,176.6,29662.1
1976-03-01,1975,6,22,1686,183,0.114,1089,990,970,20,1.79,18.18,0.951,0.98,0.932,46.14,45.21,180.8,30380.7
1976-03-08,1975,6,23,3101,215,0.0693,1100,990,973.7,16.3,1.87,14.4,0.937,0.971,0.91,36.42,35.37,141.5,23765.9
1976-03-15,1975,6,24,4092,239,0.0586,1100,990,975.8,14.2,1.87,12.29,0.923,0.97,0.895,30.58,29.66,118.7,19934.8
1976-03-22,1975,6,25,4873,239,0.0491,1100,990,977.3,12.7,1.87,10.86,0.903,0.97,0.876,26.47,24.94,99.75,16758.7
1976-03-29,1975,6,26,5358,310.4,0.0579,1100,990.04,978.1,12,1.86,10.11,0.877,0.97,0.851,23.94,21.37,85.49,14362
1976-04-05,1975,7,27,5131,364,0.071,1100,990.02,977.7,12.3,1.87,10.44,0.889,0.97,0.863,25.04,22.9,91.59,15386.5
1976-04-12,1975,7,28,4593,364,0.0793,1100,990,976.8,13.2,1.87,11.36,0.913,0.97,0.886,27.98,26.99,108,18136.4
1976-04-19,1975,7,29,4405,314.7,0.0714,1100,990,976.4,13.6,1.87,11.7,0.917,0.97,0.89,28.95,28.08,112.3,18867.9
1976-04-26,1975,7,30,4426,307.9,0.0695,1100,990,976.5,13.5,1.87,11.67,0.917,0.97,0.889,28.84,27.97,111.9,18798.3
1976-05-03,1975,8,31,4421,340,0.0769,1100,990,976.5,13.5,1.87,11.67,0.917,0.97,0.889,28.86,28,112,18815.4
1976-05-10,1975,8,32,4041,340,0.0842,1100,990,975.7,14.3,1.87,12.38,0.923,0.97,0.896,30.83,29.9,119.6,20094.7
1976-05-17,1975,8,33,3624,340,0.094,1100,990,974.9,15.1,1.87,13.24,0.93,0.97,0.902,33.22,32.23,128.9,21656.3
1976-05-24,1975,8,34,3171,340,0.107,1100,990,973.9,16.1,1.87,14.22,0.936,0.97,0.908,35.9,34.83,139.3,23403.9
1976-05-31,1975,8,35,2770,299.7,0.108,1100,990,973,17,1.87,15.17,0.942,0.973,0.916,38.51,37.47,149.9,25178.2
1976-06-07,1975,9,36,2375,293,0.124,1100,990,972,18,1.87,16.12,0.945,0.978,0.925,41.1,40.21,160.8,27020.7
1976-06-14,1975,9,37,2051,293,0.143,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.24,42.37,169.5,28472.9
1976-06-21,1975,9,38,1743,293,0.169,1100,990,970.3,19.7,1.87,17.86,0.951,0.98,0.932,45.78,44.87,179.5,30151.2
1976-06-28,1975,9,39,1453,271.9,0.187,1100,990,969.3,20.7,1.82,18.85,0.952,0.98,0.933,48.41,47.42,189.7,31868.2
1976-07-05,1975,10,40,1206,256,0.212,950.4,990,968.5,21.5,1.29,20.16,0.955,0.98,0.936,44.79,43.9,175.6,29498.2
1976-07-12,1975,10,41,1057,256,0.242,801,990,968.1,21.9,1.04,20.88,0.955,0.978,0.934,44.44,43.13,152,25542.3
1976-07-19,1975,10,42,886.3,256,0.289,630.3,990,967.4,22.6,0.783,21.77,0.955,0.978,0.934,42.79,41.87,125.6,21104.5
1976-07-26,1975,10,43,728.4,248.3,0.341,480.1,990,966.8,23.2,0.608,22.58,0.954,0.977,0.932,45.58,43.9,97.74,16420.8
1976-08-02,1975,11,44,626.9,202,0.323,424.9,990,966.4,23.6,0.544,23.05,0.956,0.98,0.937,45.9,44.89,89.79,15084.6
1976-08-09,1975,11,45,559.2,202,0.361,357.2,990,966.1,23.9,0.44,23.44,0.949,0.974,0.925,38.99,37.97,75.95,12759.2
1976-08-16,1975,11,46,512,202,0.395,310,990,965.9,24.1,0.37,23.73,0.942,0.97,0.914,33.98,32.96,65.92,11074.8
1976-08-23,1975,11,47,471.5,202,0.429,269.5,990,965.7,24.3,0.309,23.97,0.934,0.97,0.906,29.59,28.71,57.41,9644.94
1976-08-30,1975,11,48,446.5,162,0.362,284.5,990,965.6,24.4,0.328,24.06,0.937,0.97,0.909,31.48,30.54,61.07,10260.3
1976-09-06,1975,12,49,415.9,146,0.351,269.9,990,965.5,24.5,0.304,24.22,0.934,0.97,0.906,29.95,29.05,58.1,9760.52
1976-09-13,1975,12,50,398.6,146,0.366,252.6,990,965.4,24.6,0.278,24.33,0.93,0.97,0.902,28.03,27.19,54.38,9136.51
1976-09-20,1975,12,51,381.1,146,0.383,235.1,990,965.3,24.7,0.258,24.44,0.925,0.97,0.897,26.05,25.27,50.54,8490.65
1976-09-27,1975,12,52,374.8,134.9,0.36,239.9,990,965.3,24.7,0.285,24.44,0.931,0.971,0.905,30.49,29.26,51.64,8675.28
1976-10-04,1976,1,1,375.4,120,0.32,255.4,990,965.3,24.7,0.28,24.44,0.931,0.97,0.903,28.49,27.63,55.26,9284.45
1976-10-11,1976,1,2,380.8,120,0.315,260.8,990,965.3,24.7,0.288,24.41,0.932,0.97,0.904,29.09,28.22,56.44,9482.12
1976-10-18,1976,1,3,380.3,120,0.315,260.3,990,965.3,24.7,0.288,24.41,0.932,0.97,0.904,29.03,28.16,56.33,9462.95
1976-10-25,1976,1,4,383.9,120,0.312,263.9,990,965.3,24.7,0.293,24.39,0.933,0.97,0.905,29.44,28.55,57.11,9593.68
1976-11-01,1976,2,5,380.3,114,0.3,266.3,990,965.3,24.7,0.296,24.4,0.933,0.97,0.905,29.74,28.85,57.69,9692.2
1976-11-08,1976,2,6,368.7,114,0.31,254.7,990,965.2,24.8,0.278,24.48,0.931,0.97,0.903,28.45,27.59,55.19,9271.44
1976-11-15,1976,2,7,372.3,112.9,0.303,259.4,990,965.3,24.7,0.285,24.45,0.932,0.97,0.904,28.98,28.11,56.21,9443.9
1976-11-22,1976,2,8,386.9,106,0.274,280.9,990,965.3,24.7,0.316,24.35,0.936,0.97,0.908,31.41,30.46,60.93,10235.5
1976-11-29,1976,2,9,405.4,114.6,0.282,290.8,990,965.4,24.6,0.332,24.24,0.939,0.97,0.91,32.45,31.47,62.94,10574.7
1976-12-06,1976,3,10,429.1,118,0.275,311.1,990,965.5,24.5,0.363,24.11,0.942,0.97,0.914,34.66,33.62,67.24,11296
1976-12-13,1976,3,11,465.9,118,0.254,347.9,990,965.7,24.3,0.418,23.89,0.948,0.974,0.923,38.63,37.62,75.24,12640.1
1976-12-20,1976,3,12,509.8,118,0.232,391.8,990,965.9,24.1,0.484,23.62,0.954,0.98,0.935,43.29,42.42,84.84,14253.7
1976-12-27,1976,3,13,545.9,124,0.227,421.9,990,966.1,23.9,0.529,23.41,0.956,0.98,0.937,46.33,45.4,90.8,15254.7
1977-01-03,1976,4,14,601.4,139,0.231,462.4,990,966.3,23.7,0.595,23.1,0.957,0.98,0.938,50.11,47.76,95.51,16045.8
1977-01-10,1976,4,15,632.8,139,0.22,493.8,990,966.4,23.6,0.6,22.97,0.952,0.976,0.929,45.2,42.58,100.2,16833.5
1977-01-17,1976,4,16,716.3,130.9,0.183,585.4,990,966.8,23.2,0.689,22.55,0.953,0.978,0.932,41.11,40.19,120.6,20257.7
1977-01-24,1976,4,17,830.4,120,0.145,710.4,990,967.2,22.8,0.876,21.9,0.955,0.979,0.935,44.75,43.63,142,23847.7
1977-01-31,1976,4,18,857.6,156,0.182,701.6,990,967.3,22.7,0.889,21.78,0.957,0.98,0.938,47.8,46.7,140.1,23537.3
1977-02-07,1976,5,19,926.9,151.3,0.164,775.6,990,967.6,22.4,0.974,21.42,0.955,0.978,0.933,44.22,42.93,151.1,25381.1
1977-02-14,1976,5,20,1023,137,0.134,886.3,990,968,22,1.13,20.91,0.955,0.979,0.935,43.35,42.46,169.8,28531.3
1977-02-21,1976,5,21,1276,137,0.108,1087,990,968.8,21.2,1.7,19.53,0.954,0.98,0.935,49.64,48.12,192.5,32336.8
1977-02-28,1976,5,22,1724,176.4,0.103,1100,990,970.2,19.8,1.86,17.93,0.951,0.98,0.932,45.97,45.05,180.2,30275.6
1977-03-07,1976,6,23,2021,183,0.0905,1100,990,971.1,18.9,1.87,16.98,0.948,0.98,0.929,43.4,42.53,170.1,28581.1
1977-03-14,1976,6,24,2121,183,0.0863,1100,990,971.4,18.6,1.87,16.73,0.947,0.98,0.928,42.75,41.89,167.6,28152
1977-03-21,1976,6,25,2221,183,0.0824,1100,990,971.6,18.4,1.87,16.49,0.946,0.98,0.927,42.1,41.25,165,27721
1977-03-28,1976,6,26,2399,197.6,0.0822,1100,990,972.1,17.9,1.87,16.06,0.945,0.978,0.924,40.94,40.05,160.2,26910.9
1977-04-04,1976,7,27,2594,217,0.0837,1100,990,972.5,17.5,1.87,15.59,0.943,0.975,0.92,39.67,38.69,154.8,25998.6
1977-04-11,1976,7,28,2646,217,0.082,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25758.8
1977-04-18,1976,7,29,2623,217,0.0827,1100,990,972.6,17.4,1.87,15.52,0.943,0.975,0.919,39.48,38.49,153.9,25863.3
1977-04-25,1976,7,30,2653,225.4,0.0849,1100,990,972.7,17.3,1.87,15.45,0.943,0.974,0.919,39.29,38.28,153.1,25726.3
1977-05-02,1976,8,31,2771,276,0.0997,1100,990,973,17,1.87,15.16,0.942,0.973,0.916,38.51,37.46,149.9,25175.8
1977-05-09,1976,8,32,2826,308.1,0.109,1100,990,973.1,16.9,1.87,15.03,0.941,0.972,0.915,38.16,37.09,148.4,24923.8
1977-05-16,1976,8,33,2721,321,0.118,1100,990,972.8,17.2,1.87,15.29,0.942,0.974,0.917,38.84,37.81,151.3,25410.8
1977-05-23,1976,8,34,2448,321,0.131,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.71,158.8,26682.1
1977-05-30,1976,8,35,2175,275.3,0.126,1100,990,971.5,18.5,1.87,16.6,0.947,0.98,0.928,42.4,41.55,166.2,27919
1977-06-06,1976,9,36,1887,257,0.136,1100,990,970.7,19.3,1.87,17.39,0.949,0.98,0.93,44.52,43.63,174.5,29321
1977-06-13,1976,9,37,1607,257,0.16,1100,990,969.8,20.2,1.86,18.31,0.952,0.98,0.933,46.99,46.05,184.2,30947.1
1977-06-20,1976,9,38,1334,257,0.194,1047,990,969,21,1.6,19.45,0.954,0.98,0.934,47.53,46.58,186.3,31302.6
1977-06-27,1976,9,39,1111,244.1,0.219,867.3,990,968.3,21.7,1.12,20.63,0.954,0.979,0.934,41.84,40.96,163.8,27525.7
1977-07-04,1976,10,40,939.7,227,0.242,712.7,990,967.7,22.3,0.912,21.43,0.956,0.979,0.936,45.81,44.7,139.5,23443.3
1977-07-11,1976,10,41,790.9,227,0.288,563.9,990,967.1,22.9,0.666,22.27,0.951,0.975,0.927,39.03,38.05,114.1,19175.5
1977-07-18,1976,10,42,675.5,227,0.337,448.5,990,966.6,23.4,0.583,22.81,0.957,0.98,0.937,47.98,46.36,92.73,15578.1
1977-07-25,1976,10,43,594.8,227,0.382,367.8,990,966.3,23.7,0.457,23.27,0.951,0.975,0.927,39.89,38.92,77.84,13076.7
1977-08-01,1976,11,44,555.1,184,0.332,371.1,990,966.1,23.9,0.459,23.44,0.951,0.977,0.929,40.58,39.65,79.3,13322.9
1977-08-08,1976,11,45,513.7,184,0.359,329.7,990,965.9,24.1,0.397,23.69,0.945,0.97,0.918,36.21,35.14,70.28,11807.2
1977-08-15,1976,11,46,475.1,184,0.387,291.1,990,965.7,24.3,0.339,23.92,0.939,0.97,0.911,32.06,31.1,62.2,10449.4
1977-08-22,1976,11,47,450.3,184,0.409,266.3,990,965.6,24.4,0.302,24.07,0.934,0.97,0.906,29.34,28.46,56.93,9563.98
1977-08-29,1976,11,48,426.7,157.7,0.369,269,990,965.5,24.5,0.303,24.18,0.934,0.97,0.906,29.79,28.9,57.8,9710.28
1977-09-05,1976,12,49,397.4,139.1,0.35,258.3,990,965.4,24.6,0.286,24.33,0.931,0.97,0.903,28.7,27.84,55.68,9353.67
1977-09-12,1976,12,50,374.5,146,0.39,228.5,990,965.3,24.7,0.336,24.39,0.944,0.976,0.921,40.38,38.38,49.23,8271.24
1977-09-19,1976,12,51,348.2,140.3,0.403,207.9,990,965.1,24.9,0.367,24.49,0.956,0.98,0.937,47.76,46.8,46.8,7862.47
1977-09-26,1976,12,52,335.9,130,0.387,205.9,990,965.1,24.9,0.362,24.56,0.956,0.98,0.937,47.4,45.9,45.9,7711.88
1977-10-03,1977,1,1,327.5,110,0.336,217.5,990,965,25,0.381,24.58,0.958,0.98,0.939,50.23,48.2,48.2,8097.6
1977-10-10,1977,1,2,318.6,118.6,0.372,200.1,990,965,25,0.351,24.66,0.954,0.98,0.935,46.17,45.16,45.16,7586.89
1977-10-17,1977,1,3,299.4,120,0.401,179.4,990,964.9,25.1,0.315,24.79,0.948,0.979,0.928,41.37,40.5,40.5,6803.52
1977-10-24,1977,1,4,287.7,120,0.417,167.7,990,964.9,25.1,0.294,24.86,0.945,0.973,0.919,38.62,37.58,37.58,6313.4
1977-10-31,1977,1,5,282.6,108,0.382,174.6,990,964.8,25.2,0.304,24.87,0.947,0.977,0.925,40.32,39.39,39.39,6617.2
1977-11-07,1977,2,6,276.8,106,0.383,170.8,990,964.8,25.2,0.297,24.9,0.946,0.975,0.922,39.45,38.46,38.46,6460.75
1977-11-14,1977,2,7,303.5,106,0.35,197.5,990,964.9,25.1,0.345,24.73,0.953,0.979,0.933,45.67,44.39,44.39,7458.02
1977-11-21,1977,2,8,334.4,106,0.317,228.4,990,965.1,24.9,0.289,24.64,0.933,0.973,0.908,33.18,31.53,49.28,8278.87
1977-11-28,1977,2,9,345.2,112.9,0.327,232.4,990,965.1,24.9,0.295,24.58,0.934,0.973,0.909,33.64,31.88,49.99,8398.32
1977-12-05,1977,3,10,408.9,118,0.289,290.9,990,965.4,24.6,0.332,24.23,0.938,0.97,0.91,32.43,31.46,62.92,10570.3
1977-12-12,1977,3,11,527.1,118,0.227,409.1,990,966,24,0.496,23.53,0.951,0.976,0.929,42.33,41.06,86.98,14612.8
1977-12-19,1977,3,12,617.4,123.7,0.201,493.6,990,966.4,23.6,0.536,23.09,0.946,0.97,0.917,35.24,34.18,102.5,17228
1977-12-26,1977,3,13,718.7,127.9,0.18,590.9,990,966.8,23.2,0.701,22.52,0.952,0.975,0.929,41.31,39.99,120,20156.5
1978-01-02,1977,4,14,908.2,139,0.154,769.2,990,967.5,22.5,0.971,21.5,0.956,0.979,0.936,45.61,44.55,151.2,25397.8
1978-01-09,1977,4,15,914,139,0.152,775,990,967.6,22.4,0.984,21.46,0.955,0.978,0.934,46.24,44.15,149.1,25040.6
1978-01-16,1977,4,16,993.6,139,0.14,854.6,990,967.9,22.1,1.07,21.06,0.954,0.979,0.934,42.1,41.22,164.9,27700.9
1978-01-23,1977,4,17,1091,139,0.127,952.3,990,968.2,21.8,1.24,20.57,0.955,0.98,0.936,45.88,44.97,179.9,30217
1978-01-30,1977,4,18,1144,155.4,0.136,988.7,990,968.4,21.6,1.34,20.31,0.955,0.98,0.936,47.03,46.09,184.3,30970.5
1978-02-06,1977,5,19,1276,162,0.127,1079,990,968.8,21.2,1.67,19.56,0.954,0.98,0.935,49.35,47.98,191.9,32245.1
1978-02-13,1977,5,20,1496,162,0.109,1100,990,969.5,20.5,1.83,18.7,0.952,0.98,0.933,48.01,47.05,188.2,31618.4
1978-02-20,1977,5,21,1732,162,0.0938,1100,990,970.2,19.8,1.86,17.9,0.951,0.98,0.932,45.91,44.99,179.9,30231.5
1978-02-27,1977,5,22,2151,217,0.1,1100,990,971.5,18.5,1.87,16.66,0.947,0.98,0.928,42.56,41.7,166.8,28023.9
1978-03-06,1977,6,23,2535,239,0.0945,1100,990,972.4,17.6,1.87,15.73,0.944,0.976,0.921,40.05,39.1,156.4,26274.8
1978-03-13,1977,6,24,3252,239,0.074,1100,990,974.1,15.9,1.87,14.05,0.935,0.97,0.908,35.46,34.41,137.6,23120.2
1978-03-20,1977,6,25,4466,239,0.0539,1100,990,976.5,13.5,1.87,11.6,0.914,0.97,0.887,28.6,27.45,109.8,18443.3
1978-03-27,1977,6,26,5313,255,0.0479,1100,990.03,978,12,1.86,10.18,0.879,0.97,0.853,24.14,21.66,86.64,14555.9
1978-04-03,1977,7,27,5734,295,0.0515,1100,990.07,978.6,11.4,1.85,9.576,0.834,0.966,0.806,21.54,18.42,73.67,12376.2
1978-04-10,1977,7,28,6250,354.1,0.0566,1100,990.11,979.4,10.7,1.83,8.914,0.787,0.961,0.756,18.92,15.25,61.01,10250.2
1978-04-17,1977,7,29,6294,364,0.0578,1100,990.11,979.4,10.7,1.83,8.865,0.787,0.96,0.755,18.8,15.1,60.39,10145.1
1978-04-24,1977,7,30,5966,364,0.061,1100,990.09,979,11.1,1.84,9.257,0.804,0.963,0.775,20.09,16.7,66.79,11220.3
1978-05-01,1977,8,31,5530,340,0.0615,1100,990.05,978.3,11.7,1.86,9.867,0.86,0.969,0.833,22.88,20.04,80.16,13467.1
1978-05-08,1977,8,32,5086,340,0.0669,1100,990.02,977.6,12.4,1.87,10.52,0.892,0.97,0.866,25.32,23.3,93.19,15656.2
1978-05-15,1977,8,33,4452,340,0.0765,1100,990,976.5,13.5,1.87,11.62,0.916,0.97,0.889,28.71,27.81,111.2,18687.4
1978-05-22,1977,8,34,3824,340,0.0891,1100,990,975.3,14.7,1.87,12.82,0.927,0.97,0.899,32.05,31.09,124.4,20894.3
1978-05-29,1977,8,35,3347,313.1,0.0935,1100,990,974.3,15.7,1.87,13.83,0.934,0.97,0.906,34.84,33.79,135.2,22709.1
1978-06-05,1977,9,36,2869,293,0.102,1100,990,973.2,16.8,1.87,14.93,0.94,0.972,0.914,37.86,36.79,147.1,24721
1978-06-12,1977,9,37,2450,293,0.12,1100,990,972.2,17.8,1.87,15.94,0.945,0.977,0.923,40.61,39.69,158.8,26670.3
1978-06-19,1977,9,38,2114,293,0.139,1100,990,971.4,18.6,1.87,16.75,0.947,0.98,0.928,42.8,41.94,167.8,28186.8
1978-06-26,1977,9,39,1796,282.4,0.157,1100,990,970.4,19.6,1.87,17.69,0.95,0.98,0.931,45.33,44.42,177.7,29849.6
1978-07-03,1977,10,40,1498,256,0.171,1100,990,969.5,20.5,1.83,18.69,0.952,0.98,0.933,47.99,47.03,188.1,31604.7
1978-07-10,1977,10,41,1249,256,0.206,991.2,990,968.7,21.3,1.41,19.91,0.954,0.98,0.935,46.1,45.16,180.7,30349.9
1978-07-17,1977,10,42,1092,256,0.235,836,990,968.2,21.8,1.08,20.73,0.954,0.978,0.933,42.36,41.12,157.6,26476.5
1978-07-24,1977,10,43,948.6,256,0.271,692.6,990,967.7,22.3,0.894,21.42,0.956,0.98,0.937,46.31,45.21,135.6,22785
1978-07-31,1977,10,44,819.6,209.7,0.256,609.8,990,967.2,22.8,0.744,22.08,0.954,0.979,0.934,42,41.11,123.3,20720.8
1978-08-07,1977,11,45,728.7,202,0.277,526.7,990,966.8,23.2,0.619,22.57,0.95,0.972,0.924,39.4,37.92,106.9,17953.3
1978-08-14,1977,11,46,654.9,202,0.309,452.9,990,966.5,23.5,0.589,22.89,0.957,0.98,0.938,48.63,46.97,93.95,15783
1978-08-21,1977,11,47,593.8,202,0.34,391.8,990,966.3,23.7,0.492,23.24,0.954,0.979,0.934,42.57,41.69,83.37,14006.3
1978-08-28,1977,11,48,556.3,178,0.319,378.3,990,966.1,23.9,0.47,23.43,0.952,0.977,0.93,41.38,40.43,80.85,13583.6
1978-09-04,1977,12,49,528.9,146,0.276,382.9,990,966,24,0.474,23.55,0.953,0.979,0.933,42.12,41.26,82.52,13862.6
1978-09-11,1977,12,50,491.7,146,0.297,345.7,990,965.8,24.2,0.418,23.77,0.948,0.972,0.922,38.19,37.14,74.28,12478.4
1978-09-18,1977,12,51,464.9,146,0.314,318.9,990,965.7,24.3,0.378,23.93,0.944,0.97,0.915,35.32,34.26,68.52,11511
1978-09-25,1977,12,52,444,142.3,0.32,301.7,990,965.6,24.4,0.352,24.05,0.941,0.97,0.913,33.48,32.48,64.95,10912
1978-10-02,1978,1,1,429.8,120,0.279,309.8,990,965.5,24.5,0.362,24.1,0.942,0.97,0.914,34.5,33.47,66.94,11245.5
1978-10-09,1978,1,2,417.1,120,0.288,297.1,990,965.5,24.5,0.343,24.18,0.94,0.97,0.912,33.11,32.12,64.24,10791.5
1978-10-16,1978,1,3,402.1,120,0.298,282.1,990,965.4,24.6,0.32,24.27,0.937,0.97,0.909,31.45,30.51,61.02,10250.8
1978-10-23,1978,1,4,411,120,0.292,291,990,965.4,24.6,0.334,24.22,0.939,0.97,0.91,32.44,31.46,62.92,10571.4
1978-10-30,1978,1,5,448.5,115.7,0.258,332.8,990,965.6,24.4,0.396,23.99,0.946,0.972,0.919,37.02,35.97,71.93,12084.9
1978-11-06,1978,2,6,493,114,0.231,379,990,965.8,24.2,0.465,23.72,0.952,0.979,0.933,41.97,41.1,82.21,13811.2
1978-11-13,1978,2,7,522.2,114,0.219,408.2,990,965.9,24.1,0.509,23.54,0.955,0.98,0.936,45.02,44.12,88.24,14824
1978-11-20,1978,2,8,555.3,114,0.205,441.3,990,966.1,23.9,0.558,23.34,0.958,0.98,0.938,48.36,47.3,94.59,15891.8
1978-11-27,1978,2,9,592.9,119.1,0.201,473.7,990,966.3,23.7,0.581,23.15,0.954,0.977,0.932,46.25,44.22,98.23,16503.2
1978-12-04,1978,3,10,675.3,126,0.187,549.3,990,966.6,23.4,0.629,22.77,0.951,0.974,0.926,38.86,37.84,113.5,19070.4
1978-12-11,1978,3,11,687.4,126,0.183,561.4,990,966.6,23.4,0.65,22.7,0.952,0.975,0.928,39.64,38.66,116,19486
1978-12-18,1978,3,12,711.1,126,0.177,585.1,990,966.7,23.3,0.69,22.57,0.953,0.978,0.932,41.14,40.24,120.7,20280.9
1978-12-25,1978,3,13,757.6,126,0.166,631.6,990,966.9,23.1,0.768,22.3,0.956,0.98,0.936,43.99,43.11,129.3,21728.2
1979-01-01,1978,4,14,809,150,0.186,659,990,967.1,22.9,0.818,22.05,0.956,0.98,0.937,45.41,44.5,133.5,22427.5
1979-01-08,1978,4,15,884.3,143.7,0.163,740.6,990,967.4,22.6,0.96,21.6,0.957,0.98,0.938,50.03,47.88,143.6,24133.1
1979-01-15,1978,4,16,947.5,139,0.147,808.5,990,967.7,22.3,1.01,21.3,0.954,0.978,0.933,42.11,40.85,156.5,26291.8
1979-01-22,1978,4,17,1043,139,0.133,904.5,990,968,22,1.16,20.8,0.955,0.98,0.936,44.06,43.18,172.7,29013.7
1979-01-29,1978,4,18,1132,152.1,0.134,979.7,990,968.3,21.7,1.3,20.38,0.955,0.98,0.936,46.77,45.84,183.4,30802.9
1979-02-05,1978,5,19,1231,162,0.132,1061,990,968.6,21.4,1.59,19.79,0.954,0.98,0.935,49.09,47.85,191.4,32156.1
1979-02-12,1978,5,20,1427,162,0.114,1100,990,969.2,20.8,1.81,18.95,0.953,0.98,0.933,48.67,47.66,190.6,32029.2
1979-02-19,1978,5,21,1734,162,0.0936,1100,990,970.2,19.8,1.87,17.9,0.951,0.98,0.932,45.89,44.97,179.9,30221.2
1979-02-26,1978,5,22,1994,206,0.103,1100,990,971.1,18.9,1.87,17.07,0.948,0.98,0.929,43.67,42.79,171.2,28756.5
1979-03-05,1978,6,23,2298,239,0.104,1100,990,971.8,18.2,1.87,16.31,0.946,0.979,0.926,41.6,40.73,162.9,27373.3
1979-03-12,1978,6,24,2706,239,0.0886,1100,990,972.8,17.2,1.87,15.32,0.942,0.974,0.917,38.94,37.92,151.7,25480.6
1979-03-19,1978,6,25,3177,239,0.0753,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.86,34.79,139.2,23378
1979-03-26,1978,6,26,3510,247,0.0703,1100,990,974.6,15.4,1.87,13.48,0.932,0.97,0.904,33.89,32.87,131.5,22090.8
1979-04-02,1978,7,27,3973,295,0.0744,1100,990,975.6,14.4,1.87,12.52,0.925,0.97,0.897,31.23,30.29,121.2,20355.7
1979-04-09,1978,7,28,4993,295,0.0593,1100,990.01,977.5,12.5,1.87,10.68,0.896,0.97,0.869,25.82,24.01,96.04,16134.3
1979-04-16,1978,7,29,5240,314.7,0.0602,1100,990.03,977.9,12.1,1.86,10.28,0.884,0.97,0.857,24.5,22.15,88.61,14885.8
1979-04-23,1978,7,30,4647,364,0.0785,1100,990,976.9,13.1,1.87,11.26,0.911,0.97,0.883,27.67,26.52,106.1,17822.9
1979-04-30,1978,7,31,3951,343.4,0.0869,1100,990,975.6,14.4,1.87,12.56,0.925,0.97,0.897,31.33,30.39,121.5,20419
1979-05-07,1978,8,32,3455,331.9,0.0961,1100,990,974.5,15.5,1.87,13.6,0.933,0.97,0.905,34.21,33.18,132.7,22299.3
1979-05-14,1978,8,33,2974,321,0.108,1100,990,973.5,16.5,1.87,14.68,0.939,0.971,0.912,37.17,36.08,144.3,24246.9
1979-05-21,1978,8,34,2528,321,0.127,1100,990,972.4,17.6,1.87,15.75,0.944,0.976,0.922,40.1,39.15,156.6,26310.3
1979-05-28,1978,8,35,2172,293.6,0.135,1100,990,971.5,18.5,1.87,16.61,0.947,0.98,0.928,42.41,41.56,166.2,27928.3
1979-06-04,1978,9,36,1853,257,0.139,1100,990,970.6,19.4,1.87,17.5,0.95,0.98,0.931,44.83,43.93,175.7,29521.4
1979-06-11,1978,9,37,1552,257,0.166,1100,990,969.7,20.3,1.85,18.5,0.952,0.98,0.933,47.49,46.54,186.2,31275.4
1979-06-18,1978,9,38,1289,257,0.2,1026,990,968.8,21.2,1.52,19.67,0.954,0.98,0.935,47.11,46.16,184.6,31019.7
1979-06-25,1978,9,39,1109,252.7,0.228,856.1,990,968.2,21.8,1.1,20.66,0.954,0.978,0.933,41.34,40.44,161.8,27178.7
1979-07-02,1978,10,40,966.9,227,0.235,739.9,990,967.8,22.2,0.95,21.29,0.955,0.979,0.935,45.39,44.23,143.7,24142
1979-07-09,1978,10,41,825.7,227,0.275,598.7,990,967.2,22.8,0.725,22.07,0.953,0.977,0.932,41.17,40.24,120.7,20281.4
1979-07-16,1978,10,42,723.3,227,0.314,496.3,990,966.8,23.2,0.616,22.59,0.953,0.976,0.93,44.59,42.64,100.4,16865.8
1979-07-23,1978,10,43,648,227,0.351,421,990,966.5,23.5,0.538,22.97,0.956,0.98,0.937,45.32,44.41,88.83,14922.8
1979-07-30,1978,10,44,588.4,196.3,0.333,392.1,990,966.2,23.8,0.491,23.26,0.954,0.98,0.934,42.66,41.79,83.58,14041.9
1979-08-06,1978,11,45,550.3,184,0.334,366.3,990,966.1,23.9,0.451,23.47,0.951,0.976,0.928,40.08,39.12,78.25,13145.4
1979-08-13,1978,11,46,526.6,184,0.349,342.6,990,966,24,0.416,23.61,0.947,0.971,0.92,37.59,36.51,73.02,12267.8
1979-08-20,1978,11,47,486.7,199.4,0.41,287.2,990,965.8,24.2,0.335,23.87,0.938,0.97,0.91,31.54,30.6,61.19,10280.7
1979-08-27,1978,11,48,458.9,186,0.405,272.9,990,965.7,24.3,0.312,24.02,0.935,0.97,0.907,30.06,29.16,58.32,9797.16
1979-09-03,1978,12,49,438.6,146,0.333,292.6,990,965.6,24.4,0.338,24.09,0.939,0.97,0.911,32.46,31.49,62.97,10579.8
1979-09-10,1978,12,50,414.7,146,0.352,268.7,990,965.5,24.5,0.302,24.23,0.934,0.97,0.906,29.82,28.92,57.85,9718.55
1979-09-17,1978,12,51,386.8,146,0.378,240.8,990,965.3,24.7,0.286,24.38,0.932,0.971,0.905,30.52,29.3,51.71,8687.9
1979-09-24,1978,12,52,349.3,146,0.419,203.3,990,965.1,24.9,0.359,24.49,0.955,0.98,0.936,46.63,45.4,45.4,7626.41
1979-10-01,1979,1,1,333.5,120,0.36,213.5,990,965.1,24.9,0.376,24.56,0.957,0.98,0.938,49.22,47.88,47.88,8043.99
1979-10-08,1979,1,2,337.8,120,0.355,217.8,990,965.1,24.9,0.383,24.53,0.958,0.98,0.939,50.17,48.2,48.2,8097.6
1979-10-15,1979,1,3,329.4,120,0.364,209.4,990,965,25,0.368,24.58,0.956,0.98,0.937,48.29,47.26,47.26,7939.91
1979-10-22,1979,1,4,349,120,0.344,229,990,965.1,24.9,0.357,24.5,0.95,0.977,0.928,44.5,41.91,49.39,8298.11
1979-10-29,1979,1,5,368.5,116.6,0.317,251.9,990,965.2,24.8,0.299,24.46,0.935,0.971,0.908,31.95,30.65,54.4,9140
1979-11-05,1979,2,6,389.6,114,0.293,275.6,990,965.3,24.7,0.31,24.34,0.935,0.97,0.907,30.77,29.84,59.69,10027.4
1979-11-12,1979,2,7,428,114,0.267,314,990,965.5,24.5,0.367,24.11,0.943,0.97,0.915,35,33.95,67.9,11406.4
1979-11-19,1979,2,8,471.2,114,0.243,357.2,990,965.7,24.3,0.432,23.85,0.949,0.974,0.925,39.64,38.62,77.24,12976.3
1979-11-26,1979,2,9,552.5,117.4,0.212,435.1,990,966.1,23.9,0.55,23.36,0.957,0.98,0.938,47.7,46.65,93.31,15675.4
1979-12-03,1979,3,10,614.8,126,0.205,488.8,990,966.4,23.6,0.575,23.07,0.951,0.974,0.926,42.34,40.47,100.7,16925.4
1979-12-10,1979,3,11,667.1,126,0.189,541.1,990,966.6,23.4,0.615,22.82,0.95,0.973,0.924,38.34,37.29,111.9,18792.4
1979-12-17,1979,3,12,760.5,126,0.166,634.5,990,966.9,23.1,0.773,22.29,0.955,0.98,0.936,44.15,43.25,129.8,21800
1979-12-24,1979,3,13,814.2,126,0.155,688.2,990,967.2,22.8,0.863,21.98,0.957,0.98,0.938,47.31,46.36,139.1,23366.6
1979-12-31,1979,3,14,867.4,146.6,0.169,720.8,990,967.4,22.6,0.924,21.71,0.957,0.98,0.938,48.93,47.66,143,24022.4
1980-01-07,1979,4,15,982.9,150,0.153,832.9,990,967.8,22.2,1.05,21.13,0.954,0.979,0.934,42.96,41.82,160.4,26945.8
1980-01-14,1979,4,16,1206,150,0.125,1030,990,968.5,21.5,1.5,19.95,0.955,0.98,0.936,48.04,46.94,187.7,31541.1
1980-01-21,1979,4,17,1912,150,0.0796,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.43,43.54,174.2,29261.5
1980-01-28,1979,4,18,2230,170.1,0.0762,1100,990,971.7,18.3,1.87,16.47,0.946,0.98,0.927,42.04,41.2,164.8,27684
1980-02-04,1979,5,19,2267,197,0.0869,1100,990,971.7,18.3,1.87,16.38,0.946,0.98,0.927,41.8,40.96,163.8,27521.8
1980-02-11,1979,5,20,2258,197,0.0873,1100,990,971.7,18.3,1.87,16.4,0.946,0.98,0.927,41.86,41.01,164,27557.1
1980-02-18,1979,5,21,2269,177,0.0779,1100,990,971.7,18.3,1.87,16.38,0.946,0.98,0.927,41.79,40.94,163.8,27510.8
1980-02-25,1979,5,22,2246,184,0.0819,1100,990,971.7,18.3,1.87,16.43,0.946,0.98,0.927,41.94,41.1,164.4,27616.9
1980-03-03,1979,6,23,2338,239,0.102,1100,990,971.9,18.1,1.87,16.21,0.946,0.979,0.926,41.34,40.47,161.9,27195.5
1980-03-10,1979,6,24,2539,239,0.0942,1100,990,972.4,17.6,1.87,15.73,0.944,0.976,0.921,40.03,39.07,156.3,26257.7
1980-03-17,1979,6,25,2699,215,0.0798,1100,990,972.8,17.2,1.87,15.34,0.942,0.974,0.918,38.98,37.96,151.9,25511.8
1980-03-24,1979,6,26,2836,183,0.0645,1100,990,973.1,16.9,1.87,15.01,0.941,0.972,0.915,38.09,37.02,148.1,24874.9
1980-03-31,1979,6,27,2967,212.1,0.0715,1100,990,973.4,16.6,1.87,14.69,0.939,0.97,0.911,37.21,36.11,144.4,24263.3
1980-04-07,1979,7,28,3038,217,0.0714,1100,990,973.6,16.4,1.87,14.52,0.938,0.97,0.91,36.73,35.63,142.5,23945.3
1980-04-14,1979,7,29,3001,217,0.0723,1100,990,973.5,16.5,1.87,14.61,0.939,0.97,0.911,36.98,35.88,143.5,24108.9
1980-04-21,1979,7,30,2853,217,0.0761,1100,990,973.2,16.8,1.87,14.97,0.941,0.972,0.914,37.97,36.89,147.6,24793.4
1980-04-28,1979,7,31,2670,250.7,0.0939,1100,990,972.7,17.3,1.87,15.41,0.943,0.974,0.918,39.17,38.16,152.6,25645.2
1980-05-05,1979,8,32,2486,276,0.111,1100,990,972.3,17.7,1.87,15.85,0.944,0.977,0.923,40.38,39.44,157.8,26506
1980-05-12,1979,8,33,2310,276,0.12,1100,990,971.8,18.2,1.87,16.28,0.946,0.979,0.926,41.52,40.66,162.6,27324.7
1980-05-19,1979,8,34,2136,276,0.129,1100,990,971.4,18.6,1.87,16.7,0.947,0.98,0.928,42.65,41.79,167.2,28085.5
1980-05-26,1979,8,35,1906,266.6,0.14,1100,990,970.8,19.2,1.87,17.33,0.949,0.98,0.93,44.36,43.47,173.9,29213.4
1980-06-02,1979,9,36,1634,210,0.129,1100,990,969.9,20.1,1.87,18.22,0.952,0.98,0.932,46.75,45.82,183.3,30789.7
1980-06-09,1979,9,37,1360,210,0.155,1086,990,969,21,1.73,19.23,0.953,0.98,0.934,48.8,47.72,190.9,32068.4
1980-06-16,1979,9,38,1135,210,0.185,925.1,990,968.3,21.7,1.22,20.46,0.955,0.98,0.936,44.29,43.4,173.6,29165.9
1980-06-23,1979,9,39,968.8,210,0.217,758.8,990,967.8,22.2,0.981,21.25,0.956,0.979,0.936,46.48,45.08,146.5,24619.4
1980-06-30,1979,9,40,816.7,224.6,0.275,592.1,990,967.2,22.8,0.714,22.12,0.953,0.977,0.931,40.8,39.86,119.6,20088.4
1980-07-07,1979,10,41,697.7,227,0.326,470.7,990,966.7,23.3,0.589,22.72,0.954,0.977,0.932,44.95,43.66,97.14,16319.6
1980-07-14,1979,10,42,620,227,0.366,393,990,966.4,23.6,0.495,23.13,0.954,0.979,0.934,42.5,41.61,83.22,13980.9
1980-07-21,1979,10,43,569.5,227,0.399,342.5,990,966.2,23.8,0.419,23.42,0.947,0.971,0.92,37.26,36.19,72.37,12158.3
1980-07-28,1979,10,44,535.5,208.6,0.389,326.9,990,966,24,0.394,23.6,0.945,0.97,0.917,35.75,34.7,69.4,11659
1980-08-04,1979,11,45,497.6,184,0.37,313.6,990,965.8,24.2,0.373,23.79,0.943,0.97,0.915,34.5,33.46,66.92,11243.4
1980-08-11,1979,11,46,469.3,184,0.392,285.3,990,965.7,24.3,0.33,23.96,0.938,0.97,0.91,31.43,30.48,60.97,10242.5
1980-08-18,1979,11,47,448.1,184,0.411,264.1,990,965.6,24.4,0.298,24.09,0.933,0.97,0.905,29.1,28.23,56.45,9484.07
1980-08-25,1979,11,48,423.9,184,0.434,239.9,990,965.5,24.5,0.288,24.2,0.931,0.971,0.905,30.24,29,51.12,8587.57
1980-09-01,1979,12,49,394.2,138,0.35,256.2,990,965.4,24.6,0.282,24.35,0.931,0.97,0.903,28.48,27.62,55.24,9281.03
1980-09-08,1979,12,50,377.4,138,0.366,239.4,990,965.3,24.7,0.283,24.43,0.931,0.971,0.905,30.41,29.19,51.49,8650.29
1980-09-15,1979,12,51,351.6,138,0.393,213.6,990,965.2,24.8,0.377,24.47,0.957,0.98,0.938,49.05,47.37,47.37,7958.14
1980-09-22,1979,12,52,333.5,138,0.414,195.5,990,965.1,24.9,0.344,24.59,0.953,0.98,0.934,44.94,44.04,44.04,7399.03
1980-09-29,1979,12,53,311.3,118,0.379,193.3,990,965,25,0.338,24.71,0.953,0.979,0.933,44.63,43.7,43.7,7341.43
1980-10-06,1980,1,1,306.1,110,0.36,196.1,990,964.9,25.1,0.342,24.73,0.953,0.98,0.934,45.33,44.43,44.43,7463.53
1980-10-13,1980,1,2,295.4,110,0.372,185.4,990,964.9,25.1,0.323,24.8,0.95,0.98,0.931,42.84,41.98,41.98,7052.98
1980-10-20,1980,1,3,286.7,110,0.384,176.7,990,964.8,25.2,0.308,24.85,0.948,0.977,0.926,40.8,39.89,39.89,6700.95
1980-10-27,1980,1,4,327.6,111.1,0.34,216.4,990,965,25,0.379,24.58,0.957,0.98,0.938,49.95,47.46,47.46,7972.87
1980-11-03,1980,2,5,339.1,114,0.337,225.1,990,965.1,24.9,0.373,24.53,0.954,0.979,0.933,47.87,44.97,48.62,8167.68
1980-11-10,1980,2,6,375.2,114,0.304,261.2,990,965.3,24.7,0.288,24.44,0.932,0.97,0.904,29.16,28.29,56.58,9505.18
1980-11-17,1980,2,7,384.8,114,0.296,270.8,990,965.3,24.7,0.303,24.37,0.934,0.97,0.906,30.24,29.33,58.66,9854.54
1980-11-24,1980,2,8,410.8,114,0.278,296.8,990,965.4,24.6,0.342,24.21,0.94,0.97,0.912,33.12,32.12,64.24,10793
1980-12-01,1980,3,9,452.2,118,0.261,334.2,990,965.6,24.4,0.397,23.97,0.946,0.971,0.919,37.15,36.09,72.17,12124.9
1980-12-08,1980,3,10,488.6,118,0.242,370.6,990,965.8,24.2,0.452,23.75,0.951,0.977,0.93,41.05,40.12,80.25,13481.7
1980-12-15,1980,3,11,530.3,118,0.223,412.3,990,966,24,0.514,23.5,0.956,0.98,0.937,45.4,44.49,88.99,14949.8
1980-12-22,1980,3,12,560.3,118,0.211,442.3,990,966.1,23.9,0.56,23.32,0.957,0.98,0.938,48.41,47.26,94.52,15879.9
1980-12-29,1980,3,13,604.3,130,0.215,474.3,990,966.3,23.7,0.598,23.09,0.955,0.979,0.935,48.76,46.22,97.36,16356.1
1981-01-05,1980,4,14,649.2,139,0.214,510.2,990,966.5,23.5,0.58,22.92,0.949,0.972,0.922,38.76,37.27,104.9,17625.2
1981-01-12,1980,4,15,726.3,139,0.192,587.3,990,966.8,23.2,0.694,22.5,0.953,0.977,0.931,41.14,40.2,120.6,20260.4
1981-01-19,1980,4,16,805.2,139,0.173,666.2,990,967.1,22.9,0.827,22.05,0.956,0.98,0.937,45.91,44.99,135,22675.3
1981-01-26,1980,4,17,889.1,142.3,0.16,746.9,990,967.5,22.5,0.97,21.57,0.957,0.98,0.937,50.37,47.95,143.8,24166.1
1981-02-02,1980,5,18,915.7,162,0.177,753.7,990,967.6,22.4,0.988,21.45,0.957,0.98,0.938,50.56,48.2,144.6,24292.8
1981-02-09,1980,5,19,979.1,144.1,0.148,834.9,990,967.8,22.2,1.06,21.13,0.955,0.979,0.935,45,43.26,159.3,26756.3
1981-02-16,1980,5,20,1137,144.1,0.127,992.8,990,968.3,21.7,1.36,20.31,0.955,0.98,0.936,47.18,46.23,184.9,31069.2
1981-02-23,1980,5,21,1322,165,0.125,1100,990,968.9,21.1,1.76,19.32,0.953,0.98,0.934,49.68,48.19,192.7,32381.5
1981-03-02,1980,6,22,1427,183,0.128,1100,990,969.2,20.8,1.81,18.94,0.952,0.98,0.933,48.66,47.69,190.8,32048.2
1981-03-09,1980,6,23,1715,183,0.108,1100,990,970.2,19.8,1.86,17.96,0.951,0.98,0.932,46.06,45.14,180.6,30332.4
1981-03-16,1980,6,24,2332,183,0.0787,1100,990,971.9,18.1,1.87,16.22,0.946,0.979,0.925,41.38,40.49,162,27211
1981-03-23,1980,6,25,2816,183,0.0651,1100,990,973.1,16.9,1.87,15.06,0.941,0.972,0.915,38.21,37.15,148.6,24964.9
1981-03-30,1980,6,26,3034,207.3,0.0683,1100,990,973.6,16.4,1.87,14.53,0.938,0.97,0.91,36.76,35.66,142.6,23964.7
1981-04-06,1980,7,27,3055,217,0.0711,1100,990,973.6,16.4,1.87,14.48,0.938,0.97,0.91,36.63,35.53,142.1,23873.7
1981-04-13,1980,7,28,3086,217,0.0703,1100,990,973.7,16.3,1.87,14.4,0.937,0.97,0.909,36.42,35.32,141.3,23737.2
1981-04-20,1980,7,29,3281,217,0.0662,1100,990,974.2,15.8,1.87,13.97,0.935,0.97,0.907,35.22,34.16,136.7,22958.6
1981-04-27,1980,7,30,3443,261.6,0.076,1100,990,974.5,15.5,1.87,13.63,0.933,0.97,0.905,34.28,33.25,133,22344.9
1981-05-04,1980,8,31,3195,321,0.101,1100,990,974,16,1.87,14.17,0.936,0.97,0.908,35.77,34.7,138.8,23316.6
1981-05-11,1980,8,32,2819,321,0.114,1100,990,973.1,16.9,1.87,15.05,0.941,0.972,0.915,38.19,37.13,148.5,24951.4
1981-05-18,1980,8,33,2487,321,0.13,1100,990,972.3,17.7,1.87,15.85,0.944,0.977,0.922,40.37,39.44,157.7,26500.8
1981-05-25,1980,8,34,2130,321,0.151,1100,990,971.4,18.6,1.87,16.71,0.947,0.98,0.928,42.69,41.84,167.3,28114
1981-06-01,1980,9,35,1810,257,0.142,1100,990,970.5,19.5,1.87,17.64,0.95,0.98,0.931,45.2,44.3,177.2,29766.4
1981-06-08,1980,9,36,1506,257,0.171,1100,990,969.5,20.5,1.83,18.66,0.952,0.98,0.933,47.92,46.96,187.8,31557.4
1981-06-15,1980,9,37,1240,257,0.208,979.7,990,968.7,21.3,1.39,19.95,0.954,0.98,0.935,45.64,44.73,178.9,30057.1
1981-06-22,1980,9,38,1040,257,0.248,783.2,990,968,22,1.02,20.96,0.955,0.979,0.935,45.43,43.94,148.8,24993.4
1981-06-29,1980,9,39,843.7,235.6,0.279,608.2,990,967.3,22.7,0.742,21.98,0.954,0.978,0.933,41.66,40.74,122.2,20531.6
1981-07-06,1980,10,40,713.2,227,0.319,486.2,990,966.8,23.2,0.599,22.65,0.953,0.976,0.93,43.71,42.17,99.33,16686.8
1981-07-13,1980,10,41,624,227,0.364,397,990,966.4,23.6,0.501,23.1,0.954,0.979,0.934,42.9,41.99,83.99,14110.1
1981-07-20,1980,10,42,564.4,227,0.402,337.4,990,966.1,23.9,0.411,23.45,0.947,0.97,0.919,36.72,35.64,71.28,11974.3
1981-07-27,1980,10,43,534.8,214.7,0.401,320,990,966,24,0.384,23.61,0.944,0.97,0.916,34.98,33.94,67.87,11403
1981-08-03,1980,11,44,495.5,184,0.372,311.5,990,965.8,24.2,0.369,23.8,0.942,0.97,0.914,34.26,33.23,66.46,11164.8
1981-08-10,1980,11,45,459.4,184,0.401,275.4,990,965.7,24.3,0.315,24.02,0.936,0.97,0.908,30.35,29.44,58.88,9891.14
1981-08-17,1980,11,46,428.2,184,0.43,244.2,990,965.5,24.5,0.293,24.18,0.933,0.971,0.906,30.64,29.56,52.23,8775.24
1981-08-24,1980,11,47,406.6,184,0.453,222.6,990,965.4,24.6,0.397,24.17,0.958,0.98,0.939,50.57,48.13,48.13,8086.2
1981-08-31,1980,11,48,386.9,144.6,0.373,242.3,990,965.3,24.7,0.286,24.38,0.933,0.971,0.906,30.48,29.64,52.46,8813.32
1981-09-07,1980,12,49,367.2,138,0.376,229.2,990,965.2,24.8,0.313,24.45,0.939,0.974,0.915,36.52,35.2,49.81,8367.3
1981-09-14,1980,12,50,342.2,138,0.403,204.2,990,965.1,24.9,0.36,24.53,0.955,0.98,0.936,46.93,45.99,45.99,7726.8
1981-09-21,1980,12,51,315,138,0.438,177,990,965,25,0.311,24.71,0.948,0.977,0.926,40.65,39.73,39.73,6674.63
1981-09-28,1980,12,52,289.4,122,0.421,167.4,990,964.9,25.1,0.292,24.85,0.945,0.974,0.92,38.54,37.54,37.54,6306.99
1981-10-05,1981,1,1,275.1,110,0.4,165.1,990,964.8,25.2,0.287,24.91,0.944,0.972,0.918,38.07,37.01,37.01,6217.15
1981-10-12,1981,1,2,270.3,110,0.407,160.3,990,964.8,25.2,0.278,24.94,0.942,0.97,0.914,36.94,35.83,35.83,6020.07
1981-10-19,1981,1,3,264.2,110,0.416,154.2,990,964.8,25.2,0.268,24.98,0.94,0.97,0.912,35.53,34.46,34.46,5789.94
1981-10-26,1981,1,4,251.8,109.4,0.435,142.3,990,964.7,25.3,0.246,25.05,0.936,0.97,0.908,32.72,31.74,31.74,5332.79
1981-11-02,1981,2,5,258.1,106,0.411,152.1,990,964.7,25.3,0.263,25.01,0.94,0.97,0.911,35.04,33.99,33.99,5710.04
1981-11-09,1981,2,6,276.5,106,0.384,170.5,990,964.8,25.2,0.296,24.9,0.946,0.975,0.922,39.36,38.37,38.37,6446.59
1981-11-16,1981,2,7,286.6,106,0.37,180.6,990,964.8,25.2,0.314,24.84,0.949,0.979,0.929,41.74,40.88,40.88,6867.09
1981-11-23,1981,2,8,304.2,106,0.349,198.2,990,964.9,25.1,0.346,24.73,0.954,0.98,0.935,45.87,44.95,44.95,7551.28
1981-11-30,1981,2,9,324.4,104.3,0.322,220.1,990,965,25,0.384,24.59,0.958,0.98,0.939,50.86,47.89,47.89,8045.5
1981-12-07,1981,3,10,361.1,104,0.289,257.1,990,965.2,24.8,0.281,24.51,0.93,0.97,0.903,28.75,27.89,55.78,9370.48
1981-12-14,1981,3,11,389.8,104,0.267,285.8,990,965.3,24.7,0.322,24.33,0.937,0.97,0.909,31.96,31.01,62.01,10417.7
1981-12-21,1981,3,12,395.4,104,0.263,291.4,990,965.4,24.6,0.331,24.29,0.939,0.97,0.91,32.58,31.61,63.21,10619.4
1981-12-28,1981,3,13,404.8,98.43,0.243,306.3,990,965.4,24.6,0.352,24.23,0.941,0.97,0.913,34.26,33.23,66.46,11164.6
1982-01-04,1981,4,14,435.7,91,0.209,344.7,990,965.6,24.4,0.409,24.03,0.948,0.973,0.922,38.48,37.43,74.87,12578.1
1982-01-11,1981,4,15,467.7,91,0.195,376.7,990,965.7,24.3,0.457,23.84,0.952,0.979,0.932,41.91,41.02,82.04,13783.5
1982-01-18,1981,4,16,515.9,91,0.177,424.9,990,965.9,24.1,0.53,23.55,0.957,0.98,0.937,46.93,46,91.99,15454.7
1982-01-25,1981,4,17,550.3,91,0.165,459.3,990,966.1,23.9,0.582,23.34,0.957,0.98,0.938,50.32,48.12,96.23,16167.1
1982-02-01,1981,5,18,576.1,105,0.182,471.1,990,966.2,23.8,0.603,23.2,0.957,0.98,0.937,51.28,48.2,96.4,16195.2
1982-02-08,1981,5,19,620,93.57,0.151,526.4,990,966.4,23.6,0.582,23.04,0.949,0.971,0.922,37.61,36.54,109.6,18417.4
1982-02-15,1981,5,20,647.1,85,0.131,562.1,990,966.5,23.5,0.641,22.87,0.952,0.976,0.929,39.99,39.03,117.1,19673.5
1982-02-22,1981,5,21,683.2,85,0.124,598.2,990,966.6,23.4,0.702,22.66,0.954,0.979,0.934,42.29,41.42,124.3,20874.5
1982-03-01,1981,6,22,725.7,107,0.148,618.7,990,966.8,23.2,0.742,22.46,0.955,0.98,0.936,43.38,42.51,127.5,21424.2
1982-03-08,1981,6,23,763.4,107,0.14,656.4,990,967,23,0.805,22.24,0.956,0.98,0.937,45.64,44.73,134.2,22544.4
1982-03-15,1981,6,24,810.4,107,0.132,703.4,990,967.1,22.9,0.885,21.97,0.957,0.98,0.938,48.35,47.39,142.2,23882.5
1982-03-22,1981,6,25,881.9,107,0.122,774.9,990,967.4,22.6,0.964,21.61,0.955,0.978,0.933,44.63,42.96,151.2,25399.9
1982-03-29,1981,6,26,1013,117.3,0.116,896,990,967.9,22.1,1.14,20.93,0.955,0.98,0.936,43.89,43.01,172.1,28905.2
1982-04-05,1981,7,27,1182,125,0.106,1045,990,968.5,21.5,1.53,20,0.955,0.98,0.936,48.86,47.51,190,31926.1
1982-04-12,1981,7,28,1377,125,0.0908,1100,990,969.1,20.9,1.8,19.12,0.953,0.98,0.934,49.12,48.05,192.2,32291.3
1982-04-19,1981,7,29,1393,141.4,0.102,1100,990,969.1,20.9,1.8,19.06,0.953,0.98,0.934,48.96,47.88,191.5,32176.4
1982-04-26,1981,7,30,1293,160.6,0.124,1100,990,968.8,21.2,1.76,19.42,0.954,0.98,0.934,49.94,48.2,192.8,32390.4
1982-05-03,1981,8,31,1215,192,0.158,1023,990,968.6,21.4,1.45,19.98,0.955,0.98,0.936,47.82,46.76,187,31419.7
1982-05-10,1981,8,32,1139,153.4,0.135,985.2,990,968.3,21.7,1.31,20.35,0.955,0.98,0.936,46.98,46.04,184.1,30936.9
1982-05-17,1981,8,33,1097,147,0.134,949.9,990,968.2,21.8,1.24,20.55,0.955,0.98,0.936,45.73,44.82,179.3,30118.3
1982-05-24,1981,8,34,1049,147,0.14,901.9,990,968.1,21.9,1.16,20.79,0.955,0.98,0.936,43.9,43.03,172.1,28913.2
1982-05-31,1981,8,35,959.9,159,0.166,800.9,990,967.7,22.3,1.02,21.24,0.955,0.979,0.935,45.26,43.6,153.7,25826.1
1982-06-07,1981,9,36,820.6,161,0.197,659.6,990,967.2,22.8,0.819,22,0.956,0.98,0.937,45.31,44.4,133.2,22375.8
1982-06-14,1981,9,37,684.1,161,0.236,523.1,990,966.6,23.4,0.62,22.74,0.952,0.975,0.928,41.81,40.41,107.4,18051.5
1982-06-21,1981,9,38,577.6,161,0.279,416.6,990,966.2,23.8,0.525,23.28,0.956,0.98,0.937,45.44,44.52,89.05,14960.2
1982-06-28,1981,9,39,523.6,146.1,0.279,377.4,990,966,24,0.465,23.58,0.952,0.979,0.932,41.55,40.67,81.33,13664
1982-07-05,1981,10,40,476.7,135,0.283,341.7,990,965.7,24.3,0.41,23.84,0.947,0.972,0.92,37.85,36.77,73.54,12355
1982-07-12,1981,10,41,451.2,135,0.299,316.2,990,965.6,24.4,0.372,24,0.943,0.97,0.915,35.1,34.05,68.1,11440.6
1982-07-19,1981,10,42,428,135,0.316,293,990,965.5,24.5,0.337,24.14,0.939,0.97,0.911,32.57,31.59,63.18,10613.8
1982-07-26,1981,10,43,403.5,137.9,0.342,265.6,990,965.4,24.6,0.297,24.29,0.933,0.97,0.905,29.51,28.63,57.26,9619.15
1982-08-02,1981,11,44,380.9,155,0.407,225.9,990,965.3,24.7,0.377,24.32,0.953,0.979,0.933,47.64,44.9,48.49,8146.49
1982-08-09,1981,11,45,357.1,155,0.434,202.1,990,965.2,24.8,0.357,24.46,0.955,0.98,0.936,46.3,45.36,45.36,7620.75
