date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1990-11-19,1990,2,8,217.5,67,0.308,150.5,990,964.5,25.5,0.255,25.24,0.939,0.97,0.911,34.97,33.93,33.93,5700.57
1990-11-26,1990,2,9,238.5,69.86,0.293,168.6,990,964.6,25.4,0.288,25.08,0.945,0.974,0.92,39.18,38.18,38.18,6413.6
1990-12-03,1990,3,10,269.3,77,0.287,192.3,990,964.8,25.2,0.331,24.89,0.952,0.979,0.932,44.69,43.7,43.7,7341.22
1990-12-10,1990,3,11,301.9,77,0.255,224.9,990,964.9,25.1,0.322,24.77,0.944,0.976,0.921,40.22,38.5,49.45,8307.5
1990-12-17,1990,3,12,335.2,77,0.23,258.2,990,965.1,24.9,0.279,24.65,0.931,0.97,0.903,29.05,28.18,56.36,9467.75
1990-12-24,1990,3,13,375.7,77,0.206,298.7,990,965.3,24.7,0.339,24.38,0.939,0.971,0.912,33.55,32.57,65.14,10943.9
1990-12-31,1990,3,14,424.2,89,0.21,335.2,990,965.5,24.5,0.395,24.1,0.946,0.971,0.919,37.47,36.38,72.76,12224.2
1991-01-07,1990,4,15,450.2,83.29,0.186,367,990,965.6,24.4,0.442,23.93,0.951,0.977,0.928,40.93,39.98,79.96,13433.7
1991-01-14,1990,4,16,505.7,73,0.145,432.7,990,965.9,24.1,0.539,23.58,0.956,0.98,0.937,47.83,46.19,92.38,15519.7
1991-01-21,1990,4,17,581.6,91,0.157,490.6,990,966.2,23.8,0.586,23.2,0.953,0.976,0.93,45.2,43.02,101.5,17053.7
1991-01-28,1990,4,18,659.5,97,0.147,562.5,990,966.5,23.5,0.644,22.82,0.952,0.976,0.929,39.92,38.96,116.9,19638
1991-02-04,1990,5,19,737.1,105,0.143,632.1,990,966.8,23.2,0.763,22.39,0.956,0.98,0.937,44.21,43.32,130,21834.7
1991-02-11,1990,5,20,862.9,137,0.16,725.9,990,967.4,22.6,0.906,21.74,0.955,0.979,0.935,45.4,43.99,143.1,24043.7
1991-02-18,1990,5,21,1084,137,0.127,946.7,990,968.2,21.8,1.24,20.6,0.955,0.98,0.936,45.64,44.72,178.9,30053.2
1991-02-25,1990,5,22,1517,180.7,0.118,1100,990,969.5,20.5,1.81,18.64,0.952,0.98,0.933,47.87,46.57,186.3,31294.1
1991-03-04,1990,6,23,2057,239,0.116,1100,990,971.2,18.8,1.87,16.89,0.948,0.98,0.929,43.18,42.31,169.3,28434.1
1991-03-11,1990,6,24,2240,183,0.0818,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.98,41.13,164.5,27637.9
1991-03-18,1990,6,25,2270,183,0.0806,1100,990,971.8,18.2,1.87,16.37,0.946,0.98,0.927,41.78,40.94,163.8,27512.4
1991-03-25,1990,6,26,2168,183,0.0844,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.44,41.59,166.4,27949.2
1991-04-01,1990,7,27,2025,217,0.107,1100,990,971.2,18.8,1.87,16.97,0.948,0.98,0.929,43.39,42.52,170.1,28573.5
1991-04-08,1990,7,28,1913,177.6,0.0927,1100,990,970.8,19.2,1.87,17.31,0.949,0.98,0.93,44.3,43.41,173.6,29171.3
1991-04-15,1990,7,29,1876,148,0.0789,1100,990,970.7,19.3,1.87,17.43,0.949,0.98,0.93,44.62,43.73,174.9,29383.5
1991-04-22,1990,7,30,1785,148,0.0829,1100,990,970.4,19.6,1.87,17.72,0.95,0.98,0.931,45.42,44.51,178,29912.1
1991-04-29,1990,7,31,1703,179.4,0.106,1100,990,970.1,19.9,1.87,17.99,0.951,0.98,0.932,46.15,45.23,180.9,30394.7
1991-05-06,1990,8,32,1632,192,0.118,1100,990,969.9,20.1,1.86,18.23,0.952,0.98,0.933,46.78,45.84,183.4,30807.7
1991-05-13,1990,8,33,1548,192,0.124,1100,990,969.6,20.4,1.85,18.51,0.952,0.98,0.933,47.51,46.56,186.2,31288.5
1991-05-20,1990,8,34,1348,192,0.143,1080,990,969,21,1.7,19.3,0.953,0.98,0.934,48.71,47.6,190.4,31986.8
1991-05-27,1990,8,35,1125,183.1,0.163,941.6,990,968.3,21.7,1.23,20.47,0.955,0.98,0.936,45.14,44.23,176.9,29724.5
1991-06-03,1990,9,36,937.3,161,0.173,776.3,990,967.6,22.4,0.989,21.37,0.956,0.979,0.936,45.75,44.3,150.5,25275.8
1991-06-10,1990,9,37,698,161,0.232,537,990,966.7,23.3,0.644,22.66,0.953,0.977,0.931,42.65,41.38,110.4,18542.6
1991-06-17,1990,9,38,541.2,161,0.298,380.2,990,966,24,0.47,23.49,0.952,0.977,0.93,41.69,40.75,81.5,13692.1
1991-06-24,1990,9,39,463,161,0.348,302,990,965.7,24.3,0.353,23.96,0.941,0.97,0.913,33.38,32.38,64.76,10879
1991-07-01,1990,10,40,418.2,135,0.323,283.2,990,965.5,24.5,0.323,24.2,0.937,0.97,0.909,31.48,30.53,61.07,10259.2
1991-07-08,1990,10,41,385.2,119.6,0.31,265.7,990,965.3,24.7,0.295,24.38,0.933,0.97,0.905,29.63,28.74,57.49,9657.63
1991-07-15,1990,10,42,356.7,108,0.303,248.7,990,965.2,24.8,0.27,24.55,0.929,0.97,0.901,27.8,26.97,53.93,9060.43
1991-07-22,1990,10,43,336.5,108,0.321,228.5,990,965.1,24.9,0.333,24.58,0.944,0.976,0.921,40.82,38.37,49.19,8263.95
1991-07-29,1990,10,44,317.4,99.43,0.313,217.9,990,965,25,0.38,24.63,0.958,0.98,0.939,50.43,48.18,48.18,8094.38
1991-08-05,1990,11,45,301.5,96.14,0.319,205.4,990,964.9,25.1,0.357,24.73,0.955,0.98,0.936,47.6,46.62,46.62,7831.45
1991-08-12,1990,11,46,282.8,115,0.407,167.8,990,964.8,25.2,0.292,24.88,0.945,0.973,0.92,38.68,37.65,37.65,6325.37
1991-08-19,1990,11,47,269.2,99.29,0.369,169.9,990,964.8,25.2,0.294,24.93,0.945,0.975,0.922,39.27,38.3,38.3,6433.76
1991-08-26,1990,11,48,258.7,92.71,0.358,166,990,964.7,25.3,0.287,24.98,0.944,0.973,0.918,38.39,37.34,37.34,6273.65
1991-09-02,1990,12,49,241.9,91,0.376,150.9,990,964.7,25.3,0.259,25.09,0.939,0.97,0.911,34.86,33.82,33.82,5681.39
1991-09-09,1990,12,50,226.7,91,0.401,135.7,990,964.6,25.4,0.232,25.21,0.933,0.97,0.905,31.29,30.35,30.35,5099.04
1991-09-16,1990,12,51,213.7,91,0.426,122.7,990,964.5,25.5,0.209,25.31,0.926,0.97,0.899,28.21,27.37,27.37,4597.32
1991-09-23,1990,12,52,202.8,91,0.448,111.9,990,964.4,25.6,0.189,25.39,0.395,0.416,0.383,11.3,10.96,10.96,1841.27
1991-09-30,1990,12,53,198.7,75.57,0.38,123.1,990,964.4,25.6,0.208,25.39,0.796,0.831,0.772,24.85,24.11,24.11,4050.18
1991-10-07,1991,1,1,194.4,73,0.376,121.4,990,964.4,25.6,0.204,25.38,0.926,0.97,0.898,27.97,27.13,27.13,4558.62
1991-10-14,1991,1,2,193.2,73,0.378,120.2,990,964.4,25.6,0.202,25.38,0.925,0.97,0.897,27.67,26.84,26.84,4509.13
1991-10-21,1991,1,3,205.9,73,0.355,132.9,990,964.4,25.6,0.225,25.33,0.931,0.97,0.903,30.75,29.83,29.83,5011.6
1991-10-28,1991,1,4,224.6,81.57,0.363,143,990,964.5,25.5,0.244,25.21,0.936,0.97,0.908,33.09,32.1,32.1,5392.09
1991-11-04,1991,2,5,233,93,0.399,140,990,964.6,25.4,0.24,25.16,0.935,0.97,0.907,32.3,31.33,31.33,5264.15
1991-11-11,1991,2,6,260.6,93,0.357,167.6,990,964.7,25.3,0.289,24.97,0.945,0.974,0.92,38.77,37.76,37.76,6344.37
1991-11-18,1991,2,7,272.3,93,0.342,179.3,990,964.8,25.2,0.31,24.9,0.948,0.979,0.928,41.52,40.63,40.63,6826.32
1991-11-25,1991,2,8,300.6,94.57,0.315,206.1,990,964.9,25.1,0.358,24.74,0.956,0.98,0.937,47.78,46.76,46.76,7856.48
1991-12-02,1991,3,9,317.9,104,0.327,213.9,990,965,25,0.373,24.64,0.957,0.98,0.938,49.47,47.47,47.47,7974.18
1991-12-09,1991,3,10,443.7,104,0.245,339.7,990,965.6,24.4,0.427,23.99,0.948,0.976,0.925,41.44,40.08,73.28,12311.6
1991-12-16,1991,3,11,519.5,108,0.208,411.5,990,965.9,24.1,0.511,23.55,0.955,0.98,0.936,45.39,44.48,88.96,14945.9
1991-12-23,1991,3,12,468.6,118,0.252,350.6,990,965.7,24.3,0.422,23.87,0.948,0.974,0.924,38.92,37.9,75.81,12735.5
1991-12-30,1991,3,13,470.5,119.4,0.254,351.1,990,965.7,24.3,0.422,23.86,0.949,0.974,0.924,38.96,37.94,75.88,12748.3
1992-01-06,1991,4,14,499.9,111.7,0.224,388.2,990,965.8,24.2,0.477,23.67,0.953,0.979,0.933,42.94,42.04,84.08,14125.3
1992-01-13,1991,4,15,547.4,91,0.166,456.4,990,966.1,23.9,0.577,23.36,0.958,0.98,0.938,50.06,48.2,96.39,16193.6
1992-01-20,1991,4,16,571.5,91,0.159,480.5,990,966.2,23.8,0.57,23.26,0.951,0.976,0.928,44.61,42.15,98.89,16614.3
1992-01-27,1991,4,17,599.3,95,0.158,504.3,990,966.3,23.7,0.546,23.16,0.947,0.97,0.918,36.14,35.05,105.2,17667.2
1992-02-03,1991,5,18,621.8,105,0.169,516.8,990,966.4,23.6,0.568,23.04,0.948,0.97,0.92,36.91,35.81,107.4,18045.7
1992-02-10,1991,5,19,649.9,105,0.161,544.9,990,966.5,23.5,0.616,22.88,0.95,0.973,0.925,38.74,37.7,113.1,19002.5
1992-02-17,1991,5,20,679.2,96.43,0.142,582.8,990,966.6,23.4,0.678,22.71,0.953,0.978,0.932,41.23,40.32,121,20322.8
1992-02-24,1991,5,21,712.5,88.14,0.123,624.3,990,966.7,23.3,0.747,22.5,0.955,0.98,0.936,43.88,43,129,21672.9
1992-03-02,1991,6,22,757.9,107,0.141,650.9,990,966.9,23.1,0.796,22.27,0.956,0.98,0.937,45.3,44.4,133.2,22375.3
1992-03-09,1991,6,23,863.8,107,0.124,756.8,990,967.4,22.6,0.967,21.68,0.956,0.979,0.936,49.39,46.83,146,24527.1
1992-03-16,1991,6,24,890.5,107,0.12,783.5,990,967.5,22.5,0.967,21.57,0.954,0.977,0.932,43.24,41.46,152.1,25550.5
1992-03-23,1991,6,25,876.9,107,0.122,769.9,990,967.4,22.6,1,21.59,0.956,0.98,0.937,51.96,48.2,144.6,24292.8
1992-03-30,1991,6,26,871.2,119.9,0.138,751.3,990,967.4,22.6,0.975,21.64,0.957,0.98,0.938,50.84,48.2,144.6,24292.8
1992-04-06,1991,7,27,849.7,125,0.147,724.7,990,967.3,22.7,0.926,21.77,0.957,0.98,0.938,49.36,48.09,144.3,24235.4
1992-04-13,1991,7,28,833.8,125,0.15,708.8,990,967.2,22.8,0.898,21.87,0.957,0.98,0.938,48.48,47.51,142.5,23944.6
1992-04-20,1991,7,29,819.3,125,0.153,694.3,990,967.2,22.8,0.874,21.95,0.957,0.98,0.938,47.67,46.72,140.2,23545.6
1992-04-27,1991,7,30,818.6,134.4,0.165,684.2,990,967.2,22.8,0.857,21.97,0.957,0.98,0.938,47.02,46.08,138.2,23222.4
1992-05-04,1991,8,31,818.2,147,0.18,671.2,990,967.2,22.8,0.835,21.99,0.957,0.98,0.938,46.17,45.25,135.7,22804
1992-05-11,1991,8,32,799.1,147,0.184,652.1,990,967.1,22.9,0.803,22.1,0.956,0.98,0.937,45.05,44.15,132.4,22250.3
1992-05-18,1991,8,33,744.1,147,0.198,597.1,990,966.9,23.1,0.71,22.41,0.954,0.979,0.933,41.72,40.82,122.5,20575.5
1992-05-25,1991,8,34,639.4,147,0.23,492.4,990,966.5,23.5,0.598,22.94,0.953,0.976,0.931,44.81,43.03,101.6,17061.2
1992-06-01,1991,9,35,532.6,119,0.224,413.6,990,966,24,0.517,23.49,0.955,0.98,0.936,45.5,44.58,89.16,14979.4
1992-06-08,1991,9,36,461.3,119,0.258,342.3,990,965.7,24.3,0.41,23.91,0.947,0.972,0.921,38.01,36.97,73.94,12421.2
1992-06-15,1991,9,37,425,119,0.28,306,990,965.5,24.5,0.355,24.13,0.941,0.97,0.913,34.09,33.07,66.14,11111
1992-06-22,1991,9,38,389.7,119,0.306,270.7,990,965.3,24.7,0.303,24.35,0.934,0.97,0.906,30.19,29.29,58.58,9841.11
1992-06-29,1991,9,39,359.7,111.1,0.309,248.5,990,965.2,24.8,0.269,24.53,0.929,0.97,0.901,27.77,26.93,53.87,9049.93
1992-07-06,1991,10,40,339,108,0.319,231,990,965.1,24.9,0.314,24.59,0.939,0.974,0.915,37.33,35.18,49.7,8350.05
1992-07-13,1991,10,41,323.4,108,0.334,215.4,990,965,25,0.377,24.61,0.957,0.98,0.938,49.76,48.03,48.03,8068.25
1992-07-20,1991,10,42,307.3,108,0.351,199.3,990,964.9,25.1,0.348,24.72,0.954,0.98,0.935,46.09,45.17,45.17,7588.7
1992-07-27,1991,10,43,281.9,103.7,0.368,178.2,990,964.8,25.2,0.31,24.86,0.948,0.978,0.927,41.2,40.29,40.29,6769.46
1992-08-03,1991,11,44,271.5,93,0.343,178.5,990,964.8,25.2,0.309,24.9,0.948,0.979,0.928,41.34,40.47,40.47,6798.41
1992-08-10,1991,11,45,260.8,93,0.357,167.8,990,964.7,25.3,0.29,24.97,0.945,0.973,0.92,38.8,37.77,37.77,6345.59
1992-08-17,1991,11,46,247.4,93,0.376,154.4,990,964.7,25.3,0.266,25.05,0.94,0.97,0.912,35.66,34.6,34.6,5813.19
1992-08-24,1991,11,47,231.9,93,0.401,138.9,990,964.6,25.4,0.238,25.17,0.934,0.97,0.906,32.05,31.08,31.08,5222.21
1992-08-31,1991,11,48,218.6,75,0.343,143.6,990,964.5,25.5,0.245,25.24,0.936,0.97,0.908,33.27,32.27,32.27,5421.75
1992-09-07,1991,12,49,204.2,72,0.353,132.2,990,964.4,25.6,0.224,25.35,0.931,0.97,0.903,30.6,29.68,29.68,4986.79
1992-09-14,1991,12,50,196.3,72,0.367,124.3,990,964.4,25.6,0.21,25.38,0.928,0.97,0.9,28.71,27.85,27.85,4678.01
1992-09-21,1991,12,51,186.3,72,0.387,114.3,990,964.4,25.6,0.192,25.38,0.921,0.97,0.893,26.19,25.4,25.4,4267.99
1992-09-28,1991,12,52,174,60.57,0.347,113.4,990,964.5,25.5,0.189,25.36,0.92,0.97,0.893,25.96,25.18,25.18,4230.85
1992-10-05,1992,1,1,170.9,52,0.304,118.9,990,964.5,25.5,0.197,25.34,0.924,0.97,0.896,27.3,26.48,26.48,4449.29
1992-10-12,1992,1,2,165.6,52,0.314,113.6,990,964.5,25.5,0.187,25.34,0.92,0.97,0.893,25.98,25.21,25.21,4234.51
1992-10-19,1992,1,3,173,52,0.301,121,990,964.5,25.5,0.201,25.35,0.926,0.97,0.898,27.85,27.01,27.01,4537.68
1992-10-26,1992,1,4,183.7,54.14,0.295,129.6,990,964.4,25.6,0.216,25.35,0.93,0.97,0.902,29.96,29.06,29.06,4882.35
1992-11-02,1992,2,5,197.1,67,0.34,130.1,990,964.4,25.6,0.219,25.37,0.93,0.97,0.902,30.11,29.21,29.21,4907.2
1992-11-09,1992,2,6,200.9,67,0.334,133.9,990,964.4,25.6,0.226,25.37,0.932,0.97,0.904,31.05,30.12,30.12,5060.17
1992-11-16,1992,2,7,199.6,67,0.336,132.6,990,964.4,25.6,0.223,25.38,0.931,0.97,0.904,30.73,29.81,29.81,5008.29
1992-11-23,1992,2,8,211.1,67,0.319,144.1,990,964.5,25.5,0.244,25.29,0.936,0.971,0.909,33.44,32.49,32.49,5458.99
1992-11-30,1992,2,9,239,75.57,0.316,163.4,990,964.6,25.4,0.28,25.09,0.943,0.972,0.917,37.92,36.86,36.86,6192.43
1992-12-07,1992,3,10,257.8,69.29,0.271,188.5,990,964.7,25.3,0.324,24.95,0.95,0.977,0.928,43.85,42.51,42.51,7141.84
1992-12-14,1992,3,11,289.3,59,0.204,230.3,990,964.9,25.1,0.263,24.88,0.928,0.971,0.902,29.82,28.56,50.23,8438.94
1992-12-21,1992,3,12,315.3,59,0.187,256.3,990,965,25,0.274,24.75,0.93,0.97,0.902,28.93,28.06,56.13,9429.56
1992-12-28,1992,3,13,380.2,65,0.171,315.2,990,965.3,24.7,0.362,24.34,0.942,0.971,0.915,35.44,34.4,68.8,11558
1993-01-04,1992,4,14,373.6,73,0.196,300.6,990,965.3,24.7,0.341,24.39,0.94,0.97,0.912,33.8,32.79,65.58,11016.7
1993-01-11,1992,4,15,381.5,73,0.192,308.5,990,965.3,24.7,0.353,24.34,0.942,0.97,0.913,34.67,33.63,67.25,11298.2
1993-01-18,1992,4,16,417.1,73,0.175,344.1,990,965.5,24.5,0.407,24.12,0.947,0.973,0.922,38.55,37.52,75.03,12605.5
1993-01-25,1992,4,17,473.4,73,0.154,400.4,990,965.7,24.3,0.491,23.78,0.955,0.98,0.936,44.56,43.67,87.35,14674.3
1993-02-01,1992,5,18,525.9,85,0.162,440.9,990,966,24,0.553,23.48,0.957,0.98,0.938,48.56,46.95,93.91,15776.5
1993-02-08,1992,5,19,660.6,85,0.13,575.6,990,966.5,23.5,0.68,22.78,0.954,0.978,0.932,43.32,41.92,118.9,19968.9
1993-02-15,1992,5,20,854.3,92.43,0.108,761.9,990,967.3,22.7,0.97,21.71,0.956,0.979,0.936,49.81,46.81,145.9,24518.2
1993-02-22,1992,5,21,897.8,137,0.153,760.8,990,967.5,22.5,0.992,21.52,0.957,0.98,0.937,51.19,48.2,144.6,24292.8
1993-03-01,1992,6,22,925.7,129,0.139,796.7,990,967.6,22.4,0.995,21.4,0.954,0.977,0.933,43.61,41.79,153.4,25767.8
1993-03-08,1992,6,23,1005,129,0.128,876.1,990,967.9,22.1,1.11,20.99,0.955,0.98,0.935,43.02,42.14,168.6,28321.1
1993-03-15,1992,6,24,1135,129,0.114,1006,990,968.3,21.7,1.39,20.29,0.955,0.98,0.936,47.76,46.71,186.8,31390.7
1993-03-22,1992,6,25,1426,129,0.0912,1100,990,969.2,20.8,1.8,18.95,0.953,0.98,0.934,48.68,47.44,189.8,31880.4
1993-03-29,1992,6,26,1916,139.9,0.0731,1100,990,970.8,19.2,1.87,17.32,0.949,0.98,0.93,44.34,43.46,173.8,29202.8
1993-04-05,1992,7,27,2359,157.9,0.0668,1100,990,972,18,1.87,16.16,0.945,0.978,0.925,41.2,40.32,161.3,27092.8
1993-04-12,1992,7,28,2872,217,0.0758,1100,990,973.2,16.8,1.87,14.92,0.94,0.972,0.914,37.84,36.77,147.1,24712
1993-04-19,1992,7,29,3468,217,0.0627,1100,990,974.6,15.4,1.87,13.57,0.932,0.97,0.904,34.14,33.11,132.4,22251
1993-04-26,1992,7,30,3477,246.7,0.0712,1100,990,974.6,15.4,1.87,13.55,0.932,0.97,0.904,34.08,33.06,132.2,22215.7
1993-05-03,1992,8,31,3003,321,0.107,1100,990,973.5,16.5,1.87,14.61,0.939,0.971,0.911,36.98,35.9,143.6,24122.4
1993-05-10,1992,8,32,2587,321,0.124,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.71,38.74,155,26032
1993-05-17,1992,8,33,2226,321,0.145,1100,990,971.6,18.4,1.87,16.48,0.946,0.98,0.927,42.07,41.21,164.9,27696
1993-05-24,1992,8,34,1923,321,0.167,1100,990,970.8,19.2,1.87,17.29,0.949,0.98,0.93,44.24,43.36,173.4,29135
1993-05-31,1992,8,35,1618,225.9,0.139,1100,990,969.9,20.1,1.86,18.27,0.952,0.98,0.933,46.9,45.96,183.8,30883.3
1993-06-07,1992,9,36,1337,210,0.158,1071,990,969,21,1.67,19.37,0.954,0.98,0.934,48.46,47.46,189.8,31893.9
1993-06-14,1992,9,37,1110,210,0.19,899.6,990,968.2,21.8,1.17,20.58,0.955,0.979,0.935,43.31,42.42,169.7,28509
1993-06-21,1992,9,38,879.9,210,0.24,669.9,990,967.4,22.6,0.848,21.73,0.955,0.979,0.935,45.38,44.2,132.6,22279
1993-06-28,1992,9,39,651.9,196.3,0.302,455.6,990,966.5,23.5,0.561,22.93,0.954,0.977,0.932,43.64,42.5,95,15960.5
1993-07-05,1992,10,40,517.7,186,0.36,331.7,990,965.9,24.1,0.399,23.67,0.946,0.972,0.919,36.39,35.39,70.78,11890.9
1993-07-12,1992,10,41,447.6,186,0.416,261.6,990,965.6,24.4,0.295,24.09,0.932,0.97,0.904,28.8,27.94,55.88,9387.88
1993-07-19,1992,10,42,403.3,149.6,0.37,253.7,990,965.4,24.6,0.304,24.28,0.935,0.971,0.908,31.98,30.64,54.39,9137.46
1993-07-26,1992,10,43,363.1,132.1,0.364,231,990,965.2,24.8,0.317,24.47,0.939,0.974,0.915,37.11,35.11,49.57,8327.34
1993-08-02,1992,11,44,332.9,115,0.346,217.9,990,965.1,24.9,0.381,24.55,0.958,0.98,0.939,50.25,48.12,48.12,8084.46
1993-08-09,1992,11,45,313,115,0.367,198,990,965,25,0.346,24.69,0.954,0.98,0.935,45.73,44.82,44.82,7529.13
1993-08-16,1992,11,46,290.5,115,0.396,175.5,990,964.9,25.1,0.306,24.83,0.947,0.977,0.925,40.48,39.56,39.56,6645.55
1993-08-23,1992,11,47,267.9,115,0.429,152.9,990,964.8,25.2,0.265,24.96,0.94,0.97,0.912,35.19,34.14,34.14,5735.14
1993-08-30,1992,11,48,244.6,97.86,0.399,146.8,990,964.7,25.3,0.252,25.08,0.938,0.97,0.909,33.85,32.84,32.84,5516.33
1993-09-06,1992,12,49,228.6,91,0.398,137.6,990,964.6,25.4,0.235,25.19,0.934,0.97,0.906,31.74,30.79,30.79,5172.01
1993-09-13,1992,12,50,218.3,91,0.417,127.3,990,964.5,25.5,0.217,25.27,0.929,0.97,0.901,29.31,28.43,28.43,4776.93
1993-09-20,1992,12,51,209.4,91,0.434,118.4,990,964.5,25.5,0.201,25.34,0.924,0.97,0.896,27.2,26.38,26.38,4432.11
1993-09-27,1992,12,52,199.2,83.29,0.418,115.9,990,964.4,25.6,0.196,25.4,0.529,0.554,0.513,15.84,15.36,15.36,2580.73
1993-10-04,1993,1,1,192.5,73,0.379,119.5,990,964.4,25.6,0.201,25.38,0.924,0.97,0.897,27.5,26.67,26.67,4480.76
1993-10-11,1993,1,2,190.8,73,0.383,117.8,990,964.4,25.6,0.198,25.38,0.923,0.97,0.896,27.07,26.26,26.26,4411.45
1993-10-18,1993,1,3,184.5,73,0.396,111.5,990,964.4,25.6,0.187,25.38,0.919,0.97,0.891,25.5,24.74,24.74,4155.51
1993-10-25,1993,1,4,181.6,73,0.403,108.6,990,964.4,25.6,0.181,25.38,0.917,0.97,0.889,24.78,24.04,24.04,4038.14
1993-11-01,1993,2,5,193.2,67,0.348,126.2,990,964.4,25.6,0.212,25.36,0.928,0.97,0.9,29.14,28.27,28.27,4748.67
1993-11-08,1993,2,6,188.9,67,0.355,121.9,990,964.4,25.6,0.204,25.37,0.926,0.97,0.898,28.1,27.25,27.25,4578.62
1993-11-15,1993,2,7,226.2,70.71,0.313,155.5,990,964.6,25.4,0.265,25.18,0.94,0.972,0.914,36.09,35.09,35.09,5895.74
1993-11-22,1993,2,8,268.7,93,0.347,175.7,990,964.8,25.2,0.303,24.92,0.947,0.976,0.925,40.67,39.71,39.71,6671.57
1993-11-29,1993,2,9,290,100.9,0.348,189.1,990,964.9,25.1,0.328,24.81,0.951,0.98,0.932,43.78,42.91,42.91,7208.2
1993-12-06,1993,3,10,297.9,96.29,0.323,201.6,990,964.9,25.1,0.35,24.76,0.955,0.98,0.935,46.73,45.25,45.25,7602.83
1993-12-13,1993,3,11,302.6,77,0.255,225.6,990,964.9,25.1,0.323,24.76,0.944,0.976,0.921,40.42,38.45,49.36,8292.99
1993-12-20,1993,3,12,325.2,61.57,0.189,263.7,990,965,25,0.285,24.69,0.932,0.97,0.904,29.75,28.86,57.72,9696.83
1993-12-27,1993,3,13,360.9,63,0.174,297.9,990,965.2,24.8,0.336,24.46,0.939,0.97,0.911,33.56,32.55,65.1,10937.5
1994-01-03,1993,4,14,419.3,73,0.175,346.3,990,965.5,24.5,0.41,24.1,0.948,0.974,0.923,38.77,37.78,75.55,12692.9
1994-01-10,1993,4,15,484.6,88.43,0.184,396.1,990,965.8,24.2,0.471,23.75,0.951,0.978,0.93,41.32,40.41,85.67,14391.8
1994-01-17,1993,4,16,557.2,91,0.163,466.2,990,966.1,23.9,0.593,23.3,0.957,0.98,0.938,50.97,48.2,96.4,16195.2
1994-01-24,1993,4,17,636.3,91,0.144,545.3,990,966.4,23.6,0.614,22.94,0.95,0.973,0.925,38.83,37.81,113.4,19056.4
1994-01-31,1993,4,18,701.4,103,0.147,598.4,990,966.7,23.3,0.705,22.59,0.954,0.979,0.934,42.15,41.28,123.9,20807
1994-02-07,1993,5,19,768.2,118.7,0.154,649.5,990,967,23,0.794,22.23,0.956,0.98,0.937,45.13,44.23,132.7,22292.5
1994-02-14,1993,5,20,859.6,137,0.16,722.6,990,967.3,22.7,0.923,21.74,0.957,0.98,0.938,49.12,47.49,142.5,23933.4
1994-02-21,1993,5,21,976.4,137,0.141,839.4,990,967.8,22.2,1.06,21.15,0.955,0.979,0.934,43.38,42.06,161.4,27110.4
1994-02-28,1993,5,22,1120,176.4,0.157,944,990,968.3,21.7,1.24,20.48,0.955,0.98,0.936,45.26,44.36,177.4,29806.9
1994-03-07,1993,6,23,1336,183,0.137,1086,990,969,21,1.72,19.32,0.953,0.98,0.934,49.03,47.87,191.5,32166
1994-03-14,1993,6,24,1574,183,0.116,1100,990,969.7,20.3,1.85,18.43,0.952,0.98,0.933,47.3,46.35,185.4,31149.8
1994-03-21,1993,6,25,1767,183,0.104,1100,990,970.3,19.7,1.87,17.78,0.951,0.98,0.932,45.58,44.67,178.7,30020.5
1994-03-28,1993,6,26,1834,197.6,0.108,1100,990,970.6,19.4,1.87,17.56,0.95,0.98,0.931,44.99,44.09,176.4,29626.9
1994-04-04,1993,7,27,1768,217,0.123,1100,990,970.3,19.7,1.87,17.78,0.951,0.98,0.932,45.57,44.66,178.6,30011
1994-04-11,1993,7,28,1596,148,0.0929,1100,990,969.8,20.2,1.86,18.34,0.952,0.98,0.933,47.08,46.14,184.6,31004.7
1994-04-18,1993,7,29,1416,148,0.104,1100,990,969.2,20.8,1.82,18.97,0.953,0.98,0.934,48.74,47.68,190.7,32042.2
1994-04-25,1993,7,30,1202,147.9,0.123,1046,990,968.5,21.5,1.54,19.93,0.955,0.98,0.936,48.77,47.49,190,31912.4
1994-05-02,1993,8,31,1043,147,0.141,896.5,990,968,22,1.15,20.82,0.955,0.979,0.935,43.67,42.77,171.1,28740.9
1994-05-09,1993,8,32,828.3,147,0.178,681.3,990,967.2,22.8,0.855,21.93,0.956,0.98,0.936,46.62,45.14,135.4,22751.3
1994-05-16,1993,8,33,623.1,147,0.237,476.1,990,966.4,23.6,0.587,23.03,0.955,0.978,0.934,45.78,44.1,98.83,16604.3
1994-05-23,1993,8,34,498.7,147,0.296,351.7,990,965.8,24.2,0.425,23.73,0.948,0.974,0.924,38.8,37.81,75.63,12705.1
1994-05-30,1993,8,35,432,127,0.294,305,990,965.5,24.5,0.354,24.1,0.941,0.97,0.913,33.93,32.91,65.82,11058.3
1994-06-06,1993,9,36,386.6,119,0.308,267.6,990,965.3,24.7,0.298,24.37,0.933,0.97,0.905,29.85,28.95,57.9,9727.32
1994-06-13,1993,9,37,350.7,119,0.339,231.7,990,965.2,24.8,0.316,24.53,0.94,0.974,0.916,37.18,35.38,50.1,8417.52
1994-06-20,1993,9,38,324.9,119,0.366,205.9,990,965,25,0.361,24.61,0.956,0.98,0.937,47.5,46.55,46.55,7820.1
1994-06-27,1993,9,39,304.7,114.3,0.375,190.4,990,964.9,25.1,0.333,24.74,0.952,0.98,0.933,43.98,43.1,43.1,7240.65
1994-07-04,1993,10,40,290.6,108,0.372,182.6,990,964.9,25.1,0.318,24.82,0.949,0.98,0.93,42.2,41.34,41.34,6945.19
1994-07-11,1993,10,41,280,108,0.386,172,990,964.8,25.2,0.299,24.88,0.946,0.975,0.923,39.72,38.75,38.75,6509.26
1994-07-18,1993,10,42,268.9,108,0.402,160.9,990,964.8,25.2,0.279,24.95,0.943,0.97,0.915,37.1,36,36,6047.9
1994-07-25,1993,10,43,262.7,108,0.411,154.7,990,964.8,25.2,0.268,24.98,0.941,0.97,0.912,35.64,34.57,34.57,5808.37
1994-08-01,1993,11,44,248.7,93,0.374,155.7,990,964.7,25.3,0.268,25.04,0.941,0.97,0.913,35.97,34.9,34.9,5863.81
1994-08-08,1993,11,45,233.5,93,0.398,140.5,990,964.6,25.4,0.241,25.16,0.935,0.97,0.907,32.42,31.45,31.45,5283.19
1994-08-15,1993,11,46,224.6,93,0.414,131.6,990,964.5,25.5,0.225,25.23,0.931,0.97,0.903,30.33,29.42,29.42,4942.75
1994-08-22,1993,11,47,211.2,93,0.44,118.2,990,964.5,25.5,0.201,25.33,0.924,0.97,0.896,27.13,26.31,26.31,4420.67
1994-08-29,1993,11,48,200.9,81,0.403,119.9,990,964.4,25.6,0.203,25.39,0.531,0.554,0.515,17.02,16.51,16.51,2773.83
1994-09-05,1993,12,49,194.4,72,0.371,122.4,990,964.4,25.6,0.207,25.38,0.926,0.97,0.899,28.23,27.39,27.39,4600.87
1994-09-12,1993,12,50,183.1,72,0.393,111.1,990,964.4,25.6,0.186,25.38,0.918,0.97,0.891,25.39,24.63,24.63,4137.25
1994-09-19,1993,12,51,172.7,72,0.417,100.7,990,964.5,25.5,0.168,25.38,0.916,0.968,0.887,22.96,22.24,22.24,3735.48
1994-09-26,1993,12,52,158.3,66.29,0.419,92.01,990,964.5,25.5,0.151,25.37,0.923,0.965,0.891,21.12,20.39,20.39,3424.81
1994-10-03,1994,1,1,157.8,52,0.33,105.8,990,964.5,25.5,0.173,25.34,0.915,0.97,0.888,24.05,23.33,23.33,3919.58
1994-10-10,1994,1,2,155.9,52,0.334,103.9,990,964.5,25.5,0.17,25.34,0.914,0.97,0.886,23.58,22.88,22.88,3843.23
1994-10-17,1994,1,3,148,52,0.352,95.99,990,964.5,25.5,0.156,25.35,0.917,0.967,0.886,21.87,21.14,21.14,3552.3
1994-10-24,1994,1,4,158.8,52,0.328,106.8,990,964.5,25.5,0.175,25.34,0.916,0.97,0.888,24.3,23.57,23.57,3959.68
1994-10-31,1994,1,5,156.7,50.29,0.321,106.4,990,964.5,25.5,0.174,25.34,0.915,0.97,0.888,24.21,23.48,23.48,3944.73
1994-11-07,1994,2,6,158.2,50,0.316,108.2,990,964.5,25.5,0.178,25.34,0.917,0.97,0.889,24.66,23.92,23.92,4018.43
1994-11-14,1994,2,7,167.5,50,0.299,117.5,990,964.5,25.5,0.194,25.34,0.923,0.97,0.895,26.96,26.15,26.15,4394.01
1994-11-21,1994,2,8,189.6,50,0.264,139.6,990,964.4,25.6,0.234,25.35,0.934,0.97,0.906,32.42,31.44,31.44,5282.42
1994-11-28,1994,2,9,192.6,55.14,0.286,137.4,990,964.4,25.6,0.231,25.35,0.933,0.97,0.905,31.9,30.94,30.94,5197.85
1994-12-05,1994,3,10,193.3,59,0.305,134.3,990,964.4,25.6,0.226,25.36,0.932,0.97,0.904,31.14,30.21,30.21,5075.06
1994-12-12,1994,3,11,235.7,59,0.252,176.7,990,964.6,25.4,0.301,25.09,0.947,0.976,0.924,41.19,40.22,40.22,6757.08
1994-12-19,1994,3,12,262.2,59,0.225,203.2,990,964.7,25.3,0.349,24.9,0.955,0.98,0.936,47.4,46.46,46.46,7804.46
1994-12-26,1994,3,13,271.1,61,0.225,210.1,990,964.8,25.2,0.361,24.85,0.957,0.98,0.937,48.99,47.61,47.61,7998.85
1995-01-02,1994,4,14,306.3,73,0.238,233.3,990,964.9,25.1,0.247,24.82,0.924,0.97,0.896,26.23,25.45,50.89,8550.24
1995-01-09,1994,4,15,321.9,73,0.227,248.9,990,965,25,0.264,24.73,0.929,0.97,0.901,28.03,27.19,54.39,9136.79
1995-01-16,1994,4,16,328.4,73,0.223,255.4,990,965,25,0.274,24.68,0.93,0.97,0.903,28.76,27.9,55.8,9374.16
1995-01-23,1994,4,17,354.1,73,0.206,281.1,990,965.2,24.8,0.312,24.52,0.936,0.97,0.908,31.63,30.68,61.36,10308.9
1995-01-30,1994,4,18,393.9,81.57,0.207,312.3,990,965.4,24.6,0.36,24.27,0.942,0.97,0.914,35.03,33.98,67.95,11416.2
1995-02-06,1994,5,19,425.1,85,0.2,340.1,990,965.5,24.5,0.402,24.09,0.947,0.972,0.92,38.02,36.95,73.9,12415.6
1995-02-13,1994,5,20,466.4,85,0.182,381.4,990,965.7,24.3,0.464,23.84,0.953,0.98,0.933,42.46,41.61,83.21,13980
1995-02-20,1994,5,21,505.1,85,0.169,420.1,990,965.9,24.1,0.522,23.61,0.956,0.98,0.937,46.5,45.55,91.1,15305.3
1995-02-27,1994,5,22,552.1,100.7,0.182,451.4,990,966.1,23.9,0.571,23.34,0.958,0.98,0.939,49.49,48.11,96.22,16164.8
1995-03-06,1994,6,23,607.7,107,0.176,500.7,990,966.3,23.7,0.575,23.1,0.95,0.973,0.924,40.83,39.04,103.4,17362.9
1995-03-13,1994,6,24,698.5,107,0.154,591.5,990,966.7,23.3,0.696,22.61,0.953,0.978,0.932,41.67,40.75,122.2,20537.8
1995-03-20,1994,6,25,820.5,107,0.131,713.5,990,967.2,22.8,0.892,21.93,0.956,0.979,0.936,46.99,45.59,142.2,23897.3
1995-03-27,1994,6,26,1027,112.1,0.109,915,990,968,22,1.18,20.85,0.955,0.98,0.936,44.64,43.73,174.9,29388.5
1995-04-03,1994,7,27,1196,125,0.105,1071,990,968.5,21.5,1.62,19.87,0.955,0.98,0.936,49.79,48.11,192.4,32327.7
1995-04-10,1994,7,28,1224,125,0.102,1095,990,968.6,21.4,1.71,19.68,0.954,0.98,0.935,50.43,48.2,192.8,32390.4
1995-04-17,1994,7,29,1183,125,0.106,1058,990,968.5,21.5,1.57,19.96,0.955,0.98,0.936,49.42,48.07,192.3,32302
1995-04-24,1994,7,30,1116,125,0.112,990.9,990,968.3,21.7,1.33,20.41,0.956,0.98,0.936,47.37,46.42,185.7,31197.3
1995-05-01,1994,8,31,1044,147,0.141,896.6,990,968,22,1.15,20.82,0.955,0.98,0.936,43.69,42.82,171.3,28772.8
1995-05-08,1994,8,32,910.4,147,0.162,763.4,990,967.5,22.5,0.974,21.48,0.956,0.979,0.936,47.36,45.51,147.8,24833.5
1995-05-15,1994,8,33,707.9,147,0.21,560.9,990,966.7,23.3,0.681,22.59,0.954,0.978,0.933,44.24,42.94,115.1,19328.7
1995-05-22,1994,8,34,508.7,147,0.291,361.7,990,965.9,24.1,0.44,23.67,0.949,0.975,0.926,39.84,38.86,77.72,13056.8
1995-05-29,1994,8,35,411.1,131,0.318,280.1,990,965.4,24.6,0.317,24.23,0.936,0.97,0.908,31.16,30.22,60.45,10155.4
1995-06-05,1994,9,36,353,119,0.338,234,990,965.2,24.8,0.34,24.49,0.946,0.976,0.923,41.27,39.04,50.53,8489.51
1995-06-12,1994,9,37,325.4,119,0.366,206.4,990,965,25,0.362,24.61,0.956,0.98,0.937,47.62,46.53,46.53,7817.55
1995-06-19,1994,9,38,297.2,119,0.401,178.2,990,964.9,25.1,0.312,24.8,0.948,0.977,0.927,41.1,40.17,40.17,6749.34
1995-06-26,1994,9,39,274.4,115.9,0.422,158.5,990,964.8,25.2,0.276,24.93,0.942,0.97,0.914,36.49,35.41,35.41,5948.32
1995-07-03,1994,10,40,261.9,108,0.412,153.9,990,964.7,25.3,0.267,24.99,0.94,0.97,0.912,35.46,34.4,34.4,5778.95
1995-07-10,1994,10,41,247.9,108,0.436,139.9,990,964.7,25.3,0.242,25.07,0.935,0.97,0.907,32.15,31.19,31.19,5239.85
1995-07-17,1994,10,42,234.6,108,0.461,126.6,990,964.6,25.4,0.218,25.17,0.929,0.97,0.901,29.03,28.16,28.16,4731.26
1995-07-24,1994,10,43,226.7,108,0.477,118.7,990,964.6,25.4,0.204,25.24,0.924,0.97,0.897,27.16,26.35,26.35,4426.26
1995-07-31,1994,10,44,217.1,95.14,0.438,122,990,964.5,25.5,0.208,25.29,0.926,0.97,0.898,28.01,27.17,27.17,4565.13
1995-08-07,1994,11,45,207.9,93,0.447,114.9,990,964.4,25.6,0.195,25.36,0.79,0.831,0.767,22.76,22.07,22.07,3708.5
1995-08-14,1994,11,46,197.2,93,0.471,104.2,990,964.4,25.6,0.176,25.42,0,0,0,0,0,0,0
1995-08-21,1994,11,47,189.1,93,0.492,96.06,990,964.4,25.6,0.162,25.42,0,0,0,0,0,0,0
1995-08-28,1994,11,48,176.1,84,0.476,92.14,990,964.4,25.6,0.154,25.4,0.391,0.415,0.379,9.845,9.539,9.539,1602.53
1995-09-04,1994,12,49,165.7,72,0.435,93.65,990,964.5,25.5,0.155,25.38,0.918,0.966,0.887,21.39,20.67,20.67,3472.01
1995-09-11,1994,12,50,156.4,72,0.461,84.42,990,964.5,25.5,0.139,25.37,0.929,0.962,0.894,19.5,18.77,18.77,3153.3
1995-09-18,1994,12,51,141.8,72,0.508,69.77,990,964.5,25.5,0.113,25.39,0.912,0.96,0.875,15.85,15.21,15.21,2555.57
1995-09-25,1994,12,52,134.9,69.14,0.512,65.78,990,964.5,25.5,0.105,25.39,0.763,0.823,0.732,12.68,12.17,12.17,2044.46
1995-10-02,1995,1,1,126.5,52,0.411,74.48,990,964.5,25.5,0.118,25.38,0.935,0.96,0.898,17.34,16.65,16.65,2796.91
1995-10-09,1995,1,2,119.3,52,0.436,67.34,990,964.5,25.5,0.106,25.39,0.899,0.96,0.863,15.08,14.48,14.48,2431.98
1995-10-16,1995,1,3,117,52,0.445,64.98,990,964.5,25.5,0.102,25.4,0.511,0.549,0.49,8.457,8.119,8.119,1364
1995-10-23,1995,1,4,122.2,52,0.426,70.16,990,964.5,25.5,0.11,25.39,0.914,0.96,0.878,15.98,15.34,15.34,2577.03
1995-10-30,1995,1,5,127.2,50.57,0.398,76.58,990,964.5,25.5,0.121,25.38,0.934,0.96,0.897,17.81,17.1,17.1,2872.87
1995-11-06,1995,2,6,137.2,50,0.365,87.18,990,964.5,25.5,0.14,25.36,0.925,0.963,0.891,20.05,19.31,19.31,3244.29
1995-11-13,1995,2,7,145.7,50,0.343,95.67,990,964.5,25.5,0.155,25.34,0.915,0.967,0.885,21.76,21.04,21.04,3534.96
1995-11-20,1995,2,8,173.3,50,0.291,123.3,990,964.5,25.5,0.204,25.34,0.925,0.97,0.897,28.38,27.52,27.52,4623.89
1995-11-27,1995,2,9,195.1,53.86,0.276,141.3,990,964.4,25.6,0.237,25.35,0.935,0.97,0.907,32.84,31.86,31.86,5352.33
1995-12-04,1995,3,10,223,59,0.265,164,990,964.5,25.5,0.279,25.18,0.943,0.973,0.917,38.19,37.15,37.15,6241.04
1995-12-11,1995,3,11,236.8,59,0.249,177.8,990,964.6,25.4,0.303,25.08,0.948,0.979,0.927,41.42,40.54,40.54,6810.16
1995-12-18,1995,3,12,235.9,59,0.25,176.9,990,964.6,25.4,0.302,25.08,0.947,0.979,0.927,41.22,40.34,40.34,6777.4
1995-12-25,1995,3,13,253.9,59,0.233,194.9,990,964.7,25.3,0.334,24.96,0.953,0.98,0.934,45.44,44.53,44.53,7480.52
1996-01-01,1995,4,14,286.4,73,0.256,213.4,990,964.8,25.2,0.324,24.83,0.947,0.977,0.925,41.66,40.55,47.81,8032.7
1996-01-08,1995,4,15,353.8,73,0.208,280.8,990,965.2,24.8,0.313,24.52,0.935,0.97,0.907,31.57,30.62,61.25,10290
1996-01-15,1995,4,16,421.8,73,0.173,348.8,990,965.5,24.5,0.414,24.09,0.948,0.974,0.923,39.06,38.04,76.08,12782.3
1996-01-22,1995,4,17,401,73,0.182,328,990,965.4,24.6,0.382,24.22,0.945,0.971,0.917,36.8,35.73,71.45,12003.9
1996-01-29,1995,4,18,410.5,79.86,0.194,330.6,990,965.4,24.6,0.387,24.17,0.945,0.97,0.917,37.03,35.93,71.86,12071.8
1996-02-05,1995,5,19,423.4,85,0.201,338.4,990,965.5,24.5,0.399,24.1,0.947,0.971,0.919,37.85,36.76,73.53,12352.5
1996-02-12,1995,5,20,456.3,85,0.187,371.3,990,965.7,24.3,0.448,23.9,0.951,0.979,0.931,41.39,40.52,81.03,13613.3
1996-02-19,1995,5,21,475.8,85,0.179,390.8,990,965.7,24.3,0.478,23.78,0.954,0.98,0.935,43.47,42.6,85.19,14312.7
1996-02-26,1995,5,22,502,94.43,0.188,407.5,990,965.9,24.1,0.504,23.64,0.955,0.98,0.936,45.12,44.22,88.44,14858.1
1996-03-04,1995,6,23,546.6,107,0.196,439.6,990,966.1,23.9,0.554,23.39,0.958,0.98,0.938,48.27,47.3,94.6,15892.7
1996-03-11,1995,6,24,571.9,107,0.187,464.9,990,966.2,23.8,0.594,23.23,0.957,0.98,0.938,50.69,48.2,96.4,16195.2
1996-03-18,1995,6,25,610.2,107,0.176,503.2,990,966.3,23.7,0.563,23.1,0.948,0.971,0.921,38.51,37,104.1,17490.2
1996-03-25,1995,6,26,652.7,107,0.164,545.7,990,966.5,23.5,0.619,22.87,0.95,0.973,0.925,38.77,37.74,113.2,19021.1
1996-04-01,1995,7,27,699.1,125,0.179,574.1,990,966.7,23.3,0.671,22.63,0.952,0.977,0.931,40.46,39.53,118.6,19921.5
1996-04-08,1995,7,28,735.5,125,0.17,610.5,990,966.8,23.2,0.732,22.43,0.955,0.98,0.936,42.72,41.87,125.6,21102
1996-04-15,1995,7,29,774.2,125,0.161,649.2,990,967,23,0.798,22.21,0.956,0.98,0.937,45.06,44.16,132.5,22254.4
1996-04-22,1995,7,30,809.2,125,0.155,684.2,990,967.1,22.9,0.857,22.01,0.957,0.98,0.938,47.1,46.16,138.5,23264.5
1996-04-29,1995,7,31,819.1,140.7,0.172,678.3,990,967.2,22.8,0.847,21.98,0.957,0.98,0.938,46.63,45.7,137.1,23032.2
1996-05-06,1995,8,32,799.9,147,0.184,652.9,990,967.1,22.9,0.805,22.1,0.956,0.98,0.937,45.09,44.19,132.6,22271.9
1996-05-13,1995,8,33,725.6,147,0.203,578.6,990,966.8,23.2,0.679,22.52,0.953,0.977,0.93,40.56,39.63,118.9,19971.3
1996-05-20,1995,8,34,590.2,147,0.25,443.2,990,966.2,23.8,0.55,23.2,0.954,0.979,0.934,45.51,43.95,92.89,15605
1996-05-27,1995,8,35,460.3,139,0.302,321.3,990,965.7,24.3,0.379,23.95,0.944,0.971,0.916,35.61,34.57,69.15,11616.8
1996-06-03,1995,9,36,394.1,119,0.302,275.1,990,965.4,24.6,0.309,24.32,0.935,0.97,0.907,30.68,29.76,59.51,9998.4
1996-06-10,1995,9,37,347.5,119,0.343,228.5,990,965.1,24.9,0.333,24.53,0.944,0.976,0.921,40.54,38.52,49.51,8317.62
1996-06-17,1995,9,38,319.4,119,0.373,200.4,990,965,25,0.352,24.65,0.954,0.98,0.935,46.25,45.33,45.33,7615.03
1996-06-24,1995,9,39,294.6,119,0.404,175.6,990,964.9,25.1,0.307,24.81,0.947,0.976,0.925,40.48,39.52,39.52,6639.75
1996-07-01,1995,10,40,274.8,108,0.393,166.8,990,964.8,25.2,0.29,24.91,0.944,0.973,0.919,38.49,37.45,37.45,6291.54
1996-07-08,1995,10,41,263,108,0.411,155,990,964.8,25.2,0.269,24.98,0.941,0.97,0.913,35.72,34.65,34.65,5820.65
1996-07-15,1995,10,42,253.2,108,0.427,145.2,990,964.7,25.3,0.251,25.04,0.937,0.97,0.909,33.42,32.41,32.41,5445.56
1996-07-22,1995,10,43,237.5,108,0.455,129.5,990,964.6,25.4,0.223,25.15,0.93,0.97,0.902,29.71,28.82,28.82,4842
1996-07-29,1995,10,44,226.5,99.43,0.439,127.1,990,964.6,25.4,0.218,25.22,0.929,0.97,0.901,29.21,28.33,28.33,4760.01
1996-08-05,1995,11,45,217.3,93,0.428,124.3,990,964.5,25.5,0.212,25.28,0.928,0.97,0.9,28.59,27.73,27.73,4658.68
1996-08-12,1995,11,46,202.4,93,0.46,109.4,990,964.4,25.6,0.186,25.4,0.394,0.416,0.382,10.91,10.58,10.58,1777.44
1996-08-19,1995,11,47,193.7,93,0.48,100.7,990,964.4,25.6,0.17,25.42,0,0,0,0,0,0,0
1996-08-26,1995,11,48,187,90,0.481,97.01,990,964.4,25.6,0.163,25.41,0.131,0.139,0.127,3.513,3.407,3.407,572.402
1996-09-02,1995,12,49,175.1,72,0.411,103.1,990,964.4,25.6,0.172,25.38,0.914,0.969,0.886,23.45,22.73,22.73,3818.92
1996-09-09,1995,12,50,160.8,72,0.448,88.78,990,964.5,25.5,0.147,25.37,0.924,0.964,0.89,20.4,19.67,19.67,3303.88
1996-09-16,1995,12,51,153.7,72,0.469,81.72,990,964.5,25.5,0.134,25.37,0.932,0.961,0.896,18.95,18.21,18.21,3059.27
1996-09-23,1995,12,52,141.3,72,0.51,69.26,990,964.5,25.5,0.112,25.39,0.909,0.96,0.873,15.68,15.06,15.06,2529.56
1996-09-30,1995,12,53,131.3,54.86,0.417,76.44,990,964.5,25.5,0.122,25.38,0.926,0.96,0.889,17.64,16.94,16.94,2845.46
1996-10-07,1996,1,1,123.8,52,0.42,71.84,990,964.5,25.5,0.113,25.39,0.923,0.96,0.886,16.52,15.86,15.86,2664.31
1996-10-14,1996,1,2,114.2,52,0.456,62.25,990,964.5,25.5,0.0984,25.4,0.256,0.274,0.245,4.238,4.068,4.068,683.505
1996-10-21,1996,1,3,107.7,52,0.483,55.72,990,964.5,25.5,0.089,25.41,0,0,0,0,0,0,0
1996-10-28,1996,1,4,106.2,51.14,0.482,55.05,990,964.5,25.5,0.0881,25.41,0,0,0,0,0,0,0
1996-11-04,1996,2,5,126.9,50,0.407,76.92,990,964.5,25.5,0.124,25.38,0.392,0.416,0.38,10.1,9.792,9.792,1645.01
1996-11-11,1996,2,6,162.7,50,0.309,112.7,990,964.5,25.5,0.186,25.34,0.92,0.97,0.892,25.8,25.01,25.01,4201.78
1996-11-18,1996,2,7,178.8,50,0.28,128.8,990,964.4,25.6,0.214,25.34,0.93,0.97,0.902,29.77,28.87,28.87,4850.73
1996-11-25,1996,2,8,185.2,51.29,0.277,133.9,990,964.4,25.6,0.224,25.35,0.932,0.97,0.904,31.02,30.09,30.09,5054.73
1996-12-02,1996,3,9,193.4,59,0.305,134.4,990,964.4,25.6,0.226,25.36,0.932,0.97,0.904,31.15,30.22,30.22,5076.44
1996-12-09,1996,3,10,208.1,59,0.284,149.1,990,964.5,25.5,0.252,25.29,0.938,0.97,0.91,34.69,33.66,33.66,5655.32
1996-12-16,1996,3,11,239.2,59,0.247,180.2,990,964.6,25.4,0.308,25.06,0.948,0.978,0.928,42,41.08,41.08,6902.11
1996-12-23,1996,3,12,265.4,59,0.223,206.4,990,964.8,25.2,0.355,24.89,0.955,0.98,0.936,48.13,46.39,46.39,7794.02
1996-12-30,1996,3,13,314.2,69,0.22,245.2,990,965,25,0.262,24.76,0.927,0.97,0.899,27.61,26.78,53.56,8998.38
1997-01-06,1996,4,14,366.3,73,0.2,293.3,990,965.2,24.8,0.33,24.44,0.939,0.97,0.91,32.98,32,63.99,10750.5
1997-01-13,1996,4,15,411.7,73,0.178,338.7,990,965.5,24.5,0.398,24.15,0.946,0.973,0.921,37.95,36.92,73.85,12406.4
1997-01-20,1996,4,16,451.8,73,0.162,378.8,990,965.6,24.4,0.459,23.91,0.952,0.979,0.933,42.29,41.41,82.82,13914.5
1997-01-27,1996,4,17,510.1,76.43,0.15,433.6,990,965.9,24.1,0.541,23.56,0.957,0.98,0.938,47.93,46.64,93.29,15672.4
1997-02-03,1996,5,18,626.1,85,0.137,541.1,990,966.4,23.6,0.638,22.96,0.953,0.977,0.931,43.61,41.85,111.8,18777.1
1997-02-10,1996,5,19,740.1,102.1,0.138,637.9,990,966.9,23.1,0.772,22.37,0.956,0.98,0.937,44.59,43.69,131.1,22021.6
1997-02-17,1996,5,20,736.4,105,0.143,631.4,990,966.8,23.2,0.761,22.39,0.956,0.98,0.936,44.17,43.28,129.9,21815.4
1997-02-24,1996,5,21,729.3,105.6,0.145,623.7,990,966.8,23.2,0.749,22.43,0.955,0.98,0.936,43.7,42.82,128.5,21582
1997-03-03,1996,6,22,754.5,107,0.142,647.5,990,966.9,23.1,0.79,22.29,0.956,0.98,0.937,45.12,44.21,132.6,22283.3
1997-03-10,1996,6,23,839,107,0.128,732,990,967.3,22.7,0.923,21.82,0.956,0.979,0.936,48.02,46.18,144,24194.6
1997-03-17,1996,6,24,944.9,107,0.113,837.9,990,967.7,22.3,1.04,21.28,0.954,0.979,0.934,41.7,40.81,163.2,27425.6
1997-03-24,1996,6,25,1043,107,0.103,936.2,990,968,22,1.21,20.76,0.956,0.98,0.937,45.52,44.61,178.5,29980.6
1997-03-31,1996,6,26,1116,122.4,0.11,993.1,990,968.3,21.7,1.33,20.4,0.956,0.98,0.936,47.46,46.51,186,31256.2
1997-04-07,1996,7,27,1200,125,0.104,1072,990,968.5,21.5,1.62,19.85,0.955,0.98,0.936,49.79,48.19,192.8,32384.3
1997-04-14,1996,7,28,1281,125,0.0975,1100,990,968.8,21.2,1.75,19.46,0.954,0.98,0.935,50.05,48.2,192.8,32390.4
1997-04-21,1996,7,29,1339,125,0.0933,1100,990,969,21,1.78,19.26,0.953,0.98,0.934,49.5,48.2,192.8,32390.4
1997-04-28,1996,7,30,1386,163.3,0.118,1100,990,969.1,20.9,1.79,19.09,0.953,0.98,0.934,49.06,48.07,192.3,32304.4
1997-05-05,1996,8,31,1400,192,0.137,1100,990,969.2,20.8,1.79,19.05,0.953,0.98,0.934,48.95,47.97,191.9,32233.6
1997-05-12,1996,8,32,1373,192,0.14,1100,990,969.1,20.9,1.78,19.15,0.953,0.98,0.934,49.21,48.12,192.5,32335.9
1997-05-19,1996,8,33,1261,192,0.152,1067,990,968.7,21.3,1.62,19.66,0.954,0.98,0.935,49.09,47.81,191.2,32127.7
1997-05-26,1996,8,34,1155,187.6,0.163,967,990,968.4,21.6,1.28,20.33,0.955,0.98,0.936,46.04,45.11,180.5,30317.1
1997-06-02,1996,9,35,1028,161,0.157,866.9,990,968,22,1.11,20.91,0.955,0.979,0.935,44.28,42.94,164.9,27701
1997-06-09,1996,9,36,811.9,161,0.2,650.9,990,967.1,22.9,0.806,22.05,0.955,0.979,0.935,44.72,43.59,130.8,21967
1997-06-16,1996,9,37,603,161,0.268,442,990,966.3,23.7,0.551,23.15,0.955,0.979,0.934,45.21,43.75,92.61,15557.9
1997-06-23,1996,9,38,482.6,161,0.335,321.6,990,965.8,24.2,0.382,23.85,0.944,0.971,0.917,35.49,34.48,68.96,11585.1
1997-06-30,1996,9,39,415.6,138.7,0.334,276.9,990,965.5,24.5,0.313,24.22,0.936,0.97,0.908,30.76,29.84,59.68,10026.7
1997-07-07,1996,10,40,368.7,123.4,0.334,245.3,990,965.2,24.8,0.267,24.49,0.928,0.97,0.9,27.33,26.51,53.02,8907.8
1997-07-14,1996,10,41,338.9,108,0.319,230.9,990,965.1,24.9,0.292,24.61,0.934,0.973,0.909,33.4,31.87,49.96,8393.49
1997-07-21,1996,10,42,312.3,108,0.346,204.3,990,965,25,0.357,24.68,0.955,0.98,0.936,47.25,46.22,46.22,7764.46
1997-07-28,1996,10,43,285.1,101.6,0.356,183.5,990,964.8,25.2,0.319,24.84,0.95,0.98,0.93,42.46,41.59,41.59,6986.92
1997-08-04,1996,11,44,266.5,93,0.349,173.5,990,964.8,25.2,0.3,24.93,0.946,0.976,0.924,40.16,39.21,39.21,6587.24
1997-08-11,1996,11,45,240.2,93,0.387,147.2,990,964.6,25.4,0.253,25.11,0.938,0.97,0.91,33.98,32.96,32.96,5537.59
1997-08-18,1996,11,46,229.4,93,0.406,136.4,990,964.6,25.4,0.234,25.19,0.933,0.97,0.905,31.44,30.5,30.5,5123.22
1997-08-25,1996,11,47,216.1,93,0.431,123.1,990,964.5,25.5,0.21,25.29,0.927,0.97,0.899,28.31,27.46,27.46,4612.68
1997-09-01,1996,12,48,205.8,72,0.35,133.8,990,964.4,25.6,0.227,25.34,0.932,0.97,0.904,31,30.07,30.07,5051.15
1997-09-08,1996,12,49,195.8,72,0.368,123.8,990,964.4,25.6,0.209,25.38,0.927,0.97,0.899,28.57,27.71,27.71,4655.37
1997-09-15,1996,12,50,189.9,72,0.379,117.9,990,964.4,25.6,0.199,25.38,0.923,0.97,0.896,27.11,26.29,26.29,4417.24
1997-09-22,1996,12,51,189.3,72,0.381,117.3,990,964.4,25.6,0.198,25.38,0.923,0.97,0.895,26.94,26.13,26.13,4390.42
1997-09-29,1996,12,52,181.9,57.71,0.318,124.2,990,964.4,25.6,0.207,25.36,0.927,0.97,0.899,28.64,27.78,27.78,4667.37
1997-10-06,1997,1,1,172.3,52,0.302,120.3,990,964.5,25.5,0.199,25.35,0.925,0.97,0.897,27.66,26.83,26.83,4508.08
1997-10-13,1997,1,2,162.6,52,0.32,110.6,990,964.5,25.5,0.182,25.34,0.918,0.97,0.891,25.25,24.49,24.49,4114.84
1997-10-20,1997,1,3,163.4,52,0.318,111.4,990,964.5,25.5,0.184,25.34,0.919,0.97,0.891,25.44,24.68,24.68,4146.26
1997-10-27,1997,1,4,163,51.43,0.316,111.6,990,964.5,25.5,0.184,25.34,0.919,0.97,0.892,25.49,24.73,24.73,4154.6
1997-11-03,1997,2,5,173.8,50,0.289,123.8,990,964.5,25.5,0.205,25.34,0.927,0.97,0.899,28.52,27.66,27.66,4646.9
1997-11-10,1997,2,6,170.4,50,0.294,120.4,990,964.5,25.5,0.199,25.34,0.925,0.97,0.897,27.68,26.85,26.85,4510.86
1997-11-17,1997,2,7,188.3,50,0.266,138.3,990,964.4,25.6,0.231,25.35,0.934,0.97,0.906,32.1,31.14,31.14,5230.68
1997-11-24,1997,2,8,199,50,0.251,149,990,964.4,25.6,0.25,25.33,0.938,0.97,0.91,34.72,33.68,33.68,5658.16
1997-12-01,1997,3,9,217,59,0.272,158,990,964.5,25.5,0.268,25.23,0.941,0.971,0.914,36.78,35.73,35.73,6002.3
1997-12-08,1997,3,10,243.8,59,0.242,184.8,990,964.7,25.3,0.316,25.02,0.95,0.979,0.93,43.07,42.19,42.19,7087.21
1997-12-15,1997,3,11,307.5,59,0.195,248.5,990,964.9,25.1,0.33,24.72,0.944,0.975,0.92,39.11,37.59,54.71,9191.18
1997-12-22,1997,3,12,372.4,59,0.159,313.4,990,965.3,24.7,0.359,24.38,0.942,0.971,0.915,35.28,34.27,68.55,11516.4
1997-12-29,1997,3,13,418.3,77.29,0.184,341,990,965.5,24.5,0.402,24.12,0.947,0.973,0.921,38.18,37.15,74.3,12481.6
1998-01-05,1997,4,14,476,91,0.192,385,990,965.7,24.3,0.47,23.79,0.953,0.979,0.933,42.79,41.91,83.82,14081.9
1998-01-12,1997,4,15,543.1,91,0.168,452.1,990,966,24,0.557,23.4,0.956,0.979,0.935,46.84,45.45,96.15,16153.1
1998-01-19,1997,4,16,655.8,111.7,0.17,544.1,990,966.5,23.5,0.615,22.86,0.95,0.973,0.925,38.64,37.6,112.8,18951.5
1998-01-26,1997,4,17,688.1,122.4,0.178,565.7,990,966.7,23.3,0.653,22.69,0.952,0.976,0.929,39.94,38.98,116.9,19646.9
1998-02-02,1997,5,18,756.3,137,0.181,619.3,990,966.9,23.1,0.746,22.33,0.955,0.979,0.935,43.14,42.26,126.8,21296.9
1998-02-09,1997,5,19,882,137,0.155,745,990,967.4,22.6,0.962,21.61,0.957,0.98,0.937,50.33,47.98,143.9,24181.2
1998-02-16,1997,5,20,1220,137,0.116,985.4,990,968.6,21.4,1.43,19.98,0.954,0.98,0.935,45.79,44.8,179.2,30107.6
1998-02-23,1997,5,21,1972,151.6,0.0766,1100,990,970.9,19.1,1.87,17.18,0.949,0.98,0.93,43.96,43.08,172.3,28950.1
1998-03-02,1997,6,22,2318,239,0.103,1100,990,971.9,18.1,1.87,16.26,0.946,0.979,0.926,41.47,40.6,162.4,27285.7
1998-03-09,1997,6,23,2353,239,0.102,1100,990,972,18,1.87,16.17,0.946,0.979,0.925,41.24,40.36,161.5,27123.8
1998-03-16,1997,6,24,2530,223,0.0887,1100,990,972.4,17.6,1.87,15.75,0.944,0.976,0.922,40.09,39.14,156.6,26300.7
1998-03-23,1997,6,25,3070,183,0.0598,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.56,35.48,141.9,23840.4
1998-03-30,1997,6,26,3471,263,0.0756,1100,990,974.6,15.4,1.87,13.57,0.932,0.97,0.904,34.11,33.09,132.4,22236.1
1998-04-06,1997,7,27,3466,295,0.0851,1100,990,974.5,15.5,1.87,13.58,0.932,0.97,0.904,34.14,33.12,132.5,22255
1998-04-13,1997,7,28,3267,295,0.0904,1100,990,974.1,15.9,1.87,14,0.935,0.97,0.907,35.3,34.24,137,23010.9
1998-04-20,1997,7,29,3181,295,0.0927,1100,990,973.9,16.1,1.87,14.18,0.936,0.97,0.908,35.8,34.73,138.9,23335.2
1998-04-27,1997,7,30,3094,306.1,0.099,1100,990,973.7,16.3,1.87,14.39,0.937,0.97,0.909,36.36,35.27,141.1,23703.8
1998-05-04,1997,8,31,2878,321,0.111,1100,990,973.2,16.8,1.87,14.91,0.94,0.971,0.913,37.8,36.72,146.9,24674.8
1998-05-11,1997,8,32,2628,321,0.122,1100,990,972.6,17.4,1.87,15.51,0.943,0.975,0.919,39.45,38.46,153.8,25842.2
1998-05-18,1997,8,33,2302,321,0.14,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.57,40.7,162.8,27350.9
1998-05-25,1997,8,34,2036,321,0.158,1100,990,971.2,18.8,1.87,16.96,0.948,0.98,0.929,43.35,42.48,169.9,28548.2
1998-06-01,1997,9,35,1675,257,0.154,1100,990,970,20,1.87,18.09,0.951,0.98,0.932,46.39,45.47,181.9,30553.8
1998-06-08,1997,9,36,1325,230.1,0.174,1071,990,968.9,21.1,1.67,19.41,0.954,0.98,0.934,48.58,47.51,190,31925.4
1998-06-15,1997,9,37,1087,210,0.194,877.3,990,968.2,21.8,1.14,20.69,0.955,0.979,0.935,44.24,43.14,165.7,27832.6
1998-06-22,1997,9,38,818.2,210,0.258,608.2,990,967.2,22.8,0.74,22.09,0.953,0.976,0.931,41.79,40.81,122.4,20569.5
1998-06-29,1997,9,39,661,192.9,0.292,468.2,990,966.5,23.5,0.581,22.88,0.954,0.977,0.932,44.93,43.15,96.21,16162.5
1998-07-06,1997,10,40,562,186,0.331,376,990,966.1,23.9,0.465,23.41,0.952,0.977,0.93,41.06,40.13,80.26,13483
1998-07-13,1997,10,41,495.7,186,0.375,309.7,990,965.8,24.2,0.366,23.8,0.942,0.97,0.914,34.06,33.04,66.09,11102.3
1998-07-20,1997,10,42,457.2,186,0.407,271.2,990,965.7,24.3,0.308,24.03,0.935,0.97,0.907,29.87,28.98,57.95,9736.1
1998-07-27,1997,10,43,423.8,177.1,0.418,246.6,990,965.5,24.5,0.295,24.2,0.933,0.971,0.907,31.05,29.74,52.59,8835.29
1998-08-03,1997,11,44,393.3,155,0.395,238.3,990,965.4,24.6,0.304,24.33,0.937,0.973,0.911,33.88,32.54,51.3,8618.2
1998-08-10,1997,11,45,357.1,155,0.434,202.1,990,965.2,24.8,0.357,24.46,0.955,0.98,0.936,46.28,45.36,45.36,7620.12
1998-08-17,1997,11,46,335.5,155,0.462,180.5,990,965.1,24.9,0.318,24.6,0.949,0.978,0.928,41.33,40.44,40.44,6793.57
1998-08-24,1997,11,47,316,155,0.491,161,990,965,25,0.283,24.74,0.943,0.972,0.916,36.84,35.8,35.8,6014.73
1998-08-31,1997,11,48,284.7,123.3,0.432,161.4,990,964.8,25.2,0.281,24.88,0.943,0.972,0.916,37.13,36.08,36.08,6060.97
1998-09-07,1997,12,49,264.3,118,0.447,146.3,990,964.8,25.2,0.253,24.99,0.938,0.97,0.909,33.63,32.62,32.62,5480
1998-09-14,1997,12,50,241.3,118,0.489,123.3,990,964.6,25.4,0.212,25.14,0.927,0.97,0.9,28.2,27.36,27.36,4596.02
1998-09-21,1997,12,51,225.9,118,0.523,107.9,990,964.6,25.4,0.184,25.26,0.917,0.97,0.889,24.52,23.78,23.78,3995.35
1998-09-28,1997,12,52,209.6,92.29,0.44,117.3,990,964.5,25.5,0.199,25.34,0.928,0.968,0.898,27.07,26.21,26.21,4403.65
1998-10-05,1998,1,1,200.8,73,0.364,127.8,990,964.4,25.6,0.216,25.38,0.93,0.97,0.902,29.57,28.69,28.69,4819.32
1998-10-12,1998,1,2,196.3,73,0.372,123.3,990,964.4,25.6,0.208,25.38,0.927,0.97,0.899,28.46,27.6,27.6,4637.63
1998-10-19,1998,1,3,192.8,73,0.379,119.8,990,964.4,25.6,0.201,25.38,0.925,0.97,0.897,27.58,26.75,26.75,4494.7
1998-10-26,1998,1,4,181.2,72.14,0.399,109,990,964.4,25.6,0.182,25.38,0.917,0.97,0.889,24.89,24.14,24.14,4055.84
1998-11-02,1998,2,5,174.9,67,0.383,107.9,990,964.5,25.5,0.179,25.37,0.916,0.97,0.889,24.61,23.87,23.87,4010.65
1998-11-09,1998,2,6,192.2,67,0.349,125.2,990,964.4,25.6,0.21,25.37,0.928,0.97,0.9,28.92,28.05,28.05,4712.23
1998-11-16,1998,2,7,200.6,67,0.334,133.6,990,964.4,25.6,0.225,25.37,0.932,0.97,0.904,30.97,30.04,30.04,5046.17
1998-11-23,1998,2,8,212.6,67,0.315,145.6,990,964.5,25.5,0.246,25.28,0.937,0.97,0.909,33.81,32.79,32.79,5509.46
1998-11-30,1998,2,9,268.2,60.14,0.227,208.1,990,964.8,25.2,0.289,24.95,0.939,0.974,0.915,36.29,35.34,46.45,7802.76
1998-12-07,1998,3,10,308.7,66.71,0.215,242,990,964.9,25.1,0.256,24.8,0.927,0.97,0.899,27.26,26.44,52.89,8885.28
1998-12-14,1998,3,11,341.2,77,0.226,264.2,990,965.1,24.9,0.287,24.61,0.932,0.97,0.904,29.72,28.83,57.66,9686.08
1998-12-21,1998,3,12,388.6,77,0.198,311.6,990,965.3,24.7,0.358,24.3,0.942,0.97,0.914,34.98,33.93,67.86,11399.7
1998-12-28,1998,3,13,436.6,83,0.19,353.6,990,965.6,24.4,0.422,24.01,0.949,0.975,0.925,39.5,38.51,77.02,12939.6
1999-01-04,1998,4,14,479,91,0.19,388,990,965.8,24.2,0.474,23.77,0.953,0.98,0.934,43.11,42.24,84.49,14193.5
1999-01-11,1998,4,15,560.1,91,0.163,469.1,990,966.1,23.9,0.552,23.33,0.952,0.976,0.929,43.51,41.79,98.2,16497.4
1999-01-18,1998,4,16,604.7,107.6,0.177,497.1,990,966.3,23.7,0.536,23.15,0.946,0.97,0.918,35.58,34.52,103.5,17395.9
1999-01-25,1998,4,17,689,120,0.174,569,990,966.7,23.3,0.659,22.69,0.952,0.976,0.929,40.17,39.21,117.6,19762.2
1999-02-01,1998,5,18,757.9,137,0.181,620.9,990,966.9,23.1,0.748,22.32,0.955,0.98,0.936,43.26,42.39,127.2,21366.8
1999-02-08,1998,5,19,864,137,0.159,727,990,967.4,22.6,0.93,21.71,0.957,0.98,0.938,49.36,47.61,142.8,23993.2
1999-02-15,1998,5,20,1012,137,0.136,875.4,990,967.9,22.1,1.12,20.96,0.955,0.979,0.935,44.76,43.49,167.1,28071.8
1999-02-22,1998,5,21,1315,137,0.105,1079,990,968.9,21.1,1.68,19.42,0.954,0.98,0.935,48.96,47.75,191,32087.8
