date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2007-06-11,2006,9,37,1431,257,0.18,1100,990,969.3,20.7,1.81,18.93,0.952,0.98,0.933,48.62,47.63,190.5,32008.1
2007-06-18,2006,9,38,1178,257,0.219,920.9,990,968.5,21.5,1.22,20.32,0.955,0.98,0.935,43.76,42.87,171.5,28810.6
2007-06-25,2006,9,39,996,252.7,0.254,743.3,990,967.9,22.1,0.96,21.17,0.955,0.979,0.935,45.33,44.37,144.2,24228.5
2007-07-02,2006,10,40,849,227,0.268,622,990,967.3,22.7,0.764,21.94,0.954,0.978,0.933,42.53,41.6,124.8,20965.9
2007-07-09,2006,10,41,710.2,227,0.32,483.2,990,966.7,23.3,0.61,22.65,0.954,0.977,0.933,45.99,44.25,98.59,16562.3
2007-07-16,2006,10,42,614.5,227,0.37,387.5,990,966.4,23.6,0.487,23.16,0.953,0.978,0.932,41.92,40.99,81.98,13773.1
2007-07-23,2006,10,43,555.8,227,0.409,328.8,990,966.1,23.9,0.398,23.5,0.945,0.97,0.917,35.82,34.75,69.5,11675.7
2007-07-30,2006,10,44,500.1,196.3,0.392,303.8,990,965.9,24.1,0.359,23.79,0.941,0.97,0.913,33.36,32.36,64.72,10873.3
2007-08-06,2006,11,45,460.3,184,0.4,276.3,990,965.7,24.3,0.317,24.01,0.936,0.97,0.908,30.45,29.53,59.07,9922.97
2007-08-13,2006,11,46,425.3,184,0.432,241.3,990,965.5,24.5,0.267,24.22,0.927,0.97,0.899,26.57,25.77,51.54,8659.05
2007-08-20,2006,11,47,403.3,184,0.457,219.3,990,965.4,24.6,0.346,24.24,0.947,0.977,0.926,42,40.56,47.69,8011.73
2007-08-27,2006,11,48,371.1,170.9,0.46,200.2,990,965.3,24.7,0.356,24.39,0.954,0.98,0.935,45.7,44.29,44.29,7440.12
2007-09-03,2006,12,49,344.8,138,0.4,206.8,990,965.1,24.9,0.364,24.51,0.956,0.98,0.937,47.52,46.57,46.57,7823.3
2007-09-10,2006,12,50,317.4,138,0.435,179.4,990,965,25,0.315,24.7,0.949,0.977,0.927,41.23,40.29,40.29,6769.13
2007-09-17,2006,12,51,299.3,138,0.461,161.3,990,964.9,25.1,0.283,24.82,0.943,0.97,0.915,37.01,35.92,35.92,6033.96
2007-09-24,2006,12,52,286,138,0.482,148,990,964.8,25.2,0.259,24.9,0.938,0.97,0.91,33.92,32.9,32.9,5527.01
2007-10-01,2007,1,1,271.4,110,0.405,161.4,990,964.8,25.2,0.28,24.93,0.943,0.971,0.915,37.22,36.14,36.14,6071.98
2007-10-08,2007,1,2,261.9,110,0.42,151.9,990,964.7,25.3,0.263,24.99,0.94,0.97,0.912,34.98,33.93,33.93,5700.09
2007-10-15,2007,1,3,254.4,110,0.433,144.4,990,964.7,25.3,0.25,25.03,0.937,0.97,0.909,33.2,32.21,32.21,5410.71
2007-10-22,2007,1,4,253.5,110,0.434,143.5,990,964.7,25.3,0.248,25.04,0.936,0.97,0.908,33.01,32.02,32.02,5378.73
2007-10-29,2007,1,5,247,107.7,0.436,139.3,990,964.7,25.3,0.241,25.08,0.935,0.97,0.907,32.03,31.07,31.07,5219.47
2007-11-05,2007,2,6,253.6,104.1,0.411,149.5,990,964.7,25.3,0.258,25.03,0.938,0.971,0.911,34.44,33.43,33.43,5616.27
2007-11-12,2007,2,7,273.6,93,0.34,180.6,990,964.8,25.2,0.312,24.89,0.949,0.978,0.928,41.82,40.92,40.92,6875.01
2007-11-19,2007,2,8,295.5,93,0.316,202.5,990,964.9,25.1,0.307,24.8,0.944,0.977,0.922,39.08,38.22,45.35,7618.45
2007-11-26,2007,2,9,333.1,100.1,0.3,233,990,965.1,24.9,0.271,24.66,0.929,0.971,0.903,29.77,28.8,50.72,8520.38
2007-12-03,2007,3,10,384.3,118,0.307,266.3,990,965.3,24.7,0.296,24.38,0.933,0.97,0.905,29.7,28.81,57.62,9680.96
2007-12-10,2007,3,11,430.3,118,0.275,312.3,990,965.5,24.5,0.365,24.1,0.942,0.97,0.914,34.78,33.74,67.49,11337.8
2007-12-17,2007,3,12,498.8,118,0.238,380.8,990,965.8,24.2,0.468,23.69,0.951,0.976,0.929,42.03,40.69,81.38,13672.1
2007-12-24,2007,3,13,692.5,118,0.173,574.5,990,966.7,23.3,0.686,22.65,0.954,0.977,0.931,42.72,41.74,118.5,19914.9
2007-12-31,2007,3,14,818.7,145.4,0.177,673.3,990,967.2,22.8,0.841,21.98,0.957,0.98,0.937,46.28,45.36,136.1,22861.1
2008-01-07,2007,4,15,915.7,150,0.164,765.7,990,967.6,22.4,0.994,21.44,0.956,0.979,0.936,49.41,46.82,146,24523.2
2008-01-14,2007,4,16,1165,150,0.132,960.7,990,968.4,21.6,1.35,20.23,0.954,0.979,0.935,45.27,44.33,177.3,29787.6
2008-01-21,2007,4,17,1547,150,0.097,1100,990,969.6,20.4,1.85,18.51,0.952,0.98,0.933,47.53,46.58,186.3,31301.4
2008-01-28,2007,4,18,1798,170.1,0.0944,1100,990,970.4,19.6,1.87,17.68,0.95,0.98,0.931,45.31,44.41,177.6,29842.6
2008-02-04,2007,5,19,1971,197,0.1,1100,990,971,19,1.87,17.12,0.948,0.98,0.929,43.8,42.92,171.7,28843.6
2008-02-11,2007,5,20,2304,162,0.0707,1100,990,971.8,18.2,1.87,16.29,0.946,0.979,0.926,41.56,40.67,162.7,27329.9
2008-02-18,2007,5,21,3032,182,0.0599,1100,990,973.6,16.4,1.87,14.54,0.938,0.971,0.911,36.79,35.72,142.9,24004
2008-02-25,2007,5,22,3261,209,0.0642,1100,990,974.1,15.9,1.87,14.01,0.935,0.97,0.907,35.34,34.28,137.1,23035
2008-03-03,2007,6,23,3099,239,0.0771,1100,990,973.8,16.2,1.87,14.37,0.937,0.97,0.909,36.33,35.24,141,23680.8
2008-03-10,2007,6,24,2954,239,0.0809,1100,990,973.4,16.6,1.87,14.72,0.939,0.97,0.911,37.3,36.19,144.8,24320.3
2008-03-17,2007,6,25,2828,239,0.0845,1100,990,973.1,16.9,1.87,15.03,0.941,0.972,0.915,38.14,37.07,148.3,24911.9
2008-03-24,2007,6,26,2813,239,0.085,1100,990,973.1,16.9,1.87,15.06,0.941,0.972,0.915,38.24,37.17,148.7,24981.5
2008-03-31,2007,6,27,2944,220.1,0.0748,1100,990,973.4,16.6,1.87,14.75,0.939,0.97,0.912,37.37,36.26,145,24366.8
2008-04-07,2007,7,28,3106,217,0.0699,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.28,35.19,140.8,23650.3
2008-04-14,2007,7,29,3140,217,0.0691,1100,990,973.9,16.1,1.87,14.27,0.937,0.97,0.909,36.06,34.98,139.9,23504.3
2008-04-21,2007,7,30,2991,217,0.0726,1100,990,973.5,16.5,1.87,14.63,0.939,0.97,0.911,37.05,35.94,143.8,24154.7
2008-04-28,2007,7,31,2831,250.7,0.0887,1100,990,973.1,16.9,1.87,15.02,0.941,0.972,0.915,38.12,37.05,148.2,24897.5
2008-05-05,2007,8,32,2618,276,0.106,1100,990,972.6,17.4,1.87,15.53,0.943,0.975,0.92,39.51,38.52,154.1,25887.4
2008-05-12,2007,8,33,2379,276,0.116,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.08,40.19,160.7,27004.8
2008-05-19,2007,8,34,2199,308.1,0.14,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.928,42.24,41.39,165.6,27816.2
2008-05-26,2007,8,35,1992,311.9,0.157,1100,990,971.1,18.9,1.87,17.07,0.948,0.98,0.929,43.65,42.77,171.1,28744.2
2008-06-02,2007,9,36,1714,257,0.15,1100,990,970.2,19.8,1.87,17.95,0.951,0.98,0.932,46.04,45.12,180.5,30319.1
2008-06-09,2007,9,37,1444,257,0.178,1099,990,969.3,20.7,1.81,18.89,0.952,0.98,0.933,48.45,47.48,189.9,31905.3
2008-06-16,2007,9,38,1179,257,0.218,922.2,990,968.5,21.5,1.22,20.31,0.955,0.98,0.935,43.81,42.92,171.7,28844.2
2008-06-23,2007,9,39,998.6,257,0.258,741.6,990,967.9,22.1,0.971,21.16,0.956,0.98,0.936,47.04,45.52,142.2,23886.4
2008-06-30,2007,9,40,770.8,231.3,0.301,539.5,990,967,23,0.642,22.38,0.952,0.975,0.927,39.8,38.81,109.7,18423.8
2008-07-07,2007,10,41,624.4,209.4,0.335,415,990,966.4,23.6,0.527,23.08,0.956,0.98,0.936,44.86,43.96,87.92,14771.2
2008-07-14,2007,10,42,539.7,186,0.345,353.7,990,966,24,0.432,23.54,0.949,0.974,0.924,38.73,37.73,75.45,12675.7
2008-07-21,2007,10,43,474.3,186,0.392,288.3,990,965.7,24.3,0.334,23.93,0.938,0.97,0.91,31.75,30.79,61.59,10346.3
2008-07-28,2007,10,44,434.2,172.7,0.397,261.5,990,965.6,24.4,0.293,24.15,0.932,0.97,0.904,28.88,28.01,56.03,9412.64
2008-08-04,2007,11,45,405.3,155,0.383,250.3,990,965.4,24.6,0.275,24.3,0.929,0.97,0.902,27.72,26.89,53.78,9034.96
2008-08-11,2007,11,46,378.9,155,0.409,223.9,990,965.3,24.7,0.373,24.33,0.953,0.979,0.933,47.19,44.81,48.42,8134.47
2008-08-18,2007,11,47,354.7,155,0.437,199.7,990,965.2,24.8,0.352,24.47,0.954,0.98,0.935,45.74,44.82,44.82,7530.1
2008-08-25,2007,11,48,331.4,155,0.468,176.4,990,965.1,24.9,0.311,24.63,0.948,0.977,0.926,40.4,39.46,39.46,6628.54
2008-09-01,2007,12,49,305.6,118,0.387,187.6,990,964.9,25.1,0.327,24.74,0.951,0.979,0.931,43.28,42.38,42.38,7120.42
2008-09-08,2007,12,50,284.7,118,0.415,166.7,990,964.8,25.2,0.289,24.87,0.944,0.973,0.919,38.4,37.36,37.36,6275.84
2008-09-15,2007,12,51,267.2,118,0.442,149.2,990,964.8,25.2,0.258,24.97,0.939,0.97,0.911,34.3,33.28,33.28,5590.2
2008-09-22,2007,12,52,248.5,118,0.475,130.5,990,964.7,25.3,0.225,25.09,0.931,0.97,0.903,29.89,28.99,28.99,4870.54
2008-09-29,2007,12,53,223.6,103,0.461,120.6,990,964.5,25.5,0.206,25.25,0.794,0.831,0.77,24.18,23.46,23.46,3940.73
2008-10-06,2008,1,1,200.5,90.14,0.45,110.4,990,964.4,25.6,0.186,25.41,0.265,0.277,0.258,8.395,8.143,8.143,1368.06
2008-10-13,2008,1,2,194.5,73,0.375,121.5,990,964.4,25.6,0.204,25.38,0.926,0.97,0.898,28.01,27.17,27.17,4565.19
2008-10-20,2008,1,3,182.7,73,0.399,109.7,990,964.4,25.6,0.183,25.38,0.918,0.97,0.89,25.07,24.31,24.31,4084.68
2008-10-27,2008,1,4,190.9,71.29,0.374,119.6,990,964.4,25.6,0.201,25.38,0.924,0.97,0.896,27.51,26.69,26.69,4483.44
2008-11-03,2008,2,5,222.5,67,0.303,155.5,990,964.5,25.5,0.264,25.2,0.94,0.972,0.914,36.14,35.13,35.13,5901.54
2008-11-10,2008,2,6,266.3,89.29,0.336,177,990,964.8,25.2,0.305,24.93,0.948,0.976,0.925,41.01,40.05,40.05,6728
2008-11-17,2008,2,7,276.4,93,0.337,183.4,990,964.8,25.2,0.317,24.88,0.95,0.978,0.929,42.49,41.56,41.56,6982.6
2008-11-24,2008,2,8,311.9,93,0.299,218.9,990,965,25,0.334,24.71,0.948,0.977,0.926,42.55,41.39,48.85,8206.34
2008-12-01,2008,3,9,405.7,104,0.26,301.7,990,965.4,24.6,0.347,24.24,0.939,0.972,0.913,33.67,32.72,65.44,10994.2
2008-12-08,2008,3,10,484.6,112,0.231,372.6,990,965.8,24.2,0.454,23.77,0.951,0.979,0.931,41.31,40.43,80.87,13585.8
2008-12-15,2008,3,11,552.8,118,0.214,434.8,990,966.1,23.9,0.548,23.36,0.957,0.98,0.938,47.67,46.69,93.39,15689
2008-12-22,2008,3,12,592.2,118,0.199,474.2,990,966.3,23.7,0.596,23.14,0.955,0.979,0.935,48.84,46.27,97.51,16381.5
2008-12-29,2008,3,13,661.9,130,0.196,531.9,990,966.5,23.5,0.599,22.85,0.949,0.971,0.922,37.72,36.64,109.9,18468.1
2009-01-05,2008,4,14,743.5,139,0.187,604.5,990,966.9,23.1,0.723,22.4,0.954,0.979,0.934,42.24,41.35,124.1,20842.7
2009-01-12,2008,4,15,864.8,139,0.161,725.8,990,967.4,22.6,0.92,21.72,0.956,0.979,0.936,47.35,45.82,143,24021.4
2009-01-19,2008,4,16,1016,139,0.137,877.2,990,967.9,22.1,1.11,20.95,0.955,0.979,0.935,42.99,42.1,168.4,28289.8
2009-01-26,2008,4,17,1118,142.3,0.127,975.7,990,968.3,21.7,1.29,20.44,0.956,0.98,0.936,46.72,45.78,183.1,30765.5
2009-02-02,2008,5,18,1217,162,0.133,1051,990,968.6,21.4,1.55,19.87,0.955,0.98,0.936,48.85,47.65,190.6,32018.2
2009-02-09,2008,5,19,1418,162,0.115,1100,990,969.2,20.8,1.81,18.97,0.953,0.98,0.934,48.75,47.68,190.7,32037.8
2009-02-16,2008,5,20,1728,162,0.0944,1100,990,970.2,19.8,1.86,17.92,0.951,0.98,0.932,45.94,45.02,180.1,30256.6
2009-02-23,2008,5,21,2270,173,0.0761,1100,990,971.8,18.2,1.87,16.37,0.946,0.979,0.926,41.78,40.9,163.6,27484.4
2009-03-02,2008,6,22,2957,239,0.0814,1100,990,973.4,16.6,1.87,14.73,0.939,0.972,0.912,37.31,36.25,145,24361.3
2009-03-09,2008,6,23,4593,239,0.0528,1100,990.01,976.7,13.3,1.87,11.4,0.908,0.97,0.881,27.97,26.56,106.2,17847.3
2009-03-16,2008,6,24,5691,260.7,0.0458,1100,990.06,978.6,11.5,1.85,9.637,0.84,0.967,0.812,21.83,18.75,75.02,12602.6
2009-03-23,2008,6,25,5668,315,0.0556,1100,990.06,978.5,11.5,1.85,9.67,0.843,0.967,0.815,21.98,18.93,75.73,12722
2009-03-30,2008,6,26,5440,350,0.0644,1100,990.04,978.2,11.9,1.86,9.996,0.872,0.97,0.845,23.5,20.8,83.2,13977.7
2009-04-06,2008,7,27,5090,364,0.0716,1100,990.02,977.6,12.4,1.87,10.51,0.892,0.97,0.865,25.3,23.27,93.09,15638.8
2009-04-13,2008,7,28,4398,364,0.0829,1100,990,976.4,13.6,1.87,11.72,0.917,0.97,0.89,28.99,28.11,112.4,18889.8
2009-04-20,2008,7,29,3905,304.9,0.078,1100,990,975.5,14.5,1.87,12.65,0.926,0.97,0.898,31.59,30.64,122.6,20590.3
2009-04-27,2008,7,30,3428,306.1,0.0897,1100,990,974.5,15.5,1.87,13.66,0.933,0.97,0.905,34.37,33.34,133.4,22404.3
2009-05-04,2008,8,31,2985,321,0.107,1100,990,973.5,16.5,1.87,14.65,0.939,0.97,0.911,37.09,35.99,143.9,24182.1
2009-05-11,2008,8,32,2671,321,0.12,1100,990,972.7,17.3,1.87,15.41,0.943,0.974,0.918,39.17,38.16,152.6,25643.5
2009-05-18,2008,8,33,2357,321,0.136,1100,990,972,18,1.87,16.16,0.945,0.979,0.925,41.22,40.34,161.3,27105.6
2009-05-25,2008,8,34,2134,321,0.15,1100,990,971.4,18.6,1.87,16.7,0.947,0.98,0.928,42.66,41.81,167.2,28095.9
2009-06-01,2008,9,35,1920,257,0.134,1100,990,970.8,19.2,1.87,17.29,0.949,0.98,0.93,44.24,43.36,173.4,29137.4
2009-06-08,2008,9,36,1597,257,0.161,1100,990,969.8,20.2,1.86,18.34,0.952,0.98,0.933,47.08,46.13,184.5,31002.6
2009-06-15,2008,9,37,1316,257,0.196,1041,990,968.9,21.1,1.57,19.54,0.954,0.98,0.935,47.49,46.52,186.1,31263.1
2009-06-22,2008,9,38,1107,257,0.233,850.3,990,968.2,21.8,1.11,20.66,0.954,0.979,0.934,42.87,41.79,160.3,26925.6
2009-06-29,2008,9,39,904,235.6,0.261,668.4,990,967.5,22.5,0.845,21.64,0.956,0.98,0.936,45.16,44.25,132.7,22300.6
2009-07-06,2008,10,40,723.7,227,0.315,496.7,990,966.8,23.2,0.617,22.59,0.954,0.976,0.931,44.44,42.94,101.4,17033.7
2009-07-13,2008,10,41,607.3,227,0.375,380.3,990,966.3,23.7,0.476,23.2,0.952,0.976,0.93,41.17,40.21,80.42,13511
2009-07-20,2008,10,42,536.6,227,0.423,309.6,990,966,24,0.37,23.62,0.942,0.97,0.914,33.79,32.77,65.54,11011.5
2009-07-27,2008,10,43,483.6,214.7,0.444,268.8,990,965.8,24.2,0.308,23.92,0.934,0.97,0.906,29.46,28.57,57.15,9600.57
2009-08-03,2008,11,44,449.7,184,0.409,265.7,990,965.6,24.4,0.301,24.08,0.933,0.97,0.905,29.28,28.4,56.8,9543.19
2009-08-10,2008,11,45,413.5,184,0.445,229.5,990,965.5,24.5,0.34,24.2,0.944,0.976,0.921,40.05,38.31,49.31,8284.29
2009-08-17,2008,11,46,376.2,171.6,0.456,204.6,990,965.3,24.7,0.363,24.36,0.956,0.98,0.936,46.7,45.66,45.66,7670.78
2009-08-24,2008,11,47,344.1,155,0.451,189.1,990,965.1,24.9,0.333,24.55,0.952,0.98,0.933,43.32,42.45,42.45,7132.15
2009-08-31,2008,11,48,322.2,123.3,0.382,198.9,990,965,25,0.348,24.64,0.954,0.98,0.935,45.85,44.93,44.93,7547.46
2009-09-07,2008,12,49,290.7,118,0.406,172.7,990,964.9,25.1,0.3,24.84,0.946,0.976,0.923,39.82,38.85,38.85,6526.64
2009-09-14,2008,12,50,271.1,118,0.436,153.1,990,964.8,25.2,0.265,24.95,0.94,0.97,0.912,35.22,34.17,34.17,5741.03
2009-09-21,2008,12,51,265.1,118,0.445,147.1,990,964.8,25.2,0.254,24.99,0.938,0.97,0.91,33.82,32.8,32.8,5510.62
2009-09-28,2008,12,52,245.9,106,0.43,139.9,990,964.7,25.3,0.241,25.09,0.935,0.97,0.907,32.19,31.23,31.23,5245.97
2009-10-05,2009,1,1,227.5,97,0.427,130.5,990,964.6,25.4,0.223,25.21,0.93,0.97,0.902,30.02,29.12,29.12,4891.42
2009-10-12,2009,1,2,215.6,97,0.45,118.6,990,964.5,25.5,0.202,25.3,0.924,0.97,0.896,27.2,26.39,26.39,4433.22
2009-10-19,2009,1,3,221.9,97,0.437,124.9,990,964.5,25.5,0.213,25.26,0.928,0.97,0.9,28.71,27.85,27.85,4679.38
2009-10-26,2009,1,4,220,96.43,0.439,123.6,990,964.5,25.5,0.211,25.27,0.927,0.97,0.899,28.39,27.54,27.54,4626.05
2009-11-02,2009,2,5,240.4,93,0.388,147.4,990,964.6,25.4,0.253,25.11,0.938,0.97,0.91,34.03,33.01,33.01,5546.34
2009-11-09,2009,2,6,268.6,93,0.347,175.6,990,964.8,25.2,0.303,24.92,0.947,0.976,0.924,40.65,39.68,39.68,6666.4
2009-11-16,2009,2,7,288.3,93,0.323,195.3,990,964.9,25.1,0.338,24.81,0.953,0.98,0.934,45.26,44.34,44.34,7448.7
2009-11-23,2009,2,8,358.5,93,0.26,265.5,990,965.2,24.8,0.291,24.52,0.933,0.97,0.905,29.76,28.87,57.74,9700.24
2009-11-30,2009,2,9,401.8,114.4,0.285,287.4,990,965.4,24.6,0.327,24.27,0.938,0.97,0.91,32.07,31.11,62.21,10451.9
2009-12-07,2009,3,10,425.4,118,0.278,307.4,990,965.5,24.5,0.357,24.13,0.942,0.97,0.914,34.25,33.22,66.45,11163.4
2009-12-14,2009,3,11,455.3,118,0.259,337.3,990,965.6,24.4,0.402,23.95,0.946,0.971,0.919,37.49,36.42,72.84,12236.4
2009-12-21,2009,3,12,515.1,118,0.23,397.1,990,965.9,24.1,0.492,23.59,0.954,0.979,0.934,43.81,42.89,85.78,14410.5
2009-12-28,2009,3,13,585.1,127,0.217,458.1,990,966.2,23.8,0.586,23.18,0.957,0.98,0.938,49.86,48.08,96.16,16154.1
2010-01-04,2009,4,14,666.1,139,0.209,527.1,990,966.6,23.4,0.609,22.83,0.95,0.973,0.925,39.86,38.36,108.2,18177.3
2010-01-11,2009,4,15,740.5,139,0.188,601.5,990,966.9,23.1,0.718,22.42,0.954,0.979,0.934,42.04,41.15,123.4,20737.9
2010-01-18,2009,4,16,856.8,139,0.163,717.8,990,967.3,22.7,0.917,21.76,0.957,0.98,0.938,48.83,47.37,142.1,23872
2010-01-25,2009,4,17,966.8,139,0.144,827.8,990,967.8,22.2,1.04,21.2,0.954,0.978,0.934,42.88,41.63,159.6,26820.3
2010-02-01,2009,5,18,1097,162,0.148,934.9,990,968.2,21.8,1.22,20.57,0.955,0.98,0.936,45.03,44.13,176.5,29655.4
2010-02-08,2009,5,19,1335,162,0.122,1084,990,969,21,1.72,19.33,0.953,0.98,0.934,48.96,47.86,191.4,32158.6
2010-02-15,2009,5,20,1783,162,0.092,1100,990,970.4,19.6,1.86,17.75,0.95,0.98,0.931,45.48,44.57,178.3,29952.1
2010-02-22,2009,5,21,2370,162,0.0687,1100,990,972,18,1.87,16.13,0.945,0.978,0.925,41.13,40.23,160.9,27036.4
2010-03-01,2009,6,22,3163,239,0.0765,1100,990,973.9,16.1,1.87,14.26,0.936,0.971,0.909,36.03,34.99,139.9,23510.4
2010-03-08,2009,6,23,4376,239,0.0549,1100,990,976.4,13.6,1.87,11.76,0.917,0.97,0.89,29.11,28.16,112.6,18922.3
2010-03-15,2009,6,24,4990,249.9,0.0501,1100,990.01,977.5,12.5,1.87,10.65,0.897,0.97,0.87,25.76,23.9,95.59,16059.8
2010-03-22,2009,6,25,4746,315,0.0664,1100,990,977,13,1.87,11.08,0.91,0.97,0.882,27.19,25.96,103.8,17446.3
2010-03-29,2009,6,26,4457,303.6,0.0681,1100,990,976.5,13.5,1.87,11.61,0.916,0.97,0.889,28.68,27.82,111.3,18695.8
2010-04-05,2009,7,27,4216,295,0.07,1100,990,976.1,13.9,1.87,12.05,0.92,0.97,0.893,29.92,29.02,116.1,19500.3
2010-04-12,2009,7,28,4505,295,0.0655,1100,990,976.6,13.4,1.87,11.52,0.915,0.97,0.888,28.44,27.54,110.2,18509.2
2010-04-19,2009,7,29,5014,344.3,0.0686,1100,990.01,977.5,12.5,1.87,10.62,0.896,0.97,0.869,25.66,23.77,95.08,15973.4
2010-04-26,2009,7,30,5020,357.1,0.0711,1100,990.01,977.5,12.5,1.87,10.6,0.895,0.97,0.869,25.61,23.69,94.77,15921.1
2010-05-03,2009,8,31,4468,340,0.0762,1100,990,976.5,13.5,1.87,11.59,0.916,0.97,0.888,28.63,27.73,110.9,18633.9
2010-05-10,2009,8,32,4020,340,0.0846,1100,990,975.7,14.3,1.87,12.42,0.924,0.97,0.896,30.94,30.01,120,20165.6
2010-05-17,2009,8,33,3569,340,0.0954,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.55,32.54,130.2,21866.7
2010-05-24,2009,8,34,3070,340,0.111,1100,990,973.7,16.3,1.87,14.44,0.938,0.97,0.91,36.53,35.43,141.7,23810.8
2010-05-31,2009,8,35,2698,299.7,0.111,1100,990,972.8,17.2,1.87,15.34,0.942,0.974,0.918,38.99,37.97,151.9,25517.2
2010-06-07,2009,9,36,2336,293,0.126,1100,990,971.9,18.1,1.87,16.22,0.946,0.979,0.926,41.35,40.48,161.9,27202
2010-06-14,2009,9,37,2073,293,0.141,1100,990,971.3,18.7,1.87,16.85,0.948,0.98,0.929,43.07,42.21,168.8,28366.3
2010-06-21,2009,9,38,1773,293,0.166,1100,990,970.4,19.6,1.87,17.76,0.95,0.98,0.931,45.53,44.62,178.5,29984.4
2010-06-28,2009,9,39,1464,271.9,0.186,1100,990,969.4,20.6,1.82,18.81,0.952,0.98,0.933,48.31,47.34,189.4,31814.3
2010-07-05,2009,10,40,1202,256,0.214,946,990,968.5,21.5,1.29,20.17,0.954,0.98,0.935,44.6,43.7,174.8,29368.3
2010-07-12,2009,10,41,989.7,256,0.26,733.7,990,967.8,22.2,0.943,21.22,0.955,0.979,0.935,44.76,43.63,142,23856.2
2010-07-19,2009,10,42,846.6,256,0.303,590.6,990,967.3,22.7,0.716,22,0.953,0.977,0.931,40.47,39.52,118.6,19920.4
2010-07-26,2009,10,43,734.2,248.3,0.338,486,990,966.8,23.2,0.618,22.54,0.954,0.977,0.932,46.12,44.23,98.42,16534.6
2010-08-02,2009,11,44,620.4,202,0.326,418.4,990,966.4,23.6,0.533,23.09,0.956,0.98,0.937,45.26,44.35,88.7,14902.1
2010-08-09,2009,11,45,558.5,202,0.362,356.5,990,966.1,23.9,0.439,23.45,0.949,0.974,0.925,38.91,37.89,75.78,12731.8
2010-08-16,2009,11,46,499.2,202,0.405,297.2,990,965.8,24.2,0.35,23.8,0.94,0.97,0.912,32.61,31.63,63.26,10627.5
2010-08-23,2009,11,47,459,202,0.44,257,990,965.7,24.3,0.291,24.04,0.931,0.97,0.903,28.22,27.37,54.74,9196.83
2010-08-30,2009,11,48,419.6,162,0.385,257.6,990,965.5,24.5,0.311,24.2,0.936,0.971,0.909,32.31,31.03,55.18,9270.64
2010-09-06,2009,12,49,384.1,143.7,0.374,240.4,990,965.3,24.7,0.263,24.42,0.926,0.97,0.899,26.67,25.87,51.74,8692.03
2010-09-13,2009,12,50,347.5,138,0.398,209.5,990,965.1,24.9,0.369,24.49,0.956,0.98,0.937,48.12,46.66,46.66,7838.58
2010-09-20,2009,12,51,321.3,138,0.43,183.3,990,965,25,0.322,24.67,0.95,0.978,0.929,42.12,41.21,41.21,6923.42
2010-09-27,2009,12,52,296,126,0.425,170,990,964.9,25.1,0.297,24.82,0.946,0.974,0.921,39.14,38.13,38.13,6406.67
2010-10-04,2010,1,1,271.7,110,0.405,161.7,990,964.8,25.2,0.281,24.93,0.943,0.971,0.916,37.29,36.22,36.22,6085.74
2010-10-11,2010,1,2,251.2,110,0.438,141.2,990,964.7,25.3,0.244,25.06,0.936,0.97,0.907,32.47,31.5,31.5,5291.65
2010-10-18,2010,1,3,231.5,110,0.475,121.5,990,964.6,25.4,0.209,25.2,0.926,0.97,0.898,27.81,26.98,26.98,4532.04
2010-10-25,2010,1,4,229.5,110,0.479,119.5,990,964.6,25.4,0.205,25.22,0.925,0.97,0.897,27.34,26.52,26.52,4455.38
2010-11-01,2010,2,5,233.8,93,0.398,140.8,990,964.6,25.4,0.241,25.16,0.935,0.97,0.907,32.49,31.52,31.52,5295.18
2010-11-08,2010,2,6,235.7,93,0.395,142.7,990,964.6,25.4,0.244,25.14,0.936,0.97,0.908,32.93,31.95,31.95,5366.81
2010-11-15,2010,2,7,270.4,93,0.345,177.4,990,964.8,25.2,0.306,24.91,0.948,0.976,0.925,41.08,40.1,40.1,6736.02
2010-11-22,2010,2,8,293.6,93,0.317,200.6,990,964.9,25.1,0.348,24.78,0.955,0.98,0.936,46.52,45.59,45.59,7659.79
2010-11-29,2010,2,9,332.5,100.9,0.304,231.6,990,965.1,24.9,0.311,24.63,0.94,0.974,0.916,37.15,35.59,50.52,8487.54
2010-12-06,2010,3,10,380.7,104,0.273,276.7,990,965.3,24.7,0.309,24.39,0.935,0.97,0.907,30.95,30.02,60.05,10088.4
2010-12-13,2010,3,11,424.7,104,0.246,320.7,990,965.5,24.5,0.375,24.11,0.944,0.971,0.916,35.78,34.74,69.48,11672.7
2010-12-20,2010,3,12,519.6,104,0.201,415.6,990,965.9,24.1,0.517,23.54,0.955,0.98,0.936,45.8,44.65,89.29,15001.2
2010-12-27,2010,3,13,635.1,114,0.179,521.1,990,966.4,23.6,0.594,22.97,0.95,0.973,0.924,39.62,38.2,107.7,18094.7
2011-01-03,2010,4,14,803.1,139,0.174,664.1,990,967.1,22.9,0.824,22.06,0.956,0.98,0.937,45.75,44.77,134.3,22565.4
2011-01-10,2010,4,15,1010,139,0.138,871.4,990,967.9,22.1,1.12,20.97,0.955,0.979,0.935,44.59,43.27,166.2,27920.9
2011-01-17,2010,4,16,1411,143.7,0.103,1081,990,969.2,20.8,1.73,19.07,0.953,0.98,0.934,48.14,47.07,188.3,31630.4
2011-01-24,2010,4,17,1934,150,0.0776,1100,990,970.9,19.1,1.87,17.24,0.949,0.98,0.93,44.11,43.23,172.9,29049.1
2011-01-31,2010,4,18,2084,190.3,0.0913,1100,990,971.3,18.7,1.87,16.82,0.947,0.98,0.929,42.99,42.13,168.5,28311.8
2011-02-07,2010,5,19,2372,197,0.0833,1100,990,972,18,1.87,16.13,0.945,0.978,0.925,41.12,40.23,160.9,27032.3
2011-02-14,2010,5,20,3012,197,0.0658,1100,990,973.5,16.5,1.87,14.59,0.938,0.971,0.911,36.94,35.88,143.5,24108.2
2011-02-21,2010,5,21,3644,197,0.0541,1100,990,974.9,15.1,1.87,13.2,0.93,0.97,0.902,33.11,32.12,128.5,21584.7
2011-02-28,2010,5,22,3793,298.1,0.0786,1100,990,975.2,14.8,1.87,12.88,0.928,0.97,0.9,32.24,31.28,125.1,21017.4
2011-03-07,2010,6,23,3804,282.4,0.0742,1100,990,975.3,14.7,1.87,12.86,0.928,0.97,0.9,32.18,31.21,124.9,20975.3
2011-03-14,2010,6,24,3818,239,0.0626,1100,990,975.3,14.7,1.87,12.83,0.927,0.97,0.9,32.1,31.13,124.5,20922.3
2011-03-21,2010,6,25,3871,239,0.0617,1100,990,975.4,14.6,1.87,12.72,0.926,0.97,0.899,31.78,30.83,123.3,20714.5
2011-03-28,2010,6,26,3943,263,0.0667,1100,990,975.6,14.4,1.87,12.57,0.925,0.97,0.897,31.35,30.41,121.7,20438
2011-04-04,2010,7,27,4057,295,0.0727,1100,990,975.8,14.2,1.87,12.34,0.923,0.97,0.895,30.72,29.8,119.2,20025.7
2011-04-11,2010,7,28,4239,295,0.0696,1100,990,976.1,13.9,1.87,12.01,0.92,0.97,0.892,29.8,28.9,115.6,19422
2011-04-18,2010,7,29,4349,295,0.0678,1100,990,976.3,13.7,1.87,11.81,0.918,0.97,0.891,29.23,28.36,113.4,19056
2011-04-25,2010,7,30,4227,301.4,0.0713,1100,990,976.1,13.9,1.87,12.03,0.92,0.97,0.893,29.86,28.96,115.8,19461.9
2011-05-02,2010,8,31,4037,340,0.0842,1100,990,975.7,14.3,1.87,12.38,0.923,0.97,0.896,30.83,29.9,119.6,20094.7
2011-05-09,2010,8,32,3849,340,0.0884,1100,990,975.4,14.6,1.87,12.77,0.927,0.97,0.899,31.91,30.95,123.8,20801.1
2011-05-16,2010,8,33,3434,340,0.0991,1100,990,974.5,15.5,1.87,13.64,0.933,0.97,0.905,34.33,33.3,133.2,22376.5
2011-05-23,2010,8,34,3008,340,0.113,1100,990,973.5,16.5,1.87,14.59,0.939,0.97,0.911,36.94,35.85,143.4,24088.7
2011-05-30,2010,8,35,2600,306.4,0.118,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.63,38.65,154.6,25971
2011-06-06,2010,9,36,2210,293,0.133,1100,990,971.6,18.4,1.87,16.52,0.947,0.98,0.927,42.17,41.31,165.3,27762
2011-06-13,2010,9,37,1879,293,0.156,1100,990,970.7,19.3,1.87,17.42,0.949,0.98,0.93,44.6,43.71,174.8,29371.8
2011-06-20,2010,9,38,1524,293,0.193,1100,990,969.6,20.4,1.83,18.6,0.952,0.98,0.933,47.77,46.81,187.3,31458.6
2011-06-27,2010,9,39,1243,277.1,0.223,965.4,990,968.7,21.3,1.34,20,0.954,0.98,0.935,45.14,44.23,176.9,29725
2011-07-04,2010,10,40,1069,256,0.24,813.2,990,968.1,21.9,1.05,20.83,0.954,0.978,0.933,43.19,41.91,154,25867
2011-07-11,2010,10,41,893.3,256,0.287,637.3,990,967.5,22.5,0.795,21.73,0.955,0.979,0.935,43.21,42.31,126.9,21324.2
2011-07-18,2010,10,42,754.9,256,0.34,498.9,990,966.9,23.1,0.625,22.46,0.954,0.976,0.931,44.33,42.77,101.1,16991.6
2011-07-25,2010,10,43,651.7,256,0.393,395.7,990,966.5,23.5,0.502,22.99,0.954,0.978,0.933,42.54,41.63,83.25,13986
2011-08-01,2010,11,44,576.8,202,0.351,374.8,990,966.2,23.8,0.467,23.34,0.952,0.977,0.93,40.81,39.88,79.75,13398.3
2011-08-08,2010,11,45,528.7,202,0.382,326.7,990,966,24,0.395,23.63,0.945,0.97,0.917,35.77,34.71,69.42,11663.2
2011-08-15,2010,11,46,480.1,199.4,0.416,280.6,990,965.8,24.2,0.325,23.91,0.937,0.97,0.909,30.83,29.9,59.81,10047.5
2011-08-22,2010,11,47,448,184,0.411,264,990,965.6,24.4,0.298,24.09,0.933,0.97,0.905,29.09,28.22,56.43,9480.43
2011-08-29,2010,11,48,411.7,157.7,0.382,254,990,965.5,24.5,0.283,24.27,0.93,0.97,0.902,28.11,27.27,54.54,9162.33
2011-09-05,2010,12,49,381.3,138,0.362,243.3,990,965.3,24.7,0.288,24.41,0.932,0.971,0.906,30.87,29.59,52.29,8784.77
2011-09-12,2010,12,50,352.6,138,0.392,214.6,990,965.2,24.8,0.378,24.46,0.957,0.98,0.938,49.25,47.46,47.46,7973.63
2011-09-19,2010,12,51,333,138,0.415,195,990,965.1,24.9,0.343,24.59,0.953,0.98,0.934,44.82,43.93,43.93,7379.51
2011-09-26,2010,12,52,306.8,130,0.423,176.8,990,964.9,25.1,0.31,24.75,0.948,0.977,0.926,40.68,39.75,39.75,6677.33
2011-10-03,2011,1,1,289.6,110,0.38,179.6,990,964.9,25.1,0.313,24.83,0.948,0.979,0.928,41.48,40.59,40.59,6819.08
2011-10-10,2011,1,2,287.3,110,0.383,177.3,990,964.8,25.2,0.309,24.84,0.948,0.978,0.927,40.93,40.03,40.03,6724.5
2011-10-17,2011,1,3,270.7,110,0.407,160.7,990,964.8,25.2,0.279,24.94,0.943,0.971,0.916,37.05,35.99,35.99,6046.55
2011-10-24,2011,1,4,248.2,110,0.443,138.2,990,964.7,25.3,0.239,25.07,0.934,0.97,0.906,31.76,30.8,30.8,5175.15
2011-10-31,2011,1,5,250.1,106.6,0.426,143.5,990,964.7,25.3,0.248,25.06,0.936,0.97,0.908,33.03,32.04,32.04,5382.46
2011-11-07,2011,2,6,265.9,106,0.399,159.9,990,964.8,25.2,0.277,24.96,0.942,0.971,0.915,36.88,35.82,35.82,6017.41
2011-11-14,2011,2,7,314.3,106,0.337,208.3,990,965,25,0.364,24.66,0.956,0.98,0.937,48.17,46.94,46.94,7885.1
2011-11-21,2011,2,8,325.9,106,0.326,219.9,990,965,25,0.339,24.63,0.948,0.977,0.926,42.76,41.35,48.68,8177.68
2011-11-28,2011,2,9,383.9,112.9,0.294,271.1,990,965.3,24.7,0.303,24.38,0.934,0.97,0.906,30.26,29.35,58.7,9862.31
2011-12-05,2011,3,10,445,118,0.265,327,990,965.6,24.4,0.387,24.01,0.945,0.971,0.917,36.37,35.32,70.64,11867.2
2011-12-12,2011,3,11,498.3,118,0.237,380.3,990,965.8,24.2,0.467,23.69,0.952,0.978,0.932,42.07,41.16,82.31,13828.9
2011-12-19,2011,3,12,554.9,118,0.213,437,990,966.1,23.9,0.551,23.35,0.957,0.98,0.938,47.89,46.92,93.83,15764.1
2011-12-26,2011,3,13,592.4,121,0.204,471.4,990,966.3,23.7,0.592,23.14,0.955,0.979,0.935,48.58,46.23,97.37,16358.1
2012-01-02,2011,4,14,669,139,0.208,530,990,966.6,23.4,0.613,22.81,0.951,0.973,0.926,39.97,38.75,109.3,18370.7
2012-01-09,2011,4,15,762.6,139,0.183,623.6,990,967,23,0.755,22.29,0.955,0.98,0.936,43.39,42.51,127.5,21426.6
2012-01-16,2011,4,16,889.3,139,0.157,750.3,990,967.5,22.5,0.951,21.59,0.956,0.979,0.935,46.84,45.42,147.2,24735.6
2012-01-23,2011,4,17,996.2,139,0.14,857.2,990,967.9,22.1,1.08,21.05,0.954,0.979,0.934,42.2,41.3,165.2,27755.7
2012-01-30,2011,4,18,1128,155.4,0.138,972.1,990,968.3,21.7,1.31,20.39,0.955,0.98,0.936,46.41,45.48,181.9,30564.4
2012-02-06,2011,5,19,1346,162,0.121,1092,990,969,21,1.75,19.26,0.953,0.98,0.934,49.14,47.93,191.7,32209.7
2012-02-13,2011,5,20,1683,162,0.0964,1100,990,970.1,19.9,1.86,18.06,0.951,0.98,0.932,46.34,45.42,181.7,30519.6
2012-02-20,2011,5,21,1865,162,0.087,1100,990,970.7,19.3,1.87,17.46,0.95,0.98,0.931,44.72,43.83,175.3,29452.9
2012-02-27,2011,5,22,1981,206,0.104,1100,990,971,19,1.87,17.09,0.948,0.98,0.929,43.71,42.84,171.3,28786.7
2012-03-05,2011,6,23,2143,231,0.108,1100,990,971.4,18.6,1.87,16.68,0.947,0.98,0.928,42.61,41.75,167,28059.2
2012-03-12,2011,6,24,2316,183,0.0791,1100,990,971.9,18.1,1.87,16.26,0.946,0.979,0.926,41.49,40.62,162.5,27297.9
2012-03-19,2011,6,25,2492,183,0.0735,1100,990,972.3,17.7,1.87,15.84,0.944,0.977,0.922,40.33,39.4,157.6,26474.6
2012-03-26,2011,6,26,2659,187.9,0.0706,1100,990,972.7,17.3,1.87,15.43,0.943,0.974,0.919,39.24,38.24,152.9,25694.8
2012-04-02,2011,7,27,2822,217,0.0769,1100,990,973.1,16.9,1.87,15.04,0.941,0.972,0.915,38.17,37.11,148.4,24936.7
2012-04-09,2011,7,28,3059,217,0.071,1100,990,973.7,16.3,1.87,14.47,0.938,0.97,0.91,36.6,35.51,142,23861.4
2012-04-16,2011,7,29,3399,239.3,0.0703,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.53,33.5,134,22511.2
2012-04-23,2011,7,30,3526,295,0.0837,1100,990,974.7,15.3,1.87,13.45,0.932,0.97,0.904,33.8,32.78,131.1,22030.6
2012-04-30,2011,7,31,3405,317.3,0.0933,1100,990,974.4,15.6,1.87,13.71,0.933,0.97,0.905,34.5,33.47,133.9,22489.1
2012-05-07,2011,8,32,3083,321,0.104,1100,990,973.7,16.3,1.87,14.41,0.937,0.97,0.909,36.45,35.36,141.4,23758.7
2012-05-14,2011,8,33,2746,321,0.117,1100,990,972.9,17.1,1.87,15.22,0.942,0.973,0.917,38.67,37.64,150.5,25291.5
2012-05-21,2011,8,34,2420,321,0.133,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.8,39.9,159.6,26810.7
2012-05-28,2011,8,35,2131,293.6,0.137,1100,990,971.4,18.6,1.87,16.71,0.947,0.98,0.928,42.68,41.83,167.3,28110.2
2012-06-04,2011,9,36,1809,257,0.143,1100,990,970.5,19.5,1.87,17.64,0.95,0.98,0.931,45.21,44.3,177.2,29770.9
2012-06-11,2011,9,37,1450,257,0.178,1093,990,969.3,20.7,1.79,18.89,0.953,0.98,0.933,48.21,47.24,189,31748.1
2012-06-18,2011,9,38,1155,257,0.223,897.8,990,968.4,21.6,1.18,20.43,0.954,0.979,0.934,42.88,41.99,167.9,28215.4
2012-06-25,2011,9,39,936.8,252.7,0.271,684.1,990,967.6,22.4,0.867,21.5,0.955,0.979,0.935,43.95,42.86,134,22518.7
2012-07-02,2011,10,40,745.1,227,0.306,518.1,990,966.9,23.1,0.637,22.48,0.953,0.976,0.93,43.52,41.8,104.7,17597.9
2012-07-09,2011,10,41,620.4,227,0.367,393.4,990,966.4,23.6,0.496,23.12,0.953,0.978,0.933,42.52,41.6,83.19,13976.4
2012-07-16,2011,10,42,548.6,215.3,0.392,333.4,990,966.1,23.9,0.404,23.53,0.946,0.97,0.918,36.39,35.3,70.59,11859.8
2012-07-23,2011,10,43,500.7,186,0.372,314.7,990,965.9,24.1,0.373,23.77,0.943,0.97,0.915,34.6,33.56,67.12,11276.6
2012-07-30,2011,10,44,460.3,163.9,0.356,296.5,990,965.7,24.3,0.344,23.98,0.94,0.97,0.912,32.77,31.79,63.58,10681.2
2012-08-06,2011,11,45,434,155,0.357,279,990,965.6,24.4,0.317,24.13,0.936,0.97,0.908,30.9,29.97,59.95,10071.2
2012-08-13,2011,11,46,405.1,155,0.383,250.1,990,965.4,24.6,0.276,24.3,0.929,0.97,0.901,27.7,26.87,53.74,9027.61
2012-08-20,2011,11,47,375.1,179.9,0.48,195.2,990,965.3,24.7,0.347,24.38,0.953,0.979,0.933,44.47,43.08,43.08,7236.93
2012-08-27,2011,11,48,344.1,165.1,0.479,179,990,965.1,24.9,0.317,24.56,0.948,0.973,0.923,40.89,39.28,39.28,6599.04
2012-09-03,2011,12,49,320,118,0.369,202,990,965,25,0.353,24.65,0.955,0.98,0.936,46.62,45.54,45.54,7650.19
2012-09-10,2011,12,50,296.6,118,0.398,178.6,990,964.9,25.1,0.311,24.8,0.948,0.978,0.927,41.2,40.29,40.29,6769.04
2012-09-17,2011,12,51,276.4,118,0.427,158.4,990,964.8,25.2,0.275,24.92,0.942,0.97,0.914,36.46,35.38,35.38,5944.32
2012-09-24,2011,12,52,260.8,118,0.453,142.8,990,964.7,25.3,0.247,25.01,0.936,0.97,0.908,32.79,31.8,31.8,5343.06
2012-10-01,2012,1,1,246.8,97,0.393,149.8,990,964.7,25.3,0.258,25.06,0.939,0.97,0.911,34.58,33.55,33.55,5635.64
2012-10-08,2012,1,2,244.9,97,0.396,147.9,990,964.7,25.3,0.254,25.08,0.938,0.97,0.91,34.13,33.11,33.11,5562.03
2012-10-15,2012,1,3,233.2,97,0.416,136.2,990,964.6,25.4,0.233,25.17,0.933,0.97,0.905,31.37,30.43,30.43,5111.66
2012-10-22,2012,1,4,224.6,97,0.432,127.6,990,964.5,25.5,0.218,25.23,0.93,0.97,0.902,29.36,28.48,28.48,4784.79
2012-10-29,2012,1,5,233.6,94.71,0.406,138.9,990,964.6,25.4,0.238,25.16,0.934,0.97,0.906,32.02,31.06,31.06,5218.74
2012-11-05,2012,2,6,260.7,94.86,0.364,165.8,990,964.7,25.3,0.286,24.97,0.944,0.973,0.918,38.34,37.3,37.3,6265.98
2012-11-12,2012,2,7,300.2,106,0.356,194.2,990,964.9,25.1,0.339,24.75,0.952,0.976,0.929,44.84,43.06,43.06,7234.72
2012-11-19,2012,2,8,317.3,106,0.334,211.3,990,965,25,0.369,24.64,0.957,0.98,0.937,48.85,46.96,46.96,7888.72
2012-11-26,2012,2,9,339.3,109.4,0.323,229.9,990,965.1,24.9,0.313,24.59,0.939,0.974,0.915,37.21,35.03,49.41,8300.09
2012-12-03,2012,3,10,384.4,118,0.308,266.4,990,965.3,24.7,0.297,24.38,0.933,0.97,0.905,29.71,28.82,57.64,9683.67
2012-12-10,2012,3,11,441.8,118,0.268,323.8,990,965.6,24.4,0.382,24.03,0.944,0.971,0.917,36.02,34.99,69.97,11755
2012-12-17,2012,3,12,528.9,118,0.224,410.9,990,966,24,0.512,23.51,0.955,0.979,0.935,45.23,44.29,88.59,14882.7
2012-12-24,2012,3,13,660.3,118,0.18,542.3,990,966.5,23.5,0.631,22.83,0.952,0.975,0.928,40.94,39.59,111.9,18797.1
2012-12-31,2012,3,14,789.3,136,0.173,653.3,990,967.1,22.9,0.805,22.14,0.956,0.98,0.937,45.16,44.21,132.6,22280.3
2013-01-07,2012,4,15,935.2,143.7,0.154,791.5,990,967.6,22.4,0.991,21.37,0.954,0.977,0.932,43.23,41.59,152.6,25638
2013-01-14,2012,4,16,1075,150,0.14,925,990,968.1,21.9,1.2,20.66,0.955,0.98,0.936,44.72,43.82,175.3,29449.4
2013-01-21,2012,4,17,1499,150,0.103,1093,990,969.5,20.5,1.78,18.73,0.952,0.98,0.933,47.77,46.65,186.6,31350
2013-01-28,2012,4,18,2304,170.1,0.0737,1100,990,971.8,18.2,1.87,16.29,0.946,0.978,0.925,41.55,40.66,162.6,27324.6
2013-02-04,2012,5,19,2761,197,0.0714,1100,990,972.9,17.1,1.87,15.19,0.942,0.973,0.916,38.58,37.53,150.1,25223.5
2013-02-11,2012,5,20,3180,197,0.0621,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.85,34.77,139.1,23366.1
2013-02-18,2012,5,21,3485,197,0.0565,1100,990,974.6,15.4,1.87,13.54,0.932,0.97,0.904,34.04,33.01,132.1,22185.5
2013-02-25,2012,5,22,3528,247.6,0.0702,1100,990,974.7,15.3,1.87,13.45,0.932,0.97,0.904,33.79,32.77,131.1,22024
2013-03-04,2012,6,23,3586,315,0.0878,1100,990,974.8,15.2,1.87,13.32,0.931,0.97,0.903,33.45,32.45,129.8,21804
2013-03-11,2012,6,24,3507,239,0.0681,1100,990,974.6,15.4,1.87,13.49,0.932,0.97,0.904,33.91,32.89,131.6,22102.6
2013-03-18,2012,6,25,3253,239,0.0736,1100,990,974.1,15.9,1.87,14.03,0.935,0.97,0.907,35.38,34.32,137.3,23065.1
2013-03-25,2012,6,26,3106,239,0.077,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.29,35.2,140.8,23653
2013-04-01,2012,7,27,3008,217,0.0722,1100,990,973.5,16.5,1.87,14.59,0.939,0.97,0.91,36.94,35.83,143.3,24078.6
2013-04-08,2012,7,28,3015,217,0.072,1100,990,973.6,16.4,1.87,14.57,0.938,0.97,0.91,36.89,35.78,143.1,24045
2013-04-15,2012,7,29,3078,217,0.0705,1100,990,973.7,16.3,1.87,14.42,0.938,0.97,0.909,36.47,35.38,141.5,23774.5
2013-04-22,2012,7,30,3043,217,0.0713,1100,990,973.6,16.4,1.87,14.51,0.938,0.97,0.91,36.7,35.6,142.4,23924.1
2013-04-29,2012,7,31,2865,259.1,0.0906,1100,990,973.2,16.8,1.87,14.94,0.941,0.971,0.914,37.89,36.81,147.2,24735.6
2013-05-06,2012,8,32,2589,276,0.107,1100,990,972.5,17.5,1.87,15.6,0.943,0.975,0.92,39.7,38.72,154.9,26023.2
2013-05-13,2012,8,33,2273,276,0.122,1100,990,971.8,18.2,1.87,16.37,0.946,0.979,0.927,41.76,40.9,163.6,27486.9
2013-05-20,2012,8,34,1987,276,0.139,1100,990,971,19,1.87,17.09,0.948,0.98,0.929,43.72,42.85,171.4,28793.1
2013-05-27,2012,8,35,1628,257.1,0.158,1100,990,969.9,20.1,1.86,18.24,0.951,0.98,0.932,46.81,45.88,183.5,30829.1
2013-06-03,2012,9,36,1278,210,0.166,1026,990,968.8,21.2,1.53,19.69,0.954,0.98,0.935,47.17,46.19,184.7,31036.4
2013-06-10,2012,9,37,1011,210,0.208,800.6,990,967.9,22.1,1.05,21.04,0.955,0.979,0.936,46.64,44.94,152.2,25574.2
2013-06-17,2012,9,38,861.6,210,0.245,651.6,990,967.3,22.7,0.813,21.84,0.955,0.98,0.936,44.41,43.51,130.5,21929.5
2013-06-24,2012,9,39,719.4,210,0.293,509.4,990,966.8,23.2,0.621,22.6,0.953,0.975,0.929,42.99,41.41,103.7,17424.9
2013-07-01,2012,10,40,601.8,186,0.31,415.8,990,966.3,23.7,0.526,23.17,0.955,0.98,0.936,45.13,44.21,88.43,14855.7
2013-07-08,2012,10,41,534.4,186,0.348,348.4,990,966,24,0.424,23.57,0.948,0.973,0.922,38.19,37.14,74.29,12480.2
2013-07-15,2012,10,42,474.6,186,0.392,288.6,990,965.7,24.3,0.334,23.93,0.938,0.97,0.91,31.77,30.82,61.64,10354.9
2013-07-22,2012,10,43,424.2,186,0.439,238.2,990,965.5,24.5,0.33,24.16,0.941,0.974,0.917,37.62,35.65,50.64,8507.53
2013-07-29,2012,10,44,406.6,168.3,0.414,238.3,990,965.4,24.6,0.327,24.24,0.942,0.974,0.918,37.57,35.94,51.23,8606.09
2013-08-05,2012,11,45,381.1,155,0.407,226.1,990,965.3,24.7,0.377,24.32,0.953,0.979,0.933,47.64,44.96,48.61,8165.73
2013-08-12,2012,11,46,352.6,155,0.44,197.6,990,965.2,24.8,0.349,24.49,0.954,0.98,0.935,45.25,44.35,44.35,7450.31
2013-08-19,2012,11,47,336.6,155,0.46,181.6,990,965.1,24.9,0.32,24.6,0.949,0.979,0.929,41.59,40.72,40.72,6840.15
2013-08-26,2012,11,48,312.2,149.7,0.479,162.5,990,965,25,0.285,24.75,0.943,0.973,0.918,37.23,36.22,36.22,6084.18
2013-09-02,2012,12,49,291.5,118,0.405,173.5,990,964.9,25.1,0.302,24.83,0.947,0.976,0.924,40,39.06,39.06,6562.01
2013-09-09,2012,12,50,268.4,118,0.44,150.4,990,964.8,25.2,0.26,24.97,0.939,0.97,0.911,34.58,33.54,33.54,5634.62
2013-09-16,2012,12,51,256.8,118,0.46,138.8,990,964.7,25.3,0.24,25.03,0.935,0.97,0.906,31.85,30.89,30.89,5189.63
2013-09-23,2012,12,52,241,118,0.49,123,990,964.6,25.4,0.211,25.14,0.927,0.97,0.899,28.12,27.28,27.28,4583.09
2013-09-30,2012,12,53,230.9,100,0.433,130.9,990,964.6,25.4,0.224,25.19,0.931,0.97,0.903,30.1,29.2,29.2,4904.93
2013-10-07,2013,1,1,216.6,97,0.448,119.6,990,964.5,25.5,0.203,25.3,0.794,0.831,0.77,23.98,23.26,23.26,3907.5
2013-10-14,2013,1,2,200.4,97,0.484,103.4,990,964.4,25.6,0.175,25.42,0,0,0,0,0,0,0
2013-10-21,2013,1,3,196.3,97,0.494,99.34,990,964.4,25.6,0.167,25.43,0,0,0,0,0,0,0
2013-10-28,2013,1,4,208.7,84.14,0.405,124.6,990,964.5,25.5,0.211,25.33,0.795,0.831,0.771,25.5,24.73,24.73,4154.91
2013-11-04,2013,2,5,223.3,67,0.3,156.3,990,964.5,25.5,0.266,25.19,0.941,0.97,0.912,36.32,35.23,35.23,5919.2
2013-11-11,2013,2,6,239.9,93,0.388,146.9,990,964.6,25.4,0.252,25.11,0.937,0.97,0.909,33.91,32.89,32.89,5526.31
2013-11-18,2013,2,7,262.6,93,0.355,169.6,990,964.8,25.2,0.293,24.96,0.945,0.975,0.921,39.24,38.25,38.25,6426.66
2013-11-25,2013,2,8,299.2,94.57,0.317,204.6,990,964.9,25.1,0.31,24.78,0.944,0.977,0.923,39.42,38.56,45.81,7695.94
2013-12-02,2013,3,9,390.2,104,0.268,286.2,990,965.3,24.7,0.323,24.33,0.937,0.97,0.909,31.99,31.03,62.06,10425.4
2013-12-09,2013,3,10,454.2,114,0.251,340.2,990,965.6,24.4,0.406,23.95,0.947,0.972,0.92,37.84,36.76,73.53,12352.5
2013-12-16,2013,3,11,547.2,118,0.22,429.2,990,966.1,23.9,0.529,23.42,0.953,0.979,0.933,43.8,42.47,90.86,15264.5
2013-12-23,2013,3,12,742,118,0.159,624,990,966.9,23.1,0.753,22.38,0.955,0.98,0.936,43.59,42.71,128.1,21525.5
2013-12-30,2013,3,13,790.2,140.9,0.178,649.3,990,967.1,22.9,0.8,22.14,0.956,0.98,0.937,44.92,44.02,132.1,22184.7
2014-01-06,2013,4,14,735.5,146.9,0.2,588.6,990,966.8,23.2,0.698,22.46,0.953,0.979,0.933,41.2,40.32,121,20322.9
2014-01-13,2013,4,15,749,139,0.186,610,990,966.9,23.1,0.732,22.37,0.954,0.979,0.935,42.57,41.69,125.1,21009.8
2014-01-20,2013,4,16,832,139,0.167,693,990,967.2,22.8,0.873,21.9,0.957,0.98,0.938,47.45,46.27,138.8,23322.5
2014-01-27,2013,4,17,986,145.6,0.148,840.5,990,967.8,22.2,1.05,21.12,0.954,0.978,0.933,41.49,40.59,162.4,27279.6
2014-02-03,2013,5,18,1137,162,0.143,975.5,990,968.3,21.7,1.31,20.36,0.955,0.98,0.936,46.49,45.56,182.2,30617.6
2014-02-10,2013,5,19,1309,162,0.124,1083,990,968.9,21.1,1.7,19.43,0.954,0.98,0.935,49.16,47.95,191.8,32225.7
2014-02-17,2013,5,20,1583,162,0.102,1100,990,969.8,20.2,1.85,18.4,0.952,0.98,0.933,47.22,46.28,185.1,31100.1
2014-02-24,2013,5,21,1912,184,0.0961,1100,990,970.8,19.2,1.87,17.31,0.949,0.98,0.93,44.31,43.42,173.7,29178.7
2014-03-03,2013,6,22,2066,239,0.116,1100,990,971.3,18.7,1.87,16.87,0.948,0.98,0.929,43.1,42.24,169,28386.7
2014-03-10,2013,6,23,2137,191,0.0894,1100,990,971.4,18.6,1.87,16.69,0.947,0.98,0.928,42.64,41.79,167.2,28082.8
2014-03-17,2013,6,24,2373,183,0.0773,1100,990,972,18,1.87,16.13,0.945,0.978,0.925,41.11,40.22,160.9,27030.6
2014-03-24,2013,6,25,2862,183,0.0642,1100,990,973.2,16.8,1.87,14.94,0.94,0.972,0.914,37.9,36.84,147.4,24759.2
2014-03-31,2013,6,26,3455,212.1,0.0614,1100,990,974.5,15.5,1.87,13.6,0.933,0.97,0.905,34.21,33.19,132.7,22300.4
2014-04-07,2013,7,27,3535,250.4,0.0709,1100,990,974.7,15.3,1.87,13.43,0.932,0.97,0.904,33.75,32.73,130.9,21996.9
2014-04-14,2013,7,28,3460,295,0.0853,1100,990,974.5,15.5,1.87,13.59,0.933,0.97,0.905,34.18,33.15,132.6,22279.5
2014-04-21,2013,7,29,3375,295,0.0874,1100,990,974.4,15.6,1.87,13.77,0.934,0.97,0.906,34.67,33.63,134.5,22601.6
2014-04-28,2013,7,30,3371,309.9,0.0919,1100,990,974.3,15.7,1.87,13.78,0.934,0.97,0.906,34.69,33.65,134.6,22615.4
2014-05-05,2013,8,31,3444,321,0.0932,1100,990,974.5,15.5,1.87,13.62,0.933,0.97,0.905,34.27,33.24,133,22338.1
2014-05-12,2013,8,32,3367,321,0.0953,1100,990,974.3,15.7,1.87,13.79,0.934,0.97,0.906,34.72,33.67,134.7,22629.3
2014-05-19,2013,8,33,3107,334.6,0.108,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.29,35.2,140.8,23653.4
2014-05-26,2013,8,34,2804,333.3,0.119,1100,990,973,17,1.87,15.08,0.941,0.972,0.915,38.29,37.23,148.9,25020.6
2014-06-02,2013,9,35,2501,293,0.117,1100,990,972.3,17.7,1.87,15.82,0.944,0.977,0.922,40.28,39.34,157.4,26436.7
2014-06-09,2013,9,36,2212,293,0.133,1100,990,971.6,18.4,1.87,16.51,0.947,0.98,0.927,42.16,41.3,165.2,27756.6
2014-06-16,2013,9,37,1967,293,0.149,1100,990,971,19,1.87,17.15,0.948,0.98,0.93,43.86,42.98,171.9,28884.1
2014-06-23,2013,9,38,1628,293,0.181,1100,990,969.9,20.1,1.86,18.24,0.952,0.98,0.932,46.81,45.87,183.5,30824.7
2014-06-30,2013,9,39,1327,261.3,0.197,1049,990,968.9,21.1,1.6,19.47,0.954,0.98,0.935,47.67,46.72,186.9,31393.8
2014-07-07,2013,10,40,1107,256,0.232,850.6,990,968.2,21.8,1.11,20.66,0.954,0.978,0.934,42.91,41.73,160,26883.9
2014-07-14,2013,10,41,913.9,256,0.281,657.9,990,967.6,22.4,0.833,21.61,0.955,0.979,0.935,44.35,43.43,130.3,21888.3
2014-07-21,2013,10,42,743,256,0.345,487,990,966.9,23.1,0.621,22.51,0.955,0.977,0.933,46.02,44.07,98.34,16520.6
2014-07-28,2013,10,43,627.8,232.9,0.37,395,990,966.4,23.6,0.499,23.09,0.954,0.979,0.934,42.65,41.77,83.54,14033.9
2014-08-04,2013,11,44,545.1,202,0.371,343.1,990,966.1,23.9,0.419,23.53,0.947,0.972,0.921,37.5,36.45,72.9,12248
2014-08-11,2013,11,45,486.4,184,0.379,302.4,990,965.8,24.2,0.356,23.86,0.941,0.97,0.913,33.28,32.28,64.56,10846.5
2014-08-18,2013,11,46,447,184,0.412,263,990,965.6,24.4,0.297,24.09,0.933,0.97,0.905,28.98,28.11,56.23,9446.1
2014-08-25,2013,11,47,409,184,0.45,225,990,965.4,24.6,0.356,24.2,0.948,0.977,0.927,43.22,41.36,48.53,8153.5
2014-09-01,2013,12,48,374,138,0.369,236,990,965.3,24.7,0.323,24.41,0.941,0.974,0.917,37.7,35.62,50.58,8496.71
2014-09-08,2013,12,49,344.8,138,0.401,206.8,990,965.1,24.9,0.364,24.51,0.956,0.98,0.937,47.52,46.2,46.2,7761.12
2014-09-15,2013,12,50,319.8,138,0.432,181.8,990,965,25,0.32,24.68,0.949,0.978,0.929,41.77,40.87,40.87,6865.73
2014-09-22,2013,12,51,296.6,138,0.465,158.6,990,964.9,25.1,0.278,24.83,0.942,0.97,0.914,36.4,35.33,35.33,5935.25
2014-09-29,2013,12,52,283,118,0.416,165,990,964.8,25.2,0.288,24.88,0.944,0.973,0.919,38.02,37.01,37.01,6217.03
2014-10-06,2014,1,1,258.8,110,0.425,148.8,990,964.7,25.3,0.258,25.01,0.938,0.97,0.91,34.25,33.22,33.22,5581.68
2014-10-13,2014,1,2,244,110,0.451,134,990,964.7,25.3,0.231,25.1,0.932,0.97,0.904,30.77,29.84,29.84,5013.84
2014-10-20,2014,1,3,238.4,110,0.461,128.4,990,964.6,25.4,0.221,25.15,0.93,0.97,0.902,29.45,28.57,28.57,4799.91
2014-10-27,2014,1,4,245.2,108.9,0.444,136.3,990,964.7,25.3,0.235,25.09,0.933,0.97,0.905,31.31,30.37,30.37,5102.48
2014-11-03,2014,2,5,244.2,106,0.434,138.2,990,964.7,25.3,0.238,25.1,0.934,0.97,0.906,31.77,30.81,30.81,5176.43
2014-11-10,2014,2,6,256.8,94.86,0.37,161.9,990,964.7,25.3,0.279,24.99,0.943,0.972,0.916,37.42,36.37,36.37,6110.39
2014-11-17,2014,2,7,274.1,93,0.34,181.1,990,964.8,25.2,0.313,24.89,0.949,0.978,0.928,41.94,41.02,41.02,6890.89
2014-11-24,2014,2,8,295.6,93,0.314,202.6,990,964.9,25.1,0.352,24.77,0.955,0.98,0.936,47.01,46.07,46.07,7739.59
2014-12-01,2014,3,9,329.9,104,0.316,225.9,990,965,25,0.325,24.63,0.944,0.976,0.921,39.9,38.25,49.44,8306.1
2014-12-08,2014,3,10,357.3,104,0.291,253.3,990,965.2,24.8,0.274,24.54,0.93,0.97,0.902,28.35,27.49,54.99,9238.22
2014-12-15,2014,3,11,387.1,104,0.269,283.1,990,965.3,24.7,0.318,24.35,0.937,0.97,0.909,31.66,30.71,61.43,10319.9
2014-12-22,2014,3,12,447.9,104,0.232,343.9,990,965.6,24.4,0.409,23.97,0.947,0.973,0.922,38.3,37.27,74.55,12523.8
2014-12-29,2014,3,13,479.4,113.1,0.236,366.2,990,965.8,24.2,0.444,23.8,0.951,0.977,0.929,40.63,39.71,79.42,13342.8
2015-01-05,2014,4,14,537,120,0.224,417,990,966,24,0.521,23.46,0.956,0.98,0.937,45.86,44.94,89.88,15099.5
2015-01-12,2014,4,15,579.3,120,0.207,459.3,990,966.2,23.8,0.586,23.21,0.957,0.98,0.938,50.01,47.89,95.77,16090
2015-01-19,2014,4,16,653.6,120,0.184,533.6,990,966.5,23.5,0.615,22.87,0.951,0.974,0.926,40.41,38.94,109.9,18469.9
2015-01-26,2014,4,17,722.2,122.4,0.169,599.8,990,966.8,23.2,0.711,22.5,0.954,0.98,0.935,42.09,41.23,123.7,20780.8
2015-02-02,2014,5,18,770.6,137,0.178,633.6,990,967,23,0.77,22.25,0.956,0.98,0.936,44.03,43.14,129.4,21745
2015-02-09,2014,5,19,823.6,137,0.166,686.6,990,967.2,22.8,0.859,21.95,0.957,0.98,0.938,47.12,46.18,138.5,23275.9
2015-02-16,2014,5,20,913.6,137,0.15,776.6,990,967.6,22.4,0.97,21.48,0.955,0.978,0.934,44.39,43,151.4,25431.5
2015-02-23,2014,5,21,989,143.6,0.145,845.5,990,967.8,22.2,1.06,21.1,0.954,0.979,0.934,41.72,40.84,163.4,27446.7
2015-03-02,2014,6,22,1079,183,0.17,895.5,990,968.1,21.9,1.15,20.7,0.955,0.98,0.936,43.4,42.53,170.1,28581.8
2015-03-09,2014,6,23,1129,144.4,0.128,984.4,990,968.3,21.7,1.31,20.38,0.955,0.98,0.936,47,46.06,184.2,30949.5
2015-03-16,2014,6,24,1144,129,0.113,1015,990,968.4,21.6,1.4,20.25,0.955,0.98,0.936,48.15,47.19,188.8,31710.6
2015-03-23,2014,6,25,1220,129,0.106,1082,990,968.6,21.4,1.66,19.75,0.954,0.98,0.935,49.98,48.2,192.8,32390.4
2015-03-30,2014,6,26,1305,142.6,0.109,1100,990,968.9,21.1,1.77,19.38,0.953,0.98,0.934,49.82,48.2,192.8,32390.4
2015-04-06,2014,7,27,1342,148,0.11,1100,990,969,21,1.78,19.24,0.953,0.98,0.934,49.47,48.2,192.8,32390.4
2015-04-13,2014,7,28,1356,148,0.109,1100,990,969,21,1.79,19.19,0.953,0.98,0.934,49.33,48.2,192.8,32390.4
2015-04-20,2014,7,29,1327,148,0.111,1100,990,968.9,21.1,1.78,19.29,0.953,0.98,0.934,49.6,48.2,192.8,32390.4
2015-04-27,2014,7,30,1325,166.9,0.126,1100,990,968.9,21.1,1.77,19.31,0.953,0.98,0.934,49.64,48.2,192.8,32390.4
2015-05-04,2014,8,31,1389,192,0.138,1100,990,969.1,20.9,1.78,19.09,0.953,0.98,0.934,49.05,48.04,192.2,32282.3
2015-05-11,2014,8,32,1442,192,0.134,1100,990,969.3,20.7,1.81,18.9,0.952,0.98,0.933,48.53,47.56,190.2,31961.5
2015-05-18,2014,8,33,1457,192,0.132,1100,990,969.3,20.7,1.81,18.84,0.952,0.98,0.933,48.39,47.42,189.7,31867.3
2015-05-25,2014,8,34,1402,192,0.137,1100,990,969.2,20.8,1.79,19.04,0.953,0.98,0.934,48.92,47.9,191.6,32187.9
2015-06-01,2014,9,35,1299,161,0.124,1096,990,968.8,21.2,1.74,19.42,0.954,0.98,0.934,49.76,48.2,192.8,32390.4
2015-06-08,2014,9,36,1164,189,0.163,974.8,990,968.4,21.6,1.34,20.25,0.955,0.98,0.936,46.18,45.26,181,30414.1
2015-06-15,2014,9,37,1018,210,0.207,807.5,990,967.9,22.1,1.04,21.02,0.955,0.979,0.935,45.06,43.66,154.1,25890.2
2015-06-22,2014,9,38,802.1,210,0.263,592.1,990,967.1,22.9,0.712,22.18,0.953,0.976,0.93,40.86,39.9,119.7,20109.4
2015-06-29,2014,9,39,641.5,192.9,0.301,448.6,990,966.5,23.5,0.58,22.95,0.957,0.98,0.937,48.28,46.58,93.15,15649.7
2015-07-06,2014,10,40,550.8,186,0.338,364.8,990,966.1,23.9,0.449,23.47,0.95,0.976,0.927,39.9,38.94,77.87,13082.2
2015-07-13,2014,10,41,479.3,186,0.388,293.3,990,965.8,24.2,0.341,23.9,0.939,0.97,0.911,32.29,31.32,62.63,10522.5
2015-07-20,2014,10,42,437.2,186,0.426,251.2,990,965.6,24.4,0.28,24.15,0.93,0.97,0.902,27.66,26.83,53.66,9015.4
2015-07-27,2014,10,43,403.8,177.1,0.438,226.6,990,965.4,24.6,0.357,24.23,0.948,0.977,0.927,43.61,41.54,48.76,8191.85
2015-08-03,2014,11,44,372.3,155,0.416,217.3,990,965.3,24.7,0.384,24.35,0.958,0.98,0.938,49.69,47.72,47.72,8017
2015-08-10,2014,11,45,344.6,155,0.45,189.6,990,965.1,24.9,0.334,24.54,0.952,0.979,0.932,43.43,42.54,42.54,7146.33
2015-08-17,2014,11,46,311.7,155,0.498,156.7,990,965,25,0.275,24.77,0.942,0.971,0.914,35.83,34.8,34.8,5845.9
2015-08-24,2014,11,47,293.4,155,0.528,138.4,990,964.9,25.1,0.243,24.88,0.935,0.97,0.907,31.57,30.63,30.63,5145.05
2015-08-31,2014,11,48,274.8,123.3,0.448,151.5,990,964.8,25.2,0.263,24.94,0.939,0.97,0.911,34.82,33.79,33.79,5676.06
2015-09-07,2014,12,49,248.1,106.4,0.428,141.7,990,964.7,25.3,0.244,25.07,0.936,0.97,0.908,32.6,31.63,31.63,5313.06
2015-09-14,2014,12,50,230.2,91,0.395,139.2,990,964.6,25.4,0.238,25.18,0.934,0.97,0.906,32.13,31.16,31.16,5235.13
2015-09-21,2014,12,51,225.3,91,0.404,134.3,990,964.6,25.4,0.229,25.22,0.932,0.97,0.904,30.97,30.04,30.04,5046.88
2015-09-28,2014,12,52,209.7,80.71,0.385,129,990,964.5,25.5,0.219,25.32,0.929,0.97,0.902,29.78,28.89,28.89,4852.74
2015-10-05,2015,1,1,204.8,73,0.357,131.8,990,964.4,25.6,0.223,25.35,0.931,0.97,0.903,30.51,29.6,29.6,4972
2015-10-12,2015,1,2,196.6,73,0.371,123.6,990,964.4,25.6,0.208,25.38,0.927,0.97,0.899,28.52,27.66,27.66,4647.15
2015-10-19,2015,1,3,188.2,73,0.388,115.2,990,964.4,25.6,0.193,25.38,0.921,0.97,0.894,26.42,25.63,25.63,4305.78
2015-10-26,2015,1,4,178,72.14,0.405,105.9,990,964.4,25.6,0.176,25.38,0.915,0.97,0.887,24.11,23.39,23.39,3929.73
2015-11-02,2015,2,5,183.4,67,0.366,116.4,990,964.4,25.6,0.194,25.37,0.922,0.97,0.895,26.72,25.92,25.92,4354.75
2015-11-09,2015,2,6,197.8,67,0.339,130.8,990,964.4,25.6,0.22,25.37,0.931,0.97,0.903,30.29,29.38,29.38,4936.6
2015-11-16,2015,2,7,207.6,67,0.323,140.6,990,964.4,25.6,0.238,25.32,0.935,0.97,0.907,32.63,31.65,31.65,5317.36
2015-11-23,2015,2,8,226.4,67,0.296,159.4,990,964.6,25.4,0.271,25.17,0.942,0.971,0.914,37.05,35.97,35.97,6043.66
2015-11-30,2015,2,9,248.3,75.57,0.304,172.7,990,964.7,25.3,0.296,25.02,0.946,0.976,0.923,40.09,39.13,39.13,6574.33
2015-12-07,2015,3,10,265.2,69.29,0.262,195.9,990,964.8,25.2,0.337,24.9,0.953,0.98,0.934,45.6,44.49,44.49,7475.09
2015-12-14,2015,3,11,304.7,59,0.194,245.7,990,964.9,25.1,0.282,24.79,0.933,0.971,0.906,31.56,30.3,53.71,9022.62
2015-12-21,2015,3,12,341,77,0.226,264,990,965.1,24.9,0.287,24.61,0.932,0.97,0.904,29.7,28.81,57.63,9681.21
2015-12-28,2015,3,13,387.7,75.29,0.195,312.4,990,965.3,24.7,0.359,24.3,0.942,0.97,0.914,35.07,34.03,68.05,11433.2
2016-01-04,2015,4,14,431.6,73,0.169,358.6,990,965.5,24.5,0.428,24.03,0.949,0.976,0.927,40.12,39.17,78.34,13161.2
2016-01-11,2015,4,15,477.2,91,0.191,386.2,990,965.7,24.3,0.472,23.78,0.953,0.98,0.934,42.93,42.06,84.11,14130.9
2016-01-18,2015,4,16,518.8,91,0.175,427.8,990,965.9,24.1,0.534,23.53,0.957,0.98,0.938,47.23,46.23,92.45,15532.1
2016-01-25,2015,4,17,575.2,91,0.158,484.2,990,966.2,23.8,0.575,23.24,0.952,0.976,0.929,44.81,42.49,99.93,16787.6
2016-02-01,2015,5,18,645.5,105,0.163,540.5,990,966.5,23.5,0.608,22.91,0.95,0.973,0.924,38.45,37.42,112.3,18860.2
2016-02-08,2015,5,19,720.3,105,0.146,615.3,990,966.8,23.2,0.734,22.48,0.955,0.98,0.936,43.18,42.31,126.9,21322
2016-02-15,2015,5,20,852.5,109.6,0.129,742.9,990,967.3,22.7,0.942,21.75,0.956,0.979,0.936,48.58,46.25,144.3,24237.2
2016-02-22,2015,5,21,1098,137,0.126,958.7,990,968.2,21.8,1.3,20.5,0.955,0.98,0.936,45.9,44.81,179.2,30110.9
2016-02-29,2015,5,22,1772,176.4,0.101,1100,990,970.3,19.7,1.85,17.8,0.95,0.98,0.931,45.62,44.69,178.8,30032.8
2016-03-07,2015,6,23,2406,207,0.0859,1100,990,972.1,17.9,1.87,16.05,0.945,0.978,0.924,40.9,40,160,26877.6
2016-03-14,2015,6,24,2570,239,0.093,1100,990,972.5,17.5,1.87,15.65,0.944,0.976,0.921,39.83,38.86,155.4,26113
2016-03-21,2015,6,25,2624,183,0.0698,1100,990,972.6,17.4,1.87,15.52,0.943,0.975,0.919,39.47,38.48,153.9,25860.8
2016-03-28,2015,6,26,2738,197.6,0.0721,1100,990,972.9,17.1,1.87,15.24,0.942,0.973,0.917,38.73,37.69,150.8,25328.9
2016-04-04,2015,7,27,2915,217,0.0745,1100,990,973.3,16.7,1.87,14.82,0.94,0.971,0.912,37.56,36.47,145.9,24504.6
2016-04-11,2015,7,28,2972,217,0.073,1100,990,973.4,16.6,1.87,14.68,0.939,0.97,0.911,37.18,36.06,144.3,24235.2
2016-04-18,2015,7,29,2965,217,0.0732,1100,990,973.4,16.6,1.87,14.7,0.939,0.97,0.911,37.23,36.11,144.5,24268.3
2016-04-25,2015,7,30,2939,225.4,0.0767,1100,990,973.4,16.6,1.87,14.76,0.94,0.97,0.912,37.4,36.29,145.2,24388.9
2016-05-02,2015,8,31,2822,276,0.0978,1100,990,973.1,16.9,1.87,15.04,0.941,0.972,0.915,38.18,37.11,148.4,24939
2016-05-09,2015,8,32,2616,308.1,0.118,1100,990,972.6,17.4,1.87,15.54,0.943,0.975,0.92,39.52,38.54,154.1,25896.1
2016-05-16,2015,8,33,2361,321,0.136,1100,990,972,18,1.87,16.16,0.945,0.979,0.925,41.19,40.31,161.2,27088.6
2016-05-23,2015,8,34,2114,321,0.152,1100,990,971.4,18.6,1.87,16.75,0.947,0.98,0.928,42.79,41.93,167.7,28180.3
2016-05-30,2015,8,35,1830,275.3,0.15,1100,990,970.6,19.4,1.87,17.58,0.95,0.98,0.931,45.03,44.13,176.5,29652.7
2016-06-06,2015,9,36,1484,257,0.174,1100,990,969.4,20.6,1.83,18.74,0.952,0.98,0.933,48.13,47.16,188.6,31691.1
2016-06-13,2015,9,37,1201,257,0.215,944,990,968.5,21.5,1.3,20.17,0.954,0.98,0.935,44.46,43.53,174.1,29249.9
2016-06-20,2015,9,38,937.2,216.7,0.232,720.5,990,967.6,22.4,0.938,21.42,0.956,0.98,0.937,48.16,46.3,138.9,23335.3
2016-06-27,2015,9,39,722.1,199.7,0.277,522.4,990,966.8,23.2,0.625,22.59,0.952,0.974,0.927,41.55,39.96,106.1,17828.2
2016-07-04,2015,10,40,567.3,186,0.329,381.3,990,966.2,23.8,0.473,23.38,0.952,0.977,0.93,41.59,40.64,81.28,13654.4
2016-07-11,2015,10,41,496.6,186,0.375,310.6,990,965.8,24.2,0.367,23.8,0.942,0.97,0.914,34.15,33.13,66.26,11131.7
2016-07-18,2015,10,42,452,186,0.412,266,990,965.6,24.4,0.3,24.07,0.934,0.97,0.906,29.3,28.42,56.84,9548.55
2016-07-25,2015,10,43,409.7,186,0.454,223.7,990,965.4,24.6,0.352,24.2,0.948,0.977,0.927,42.84,41.27,48.52,8151.51
2016-08-01,2015,11,44,378.5,155,0.41,223.5,990,965.3,24.7,0.349,24.36,0.948,0.977,0.927,43.13,41.32,48.58,8161.24
2016-08-08,2015,11,45,347.9,155,0.446,192.9,990,965.1,24.9,0.34,24.52,0.953,0.98,0.934,44.19,43.3,43.3,7275.09
2016-08-15,2015,11,46,320,149.3,0.466,170.7,990,965,25,0.3,24.7,0.946,0.974,0.921,39.12,38.12,38.12,6404.96
2016-08-22,2015,11,47,299.6,115,0.384,184.6,990,964.9,25.1,0.322,24.78,0.95,0.979,0.93,42.62,41.73,41.73,7011.12
2016-08-29,2015,11,48,280.1,116.7,0.417,163.4,990,964.8,25.2,0.284,24.9,0.943,0.972,0.917,37.64,36.6,36.6,6149.16
2016-09-05,2015,12,49,259.6,114.1,0.439,145.5,990,964.7,25.3,0.251,25.01,0.937,0.97,0.909,33.45,32.45,32.45,5451.29
2016-09-12,2015,12,50,237,91,0.384,146,990,964.6,25.4,0.25,25.13,0.937,0.97,0.909,33.72,32.71,32.71,5494.84
2016-09-19,2015,12,51,226.3,91,0.402,135.3,990,964.6,25.4,0.231,25.21,0.933,0.97,0.905,31.21,30.27,30.27,5085.72
2016-09-26,2015,12,52,216,85.86,0.397,130.1,990,964.5,25.5,0.221,25.28,0.93,0.97,0.903,30.02,29.12,29.12,4892
2016-10-03,2016,1,1,198.1,73,0.369,125.1,990,964.4,25.6,0.211,25.38,0.928,0.97,0.9,28.9,28.04,28.04,4710.34
2016-10-10,2016,1,2,190.2,73,0.384,117.2,990,964.4,25.6,0.197,25.38,0.923,0.97,0.895,26.91,26.11,26.11,4385.93
2016-10-17,2016,1,3,180.9,73,0.404,107.9,990,964.4,25.6,0.18,25.38,0.916,0.97,0.889,24.61,23.87,23.87,4009.8
2016-10-24,2016,1,4,174.9,73,0.418,101.9,990,964.5,25.5,0.169,25.38,0.914,0.969,0.885,23.16,22.45,22.45,3771.52
2016-10-31,2016,1,5,162.3,67.86,0.418,94.45,990,964.5,25.5,0.155,25.37,0.917,0.966,0.886,21.55,20.82,20.82,3498.06
2016-11-07,2016,2,6,173.6,59.71,0.347,113.9,990,964.5,25.5,0.189,25.36,0.92,0.969,0.892,26.11,25.31,25.31,4251.82
2016-11-14,2016,2,7,193,50,0.259,143,990,964.4,25.6,0.24,25.35,0.936,0.97,0.908,33.25,32.26,32.26,5419.19
2016-11-21,2016,2,8,200.6,50,0.249,150.6,990,964.4,25.6,0.253,25.33,0.939,0.97,0.91,35.12,34.07,34.07,5723.12
2016-11-28,2016,2,9,242.2,55.14,0.228,187.1,990,964.6,25.4,0.319,25.04,0.95,0.978,0.93,43.65,42.5,42.5,7140.03
2016-12-05,2016,3,10,307.6,61.57,0.2,246,990,964.9,25.1,0.261,24.8,0.928,0.97,0.9,27.75,26.92,53.84,9045.79
2016-12-12,2016,3,11,333.5,77,0.232,256.5,990,965.1,24.9,0.277,24.66,0.93,0.97,0.902,28.85,27.98,55.97,9402.73
2016-12-19,2016,3,12,421.3,96.29,0.228,325,990,965.5,24.5,0.38,24.12,0.944,0.97,0.916,36.31,35.24,70.47,11839.1
2016-12-26,2016,3,13,492,109,0.224,383,990,965.8,24.2,0.469,23.72,0.951,0.977,0.929,42.32,40.91,81.81,13744.3
2017-01-02,2016,4,14,535,139,0.262,396,990,966,24,0.492,23.5,0.953,0.977,0.931,43.42,42.26,84.53,14200.9
2017-01-09,2016,4,15,786.7,125.4,0.165,661.3,990,967,23,0.811,22.14,0.955,0.978,0.934,43.84,42.66,132.6,22280.9
2017-01-16,2016,4,16,1005,125.4,0.125,879.7,990,967.9,22.1,1.11,20.98,0.955,0.98,0.936,43.21,42.34,169.4,28454
2017-01-23,2016,4,17,1067,139,0.13,927.6,990,968.1,21.9,1.2,20.69,0.955,0.98,0.936,44.95,44.05,176.2,29603.5
2017-01-30,2016,4,18,1095,155.4,0.142,939.4,990,968.2,21.8,1.23,20.58,0.955,0.98,0.936,45.28,44.37,177.5,29816.4
2017-02-06,2016,5,19,1107,162,0.146,944.8,990,968.2,21.8,1.24,20.53,0.955,0.98,0.936,45.42,44.51,178.1,29912.6
2017-02-13,2016,5,20,1217,162,0.133,1055,990,968.6,21.4,1.56,19.85,0.955,0.98,0.936,49.01,47.71,190.9,32063.8
2017-02-20,2016,5,21,1397,162,0.116,1100,990,969.2,20.8,1.8,19.05,0.953,0.98,0.934,48.95,47.85,191.4,32154.1
2017-02-27,2016,5,22,1560,177,0.114,1100,990,969.7,20.3,1.85,18.47,0.952,0.98,0.933,47.42,46.47,185.9,31227.7
2017-03-06,2016,6,23,1659,183,0.111,1100,990,970,20,1.86,18.14,0.951,0.98,0.932,46.54,45.61,182.4,30649
2017-03-13,2016,6,24,2153,183,0.0857,1100,990,971.5,18.5,1.87,16.67,0.947,0.979,0.928,42.59,41.71,166.9,28031.2
2017-03-20,2016,6,25,3086,183,0.06,1100,990,973.7,16.3,1.87,14.44,0.937,0.971,0.911,36.51,35.47,141.9,23835.9
2017-03-27,2016,6,26,3821,215,0.0562,1100,990,975.3,14.7,1.87,12.83,0.927,0.97,0.9,32.08,31.12,124.5,20910.9
2017-04-03,2016,7,27,3804,295,0.0776,1100,990,975.3,14.7,1.87,12.86,0.928,0.97,0.9,32.18,31.21,124.9,20975.5
2017-04-10,2016,7,28,3526,295,0.0837,1100,990,974.7,15.3,1.87,13.45,0.932,0.97,0.904,33.8,32.78,131.1,22031.4
2017-04-17,2016,7,29,3267,295,0.0904,1100,990,974.1,15.9,1.87,14,0.935,0.97,0.907,35.31,34.25,137,23015.8
2017-04-24,2016,7,30,2947,295,0.1,1100,990,973.4,16.6,1.87,14.74,0.939,0.971,0.912,37.34,36.25,145,24360.1
2017-05-01,2016,8,31,2652,276,0.104,1100,990,972.7,17.3,1.87,15.45,0.943,0.975,0.919,39.29,38.29,153.2,25731.9
2017-05-08,2016,8,32,2351,276,0.117,1100,990,971.9,18.1,1.87,16.18,0.946,0.979,0.925,41.25,40.37,161.5,27131.8
2017-05-15,2016,8,33,2107,276,0.131,1100,990,971.4,18.6,1.87,16.77,0.947,0.98,0.928,42.84,41.98,167.9,28212.9
2017-05-22,2016,8,34,1893,276,0.146,1100,990,970.8,19.2,1.87,17.37,0.949,0.98,0.93,44.47,43.59,174.3,29289.1
2017-05-29,2016,8,35,1609,238.3,0.148,1100,990,969.8,20.2,1.86,18.3,0.952,0.98,0.933,46.98,46.04,184.1,30936.1
2017-06-05,2016,9,36,1349,210,0.156,1082,990,969,21,1.71,19.29,0.953,0.98,0.934,48.76,47.68,190.7,32043.6
2017-06-12,2016,9,37,1131,210,0.186,921.2,990,968.3,21.7,1.21,20.48,0.955,0.98,0.936,44.14,43.25,173,29063.7
2017-06-19,2016,9,38,909.7,210,0.232,699.7,990,967.5,22.5,0.888,21.58,0.955,0.979,0.936,45.16,44.04,137.7,23131.8
2017-06-26,2016,9,39,700.2,203.1,0.291,497,990,966.7,23.3,0.614,22.68,0.954,0.976,0.931,44.66,43.01,101.6,17068.7
2017-07-03,2016,10,40,571.3,186,0.326,385.3,990,966.2,23.8,0.479,23.35,0.953,0.978,0.931,42.01,41.08,82.16,13803.3
2017-07-10,2016,10,41,488.7,186,0.381,302.7,990,965.8,24.2,0.355,23.85,0.941,0.97,0.913,33.31,32.31,64.61,10855.1
2017-07-17,2016,10,42,438.6,186,0.424,252.6,990,965.6,24.4,0.282,24.14,0.93,0.97,0.902,27.81,26.98,53.96,9065.45
2017-07-24,2016,10,43,401.3,186,0.464,215.3,990,965.4,24.6,0.383,24.21,0.957,0.98,0.938,48.93,47.28,47.28,7942.63
2017-07-31,2016,10,44,367.8,125.1,0.34,242.7,990,965.2,24.8,0.283,24.48,0.933,0.971,0.906,30.34,29.49,52.74,8860.28
2017-08-07,2016,11,45,337.6,115,0.341,222.6,990,965.1,24.9,0.345,24.57,0.948,0.977,0.927,43.44,41.59,48.75,8189.2
2017-08-14,2016,11,46,314.7,115,0.366,199.7,990,965,25,0.349,24.68,0.954,0.98,0.935,46.12,45.2,45.2,7593.22
2017-08-21,2016,11,47,289.5,115,0.398,174.5,990,964.9,25.1,0.304,24.84,0.947,0.976,0.925,40.25,39.3,39.3,6602.25
2017-08-28,2016,11,48,265,104.7,0.395,160.3,990,964.8,25.2,0.277,24.96,0.942,0.972,0.916,36.98,35.93,35.93,6036.54
2017-09-04,2016,12,49,243.4,91,0.374,152.5,990,964.7,25.3,0.262,25.08,0.94,0.97,0.911,35.23,34.17,34.17,5740.79
2017-09-11,2016,12,50,223,91,0.409,132,990,964.5,25.5,0.225,25.24,0.931,0.97,0.903,30.43,29.51,29.51,4958.39
2017-09-18,2016,12,51,225.8,91,0.403,134.8,990,964.6,25.4,0.23,25.21,0.933,0.97,0.905,31.09,30.16,30.16,5066.7
2017-09-25,2016,12,52,218.9,91,0.416,127.9,990,964.5,25.5,0.218,25.27,0.93,0.97,0.902,29.46,28.58,28.58,4114.82