datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1428026400000,1924,10,1924,1,31,0.36,0.139,0.221,13653.4,19.22,19.22,18.35,1,1,1,134.5,127.7,138.8,82.47,75.74,52,52,52,0,0,0,0.387,0.375,0.407,82.47,75.74,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0729,0.0767,0.00276,0.00219,0.00312,0.00011,0.000086,0.00012,0.132,0.12,0.139,0.0052,0.0047,0.0055,25.37,25.36,25.38,0.931,0.925,0.939,0.961,0.96,0.963,0.895,0.891,0.902,19.09,17.71,19.96,18.35,17,19.22,0,0,0,0,0,0,0.102,0,0.139,0.39,0.61,0.39,37.9
-1425348000000,1924,11,1924,2,30,0.397,0.13,0.267,16507.1,31.92,31.92,22.93,1,1,1,153.2,130.1,191.6,103.2,80.06,50,50,50,0,0,0,0.331,0.261,0.384,103.2,80.06,141.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0822,0.074,0.0957,0.00452,0.00255,0.00778,0.00018,0.0001,0.0003,0.169,0.127,0.237,0.0066,0.005,0.0093,25.35,25.34,25.37,0.924,0.914,0.935,0.966,0.96,0.97,0.893,0.884,0.907,23.71,18.6,32.9,22.93,17.85,31.92,0,0,0,0,0,0,0.127,0,0.13,0.33,0.67,0.33,41.6
-1422756000000,1924,12,1924,3,31,0.739,0.158,0.581,35870.3,84.95,84.95,48.21,2,1,1.2258064516129032,275.9,195.3,446.6,216.9,136.3,59,59,59,0,0,0,0.221,0.132,0.302,216.9,136.3,387.6,990,990,990,964.8,964.4,965.6,25.2,24.4,25.6,0.124,0.0953,0.184,0.0181,0.00733,0.0819,0.00072,0.00029,0.0034,0.333,0.229,0.47,0.013,0.009,0.019,24.87,23.92,25.36,0.948,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.94,42.61,26.57,52.27,40.99,25.77,48.2,0,0,0,0,0,0,0.268,0,0.158,0.21,0.79,0.21,48.5
-1420077600000,1925,1,1924,4,31,1.92,0.281,1.64,91219.8,192.8,192.8,122.6,4,2,2.935483870967742,717.5,422.2,1204,612.7,349.2,104.8,73,120,0,0,0,0.152,0.0996,0.204,612.7,349.2,1084,990,990,990,966.7,965.5,968.5,23.3,21.5,24.5,0.327,0.172,0.75,0.213,0.0638,0.613,0.0094,0.0026,0.029,0.761,0.414,1.66,0.033,0.017,0.077,22.5,19.8,24.09,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.35,35.68,51.98,41.92,34.61,48.2,0,0,0,0,0,0,0.681,0,0.28,0.15,0.85,0.15,47.5
-1417399200000,1925,2,1924,5,28,2.95,0.392,2.51,126913,192.8,192.8,188.9,4,4,4,1218,1127,1435,1056,964.8,162,162,162,18.46,0,173,0.134,0.113,0.144,1037,964.8,1100,990,990,990,968.6,968.3,969.3,21.4,20.7,21.7,0.708,0.597,0.864,0.51,0.406,0.648,0.024,0.019,0.031,1.51,1.27,1.81,0.07,0.059,0.087,19.91,18.91,20.43,0.955,0.952,0.955,0.98,0.98,0.98,0.936,0.933,0.936,48.3,46.17,49.93,47.21,45.25,48.2,0,0,0,0,0,0,1.05,0,0.44,0.13,0.85,0.15,43
-1414980000000,1925,3,1924,6,31,5.14,0.49,2.95,130899,192.8,192.8,175.9,4,4,4,1918,1364,3456,1735,1181,183,183,183,635,81,2173,0.107,0.0529,0.134,1100,1100,1100,990,990,990,970.6,969,974.5,19.4,15.5,21,0.884,0.829,0.926,0.648,0.648,0.648,0.034,0.031,0.042,1.83,1.78,1.87,0.096,0.085,0.12,17.57,13.6,19.18,0.948,0.933,0.953,0.978,0.97,0.98,0.927,0.905,0.934,44.98,34.2,49.29,43.98,33.17,48.2,0,0,0,0,0,0,0.977,0,2.19,0.095,0.57,0.43,25.5
-1412301600000,1925,4,1924,7,30,8.27,0.562,2.85,99940.3,143.3,143.3,138.8,4,4,4,3191,3008,3405,2974,2791,217,217,217,1874,1691,2088,0.0681,0.0637,0.0722,1100,1100,1100,990,990,990,974,973.5,974.4,16,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.71,14.59,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,35.77,34.5,36.94,34.7,33.46,35.83,0,0,0,0,0,0,0.771,0,5.42,0.068,0.34,0.66,12.1
-1409709600000,1925,5,1924,8,31,5.92,0.778,2.95,123310,185.4,185.4,165.7,4,4,4,2211,1571,3020,1920,1295,290.5,276,321,820.4,195,1599,0.135,0.106,0.176,1100,1100,1100,990,990,990,971.5,969.7,973.6,18.5,16.4,20.3,0.924,0.908,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.86,1.87,0.1,0.092,0.11,16.59,14.56,18.43,0.947,0.938,0.952,0.978,0.97,0.98,0.925,0.91,0.933,42.37,36.85,47.31,41.43,35.75,46.36,0,0,0,0,0,0,0.921,0,2.97,0.13,0.5,0.5,20.8
-1407031200000,1925,6,1924,9,30,3.07,0.544,2.43,123637,192.8,192.8,171.7,4,3,3.8,1184,858,1546,974.5,648,210,210,210,36.5,0,236,0.182,0.136,0.245,938,648,1100,990,990,990,968.5,967.3,969.6,21.5,20.4,22.7,0.631,0.339,0.911,0.453,0.234,0.648,0.021,0.01,0.032,1.35,0.806,1.86,0.063,0.036,0.091,20.18,18.51,21.86,0.954,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.35,39.24,51.03,45.26,38.24,48.2,0,0,0,0,0,0,0.954,0,0.64,0.18,0.79,0.21,40.3
-1404439200000,1925,7,1924,10,31,1.44,0.498,0.946,55233,133.7,133.7,74.24,3,1,1.903225806451613,539.3,354,851.4,353.3,168,186,186,186,0,0,0,0.37,0.218,0.525,353.3,168,665.4,990,990,990,966,965.2,967.3,24,22.7,24.8,0.192,0.119,0.344,0.0751,0.01,0.245,0.0032,0.0004,0.011,0.461,0.267,0.831,0.019,0.011,0.037,23.54,21.86,24.53,0.949,0.927,0.958,0.976,0.97,0.98,0.926,0.899,0.939,40.81,26.54,52.53,39.61,25.74,48.2,0,0,0,0,0,0,0.412,0,0.494,0.35,0.66,0.34,38.4
-1401760800000,1925,8,1924,11,31,0.741,0.308,0.433,26761.2,48.2,48.2,35.97,1,1,1,276.8,228.7,343.7,161.8,113.7,115,115,115,0,0,0,0.423,0.335,0.503,161.8,113.7,228.7,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0937,0.134,0.0095,0.00541,0.0152,0.00038,0.00021,0.00061,0.281,0.195,0.401,0.011,0.0077,0.016,24.91,24.48,25.23,0.941,0.921,0.959,0.974,0.97,0.98,0.916,0.893,0.94,37.22,25.91,52.62,35.97,25.13,48.2,0,0,0,0,0,0,0.2,0,0.308,0.42,0.58,0.42,36.1
-1399082400000,1925,9,1924,12,30,0.528,0.187,0.341,21260.6,35.21,35.21,29.53,1,1,1,203.6,187.6,228.3,131.6,115.6,72,72,72,0,0,0,0.354,0.315,0.384,131.6,115.6,156.3,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0961,0.0904,0.105,0.00694,0.00558,0.00904,0.00027,0.00022,0.00036,0.223,0.195,0.267,0.0087,0.0076,0.011,25.34,25.16,25.38,0.931,0.922,0.941,0.97,0.97,0.97,0.903,0.894,0.913,30.44,26.52,36.3,29.53,25.72,35.21,0,0,0,0,0,0,0.164,0,0.187,0.35,0.65,0.35,40.3
-1396490400000,1925,10,1925,1,31,0.455,0.139,0.316,19513,30.5,30.5,26.23,1,1,1,169.8,158.3,187.6,117.8,106.3,52,52,52,0,0,0,0.307,0.277,0.329,117.8,106.3,135.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0836,0.094,0.00576,0.00478,0.00728,0.00023,0.00019,0.00028,0.195,0.174,0.227,0.0076,0.0068,0.0089,25.34,25.34,25.35,0.923,0.915,0.933,0.97,0.97,0.97,0.895,0.888,0.905,27.04,24.18,31.44,26.23,23.45,30.5,0,0,0,0,0,0,0.146,0,0.139,0.31,0.69,0.31,42.9
-1393812000000,1925,11,1925,2,30,0.516,0.13,0.386,24171.9,51.97,51.97,33.57,2,1,1.0333333333333334,199.1,160.7,287.1,149.1,110.7,50,50,50,0,0,0,0.258,0.174,0.311,149.1,110.7,237.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0984,0.0848,0.129,0.00842,0.00516,0.0159,0.00033,0.0002,0.00063,0.245,0.182,0.365,0.0096,0.0071,0.014,25.25,24.88,25.35,0.935,0.918,0.957,0.972,0.97,0.98,0.909,0.891,0.938,33.64,25.26,49.78,32.71,24.51,48.2,0,0,0,0,0,0,0.187,0,0.13,0.25,0.75,0.25,46.8
-1391220000000,1925,12,1925,3,31,0.897,0.206,0.691,42171,76.94,76.94,56.68,2,1,1.7096774193548387,334.8,263.1,429.8,257.8,186.1,77,77,77,0,0,0,0.235,0.179,0.293,257.8,186.1,352.8,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.115,0.174,0.0274,0.0116,0.0655,0.0011,0.00046,0.0027,0.323,0.242,0.42,0.013,0.0097,0.017,24.6,24.05,24.93,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,35.87,25.72,52.42,34.85,24.94,48.2,0,0,0,0,0,0,0.315,0,0.206,0.23,0.77,0.23,47
-1388541600000,1926,1,1925,4,31,1.37,0.244,1.13,66746.8,110.1,110.1,89.71,3,2,2.161290322580645,512,435.1,619.8,421,344.1,91,91,91,0,0,0,0.18,0.147,0.209,421,344.1,528.8,990,990,990,965.9,965.6,966.4,24.1,23.6,24.4,0.201,0.172,0.251,0.0981,0.0614,0.154,0.0041,0.0025,0.0065,0.507,0.408,0.614,0.021,0.017,0.026,23.59,23.03,24.03,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.938,43.34,36.02,52.16,41.98,34.94,48.2,0,0,0,0,0,0,0.498,0,0.24,0.18,0.82,0.18,48.7
-1385863200000,1926,2,1925,5,28,1.85,0.254,1.6,89544.2,169.6,169.6,133.3,4,3,3.1785714285714284,765.9,606.9,982,660.9,501.9,105,105,105,0,0,0,0.14,0.107,0.173,660.9,501.9,877,990,990,990,967,966.3,967.8,23,22.2,23.7,0.337,0.238,0.501,0.239,0.136,0.363,0.01,0.0058,0.016,0.798,0.543,1.1,0.035,0.023,0.05,22.24,21.07,23.13,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.12,35.92,52.18,41.96,34.84,48.2,0,0,0,0,0,0,0.74,0,0.25,0.14,0.86,0.14,48.4
-1383444000000,1926,3,1925,6,31,7.1,0.443,2.9,115001,192.8,192.8,154.6,4,4,4,2651,1015,4582,2485,885.5,165.6,129,183,1401,0,3299,0.0761,0.0399,0.127,1084,885.5,1100,990,990,990,972.3,967.9,976.7,17.7,13.3,22.1,0.874,0.517,0.926,0.623,0.368,0.648,0.037,0.017,0.049,1.79,1.13,1.87,0.11,0.051,0.14,15.9,11.38,20.93,0.939,0.914,0.955,0.976,0.97,0.98,0.916,0.886,0.936,39.63,28.05,50.36,38.64,27.21,48.2,0,0,0,0,0,0,0.859,0,4.2,0.062,0.41,0.59,16.2
-1380765600000,1926,4,1925,7,30,10.4,0.765,2.85,86703.2,131.1,131.1,120.4,4,4,4,4019,3529,4497,3724,3234,295,295,295,2624,2134,3102,0.0739,0.0656,0.0836,1100,1100,1100,990,990,990,975.7,974.7,976.6,14.3,13.4,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.45,11.54,13.44,0.924,0.915,0.932,0.97,0.97,0.97,0.896,0.888,0.904,31.04,28.48,33.78,30.11,27.63,32.76,0,0,0,0,0,0,0.669,0,7.55,0.074,0.27,0.73,8.34
-1378173600000,1926,5,1925,8,31,6.71,0.817,2.95,117209,182.7,182.7,157.5,4,4,4,2506,1652,3479,2201,1376,305,276,321,1101,276,2058,0.126,0.0923,0.167,1100,1100,1100,990,990,990,972.3,970,974.6,17.7,15.4,20,0.926,0.916,0.926,0.648,0.648,0.648,0.037,0.032,0.042,1.87,1.86,1.87,0.11,0.093,0.12,15.85,13.55,18.16,0.943,0.932,0.951,0.976,0.97,0.98,0.921,0.904,0.932,40.34,34.07,46.6,39.38,33.05,45.67,0,0,0,0,0,0,0.875,0,3.76,0.12,0.44,0.56,17.5
-1375495200000,1926,6,1925,9,30,3.11,0.544,2.43,123022,192.8,192.8,170.9,4,3,3.7666666666666666,1201,851.4,1622,991,641.4,210,210,210,52.9,0,312,0.181,0.129,0.247,938,641.4,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.639,0.335,0.919,0.458,0.229,0.648,0.022,0.01,0.032,1.37,0.795,1.87,0.064,0.035,0.093,20.11,18.26,21.9,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.53,40.05,51.7,45.41,39.09,48.2,0,0,0,0,0,0,0.949,0,0.68,0.17,0.78,0.22,39.6
-1372903200000,1926,7,1925,10,31,1.53,0.498,1.04,60195.5,127.8,127.8,80.91,3,1,2.193548387096774,572.6,418.2,817.2,386.6,232.2,186,186,186,0,0,0,0.338,0.228,0.445,386.6,232.2,631.2,990,990,990,966.2,965.5,967.2,23.8,22.8,24.5,0.203,0.142,0.324,0.0849,0.0155,0.223,0.0036,0.00063,0.0098,0.468,0.267,0.774,0.02,0.011,0.034,23.38,22.06,24.21,0.946,0.927,0.958,0.974,0.97,0.98,0.922,0.899,0.939,38.01,26.54,52.53,36.85,25.74,48.2,0,0,0,0,0,0,0.449,0,0.49,0.33,0.68,0.32,39.3
-1370224800000,1926,8,1925,11,31,0.902,0.415,0.486,29713.4,54.11,54.11,39.94,2,1,1.1612903225806452,336.6,268.9,406.7,181.6,113.9,155,155,155,0,0,0,0.467,0.381,0.576,181.6,113.9,251.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.0973,0.146,0.0112,0.00543,0.0178,0.00045,0.00022,0.00072,0.294,0.199,0.407,0.012,0.0079,0.016,24.62,24.27,25.03,0.942,0.922,0.958,0.974,0.97,0.98,0.917,0.895,0.939,36.87,25.78,52.47,35.72,25.01,48.2,0,0,0,0,0,0,0.222,0,0.416,0.46,0.54,0.46,32.9
-1367546400000,1926,9,1925,12,30,0.605,0.236,0.369,22987.5,40.32,40.32,31.93,1,1,1,233.4,203.8,268.9,142.4,112.8,91,91,91,0,0,0,0.393,0.338,0.446,142.4,112.8,177.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0909,0.114,0.00786,0.00534,0.0109,0.00031,0.00021,0.00043,0.244,0.191,0.307,0.0096,0.0075,0.012,25.16,24.92,25.39,0.935,0.92,0.948,0.971,0.97,0.979,0.908,0.892,0.928,32.87,25.83,41.2,31.93,25.05,40.32,0,0,0,0,0,0,0.177,0,0.236,0.39,0.61,0.39,38
-1364954400000,1926,10,1926,1,31,0.541,0.218,0.323,15666.9,29.37,29.37,21.06,1,1,1,202,197.9,203.8,120.5,100.9,81.52,73,97,0,0,0,0.404,0.358,0.49,120.5,100.9,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.087,0.0951,0.00599,0.00432,0.00687,0.00023,0.00017,0.00027,0.203,0.17,0.221,0.008,0.0066,0.0086,25.38,25.36,25.43,0.689,0,0.931,0.72,0,0.97,0.668,0,0.903,21.71,0,30.28,21.06,0,29.37,0,8,0,0,0.258,0,0.117,0.258,0.218,0.4,0.6,0.4,29
-1362276000000,1926,11,1926,2,30,0.567,0.196,0.37,21995,48.2,48.2,30.55,1,1,1,218.6,201.4,283.2,142.9,108.4,75.67,67,93,0,0,0,0.353,0.237,0.462,142.9,108.4,216.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0994,0.0893,0.124,0.0079,0.00497,0.0141,0.00031,0.00019,0.00056,0.243,0.183,0.373,0.0095,0.0072,0.015,25.25,24.79,25.41,0.872,0,0.958,0.908,0,0.98,0.848,0,0.939,31.42,0,50.35,30.55,0,48.2,0,2,0,0,0.0667,0,0.17,0.0667,0.197,0.35,0.65,0.35,38.8
-1359684000000,1926,12,1926,3,31,1.17,0.279,0.892,53186.2,112.1,112.1,71.49,3,1,2,437,298.8,643.9,333,194.8,104,104,104,0,0,0,0.247,0.162,0.348,333,194.8,539.9,990,990,990,965.6,964.9,966.5,24.4,23.5,25.1,0.171,0.121,0.26,0.0582,0.0123,0.162,0.0024,0.00049,0.0069,0.399,0.255,0.607,0.016,0.01,0.026,24.04,22.92,24.77,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.898,0.94,37.48,26.56,52.34,36.25,25.76,48.2,0,0,0,0,0,0,0.397,0,0.278,0.24,0.76,0.24,45.5
-1357005600000,1927,1,1926,4,31,1.81,0.338,1.47,83865.2,154.8,154.8,112.7,4,2,2.5483870967741935,676.4,588.3,910,550.3,449.3,126.1,120,139,0,0,0,0.192,0.132,0.236,550.3,449.3,790,990,990,990,966.6,966.2,967.5,23.4,22.5,23.8,0.271,0.215,0.425,0.172,0.111,0.321,0.0074,0.0047,0.014,0.68,0.53,0.985,0.029,0.022,0.044,22.72,21.5,23.18,0.955,0.945,0.958,0.978,0.97,0.98,0.935,0.917,0.939,46.49,35.17,52.58,44.91,34.11,48.2,0,0,0,0,0,0,0.626,0,0.34,0.19,0.81,0.19,46.3
-1354327200000,1927,2,1926,5,28,2.97,0.392,2.44,122670,192.8,192.8,182.5,4,4,4,1228,964.9,1475,1066,802.9,162,162,162,57.43,0,213,0.135,0.11,0.168,1008,802.9,1100,990,990,990,968.6,967.8,969.4,21.4,20.6,22.2,0.699,0.449,0.88,0.517,0.328,0.648,0.024,0.015,0.031,1.49,0.99,1.83,0.07,0.044,0.089,19.89,18.77,21.25,0.954,0.952,0.955,0.98,0.976,0.98,0.935,0.93,0.936,46.71,39.88,50.17,45.64,38.91,48.2,0,0,0,0,0,0,1.01,0,0.53,0.13,0.82,0.18,41.3
-1351908000000,1927,3,1926,6,31,4.76,0.49,2.95,133085,188.3,188.3,178.9,4,4,4,1779,1492,2637,1596,1309,183,183,183,495.6,209,1354,0.106,0.0694,0.123,1100,1100,1100,990,990,990,970.3,969.5,972.6,19.7,17.4,20.5,0.912,0.883,0.926,0.648,0.648,0.648,0.033,0.032,0.037,1.86,1.83,1.87,0.095,0.089,0.11,17.81,15.49,18.71,0.95,0.943,0.952,0.98,0.975,0.98,0.931,0.919,0.933,45.65,39.39,48.05,44.72,38.39,47.08,0,0,0,0,0,0,0.994,0,1.81,0.1,0.62,0.38,28
-1349229600000,1927,4,1926,7,30,7.38,0.562,2.85,106468,159.5,159.5,147.9,4,4,4,2849,2424,3284,2632,2207,217,217,217,1532,1107,1967,0.077,0.0661,0.0895,1100,1100,1100,990,990,990,973.1,972.1,974.2,16.9,15.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.98,13.96,16,0.94,0.935,0.945,0.973,0.97,0.978,0.915,0.907,0.924,38,35.2,40.78,36.97,34.14,39.87,0,0,0,0,0,0,0.822,0,4.53,0.076,0.39,0.61,14.4
-1346637600000,1927,5,1926,8,31,6.18,0.782,2.95,121006,175.6,175.6,162.6,4,4,4,2309,1856,2424,2017,1535,292,276,321,916.6,435,1048,0.128,0.114,0.173,1100,1100,1100,990,990,990,971.8,970.6,972.1,18.2,17.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.29,16,17.49,0.946,0.945,0.95,0.979,0.978,0.98,0.926,0.924,0.931,41.55,40.78,44.8,40.66,39.87,43.9,0,0,0,0,0,0,0.904,0,3.23,0.13,0.48,0.52,19.6
-1343959200000,1927,6,1926,9,30,3.27,0.585,2.43,121210,192.8,192.8,168.3,4,3,3.7666666666666666,1260,790.3,1812,1034,580.3,225.7,210,257,97.1,0,455,0.187,0.142,0.266,937.3,580.3,1100,990,990,990,968.7,967.1,970.5,21.3,19.5,22.9,0.658,0.3,0.926,0.469,0.189,0.648,0.022,0.0082,0.033,1.4,0.692,1.87,0.067,0.03,0.096,19.9,17.63,22.25,0.954,0.95,0.957,0.979,0.974,0.98,0.934,0.928,0.937,45.69,39.24,51.03,44.67,38.24,48.2,0,0,0,0,0,0,0.935,0,0.84,0.18,0.74,0.26,37.1
-1341367200000,1927,7,1926,10,31,1.42,0.498,0.92,53879.4,119.6,119.6,72.42,3,1,1.967741935483871,529.5,394,772.5,343.5,208,186,186,186,0,0,0,0.365,0.241,0.472,343.5,208,586.5,990,990,990,966,965.4,967,24,23,24.6,0.185,0.133,0.299,0.0647,0.0134,0.193,0.0027,0.00055,0.0084,0.432,0.261,0.698,0.018,0.011,0.03,23.6,22.31,24.26,0.947,0.925,0.958,0.975,0.97,0.98,0.923,0.897,0.939,38.89,25.98,52.53,37.62,25.2,48.2,0,0,0,0,0,0,0.402,0,0.5,0.35,0.65,0.35,37.9
-1338688800000,1927,8,1926,11,31,0.837,0.343,0.495,30697.2,48.2,48.2,41.26,1,1,1,312.6,259.4,385.2,184.7,144.4,127.9,115,155,0,0,0,0.409,0.355,0.464,184.7,144.4,230.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.12,0.104,0.138,0.0115,0.00802,0.0153,0.00046,0.00032,0.00062,0.323,0.25,0.407,0.013,0.0099,0.016,24.7,24.27,25.01,0.949,0.937,0.959,0.977,0.97,0.98,0.927,0.909,0.939,42.48,33.18,52.47,41.26,32.18,48.2,0,0,0,0,0,0,0.229,0,0.342,0.41,0.59,0.41,36.7
-1336010400000,1927,9,1926,12,30,0.566,0.236,0.33,17058.5,37.32,37.32,23.69,1,1,1,218.4,195.3,256.9,127.4,104.3,91,91,91,0,0,0,0.42,0.354,0.466,127.4,104.3,165.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0879,0.11,0.00658,0.00461,0.00985,0.00026,0.00018,0.00039,0.217,0.176,0.286,0.0085,0.0069,0.011,25.27,24.99,25.42,0.744,0,0.944,0.776,0,0.973,0.722,0,0.918,24.42,0,38.37,23.69,0,37.32,0,6,0,0,0.2,0,0.132,0.2,0.236,0.42,0.58,0.42,30.1
-1333418400000,1927,10,1927,1,31,0.501,0.196,0.305,18857.3,28.47,28.47,25.35,1,1,1,187,178.2,199.9,114,105.2,73,73,73,0,0,0,0.391,0.365,0.41,114,105.2,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0861,0.0937,0.00544,0.0047,0.00654,0.00021,0.00018,0.00026,0.191,0.175,0.214,0.0075,0.0069,0.0084,25.38,25.38,25.39,0.921,0.914,0.929,0.97,0.97,0.97,0.893,0.887,0.901,26.13,23.95,29.35,25.35,23.23,28.47,0,0,0,0,0,0,0.141,0,0.196,0.39,0.61,0.39,37.6
-1330740000000,1927,11,1927,2,30,0.635,0.219,0.417,26068,41.78,41.78,36.21,1,1,1,245.1,201.4,276.2,160.8,134.4,84.33,67,93,0,0,0,0.343,0.268,0.377,160.8,134.4,183.3,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.107,0.0953,0.116,0.00941,0.00718,0.0113,0.00037,0.00028,0.00045,0.276,0.227,0.317,0.011,0.0089,0.013,25.06,24.88,25.36,0.942,0.932,0.949,0.972,0.97,0.98,0.916,0.904,0.931,37.23,31.18,42.64,36.21,30.24,41.78,0,0,0,0,0,0,0.201,0,0.218,0.34,0.66,0.34,41.1
-1328148000000,1927,12,1927,3,31,0.979,0.232,0.747,45663.3,82.07,82.07,61.38,2,1,1.6129032258064515,365.5,266,481.3,278.9,189,86.58,77,104,0,0,0,0.242,0.184,0.29,278.9,189,377.3,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.149,0.116,0.185,0.0382,0.0118,0.0771,0.0016,0.00047,0.0032,0.37,0.251,0.459,0.015,0.01,0.019,24.4,23.77,24.91,0.948,0.925,0.958,0.975,0.97,0.98,0.925,0.897,0.939,40.54,26.59,50.58,39.53,25.79,48.2,0,0,0,0,0,0,0.341,0,0.232,0.24,0.76,0.24,46.6
-1325469600000,1928,1,1927,4,31,1.71,0.321,1.39,80239.3,130.2,130.2,107.8,3,2,2.7096774193548385,639.2,490.4,755.5,519.2,370.4,120,120,120,0,0,0,0.191,0.159,0.245,519.2,370.4,635.5,990,990,990,966.4,965.8,966.9,23.6,23.1,24.2,0.253,0.184,0.317,0.152,0.0738,0.225,0.0065,0.0031,0.0098,0.609,0.451,0.771,0.026,0.019,0.033,22.94,22.31,23.74,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,41.5,35.68,52.58,40.29,34.61,48.2,0,0,0,0,0,0,0.599,0,0.32,0.19,0.81,0.19,46.9
-1322791200000,1928,2,1927,5,29,2.14,0.291,1.85,101895,180.6,180.6,146.4,4,3,3.310344827586207,856,764,1055,740,627,116,105,137,0,0,0,0.138,0.0995,0.179,740,627,950.1,990,990,990,967.3,967,968.1,22.7,21.9,23,0.39,0.314,0.568,0.289,0.22,0.399,0.013,0.0095,0.018,0.924,0.759,1.23,0.041,0.033,0.056,21.75,20.7,22.29,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.73,39.73,51.83,44.47,38.75,48.2,0,0,0,0,0,0,0.813,0,0.29,0.14,0.86,0.14,47.6
-1320285600000,1928,3,1927,6,31,4.96,0.49,2.9,129623,192.8,192.8,174.2,4,4,4,1852,1091,2248,1669,908.3,183,183,183,585.1,0,965,0.104,0.0814,0.168,1084,908.3,1100,990,990,990,970.6,968.2,971.7,19.4,18.3,21.8,0.874,0.548,0.926,0.62,0.379,0.648,0.032,0.017,0.035,1.79,1.18,1.87,0.093,0.054,0.1,17.66,16.43,20.64,0.949,0.946,0.955,0.98,0.98,0.98,0.93,0.927,0.936,44.49,41.92,49.87,43.56,41.09,48.2,0,0,0,0,0,0,0.968,0,2.06,0.099,0.58,0.42,26.1
-1317607200000,1928,4,1927,7,30,5.78,0.503,2.85,118666,166.3,166.3,164.8,4,4,4,2229,2173,2291,2035,1956,194,148,217,935.2,856,1043,0.0871,0.0646,0.0999,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.32,16.61,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.05,41.64,42.41,41.2,40.79,41.56,0,0,0,0,0,0,0.916,0,2.93,0.087,0.49,0.51,20.5
-1315015200000,1928,5,1927,8,31,5.29,0.739,2.95,128409,189.2,189.2,172.6,4,4,4,1974,1475,2291,1698,1199,276,276,276,597.8,99,915,0.143,0.12,0.187,1100,1100,1100,990,990,990,970.9,969.4,971.8,19.1,18.2,20.6,0.919,0.858,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.81,1.87,0.098,0.088,0.1,17.21,16.32,18.79,0.949,0.946,0.952,0.98,0.98,0.98,0.929,0.927,0.933,44.03,41.64,48.25,43.15,40.79,47.29,0,0,0,0,0,0,0.959,0,2.34,0.14,0.56,0.44,24.3
-1312336800000,1928,6,1927,9,30,2.61,0.544,2.04,107389,192.8,192.8,149.2,4,2,3.3666666666666667,1006,619.8,1435,795.6,409.8,210,210,210,7.5,0,125,0.222,0.146,0.339,788.1,409.8,1100,990,990,990,967.8,966.4,969.3,22.2,20.7,23.6,0.49,0.207,0.864,0.339,0.0924,0.648,0.016,0.0039,0.031,1.08,0.519,1.81,0.05,0.022,0.087,21.09,18.91,23.1,0.955,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,45.48,37.39,51.91,44.33,36.29,48.2,0,0,0,0,0,0,0.829,0,0.57,0.21,0.78,0.22,41.1
-1309744800000,1928,7,1927,10,31,1.16,0.362,0.803,48162.1,96.4,96.4,64.73,2,1,1.8064516129032258,434.7,337.2,588.3,299.7,202.2,135,135,135,0,0,0,0.319,0.229,0.4,299.7,202.2,453.3,990,990,990,965.5,965.1,966.2,24.5,23.8,24.9,0.162,0.128,0.218,0.0435,0.0129,0.113,0.0018,0.00052,0.0048,0.378,0.254,0.579,0.016,0.01,0.024,24.07,23.17,24.56,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.08,25.91,52.46,36.94,25.13,48.2,0,0,0,0,0,0,0.36,0,0.357,0.31,0.69,0.31,41.5
-1307066400000,1928,8,1927,11,31,0.76,0.308,0.452,28196.3,48.2,48.2,37.9,1,1,1,283.9,242.4,334.4,168.9,127.4,115,115,115,0,0,0,0.409,0.344,0.474,168.9,127.4,219.4,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.113,0.0985,0.131,0.0101,0.00658,0.0144,0.0004,0.00026,0.00058,0.294,0.22,0.384,0.012,0.0087,0.015,24.87,24.54,25.13,0.944,0.93,0.958,0.975,0.97,0.98,0.92,0.902,0.939,38.91,29.18,50.6,37.9,28.31,48.2,0,0,0,0,0,0,0.211,0,0.308,0.41,0.59,0.41,37.1
-1304388000000,1928,9,1927,12,30,0.626,0.259,0.367,22762.4,34.87,34.87,31.61,1,1,1,241.5,220.7,261.9,141.5,129.7,100,91,118,0,0,0,0.413,0.369,0.471,141.5,129.7,155.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0969,0.106,0.00777,0.00678,0.00897,0.00031,0.00027,0.00035,0.243,0.221,0.267,0.0096,0.0087,0.011,25.11,25,25.25,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.903,0.913,32.59,29.9,35.95,31.61,29,34.87,0,0,0,0,0,0,0.176,0,0.259,0.41,0.59,0.41,36.4
-1301796000000,1928,10,1928,1,31,0.657,0.283,0.374,23172.6,37.03,37.03,31.15,1,1,1,245.5,216.8,261.9,139.6,106.8,105.8,97,110,0,0,0,0.434,0.37,0.507,139.6,106.8,164.9,990,990,990,964.7,964.5,964.7,25.3,25.3,25.5,0.102,0.0912,0.11,0.00762,0.00482,0.00976,0.0003,0.00019,0.00039,0.241,0.183,0.284,0.0095,0.0072,0.011,25.09,24.97,25.32,0.934,0.916,0.944,0.97,0.97,0.972,0.906,0.888,0.917,32.1,24.28,38.1,31.15,23.55,37.03,0,0,0,0,0,0,0.173,0,0.283,0.43,0.57,0.43,35.3
-1299117600000,1928,11,1928,2,30,0.663,0.241,0.422,26221.9,48.2,48.2,36.42,1,1,1,255.7,225.8,317.9,162.7,132.8,93,93,93,0,0,0,0.367,0.293,0.412,162.7,132.8,224.9,990,990,990,964.7,964.6,965,25.3,25,25.4,0.108,0.0979,0.13,0.00958,0.00704,0.0149,0.00038,0.00028,0.00059,0.28,0.227,0.391,0.011,0.0089,0.016,25.01,24.62,25.22,0.942,0.932,0.959,0.973,0.97,0.98,0.917,0.904,0.94,37.6,30.61,52.09,36.42,29.69,48.2,0,0,0,0,0,0,0.202,0,0.241,0.36,0.64,0.36,39.6
-1296525600000,1928,12,1928,3,31,0.95,0.253,0.697,42462.4,69,69,57.07,2,1,1.6451612903225807,354.7,302.6,394,260.3,198.6,94.42,77,104,0,0,0,0.271,0.195,0.344,260.3,198.6,317,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.143,0.122,0.161,0.0276,0.0126,0.0486,0.0011,0.0005,0.002,0.339,0.257,0.396,0.014,0.01,0.016,24.49,24.26,24.74,0.944,0.926,0.959,0.974,0.97,0.98,0.919,0.898,0.94,38.12,26.8,52.34,36.93,26,48.2,0,0,0,0,0,0,0.317,0,0.253,0.27,0.73,0.27,44.7
-1293847200000,1929,1,1928,4,31,1.47,0.228,1.25,72982.7,141.9,141.9,98.09,3,2,2.4193548387096775,550.3,394,790.3,465.1,303,85.19,73,91,0,0,0,0.164,0.115,0.231,465.1,303,699.3,990,990,990,966.1,965.4,967.1,23.9,22.9,24.6,0.227,0.158,0.348,0.128,0.042,0.268,0.0054,0.0017,0.012,0.554,0.347,0.874,0.023,0.014,0.038,23.39,22.07,24.28,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.29,33.95,49.85,40.28,32.93,48.2,0,0,0,0,0,0,0.545,0,0.22,0.16,0.85,0.15,49.6
-1291168800000,1929,2,1928,5,28,1.78,0.268,1.52,86208.2,144.6,144.6,128.3,3,3,3,737.8,684.5,817.2,627.1,547.5,110.7,85,137,0,0,0,0.151,0.104,0.2,627.1,547.5,732.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.31,0.269,0.366,0.22,0.167,0.29,0.0095,0.0071,0.013,0.755,0.625,0.928,0.033,0.027,0.041,22.39,21.9,22.74,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,43.79,38.68,50.17,42.76,37.64,48.2,0,0,0,0,0,0,0.713,0,0.26,0.15,0.85,0.15,48.4
-1288749600000,1929,3,1928,6,31,2.51,0.346,2.17,116558,179.7,179.7,156.7,4,3,3.5483870967741935,938.3,837.3,1078,809.3,708.3,129,129,129,0,0,0,0.138,0.12,0.154,809.3,708.3,948.9,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.448,0.361,0.575,0.329,0.274,0.398,0.015,0.012,0.018,1.03,0.896,1.24,0.046,0.039,0.057,21.33,20.62,21.85,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.02,39.62,52.32,44.59,38.64,48.2,0,0,0,0,0,0,0.87,0,0.34,0.14,0.86,0.14,46.4
-1286071200000,1929,4,1928,7,30,3.6,0.384,2.8,135859,192.8,192.8,188.7,4,4,4,1387,1106,1571,1239,957.7,148,148,148,158.8,0,323,0.108,0.0942,0.134,1081,957.7,1100,990,990,990,969.1,968.2,969.7,20.9,20.3,21.8,0.831,0.592,0.913,0.608,0.403,0.648,0.029,0.018,0.032,1.73,1.26,1.86,0.083,0.058,0.092,19.14,18.42,20.51,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.28,46.01,50.27,47.17,45.09,48.2,0,0,0,0,0,0,1.05,0,0.8,0.11,0.78,0.22,37.7
-1283479200000,1929,5,1928,8,31,3.05,0.514,2.44,124447,192.8,192.8,167.3,4,3,3.7096774193548385,1140,698.6,1506,948.3,506.6,192,192,192,37.94,0,214,0.177,0.127,0.275,910.3,506.6,1100,990,990,990,968.3,966.7,969.5,21.7,20.5,23.3,0.606,0.253,0.887,0.442,0.139,0.648,0.021,0.006,0.032,1.31,0.562,1.84,0.061,0.024,0.09,20.39,18.66,22.74,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.96,35.67,51.59,44.86,34.6,48.2,0,0,0,0,0,0,0.929,0,0.61,0.17,0.8,0.2,40.8
-1280800800000,1929,6,1928,9,30,1.2,0.308,0.894,53182.4,114.9,114.9,73.86,3,2,2.066666666666667,463.9,385.2,674.1,344.9,266.2,119,119,119,0,0,0,0.262,0.177,0.309,344.9,266.2,555.1,990,990,990,965.7,965.3,966.6,24.3,23.4,24.7,0.178,0.149,0.273,0.0622,0.0246,0.172,0.0026,0.001,0.0073,0.408,0.296,0.637,0.017,0.012,0.027,23.91,22.77,24.38,0.944,0.933,0.958,0.972,0.97,0.98,0.918,0.905,0.939,36.81,29.69,52.68,35.7,28.8,48.2,0,0,0,0,0,0,0.41,0,0.306,0.26,0.74,0.26,44.3
-1278208800000,1929,7,1928,10,31,0.889,0.289,0.599,36696.5,59.54,59.54,49.32,2,1,1.4193548387096775,331.7,290,382.6,223.7,182,108,108,108,0,0,0,0.328,0.282,0.372,223.7,182,274.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.132,0.118,0.15,0.0159,0.0112,0.0286,0.00064,0.00045,0.0012,0.322,0.252,0.39,0.013,0.01,0.016,24.62,24.38,24.82,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,39.21,26.08,51.42,37.97,25.3,48.2,0,0,0,0,0,0,0.274,0,0.29,0.33,0.67,0.33,41.3
-1275530400000,1929,8,1928,11,31,0.707,0.249,0.458,28702.4,44.78,44.78,38.58,1,1,1,263.9,236.2,290,170.9,143.2,93,93,93,0,0,0,0.354,0.321,0.394,170.9,143.2,197,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.112,0.102,0.121,0.0103,0.00792,0.0125,0.00041,0.00031,0.0005,0.296,0.246,0.342,0.012,0.0097,0.014,24.95,24.8,25.14,0.946,0.936,0.954,0.975,0.97,0.98,0.922,0.908,0.935,39.56,33.04,45.7,38.58,32.05,44.78,0,0,0,0,0,0,0.214,0,0.249,0.35,0.65,0.35,40.6
-1272852000000,1929,9,1928,12,30,0.558,0.187,0.372,23234.6,37.06,37.06,32.27,1,1,1,215.4,199.9,236.2,143.4,127.9,72,72,72,0,0,0,0.335,0.305,0.36,143.4,127.9,164.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0948,0.108,0.00794,0.00662,0.00971,0.00031,0.00026,0.00038,0.244,0.217,0.281,0.0096,0.0085,0.011,25.26,25.1,25.38,0.936,0.93,0.943,0.97,0.97,0.972,0.908,0.902,0.917,33.26,29.6,38.13,32.27,28.71,37.06,0,0,0,0,0,0,0.179,0,0.186,0.34,0.67,0.33,41.6
-1270260000000,1929,10,1929,1,31,0.519,0.196,0.323,20051.3,28.47,28.47,26.95,1,1,1,193.6,187.6,199.9,120.6,114.6,73,73,73,0,0,0,0.377,0.365,0.389,120.6,114.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0894,0.0937,0.006,0.00549,0.00654,0.00023,0.00021,0.00026,0.203,0.192,0.214,0.0079,0.0075,0.0084,25.38,25.38,25.39,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.78,26.27,29.35,26.95,25.48,28.47,0,0,0,0,0,0,0.15,0,0.196,0.38,0.62,0.38,38.6
-1267581600000,1929,11,1929,2,30,0.595,0.196,0.399,25000.5,44.48,44.48,34.72,1,1,1,229.7,201.4,263.1,154.1,134.4,75.67,67,93,0,0,0,0.329,0.256,0.388,154.1,134.4,194.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0953,0.117,0.00885,0.00718,0.0123,0.00035,0.00028,0.00049,0.263,0.227,0.335,0.01,0.0089,0.013,25.16,24.92,25.36,0.94,0.932,0.953,0.972,0.97,0.98,0.913,0.904,0.934,35.73,31.18,45.38,34.72,30.24,44.48,0,0,0,0,0,0,0.193,0,0.196,0.33,0.67,0.33,42
-1264989600000,1929,12,1929,3,31,1.23,0.281,0.952,57438.8,94.3,94.3,77.2,2,1,1.935483870967742,460.3,266,548.2,355.5,189,104.8,77,118,0,0,0,0.229,0.15,0.29,355.5,189,435.2,990,990,990,965.7,964.8,966.1,24.3,23.9,25.2,0.178,0.116,0.206,0.0681,0.0118,0.104,0.0028,0.00047,0.0043,0.438,0.306,0.544,0.018,0.012,0.023,23.9,23.39,24.91,0.95,0.935,0.957,0.977,0.97,0.98,0.928,0.907,0.938,41.01,31.15,48.86,40.07,30.21,47.89,0,0,0,0,0,0,0.429,0,0.278,0.23,0.77,0.23,46.7
-1262311200000,1930,1,1929,4,31,1.65,0.321,1.33,77100.5,119.6,119.6,103.6,3,2,2.5806451612903225,617.9,496.9,698.6,497.9,376.9,120,120,120,0,0,0,0.196,0.172,0.241,497.9,376.9,578.6,990,990,990,966.4,965.8,966.7,23.6,23.3,24.2,0.241,0.187,0.284,0.139,0.0769,0.188,0.0059,0.0032,0.008,0.588,0.46,0.675,0.025,0.019,0.029,23.05,22.63,23.7,0.952,0.947,0.958,0.976,0.97,0.98,0.93,0.919,0.938,42.27,36.48,52.58,40.89,35.38,48.2,0,0,0,0,0,0,0.576,0,0.32,0.19,0.81,0.19,46.7
-1259632800000,1930,2,1929,5,28,1.83,0.254,1.58,89031.7,144.6,144.6,132.5,3,3,3,756.1,684.5,858,651.1,579.5,105,105,105,0,0,0,0.139,0.122,0.153,651.1,579.5,753,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.324,0.283,0.387,0.236,0.188,0.303,0.01,0.0081,0.013,0.795,0.674,0.972,0.034,0.029,0.043,22.28,21.7,22.69,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,45.27,40.96,51.1,44.16,40.06,48.2,0,0,0,0,0,0,0.736,0,0.25,0.14,0.86,0.14,48.7
-1257213600000,1930,3,1929,6,31,2.48,0.325,2.16,115821,170.1,170.1,155.7,4,3,3.6774193548387095,925.8,858,987.8,804.6,729,121.2,107,129,0,0,0,0.131,0.108,0.15,804.6,729,880.8,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.441,0.374,0.507,0.328,0.288,0.365,0.015,0.013,0.016,1.01,0.932,1.11,0.045,0.041,0.05,21.39,21.04,21.74,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.38,39.62,52.32,42.81,38.64,48.2,0,0,0,0,0,0,0.865,0,0.32,0.13,0.87,0.13,46.7
-1254535200000,1930,4,1929,7,30,2.83,0.324,2.5,130487,192.8,192.8,181.2,4,4,4,1091,982,1212,966.4,857,125,125,125,0,0,0,0.115,0.103,0.127,966.4,857,1087,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.607,0.493,0.765,0.436,0.354,0.619,0.02,0.016,0.029,1.31,1.08,1.68,0.06,0.049,0.078,20.51,19.75,21.09,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.35,42.31,50.25,45.31,41.46,48.2,0,0,0,0,0,0,1.01,0,0.33,0.11,0.88,0.12,46.1
-1251943200000,1930,5,1929,8,31,4.83,0.555,2.94,131909,192.8,192.8,177.3,4,4,4,1804,1222,2220,1596,1075,207.3,147,276,497.4,0,928,0.115,0.0865,0.15,1099,1075,1100,990,990,990,970.4,968.6,971.6,19.6,18.4,21.4,0.893,0.749,0.926,0.646,0.592,0.648,0.033,0.028,0.035,1.84,1.64,1.87,0.094,0.076,0.1,17.74,16.49,19.77,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.928,0.935,45.39,42.11,50.37,44.32,41.26,48.2,0,0,0,0,0,0,0.985,0,1.89,0.11,0.61,0.39,27.3
-1249264800000,1930,6,1929,9,30,3.49,0.626,2.51,122586,192.6,192.6,170.3,4,3,3.6666666666666665,1347,982,1799,1106,725,241.3,210,257,139.2,0,489,0.19,0.117,0.262,966.6,725,1100,990,990,990,969,967.8,970.5,21,19.5,22.2,0.705,0.399,0.926,0.497,0.285,0.648,0.024,0.013,0.033,1.49,0.953,1.87,0.072,0.043,0.096,19.51,17.67,21.22,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.937,47.78,43.3,51.58,46.55,42.43,48.2,0,0,0,0,0,0,0.946,0,0.98,0.18,0.72,0.28,35.1
-1246672800000,1930,7,1929,10,31,1.73,0.569,1.16,66144.4,144.6,144.6,88.9,3,2,2.2903225806451615,646.1,477.8,975.2,433.6,288.4,212.5,186,227,0,0,0,0.344,0.233,0.44,433.6,288.4,748.2,990,990,990,966.5,965.8,967.8,23.5,22.2,24.2,0.233,0.163,0.413,0.113,0.0351,0.301,0.0049,0.0015,0.014,0.538,0.338,0.993,0.023,0.014,0.045,23,21.21,23.91,0.948,0.938,0.958,0.974,0.97,0.98,0.923,0.91,0.939,39.31,31.51,52.61,38.16,30.57,48.2,0,0,0,0,0,0,0.494,0,0.57,0.33,0.67,0.33,38.2
-1243994400000,1930,8,1929,11,31,1.09,0.415,0.67,40230.8,68.56,68.56,54.07,2,1,1.5806451612903225,405.2,343.7,474.7,250.2,188.7,155,155,155,0,0,0,0.386,0.327,0.451,250.2,188.7,319.7,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.145,0.124,0.17,0.0236,0.0118,0.0499,0.00096,0.00047,0.0021,0.341,0.256,0.407,0.014,0.01,0.016,24.24,23.89,24.55,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,38.23,25.94,52.47,36.78,25.17,48.2,0,0,0,0,0,0,0.3,0,0.42,0.38,0.61,0.39,36.9
-1241316000000,1930,9,1929,12,30,0.748,0.306,0.442,27419,48.2,48.2,38.08,1,1,1,288.4,256.9,343.7,170.4,138.9,118,118,118,0,0,0,0.412,0.343,0.459,170.4,138.9,225.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.102,0.133,0.0102,0.00756,0.0149,0.00041,0.0003,0.0006,0.296,0.24,0.395,0.012,0.0095,0.016,24.84,24.49,25.03,0.945,0.935,0.959,0.974,0.97,0.98,0.92,0.907,0.94,39.25,31.86,51.97,38.08,30.91,48.2,0,0,0,0,0,0,0.212,0,0.306,0.41,0.59,0.41,36.7
-1238724000000,1930,10,1930,1,31,0.638,0.282,0.356,22043.9,32.79,32.79,29.63,1,1,1,238.3,220.7,256.9,132.9,123.7,105.4,97,110,0,0,0,0.442,0.413,0.469,132.9,123.7,146.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0997,0.0951,0.105,0.00705,0.00627,0.00824,0.00028,0.00025,0.00033,0.229,0.211,0.254,0.009,0.0083,0.01,25.14,25.02,25.26,0.932,0.928,0.938,0.97,0.97,0.97,0.904,0.9,0.91,30.55,28.44,33.8,29.63,27.59,32.79,0,0,0,0,0,0,0.165,0,0.282,0.44,0.56,0.44,34.6
-1236045600000,1930,11,1930,2,30,0.568,0.196,0.372,23234.4,43.32,43.32,32.27,1,1,1,219.1,203.8,256.9,143.4,110.8,75.67,67,93,0,0,0,0.349,0.261,0.456,143.4,110.8,189.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0996,0.0902,0.115,0.00794,0.00517,0.0119,0.00031,0.0002,0.00047,0.244,0.187,0.326,0.0096,0.0073,0.013,25.24,24.95,25.39,0.934,0.918,0.951,0.971,0.97,0.98,0.908,0.891,0.932,33.21,25.34,44.2,32.27,24.58,43.32,0,0,0,0,0,0,0.179,0,0.196,0.35,0.65,0.35,40.9
-1233453600000,1930,12,1930,3,31,0.96,0.232,0.728,44294.9,75.38,75.38,59.54,2,1,1.7741935483870968,358.3,263.1,451.8,271.7,186.1,86.58,77,104,0,0,0,0.244,0.2,0.293,271.7,186.1,347.8,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.146,0.115,0.175,0.0321,0.0116,0.0631,0.0013,0.00046,0.0026,0.334,0.242,0.415,0.013,0.0097,0.017,24.47,23.95,24.93,0.942,0.923,0.957,0.972,0.97,0.98,0.916,0.895,0.938,35.81,25.72,49.53,34.83,24.94,48.2,0,0,0,0,0,0,0.331,0,0.232,0.24,0.76,0.24,46.1
-1230775200000,1931,1,1930,4,31,1.42,0.244,1.18,69902.5,112.1,112.1,93.95,3,2,2.2903225806451615,531.2,451.8,629.7,440.2,360.8,91,91,91,0,0,0,0.173,0.145,0.201,440.2,360.8,538.7,990,990,990,966,965.6,966.4,24,23.6,24.4,0.21,0.178,0.257,0.108,0.0693,0.161,0.0045,0.0028,0.0068,0.524,0.433,0.614,0.022,0.018,0.026,23.49,22.98,23.93,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,42.8,34.9,52.16,41.71,33.85,48.2,0,0,0,0,0,0,0.522,0,0.24,0.17,0.83,0.17,49.2
-1228096800000,1931,2,1930,5,28,1.71,0.237,1.47,83954.5,143.7,143.7,124.9,3,3,3,705.2,606.9,817.2,607.3,501.9,97.86,85,105,0,0,0,0.14,0.111,0.173,607.3,501.9,712.2,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.297,0.238,0.358,0.207,0.136,0.277,0.0089,0.0058,0.012,0.72,0.543,0.898,0.031,0.023,0.039,22.56,21.93,23.13,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.62,35.92,48.87,41.64,34.84,47.89,0,0,0,0,0,0,0.694,0,0.24,0.14,0.86,0.14,49.1
-1225677600000,1931,3,1930,6,31,2.95,0.346,2.4,123310,192.8,192.8,165.7,4,3,3.6451612903225805,1103,817.2,2083,973.9,688.2,129,129,129,79.19,0,854,0.124,0.0619,0.158,894.7,688.2,1100,990,990,990,968.2,967.2,971.3,21.8,18.7,22.8,0.568,0.349,0.926,0.42,0.261,0.648,0.02,0.011,0.035,1.26,0.862,1.87,0.058,0.038,0.1,20.56,16.83,21.97,0.955,0.947,0.957,0.98,0.976,0.98,0.936,0.929,0.938,47.06,40.01,52.32,45.68,39.05,48.2,0,0,0,0,0,0,0.921,0,0.55,0.12,0.81,0.19,41.8
-1222999200000,1931,4,1930,7,30,7.48,0.503,2.85,105718,162.9,162.9,146.8,4,4,4,2886,2300,3284,2692,2152,194,148,217,1592,1052,1967,0.0669,0.0539,0.079,1100,1100,1100,990,990,990,973.2,971.8,974.2,16.8,15.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.89,13.96,16.3,0.94,0.935,0.946,0.972,0.97,0.979,0.914,0.907,0.926,37.75,35.2,41.58,36.71,34.14,40.73,0,0,0,0,0,0,0.816,0,4.63,0.067,0.38,0.62,14.1
-1220407200000,1931,5,1930,8,31,7.16,0.86,2.95,113579,174,174,152.7,4,4,4,2675,1902,3334,2354,1581,321,321,321,1254,481,1913,0.124,0.0963,0.169,1100,1100,1100,990,990,990,972.7,970.8,974.3,17.3,15.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.098,0.12,15.41,13.86,17.34,0.942,0.934,0.949,0.975,0.97,0.98,0.918,0.906,0.93,39.15,34.91,44.39,38.17,33.86,43.5,0,0,0,0,0,0,0.848,0,4.21,0.12,0.41,0.59,15.9
-1217728800000,1931,6,1930,9,30,3.54,0.666,2.57,125528,192.8,192.8,174.3,4,3,3.8666666666666667,1367,941.1,1856,1110,684.1,257,257,257,119.5,0,499,0.195,0.138,0.273,990,684.1,1100,990,990,990,969.1,967.7,970.6,20.9,19.4,22.3,0.727,0.365,0.926,0.515,0.258,0.648,0.025,0.012,0.033,1.52,0.874,1.87,0.073,0.039,0.097,19.42,17.49,21.46,0.953,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.18,39.14,51.58,45.15,38.13,48.2,0,0,0,0,0,0,0.969,0,0.97,0.19,0.73,0.27,35.5
-1215136800000,1931,7,1930,10,31,1.72,0.569,1.15,66240.2,135.6,135.6,89.03,3,2,2.2903225806451615,642.2,481.3,910,429.7,295.3,212.5,186,227,0,0,0,0.339,0.249,0.404,429.7,295.3,683,990,990,990,966.5,965.8,967.5,23.5,22.5,24.2,0.225,0.164,0.36,0.107,0.0384,0.257,0.0046,0.0016,0.011,0.526,0.344,0.867,0.022,0.014,0.039,23.02,21.59,23.89,0.95,0.94,0.957,0.975,0.97,0.98,0.926,0.912,0.938,39.86,32.51,52.61,38.76,31.54,48.2,0,0,0,0,0,0,0.495,0,0.57,0.33,0.67,0.33,38.5
-1212458400000,1931,8,1930,11,31,1.08,0.443,0.638,38381.7,69.21,69.21,51.59,2,1,1.6451612903225807,403.6,327.5,477.8,238.3,143.5,165.3,155,184,0,0,0,0.419,0.324,0.562,238.3,143.5,322.8,990,990,990,965.4,965,965.8,24.6,24.2,25,0.142,0.111,0.171,0.0233,0.00795,0.0514,0.00095,0.00032,0.0021,0.309,0.255,0.383,0.013,0.01,0.016,24.28,23.87,24.71,0.939,0.925,0.952,0.971,0.97,0.98,0.912,0.897,0.933,33.24,25.94,43.51,32.29,25.17,42.64,0,0,0,0,0,0,0.287,0,0.442,0.41,0.59,0.41,35.5
-1209780000000,1931,9,1930,12,30,0.757,0.323,0.434,27058.8,46.6,46.6,37.58,1,1,1,292,250.3,324.1,167.3,112.3,124.7,118,138,0,0,0,0.431,0.364,0.551,167.3,112.3,206.1,990,990,990,964.9,964.7,965,25.1,25,25.3,0.113,0.096,0.126,0.00997,0.00529,0.0133,0.0004,0.00021,0.00053,0.292,0.195,0.36,0.012,0.0077,0.014,24.84,24.62,25.1,0.944,0.921,0.956,0.975,0.97,0.98,0.921,0.893,0.937,38.5,25.45,47.55,37.58,24.69,46.6,0,0,0,0,0,0,0.209,0,0.323,0.43,0.57,0.43,35.7
-1207188000000,1931,10,1931,1,31,0.648,0.26,0.389,24155.9,38.05,38.05,32.47,1,1,1,242.1,236.2,266,145.1,139.2,97,97,97,0,0,0,0.401,0.365,0.411,145.1,139.2,169,990,990,990,964.6,964.6,964.8,25.4,25.2,25.4,0.103,0.101,0.111,0.00809,0.00758,0.0101,0.00032,0.0003,0.0004,0.249,0.239,0.292,0.0098,0.0094,0.012,25.1,24.94,25.14,0.937,0.934,0.945,0.97,0.97,0.974,0.909,0.906,0.92,33.47,32.07,39.06,32.47,31.11,38.05,0,0,0,0,0,0,0.18,0,0.259,0.4,0.6,0.4,37.3
-1204509600000,1931,11,1931,2,30,0.798,0.275,0.523,32249.9,60.55,60.55,44.79,2,1,1.1666666666666667,307.9,259.4,385.2,201.9,153.4,106,106,106,0,0,0,0.349,0.275,0.409,201.9,153.4,279.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.124,0.107,0.152,0.0142,0.00879,0.0308,0.00057,0.00035,0.0012,0.323,0.265,0.4,0.013,0.011,0.016,24.73,24.36,25,0.948,0.928,0.959,0.976,0.97,0.98,0.925,0.9,0.94,41.3,27.48,52.67,39.93,26.65,48.2,0,0,0,0,0,0,0.249,0,0.275,0.34,0.66,0.34,40.4
-1201917600000,1931,12,1931,3,31,1.62,0.331,1.29,74499.4,110.8,110.8,100.1,3,2,2.838709677419355,604.7,394,662,481.3,276,123.4,118,126,0,0,0,0.209,0.187,0.299,481.3,276,536,990,990,990,966.3,965.4,966.5,23.7,23.5,24.6,0.238,0.152,0.264,0.129,0.0293,0.159,0.0055,0.0012,0.0068,0.536,0.31,0.607,0.023,0.013,0.026,23.16,22.85,24.32,0.947,0.935,0.95,0.97,0.97,0.972,0.919,0.907,0.923,36.18,30.79,38.01,35.11,29.86,36.94,0,0,0,0,0,0,0.556,0,0.33,0.2,0.8,0.2,46
-1199239200000,1932,1,1931,4,31,2.26,0.372,1.89,103833,161.3,161.3,139.6,4,3,3.3548387096774195,844.3,662,971,705.3,523,139,139,139,0,0,0,0.168,0.143,0.21,705.3,523,832,990,990,990,967.3,966.5,967.8,22.7,22.2,23.5,0.374,0.257,0.471,0.268,0.15,0.342,0.012,0.0064,0.015,0.869,0.585,1.04,0.038,0.025,0.047,21.85,21.18,22.87,0.954,0.949,0.957,0.977,0.97,0.98,0.932,0.92,0.938,43.07,37.08,51.69,41.84,35.97,48.2,0,0,0,0,0,0,0.775,0,0.37,0.16,0.84,0.16,45.9
-1196560800000,1932,2,1931,5,29,2.72,0.386,2.32,121046,192.8,192.8,173.9,4,4,4,1086,982,1302,931.7,820,154.2,137,162,4.621,0,65,0.144,0.105,0.165,927.1,820,1100,990,990,990,968.2,967.8,968.8,21.8,21.2,22.2,0.576,0.464,0.807,0.421,0.336,0.648,0.019,0.015,0.031,1.25,1.02,1.75,0.057,0.046,0.083,20.58,19.4,21.15,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,44.53,40.55,50.42,43.48,39.63,48.2,0,0,0,0,0,0,0.966,0,0.4,0.14,0.85,0.15,44.5
-1194055200000,1932,3,1931,6,31,7.89,0.543,2.95,109462,192.8,192.8,147.1,4,4,4,2947,1364,3818,2744,1181,202.9,183,239,1644,81,2479,0.0755,0.0487,0.134,1100,1100,1100,990,990,990,973.2,969,975.3,16.8,14.7,21,0.918,0.829,0.926,0.648,0.648,0.648,0.039,0.031,0.044,1.87,1.78,1.87,0.11,0.085,0.13,14.91,12.83,19.18,0.938,0.927,0.953,0.974,0.97,0.98,0.913,0.9,0.934,37.76,32.1,49.29,36.78,31.14,48.2,0,0,0,0,0,0,0.817,0,4.94,0.069,0.37,0.63,13.9
-1191376800000,1932,4,1931,7,30,7.74,0.697,2.85,104096,163.2,163.2,144.6,4,4,4,2987,2291,3635,2718,2074,269,217,295,1618,974,2240,0.0904,0.0812,0.111,1100,1100,1100,990,990,990,973.5,971.8,974.9,16.5,15.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.67,13.22,16.32,0.938,0.93,0.946,0.973,0.97,0.98,0.913,0.902,0.927,37.15,33.17,41.64,36.14,32.17,40.79,0,0,0,0,0,0,0.803,0,4.89,0.09,0.37,0.63,13.4
-1188784800000,1932,5,1931,8,31,4.56,0.659,2.95,134711,192.8,192.8,181.1,4,4,4,1701,1284,2220,1455,1092,246.2,192,276,354.9,0,844,0.145,0.124,0.178,1100,1092,1100,990,990,990,970.1,968.8,971.6,19.9,18.4,21.2,0.894,0.785,0.926,0.647,0.631,0.648,0.033,0.03,0.035,1.84,1.71,1.87,0.093,0.081,0.1,18.04,16.49,19.49,0.951,0.946,0.954,0.98,0.98,0.98,0.932,0.928,0.935,46.25,42.11,49.9,45.27,41.26,48.2,0,0,0,0,0,0,1.01,0,1.61,0.14,0.65,0.35,29.5
-1186106400000,1932,6,1931,9,30,2.56,0.502,2.06,108985,192.8,192.8,151.4,4,2,3.433333333333333,987.8,684.5,1250,794.2,474.5,193.7,161,210,0,0,0,0.207,0.129,0.307,794.2,474.5,1089,990,990,990,967.8,966.6,968.7,22.2,21.3,23.4,0.477,0.24,0.776,0.334,0.123,0.623,0.015,0.0053,0.029,1.06,0.6,1.7,0.048,0.026,0.08,21.15,19.62,22.74,0.954,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,45.27,36.76,52.46,44.03,35.66,48.2,0,0,0,0,0,0,0.841,0,0.5,0.2,0.8,0.2,42.6
-1183514400000,1932,7,1931,10,31,1.42,0.498,0.923,54269.3,102.3,102.3,72.94,3,2,2.032258064516129,530.7,435.1,684.5,344.7,249.1,186,186,186,0,0,0,0.358,0.272,0.428,344.7,249.1,498.5,990,990,990,966,965.6,966.6,24,23.4,24.4,0.183,0.148,0.249,0.0617,0.0169,0.134,0.0026,0.00069,0.0057,0.416,0.275,0.645,0.017,0.011,0.028,23.6,22.76,24.17,0.944,0.93,0.958,0.974,0.97,0.98,0.92,0.902,0.939,37.02,27.44,52.08,35.92,26.62,48.2,0,0,0,0,0,0,0.405,0,0.497,0.35,0.65,0.35,38.2
-1180836000000,1932,8,1931,11,31,1,0.415,0.586,35562.9,59.05,59.05,47.8,2,1,1.3548387096774193,373.9,324.1,429.8,218.9,169.1,155,155,155,0,0,0,0.417,0.361,0.478,218.9,169.1,274.8,990,990,990,965.3,965,965.5,24.7,24.5,25,0.134,0.117,0.154,0.0153,0.0101,0.0287,0.00062,0.00041,0.0012,0.327,0.256,0.407,0.013,0.01,0.016,24.41,24.16,24.68,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,39.47,25.94,52.47,38.15,25.17,48.2,0,0,0,0,0,0,0.266,0,0.414,0.41,0.59,0.41,35.6
-1178157600000,1932,9,1931,12,30,0.733,0.306,0.427,26635.5,46.6,46.6,36.99,1,1,1,282.9,254.6,324.1,164.9,136.6,118,118,118,0,0,0,0.419,0.364,0.464,164.9,136.6,206.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.101,0.126,0.00976,0.00736,0.0133,0.00039,0.00029,0.00053,0.286,0.236,0.36,0.011,0.0093,0.014,24.88,24.62,25.05,0.944,0.934,0.956,0.974,0.97,0.98,0.919,0.906,0.937,37.97,31.32,47.55,36.99,30.38,46.6,0,0,0,0,0,0,0.206,0,0.306,0.42,0.58,0.42,36.3
-1175565600000,1932,10,1932,1,31,0.588,0.26,0.328,17554,35.3,35.3,23.59,1,1,1,219.5,199.9,254.6,122.5,102.9,97,97,97,0,0,0,0.444,0.381,0.485,122.5,102.9,157.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.0877,0.107,0.00616,0.0045,0.00914,0.00024,0.00018,0.00036,0.209,0.174,0.271,0.0082,0.0068,0.011,25.27,25.01,25.43,0.778,0,0.941,0.814,0,0.97,0.754,0,0.913,24.32,0,36.39,23.59,0,35.3,0,5,0,0,0.161,0,0.131,0.161,0.26,0.44,0.56,0.44,29.9
-1172887200000,1932,11,1932,2,30,0.576,0.196,0.38,18067.6,48.2,48.2,25.09,1,1,1,222.2,199.9,283.2,146.6,106.9,75.67,67,93,0,0,0,0.35,0.237,0.465,146.6,106.9,216.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0888,0.124,0.00821,0.00484,0.0141,0.00032,0.00019,0.00056,0.249,0.18,0.373,0.0098,0.007,0.015,25.23,24.79,25.42,0.629,0,0.958,0.65,0,0.98,0.613,0,0.939,25.79,0,50.35,25.09,0,48.2,0,10,0,0,0.333,0,0.139,0.333,0.196,0.34,0.66,0.34,31.4
-1170295200000,1932,12,1932,3,31,0.926,0.23,0.696,42481.5,86.75,86.75,57.1,2,1,1.6451612903225807,345.7,266,474.7,260,162,85.71,77,104,0,0,0,0.263,0.162,0.391,260,162,397.7,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.142,0.109,0.19,0.0329,0.00952,0.0867,0.0013,0.00038,0.0036,0.334,0.242,0.487,0.013,0.0097,0.02,24.53,23.78,24.96,0.942,0.923,0.958,0.973,0.97,0.98,0.917,0.895,0.939,36.47,25.72,50.58,35.46,24.94,48.2,0,0,0,0,0,0,0.317,0,0.23,0.25,0.75,0.25,45.9
-1167616800000,1933,1,1932,4,31,1.73,0.321,1.41,81449.2,131.7,131.7,109.5,3,2,2.6451612903225805,647.3,477.8,764,527.3,357.8,120,120,120,0,0,0,0.19,0.157,0.251,527.3,357.8,644,990,990,990,966.5,965.8,967,23.5,23,24.2,0.259,0.18,0.321,0.159,0.0679,0.231,0.0068,0.0028,0.01,0.631,0.432,0.785,0.027,0.018,0.034,22.89,22.26,23.82,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.89,35.68,52.58,41.71,34.61,48.2,0,0,0,0,0,0,0.608,0,0.32,0.19,0.82,0.18,47.1
-1164938400000,1933,2,1932,5,28,2,0.282,1.72,95252,167,167,141.7,4,3,3.25,827.9,741,964.9,711.4,604,116.4,105,137,0,0,0,0.143,0.109,0.185,711.4,604,859.9,990,990,990,967.2,966.9,967.8,22.8,22.2,23.1,0.368,0.301,0.485,0.273,0.204,0.355,0.012,0.0088,0.016,0.88,0.72,1.07,0.039,0.031,0.048,21.91,21.17,22.42,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.17,39.73,51.83,43.9,38.75,48.2,0,0,0,0,0,0,0.787,0,0.28,0.14,0.86,0.14,47.6
-1162519200000,1933,3,1932,6,31,3.11,0.346,2.67,135941,192.8,192.8,182.7,4,4,4,1160,964.9,1445,1031,835.9,129,129,129,34.77,0,216,0.113,0.0893,0.134,995.9,835.9,1100,990,990,990,968.4,967.8,969.3,21.6,20.7,22.2,0.663,0.471,0.871,0.497,0.344,0.648,0.023,0.015,0.031,1.43,1.04,1.82,0.067,0.047,0.088,20.17,18.87,21.2,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.933,0.937,46.84,41.46,50.39,45.68,40.59,48.2,0,0,0,0,0,0,1.02,0,0.44,0.11,0.86,0.14,43.7
-1159840800000,1933,4,1932,7,30,3.79,0.384,2.85,136031,192.8,192.8,188.9,4,4,4,1461,1250,1596,1313,1102,148,148,148,212.6,2,348,0.102,0.0927,0.118,1100,1100,1100,990,990,990,969.4,968.7,969.8,20.6,20.2,21.3,0.882,0.795,0.916,0.648,0.648,0.648,0.031,0.03,0.032,1.83,1.74,1.86,0.089,0.082,0.092,18.81,18.34,19.57,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.32,47.07,50.35,47.23,46.13,48.2,0,0,0,0,0,0,1.05,0,0.94,0.1,0.75,0.25,35.9
-1157248800000,1933,5,1932,8,31,2.62,0.433,2.18,116797,188.4,188.4,157,4,3,3.6451612903225805,976.5,684.5,1222,815,537.5,161.5,147,192,0,0,0,0.168,0.139,0.215,815,537.5,1030,990,990,990,967.8,966.6,968.6,22.2,21.4,23.4,0.472,0.266,0.694,0.33,0.16,0.491,0.015,0.0069,0.023,1.04,0.61,1.47,0.047,0.026,0.069,21.2,19.93,22.75,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,44.1,37.97,51.2,43.08,36.89,48.2,0,0,0,0,0,0,0.872,0,0.44,0.17,0.83,0.17,44.6
-1154570400000,1933,6,1932,9,30,1.24,0.308,0.934,55520.2,114.9,114.9,77.11,3,2,2.1,479.2,394,674.1,360.2,275,119,119,119,0,0,0,0.254,0.177,0.302,360.2,275,555.1,990,990,990,965.8,965.4,966.6,24.2,23.4,24.6,0.184,0.152,0.273,0.0696,0.0288,0.172,0.0029,0.0012,0.0073,0.427,0.309,0.637,0.018,0.013,0.027,23.82,22.77,24.32,0.946,0.935,0.958,0.973,0.97,0.98,0.921,0.907,0.939,37.8,30.67,51.4,36.73,29.75,48.2,0,0,0,0,0,0,0.428,0,0.306,0.25,0.75,0.25,44.8
