datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-42084000000,1968,9,1967,12,30,1.04,0.378,0.666,39960.7,65.77,65.77,55.5,2,1,1.8,402.9,354,451.8,256.9,208,146,146,146,0,0,0,0.364,0.323,0.412,256.9,208,305.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.148,0.131,0.166,0.0237,0.0134,0.0433,0.00096,0.00054,0.0018,0.317,0.255,0.406,0.013,0.01,0.016,24.28,24.01,24.46,0.938,0.924,0.958,0.972,0.97,0.98,0.912,0.896,0.939,33.63,25.81,52.34,32.53,25.04,48.2,0,0,0,0,0,0,0.308,0,0.374,0.36,0.64,0.36,38.4
-39492000000,1968,10,1968,1,31,0.82,0.303,0.516,32201.4,50.05,50.05,43.28,2,1,1.032258064516129,306.1,281.5,351.7,192.8,171.5,113.2,110,120,0,0,0,0.371,0.341,0.391,192.8,171.5,231.7,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.122,0.114,0.137,0.0121,0.0103,0.0154,0.00048,0.00041,0.00062,0.332,0.252,0.4,0.013,0.01,0.016,24.73,24.46,24.88,0.951,0.924,0.959,0.979,0.97,0.98,0.93,0.896,0.939,43.62,25.8,52.28,42.47,25.03,48.2,0,0,0,0,0,0,0.24,0,0.304,0.37,0.63,0.37,39.3
-36813600000,1968,11,1968,2,30,0.934,0.275,0.66,40230.9,80.8,80.8,55.88,2,1,1.5666666666666667,360.5,281.5,477.8,254.5,175.5,106,106,106,0,0,0,0.303,0.222,0.377,254.5,175.5,371.8,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.143,0.115,0.184,0.0287,0.0107,0.0745,0.0012,0.00042,0.0031,0.343,0.249,0.452,0.014,0.01,0.019,24.46,23.8,24.87,0.945,0.923,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.55,25.82,51.17,37.51,25.05,48.2,0,0,0,0,0,0,0.31,0,0.274,0.29,0.71,0.29,43.1
-34221600000,1968,12,1968,3,31,1.55,0.323,1.23,71802.9,118.4,118.4,96.51,3,2,2.3870967741935485,578.5,481.3,690.2,457.9,355.3,120.6,118,126,0,0,0,0.212,0.171,0.262,457.9,355.3,572.2,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.224,0.181,0.282,0.118,0.0667,0.183,0.005,0.0028,0.0079,0.547,0.43,0.666,0.023,0.018,0.029,23.26,22.67,23.8,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.3,34.96,51.51,41.13,33.91,48.2,0,0,0,0,0,0,0.536,0,0.32,0.21,0.79,0.21,46.3
-31543200000,1969,1,1968,4,31,2.2,0.372,1.83,101390,163.2,163.2,136.3,4,3,3.129032258064516,821.1,704.7,982,682.1,565.7,139,139,139,0,0,0,0.171,0.142,0.197,682.1,565.7,843,990,990,990,967.2,966.7,967.8,22.8,22.2,23.3,0.354,0.282,0.481,0.255,0.179,0.347,0.011,0.0077,0.016,0.846,0.657,1.05,0.037,0.028,0.048,21.97,21.12,22.62,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.94,39.52,51.69,43.72,38.53,48.2,0,0,0,0,0,0,0.757,0,0.37,0.17,0.83,0.17,46.1
-28864800000,1969,2,1968,5,28,4.28,0.392,2.47,113610,192.8,192.8,169.1,4,4,4,1768,982,4599,1606,820,162,162,162,585.5,0,3337,0.114,0.0352,0.165,1021,820,1100,990,990,990,970.1,967.8,976.8,19.9,13.2,22.2,0.744,0.464,0.926,0.533,0.336,0.648,0.028,0.015,0.049,1.56,1.02,1.87,0.081,0.046,0.14,18.39,11.35,21.15,0.949,0.913,0.955,0.978,0.97,0.98,0.928,0.886,0.936,43.27,27.96,50.13,42.27,27.12,48.2,0,0,0,0,0,0,0.939,0,1.81,0.092,0.58,0.42,26.5
-26445600000,1969,3,1968,6,31,18.4,0.844,2.95,2239.52,93.31,93.31,3.01,4,4,4,6863,5066,8243,6548,4751,315,315,315,5448,3651,6828,0.0464,0.0382,0.0622,1100,1100,1100,990.17,990.01,990.38,980,977.6,981.4,10.1,8.99,12.4,0.866,0.813,0.922,0.648,0.648,0.648,0.064,0.052,0.072,1.81,1.76,1.87,0.18,0.15,0.2,8.322,7.233,10.53,0.0288,0,0.893,0.0313,0,0.97,0.0279,0,0.866,0.8179,0,25.35,0.7525,0,23.33,0,0,30,0,0,0.968,0.0167,0.968,15.45,0.046,0.16,0.84,0.122
-23767200000,1969,4,1968,7,30,19.2,0.943,2.85,0,0,0,0,4,4,4,7415,5622,8558,7051,5258,364,364,364,5950,4158,7094,0.05,0.0425,0.0647,1100,1100,1100,990.26,990.06,990.45,980.5,978.5,981.6,9.72,8.87,11.6,0.844,0.801,0.905,0.648,0.648,0.648,0.067,0.056,0.073,1.79,1.75,1.85,0.19,0.16,0.2,7.928,7.121,9.736,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,16.35,0.049,0.15,0.85,0
-21175200000,1969,5,1968,8,31,10.1,0.911,2.95,91389.8,155.8,155.8,122.8,4,4,4,3775,2557,5451,3435,2217,340,340,340,2335,1117,4011,0.095,0.0624,0.133,1100,1100,1100,990,990,990.04,975.1,972.4,978.2,14.9,11.8,17.6,0.925,0.91,0.926,0.648,0.648,0.648,0.044,0.037,0.055,1.87,1.86,1.87,0.13,0.11,0.16,13.05,9.98,15.68,0.896,0,0.944,0.939,0,0.976,0.869,0,0.921,31.84,0,39.91,30.71,0,38.95,0,0,1,0,0,0.0323,0.682,0.0323,7.15,0.09,0.29,0.71,9.05
-18496800000,1969,6,1968,9,30,4.81,0.728,2.84,126589,191.1,191.1,175.8,4,4,4,1857,1312,2487,1576,1019,281,257,293,480.7,0,1130,0.159,0.103,0.223,1095,1019,1100,990,990,990,970.6,968.9,972.3,19.4,17.7,21.1,0.901,0.72,0.926,0.637,0.467,0.648,0.033,0.022,0.037,1.84,1.47,1.87,0.095,0.07,0.11,17.61,15.85,19.65,0.949,0.944,0.954,0.98,0.977,0.98,0.93,0.923,0.935,44.87,40.37,48.75,43.95,39.44,47.78,0,0,0,0,0,0,0.977,0,1.97,0.15,0.59,0.41,26.3
-15904800000,1969,7,1968,10,31,2.76,0.686,2.08,110235,185,185,148.2,4,3,3.3870967741935485,1032,827.5,1276,775.9,571.5,256,256,256,0,0,0,0.252,0.201,0.309,775.9,571.5,1020,990,990,990,968,967.2,968.8,22,21.2,22.8,0.457,0.301,0.71,0.307,0.183,0.467,0.014,0.008,0.022,1.02,0.684,1.46,0.046,0.03,0.069,21.02,19.77,22.11,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.937,44.96,39.32,52.05,43.84,38.32,48.2,0,0,0,0,0,0,0.823,0,0.68,0.25,0.75,0.25,39.9
-13226400000,1969,8,1968,11,31,1.8,0.541,1.26,72320.1,124.6,124.6,97.2,3,2,2.3870967741935485,671.7,554.6,817.2,469.7,352.6,202,202,202,0,0,0,0.305,0.247,0.364,469.7,352.6,615.2,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.241,0.188,0.32,0.125,0.0654,0.212,0.0054,0.0027,0.0093,0.577,0.433,0.752,0.025,0.018,0.033,22.84,22.08,23.47,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.5,35.34,51.42,41.31,34.28,48.2,0,0,0,0,0,0,0.54,0,0.54,0.3,0.7,0.3,40.2
-10548000000,1969,9,1968,12,30,1.25,0.378,0.87,51953,86.5,86.5,72.16,2,2,2,481.5,435.1,548.2,335.5,289.1,146,146,146,0,0,0,0.305,0.266,0.336,335.5,289.1,402.2,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.176,0.16,0.2,0.0574,0.0354,0.0888,0.0024,0.0015,0.0037,0.403,0.333,0.503,0.017,0.014,0.021,23.83,23.43,24.11,0.946,0.938,0.955,0.973,0.97,0.98,0.92,0.91,0.936,37.07,32.07,44.13,36.08,31.11,43.25,0,0,0,0,0,0,0.401,0,0.38,0.3,0.7,0.3,41.6
-7956000000,1969,10,1969,1,31,1.19,0.321,0.873,52363.1,79.08,79.08,70.38,2,2,2,445.8,422.2,485.3,325.8,302.2,120,120,120,0,0,0,0.27,0.247,0.284,325.8,302.2,365.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.171,0.162,0.185,0.0528,0.0416,0.0714,0.0022,0.0017,0.0029,0.386,0.35,0.445,0.016,0.014,0.018,24.01,23.77,24.15,0.945,0.941,0.95,0.971,0.97,0.977,0.917,0.913,0.929,36.23,33.68,40.47,35.19,32.66,39.54,0,0,0,0,0,0,0.391,0,0.317,0.27,0.73,0.27,44
-5277600000,1969,11,1969,2,30,1.42,0.295,1.12,66305.3,118.1,118.1,92.09,3,2,2.1666666666666665,546.2,485.3,684.5,432.2,371.3,114,114,114,0,0,0,0.211,0.167,0.235,432.2,371.3,570.5,990,990,990,966.1,965.8,966.6,23.9,23.4,24.2,0.211,0.186,0.282,0.105,0.0742,0.182,0.0044,0.0031,0.0078,0.53,0.453,0.663,0.022,0.019,0.028,23.42,22.7,23.76,0.954,0.948,0.958,0.979,0.97,0.98,0.934,0.92,0.939,44.03,36.91,51.91,42.9,35.8,48.2,0,0,0,0,0,0,0.512,0,0.3,0.21,0.79,0.21,46.7
-2685600000,1969,12,1969,3,31,2.16,0.337,1.82,101359,155.2,155.2,136.2,4,3,3.129032258064516,806.4,684.5,919.2,680.4,558.5,126,126,126,0,0,0,0.158,0.137,0.184,680.4,558.5,793.2,990,990,990,967.1,966.6,967.6,22.9,22.4,23.4,0.351,0.277,0.434,0.254,0.174,0.323,0.011,0.0075,0.014,0.842,0.645,1.02,0.037,0.028,0.045,22.03,21.46,22.72,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45,39.38,52.11,43.75,38.39,48.2,0,0,0,0,0,0,0.757,0,0.34,0.16,0.84,0.16,46.9
-7200000,1970,1,1969,4,31,3.28,0.402,2.62,131243,192.8,192.8,176.4,4,3,3.903225806451613,1226,919.2,1744,1076,769.2,150,150,150,98.71,0,494,0.127,0.086,0.163,977.5,769.2,1100,990,990,990,968.6,967.6,970.3,21.4,19.7,22.4,0.677,0.418,0.919,0.496,0.311,0.648,0.023,0.014,0.033,1.45,0.969,1.87,0.068,0.043,0.095,19.95,17.86,21.41,0.954,0.951,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.52,39.48,51.48,45.27,38.49,48.2,0,0,0,0,0,0,0.98,0,0.66,0.12,0.8,0.2,40
2671200000,1970,2,1969,5,28,7.32,0.477,2.66,97514.9,178.2,178.2,145.1,4,4,4,3025,1780,4658,2828,1583,197,197,197,1729,483,3361,0.0722,0.0423,0.111,1100,1100,1100,990,990,990,973.4,970.4,976.9,16.6,13.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.033,0.049,1.87,1.87,1.87,0.12,0.096,0.14,14.71,11.24,17.74,0.936,0.912,0.95,0.975,0.97,0.98,0.912,0.885,0.931,37.2,27.66,45.46,36.28,26.75,44.55,0,0,0,0,0,0,0.806,0,4.66,0.065,0.36,0.64,13.3
5090400000,1970,3,1969,6,31,12.7,0.844,2.95,76906.7,115.6,115.6,103.4,4,4,4,4742,4241,4991,4427,3926,315,315,315,3327,2826,3576,0.0666,0.0631,0.0743,1100,1100,1100,990,990,990,977,976.1,977.5,13,12.5,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.047,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.09,10.63,12,0.908,0.897,0.92,0.97,0.97,0.97,0.881,0.87,0.892,27.16,25.71,29.79,25.84,23.83,28.89,0,0,0,0,0,0,0.574,0,9.75,0.066,0.23,0.77,6.06
7768800000,1970,4,1969,7,30,9.1,0.765,2.85,94903.6,151.3,151.3,131.8,4,4,4,3509,2720,4166,3214,2425,295,295,295,2114,1325,2771,0.0855,0.0708,0.108,1100,1100,1100,990,990,990,974.6,972.8,976,15.4,14,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.51,12.14,15.29,0.931,0.921,0.942,0.97,0.97,0.974,0.904,0.894,0.917,33.96,30.17,38.84,32.95,29.26,37.82,0,0,0,0,0,0,0.732,0,6.25,0.084,0.31,0.69,10.4
10360800000,1970,5,1969,8,31,5.31,0.739,2.95,128424,191.3,191.3,172.6,4,4,4,1983,1419,2659,1707,1143,276,276,276,606.7,43,1283,0.144,0.104,0.194,1100,1100,1100,990,990,990,970.9,969.2,972.7,19.1,17.3,20.8,0.914,0.835,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.78,1.87,0.098,0.086,0.11,17.22,15.43,18.99,0.948,0.943,0.952,0.979,0.974,0.98,0.929,0.919,0.933,44.07,39.24,48.79,43.15,38.24,47.82,0,0,0,0,0,0,0.959,0,2.36,0.14,0.56,0.44,24.2
13039200000,1970,6,1969,9,30,2.77,0.544,2.21,115762,192.8,192.8,160.8,4,3,3.6,1068,817.2,1379,858.1,607.2,210,210,210,3.6,0,69,0.201,0.152,0.257,854.5,607.2,1100,990,990,990,968.1,967.2,969.1,21.9,20.9,22.8,0.53,0.315,0.841,0.379,0.207,0.648,0.017,0.009,0.031,1.17,0.738,1.79,0.054,0.032,0.086,20.75,19.12,22.09,0.955,0.953,0.957,0.98,0.974,0.98,0.935,0.928,0.938,45.82,39.24,51.33,44.72,38.24,48.2,0,0,0,0,0,0,0.893,0,0.56,0.2,0.8,0.2,41.8
15631200000,1970,7,1969,10,31,1.75,0.537,1.21,69807.6,123.1,123.1,93.83,3,2,2.3548387096774195,652.7,554.6,790.3,452.2,327.6,200.5,186,227,0,0,0,0.313,0.235,0.409,452.2,327.6,604.3,990,990,990,966.5,966.1,967.1,23.5,22.9,23.9,0.231,0.179,0.309,0.116,0.0536,0.205,0.005,0.0022,0.0089,0.55,0.397,0.728,0.023,0.017,0.032,22.94,22.21,23.51,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,41.44,35.17,52.08,40.26,34.12,48.2,0,0,0,0,0,0,0.521,0,0.54,0.31,0.69,0.31,39.9
18309600000,1970,8,1969,11,31,1.3,0.493,0.803,47604.6,77.79,77.79,63.98,2,2,2,483.7,429.8,548.2,299.7,245.8,184,184,184,0,0,0,0.382,0.336,0.428,299.7,245.8,364.2,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.166,0.147,0.189,0.0405,0.0166,0.0709,0.0017,0.00068,0.003,0.352,0.272,0.448,0.015,0.011,0.019,23.87,23.48,24.19,0.94,0.929,0.95,0.971,0.97,0.976,0.912,0.901,0.927,32.96,27.07,39.86,31.99,26.26,38.89,0,0,0,0,0,0,0.355,0,0.497,0.38,0.62,0.38,36.6
20988000000,1970,9,1969,12,30,0.982,0.372,0.611,37022.9,62.32,62.32,51.42,2,1,1.5666666666666667,379,337.2,427.1,235.7,191.2,143.3,138,146,0,0,0,0.381,0.323,0.433,235.7,191.2,289.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.14,0.125,0.158,0.0186,0.012,0.0355,0.00075,0.00048,0.0014,0.321,0.255,0.406,0.013,0.01,0.016,24.39,24.15,24.58,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,36.77,25.81,52.34,35.68,25.04,48.2,0,0,0,0,0,0,0.286,0,0.371,0.38,0.62,0.38,37.7
23580000000,1970,10,1970,1,31,0.876,0.313,0.564,34891.6,50.13,50.13,46.9,2,1,1.032258064516129,327.2,321.2,341.6,210.5,201.2,116.8,110,120,0,0,0,0.357,0.322,0.374,210.5,201.2,231.6,990,990,990,965,965,965.1,25,24.9,25,0.129,0.127,0.135,0.0136,0.0129,0.0154,0.00055,0.00051,0.00062,0.364,0.249,0.398,0.015,0.01,0.016,24.6,24.52,24.64,0.955,0.924,0.959,0.98,0.97,0.98,0.936,0.896,0.94,47.67,25.84,52.37,46.09,25.06,48.2,0,0,0,0,0,0,0.261,0,0.312,0.36,0.64,0.36,39.8
26258400000,1970,11,1970,2,30,0.993,0.295,0.697,41942.9,70.11,70.11,58.25,2,1,1.8333333333333333,382.9,327.5,438.5,268.9,213.5,114,114,114,0,0,0,0.3,0.26,0.348,268.9,213.5,324.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.15,0.13,0.169,0.0292,0.0139,0.0522,0.0012,0.00056,0.0021,0.328,0.249,0.4,0.013,0.01,0.016,24.36,24.04,24.63,0.939,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.38,25.6,52.4,33.14,24.84,48.2,0,0,0,0,0,0,0.324,0,0.296,0.3,0.7,0.3,42.2
28850400000,1970,12,1970,3,31,1.54,0.323,1.21,70947.8,122.6,122.6,95.36,3,2,2.3870967741935485,574,446.6,710.9,453.4,320.6,120.6,118,126,0,0,0,0.216,0.166,0.282,453.4,320.6,592.9,990,990,990,966.2,965.6,966.7,23.8,23.3,24.4,0.223,0.169,0.294,0.117,0.0503,0.197,0.0049,0.0021,0.0085,0.541,0.378,0.701,0.023,0.016,0.03,23.29,22.56,24.01,0.951,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.6,34.96,52.09,40.38,33.91,48.2,0,0,0,0,0,0,0.53,0,0.33,0.21,0.79,0.21,46.1
31528800000,1971,1,1970,4,31,2.34,0.372,1.97,108065,165.2,165.2,145.2,4,3,3.3225806451612905,875.5,729.9,995,736.5,590.9,139,139,139,0,0,0,0.16,0.14,0.19,736.5,590.9,856,990,990,990,967.4,966.8,967.9,22.6,22.1,23.2,0.392,0.296,0.492,0.288,0.196,0.353,0.013,0.0084,0.016,0.924,0.7,1.08,0.041,0.03,0.049,21.67,21.04,22.48,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.34,39.52,52.17,44.1,38.53,48.2,0,0,0,0,0,0,0.807,0,0.37,0.16,0.84,0.16,46.2
34207200000,1971,2,1970,5,28,3.34,0.392,2.46,120430,192.8,192.8,179.2,4,4,4,1382,1001,2097,1220,838.9,162,162,162,201.7,0,835,0.124,0.0772,0.162,1018,838.9,1100,990,990,990,969.1,967.9,971.3,20.9,18.7,22.1,0.735,0.481,0.926,0.528,0.345,0.648,0.026,0.016,0.035,1.54,1.05,1.87,0.075,0.048,0.1,19.35,16.79,21.04,0.953,0.947,0.955,0.98,0.979,0.98,0.934,0.928,0.936,45.77,41.29,49.93,44.8,40.42,48.2,0,0,0,0,0,0,0.996,0,0.88,0.12,0.74,0.26,36.1
36626400000,1971,3,1970,6,31,7.47,0.64,2.95,111164,166.9,166.9,149.4,4,4,4,2789,2149,3153,2550,1910,239,239,239,1450,810,1814,0.087,0.0758,0.111,1100,1100,1100,990,990,990,973,971.5,973.9,17,16.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.12,14.24,16.67,0.941,0.936,0.947,0.973,0.97,0.98,0.916,0.908,0.928,38.37,35.97,42.57,37.35,34.89,41.71,0,0,0,0,0,0,0.83,0,4.52,0.086,0.39,0.61,14.9
39304800000,1971,4,1970,7,30,6.69,0.562,2.85,111648,167.5,167.5,155.1,4,4,4,2582,2122,3032,2365,1905,217,217,217,1265,805,1715,0.0851,0.0716,0.102,1100,1100,1100,990,990,990,972.5,971.4,973.6,17.5,16.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.62,14.53,16.73,0.943,0.938,0.947,0.975,0.97,0.98,0.92,0.91,0.928,39.74,36.77,42.74,38.77,35.67,41.89,0,0,0,0,0,0,0.861,0,3.84,0.084,0.43,0.57,16.7
41896800000,1971,5,1970,8,31,4.48,0.514,2.95,135453,192.8,192.8,182.1,4,4,4,1672,1339,2073,1480,1147,192,192,192,380.1,47,781,0.117,0.0926,0.143,1100,1100,1100,990,990,990,970,969,971.3,20,18.7,21,0.901,0.816,0.926,0.648,0.648,0.648,0.032,0.031,0.035,1.85,1.76,1.87,0.093,0.084,0.1,18.11,16.85,19.27,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,46.46,43.06,49.54,45.52,42.2,48.2,0,0,0,0,0,0,1.01,0,1.53,0.11,0.66,0.34,30.2
44575200000,1971,6,1970,9,30,2.73,0.502,2.22,115813,192.8,192.8,160.9,4,3,3.566666666666667,1054,790.3,1312,860.7,580.3,193.7,161,210,3.667,0,51,0.191,0.123,0.266,857,580.3,1100,990,990,990,968,967.1,968.9,22,21.1,22.9,0.531,0.3,0.816,0.388,0.189,0.648,0.018,0.0082,0.031,1.18,0.692,1.76,0.054,0.03,0.084,20.79,19.35,22.25,0.955,0.953,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.39,39.24,51.7,45.1,38.24,48.2,0,0,0,0,0,0,0.894,0,0.51,0.18,0.81,0.19,42.4
47167200000,1971,7,1970,10,31,1.66,0.498,1.16,67406.5,119.6,119.6,90.6,3,2,2.2580645161290325,618.1,507,772.5,432.1,321,186,186,186,0,0,0,0.306,0.241,0.367,432.1,321,586.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.219,0.173,0.299,0.105,0.0505,0.193,0.0045,0.0021,0.0084,0.527,0.383,0.698,0.022,0.016,0.03,23.11,22.31,23.74,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.52,35.17,50.97,40.48,34.12,48.2,0,0,0,0,0,0,0.503,0,0.5,0.3,0.7,0.3,40.6
49845600000,1971,8,1970,11,31,1.19,0.493,0.701,41787.9,65.87,65.87,56.17,2,1,1.8064516129032258,445.8,394,492.5,261.8,210,184,184,184,0,0,0,0.415,0.374,0.467,261.8,210,308.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.153,0.135,0.169,0.0256,0.0136,0.0446,0.0011,0.00055,0.0018,0.326,0.259,0.407,0.013,0.011,0.017,24.07,23.82,24.26,0.939,0.925,0.958,0.972,0.97,0.98,0.913,0.897,0.939,33.78,25.76,51.76,32.71,24.98,48.2,0,0,0,0,0,0,0.312,0,0.489,0.41,0.59,0.41,35.1
52524000000,1971,9,1970,12,30,0.924,0.358,0.567,34624.3,54.26,54.26,48.09,2,1,1.2666666666666666,356.6,324.1,389.6,218.6,186.1,138,138,138,0,0,0,0.388,0.354,0.426,218.6,186.1,251.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.134,0.122,0.145,0.0144,0.0116,0.0177,0.00058,0.00046,0.00072,0.341,0.258,0.406,0.014,0.01,0.016,24.48,24.35,24.65,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.898,0.94,42.45,26.32,52.69,41.04,25.53,48.2,0,0,0,0,0,0,0.267,0,0.357,0.39,0.61,0.39,37.5
55116000000,1971,10,1971,1,31,0.783,0.295,0.489,30653.1,47.82,47.82,41.2,1,1,1,292.4,276.2,321.2,182.4,166.2,110,110,110,0,0,0,0.377,0.342,0.398,182.4,166.2,211.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.112,0.128,0.0113,0.00987,0.0137,0.00045,0.00039,0.00055,0.318,0.289,0.369,0.013,0.011,0.015,24.81,24.62,24.91,0.949,0.944,0.957,0.978,0.972,0.98,0.928,0.918,0.938,42.13,38.33,48.79,41.2,37.27,47.82,0,0,0,0,0,0,0.229,0,0.294,0.38,0.62,0.38,39.1
57794400000,1971,11,1971,2,30,0.9,0.275,0.625,37575.2,65.18,65.18,52.19,2,1,1.5333333333333334,347.1,305.9,406.7,241.1,199.9,106,106,106,0,0,0,0.307,0.261,0.346,241.1,199.9,300.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.138,0.124,0.159,0.0193,0.0127,0.0409,0.00078,0.00051,0.0017,0.333,0.249,0.4,0.013,0.01,0.016,24.53,24.22,24.72,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,39.29,25.82,52.67,37.29,25.05,48.2,0,0,0,0,0,0,0.29,0,0.275,0.31,0.69,0.31,41.8
60386400000,1971,12,1971,3,31,1.23,0.316,0.91,54613.8,92.55,92.55,73.41,2,2,2,457.6,396.1,548.2,339.6,278.1,118,118,118,0,0,0,0.26,0.215,0.298,339.6,278.1,430.2,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.174,0.153,0.206,0.0593,0.0303,0.102,0.0024,0.0012,0.0043,0.405,0.313,0.541,0.017,0.013,0.023,23.94,23.39,24.31,0.946,0.936,0.957,0.973,0.97,0.98,0.921,0.908,0.938,37.69,31.01,47.22,36.7,30.08,46.28,0,0,0,0,0,0,0.408,0,0.32,0.26,0.74,0.26,44.4
63064800000,1972,1,1971,4,31,2.02,0.372,1.64,93175.8,144.6,144.6,125.2,3,2,2.935483870967742,753.1,566.7,863.8,614.1,427.7,139,139,139,0,0,0,0.187,0.161,0.245,614.1,427.7,724.8,990,990,990,966.9,966.2,967.4,23.1,22.6,23.8,0.309,0.207,0.373,0.212,0.101,0.285,0.0092,0.0042,0.013,0.746,0.539,0.926,0.032,0.023,0.041,22.34,21.72,23.31,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.73,36.19,49.37,42.76,35.11,48.2,0,0,0,0,0,0,0.696,0,0.38,0.18,0.81,0.19,46.1
65743200000,1972,2,1971,5,29,2.14,0.318,1.82,100048,144.6,144.6,143.7,3,3,3,854.4,845.8,858,727.3,708.8,127.1,105,137,0,0,0,0.149,0.122,0.162,727.3,708.8,753,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.372,0.361,0.387,0.287,0.274,0.303,0.013,0.012,0.013,0.928,0.897,0.972,0.041,0.039,0.043,21.75,21.7,21.82,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.49,48.38,51.1,47.92,47.41,48.2,0,0,0,0,0,0,0.799,0,0.32,0.15,0.85,0.15,46.8
68248800000,1972,3,1971,6,31,2.68,0.346,2.33,124562,191.1,191.1,167.4,4,3,3.870967741935484,1001,858,1164,871.6,729,129,129,129,0,0,0,0.13,0.111,0.15,871.6,729,1035,990,990,990,967.9,967.3,968.4,22.1,21.6,22.7,0.507,0.374,0.685,0.365,0.288,0.502,0.017,0.013,0.023,1.12,0.932,1.47,0.051,0.041,0.068,21.01,20.11,21.74,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.39,39.62,50.31,43.41,38.64,48.2,0,0,0,0,0,0,0.93,0,0.35,0.13,0.87,0.13,46.5
70927200000,1972,4,1971,7,30,4.05,0.384,2.83,132948,192.8,192.8,184.6,4,4,4,1561,1175,1856,1413,1027,148,148,148,319.7,0,608,0.0969,0.0798,0.126,1094,1027,1100,990,990,990,969.7,968.5,970.6,20.3,19.4,21.5,0.877,0.689,0.926,0.634,0.485,0.648,0.031,0.022,0.033,1.81,1.46,1.87,0.089,0.068,0.097,18.51,17.49,20.09,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.21,44.8,50.3,46.16,43.9,48.2,0,0,0,0,0,0,1.03,0,1.22,0.095,0.7,0.3,32.8
73519200000,1972,5,1971,8,31,4.5,0.594,2.95,135237,189.2,189.2,181.8,4,4,4,1679,1475,1856,1458,1199,221.8,192,276,357.7,99,564,0.134,0.103,0.187,1100,1100,1100,990,990,990,970.1,969.4,970.6,19.9,19.4,20.6,0.91,0.858,0.926,0.648,0.648,0.648,0.033,0.031,0.033,1.86,1.81,1.87,0.093,0.088,0.097,18.08,17.49,18.79,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.37,44.8,48.25,45.44,43.9,47.29,0,0,0,0,0,0,1.01,0,1.55,0.13,0.66,0.34,30.1
76197600000,1972,6,1971,9,30,3.01,0.544,2.42,123587,192.8,192.8,171.6,4,3,3.7666666666666666,1160,851.4,1445,950,641.4,210,210,210,15.7,0,135,0.185,0.145,0.247,934.3,641.4,1100,990,990,990,968.4,967.3,969.3,21.6,20.7,22.7,0.619,0.335,0.868,0.449,0.229,0.648,0.021,0.01,0.031,1.34,0.795,1.82,0.062,0.035,0.088,20.27,18.88,21.9,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.937,46.82,39.57,51.7,45.62,38.58,48.2,0,0,0,0,0,0,0.954,0,0.59,0.18,0.8,0.2,41.1
78789600000,1972,7,1971,10,31,1.63,0.498,1.14,66063.3,129.6,129.6,88.79,3,2,2.2580645161290325,609.9,485.3,827.5,423.9,299.3,186,186,186,0,0,0,0.312,0.225,0.383,423.9,299.3,641.5,990,990,990,966.3,965.8,967.2,23.7,22.8,24.2,0.217,0.166,0.33,0.102,0.0403,0.23,0.0044,0.0017,0.01,0.515,0.35,0.791,0.022,0.014,0.035,23.16,22,23.87,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.49,32.95,50.97,39.45,31.96,48.2,0,0,0,0,0,0,0.493,0,0.49,0.31,0.7,0.3,40.5
81468000000,1972,8,1971,11,31,1.13,0.468,0.664,39964.5,69.93,69.93,53.72,2,1,1.5483870967741935,422.5,364,481.3,247.9,180,174.6,155,184,0,0,0,0.418,0.322,0.505,247.9,180,326.3,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.147,0.124,0.172,0.0241,0.0111,0.053,0.00099,0.00045,0.0022,0.344,0.264,0.407,0.014,0.011,0.017,24.16,23.85,24.46,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.28,26.21,51.76,37.14,25.43,48.2,0,0,0,0,0,0,0.298,0,0.466,0.41,0.59,0.41,35.4
84146400000,1972,9,1971,12,30,0.848,0.358,0.49,30483.6,48.2,48.2,42.34,1,1,1,327.2,298.8,364,189.2,160.8,138,138,138,0,0,0,0.423,0.379,0.462,189.2,160.8,226,990,990,990,965,964.9,965.2,25,24.8,25.1,0.123,0.113,0.136,0.0118,0.00942,0.015,0.00047,0.00038,0.0006,0.333,0.282,0.399,0.013,0.011,0.016,24.63,24.38,24.82,0.951,0.943,0.959,0.977,0.97,0.98,0.929,0.915,0.94,43.46,36.91,51.81,42.34,35.8,48.2,0,0,0,0,0,0,0.235,0,0.358,0.42,0.58,0.42,35.9
86738400000,1972,10,1972,1,31,0.764,0.295,0.469,29399,42.78,42.78,39.51,1,1,1,285.2,276.2,298.8,175.2,166.2,110,110,110,0,0,0,0.386,0.368,0.398,175.2,166.2,188.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.12,0.0106,0.00987,0.0118,0.00042,0.00039,0.00047,0.305,0.289,0.329,0.012,0.011,0.013,24.85,24.78,24.91,0.947,0.944,0.951,0.977,0.972,0.98,0.925,0.918,0.932,40.45,38.33,43.65,39.51,37.27,42.78,0,0,0,0,0,0,0.22,0,0.295,0.39,0.61,0.39,38.5
89416800000,1972,11,1972,2,30,0.805,0.275,0.53,33104.7,48.2,48.2,45.98,1,1,1,310.6,290,330.7,204.6,184,106,106,106,0,0,0,0.342,0.321,0.365,204.6,184,224.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.118,0.132,0.0131,0.0114,0.0149,0.00052,0.00045,0.0006,0.357,0.32,0.393,0.014,0.013,0.016,24.69,24.55,24.82,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,47.3,42.54,51.9,45.98,41.69,48.2,0,0,0,0,0,0,0.255,0,0.275,0.34,0.66,0.34,41.1
92008800000,1972,12,1972,3,31,1.05,0.279,0.772,46511.5,89.06,89.06,62.52,2,2,2,392.3,337.2,515.4,288.3,233.2,104,104,104,0,0,0,0.268,0.202,0.308,288.3,233.2,411.4,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.154,0.134,0.197,0.0358,0.0156,0.0932,0.0015,0.00062,0.0039,0.327,0.25,0.511,0.013,0.01,0.021,24.32,23.57,24.66,0.937,0.924,0.956,0.971,0.97,0.98,0.909,0.896,0.937,32.19,26.06,45.44,31.26,25.28,44.53,0,0,0,0,0,0,0.347,0,0.278,0.27,0.74,0.26,44.3
94687200000,1973,1,1972,4,31,1.48,0.269,1.21,71059.1,115.1,115.1,95.51,3,2,2.4516129032258065,551.3,446.6,643.9,450.9,326.6,100.4,91,120,0,0,0,0.188,0.141,0.269,450.9,326.6,552.9,990,990,990,966.1,965.6,966.5,23.9,23.5,24.4,0.218,0.169,0.265,0.115,0.0531,0.17,0.0048,0.0022,0.0072,0.526,0.385,0.627,0.022,0.016,0.027,23.4,22.9,24.01,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,40.37,34.9,50.14,39.33,33.85,48.2,0,0,0,0,0,0,0.531,0,0.27,0.18,0.82,0.18,48
97365600000,1973,2,1972,5,28,1.8,0.254,1.54,87767.1,143.7,143.7,130.6,3,3,3,742.8,643.9,817.2,637.8,538.9,105,105,105,0,0,0,0.142,0.128,0.163,637.8,538.9,712.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.316,0.26,0.358,0.227,0.161,0.277,0.0098,0.0068,0.012,0.772,0.606,0.898,0.033,0.026,0.039,22.36,21.93,22.92,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.47,38.35,48.87,43.54,37.3,47.89,0,0,0,0,0,0,0.726,0,0.26,0.14,0.86,0.14,48.8
99784800000,1973,3,1972,6,31,2.45,0.325,2.12,115124,178.6,178.6,154.7,4,3,3.4838709677419355,913,817.2,1044,791.8,688.2,121.2,107,129,0,0,0,0.134,0.103,0.158,791.8,688.2,936.8,990,990,990,967.5,967.2,968,22.5,22,22.8,0.431,0.349,0.558,0.319,0.261,0.392,0.014,0.011,0.018,1,0.862,1.21,0.045,0.038,0.055,21.45,20.75,21.97,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.07,39.62,52.32,44.83,38.64,48.2,0,0,0,0,0,0,0.86,0,0.33,0.13,0.87,0.13,47
102463200000,1973,4,1972,7,30,3.02,0.324,2.69,136285,192.8,192.8,189.3,4,4,4,1166,1047,1241,1041,922.3,125,125,125,2.133,0,16,0.107,0.101,0.119,1039,922.3,1100,990,990,990,968.4,968,968.7,21.6,21.3,22,0.699,0.552,0.789,0.532,0.385,0.648,0.025,0.018,0.03,1.52,1.19,1.74,0.07,0.054,0.081,20.06,19.61,20.76,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.77,44.86,50.44,47.32,43.96,48.2,0,0,0,0,0,0,1.05,0,0.33,0.11,0.89,0.11,45.1
105055200000,1973,5,1972,8,31,3.03,0.514,2.51,130146,190.5,190.5,174.9,4,3,3.870967741935484,1130,928.7,1241,938.4,736.7,192,192,192,0,0,0,0.171,0.155,0.207,938.4,736.7,1049,990,990,990,968.3,967.6,968.7,21.7,21.3,22.4,0.59,0.391,0.722,0.411,0.293,0.533,0.019,0.013,0.025,1.27,0.958,1.54,0.059,0.043,0.072,20.43,19.8,21.43,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.39,39.35,51.81,45.29,38.35,48.2,0,0,0,0,0,0,0.972,0,0.52,0.17,0.83,0.17,43
107733600000,1973,6,1972,9,30,1.71,0.381,1.33,75960.1,144.6,144.6,105.5,3,2,2.566666666666667,658.3,481.3,902.5,511.3,320.3,147,119,161,0,0,0,0.234,0.163,0.335,511.3,320.3,741.5,990,990,990,966.5,965.8,967.5,23.5,22.5,24.2,0.259,0.171,0.392,0.154,0.0502,0.296,0.0066,0.0021,0.013,0.621,0.38,0.965,0.027,0.016,0.043,22.86,21.53,23.85,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.938,41.94,35.36,51.4,40.84,34.3,48.2,0,0,0,0,0,0,0.586,0,0.38,0.22,0.78,0.22,44.4
110325600000,1973,7,1972,10,31,1.1,0.362,0.736,44034,73.77,73.77,59.19,2,1,1.8709677419354838,409.9,358.7,477.8,274.9,223.7,135,135,135,0,0,0,0.332,0.283,0.376,274.9,223.7,342.8,990,990,990,965.4,965.2,965.8,24.6,24.2,24.8,0.153,0.135,0.177,0.0304,0.0148,0.0608,0.0012,0.0006,0.0025,0.332,0.262,0.412,0.014,0.011,0.017,24.23,23.84,24.46,0.939,0.926,0.959,0.971,0.97,0.98,0.912,0.899,0.94,34,26.68,52.46,32.7,25.88,48.2,0,0,0,0,0,0,0.329,0,0.364,0.33,0.67,0.33,40
113004000000,1973,8,1972,11,31,0.852,0.308,0.544,33430.7,51.73,51.73,44.93,2,1,1.096774193548387,318.1,273.3,354,203.1,158.3,115,115,115,0,0,0,0.364,0.325,0.421,203.1,158.3,239,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.109,0.138,0.013,0.00921,0.0161,0.00052,0.00037,0.00065,0.339,0.25,0.401,0.014,0.01,0.016,24.67,24.48,24.93,0.95,0.924,0.959,0.978,0.97,0.98,0.929,0.896,0.94,44.11,25.9,52.62,42.46,25.13,48.2,0,0,0,0,0,0,0.25,0,0.308,0.36,0.64,0.36,39.2
115682400000,1973,9,1972,12,30,0.643,0.283,0.361,22393,41.4,41.4,31.1,1,1,1,248.1,228.7,273.3,139.1,110.7,109,91,118,0,0,0,0.444,0.333,0.516,139.1,110.7,182.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0922,0.115,0.00758,0.00516,0.0112,0.0003,0.0002,0.00045,0.24,0.189,0.315,0.0095,0.0074,0.013,25.08,24.89,25.24,0.933,0.919,0.949,0.972,0.97,0.98,0.907,0.891,0.93,31.96,25.18,42.24,31.1,24.42,41.4,0,0,0,0,0,0,0.173,0,0.282,0.44,0.56,0.44,34.8
118274400000,1973,10,1973,1,31,0.621,0.26,0.362,22429.4,35.3,35.3,30.15,1,1,1,232,208.1,254.6,135,111.1,97,97,97,0,0,0,0.419,0.381,0.466,135,111.1,157.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0991,0.0906,0.107,0.00722,0.00519,0.00914,0.00028,0.0002,0.00036,0.231,0.188,0.271,0.0091,0.0074,0.011,25.18,25.01,25.36,0.932,0.919,0.941,0.97,0.97,0.97,0.904,0.891,0.913,31.08,25.37,36.39,30.15,24.61,35.3,0,0,0,0,0,0,0.167,0,0.259,0.42,0.58,0.42,36.1
120952800000,1973,11,1973,2,30,0.721,0.252,0.469,29374.5,48.2,48.2,40.8,1,1,1,278.3,246.5,321.2,181,153.5,97.33,93,106,0,0,0,0.351,0.311,0.377,181,153.5,215.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.105,0.129,0.0111,0.0088,0.014,0.00044,0.00035,0.00056,0.314,0.264,0.376,0.012,0.01,0.015,24.87,24.62,25.06,0.948,0.94,0.957,0.975,0.97,0.98,0.925,0.912,0.938,41.86,35.47,49.74,40.8,34.4,48.2,0,0,0,0,0,0,0.227,0,0.252,0.35,0.65,0.35,40.7
123544800000,1973,12,1973,3,31,1.46,0.304,1.15,66525.2,144.6,144.6,89.42,3,1,2.3548387096774195,544.1,330.7,883.7,430.6,226.7,113.5,104,118,0,0,0,0.225,0.134,0.314,430.6,226.7,765.7,990,990,990,966,965.1,967.4,24,22.6,24.9,0.22,0.132,0.405,0.111,0.015,0.31,0.0048,0.0006,0.014,0.516,0.247,0.999,0.022,0.0099,0.044,23.47,21.57,24.68,0.946,0.923,0.959,0.974,0.97,0.98,0.922,0.895,0.94,38.87,25.74,52.34,37.52,24.97,48.2,0,0,0,0,0,0,0.497,0,0.31,0.21,0.79,0.21,45.6
126223200000,1974,1,1973,4,31,2.49,0.391,2.09,113316,184.4,184.4,152.3,4,3,3.5161290322580645,928,851.4,1123,781.9,701.4,146.1,139,150,0,0,0,0.158,0.124,0.176,781.9,701.4,984.2,990,990,990,967.6,967.3,968.3,22.4,21.7,22.7,0.429,0.361,0.615,0.315,0.27,0.415,0.014,0.012,0.019,0.99,0.889,1.31,0.044,0.039,0.06,21.4,20.41,21.81,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.12,39.8,51.3,43.85,38.83,48.2,0,0,0,0,0,0,0.846,0,0.4,0.16,0.84,0.16,45.5
128901600000,1974,2,1973,5,28,4.28,0.392,2.62,118823,192.8,192.8,176.8,4,4,4,1770,1091,2707,1608,929.3,162,162,162,527.3,0,1445,0.099,0.0598,0.148,1081,929.3,1100,990,990,990,970.3,968.2,972.8,19.7,17.2,21.8,0.855,0.564,0.926,0.615,0.389,0.648,0.031,0.018,0.038,1.77,1.21,1.87,0.09,0.055,0.11,17.98,15.32,20.6,0.95,0.942,0.955,0.979,0.974,0.98,0.93,0.918,0.936,45.19,38.93,49.92,44.21,37.91,48.2,0,0,0,0,0,0,0.982,0,1.66,0.092,0.61,0.39,27.8
131320800000,1974,3,1973,6,31,7.03,0.587,2.95,114514,161.8,161.8,153.9,4,4,4,2625,2340,2854,2406,2157,219.1,183,239,1306,1057,1515,0.0832,0.0733,0.0957,1100,1100,1100,990,990,990,972.6,971.9,973.2,17.4,16.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.52,14.96,16.2,0.943,0.941,0.946,0.975,0.972,0.979,0.919,0.914,0.926,39.47,37.97,41.32,38.48,36.89,40.45,0,0,0,0,0,0,0.855,0,4.08,0.083,0.42,0.58,16.3
133999200000,1974,4,1973,7,30,6.04,0.562,2.85,116719,163.8,163.8,162.1,4,4,4,2329,2267,2464,2112,2050,217,217,217,1012,950,1147,0.0932,0.0881,0.0957,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.91,16.38,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.927,41.4,40.52,41.8,40.53,39.59,40.96,0,0,0,0,0,0,0.901,0,3.19,0.093,0.47,0.53,19.3
136591200000,1974,5,1973,8,31,6.15,0.739,2.95,121276,177.1,177.1,163,4,4,4,2295,1812,2529,2019,1536,276,276,276,919.3,436,1153,0.121,0.109,0.152,1100,1100,1100,990,990,990,971.8,970.5,972.4,18.2,17.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.32,15.75,17.63,0.946,0.944,0.95,0.978,0.976,0.98,0.925,0.922,0.931,41.65,40.09,45.18,40.75,39.14,44.28,0,0,0,0,0,0,0.906,0,3.2,0.12,0.48,0.52,19.7
139269600000,1974,6,1973,9,30,3.37,0.544,2.53,125140,192.8,192.8,173.8,4,3,3.8,1301,837.3,1780,1091,627.3,210,210,210,114.7,0,470,0.169,0.118,0.251,976.5,627.3,1100,990,990,990,968.8,967.2,970.4,21.2,19.6,22.8,0.703,0.327,0.926,0.502,0.22,0.648,0.024,0.0097,0.033,1.49,0.772,1.87,0.071,0.034,0.096,19.67,17.74,21.98,0.954,0.95,0.957,0.98,0.979,0.98,0.935,0.931,0.937,46.86,41.21,52.01,45.75,40.33,48.2,0,0,0,0,0,0,0.966,0,0.84,0.16,0.75,0.25,37.1
141861600000,1974,7,1973,10,31,1.54,0.498,1.04,60763.8,124.4,124.4,81.67,3,2,2.193548387096774,574.8,451.8,797.9,388.8,265.8,186,186,186,0,0,0,0.333,0.233,0.412,388.8,265.8,611.9,990,990,990,966.2,965.6,967.1,23.8,22.9,24.4,0.203,0.154,0.313,0.0847,0.0244,0.21,0.0036,0.001,0.0092,0.468,0.3,0.741,0.02,0.012,0.032,23.36,22.17,24.07,0.947,0.933,0.958,0.974,0.97,0.98,0.923,0.905,0.939,38.23,29.28,51.49,37.17,28.4,48.2,0,0,0,0,0,0,0.454,0,0.5,0.32,0.68,0.32,39.5
144540000000,1974,8,1973,11,31,1.04,0.415,0.62,37391.4,62.65,62.65,50.26,2,1,1.4193548387096775,386.5,337.2,446.6,231.5,182.2,155,155,155,0,0,0,0.404,0.347,0.46,231.5,182.2,291.6,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.139,0.121,0.16,0.0182,0.0112,0.0366,0.00074,0.00045,0.0015,0.337,0.261,0.407,0.014,0.011,0.016,24.34,24.05,24.59,0.946,0.926,0.959,0.976,0.97,0.98,0.923,0.898,0.939,39.82,26.45,52.47,38.31,25.66,48.2,0,0,0,0,0,0,0.279,0,0.42,0.4,0.6,0.4,36
147218400000,1974,9,1973,12,30,0.775,0.34,0.435,27040.6,48.2,48.2,37.56,1,1,1,299.1,259.4,334.4,167.8,121.4,131.3,118,138,0,0,0,0.444,0.353,0.532,167.8,121.4,216.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.0992,0.13,0.01,0.00607,0.0141,0.0004,0.00024,0.00057,0.294,0.212,0.378,0.012,0.0084,0.015,24.8,24.55,25.05,0.944,0.927,0.958,0.974,0.97,0.98,0.919,0.899,0.938,38.54,27.63,49.89,37.56,26.8,48.2,0,0,0,0,0,0,0.209,0,0.34,0.44,0.56,0.44,34.9
149810400000,1974,10,1974,1,31,0.625,0.271,0.354,21905.6,33.36,33.36,29.44,1,1,1,233.2,216.8,259.4,132,119.8,101.2,97,110,0,0,0,0.434,0.4,0.466,132,119.8,149.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0987,0.0937,0.106,0.00697,0.00593,0.00845,0.00027,0.00023,0.00033,0.226,0.204,0.259,0.0089,0.008,0.01,25.18,25,25.3,0.931,0.925,0.939,0.97,0.97,0.97,0.903,0.897,0.911,30.35,27.48,34.39,29.44,26.65,33.36,0,0,0,0,0,0,0.164,0,0.271,0.43,0.57,0.43,35
152488800000,1974,11,1974,2,30,0.735,0.264,0.471,29562.9,48.2,48.2,41.06,1,1,1,283.5,246.5,324.1,181.9,153.5,101.7,93,106,0,0,0,0.359,0.327,0.377,181.9,153.5,218.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.105,0.13,0.0112,0.0088,0.0143,0.00045,0.00035,0.00057,0.316,0.264,0.381,0.013,0.01,0.015,24.85,24.6,25.06,0.949,0.94,0.958,0.977,0.97,0.98,0.927,0.912,0.939,42.06,35.47,50.39,41.06,34.4,48.2,0,0,0,0,0,0,0.228,0,0.264,0.36,0.64,0.36,40.2
155080800000,1974,12,1974,3,31,1.42,0.304,1.12,66097.3,109.9,109.9,88.84,3,1,2.2580645161290325,530.6,330.7,648.5,417.1,226.7,113.5,104,118,0,0,0,0.218,0.182,0.314,417.1,226.7,530.5,990,990,990,966,965.1,966.5,24,23.5,24.9,0.205,0.132,0.259,0.0967,0.015,0.155,0.004,0.0006,0.0066,0.497,0.329,0.595,0.021,0.013,0.025,23.52,22.91,24.55,0.951,0.938,0.959,0.975,0.97,0.98,0.928,0.91,0.94,41.18,32.43,52.34,40.09,31.45,48.2,0,0,0,0,0,0,0.494,0,0.3,0.21,0.79,0.21,46.5
157759200000,1975,1,1974,4,31,2.5,0.372,2.11,112962,192.8,192.8,151.8,4,3,3.4516129032258065,933.8,650.5,1364,794.8,511.5,139,139,139,6.71,0,125,0.156,0.102,0.214,788.1,511.5,1100,990,990,990,967.6,966.5,969,22.4,21,23.5,0.463,0.251,0.838,0.335,0.143,0.648,0.015,0.0061,0.031,1.04,0.566,1.79,0.047,0.024,0.085,21.38,19.17,22.93,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,44.85,36.33,50.35,43.77,35.24,48.2,0,0,0,0,0,0,0.844,0,0.39,0.15,0.84,0.16,45.2
160437600000,1975,2,1974,5,28,6.37,0.477,2.66,103671,192.8,192.8,154.3,4,4,4,2635,1364,3334,2438,1167,197,197,197,1338,67,2037,0.08,0.0591,0.144,1100,1100,1100,990,990,990,972.6,969,974.3,17.4,15.7,21,0.922,0.836,0.926,0.648,0.648,0.648,0.037,0.031,0.041,1.87,1.78,1.87,0.11,0.085,0.12,15.57,13.86,19.17,0.942,0.934,0.953,0.974,0.97,0.98,0.918,0.906,0.934,39.57,34.91,49.27,38.57,33.86,48.2,0,0,0,0,0,0,0.857,0,3.71,0.075,0.42,0.58,16.3
162856800000,1975,3,1974,6,31,10.9,0.64,2.95,86010.7,139,139,115.6,4,4,4,4060,3177,5451,3821,2938,239,239,239,2721,1838,4112,0.0611,0.0438,0.0752,1100,1100,1100,990.01,990,990.04,975.7,973.9,978.2,14.3,11.8,16.1,0.924,0.91,0.926,0.648,0.648,0.648,0.046,0.04,0.055,1.87,1.86,1.87,0.13,0.12,0.16,12.45,9.98,14.19,0.89,0,0.936,0.939,0,0.97,0.863,0,0.908,30.15,0,35.83,28.9,0,34.75,0,0,1,0,0,0.0323,0.642,0.0323,7.95,0.059,0.27,0.73,7.89
165535200000,1975,4,1974,7,30,12.7,0.943,2.85,54958,123.7,123.7,76.33,4,4,4,4886,3854,5518,4522,3490,364,364,364,3422,2390,4054,0.0758,0.066,0.0944,1100,1100,1100,990.02,990,990.05,977.2,975.4,978.3,12.8,11.7,14.6,0.918,0.908,0.926,0.648,0.648,0.648,0.051,0.044,0.055,1.87,1.86,1.87,0.15,0.13,0.16,10.92,9.884,12.75,0.663,0,0.927,0.711,0,0.97,0.643,0,0.899,20.22,0,31.88,19.08,0,30.92,0,0,8,0,0,0.267,0.424,0.267,9.85,0.074,0.22,0.78,4.33
168127200000,1975,5,1974,8,31,7.64,0.86,2.95,110193,168.2,168.2,148.1,4,4,4,2853,2097,3742,2532,1776,321,321,321,1432,676,2321,0.116,0.0858,0.153,1100,1100,1100,990,990,990,973.1,971.3,975.1,16.9,14.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.99,12.99,16.79,0.94,0.929,0.947,0.974,0.97,0.98,0.915,0.901,0.928,38.02,32.55,42.9,37.03,31.57,42.04,0,0,0,0,0,0,0.823,0,4.69,0.11,0.39,0.61,14.4
170805600000,1975,6,1974,9,30,3.79,0.666,2.68,128763,192.8,192.8,178.8,4,3,3.966666666666667,1461,1047,1902,1204,790.3,257,257,257,170.1,0,545,0.182,0.135,0.245,1034,790.3,1100,990,990,990,969.4,968,970.8,20.6,19.2,22,0.786,0.459,0.926,0.55,0.322,0.648,0.027,0.015,0.034,1.62,1.03,1.87,0.079,0.047,0.098,19.02,17.34,20.88,0.953,0.949,0.956,0.98,0.975,0.98,0.933,0.93,0.937,46.12,39.72,51.58,45.11,38.74,48.2,0,0,0,0,0,0,0.994,0,1.11,0.18,0.71,0.29,34
173397600000,1975,7,1974,10,31,2.05,0.608,1.44,80793.4,153,153,108.6,4,2,2.5483870967741935,765.9,593.1,1026,538.9,366.1,227,227,227,0,0,0,0.304,0.221,0.383,538.9,366.1,799.2,990,990,990,967,966.3,968,23,22,23.7,0.283,0.193,0.46,0.167,0.0718,0.326,0.0073,0.003,0.015,0.679,0.454,1.05,0.03,0.019,0.047,22.36,21.02,23.28,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.34,35.91,52.61,42.98,34.83,48.2,0,0,0,0,0,0,0.603,0,0.61,0.3,0.7,0.3,39.4
176076000000,1975,8,1974,11,31,1.3,0.493,0.806,47968.8,87.2,87.2,64.47,2,1,1.7741935483870968,484.8,389.6,593.1,300.8,205.6,184,184,184,0,0,0,0.387,0.31,0.472,300.8,205.6,409.1,990,990,990,965.8,965.3,966.3,24.2,23.7,24.7,0.167,0.133,0.205,0.0446,0.0132,0.0921,0.0019,0.00054,0.0039,0.39,0.259,0.516,0.016,0.011,0.022,23.83,23.22,24.29,0.947,0.925,0.958,0.974,0.97,0.98,0.922,0.897,0.939,38.69,25.76,51.76,37.55,24.98,48.2,0,0,0,0,0,0,0.358,0,0.494,0.38,0.62,0.38,36.9
178754400000,1975,9,1974,12,30,0.877,0.358,0.519,32032.4,53.3,53.3,44.49,2,1,1.1666666666666667,338.2,298.8,385.2,200.2,160.8,138,138,138,0,0,0,0.41,0.358,0.462,200.2,160.8,247.2,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.127,0.113,0.144,0.0128,0.00942,0.0168,0.00051,0.00038,0.00068,0.325,0.258,0.389,0.013,0.01,0.016,24.58,24.4,24.82,0.948,0.925,0.958,0.977,0.97,0.98,0.926,0.898,0.939,41.19,26.32,50.64,40.12,25.53,48.2,0,0,0,0,0,0,0.247,0,0.358,0.41,0.59,0.41,36.5
181346400000,1975,10,1975,1,31,0.709,0.295,0.414,25773.3,41.8,41.8,34.64,1,1,1,264.7,239.5,294.6,154.7,129.5,110,110,110,0,0,0,0.417,0.373,0.459,154.7,129.5,184.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0992,0.119,0.0089,0.00676,0.0114,0.00035,0.00027,0.00046,0.268,0.223,0.322,0.011,0.0088,0.013,24.98,24.8,25.14,0.94,0.931,0.95,0.972,0.97,0.98,0.914,0.903,0.931,35.63,29.72,42.65,34.64,28.83,41.8,0,0,0,0,0,0,0.192,0,0.295,0.42,0.58,0.42,36.4
184024800000,1975,11,1975,2,30,0.679,0.252,0.427,26693.3,44.79,44.79,37.07,1,1,1,262,239.5,290,164.6,133.5,97.33,93,106,0,0,0,0.374,0.321,0.443,164.6,133.5,197,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.1,0.121,0.00974,0.0071,0.0125,0.00039,0.00028,0.0005,0.284,0.23,0.342,0.011,0.0091,0.014,24.97,24.8,25.13,0.943,0.932,0.954,0.974,0.97,0.98,0.919,0.904,0.935,38.05,30.68,45.7,37.07,29.76,44.79,0,0,0,0,0,0,0.206,0,0.252,0.37,0.63,0.37,39.3
186616800000,1975,12,1975,3,31,1.09,0.279,0.811,48851.6,85.32,85.32,65.66,2,1,1.935483870967742,406.6,313.5,496.9,302.6,209.5,104,104,104,0,0,0,0.259,0.209,0.332,302.6,209.5,392.9,990,990,990,965.4,965,965.8,24.6,24.2,25,0.159,0.126,0.191,0.043,0.0136,0.0845,0.0018,0.00054,0.0035,0.358,0.247,0.483,0.015,0.0099,0.02,24.22,23.68,24.68,0.942,0.923,0.959,0.972,0.97,0.98,0.916,0.895,0.94,35.45,25.74,52.34,34.37,24.97,48.2,0,0,0,0,0,0,0.365,0,0.279,0.26,0.74,0.26,44.8
189295200000,1976,1,1975,4,31,1.69,0.321,1.37,79520.6,132.5,132.5,106.9,3,2,2.5483870967741935,632.4,525.1,768.4,512.4,405.1,120,120,120,0,0,0,0.193,0.156,0.229,512.4,405.1,648.4,990,990,990,966.4,966,967,23.6,23,24,0.249,0.197,0.324,0.149,0.0902,0.234,0.0064,0.0038,0.01,0.616,0.503,0.792,0.026,0.021,0.034,22.97,22.23,23.53,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.72,35.17,51.89,42.56,34.11,48.2,0,0,0,0,0,0,0.594,0,0.32,0.19,0.81,0.19,47.1
191973600000,1976,2,1975,5,29,2.26,0.343,1.92,104010,192.8,192.8,149.4,4,3,3.310344827586207,902.4,776.2,1212,765.4,639.2,137,137,137,0,0,0,0.154,0.113,0.177,765.4,639.2,1075,990,990,990,967.5,967,968.6,22.5,21.4,23,0.418,0.321,0.743,0.309,0.228,0.592,0.014,0.0099,0.028,0.981,0.779,1.63,0.044,0.034,0.076,21.53,19.8,22.22,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.93,0.938,46.67,39.9,52.31,45.33,38.94,48.2,0,0,0,0,0,0,0.83,0,0.34,0.15,0.85,0.15,46
194479200000,1976,3,1975,6,31,9.82,0.592,2.94,94208.3,192.8,192.8,126.6,4,4,4,3668,1259,5489,3447,1076,220.9,183,239,2349,0,4150,0.0695,0.0435,0.145,1098,1076,1100,990.01,990,990.05,974.7,968.7,978.3,15.3,11.8,21.3,0.911,0.761,0.926,0.644,0.594,0.648,0.044,0.028,0.055,1.86,1.65,1.87,0.13,0.078,0.16,13.48,9.927,19.64,0.894,0,0.954,0.941,0,0.98,0.869,0,0.935,32.88,0,49.42,31.66,0,48.2,0,0,1,0,0,0.0323,0.703,0.0323,6.88,0.06,0.3,0.7,9.59
197157600000,1976,4,1975,7,30,12.5,0.884,2.85,68860.5,111.5,111.5,95.64,4,4,4,4823,4445,5537,4482,4150,341,295,364,3382,3050,4073,0.0708,0.0654,0.0806,1100,1100,1100,990.01,990,990.05,977.2,976.5,978.3,12.9,11.7,13.5,0.922,0.908,0.926,0.648,0.648,0.648,0.051,0.048,0.055,1.87,1.86,1.87,0.15,0.14,0.16,10.98,9.857,11.63,0.844,0,0.916,0.905,0,0.97,0.819,0,0.889,25.21,0,28.74,23.91,0,27.88,0,0,2,0,0,0.0667,0.531,0.0667,9.65,0.071,0.23,0.77,5.51
199749600000,1976,5,1975,8,31,10.4,0.911,2.95,91996.3,144.5,144.5,123.7,4,4,4,3880,2965,4582,3540,2625,340,340,340,2440,1525,3142,0.0896,0.0742,0.115,1100,1100,1100,990,990,990,975.4,973.4,976.7,14.6,13.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.049,1.87,1.87,1.87,0.13,0.11,0.14,12.76,11.38,14.7,0.925,0.914,0.939,0.97,0.97,0.97,0.898,0.886,0.911,31.87,28.05,37.23,30.91,27.21,36.11,0,0,0,0,0,0,0.687,0,7.45,0.088,0.28,0.72,8.85
202428000000,1976,6,1975,9,30,5.54,0.759,2.85,120929,188.8,188.8,168,4,4,4,2137,1479,2899,1844,1186,293,293,293,743.8,86,1506,0.143,0.101,0.198,1100,1100,1100,990,990,990,971.3,969.4,973.3,18.7,16.7,20.6,0.922,0.874,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.87,1.82,1.87,0.1,0.089,0.11,16.8,14.86,18.76,0.947,0.94,0.952,0.978,0.971,0.98,0.927,0.913,0.933,42.92,37.67,48.18,41.99,36.58,47.21,0,0,0,0,0,0,0.933,0,2.69,0.14,0.51,0.49,21.8
205020000000,1976,7,1975,10,31,2.81,0.686,2.11,110591,192.8,192.8,148.6,4,2,3.3870967741935485,1050,735.5,1445,794.3,479.5,256,256,256,4.742,0,89,0.254,0.177,0.348,789.5,479.5,1100,990,990,990,968,966.8,969.3,22,20.7,23.2,0.49,0.249,0.866,0.333,0.125,0.648,0.015,0.0054,0.031,1.08,0.584,1.81,0.049,0.025,0.088,20.92,18.88,22.52,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.11,35.62,52.47,43.86,34.55,48.2,0,0,0,0,0,0,0.826,0,0.7,0.24,0.75,0.25,39.4
207698400000,1976,8,1975,11,31,1.51,0.541,0.971,56821.3,106.7,106.7,76.37,3,2,2.064516129032258,564.5,461.1,725.1,362.5,259.1,202,202,202,0,0,0,0.364,0.279,0.438,362.5,259.1,523.1,990,990,990,966.1,965.7,966.8,23.9,23.2,24.3,0.193,0.155,0.268,0.0702,0.0213,0.15,0.003,0.00088,0.0065,0.443,0.293,0.65,0.019,0.012,0.028,23.43,22.6,24.03,0.947,0.932,0.958,0.974,0.97,0.98,0.922,0.904,0.939,38.16,28.46,51.93,37.06,27.61,48.2,0,0,0,0,0,0,0.424,0,0.539,0.36,0.64,0.36,37.6
210376800000,1976,9,1975,12,30,1.06,0.378,0.681,40676.2,67.72,67.72,56.49,2,2,2,408.6,379,461.1,262.6,233,146,146,146,0,0,0,0.359,0.317,0.385,262.6,233,315.1,990,990,990,965.4,965.3,965.7,24.6,24.3,24.7,0.15,0.14,0.169,0.0246,0.0156,0.0477,0.001,0.00063,0.002,0.295,0.255,0.372,0.012,0.01,0.015,24.27,23.95,24.45,0.932,0.924,0.943,0.97,0.97,0.97,0.904,0.896,0.915,29.12,25.81,34.91,28.25,25.04,33.86,0,0,0,0,0,0,0.314,0,0.379,0.36,0.64,0.36,38.4
212968800000,1976,10,1976,1,31,1.03,0.321,0.708,42528.7,59.27,59.27,57.16,2,2,2,384.2,379,394,264.2,259,120,120,120,0,0,0,0.313,0.305,0.317,264.2,259,274,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.147,0.152,0.0237,0.0212,0.0283,0.00096,0.00086,0.0012,0.293,0.286,0.308,0.012,0.012,0.013,24.39,24.32,24.42,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,29.47,28.89,30.55,28.58,28.02,29.64,0,0,0,0,0,0,0.318,0,0.322,0.31,0.69,0.31,41.3
215647200000,1976,11,1976,2,30,0.994,0.289,0.705,42440.8,64.28,64.28,58.95,2,2,2,383.4,368.3,402.5,272,254.3,111.3,106,114,0,0,0,0.291,0.263,0.31,272,254.3,296.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.158,0.0274,0.019,0.039,0.0011,0.00077,0.0016,0.304,0.278,0.339,0.012,0.011,0.014,24.38,24.25,24.48,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.903,0.912,30.38,28.4,33.13,29.47,27.55,32.14,0,0,0,0,0,0,0.327,0,0.289,0.29,0.71,0.29,42.7
218239200000,1976,12,1976,3,31,1.29,0.316,0.975,58437.2,96.4,96.4,78.54,2,2,2,482,406.7,570.2,364,288.7,118,118,118,0,0,0,0.248,0.207,0.29,364,288.7,452.2,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.183,0.156,0.214,0.0708,0.0353,0.112,0.0029,0.0014,0.0047,0.442,0.329,0.574,0.018,0.013,0.024,23.79,23.26,24.24,0.949,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.26,32.19,49.41,39.27,31.23,48.2,0,0,0,0,0,0,0.436,0,0.315,0.24,0.76,0.24,45.3
220917600000,1977,1,1976,4,31,1.94,0.354,1.59,89636.1,159.3,159.3,120.5,4,2,2.935483870967742,725,576.2,935.5,592.8,437.2,132.3,120,139,0,0,0,0.187,0.128,0.241,592.8,437.2,815.5,990,990,990,966.8,966.2,967.6,23.2,22.4,23.8,0.298,0.211,0.448,0.197,0.105,0.334,0.0086,0.0044,0.015,0.712,0.543,1,0.031,0.023,0.045,22.49,21.36,23.25,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,42.6,35.41,51.84,41.35,34.35,48.2,0,0,0,0,0,0,0.669,0,0.35,0.18,0.82,0.18,46.2
223596000000,1977,2,1976,5,28,2.55,0.353,2.15,111705,192.8,192.8,166.2,4,3,3.6785714285714284,1056,871.9,1492,909.7,709.9,145.9,137,162,21.29,0,255,0.143,0.0918,0.186,888.4,709.9,1100,990,990,990,968,967.4,969.5,22,20.5,22.6,0.55,0.366,0.887,0.419,0.275,0.648,0.019,0.012,0.032,1.23,0.903,1.84,0.057,0.04,0.089,20.73,18.71,21.71,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,46.75,40.13,51.59,45.4,39.18,48.2,0,0,0,0,0,0,0.923,0,0.4,0.14,0.84,0.16,43.8
226015200000,1977,3,1976,6,31,5.59,0.49,2.95,125627,186.1,186.1,168.9,4,4,4,2087,1552,2424,1904,1369,183,183,183,804.3,269,1141,0.0887,0.0755,0.118,1100,1100,1100,990,990,990,971.3,969.7,972.1,18.7,17.9,20.3,0.925,0.903,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.85,1.87,0.1,0.091,0.1,16.86,16,18.5,0.948,0.945,0.952,0.98,0.978,0.98,0.928,0.924,0.933,43.09,40.78,47.48,42.21,39.87,46.53,0,0,0,0,0,0,0.938,0,2.64,0.088,0.53,0.47,22.5
228693600000,1977,4,1976,7,30,6.75,0.562,2.85,111258,158.9,158.9,154.5,4,4,4,2602,2445,2680,2385,2228,217,217,217,1286,1128,1363,0.0834,0.081,0.0887,1100,1100,1100,990,990,990,972.6,972.2,972.7,17.4,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.38,15.95,0.943,0.943,0.945,0.975,0.974,0.977,0.92,0.918,0.923,39.61,39.1,40.64,38.63,38.09,39.73,0,0,0,0,0,0,0.858,0,3.9,0.083,0.42,0.58,16.5
231285600000,1977,5,1976,8,31,7.16,0.821,2.95,113499,163.2,163.2,152.6,4,4,4,2674,2291,2845,2368,1970,306.5,276,321,1268,870,1469,0.115,0.097,0.14,1100,1100,1100,990,990,990,972.7,971.8,973.1,17.3,16.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.4,14.99,16.32,0.943,0.941,0.946,0.974,0.972,0.98,0.918,0.914,0.927,39.15,38.03,41.64,38.14,36.96,40.79,0,0,0,0,0,0,0.848,0,4.21,0.11,0.41,0.59,15.9
233964000000,1977,6,1976,9,30,4.23,0.666,2.76,128324,192.8,192.8,178.2,4,4,4,1631,1127,2248,1374,869.8,257,257,257,310.4,0,891,0.164,0.114,0.228,1064,869.8,1100,990,990,990,969.9,968.3,971.7,20.1,18.3,21.7,0.839,0.532,0.926,0.589,0.36,0.648,0.03,0.017,0.035,1.72,1.13,1.87,0.086,0.052,0.1,18.39,16.43,20.57,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,45.47,41.86,49.28,44.56,41.03,48.2,0,0,0,0,0,0,0.99,0,1.47,0.16,0.65,0.35,30.3
