exceedance,flow,plantPower,energy,grossHead,canalFlow,netHead,totalEfficiency,totalHeadloss,eFlowProportion,generationProportion,bypassProportion,specificEnergy,shutoffProportion
0,8630,193,142000,25.6,1100,25.4,0.938,1.87,0.48,0.89,0.87,50.4,1
0.01,5260,189,138000,25.6,1100,25.4,0.937,1.87,0.46,0.88,0.79,49.5,0.516
0.02,4580,185,136000,25.6,1100,25.4,0.936,1.87,0.45,0.87,0.76,48.9,0.267
0.03,4170,183,133000,25.5,1100,25.4,0.936,1.87,0.44,0.86,0.74,48.7,0.167
0.04,3880,181,132000,25.5,1100,25.3,0.936,1.87,0.44,0.86,0.72,48.4,0.0333
0.05,3510,179,131000,25.5,1100,25.3,0.936,1.87,0.44,0.85,0.69,48,0
0.06,3320,178,129000,25.5,1100,25.3,0.935,1.87,0.43,0.85,0.67,47.6,0
0.07,3180,177,128000,25.5,1100,25.3,0.935,1.87,0.43,0.85,0.65,47.3,0
0.08,3040,176,127000,25.5,1100,25.2,0.935,1.87,0.42,0.84,0.64,47.1,0
0.09,2950,174,126000,25.4,1100,25.2,0.935,1.87,0.42,0.84,0.63,47,0
0.1,2810,173,125000,25.4,1100,25.1,0.935,1.87,0.42,0.84,0.61,46.8,0
0.11,2680,171,124000,25.4,1100,25.1,0.934,1.87,0.41,0.83,0.59,46.7,0
0.12,2600,170,123000,25.3,1100,25.1,0.934,1.87,0.41,0.83,0.58,46.5,0
0.13,2510,168,122000,25.3,1100,25,0.934,1.87,0.4,0.82,0.56,46.3,0
0.14,2380,167,121000,25.2,1100,25,0.934,1.87,0.4,0.82,0.54,46.2,0
0.15,2310,166,120000,25.2,1100,24.9,0.934,1.87,0.4,0.82,0.52,46.1,0
0.16,2230,164,119000,25.2,1100,24.9,0.934,1.86,0.39,0.81,0.51,46,0
0.17,2100,163,117000,25.2,1100,24.9,0.934,1.86,0.39,0.81,0.48,45.8,0
0.18,1970,162,116000,25.2,1100,24.9,0.934,1.85,0.38,0.81,0.46,45.6,0
0.19,1870,161,115000,25.1,1100,24.8,0.933,1.82,0.38,0.8,0.46,45.4,0
0.2,1770,158,115000,25.1,1090,24.8,0.933,1.8,0.38,0.8,0.45,45.3,0
0.21,1680,156,114000,25.1,1090,24.8,0.933,1.78,0.37,0.79,0.44,45.1,0
0.22,1630,155,113000,25.1,1080,24.7,0.933,1.74,0.37,0.79,0.44,44.8,0
0.23,1540,154,112000,25,1070,24.7,0.933,1.72,0.36,0.78,0.44,44.6,0
0.24,1460,152,110000,25,1060,24.7,0.932,1.66,0.36,0.78,0.43,44.3,0
0.25,1410,151,109000,24.9,1040,24.6,0.932,1.61,0.36,0.77,0.43,44.2,0
0.26,1330,149,108000,24.9,1010,24.6,0.932,1.54,0.35,0.77,0.423,43.8,0
0.27,1280,148,107000,24.9,990,24.6,0.932,1.49,0.35,0.76,0.42,43.6,0
0.28,1240,146,105000,24.9,969,24.5,0.931,1.44,0.35,0.76,0.42,43.1,0
0.29,1200,145,104000,24.8,939,24.5,0.931,1.37,0.34,0.75,0.42,42.8,0
0.3,1150,144,103000,24.8,925,24.5,0.931,1.32,0.34,0.75,0.41,42.4,0
0.31,1110,142,102000,24.7,903,24.4,0.93,1.26,0.33,0.74,0.41,42.1,0
0.32,1060,140,101000,24.7,872,24.4,0.93,1.18,0.33,0.74,0.41,41.8,0
0.33,1020,138,99800,24.6,847,24.3,0.93,1.13,0.32,0.73,0.4,41.6,0
0.34,988,136,98000,24.6,816,24.2,0.929,1.07,0.32,0.73,0.4,41.3,0
0.35,965,134,96900,24.5,794,24.2,0.929,1.04,0.31,0.72,0.394,41.1,0
0.36,930,132,95400,24.5,774,24.2,0.928,0.999,0.31,0.714,0.39,40.9,0
0.37,902,130,93800,24.4,757,24.1,0.928,0.967,0.3,0.71,0.39,40.7,0
0.38,870,127,92000,24.4,734,24,0.927,0.927,0.3,0.7,0.38,40.5,0
0.39,856,124,90200,24.3,712,24,0.927,0.902,0.29,0.7,0.38,40.3,0
0.4,837,123,88200,24.3,688,23.9,0.927,0.868,0.28,0.7,0.38,40.2,0
0.41,815,119,86600,24.2,659,23.8,0.926,0.827,0.27,0.69,0.37,40,0
0.42,780,117,85800,24.2,637,23.8,0.926,0.778,0.26,0.69,0.37,39.8,0
0.43,758,115,83200,24.1,616,23.7,0.925,0.762,0.26,0.68,0.37,39.6,0
0.44,745,111,81100,24,605,23.6,0.925,0.741,0.25,0.68,0.36,39.5,0
0.45,735,107,79200,24,585,23.5,0.924,0.717,0.25,0.675,0.36,39.4,0
0.46,710,105,77500,23.9,563,23.4,0.924,0.678,0.24,0.67,0.36,39.2,0
0.47,683,103,76000,23.9,527,23.4,0.924,0.641,0.23,0.67,0.35,39.1,0
0.48,662,100,74100,23.8,512,23.3,0.923,0.619,0.22,0.66,0.35,38.7,0
0.49,644,97.5,72200,23.7,497,23.1,0.923,0.598,0.215,0.66,0.35,38.6,0
0.5,622,95.2,70200,23.6,479,23,0.922,0.577,0.21,0.66,0.34,38.4,0
0.51,610,92.3,67800,23.5,461,22.9,0.922,0.554,0.2,0.65,0.34,38.3,0
0.52,578,90,66500,23.5,451,22.8,0.922,0.54,0.2,0.65,0.34,38.2,0
0.53,565,86.4,64300,23.4,435,22.8,0.921,0.526,0.19,0.65,0.33,38,0
0.54,546,82.6,60900,23.3,423,22.6,0.921,0.506,0.19,0.64,0.33,37.9,0
0.55,536,78.4,57700,23.2,397,22.4,0.921,0.477,0.19,0.64,0.325,37.7,0
0.56,524,75.8,55700,23.1,378,22.4,0.921,0.459,0.19,0.64,0.32,37.6,0
0.57,507,73.5,54700,23.1,360,22.3,0.92,0.438,0.18,0.63,0.32,37.4,0
0.58,490,71.8,53000,23,347,22.2,0.92,0.423,0.18,0.63,0.31,37.2,0
0.59,482,70.1,52100,22.8,337,22,0.92,0.408,0.18,0.63,0.31,37,0
0.6,466,67.5,50100,22.8,329,21.9,0.92,0.399,0.17,0.62,0.3,36.7,0
0.61,459,65.7,48900,22.7,316,21.8,0.919,0.387,0.17,0.62,0.3,36.5,0
0.62,445,64.7,47900,22.6,306,21.7,0.919,0.377,0.17,0.62,0.3,36.3,0
0.63,435,62.8,46700,22.5,300,21.5,0.919,0.365,0.16,0.61,0.29,36.1,0
0.64,418,60.1,44700,22.4,291,21.4,0.918,0.357,0.16,0.61,0.286,36,0
0.65,413,59,43800,22.3,279,21.3,0.918,0.35,0.16,0.606,0.28,35.7,0
0.66,406,57.5,42500,22.2,272,21.1,0.918,0.344,0.15,0.6,0.27,35.6,0
0.67,398,56.2,41500,22.1,266,21,0.917,0.34,0.15,0.6,0.27,35.3,0
0.68,383,54.6,40200,22,260,20.8,0.917,0.336,0.15,0.59,0.26,35.1,0
0.69,376,52.8,39000,21.8,252,20.5,0.916,0.333,0.14,0.59,0.26,35,0
0.7,364,51.6,38000,21.7,242,20.3,0.916,0.329,0.14,0.59,0.25,34.7,0
0.71,355,50.6,37300,21.5,237,20.1,0.916,0.327,0.14,0.58,0.25,34.5,0
0.72,348,49.4,36200,21.4,232,19.9,0.915,0.325,0.14,0.58,0.24,34.2,0
0.73,342,47.7,35000,21.2,225,19.7,0.914,0.322,0.137,0.58,0.24,33.7,0
0.74,336,46,33500,21.1,217,19.5,0.914,0.321,0.13,0.577,0.23,33.4,0
0.75,330,44.2,32600,20.8,206,19.2,0.913,0.318,0.13,0.57,0.23,32.5,0
0.76,325,43.3,31800,20.6,200,18.9,0.912,0.316,0.13,0.57,0.22,31.5,0
0.77,315,42.5,30800,20.4,194,18.7,0.912,0.314,0.13,0.56,0.22,30.4,0
0.78,307,41.8,30500,20.1,191,18.4,0.911,0.31,0.12,0.56,0.21,29.9,0
0.79,300,41.1,30000,20,186,18.1,0.91,0.307,0.12,0.56,0.21,28.2,0
0.8,294,40.3,29500,19.7,183,17.9,0.91,0.304,0.12,0.55,0.2,26.4,0
0.81,289,39.4,28900,19.4,180,17.6,0.909,0.298,0.12,0.54,0.2,25.2,0
0.82,283,38.4,28200,19.1,174,17.2,0.908,0.295,0.11,0.54,0.19,23.8,0
0.83,279,37.7,27400,18.7,170,16.9,0.908,0.291,0.11,0.52,0.19,21.9,0
0.84,274,36.9,26900,18.4,167,16.5,0.907,0.286,0.1,0.49,0.19,20.2,0
0.85,268,36,26200,18.2,164,16.3,0.906,0.281,0.0989,0.48,0.18,19.5,0
0.86,264,34.7,25200,18,160,16.1,0.905,0.275,0.0929,0.46,0.18,18.6,0
0.87,258,33.5,24400,17.8,154,15.9,0.904,0.265,0.09,0.44,0.18,17.4,0
0.88,248,32.6,23600,17.5,149,15.6,0.903,0.253,0.088,0.42,0.17,16.5,0
0.89,242,32.1,23200,17.3,145,15.4,0.902,0.248,0.086,0.41,0.17,15.9,0
0.9,236,31.3,22800,17,143,15.1,0.9,0.244,0.084,0.39,0.16,14.8,0
0.91,231,31.1,22400,16.6,140,14.7,0.897,0.241,0.082,0.37,0.16,13.7,0
0.92,224,30,22000,16.4,138,14.5,0.895,0.236,0.079,0.36,0.16,13.1,0
0.93,220,29.1,21200,16.1,135,14.2,0.893,0.231,0.076,0.35,0.15,12.2,0
0.94,214,28.2,20700,15.8,131,13.9,0.89,0.223,0.074,0.33,0.15,11.4,0
0.95,211,26.9,19700,15.4,128,13.6,0.882,0.217,0.071,0.31,0.15,10.4,0
0.96,204,25.6,18900,14.6,123,12.8,0.855,0.209,0.069,0.28,0.14,8.82,0
0.97,198,23.8,17600,14.1,118,12.2,0.754,0.198,0.067,0.26,0.14,7.64,0
0.98,187,21.1,15700,13.3,114,11.5,0.643,0.193,0.062,0.24,0.13,6.11,0
0.99,168,17.9,13200,12.2,108,10.3,0.433,0.179,0.056,0.21,0.12,2.55,0
1,135,0,0,9.13,79.8,7.37,0,0.131,0.023,0.13,0.11,0,0