datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1364695200000,1926,10,1926,1,1,7,0.122,0.0442,0.0776,4837.55,29.3,29.3,28.79,1,1,1,201.3,199.9,203.5,128.3,126.9,73,73,73,0,0,0,0.362,0.359,0.365,128.3,126.9,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.095,0.00666,0.00654,0.00684,0.00026,0.00026,0.00027,0.217,0.214,0.221,0.0085,0.0084,0.0086,25.38,25.36,25.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.69,29.35,30.21,28.79,28.47,29.3,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.7
-1364090400000,1926,10,1926,1,2,7,0.123,0.0442,0.0788,4912.34,29.37,29.37,29.24,1,1,1,203.3,199.9,203.8,130.3,126.9,73,73,73,0,0,0,0.359,0.358,0.365,130.3,126.9,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0937,0.0951,0.00682,0.00654,0.00687,0.00027,0.00026,0.00027,0.22,0.214,0.221,0.0086,0.0084,0.0086,25.36,25.36,25.39,0.931,0.929,0.931,0.97,0.97,0.97,0.903,0.901,0.903,30.14,29.35,30.28,29.24,28.47,29.37,0,0,0,0,0,0,0.162,0,0.0442,0.36,0.64,0.36,39.9
-1363485600000,1926,10,1926,1,3,7,0.122,0.0524,0.0695,2111.37,29.37,29.37,12.57,1,1,1,201.6,197.9,203.8,114.9,100.9,86.71,73,97,0,0,0,0.431,0.358,0.49,114.9,100.9,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.087,0.0951,0.00552,0.00432,0.00687,0.00022,0.00017,0.00027,0.194,0.17,0.221,0.0076,0.0066,0.0086,25.39,25.36,25.43,0.399,0,0.931,0.416,0,0.97,0.387,0,0.903,12.96,0,30.28,12.57,0,29.37,0,4,0,0,0.571,0,0.0698,0.571,0.0525,0.43,0.57,0.43,17.3
-1362880800000,1926,10,1926,1,4,7,0.122,0.0587,0.063,1695.83,23.55,23.55,10.09,1,1,1,201.1,197.9,203.5,104.1,100.9,97,97,97,0,0,0,0.483,0.477,0.49,104.1,100.9,106.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.087,0.089,0.0046,0.00432,0.0048,0.00018,0.00017,0.00019,0.176,0.17,0.18,0.0069,0.0066,0.007,25.41,25.4,25.43,0.392,0,0.915,0.416,0,0.97,0.38,0,0.888,10.41,0,24.28,10.09,0,23.55,0,4,0,0,0.571,0,0.0561,0.571,0.059,0.48,0.52,0.48,13.9
-1362276000000,1926,11,1926,2,5,7,0.124,0.0562,0.0675,3005.68,25.57,25.57,17.89,1,1,1,204.6,201.4,208.1,111.6,108.4,93,93,93,0,0,0,0.455,0.447,0.462,111.6,108.4,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0893,0.0917,0.00523,0.00497,0.00553,0.0002,0.00019,0.00022,0.189,0.183,0.195,0.0074,0.0072,0.0076,25.38,25.36,25.41,0.657,0,0.921,0.693,0,0.97,0.637,0,0.894,18.44,0,26.36,17.89,0,25.57,0,2,0,0,0.286,0,0.0994,0.286,0.0565,0.45,0.54,0.46,24.2
-1361671200000,1926,11,1926,2,6,7,0.123,0.0473,0.076,4725.51,30.8,30.8,28.13,1,1,1,203.8,203.8,203.9,125.7,110.8,78.14,67,93,0,0,0,0.383,0.329,0.456,125.7,110.8,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0902,0.0962,0.00643,0.00517,0.00739,0.00025,0.0002,0.00029,0.212,0.187,0.231,0.0083,0.0073,0.009,25.36,25.35,25.39,0.927,0.918,0.933,0.97,0.97,0.97,0.899,0.891,0.905,29,25.34,31.76,28.13,24.58,30.8,0,0,0,0,0,0,0.156,0,0.047,0.38,0.62,0.38,38.4
-1361066400000,1926,11,1926,2,7,7,0.124,0.0405,0.0836,5228.01,32.63,32.63,31.12,1,1,1,205.3,203.8,211.9,138.3,136.8,67,67,67,0,0,0,0.327,0.316,0.329,138.3,136.8,144.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0962,0.099,0.0075,0.00738,0.00806,0.00029,0.00029,0.00032,0.233,0.231,0.245,0.0091,0.009,0.0096,25.33,25.28,25.35,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.908,32.08,31.73,33.64,31.12,30.78,32.63,0,0,0,0,0,0,0.173,0,0.0404,0.33,0.67,0.33,42.2
-1360461600000,1926,11,1926,2,8,7,0.147,0.0405,0.107,6748.69,45.43,45.43,40.17,1,1,1,243.6,203.9,266,176.6,136.9,67,67,67,0,0,0,0.278,0.252,0.329,176.6,136.9,199,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0962,0.118,0.0108,0.00739,0.0127,0.00042,0.00029,0.0005,0.302,0.231,0.342,0.012,0.009,0.014,25.05,24.89,25.35,0.947,0.933,0.954,0.977,0.97,0.98,0.925,0.905,0.935,41.09,31.76,46.35,40.17,30.8,45.43,0,0,0,0,0,0,0.223,0,0.04,0.28,0.73,0.27,45.9
-1359856800000,1926,11,1926,2,9,7,0.191,0.0565,0.134,8225.36,55.3,55.3,48.96,2,1,1.2857142857142858,315.4,273.3,358.7,221.9,194.8,93.43,67,104,0,0,0,0.295,0.237,0.348,221.9,194.8,254.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.129,0.121,0.142,0.0149,0.0123,0.0192,0.00059,0.00049,0.00077,0.339,0.255,0.396,0.014,0.01,0.016,24.68,24.53,24.85,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.898,0.94,43.02,26.56,52.34,41.33,25.76,48.2,0,0,0,0,0,0,0.272,0,0.057,0.3,0.7,0.3,43.1
-1359252000000,1926,12,1926,3,10,7,0.227,0.0629,0.164,9874.92,61.01,61.01,58.78,2,2,2,374.8,358.7,385.2,270.8,254.7,104,104,104,0,0,0,0.277,0.27,0.29,270.8,254.7,281.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.142,0.151,0.0268,0.0192,0.0317,0.0011,0.00077,0.0013,0.3,0.276,0.315,0.012,0.011,0.013,24.43,24.36,24.53,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.3,28.51,31.45,29.39,27.65,30.5,0,0,0,0,0,0,0.327,0,0.063,0.28,0.72,0.28,43.5
-1358647200000,1926,12,1926,3,11,7,0.255,0.0629,0.192,11532.8,72.36,72.36,68.65,2,2,2,421,394,438.5,317,290,104,104,104,0,0,0,0.247,0.237,0.264,317,290,334.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.154,0.17,0.0486,0.0359,0.0569,0.002,0.0015,0.0023,0.369,0.329,0.395,0.015,0.013,0.016,24.14,24.03,24.3,0.943,0.938,0.946,0.97,0.97,0.97,0.915,0.91,0.918,35.38,32.43,37.29,34.32,31.45,36.18,0,0,0,0,0,0,0.381,0,0.063,0.25,0.75,0.25,45.2
-1358042400000,1926,12,1926,3,12,7,0.284,0.0629,0.221,13352.8,87.38,87.38,79.48,2,2,2,470.2,442.7,507,366.2,338.7,104,104,104,0,0,0,0.222,0.205,0.235,366.2,338.7,403,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.181,0.172,0.194,0.0719,0.0589,0.0892,0.003,0.0024,0.0037,0.443,0.402,0.498,0.018,0.016,0.021,23.84,23.62,24.01,0.951,0.947,0.955,0.977,0.971,0.98,0.928,0.919,0.936,40.69,37.75,44.58,39.74,36.66,43.69,0,0,0,0,0,0,0.442,0,0.063,0.22,0.78,0.22,47
-1357437600000,1926,12,1926,3,13,7,0.364,0.0689,0.295,17091.1,112.1,112.1,101.7,3,2,2.4285714285714284,601.6,570.2,643.9,487.6,449.3,114,104,139,0,0,0,0.19,0.162,0.236,487.6,449.3,539.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.232,0.215,0.26,0.131,0.111,0.162,0.0055,0.0047,0.0069,0.584,0.554,0.607,0.025,0.023,0.026,23.11,22.92,23.24,0.954,0.947,0.958,0.976,0.97,0.98,0.931,0.919,0.939,44.64,36.34,51.39,43.07,35.25,48.2,0,0,0,0,0,0,0.565,0,0.069,0.19,0.81,0.19,47
-1356832800000,1927,1,1926,4,14,7,0.356,0.0841,0.272,16112.9,95.91,95.91,95.91,2,2,2,588.3,588.3,588.3,449.3,449.3,139,139,139,0,0,0,0.236,0.236,0.236,449.3,449.3,449.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.215,0.215,0.215,0.111,0.111,0.111,0.0047,0.0047,0.0047,0.572,0.572,0.572,0.024,0.024,0.024,23.18,23.18,23.18,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,48.93,48.93,48.93,47.95,47.95,47.95,0,0,0,0,0,0,0.533,0,0.084,0.24,0.76,0.24,45.3
-1356228000000,1927,1,1926,4,15,7,0.365,0.0742,0.291,16326.1,102.3,102.3,97.18,3,2,2.142857142857143,603,588.3,612.2,480.3,449.3,122.7,120,139,0,0,0,0.204,0.196,0.236,480.3,449.3,492.2,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.229,0.215,0.235,0.126,0.111,0.131,0.0053,0.0047,0.0056,0.606,0.53,0.632,0.026,0.022,0.027,23.08,23.04,23.18,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,49.39,35.17,52.58,46.15,34.11,48.2,0,0,0,0,0,0,0.54,0,0.074,0.2,0.8,0.2,44.7
-1355623200000,1927,1,1926,4,16,7,0.414,0.0726,0.342,19572.3,131.7,131.7,116.5,3,3,3,684.8,629.7,764,564.8,509.7,120,120,120,0,0,0,0.177,0.157,0.191,564.8,509.7,644,990,990,990,966.6,966.4,967,23.4,23,23.6,0.276,0.245,0.321,0.178,0.141,0.231,0.0076,0.006,0.01,0.651,0.558,0.785,0.028,0.024,0.034,22.71,22.26,23.02,0.951,0.947,0.956,0.974,0.97,0.98,0.927,0.919,0.937,39.84,36.33,44.8,38.83,35.24,43.9,0,0,0,0,0,0,0.647,0,0.072,0.18,0.83,0.17,47.3
-1355018400000,1927,1,1926,4,17,7,0.497,0.0726,0.424,23534,144.6,144.6,140.1,3,3,3,821.3,755.5,878.6,701.3,635.5,120,120,120,0,0,0,0.146,0.137,0.159,701.3,635.5,758.6,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.356,0.317,0.396,0.269,0.225,0.306,0.012,0.0098,0.014,0.883,0.771,0.985,0.039,0.033,0.044,21.93,21.6,22.31,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.08,44.29,51.24,46.69,43.4,48.2,0,0,0,0,0,0,0.778,0,0.073,0.15,0.85,0.15,47.4
-1354413600000,1927,1,1926,4,18,7,0.602,0.0943,0.507,27179.7,169.2,169.2,161.8,4,4,4,994.8,910,1047,838.8,790,156,120,162,0,0,0,0.157,0.132,0.168,838.8,790,885.3,990,990,990,967.9,967.5,968,22.1,22,22.5,0.48,0.425,0.524,0.345,0.321,0.368,0.016,0.014,0.017,1.05,0.955,1.13,0.047,0.043,0.052,21.08,20.82,21.5,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.35,39.69,43.16,40.45,38.71,42.29,0,0,0,0,0,0,0.899,0,0.095,0.16,0.84,0.16,45.1
-1353808800000,1927,2,1926,5,19,7,0.682,0.098,0.584,30389.2,188.8,188.8,180.9,4,4,4,1128,1055,1187,966.1,893.1,162,162,162,0,0,0,0.144,0.136,0.154,966.1,893.1,1025,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.608,0.531,0.682,0.416,0.371,0.479,0.019,0.017,0.022,1.29,1.15,1.45,0.06,0.052,0.067,20.41,20.07,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.14,43.46,48.17,45.22,42.59,47.2,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,44.6
-1353204000000,1927,2,1926,5,20,7,0.765,0.098,0.655,32341,192.8,192.8,192.5,4,4,4,1265,1204,1323,1103,1042,162,162,162,19.43,0,61,0.128,0.122,0.135,1083,1042,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.776,0.708,0.819,0.61,0.518,0.648,0.029,0.024,0.031,1.68,1.51,1.77,0.079,0.071,0.084,19.59,19.32,19.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.61,48.67,50.17,48.13,47.69,48.2,0,0,0,0,0,0,1.07,0,0.11,0.13,0.86,0.14,42.3
-1352599200000,1927,2,1926,5,21,7,0.872,0.098,0.665,31942.5,192.8,192.8,190.1,4,4,4,1442,1364,1475,1280,1202,162,162,162,179.9,102,213,0.113,0.11,0.119,1100,1100,1100,990,990,990,969.3,969,969.4,20.7,20.6,21,0.867,0.835,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.83,0.088,0.085,0.089,18.89,18.77,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,48.2,49.27,47.53,47.23,48.2,0,0,0,0,0,0,1.06,0,0.207,0.11,0.76,0.24,36.6
-1351994400000,1927,2,1926,5,22,7,0.907,0.109,0.665,31584.6,188.9,188.9,188,4,4,4,1500,1475,1506,1320,1309,180,162,183,219.6,209,223,0.12,0.11,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.891,0.88,0.895,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.84,0.09,0.089,0.09,18.68,18.65,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.9,48.2,47,46.94,47.23,0,0,0,0,0,0,1.04,0,0.242,0.12,0.73,0.27,34.8
-1351389600000,1927,3,1926,6,23,7,0.94,0.111,0.665,31256.8,187,187,186.1,4,4,4,1554,1528,1590,1371,1345,183,183,183,271.1,245,307,0.118,0.115,0.12,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.904,0.898,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.49,18.37,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.46,47.15,47.71,46.51,46.2,46.75,0,0,0,0,0,0,1.03,0,0.275,0.12,0.71,0.29,33.3
-1350784800000,1927,3,1926,6,24,7,1.01,0.111,0.665,30631.4,184.6,184.6,182.3,4,4,4,1662,1596,1734,1479,1413,183,183,183,379.4,313,451,0.11,0.106,0.115,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.915,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.13,17.89,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.51,45.88,47.09,45.58,44.96,46.15,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
-1350180000000,1927,3,1926,6,25,7,1.19,0.111,0.665,28924.2,178.4,178.4,172.2,4,4,4,1967,1775,2197,1784,1592,183,183,183,684.1,492,914,0.0935,0.0833,0.103,1100,1100,1100,990,990,990,971,970.4,971.6,19,18.4,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.17,16.55,17.76,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.25,45.51,43.04,41.41,44.6,0,0,0,0,0,0,0.956,0,0.525,0.093,0.56,0.44,24.3
-1349575200000,1927,3,1926,6,26,7,1.61,0.119,0.665,25672.1,162.7,162.7,152.8,4,4,4,2665,2307,3065,2468,2124,197.6,183,217,1368,1024,1748,0.0743,0.0694,0.0793,1100,1100,1100,990,990,990,972.7,971.8,973.7,17.3,16.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.42,14.45,16.29,0.942,0.938,0.946,0.974,0.97,0.979,0.918,0.91,0.926,39.2,36.56,41.54,38.2,35.46,40.69,0,0,0,0,0,0,0.849,0,0.945,0.074,0.41,0.59,15.9
-1348970400000,1927,4,1926,7,27,7,1.95,0.131,0.665,23167.9,139.6,139.6,137.9,4,4,4,3226,3153,3284,3009,2936,217,217,217,1908,1836,1967,0.0673,0.0661,0.0688,1100,1100,1100,990,990,990,974,973.9,974.2,16,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.09,13.96,14.24,0.936,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.54,35.2,35.97,34.48,34.14,34.89,0,0,0,0,0,0,0.766,0,1.285,0.067,0.34,0.66,11.9
-1348365600000,1927,4,1926,7,28,7,1.81,0.131,0.665,24148,147.6,147.6,143.7,4,4,4,2994,2854,3104,2777,2637,217,217,217,1677,1537,1787,0.0725,0.0699,0.076,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.36,14.96,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.03,36.3,37.97,35.93,35.21,36.89,0,0,0,0,0,0,0.799,0,1.145,0.072,0.37,0.63,13.3
-1347760800000,1927,4,1926,7,29,7,1.6,0.131,0.665,25773.7,157.2,157.2,153.4,4,4,4,2643,2505,2785,2426,2288,217,217,217,1326,1188,1468,0.0822,0.0779,0.0866,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.13,15.81,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.35,38.42,40.25,38.35,37.37,39.31,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
-1347156000000,1927,4,1926,7,30,7,1.47,0.136,0.665,26770.5,160,160,159.3,4,4,4,2429,2404,2471,2204,2128,225.4,217,276,1104,1028,1154,0.0929,0.0878,0.115,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.89,16.05,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.75,40.48,40.91,39.84,39.55,40.01,0,0,0,0,0,0,0.885,0,0.805,0.093,0.45,0.55,18.2
-1346551200000,1927,5,1926,8,31,7,1.46,0.167,0.665,26864.1,160.2,160.2,159.9,4,4,4,2409,2398,2424,2133,2122,276,276,276,1033,1022,1048,0.115,0.114,0.115,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.04,16,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.88,40.78,40.95,39.98,39.87,40.05,0,0,0,0,0,0,0.888,0,0.795,0.11,0.46,0.54,18.4
-1345946400000,1927,5,1926,8,32,7,1.46,0.167,0.665,26808,160,160,159.6,4,4,4,2421,2404,2424,2145,2128,276,276,276,1045,1028,1048,0.114,0.114,0.115,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.01,16,16.05,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.8,40.78,40.91,39.89,39.87,40.01,0,0,0,0,0,0,0.887,0,0.795,0.11,0.46,0.54,18.4
-1345341600000,1927,5,1926,8,33,7,1.42,0.175,0.665,27145.5,162.3,162.3,161.6,4,4,4,2349,2321,2398,2060,2000,288.9,276,321,959.7,900,1022,0.123,0.115,0.138,1100,1100,1100,990,990,990,971.9,971.9,972.1,18.1,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.06,16.25,0.946,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.27,40.95,41.45,40.4,40.05,40.58,0,0,0,0,0,0,0.898,0,0.755,0.12,0.47,0.53,19.1
-1344736800000,1927,5,1926,8,34,7,1.31,0.194,0.665,27979.5,170.8,170.8,166.5,4,4,4,2161,1995,2291,1840,1674,321,321,321,739.7,574,870,0.149,0.14,0.161,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.32,17.04,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.49,41.64,43.58,41.64,40.79,42.71,0,0,0,0,0,0,0.925,0,0.645,0.15,0.51,0.49,21.4
-1344132000000,1927,5,1926,8,35,7,1.09,0.166,0.665,29836.1,181,181,177.6,4,4,4,1798,1700,1930,1523,1443,275.3,257,321,422.9,343,509,0.153,0.142,0.173,1100,1100,1100,990,990,990,970.4,970.1,970.9,19.6,19.1,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.25,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.31,44.14,46.17,44.4,43.26,45.25,0,0,0,0,0,0,0.987,0,0.425,0.15,0.61,0.39,27.4
-1343527200000,1927,6,1926,9,36,7,0.89,0.147,0.665,31721.1,192.8,192.8,188.8,4,4,4,1472,1323,1634,1228,1113,243.6,210,257,128.1,13,277,0.166,0.154,0.185,1100,1100,1100,990,990,990,969.4,968.9,969.9,20.6,20.1,21.1,0.873,0.816,0.919,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.87,0.088,0.084,0.093,18.79,18.22,19.32,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.25,46.75,49.68,47.2,45.81,48.2,0,0,0,0,0,0,1.05,0,0.225,0.17,0.75,0.25,35.6
-1342922400000,1927,6,1926,9,37,7,0.726,0.127,0.599,30594.8,192.8,192.8,182.1,4,4,4,1200,1123,1302,990.5,913.2,210,210,210,0,0,0,0.175,0.161,0.187,990.5,913.2,1092,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.656,0.561,0.799,0.457,0.381,0.629,0.021,0.018,0.03,1.39,1.19,1.73,0.065,0.055,0.082,20.08,19.42,20.52,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.51,43.87,49.58,45.53,43,48.2,0,0,0,0,0,0,1.01,0,0.127,0.17,0.83,0.17,42.1
-1342317600000,1927,6,1926,9,38,7,0.602,0.127,0.475,25370.4,161.9,161.9,151,4,3,3.5714285714285716,994.9,902.5,1059,784.9,692.5,210,210,210,0,0,0,0.212,0.198,0.233,784.9,692.5,848.6,990,990,990,967.9,967.5,968.1,22.1,21.9,22.5,0.445,0.364,0.502,0.317,0.264,0.35,0.014,0.012,0.016,1,0.882,1.08,0.045,0.039,0.049,21.13,20.84,21.61,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.937,44.03,39.24,51.03,42.82,38.24,48.2,0,0,0,0,0,0,0.839,0,0.127,0.21,0.79,0.21,42.1
-1341712800000,1927,6,1926,9,39,7,0.483,0.121,0.362,20380.7,132.5,132.5,121.3,3,3,3,798.4,729.9,871.9,598.6,543.9,199.7,186,210,0,0,0,0.25,0.241,0.266,598.6,543.9,661.9,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.309,0.275,0.346,0.201,0.164,0.243,0.0088,0.0071,0.011,0.721,0.626,0.83,0.032,0.027,0.037,22.19,21.78,22.55,0.953,0.95,0.956,0.977,0.972,0.98,0.932,0.923,0.937,41.37,38.1,45.06,40.44,37.03,44.16,0,0,0,0,0,0,0.674,0,0.121,0.25,0.75,0.25,42.2
-1341108000000,1927,7,1926,10,40,7,0.381,0.112,0.268,15518.4,105,105,92.37,3,2,2.142857142857143,629.2,570.2,698.6,443.2,384.2,186,186,186,0,0,0,0.297,0.266,0.326,443.2,384.2,512.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.221,0.195,0.257,0.109,0.0803,0.143,0.0046,0.0034,0.0062,0.555,0.478,0.645,0.024,0.02,0.028,23.03,22.73,23.36,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.939,45.15,36.09,52.08,43.68,35.01,48.2,0,0,0,0,0,0,0.513,0,0.113,0.29,0.7,0.3,40.7
-1340503200000,1927,7,1926,10,41,7,0.317,0.112,0.204,12099.4,80.26,80.26,72.02,2,2,2,523.7,490.4,561.5,337.7,304.4,186,186,186,0,0,0,0.356,0.331,0.379,337.7,304.4,375.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.179,0.167,0.192,0.0584,0.0427,0.0762,0.0024,0.0018,0.0032,0.408,0.358,0.465,0.017,0.015,0.019,23.64,23.41,23.84,0.947,0.942,0.952,0.972,0.97,0.978,0.92,0.913,0.931,37.04,33.5,41.02,36.01,32.49,40.13,0,0,0,0,0,0,0.4,0,0.113,0.35,0.64,0.36,38.2
-1339898400000,1927,7,1926,10,42,7,0.277,0.112,0.165,9783.9,63.92,63.92,58.24,2,2,2,458.5,435.1,485.3,272.5,249.1,186,186,186,0,0,0,0.406,0.383,0.428,272.5,249.1,299.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.148,0.166,0.0277,0.0169,0.0403,0.0011,0.00069,0.0017,0.31,0.275,0.35,0.013,0.011,0.014,24.03,23.87,24.17,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,30.02,27.44,32.95,29.12,26.62,31.96,0,0,0,0,0,0,0.324,0,0.112,0.4,0.6,0.4,35.3
-1339293600000,1927,7,1926,10,43,7,0.249,0.112,0.136,8152.23,51.48,51.48,48.53,2,1,1.2857142857142858,410.9,394,427.1,224.9,208,186,186,186,0,0,0,0.453,0.435,0.472,224.9,208,241.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.133,0.145,0.0149,0.0134,0.0162,0.00061,0.00055,0.00066,0.354,0.261,0.413,0.014,0.011,0.017,24.2,24.1,24.26,0.948,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.09,25.98,52.53,41.25,25.2,48.2,0,0,0,0,0,0,0.27,0,0.113,0.45,0.55,0.45,32.7
-1338688800000,1927,8,1926,11,44,7,0.224,0.0937,0.13,7901.35,48.2,48.2,47.03,1,1,1,369.9,351.7,385.2,214.9,196.7,155,155,155,0,0,0,0.419,0.402,0.441,214.9,196.7,230.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.126,0.138,0.014,0.0125,0.0153,0.00057,0.0005,0.00062,0.38,0.347,0.407,0.015,0.014,0.016,24.37,24.27,24.49,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.939,49.14,45.07,52.47,47.03,44.17,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.3
-1338084000000,1927,8,1926,11,45,7,0.197,0.0799,0.117,7338.65,47.3,47.3,43.68,1,1,1,325.8,310.1,343.7,193.7,179.4,132.1,115,155,0,0,0,0.404,0.355,0.464,193.7,179.4,209.1,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.127,0.0122,0.011,0.0135,0.00049,0.00044,0.00054,0.34,0.316,0.366,0.014,0.013,0.015,24.63,24.55,24.71,0.953,0.949,0.956,0.98,0.978,0.98,0.933,0.928,0.937,44.59,41.08,48.26,43.68,40.19,47.3,0,0,0,0,0,0,0.243,0,0.08,0.41,0.59,0.41,37.3
-1337479200000,1927,8,1926,11,46,7,0.182,0.0696,0.112,7036.52,44.16,44.16,41.88,1,1,1,300.3,287.1,310.1,185.3,172.1,115,115,115,0,0,0,0.383,0.371,0.401,185.3,172.1,195.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.114,0.122,0.0115,0.0104,0.0123,0.00046,0.00041,0.00049,0.323,0.3,0.341,0.013,0.012,0.014,24.77,24.71,24.85,0.95,0.946,0.953,0.979,0.975,0.98,0.931,0.923,0.934,42.77,39.69,45.06,41.88,38.71,44.16,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.7
-1336874400000,1927,8,1926,11,47,7,0.167,0.0696,0.0976,6069.16,37.75,37.75,36.13,1,1,1,276.4,263.1,283.2,161.4,148.1,115,115,115,0,0,0,0.417,0.406,0.437,161.4,148.1,168.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.00947,0.00834,0.01,0.00038,0.00033,0.0004,0.28,0.257,0.293,0.011,0.01,0.012,24.91,24.87,24.99,0.943,0.938,0.945,0.972,0.97,0.973,0.916,0.91,0.92,37.18,34.07,38.78,36.13,33.04,37.75,0,0,0,0,0,0,0.201,0,0.0694,0.42,0.58,0.42,36.3
-1336269600000,1927,8,1926,11,48,7,0.155,0.0613,0.0936,5823.33,37.32,37.32,34.66,1,1,1,256.1,246.5,263.1,154.8,144.4,101.3,91,115,0,0,0,0.395,0.354,0.443,154.8,144.4,165.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.00891,0.00802,0.00985,0.00035,0.00032,0.00039,0.267,0.25,0.286,0.011,0.0099,0.011,25.01,24.99,25.05,0.94,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.918,35.71,33.18,38.37,34.66,32.18,37.32,0,0,0,0,0,0,0.193,0,0.0614,0.4,0.6,0.4,37.6
-1335664800000,1927,9,1926,12,49,7,0.141,0.055,0.0863,5371.11,33.94,33.94,31.97,1,1,1,233.8,228.3,242.4,142.8,137.3,91,91,91,0,0,0,0.389,0.375,0.399,142.8,137.3,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0995,0.104,0.00788,0.00742,0.00862,0.00031,0.00029,0.00034,0.245,0.235,0.26,0.0096,0.0092,0.01,25.15,25.09,25.2,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.96,31.68,34.99,31.97,30.73,33.94,0,0,0,0,0,0,0.178,0,0.0547,0.39,0.61,0.39,38.1
-1335060000000,1927,9,1926,12,50,7,0.129,0.055,0.0742,4598.38,29.6,29.6,27.37,1,1,1,213.7,205.9,223.4,122.7,114.9,91,91,91,0,0,0,0.426,0.407,0.442,122.7,114.9,132.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0916,0.0978,0.00618,0.00552,0.007,0.00024,0.00022,0.00027,0.209,0.195,0.226,0.0082,0.0076,0.0089,25.31,25.23,25.37,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.22,26.35,30.51,27.37,25.56,29.6,0,0,0,0,0,0,0.152,0,0.0548,0.43,0.58,0.42,35.6
-1334455200000,1927,9,1926,12,51,7,0.123,0.055,0.0682,3617.25,25.56,25.56,21.53,1,1,1,203.7,201.4,205.9,112.7,110.4,91,91,91,0,0,0,0.447,0.442,0.452,112.7,110.4,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.09,0.0916,0.00533,0.00514,0.00552,0.00021,0.0002,0.00022,0.191,0.187,0.195,0.0075,0.0073,0.0076,25.39,25.37,25.4,0.788,0,0.921,0.831,0,0.97,0.765,0,0.894,22.2,0,26.35,21.53,0,25.56,0,1,0,0,0.143,0,0.12,0.143,0.0548,0.45,0.55,0.45,29.4
-1333850400000,1927,9,1926,12,52,7,0.118,0.0519,0.066,1253.43,26.45,26.45,7.461,1,1,1,195,188.8,199.9,109.2,104.3,85.86,73,91,0,0,0,0.44,0.381,0.466,109.2,104.3,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0879,0.0908,0.00503,0.00461,0.00583,0.0002,0.00018,0.00023,0.184,0.176,0.199,0.0072,0.0069,0.0078,25.41,25.38,25.42,0.264,0,0.924,0.277,0,0.97,0.256,0,0.896,7.692,0,27.27,7.461,0,26.45,0,5,0,0,0.714,0,0.0414,0.714,0.052,0.44,0.56,0.44,10.6
-1333245600000,1927,10,1927,1,1,7,0.11,0.0442,0.066,4057.46,25.48,25.48,24.15,1,1,1,182.1,178.2,187.6,109.1,105.2,73,73,73,0,0,0,0.401,0.389,0.41,109.1,105.2,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0861,0.0894,0.00502,0.0047,0.00549,0.0002,0.00018,0.00021,0.182,0.175,0.192,0.0071,0.0069,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,24.9,23.95,26.27,24.15,23.23,25.48,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
-1332640800000,1927,10,1927,1,2,7,0.114,0.0442,0.0703,4348.28,27.68,27.68,25.88,1,1,1,189.2,178.2,196.6,116.2,105.2,73,73,73,0,0,0,0.387,0.371,0.41,116.2,105.2,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0861,0.0926,0.00563,0.0047,0.00626,0.00022,0.00018,0.00024,0.195,0.175,0.208,0.0076,0.0069,0.0081,25.38,25.38,25.39,0.922,0.914,0.927,0.97,0.97,0.97,0.894,0.887,0.9,26.68,23.95,28.54,25.88,23.23,27.68,0,0,0,0,0,0,0.144,0,0.0437,0.39,0.62,0.38,38.1
-1332036000000,1927,10,1927,1,3,7,0.111,0.0442,0.0673,4146.86,25.78,25.78,24.68,1,1,1,184.3,182.7,188.8,111.3,109.7,73,73,73,0,0,0,0.397,0.387,0.4,111.3,109.7,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0877,0.0898,0.00521,0.00508,0.00559,0.0002,0.0002,0.00022,0.186,0.183,0.194,0.0073,0.0072,0.0076,25.38,25.38,25.38,0.919,0.917,0.922,0.97,0.97,0.97,0.891,0.89,0.894,25.45,25.06,26.58,24.68,24.3,25.78,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.4
-1331431200000,1927,10,1927,1,4,7,0.115,0.0442,0.0706,4367.88,27.99,27.99,26,1,1,1,189.7,181.1,197.9,116.7,108.1,73,73,73,0,0,0,0.385,0.369,0.403,116.7,108.1,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0871,0.093,0.00567,0.00494,0.00636,0.00022,0.00019,0.00025,0.196,0.18,0.21,0.0077,0.0071,0.0082,25.38,25.38,25.39,0.922,0.916,0.928,0.97,0.97,0.97,0.895,0.889,0.9,26.8,24.65,28.85,26,23.91,27.99,0,0,0,0,0,0,0.144,0,0.0444,0.38,0.61,0.39,38
-1330826400000,1927,10,1927,1,5,7,0.127,0.041,0.086,5375.99,36.41,36.41,32,1,1,1,210,199.9,228.3,142.1,126.9,67.86,67,73,0,0,0,0.324,0.293,0.365,142.1,126.9,161.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0982,0.0937,0.105,0.00783,0.00654,0.00946,0.00031,0.00026,0.00037,0.24,0.214,0.275,0.0094,0.0084,0.011,25.3,25.16,25.39,0.935,0.929,0.942,0.97,0.97,0.971,0.907,0.901,0.915,32.99,29.35,37.51,32,28.47,36.41,0,0,0,0,0,0,0.178,0,0.041,0.32,0.68,0.32,42.3
-1330221600000,1927,11,1927,2,6,7,0.149,0.0473,0.102,6396.28,41.78,41.78,38.07,1,1,1,246.5,231.5,254.6,168.4,157.3,78.14,67,93,0,0,0,0.316,0.268,0.372,168.4,157.3,183.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.113,0.0101,0.00912,0.0113,0.0004,0.00036,0.00045,0.289,0.271,0.314,0.011,0.011,0.012,25.03,24.99,25.13,0.945,0.941,0.949,0.974,0.97,0.98,0.92,0.913,0.93,39.07,36.34,42.64,38.07,35.25,41.78,0,0,0,0,0,0,0.212,0,0.047,0.32,0.68,0.32,42.9
-1329616800000,1927,11,1927,2,7,7,0.151,0.0562,0.0944,5878.2,36.81,36.81,34.99,1,1,1,249.1,246.5,256.9,156.1,153.5,93,93,93,0,0,0,0.373,0.362,0.377,156.1,153.5,163.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.109,0.00902,0.0088,0.00968,0.00036,0.00035,0.00038,0.268,0.264,0.282,0.011,0.01,0.011,25.04,24.99,25.06,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.917,36.06,35.47,37.89,34.99,34.4,36.81,0,0,0,0,0,0,0.194,0,0.0566,0.37,0.63,0.37,38.9
-1329012000000,1927,11,1927,2,8,7,0.156,0.0562,0.1,6244.59,38.36,38.36,37.17,1,1,1,258.3,250.3,263.1,165.3,157.3,93,93,93,0,0,0,0.36,0.353,0.372,165.3,157.3,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.0098,0.00912,0.0102,0.00039,0.00036,0.0004,0.285,0.271,0.293,0.011,0.011,0.012,24.98,24.95,25.03,0.944,0.941,0.945,0.972,0.97,0.975,0.918,0.913,0.921,38.22,36.34,39.36,37.17,35.25,38.36,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40
-1328407200000,1927,11,1927,2,9,7,0.166,0.0507,0.115,7280.2,47,47,43.33,1,1,1,274.6,263.1,283.2,190.7,170.1,83.86,77,93,0,0,0,0.306,0.272,0.353,190.7,170.1,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.111,0.122,0.012,0.0102,0.0133,0.00047,0.0004,0.00053,0.329,0.293,0.356,0.013,0.012,0.014,24.87,24.81,24.95,0.952,0.945,0.956,0.979,0.975,0.98,0.931,0.921,0.937,44.27,39.36,47.96,43.33,38.36,47,0,0,0,0,0,0,0.241,0,0.051,0.31,0.69,0.31,43.9
-1327802400000,1927,12,1927,3,10,7,0.166,0.0466,0.12,7570,47,47,45.06,1,1,1,274.7,266,283.2,197.7,189,77,77,77,0,0,0,0.281,0.272,0.29,197.7,189,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.116,0.122,0.0126,0.0118,0.0133,0.0005,0.00047,0.00053,0.341,0.325,0.356,0.014,0.013,0.014,24.86,24.81,24.91,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.98,43.91,47.96,45.06,43.03,47,0,0,0,0,0,0,0.25,0,0.046,0.28,0.72,0.28,45.6
-1327197600000,1927,12,1927,3,11,7,0.216,0.0466,0.17,10285.6,72.92,72.92,61.22,2,1,1.8571428571428572,357.5,294.6,412.3,280.5,217.6,77,77,77,0,0,0,0.219,0.187,0.261,280.5,217.6,335.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.148,0.126,0.168,0.0339,0.0142,0.0572,0.0014,0.00057,0.0023,0.335,0.251,0.394,0.014,0.01,0.016,24.48,24.15,24.78,0.94,0.925,0.958,0.972,0.97,0.98,0.914,0.897,0.939,35.23,26.59,50.58,34.05,25.79,48.2,0,0,0,0,0,0,0.34,0,0.046,0.22,0.79,0.21,47.6
-1326592800000,1927,12,1927,3,12,7,0.257,0.0582,0.199,11985.2,74.28,74.28,71.34,2,2,2,425.3,418.2,438.5,329,314.2,96.29,77,104,0,0,0,0.226,0.184,0.249,329,314.2,341.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.163,0.17,0.0543,0.0473,0.06,0.0022,0.0019,0.0024,0.386,0.365,0.403,0.016,0.015,0.016,24.1,24.03,24.15,0.945,0.943,0.947,0.971,0.97,0.972,0.917,0.914,0.921,36.75,35.08,38.2,35.67,34.03,37.14,0,0,0,0,0,0,0.396,0,0.058,0.23,0.77,0.23,46.6
-1325988000000,1927,12,1927,3,13,7,0.285,0.0643,0.221,13324.3,82.07,82.07,79.31,2,2,2,471.6,446.6,490.4,365.3,342.6,106.3,104,120,0,0,0,0.226,0.216,0.245,365.3,342.6,377.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.173,0.185,0.0714,0.0607,0.0771,0.0029,0.0025,0.0032,0.442,0.407,0.459,0.018,0.017,0.019,23.84,23.74,23.98,0.95,0.947,0.952,0.977,0.972,0.98,0.929,0.921,0.933,40.58,38.16,41.87,39.66,37.1,41.03,0,0,0,0,0,0,0.441,0,0.064,0.23,0.78,0.22,46.8
-1325383200000,1928,1,1927,4,14,7,0.332,0.0726,0.259,15379.1,105.7,105.7,91.54,3,2,2.142857142857143,548.2,502.8,629.7,428.2,382.8,120,120,120,0,0,0,0.22,0.191,0.239,428.2,382.8,509.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.206,0.189,0.245,0.101,0.0797,0.141,0.0042,0.0033,0.006,0.523,0.469,0.58,0.022,0.019,0.024,23.41,23.02,23.67,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.939,44.27,36.33,49.76,43.25,35.24,48.2,0,0,0,0,0,0,0.509,0,0.073,0.22,0.78,0.22,46.3
-1324778400000,1928,1,1927,4,15,7,0.376,0.0726,0.303,17269.2,105.7,105.7,102.8,3,2,2.7142857142857144,621.8,606.9,629.7,501.8,486.9,120,120,120,0,0,0,0.193,0.191,0.198,501.8,486.9,509.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.241,0.232,0.245,0.137,0.129,0.141,0.0058,0.0054,0.006,0.577,0.542,0.632,0.024,0.023,0.027,23.04,23.02,23.08,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,40.88,35.68,52.58,38.85,34.61,48.2,0,0,0,0,0,0,0.571,0,0.073,0.19,0.81,0.19,45.9
-1324173600000,1928,1,1927,4,16,7,0.4,0.0726,0.327,18817.4,116.8,116.8,112,3,3,3,661.1,636.6,684.5,541.1,516.6,120,120,120,0,0,0,0.182,0.175,0.189,541.1,516.6,564.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.249,0.276,0.162,0.146,0.178,0.0069,0.0062,0.0076,0.611,0.57,0.651,0.026,0.024,0.028,22.84,22.71,22.98,0.95,0.948,0.952,0.973,0.97,0.976,0.924,0.92,0.929,38.38,36.79,39.89,37.34,35.69,38.93,0,0,0,0,0,0,0.622,0,0.073,0.18,0.82,0.18,47
-1323568800000,1928,1,1927,4,17,7,0.433,0.0726,0.36,20659.9,127.6,127.6,123,3,3,3,716,690.2,741,596,570.2,120,120,120,0,0,0,0.168,0.162,0.174,596,570.2,621,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.294,0.28,0.308,0.199,0.182,0.216,0.0086,0.0078,0.0093,0.704,0.66,0.746,0.03,0.028,0.032,22.53,22.39,22.68,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.87,40.25,43.41,40.99,39.31,42.54,0,0,0,0,0,0,0.683,0,0.073,0.17,0.83,0.17,47.7
-1322964000000,1928,1,1927,4,18,7,0.461,0.0799,0.381,21670.4,130.4,130.4,129,3,3,3,762.4,741,776.2,630.3,621,132.1,120,137,0,0,0,0.173,0.159,0.179,630.3,621,639.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.315,0.308,0.321,0.222,0.216,0.228,0.0096,0.0093,0.0099,0.763,0.746,0.779,0.033,0.032,0.034,22.29,22.22,22.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.87,43.41,44.37,43,42.54,43.48,0,0,0,0,0,0,0.717,0,0.08,0.17,0.83,0.17,47
-1322359200000,1928,2,1927,5,19,7,0.476,0.0773,0.399,22539.8,141.6,141.6,134.2,3,3,3,787.3,776.2,804.6,659.5,639.2,127.9,105,137,0,0,0,0.163,0.13,0.177,659.5,639.2,699.6,990,990,990,967,967,967.1,23,22.9,23,0.331,0.321,0.351,0.242,0.228,0.268,0.011,0.0099,0.012,0.812,0.779,0.876,0.035,0.034,0.038,22.14,22.01,22.22,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.63,44.37,48.16,44.72,43.48,47.2,0,0,0,0,0,0,0.745,0,0.077,0.16,0.84,0.16,47.4
-1321754400000,1928,2,1927,5,20,7,0.508,0.0635,0.445,24248,144.6,144.6,144.3,3,3,3,840.2,817.2,863.8,735.2,712.2,105,105,105,0,0,0,0.125,0.122,0.128,735.2,712.2,758.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.373,0.358,0.393,0.292,0.277,0.306,0.013,0.012,0.014,0.938,0.898,0.981,0.041,0.039,0.043,21.8,21.66,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.13,48.87,51.41,48.11,47.89,48.2,0,0,0,0,0,0,0.802,0,0.063,0.13,0.88,0.12,47.7
-1321149600000,1928,2,1927,5,21,7,0.562,0.0635,0.498,26886.5,169.6,169.6,160,4,3,3.857142857142857,928.7,871.9,982,823.7,766.9,105,105,105,0,0,0,0.113,0.107,0.12,823.7,766.9,877,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.452,0.4,0.501,0.338,0.31,0.363,0.015,0.014,0.016,1.02,0.948,1.1,0.046,0.042,0.05,21.36,21.07,21.62,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.01,39.73,51.83,41.73,38.75,48.2,0,0,0,0,0,0,0.889,0,0.064,0.11,0.89,0.11,47.8
-1320544800000,1928,2,1927,5,22,7,0.669,0.0905,0.579,30232.1,189.7,189.7,180,4,4,4,1107,1001,1222,957.2,895.9,149.6,105,183,0,0,0,0.134,0.0995,0.168,957.2,895.9,1039,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.594,0.518,0.708,0.413,0.373,0.511,0.019,0.017,0.024,1.27,1.14,1.51,0.058,0.051,0.07,20.49,19.89,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.91,43.9,48.4,44.99,43.02,47.43,0,0,0,0,0,0,1,0,0.09,0.14,0.87,0.13,45.2
-1319940000000,1928,3,1927,6,23,7,0.897,0.111,0.665,31579.1,192.8,192.8,188,4,4,4,1483,1276,1721,1300,1093,183,183,183,201.1,0,438,0.125,0.106,0.143,1099,1093,1100,990,990,990,969.4,968.8,970.2,20.6,19.8,21.2,0.864,0.786,0.919,0.646,0.632,0.648,0.031,0.03,0.033,1.81,1.72,1.87,0.088,0.081,0.094,18.76,17.94,19.52,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,48.14,46.01,49.87,46.99,45.09,48.2,0,0,0,0,0,0,1.04,0,0.232,0.12,0.74,0.26,35.2
-1319335200000,1928,3,1927,6,24,7,1.19,0.111,0.665,28927.6,177.6,177.6,172.2,4,4,4,1962,1799,2122,1779,1616,183,183,183,679.1,516,839,0.0936,0.0862,0.102,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.73,17.67,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.93,42.74,45.29,43.05,41.89,44.39,0,0,0,0,0,0,0.957,0,0.525,0.093,0.56,0.44,24.3
-1318730400000,1928,3,1927,6,25,7,1.32,0.111,0.665,27893.7,166.3,166.3,166,4,4,4,2181,2173,2220,1998,1990,183,183,183,898.6,890,937,0.0839,0.0824,0.0842,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.49,16.61,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.36,42.11,42.41,41.51,41.26,41.56,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
-1318125600000,1928,3,1927,6,26,7,1.35,0.114,0.665,27672.2,165.1,165.1,164.7,4,4,4,2233,2220,2248,2045,2031,187.9,183,217,945.4,931,965,0.0841,0.0814,0.0965,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.43,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,42.02,41.92,42.11,41.18,41.09,41.26,0,0,0,0,0,0,0.915,0,0.685,0.084,0.49,0.51,20.5
-1317520800000,1928,4,1927,7,27,7,1.35,0.131,0.665,27644,165.1,165.1,164.5,4,4,4,2240,2220,2248,2023,2003,217,217,217,923,903,931,0.0969,0.0965,0.0978,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.43,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.98,41.92,42.11,41.14,41.09,41.26,0,0,0,0,0,0,0.914,0,0.685,0.097,0.49,0.51,20.5
-1316916000000,1928,4,1927,7,28,7,1.33,0.131,0.665,27827.9,166.3,166.3,165.6,4,4,4,2197,2173,2220,1980,1956,217,217,217,879.9,856,903,0.0988,0.0978,0.0999,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.49,16.61,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.26,42.11,42.41,41.41,41.26,41.56,0,0,0,0,0,0,0.92,0,0.665,0.098,0.5,0.5,20.9
-1316311200000,1928,4,1927,7,29,7,1.34,0.119,0.665,27728.7,165.1,165.1,165.1,4,4,4,2220,2220,2220,2023,2003,197.3,148,217,922.7,903,972,0.0889,0.0667,0.0978,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.49,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.928,0.928,0.928,42.11,42.11,42.11,41.26,41.26,41.26,0,0,0,0,0,0,0.917,0,0.675,0.089,0.5,0.5,20.7
-1315706400000,1928,4,1927,7,30,7,1.36,0.0895,0.665,27605.4,165.1,165.1,164.3,4,4,4,2248,2220,2291,2100,2072,148,148,148,1000,972,1043,0.0658,0.0646,0.0667,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.32,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.92,41.64,42.11,41.08,40.79,41.26,0,0,0,0,0,0,0.913,0,0.695,0.066,0.49,0.51,20.3
-1315101600000,1928,4,1927,7,31,7,1.39,0.156,0.665,27411.6,163.2,163.2,163.2,4,4,4,2291,2291,2291,2034,2015,257.7,148,276,933.3,915,1043,0.112,0.0646,0.12,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.32,16.32,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.64,41.64,41.64,40.79,40.79,40.79,0,0,0,0,0,0,0.906,0,0.725,0.11,0.48,0.52,19.7
-1314496800000,1928,5,1927,8,32,7,1.35,0.167,0.665,27710.5,166.3,166.3,164.9,4,4,4,2224,2173,2248,1948,1897,276,276,276,848.4,797,872,0.124,0.123,0.127,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.43,16.61,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.08,41.92,42.41,41.24,41.09,41.56,0,0,0,0,0,0,0.916,0,0.685,0.12,0.49,0.51,20.5
-1313892000000,1928,5,1927,8,33,7,1.21,0.167,0.665,28714.4,173,173,170.9,4,4,4,1999,1930,2097,1723,1654,276,276,276,622.9,554,721,0.138,0.132,0.143,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.79,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.6,42.9,44.14,42.73,42.04,43.26,0,0,0,0,0,0,0.95,0,0.545,0.14,0.55,0.45,23.7
-1313287200000,1928,5,1927,8,34,7,1.02,0.167,0.665,30468.6,184.8,184.8,181.4,4,4,4,1689,1590,1775,1413,1314,276,276,276,313.4,214,399,0.163,0.155,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.03,17.75,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.27,45.51,47.13,45.34,44.6,46.19,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
-1312682400000,1928,5,1927,8,35,7,0.882,0.15,0.665,31839.7,192.8,192.8,189.5,4,4,4,1458,1339,1557,1210,1129,247.7,210,276,110.1,29,181,0.169,0.146,0.187,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.862,0.825,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.091,18.84,18.48,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.45,49.51,47.38,46.5,48.2,0,0,0,0,0,0,1.05,0,0.217,0.17,0.75,0.25,36.1
-1312077600000,1928,6,1927,9,36,7,0.749,0.127,0.622,31396.8,192.8,192.8,186.9,4,4,4,1238,1175,1312,1028,965.4,210,210,210,0.2857,0,2,0.17,0.16,0.179,1028,965.4,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.706,0.614,0.811,0.497,0.406,0.648,0.023,0.019,0.031,1.49,1.29,1.76,0.07,0.06,0.083,19.86,19.36,20.26,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.76,45.8,49.78,46.72,44.89,48.2,0,0,0,0,0,0,1.04,0,0.127,0.17,0.83,0.17,41.9
-1311472800000,1928,6,1927,9,37,7,0.634,0.127,0.507,26795,175.5,175.5,159.5,4,3,3.857142857142857,1049,975.2,1147,838.6,765.2,210,210,210,0,0,0,0.201,0.183,0.215,838.6,765.2,937.3,990,990,990,968,967.8,968.4,22,21.6,22.2,0.493,0.426,0.583,0.345,0.309,0.393,0.016,0.014,0.018,1.08,0.991,1.23,0.049,0.045,0.057,20.87,20.4,21.18,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,42.74,39.24,50.68,41.59,38.24,48.2,0,0,0,0,0,0,0.886,0,0.127,0.2,0.8,0.2,42.3
-1310868000000,1928,6,1927,9,38,7,0.519,0.127,0.392,21752.8,144.6,144.6,129.5,3,3,3,857.6,782.3,953.8,647.6,572.3,210,210,210,0,0,0,0.246,0.22,0.268,647.6,572.3,743.8,990,990,990,967.3,967,967.7,22.7,22.3,23,0.341,0.296,0.406,0.234,0.183,0.298,0.01,0.008,0.013,0.808,0.679,0.981,0.036,0.03,0.044,21.86,21.3,22.29,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.14,39.71,49.55,43.16,38.74,48.2,0,0,0,0,0,0,0.719,0,0.127,0.24,0.76,0.24,41.9
-1310263200000,1928,6,1927,9,39,7,0.397,0.121,0.276,15938.2,108.9,108.9,94.87,3,2,2.142857142857143,656.1,588.3,745.4,456.8,409.8,199.3,135,210,0,0,0,0.304,0.229,0.339,456.8,409.8,535.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.229,0.207,0.275,0.116,0.0924,0.159,0.0049,0.0039,0.0069,0.579,0.519,0.65,0.025,0.022,0.028,22.9,22.5,23.17,0.956,0.949,0.958,0.979,0.97,0.98,0.935,0.921,0.939,46.29,37.39,51.91,44.84,36.29,48.2,0,0,0,0,0,0,0.527,0,0.121,0.3,0.7,0.3,40.1
-1309658400000,1928,7,1927,10,40,7,0.32,0.0816,0.238,14256.8,92.53,92.53,84.86,2,2,2,529.1,492.5,566.7,394.1,357.5,135,135,135,0,0,0,0.256,0.238,0.274,394.1,357.5,431.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.195,0.183,0.209,0.085,0.0678,0.103,0.0035,0.0028,0.0043,0.489,0.434,0.545,0.02,0.018,0.023,23.53,23.3,23.75,0.954,0.949,0.957,0.979,0.975,0.98,0.933,0.926,0.938,43.34,39.53,47.21,42.43,38.55,46.26,0,0,0,0,0,0,0.471,0,0.082,0.26,0.74,0.26,44.6
-1309053600000,1928,7,1927,10,41,7,0.273,0.0816,0.191,11440.9,74.55,74.55,68.1,2,2,2,451.2,427.1,481.3,316.2,292.1,135,135,135,0,0,0,0.3,0.281,0.316,316.2,292.1,346.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.168,0.159,0.179,0.0482,0.0369,0.0624,0.002,0.0015,0.0026,0.372,0.336,0.417,0.015,0.014,0.017,24,23.82,24.14,0.943,0.939,0.948,0.97,0.97,0.972,0.915,0.911,0.922,35.09,32.47,38.33,34.05,31.5,37.28,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.9
-1308448800000,1928,7,1927,10,42,7,0.242,0.0816,0.161,9629.81,61.94,61.94,57.32,2,2,2,400.7,382.6,422.2,265.7,247.6,135,135,135,0,0,0,0.337,0.32,0.353,265.7,247.6,287.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.144,0.158,0.0246,0.0168,0.0346,0.001,0.00068,0.0014,0.297,0.27,0.329,0.012,0.011,0.013,24.3,24.17,24.42,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.91,29.55,27.54,31.93,28.66,26.71,30.97,0,0,0,0,0,0,0.318,0,0.081,0.34,0.67,0.33,39.8
-1307844000000,1928,7,1927,10,43,7,0.219,0.0816,0.138,8309.86,52.62,52.62,49.46,2,1,1.4285714285714286,362.9,343.7,379,227.9,208.7,135,135,135,0,0,0,0.372,0.356,0.393,227.9,208.7,244,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.13,0.142,0.0151,0.0135,0.0165,0.00061,0.00054,0.00067,0.333,0.254,0.404,0.013,0.01,0.016,24.45,24.38,24.51,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.18,25.91,52.46,38.42,25.13,48.2,0,0,0,0,0,0,0.275,0,0.081,0.37,0.63,0.37,37.9
-1307239200000,1928,7,1927,10,44,7,0.199,0.073,0.126,7894.3,48.2,48.2,46.99,1,1,1,329.5,317.9,341.6,208.8,202.2,120.7,115,135,0,0,0,0.366,0.344,0.4,208.8,202.2,219.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.131,0.0135,0.0129,0.0144,0.00054,0.00052,0.00058,0.366,0.355,0.384,0.015,0.014,0.015,24.59,24.53,24.66,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.15,46.51,50.6,46.99,45.58,48.2,0,0,0,0,0,0,0.261,0,0.073,0.37,0.63,0.37,39.7
-1306634400000,1928,8,1927,11,45,7,0.185,0.0696,0.115,7231.3,44.95,44.95,43.04,1,1,1,305.2,298.8,313.5,190.2,183.8,115,115,115,0,0,0,0.377,0.367,0.385,190.2,183.8,198.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.0119,0.0114,0.0126,0.00048,0.00045,0.0005,0.332,0.32,0.347,0.013,0.013,0.014,24.74,24.69,24.78,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,43.92,42.44,45.87,43.04,41.59,44.95,0,0,0,0,0,0,0.239,0,0.07,0.38,0.62,0.38,39.1
-1306029600000,1928,8,1927,11,46,7,0.17,0.0696,0.101,6280.13,39.43,39.43,37.38,1,1,1,281.7,273.3,290,166.7,158.3,115,115,115,0,0,0,0.409,0.397,0.421,166.7,158.3,175,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00992,0.00921,0.0106,0.00039,0.00037,0.00042,0.29,0.275,0.305,0.012,0.011,0.012,24.88,24.84,24.93,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.41,36.45,40.37,37.38,35.36,39.43,0,0,0,0,0,0,0.208,0,0.069,0.41,0.59,0.41,36.9
-1305424800000,1928,8,1927,11,47,7,0.158,0.0696,0.0884,5473.98,34.36,34.36,32.58,1,1,1,261.1,254.6,268.9,146.1,139.6,115,115,115,0,0,0,0.441,0.428,0.452,146.1,139.6,153.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00817,0.00761,0.00883,0.00032,0.0003,0.00035,0.253,0.241,0.267,0.01,0.0095,0.011,25,24.96,25.04,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.59,32.04,35.43,32.58,31.08,34.36,0,0,0,0,0,0,0.181,0,0.0696,0.44,0.56,0.44,34.6
-1304820000000,1928,8,1927,11,48,7,0.148,0.0654,0.083,5141.24,33.94,33.94,30.6,1,1,1,245.4,239.5,250.3,137.3,127.4,108.1,91,115,0,0,0,0.44,0.375,0.474,137.3,127.4,151.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0985,0.104,0.00742,0.00658,0.00862,0.00029,0.00026,0.00034,0.237,0.22,0.26,0.0093,0.0087,0.01,25.09,25.07,25.13,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,31.55,29.18,34.99,30.6,28.31,33.94,0,0,0,0,0,0,0.17,0,0.065,0.44,0.56,0.44,34.7
-1304215200000,1928,9,1927,12,49,7,0.142,0.055,0.0865,5380.15,32.52,32.52,32.02,1,1,1,234,228.7,236.2,143,137.7,91,91,91,0,0,0,0.389,0.385,0.398,143,137.7,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0997,0.102,0.0079,0.00745,0.00809,0.00031,0.00029,0.00032,0.245,0.235,0.249,0.0096,0.0093,0.0098,25.15,25.13,25.19,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.02,31.76,33.53,32.02,30.81,32.52,0,0,0,0,0,0,0.178,0,0.0555,0.39,0.61,0.39,37.9
-1303610400000,1928,9,1927,12,50,7,0.136,0.055,0.081,5033.8,32.17,32.17,29.96,1,1,1,225,220.7,234.6,134,129.7,91,91,91,0,0,0,0.405,0.388,0.412,134,129.7,143.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0969,0.102,0.00714,0.00678,0.00796,0.00028,0.00027,0.00031,0.229,0.221,0.246,0.009,0.0087,0.0097,25.22,25.15,25.25,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.903,0.908,30.89,29.9,33.16,29.96,29,32.17,0,0,0,0,0,0,0.166,0,0.055,0.4,0.6,0.4,37
-1303005600000,1928,9,1927,12,51,7,0.151,0.062,0.0886,5499.09,34.87,34.87,32.73,1,1,1,249,236.2,261.9,146.4,132.3,102.6,91,118,0,0,0,0.411,0.369,0.471,146.4,132.3,155.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0999,0.106,0.0082,0.00699,0.00897,0.00032,0.00028,0.00035,0.252,0.228,0.267,0.01,0.009,0.011,25.06,25,25.13,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.75,30.31,35.95,32.73,29.4,34.87,0,0,0,0,0,0,0.182,0,0.0624,0.41,0.59,0.41,36.4
-1302400800000,1928,9,1927,12,52,7,0.156,0.0714,0.0847,5235.83,32.05,32.05,31.17,1,1,1,258,254.6,261.9,140,136.6,118,118,118,0,0,0,0.458,0.451,0.464,140,136.6,143.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.104,0.00765,0.00736,0.00798,0.0003,0.00029,0.00032,0.242,0.236,0.249,0.0096,0.0093,0.0098,25.03,25,25.05,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.13,31.32,33.04,31.17,30.38,32.05,0,0,0,0,0,0,0.173,0,0.0713,0.46,0.54,0.46,33.6
-1301796000000,1928,10,1928,1,1,7,0.156,0.0587,0.0972,6050.27,37.03,37.03,36.01,1,1,1,257.6,254.6,261.9,160.6,157.6,97,97,97,0,0,0,0.377,0.37,0.381,160.6,157.6,164.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.11,0.0094,0.00914,0.00976,0.00037,0.00036,0.00039,0.277,0.271,0.284,0.011,0.011,0.011,24.99,24.97,25.01,0.942,0.941,0.944,0.97,0.97,0.972,0.915,0.913,0.917,37.11,36.39,38.1,36.01,35.3,37.03,0,0,0,0,0,0,0.2,0,0.0588,0.38,0.62,0.38,38.8
