datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1047175200000,1936,10,1936,1,4,7,0.123,0.0583,0.065,3991.5,24.6,24.6,23.76,1,1,1,203.8,203.8,203.9,107.4,106.8,96.43,93,97,0,0,0,0.473,0.456,0.476,107.4,106.8,110.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0891,0.0902,0.00488,0.00483,0.00518,0.00019,0.00019,0.0002,0.182,0.181,0.188,0.0071,0.0071,0.0073,25.4,25.39,25.4,0.916,0.915,0.918,0.97,0.97,0.97,0.888,0.888,0.891,24.49,24.35,25.36,23.76,23.62,24.6,0,0,0,0,0,0,0.132,0,0.058,0.47,0.53,0.47,32.5
-1046570400000,1936,11,1936,2,5,7,0.126,0.0562,0.0696,4295.69,27.62,27.62,25.57,1,1,1,208,203.9,216.8,115,110.9,93,93,93,0,0,0,0.447,0.429,0.456,115,110.9,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0902,0.0947,0.00553,0.00518,0.00627,0.00022,0.0002,0.00025,0.195,0.188,0.211,0.0076,0.0073,0.0083,25.36,25.29,25.39,0.921,0.918,0.928,0.97,0.97,0.97,0.894,0.891,0.9,26.36,25.36,28.47,25.57,24.6,27.62,0,0,0,0,0,0,0.142,0,0.0564,0.45,0.55,0.45,34.1
-1045965600000,1936,11,1936,2,6,7,0.134,0.0562,0.0775,4804.85,31.69,31.69,28.6,1,1,1,221.2,203.9,234.6,128.2,110.9,93,93,93,0,0,0,0.422,0.396,0.456,128.2,110.9,141.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0963,0.0902,0.101,0.00664,0.00518,0.00779,0.00026,0.0002,0.00031,0.218,0.188,0.243,0.0086,0.0073,0.0096,25.25,25.15,25.39,0.929,0.918,0.935,0.97,0.97,0.97,0.901,0.891,0.907,29.48,25.36,32.67,28.6,24.6,31.69,0,0,0,0,0,0,0.159,0,0.0565,0.42,0.58,0.42,35.9
-1045360800000,1936,11,1936,2,7,7,0.146,0.0562,0.0902,5613.19,36.24,36.24,33.41,1,1,1,242.2,234.6,254.6,149.2,141.6,93,93,93,0,0,0,0.384,0.365,0.396,149.2,141.6,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00843,0.00779,0.00948,0.00033,0.00031,0.00038,0.256,0.243,0.278,0.01,0.0096,0.011,25.09,25,25.15,0.938,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.915,34.44,32.67,37.35,33.41,31.69,36.24,0,0,0,0,0,0,0.186,0,0.0558,0.38,0.62,0.38,38.4
-1044756000000,1936,11,1936,2,8,7,0.157,0.0562,0.101,6285.57,39.07,39.07,37.41,1,1,1,259.3,254.6,266,166.3,161.6,93,93,93,0,0,0,0.359,0.35,0.365,166.3,161.6,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.00989,0.00948,0.0105,0.00039,0.00038,0.00041,0.287,0.278,0.299,0.011,0.011,0.012,24.98,24.94,25,0.944,0.943,0.946,0.973,0.97,0.976,0.918,0.915,0.924,38.46,37.35,40.03,37.41,36.24,39.07,0,0,0,0,0,0,0.208,0,0.056,0.36,0.64,0.36,40
-1044151200000,1936,11,1936,2,9,7,0.175,0.048,0.127,7823.15,49.89,49.89,46.57,2,1,1.2857142857142858,288.9,266,305.9,209.7,173,79.29,77,93,0,0,0,0.276,0.252,0.35,209.7,173,228.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.112,0.13,0.0136,0.0105,0.0152,0.00054,0.00041,0.00061,0.318,0.242,0.391,0.013,0.0097,0.016,24.82,24.7,24.94,0.945,0.923,0.959,0.977,0.97,0.98,0.923,0.895,0.94,40.85,25.72,52.42,39.44,24.94,48.2,0,0,0,0,0,0,0.259,0,0.048,0.27,0.73,0.27,44.7
-1043546400000,1936,12,1936,3,10,7,0.192,0.0466,0.145,8810.64,55.39,55.39,52.44,2,2,2,317.4,305.9,330.7,240.4,228.9,77,77,77,0,0,0,0.243,0.233,0.252,240.4,228.9,253.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.13,0.139,0.0164,0.0152,0.0188,0.00066,0.00061,0.00075,0.255,0.242,0.271,0.01,0.0097,0.011,24.76,24.67,24.83,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.03,25.72,28.55,26.22,24.94,27.7,0,0,0,0,0,0,0.291,0,0.047,0.24,0.76,0.24,45.9
-1042941600000,1936,12,1936,3,11,7,0.214,0.0466,0.167,10143.3,63.52,63.52,60.38,2,2,2,353.7,341.6,368.3,276.7,264.6,77,77,77,0,0,0,0.218,0.209,0.225,276.7,264.6,291.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.143,0.152,0.0296,0.0239,0.0365,0.0012,0.00096,0.0015,0.306,0.288,0.328,0.012,0.012,0.013,24.53,24.43,24.6,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.12,29.76,32.74,30.19,28.87,31.76,0,0,0,0,0,0,0.335,0,0.047,0.22,0.78,0.22,47.4
-1042336800000,1936,12,1936,3,12,7,0.23,0.0466,0.184,11115,68.06,68.06,66.16,2,2,2,380.6,375.1,389.6,303.6,298.1,77,77,77,0,0,0,0.202,0.198,0.205,303.6,298.1,312.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.156,0.154,0.16,0.0423,0.0397,0.0465,0.0017,0.0016,0.0019,0.346,0.338,0.36,0.014,0.014,0.015,24.35,24.29,24.39,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,34.1,33.5,35.08,33.08,32.49,34.03,0,0,0,0,0,0,0.368,0,0.046,0.2,0.8,0.2,48.3
-1041732000000,1936,12,1936,3,13,7,0.271,0.0502,0.22,13344.2,84.98,84.98,79.43,2,2,2,447.4,406.7,481.3,364.4,329.7,83,77,91,0,0,0,0.185,0.17,0.197,364.4,329.7,390.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.179,0.166,0.188,0.071,0.0546,0.0832,0.0029,0.0022,0.0034,0.438,0.385,0.478,0.018,0.016,0.02,23.95,23.76,24.18,0.95,0.945,0.954,0.977,0.97,0.98,0.928,0.917,0.935,40.65,36.95,43.36,39.71,35.84,42.49,0,0,0,0,0,0,0.441,0,0.051,0.19,0.81,0.19,49.2
-1041127200000,1937,1,1936,4,14,7,0.322,0.055,0.267,15667.7,96.4,96.4,93.26,2,2,2,531.7,492.5,570.2,440.7,401.5,91,91,91,0,0,0,0.172,0.16,0.185,440.7,401.5,479.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.207,0.192,0.223,0.107,0.0885,0.125,0.0045,0.0037,0.0053,0.554,0.494,0.614,0.023,0.02,0.026,23.45,23.22,23.69,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.45,44.55,52.16,46.63,43.66,48.2,0,0,0,0,0,0,0.518,0,0.055,0.17,0.83,0.17,48.7
-1040522400000,1937,1,1936,4,15,7,0.36,0.0726,0.288,16571.9,106.2,106.2,98.64,3,2,2.2857142857142856,595.5,570.2,631.8,475.5,450.2,120,120,120,0,0,0,0.202,0.19,0.21,475.5,450.2,511.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.212,0.246,0.124,0.111,0.143,0.0052,0.0047,0.0061,0.581,0.53,0.632,0.024,0.022,0.027,23.14,23.01,23.26,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.35,35.17,52.58,44.36,34.11,48.2,0,0,0,0,0,0,0.548,0,0.072,0.2,0.8,0.2,46
-1039917600000,1937,1,1936,4,16,7,0.428,0.0726,0.356,20397.9,127.6,127.6,121.4,3,3,3,708.4,648.5,741,588.4,528.5,120,120,120,0,0,0,0.17,0.162,0.185,588.4,528.5,621,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.29,0.256,0.308,0.194,0.154,0.216,0.0083,0.0066,0.0093,0.691,0.59,0.746,0.03,0.025,0.032,22.58,22.39,22.92,0.953,0.949,0.955,0.978,0.971,0.98,0.932,0.921,0.936,41.38,37.57,43.41,40.47,36.47,42.54,0,0,0,0,0,0,0.675,0,0.072,0.17,0.83,0.17,47.7
-1039312800000,1937,1,1936,4,17,7,0.47,0.0726,0.397,22492,144.1,144.1,133.9,3,3,3,776.9,741,837.3,656.9,621,120,120,120,0,0,0,0.155,0.143,0.162,656.9,621,717.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.329,0.308,0.363,0.24,0.216,0.28,0.01,0.0093,0.012,0.807,0.746,0.909,0.035,0.032,0.04,22.19,21.84,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.54,43.41,49.01,44.63,42.54,48.03,0,0,0,0,0,0,0.744,0,0.073,0.15,0.84,0.16,47.9
-1038708000000,1937,2,1936,5,18,7,0.637,0.0829,0.554,29065.1,188.9,188.9,173,4,3,3.857142857142857,1053,910,1155,915.9,773,137,137,137,0,0,0,0.131,0.119,0.151,915.9,773,1018,990,990,990,968.1,967.5,968.4,21.9,21.6,22.5,0.549,0.413,0.659,0.389,0.313,0.464,0.018,0.014,0.021,1.2,1.01,1.41,0.055,0.045,0.065,20.75,20.2,21.45,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.27,41.75,51.83,44.97,40.91,48.2,0,0,0,0,0,0,0.961,0,0.083,0.13,0.87,0.13,45.6
-1038103200000,1937,2,1936,5,19,7,0.798,0.0915,0.651,31970.6,192.8,192.8,190.3,4,4,4,1319,1155,1546,1167,1018,151.3,137,162,91.43,0,284,0.115,0.105,0.126,1076,1018,1100,990,990,990,968.9,968.4,969.6,21.1,20.4,21.6,0.788,0.659,0.9,0.594,0.464,0.648,0.028,0.021,0.032,1.68,1.41,1.85,0.08,0.065,0.091,19.42,18.52,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.8,47.54,50.11,47.58,46.59,48.2,0,0,0,0,0,0,1.06,0,0.147,0.11,0.82,0.18,40.1
-1037498400000,1937,2,1936,5,20,7,1.27,0.098,0.665,28372,183.8,183.8,168.9,4,4,4,2102,1622,2496,1940,1460,162,162,162,840.4,360,1234,0.079,0.0649,0.0999,1100,1100,1100,990,990,990,971.3,969.9,972.3,18.7,17.7,20.1,0.923,0.908,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.87,15.83,18.27,0.948,0.944,0.952,0.979,0.977,0.98,0.928,0.922,0.933,43.12,40.31,46.88,42.22,39.37,45.94,0,0,0,0,0,0,0.938,0,0.605,0.077,0.52,0.48,22.3
-1036893600000,1937,2,1936,5,21,7,1.76,0.098,0.665,24539.1,154.4,154.4,146.1,4,4,4,2911,2608,3237,2749,2446,162,162,162,1650,1346,1975,0.0559,0.0501,0.0621,1100,1100,1100,990,990,990,973.3,972.6,974.1,16.7,15.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.83,14.06,15.56,0.94,0.935,0.943,0.972,0.97,0.975,0.913,0.907,0.92,37.59,35.48,39.58,36.52,34.41,38.59,0,0,0,0,0,0,0.811,0,1.095,0.056,0.38,0.62,13.9
-1036288800000,1937,3,1936,6,22,7,1.88,0.145,0.665,23675.2,144,144,140.9,4,4,4,3103,2982,3258,2864,2743,239,239,239,1764,1643,1919,0.0771,0.0734,0.0801,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.02,14.66,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.32,35.35,37.11,35.23,34.29,36,0,0,0,0,0,0,0.783,0,1.215,0.077,0.35,0.65,12.6
-1035684000000,1937,3,1936,6,23,7,1.75,0.145,0.665,24587,148.7,148.7,146.4,4,4,4,2897,2814,2965,2658,2575,239,239,239,1558,1475,1626,0.0825,0.0806,0.0849,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.7,15.06,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.68,37.23,38.23,36.59,36.11,37.17,0,0,0,0,0,0,0.813,0,1.085,0.083,0.38,0.62,14
-1035079200000,1937,3,1936,6,24,7,1.79,0.145,0.665,24312.9,150.5,150.5,144.7,4,4,4,2959,2747,3136,2720,2508,239,239,239,1620,1408,1797,0.0809,0.0762,0.087,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.71,14.28,15.22,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.26,36.08,38.67,36.18,35,37.63,0,0,0,0,0,0,0.804,0,1.125,0.081,0.37,0.63,13.6
-1034474400000,1937,3,1936,6,25,7,2.03,0.145,0.665,22653.7,139.4,139.4,134.8,4,4,4,3361,3158,3558,3122,2919,239,239,239,2022,1819,2220,0.0712,0.0672,0.0757,1100,1100,1100,990,990,990,974.3,973.9,974.7,15.7,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.38,14.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.75,33.61,35.94,33.71,32.6,34.86,0,0,0,0,0,0,0.749,0,1.365,0.071,0.33,0.67,11.2
-1033869600000,1937,3,1936,6,26,7,2.18,0.164,0.665,21742.1,131.1,131.1,129.4,4,4,4,3602,3529,3635,3331,3234,271,239,295,2231,2134,2296,0.0753,0.0658,0.0836,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.29,13.22,13.44,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.35,33.17,33.78,32.35,32.17,32.76,0,0,0,0,0,0,0.719,0,1.515,0.075,0.31,0.69,9.97
-1033264800000,1937,4,1936,7,27,7,2.02,0.178,0.665,22715.4,139.4,139.4,135.2,4,4,4,3345,3158,3503,3050,2863,295,295,295,1950,1763,2108,0.0883,0.0842,0.0934,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.5,14.23,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.85,33.93,35.94,33.8,32.91,34.86,0,0,0,0,0,0,0.751,0,1.355,0.088,0.33,0.67,11.2
-1032660000000,1937,4,1936,7,28,7,1.77,0.178,0.665,24453.9,151.3,151.3,145.6,4,4,4,2928,2720,3104,2633,2425,295,295,295,1533,1325,1709,0.101,0.095,0.108,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.36,15.29,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.47,36.3,38.84,36.39,35.21,37.82,0,0,0,0,0,0,0.809,0,1.105,0.1,0.38,0.62,13.8
-1032055200000,1937,4,1936,7,29,7,1.56,0.145,0.665,26046.4,157.5,157.5,155,4,4,4,2584,2496,2680,2345,2279,239.3,217,295,1245,1179,1342,0.0924,0.0816,0.112,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.38,15.83,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.73,39.1,40.31,38.76,38.09,39.37,0,0,0,0,0,0,0.861,0,0.895,0.093,0.43,0.57,16.7
-1031450400000,1937,4,1936,7,30,7,1.51,0.141,0.665,26473.1,158.2,158.2,157.6,4,4,4,2493,2471,2496,2259,2195,233.9,217,276,1159,1095,1179,0.0939,0.0869,0.112,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.84,15.83,15.89,0.944,0.944,0.945,0.977,0.977,0.977,0.922,0.922,0.923,40.33,40.31,40.48,39.39,39.37,39.55,0,0,0,0,0,0,0.875,0,0.845,0.093,0.44,0.56,17.5
-1030845600000,1937,5,1936,8,31,7,1.49,0.167,0.665,26627.5,159.2,159.2,158.5,4,4,4,2460,2434,2464,2184,2158,276,276,276,1084,1058,1088,0.112,0.112,0.113,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.91,15.98,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.55,40.52,40.72,39.62,39.59,39.81,0,0,0,0,0,0,0.881,0,0.825,0.11,0.45,0.55,17.9
-1030240800000,1937,5,1936,8,32,7,1.46,0.167,0.665,26846.7,160.2,160.2,159.8,4,4,4,2413,2398,2424,2137,2122,276,276,276,1037,1022,1048,0.114,0.114,0.115,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.03,16,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.85,40.78,40.95,39.95,39.87,40.05,0,0,0,0,0,0,0.888,0,0.795,0.11,0.46,0.54,18.4
-1029636000000,1937,5,1936,8,33,7,1.45,0.179,0.665,26916.1,160.2,160.2,160.2,4,4,4,2398,2398,2398,2103,2077,295.3,276,321,1003,977,1022,0.123,0.115,0.134,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.06,16.06,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.95,40.95,40.95,40.05,40.05,40.05,0,0,0,0,0,0,0.89,0,0.785,0.12,0.46,0.54,18.6
-1029031200000,1937,5,1936,8,34,7,1.39,0.194,0.665,27399.1,166.3,166.3,163.1,4,4,4,2293,2173,2363,1972,1852,321,321,321,871.6,752,942,0.14,0.136,0.148,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.15,16.61,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.63,41.18,42.41,40.77,40.29,41.56,0,0,0,0,0,0,0.906,0,0.725,0.14,0.48,0.52,19.7
-1028426400000,1937,5,1936,8,35,7,1.18,0.161,0.665,29001.6,178.4,178.4,172.6,4,4,4,1949,1775,2097,1683,1518,266.1,257,321,583,418,697,0.137,0.125,0.153,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.21,16.79,17.75,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.04,42.9,45.51,43.16,42.04,44.6,0,0,0,0,0,0,0.959,0,0.515,0.14,0.56,0.44,24.6
-1027821600000,1937,6,1936,9,36,7,0.947,0.155,0.665,31190.8,188.9,188.9,185.7,4,4,4,1566,1475,1721,1309,1218,257,257,257,209.4,118,364,0.164,0.149,0.174,1100,1100,1100,990,990,990,969.7,969.4,970.2,20.3,19.8,20.6,0.903,0.879,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.091,0.089,0.095,18.45,17.93,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.36,45.99,48.2,46.41,45.07,47.24,0,0,0,0,0,0,1.03,0,0.282,0.16,0.7,0.3,32.9
-1027216800000,1937,6,1936,9,37,7,0.79,0.155,0.631,31439.2,192.8,192.8,187.1,4,4,4,1306,1235,1388,1049,977.6,257,257,257,5.429,0,31,0.197,0.185,0.208,1044,977.6,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.748,0.648,0.841,0.53,0.412,0.648,0.025,0.019,0.031,1.57,1.33,1.79,0.074,0.062,0.086,19.57,19.09,20.03,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.75,45.84,49.28,46.78,44.93,48.2,0,0,0,0,0,0,1.04,0,0.159,0.2,0.8,0.2,39.8
-1026612000000,1937,6,1936,9,38,7,0.668,0.155,0.512,26762.7,176.6,176.6,159.3,4,3,3.7142857142857144,1104,1007,1212,846.8,749.6,257,257,257,0,0,0,0.234,0.212,0.255,846.8,749.6,955.2,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.511,0.422,0.615,0.349,0.302,0.401,0.016,0.014,0.019,1.11,1,1.28,0.051,0.045,0.06,20.66,20.15,21.08,0.955,0.953,0.957,0.979,0.974,0.98,0.934,0.928,0.937,44.49,39.14,50.95,43.27,38.13,48.2,0,0,0,0,0,0,0.885,0,0.156,0.23,0.77,0.23,40.1
-1026007200000,1937,6,1936,9,39,7,0.566,0.145,0.421,23037.4,142.6,142.6,137.1,3,3,3,935.4,858,987.8,695.5,631,239.9,227,257,0,0,0,0.256,0.238,0.266,695.5,631,730.8,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.374,0.331,0.404,0.266,0.222,0.289,0.012,0.0098,0.013,0.895,0.779,0.965,0.04,0.034,0.044,21.46,21.18,21.89,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.64,43.12,48.49,45.71,42.26,47.52,0,0,0,0,0,0,0.762,0,0.145,0.26,0.74,0.26,40.7
-1025402400000,1937,7,1936,10,40,7,0.45,0.134,0.316,17810.6,119.3,119.3,106,3,2,2.7142857142857144,744.4,684.5,817.2,523.3,457.5,221.1,186,227,0,0,0,0.298,0.272,0.332,523.3,457.5,590.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.268,0.232,0.307,0.152,0.115,0.195,0.0066,0.0049,0.0086,0.629,0.55,0.711,0.027,0.024,0.031,22.49,22.12,22.81,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,41.42,35.17,52.61,39.92,34.12,48.2,0,0,0,0,0,0,0.589,0,0.134,0.3,0.7,0.3,39.6
-1024797600000,1937,7,1936,10,41,7,0.39,0.112,0.277,15984.3,96.4,96.4,95.14,2,2,2,644.5,619.8,674.1,458.5,433.8,186,186,186,0,0,0,0.289,0.276,0.3,458.5,433.8,488.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.213,0.243,0.115,0.104,0.129,0.0049,0.0044,0.0055,0.594,0.552,0.645,0.025,0.023,0.028,22.93,22.76,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.33,46.96,52.08,47.57,46.02,48.2,0,0,0,0,0,0,0.529,0,0.113,0.29,0.71,0.29,41
-1024192800000,1937,7,1936,10,42,7,0.345,0.13,0.214,12614.9,89.51,89.51,75.09,2,2,2,569.8,525.1,606.9,354.5,298.1,215.3,186,227,0,0,0,0.38,0.306,0.432,354.5,298.1,420.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.188,0.169,0.208,0.0663,0.0397,0.0977,0.0028,0.0017,0.0041,0.436,0.352,0.533,0.018,0.015,0.023,23.4,23.14,23.68,0.948,0.941,0.956,0.973,0.97,0.98,0.923,0.912,0.937,38.57,32.57,45.67,37.54,31.59,44.76,0,0,0,0,0,0,0.417,0,0.131,0.38,0.62,0.38,36.6
-1023588000000,1937,7,1936,10,43,7,0.305,0.134,0.171,10106,65.42,65.42,60.15,2,2,2,504.3,490.4,515.4,283.4,269.9,220.9,184,227,0,0,0,0.438,0.375,0.457,283.4,269.9,306.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.163,0.159,0.169,0.0328,0.0264,0.0436,0.0014,0.0011,0.0018,0.33,0.31,0.362,0.014,0.013,0.015,23.8,23.74,23.85,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.906,0.914,31.01,29.5,33.72,30.08,28.62,32.71,0,0,0,0,0,0,0.334,0,0.134,0.44,0.56,0.44,33.1
-1022983200000,1937,8,1936,11,44,7,0.283,0.111,0.172,10197.9,63.52,63.52,60.7,2,2,2,468,451.8,481.3,284,267.8,184,184,184,0,0,0,0.393,0.382,0.407,284,267.8,297.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.166,0.0331,0.0254,0.0393,0.0014,0.001,0.0016,0.328,0.304,0.348,0.014,0.012,0.014,23.97,23.89,24.06,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.29,29.51,32.74,30.35,28.62,31.76,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
-1022378400000,1937,8,1936,11,45,7,0.261,0.111,0.15,8891,56.14,56.14,52.92,2,2,2,431.7,418.2,446.6,247.7,234.2,184,184,184,0,0,0,0.426,0.412,0.44,247.7,234.2,262.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.153,0.0176,0.0157,0.0229,0.00072,0.00064,0.00094,0.275,0.259,0.296,0.011,0.011,0.012,24.18,24.09,24.26,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.28,25.76,28.94,26.46,24.98,28.07,0,0,0,0,0,0,0.294,0,0.111,0.43,0.57,0.43,34.1
-1021773600000,1937,8,1936,11,46,7,0.243,0.111,0.132,7975.72,48.2,48.2,47.47,1,1,1,401.6,389.6,412.3,217.6,205.6,184,184,184,0,0,0,0.458,0.446,0.472,217.6,205.6,228.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.141,0.0142,0.0132,0.0152,0.00058,0.00054,0.00062,0.388,0.366,0.407,0.016,0.015,0.017,24.21,24.14,24.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.45,46.8,51.76,47.47,45.86,48.2,0,0,0,0,0,0,0.264,0,0.111,0.46,0.54,0.46,32.8
-1021168800000,1937,8,1936,11,47,7,0.224,0.111,0.113,6985.15,44.91,44.91,41.58,1,1,1,370.7,347.3,385.2,186.7,163.3,184,184,184,0,0,0,0.497,0.478,0.53,186.7,163.3,201.2,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.126,0.118,0.132,0.0116,0.00963,0.0129,0.00047,0.00039,0.00052,0.333,0.291,0.359,0.013,0.012,0.015,24.41,24.32,24.57,0.951,0.944,0.955,0.978,0.97,0.98,0.93,0.916,0.936,42.51,37.15,45.82,41.58,36.04,44.91,0,0,0,0,0,0,0.231,0,0.111,0.5,0.5,0.5,31.2
-1020564000000,1937,8,1936,11,48,7,0.202,0.0828,0.119,7418.25,48.2,48.2,44.16,1,1,1,333.7,327.5,343.7,196.9,157.6,136.9,118,184,0,0,0,0.409,0.353,0.539,196.9,157.6,216.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.116,0.13,0.0125,0.00914,0.0141,0.0005,0.00037,0.00057,0.346,0.281,0.378,0.014,0.011,0.015,24.59,24.55,24.61,0.953,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.938,45.26,35.83,49.89,44.16,34.75,48.2,0,0,0,0,0,0,0.245,0,0.083,0.41,0.59,0.41,36.7
-1019959200000,1937,9,1936,12,49,7,0.191,0.0748,0.117,7303.58,47.37,47.37,43.47,1,1,1,316.5,305.9,327.5,192.7,167.9,123.7,118,138,0,0,0,0.392,0.36,0.451,192.7,167.9,209.5,990,990,990,965,964.9,965,25,25,25.1,0.122,0.116,0.127,0.0121,0.01,0.0136,0.00049,0.0004,0.00054,0.337,0.295,0.366,0.013,0.012,0.015,24.68,24.6,24.78,0.952,0.945,0.956,0.978,0.973,0.98,0.932,0.919,0.937,44.43,38.56,48.34,43.47,37.52,47.37,0,0,0,0,0,0,0.242,0,0.074,0.39,0.61,0.39,38.2
-1019354400000,1937,9,1936,12,50,7,0.177,0.0835,0.0934,5772.37,36.71,36.71,34.36,1,1,1,292.4,287.1,302.6,154.4,149.1,138,138,138,0,0,0,0.472,0.456,0.481,154.4,149.1,164.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.109,0.114,0.00887,0.00843,0.00974,0.00035,0.00033,0.00039,0.271,0.261,0.289,0.011,0.01,0.012,24.86,24.8,24.89,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.917,35.41,34.18,37.8,34.36,33.16,36.71,0,0,0,0,0,0,0.191,0,0.0836,0.47,0.53,0.47,32.6
-1018749600000,1937,9,1936,12,51,7,0.167,0.0731,0.0935,5795.24,36.99,36.99,34.5,1,1,1,275.4,268.9,283.2,154.6,145.2,120.9,118,138,0,0,0,0.439,0.417,0.487,154.6,145.2,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00889,0.00809,0.00979,0.00035,0.00032,0.00039,0.268,0.254,0.287,0.011,0.01,0.011,24.93,24.88,24.96,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.55,33.26,38.06,34.5,32.26,36.99,0,0,0,0,0,0,0.192,0,0.0735,0.44,0.56,0.44,34.7
-1018144800000,1937,9,1936,12,52,7,0.16,0.0693,0.0903,5596.28,34.21,34.21,33.31,1,1,1,263.8,256.9,266,149.3,146.9,114.6,110,118,0,0,0,0.434,0.418,0.444,149.3,146.9,153.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.105,0.108,0.00844,0.00824,0.00876,0.00033,0.00033,0.00035,0.258,0.254,0.266,0.01,0.01,0.011,24.99,24.98,25.02,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.34,33.8,35.27,33.31,32.79,34.21,0,0,0,0,0,0,0.185,0,0.0697,0.43,0.56,0.44,35
-1017540000000,1937,10,1937,1,1,7,0.154,0.0665,0.0878,5444.32,32.79,32.79,32.41,1,1,1,255.2,254.6,256.9,145.2,144.6,110,110,110,0,0,0,0.431,0.428,0.432,145.2,144.6,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.105,0.105,0.0081,0.00804,0.00824,0.00032,0.00032,0.00033,0.251,0.25,0.254,0.0099,0.0099,0.01,25.03,25.02,25.03,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,33.41,33.25,33.8,32.41,32.26,32.79,0,0,0,0,0,0,0.18,0,0.0662,0.43,0.57,0.43,35.4
-1016935200000,1937,10,1937,1,2,7,0.146,0.0665,0.0799,4943.53,31.27,31.27,29.43,1,1,1,242.2,236.2,250.3,132.2,126.2,110,110,110,0,0,0,0.455,0.44,0.466,132.2,126.2,140.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0981,0.103,0.00698,0.00648,0.00767,0.00028,0.00026,0.0003,0.228,0.217,0.243,0.009,0.0086,0.0096,25.12,25.06,25.17,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.34,28.94,32.23,29.43,28.07,31.27,0,0,0,0,0,0,0.163,0,0.0661,0.46,0.55,0.45,33.9
-1016330400000,1937,10,1937,1,3,7,0.143,0.062,0.0808,5007.71,31.11,31.11,29.81,1,1,1,236.2,236.2,236.2,133.6,126.2,102.6,97,110,0,0,0,0.435,0.411,0.466,133.6,126.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0981,0.101,0.00711,0.00648,0.00758,0.00028,0.00026,0.0003,0.229,0.217,0.239,0.009,0.0086,0.0094,25.15,25.14,25.17,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.73,28.94,32.07,29.81,28.07,31.11,0,0,0,0,0,0,0.166,0,0.0622,0.43,0.57,0.43,35
-1015725600000,1937,10,1937,1,4,7,0.139,0.0587,0.0804,4987.25,31.11,31.11,29.69,1,1,1,229.9,223.4,236.2,132.9,126.4,97,97,97,0,0,0,0.422,0.411,0.434,132.9,126.4,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.096,0.101,0.00705,0.00649,0.00758,0.00028,0.00025,0.0003,0.227,0.216,0.239,0.0089,0.0085,0.0094,25.19,25.14,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.6,29.06,32.07,29.69,28.19,31.11,0,0,0,0,0,0,0.165,0,0.0586,0.42,0.58,0.42,35.9
-1015120800000,1937,11,1937,2,5,7,0.143,0.0562,0.0863,5369.47,38.36,38.36,31.96,1,1,1,235.7,223.4,263.1,142.7,130.4,93,93,93,0,0,0,0.396,0.353,0.416,142.7,130.4,170.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0971,0.111,0.00788,0.00683,0.0102,0.00031,0.00027,0.0004,0.244,0.222,0.293,0.0096,0.0087,0.012,25.15,24.95,25.24,0.935,0.931,0.945,0.971,0.97,0.975,0.908,0.903,0.921,32.92,30.03,39.36,31.96,29.13,38.36,0,0,0,0,0,0,0.178,0,0.0567,0.39,0.6,0.4,37.5
-1014516000000,1937,11,1937,2,6,7,0.16,0.0607,0.0996,6217.46,39.07,39.07,37.01,1,1,1,265.1,263.1,266,164.7,157.1,100.4,93,106,0,0,0,0.379,0.35,0.403,164.7,157.1,173,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00975,0.0091,0.0105,0.00039,0.00036,0.00041,0.285,0.272,0.299,0.011,0.011,0.012,24.95,24.94,24.98,0.944,0.941,0.946,0.973,0.97,0.976,0.918,0.913,0.924,38.05,36.23,40.03,37.01,35.14,39.07,0,0,0,0,0,0,0.206,0,0.0604,0.38,0.62,0.38,38.9
-1013911200000,1937,11,1937,2,7,7,0.158,0.063,0.0946,5885.72,38.36,38.36,35.03,1,1,1,260.6,256.9,263.1,156.5,150.9,104.1,93,106,0,0,0,0.4,0.353,0.413,156.5,150.9,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00905,0.00858,0.0102,0.00036,0.00034,0.0004,0.271,0.261,0.293,0.011,0.01,0.012,24.99,24.95,25.01,0.941,0.939,0.945,0.971,0.97,0.975,0.914,0.911,0.921,36.09,34.77,39.36,35.03,33.73,38.36,0,0,0,0,0,0,0.195,0,0.0634,0.4,0.6,0.4,37.3
-1013306400000,1937,11,1937,2,8,7,0.173,0.0562,0.117,7325.76,48.2,48.2,43.61,1,1,1,286.5,266,313.5,193.5,173,93,93,93,0,0,0,0.326,0.297,0.35,193.5,173,220.5,990,990,990,964.8,964.8,965,25.2,25,25.2,0.119,0.112,0.129,0.0122,0.0105,0.0145,0.00049,0.00041,0.00058,0.335,0.299,0.384,0.013,0.012,0.015,24.82,24.65,24.94,0.952,0.946,0.958,0.979,0.976,0.98,0.932,0.924,0.939,44.83,40.03,51.09,43.61,39.07,48.2,0,0,0,0,0,0,0.242,0,0.056,0.32,0.68,0.32,42.3
-1012701600000,1937,11,1937,2,9,7,0.208,0.061,0.147,8874.66,61.01,61.01,52.83,2,1,1.7142857142857142,344.7,313.5,385.2,243.8,220.5,100.9,93,104,0,0,0,0.293,0.27,0.314,243.8,220.5,281.2,990,990,990,965.1,965,965.3,24.9,24.7,25,0.138,0.129,0.151,0.019,0.0145,0.0317,0.00076,0.00058,0.0013,0.307,0.246,0.396,0.012,0.0099,0.016,24.57,24.36,24.73,0.938,0.923,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.91,25.87,52.34,33.3,25.1,48.2,0,0,0,0,0,0,0.293,0,0.061,0.29,0.71,0.29,42.7
-1012096800000,1937,12,1937,3,10,7,0.242,0.0629,0.18,10817.6,66.81,66.81,64.39,2,2,2,401,385.2,412.3,297,281.2,104,104,104,0,0,0,0.26,0.252,0.27,297,281.2,308.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.151,0.161,0.0392,0.0317,0.0445,0.0016,0.0013,0.0018,0.339,0.315,0.356,0.014,0.013,0.015,24.26,24.19,24.36,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.19,31.45,34.44,32.2,30.5,33.4,0,0,0,0,0,0,0.358,0,0.062,0.26,0.74,0.26,44.7
-1011492000000,1937,12,1937,3,11,7,0.264,0.0629,0.201,12068.6,75.38,75.38,71.84,2,2,2,435.9,418.2,451.8,331.9,314.2,104,104,104,0,0,0,0.239,0.23,0.249,331.9,314.2,347.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.169,0.163,0.175,0.0556,0.0473,0.0631,0.0023,0.0019,0.0026,0.391,0.365,0.415,0.016,0.015,0.017,24.05,23.95,24.15,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.914,0.923,37,35.08,38.72,35.92,34.03,37.69,0,0,0,0,0,0,0.399,0,0.063,0.24,0.76,0.24,45.7
-1010887200000,1937,12,1937,3,12,7,0.288,0.0629,0.225,13589.7,84.41,84.41,80.89,2,2,2,476.3,456.4,492.5,372.3,352.4,104,104,104,0,0,0,0.219,0.211,0.228,372.3,352.4,388.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.184,0.177,0.189,0.0747,0.0653,0.0824,0.0031,0.0027,0.0034,0.452,0.422,0.476,0.019,0.017,0.02,23.8,23.71,23.92,0.951,0.949,0.953,0.978,0.974,0.98,0.931,0.924,0.934,41.34,39.22,43.07,40.45,38.22,42.2,0,0,0,0,0,0,0.449,0,0.063,0.22,0.78,0.22,47.2
-1010282400000,1937,12,1937,3,13,7,0.317,0.0657,0.251,15089.3,92.22,92.22,89.82,2,2,2,524.2,502.8,548.2,415.6,398.8,108.6,104,120,0,0,0,0.207,0.196,0.221,415.6,398.8,428.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.193,0.205,0.0952,0.0872,0.101,0.004,0.0036,0.0042,0.517,0.492,0.537,0.022,0.02,0.022,23.52,23.4,23.65,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.83,44.15,47.05,44.91,43.27,46.11,0,0,0,0,0,0,0.499,0,0.066,0.21,0.79,0.21,47.6
-1009677600000,1938,1,1937,4,14,7,0.351,0.0726,0.278,16107.7,96.4,96.4,95.88,2,2,2,580.3,554.6,606.9,460.3,434.6,120,120,120,0,0,0,0.207,0.198,0.216,460.3,434.6,486.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.207,0.232,0.116,0.104,0.129,0.0049,0.0044,0.0054,0.588,0.547,0.632,0.025,0.023,0.027,23.2,23.04,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.12,47.65,52.58,47.94,46.7,48.2,0,0,0,0,0,0,0.533,0,0.073,0.21,0.79,0.21,45.9
-1009072800000,1938,1,1937,4,15,7,0.384,0.0726,0.311,17931.4,109.8,109.8,106.7,3,3,3,634.8,612.2,650.5,514.8,492.2,120,120,120,0,0,0,0.189,0.184,0.196,514.8,492.2,530.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.235,0.257,0.145,0.131,0.155,0.0062,0.0056,0.0066,0.567,0.53,0.594,0.024,0.022,0.025,22.99,22.9,23.12,0.948,0.945,0.949,0.97,0.97,0.971,0.92,0.917,0.922,36.67,35.17,37.7,35.58,34.11,36.61,0,0,0,0,0,0,0.593,0,0.073,0.19,0.81,0.19,46.7
-1008468000000,1938,1,1937,4,16,7,0.419,0.0726,0.347,19901.7,124.8,124.8,118.5,3,3,3,693,667.6,725.1,573,547.6,120,120,120,0,0,0,0.173,0.166,0.18,573,547.6,605.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.281,0.267,0.299,0.184,0.167,0.205,0.0079,0.0071,0.0088,0.665,0.622,0.719,0.029,0.027,0.031,22.66,22.48,22.81,0.952,0.951,0.955,0.977,0.973,0.98,0.93,0.925,0.935,40.42,38.81,42.44,39.49,37.78,41.6,0,0,0,0,0,0,0.658,0,0.072,0.17,0.83,0.17,47.5
-1007863200000,1938,1,1937,4,17,7,0.453,0.0726,0.381,21701.6,133.2,133.2,129.2,3,3,3,749.7,729.9,772.5,629.7,609.9,120,120,120,0,0,0,0.16,0.155,0.164,629.7,609.9,652.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.313,0.302,0.326,0.222,0.208,0.237,0.0096,0.009,0.01,0.761,0.727,0.799,0.033,0.031,0.035,22.34,22.21,22.45,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.94,42.74,45.3,43.06,41.88,44.4,0,0,0,0,0,0,0.718,0,0.072,0.16,0.84,0.16,47.9
-1007258400000,1938,1,1937,4,18,7,0.483,0.0814,0.402,22671.5,139.2,139.2,134.9,3,3,3,799.4,776.2,827.5,664.9,645.3,134.6,120,137,0,0,0,0.168,0.155,0.175,664.9,645.3,690.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.325,0.35,0.245,0.232,0.262,0.011,0.01,0.012,0.822,0.79,0.866,0.036,0.034,0.038,22.08,21.92,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.9,44.73,47.36,44.98,43.84,46.41,0,0,0,0,0,0,0.75,0,0.081,0.17,0.83,0.17,46.9
-1006653600000,1938,2,1937,5,19,7,0.518,0.0829,0.435,24056.9,144.6,144.6,143.2,3,3,3,856.5,834.5,878.6,719.5,697.5,137,137,137,0,0,0,0.16,0.156,0.164,719.5,697.5,741.6,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.368,0.354,0.384,0.282,0.267,0.296,0.012,0.012,0.013,0.916,0.878,0.957,0.04,0.039,0.042,21.76,21.63,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.96,47.75,50.17,47.73,46.8,48.2,0,0,0,0,0,0,0.796,0,0.083,0.16,0.84,0.16,46.4
-1006048800000,1938,2,1937,5,20,7,0.552,0.0829,0.469,24874.4,156.7,156.7,148.1,4,3,3.2857142857142856,912.9,883.7,941.1,775.9,746.7,137,137,137,0,0,0,0.15,0.146,0.155,775.9,746.7,804.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.416,0.389,0.441,0.314,0.3,0.328,0.014,0.013,0.015,0.994,0.967,1.03,0.044,0.043,0.046,21.45,21.35,21.6,0.956,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,48.17,40.13,52.31,45.62,39.18,48.2,0,0,0,0,0,0,0.823,0,0.083,0.15,0.85,0.15,45.1
-1005444000000,1938,2,1937,5,21,7,0.594,0.0829,0.511,27478.2,167.4,167.4,163.6,4,4,4,982.2,941.1,1007,845.2,804.1,137,137,137,0,0,0,0.14,0.136,0.146,845.2,804.1,869.6,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.479,0.441,0.501,0.348,0.328,0.36,0.016,0.015,0.016,1.05,0.983,1.1,0.048,0.044,0.05,21.12,20.98,21.35,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.76,40.13,42.71,40.89,39.18,41.86,0,0,0,0,0,0,0.909,0,0.083,0.14,0.86,0.14,46.3
-1004839200000,1938,2,1937,5,22,7,0.632,0.107,0.525,27904.9,169.3,169.3,166.1,4,4,4,1045,1015,1073,868.3,852.3,176.4,137,183,0,0,0,0.169,0.135,0.177,868.3,852.3,889.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.51,0.496,0.531,0.359,0.351,0.37,0.016,0.016,0.017,1.1,1.08,1.14,0.05,0.049,0.052,20.85,20.73,20.94,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.38,41.69,43.18,41.53,40.84,42.32,0,0,0,0,0,0,0.923,0,0.107,0.17,0.83,0.17,44.2
-1004234400000,1938,3,1937,6,23,7,0.677,0.0967,0.581,30289.2,186.7,186.7,180.3,4,4,4,1120,1078,1127,960,894.9,159.9,129,183,0,0,0,0.143,0.114,0.17,960,894.9,997.8,990,990,990,968.3,968.1,968.3,21.7,21.7,21.9,0.595,0.535,0.631,0.404,0.372,0.422,0.019,0.017,0.019,1.27,1.15,1.33,0.058,0.053,0.061,20.46,20.37,20.7,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.99,43.38,47.62,45.07,42.52,46.67,0,0,0,0,0,0,1,0,0.096,0.14,0.86,0.14,44.7
-1003629600000,1938,3,1937,6,24,7,0.723,0.078,0.645,32302.7,192.8,192.8,192.3,4,4,4,1195,1147,1212,1066,1018,129,129,129,0,0,0,0.108,0.106,0.112,1066,1018,1083,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.731,0.661,0.756,0.572,0.464,0.61,0.027,0.021,0.028,1.6,1.41,1.66,0.074,0.065,0.078,19.89,19.77,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.63,48.25,50.11,48.07,47.29,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.7
-1003024800000,1938,3,1937,6,25,7,0.811,0.078,0.665,32213.5,192.8,192.8,191.7,4,4,4,1341,1241,1475,1212,1112,129,129,129,112.4,12,246,0.0965,0.0874,0.104,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.828,0.785,0.885,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.73,1.83,0.084,0.081,0.089,19.25,18.76,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.48,48.18,50.46,47.94,47.22,48.2,0,0,0,0,0,0,1.07,0,0.146,0.096,0.82,0.18,39.7
-1002420000000,1938,3,1937,6,26,7,1.24,0.0829,0.665,28642.6,186.3,186.3,170.5,4,4,4,2046,1546,2659,1909,1417,137.1,129,148,808.6,317,1411,0.0687,0.0557,0.0834,1100,1100,1100,990,990,990,971.1,969.6,972.7,18.9,17.3,20.4,0.923,0.906,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.85,1.87,0.099,0.091,0.11,17.03,15.43,18.51,0.948,0.943,0.952,0.979,0.974,0.98,0.928,0.919,0.933,43.55,39.24,47.52,42.62,38.24,46.57,0,0,0,0,0,0,0.947,0,0.575,0.067,0.54,0.46,23.1
-1001815200000,1938,4,1937,7,27,7,1.86,0.0895,0.665,23802.4,150.5,150.5,141.7,4,4,4,3076,2747,3237,2928,2599,148,148,148,1828,1499,1989,0.0482,0.0457,0.0539,1100,1100,1100,990,990,990,973.7,972.9,974.1,16.3,15.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.43,14.06,15.22,0.938,0.935,0.942,0.97,0.97,0.973,0.91,0.907,0.917,36.5,35.48,38.67,35.42,34.41,37.63,0,0,0,0,0,0,0.787,0,1.195,0.048,0.36,0.64,12.8
-1001210400000,1938,4,1937,7,28,7,1.85,0.131,0.665,23843.9,144.5,144.5,141.9,4,4,4,3062,2965,3200,2845,2748,217,217,217,1746,1648,1883,0.0709,0.0678,0.0732,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.14,14.7,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,36.58,35.69,37.23,35.48,34.62,36.11,0,0,0,0,0,0,0.788,0,1.185,0.071,0.36,0.64,12.9
-1000605600000,1938,4,1937,7,29,7,1.62,0.131,0.665,25576.7,159.5,159.5,152.2,4,4,4,2685,2424,2949,2468,2207,217,217,217,1368,1107,1632,0.0812,0.0736,0.0895,1100,1100,1100,990,990,990,972.8,972.1,973.4,17.2,16.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.37,14.73,16,0.942,0.939,0.945,0.974,0.97,0.978,0.918,0.911,0.924,39.07,37.33,40.78,38.06,36.22,39.87,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
-1000000800000,1938,4,1937,7,30,7,1.39,0.136,0.665,27391.5,164.3,164.3,163,4,4,4,2295,2248,2398,2070,1972,225.4,217,276,969.9,872,1081,0.0983,0.0905,0.123,1100,1100,1100,990,990,990,971.8,971.7,972.1,18.2,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.06,16.43,0.946,0.945,0.946,0.979,0.978,0.98,0.927,0.924,0.927,41.62,40.95,41.92,40.76,40.05,41.09,0,0,0,0,0,0,0.906,0,0.725,0.098,0.48,0.52,19.7
-999396000000,1938,5,1937,8,31,7,1.21,0.167,0.665,28706.7,176.2,176.2,170.9,4,4,4,2008,1839,2220,1732,1563,276,276,276,631.9,463,844,0.138,0.124,0.15,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.05,16.49,17.55,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.59,42.11,44.95,42.72,41.26,44.05,0,0,0,0,0,0,0.949,0,0.545,0.14,0.55,0.45,23.7
-998791200000,1938,5,1937,8,32,7,1.06,0.131,0.665,30117,182.1,182.1,179.3,4,4,4,1750,1669,1812,1534,1477,216,192,276,434.1,377,488,0.123,0.108,0.155,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.84,17.63,18.1,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.73,45.18,46.46,44.82,44.28,45.53,0,0,0,0,0,0,0.996,0,0.395,0.12,0.63,0.37,28.4
-998186400000,1938,5,1937,8,33,7,0.934,0.116,0.665,31326.8,189,189,186.5,4,4,4,1544,1475,1652,1352,1283,192,192,192,251.9,183,360,0.124,0.116,0.13,1100,1100,1100,990,990,990,969.6,969.4,970,20.4,20,20.6,0.897,0.873,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.091,0.088,0.093,18.53,18.16,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.57,46.6,48.21,46.62,45.67,47.25,0,0,0,0,0,0,1.04,0,0.269,0.12,0.71,0.29,33.5
-997581600000,1938,5,1937,8,34,7,0.803,0.116,0.658,32310.1,192.8,192.8,192.3,4,4,4,1327,1259,1445,1135,1067,192,192,192,46.86,0,153,0.145,0.133,0.153,1088,1067,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.799,0.748,0.863,0.621,0.573,0.648,0.03,0.027,0.031,1.72,1.61,1.81,0.082,0.076,0.088,19.35,18.88,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.22,48.5,49.69,48.08,47.53,48.2,0,0,0,0,0,0,1.07,0,0.145,0.14,0.82,0.18,40.2
-996976800000,1938,5,1937,8,35,7,0.73,0.103,0.627,31766.6,192.8,192.8,189.1,4,4,4,1207,1127,1250,1037,965.8,169.9,161,192,0,0,0,0.141,0.13,0.155,1037,965.8,1080,990,990,990,968.6,968.3,968.7,21.4,21.3,21.7,0.702,0.598,0.763,0.521,0.406,0.602,0.024,0.019,0.028,1.51,1.27,1.66,0.07,0.059,0.078,19.94,19.68,20.43,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.39,46.22,49.72,47.27,45.29,48.2,0,0,0,0,0,0,1.05,0,0.103,0.14,0.86,0.14,43.5
-996372000000,1938,6,1937,9,36,7,0.618,0.0974,0.521,27752.6,178.1,178.1,165.2,4,4,4,1022,964.9,1106,861.3,803.9,161,161,161,0,0,0,0.158,0.146,0.167,861.3,803.9,944.7,990,990,990,968,967.8,968.2,22,21.8,22.2,0.502,0.449,0.578,0.356,0.328,0.396,0.016,0.015,0.018,1.09,0.991,1.24,0.05,0.045,0.057,20.95,20.53,21.25,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.19,39.92,45.43,41.3,38.96,44.52,0,0,0,0,0,0,0.918,0,0.097,0.16,0.84,0.16,44.9
-995767200000,1938,6,1937,9,37,7,0.509,0.0974,0.412,22822.3,144.6,144.6,135.8,3,3,3,842.3,797.9,935.5,681.3,636.9,161,161,161,0,0,0,0.192,0.172,0.202,681.3,636.9,774.5,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.353,0.325,0.423,0.255,0.226,0.314,0.011,0.0099,0.014,0.857,0.78,1.02,0.038,0.034,0.046,21.87,21.34,22.13,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.56,44.03,51.66,45.28,43.14,48.2,0,0,0,0,0,0,0.755,0,0.097,0.19,0.81,0.19,44.8
-995162400000,1938,6,1937,9,38,7,0.409,0.0974,0.312,17932.8,123.4,123.4,106.7,3,2,2.7142857142857144,676.2,588.3,764,515.2,427.3,161,161,161,0,0,0,0.24,0.211,0.274,515.2,427.3,603,990,990,990,966.6,966.2,967,23.4,23,23.8,0.256,0.209,0.306,0.149,0.101,0.204,0.0064,0.0042,0.0088,0.608,0.541,0.723,0.026,0.023,0.031,22.79,22.32,23.21,0.952,0.948,0.957,0.975,0.97,0.98,0.929,0.919,0.938,40.94,36.29,47,39.95,35.2,46.06,0,0,0,0,0,0,0.593,0,0.097,0.24,0.76,0.24,43.8
-994557600000,1938,6,1937,9,39,7,0.336,0.0906,0.246,14654.2,91.2,91.2,87.23,2,2,2,556.2,525.1,588.3,406.3,390.1,149.9,135,161,0,0,0,0.269,0.243,0.284,406.3,390.1,427.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.194,0.209,0.0908,0.0831,0.101,0.0038,0.0035,0.0042,0.508,0.483,0.541,0.021,0.02,0.023,23.39,23.21,23.55,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.5,42.97,46.53,43.61,42.11,45.6,0,0,0,0,0,0,0.485,0,0.09,0.27,0.73,0.27,43.6
-993952800000,1938,7,1937,10,40,7,0.297,0.0816,0.215,12881.1,82.22,82.22,76.67,2,2,2,490.7,469.1,515.4,355.7,334.1,135,135,135,0,0,0,0.276,0.262,0.288,355.7,334.1,380.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.174,0.191,0.0669,0.0567,0.0785,0.0028,0.0023,0.0033,0.431,0.399,0.468,0.018,0.016,0.019,23.76,23.61,23.89,0.949,0.946,0.952,0.975,0.97,0.98,0.925,0.918,0.933,39.33,37.03,41.95,38.34,35.92,41.11,0,0,0,0,0,0,0.426,0,0.082,0.27,0.72,0.28,43.4
-993348000000,1938,7,1937,10,41,7,0.269,0.0816,0.187,11209.8,70.17,70.17,66.73,2,2,2,444.7,438.5,461.1,309.7,303.5,135,135,135,0,0,0,0.304,0.293,0.308,309.7,303.5,326.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.163,0.171,0.0452,0.0423,0.0529,0.0019,0.0017,0.0022,0.362,0.353,0.387,0.015,0.014,0.016,24.04,23.94,24.07,0.942,0.941,0.945,0.97,0.97,0.97,0.914,0.913,0.916,34.39,33.73,36.17,33.36,32.71,35.08,0,0,0,0,0,0,0.371,0,0.082,0.3,0.7,0.3,41.7
-992743200000,1938,7,1937,10,42,7,0.255,0.0816,0.173,10388.2,64.7,64.7,61.83,2,2,2,421.7,406.7,435.1,286.7,271.7,135,135,135,0,0,0,0.32,0.31,0.332,286.7,271.7,300.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.162,0.0343,0.0272,0.0406,0.0014,0.0011,0.0017,0.328,0.305,0.348,0.013,0.012,0.014,24.17,24.09,24.26,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.87,30.21,33.35,30.92,29.3,32.35,0,0,0,0,0,0,0.344,0,0.082,0.32,0.68,0.32,40.7
-992138400000,1938,7,1937,10,43,7,0.232,0.0816,0.15,8949.35,57.7,57.7,53.27,2,1,1.7142857142857142,383.5,364,402.5,248.5,229,135,135,135,0,0,0,0.353,0.335,0.371,248.5,229,267.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.137,0.151,0.0186,0.0152,0.0253,0.00075,0.00061,0.001,0.317,0.273,0.404,0.013,0.011,0.016,24.37,24.29,24.4,0.939,0.93,0.958,0.973,0.97,0.98,0.913,0.902,0.939,35.35,27.83,52.46,33.52,27,48.2,0,0,0,0,0,0,0.296,0,0.082,0.35,0.65,0.35,38.6
-991533600000,1938,8,1937,11,44,7,0.218,0.0696,0.149,8957.35,53.95,53.95,53.32,2,2,2,361.2,354,364,246.2,239,115,115,115,0,0,0,0.319,0.316,0.325,246.2,239,249,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.14,0.138,0.141,0.0167,0.0161,0.0169,0.00067,0.00065,0.00068,0.266,0.258,0.269,0.011,0.01,0.011,24.53,24.51,24.57,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,27.48,26.66,27.81,26.66,25.86,26.98,0,0,0,0,0,0,0.296,0,0.069,0.32,0.68,0.32,41.1
-990928800000,1938,8,1937,11,45,7,0.208,0.0834,0.125,7635.69,51.73,51.73,45.45,2,1,1.4285714285714286,344.1,334.4,354,206.2,179.4,137.9,115,155,0,0,0,0.402,0.325,0.464,206.2,179.4,239,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.12,0.138,0.0133,0.011,0.0161,0.00053,0.00044,0.00065,0.295,0.25,0.339,0.012,0.01,0.014,24.59,24.52,24.61,0.939,0.924,0.953,0.975,0.97,0.98,0.916,0.896,0.934,35.42,25.9,44.06,34.58,25.13,43.18,0,0,0,0,0,0,0.253,0,0.083,0.4,0.6,0.4,36.7
-990324000000,1938,8,1937,11,46,7,0.197,0.0937,0.103,6373.32,40.19,40.19,37.94,1,1,1,325.1,313.5,334.4,170.1,158.5,155,155,155,0,0,0,0.477,0.464,0.494,170.1,158.5,179.4,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.12,0.0102,0.00922,0.011,0.00041,0.00037,0.00044,0.3,0.279,0.316,0.012,0.011,0.013,24.67,24.61,24.75,0.946,0.942,0.949,0.974,0.97,0.978,0.921,0.914,0.928,38.94,36.26,41.08,37.94,35.17,40.19,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.4
-989719200000,1938,8,1937,11,47,7,0.183,0.0937,0.0896,5515.08,35.17,35.17,32.83,1,1,1,303.1,290,313.5,148.1,135,155,155,155,0,0,0,0.512,0.494,0.534,148.1,135,158.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.113,0.00834,0.00723,0.00922,0.00033,0.00029,0.00037,0.26,0.237,0.279,0.01,0.0094,0.011,24.82,24.75,24.9,0.939,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,33.84,30.77,36.26,32.83,29.85,35.17,0,0,0,0,0,0,0.182,0,0.0934,0.51,0.49,0.51,30.1
-989114400000,1938,8,1937,11,48,7,0.17,0.081,0.0886,5474.19,36.55,36.55,32.58,1,1,1,280.4,273.3,290,146.5,126.5,133.9,118,155,0,0,0,0.477,0.419,0.551,146.5,126.5,163.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.102,0.111,0.0082,0.0065,0.00964,0.00033,0.00026,0.00038,0.255,0.221,0.284,0.01,0.0088,0.011,24.92,24.89,24.95,0.937,0.93,0.943,0.97,0.97,0.971,0.909,0.902,0.916,33.58,28.77,37.65,32.58,27.9,36.55,0,0,0,0,0,0,0.181,0,0.0814,0.48,0.52,0.48,32.2
-988509600000,1938,9,1937,12,49,7,0.161,0.0714,0.0894,5537.72,34.66,34.66,32.96,1,1,1,265.8,261.9,273.3,147.8,143.9,118,118,118,0,0,0,0.444,0.432,0.451,147.8,143.9,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.104,0.108,0.00832,0.00798,0.00895,0.00033,0.00032,0.00036,0.256,0.249,0.269,0.01,0.0098,0.011,24.98,24.94,25,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,33.98,33.04,35.74,32.96,32.05,34.66,0,0,0,0,0,0,0.183,0,0.0716,0.44,0.56,0.44,34.4
-987904800000,1938,9,1937,12,50,7,0.156,0.0714,0.0849,5250.6,32.05,32.05,31.25,1,1,1,258.4,254.6,261.9,140.4,136.6,118,118,118,0,0,0,0.457,0.451,0.464,140.4,136.6,143.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.104,0.00768,0.00736,0.00798,0.0003,0.00029,0.00032,0.242,0.236,0.249,0.0096,0.0093,0.0098,25.02,25,25.05,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.22,31.32,33.04,31.25,30.38,32.05,0,0,0,0,0,0,0.174,0,0.0711,0.46,0.54,0.46,33.7
-987300000000,1938,9,1937,12,51,7,0.153,0.0714,0.0819,5056.71,30.38,30.38,30.1,1,1,1,253.4,250.3,254.6,135.4,132.3,118,118,118,0,0,0,0.466,0.464,0.471,135.4,132.3,136.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0999,0.101,0.00725,0.00699,0.00736,0.00029,0.00028,0.00029,0.233,0.228,0.236,0.0092,0.009,0.0093,25.05,25.05,25.07,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.03,30.31,31.32,30.1,29.4,30.38,0,0,0,0,0,0,0.167,0,0.0711,0.47,0.54,0.46,33.1
-986695200000,1938,9,1937,12,52,7,0.145,0.0677,0.0774,4782.19,30.05,30.05,28.47,1,1,1,240,231.5,250.3,128,121.5,112,97,118,0,0,0,0.466,0.419,0.493,128,121.5,134.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0978,0.0961,0.0999,0.00663,0.00608,0.00718,0.00026,0.00024,0.00028,0.22,0.209,0.23,0.0087,0.0082,0.0091,25.14,25.07,25.18,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.35,27.78,30.98,28.47,26.94,30.05,0,0,0,0,0,0,0.158,0,0.0676,0.47,0.53,0.47,33
-986090400000,1938,10,1938,1,1,7,0.137,0.0587,0.0779,4832.87,29.4,29.4,28.77,1,1,1,225.9,223.4,228.7,128.9,126.4,97,97,97,0,0,0,0.43,0.424,0.434,128.9,126.4,131.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.096,0.0979,0.0067,0.00649,0.00694,0.00026,0.00025,0.00027,0.22,0.216,0.225,0.0086,0.0085,0.0089,25.22,25.2,25.24,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.66,29.06,30.31,28.77,28.19,29.4,0,0,0,0,0,0,0.16,0,0.0591,0.43,0.57,0.43,35.3
-985485600000,1938,10,1938,1,2,7,0.133,0.0587,0.0748,4633.69,28.19,28.19,27.58,1,1,1,220.7,216.8,223.4,123.7,119.8,97,97,97,0,0,0,0.439,0.434,0.447,123.7,119.8,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0937,0.096,0.00627,0.00593,0.00649,0.00025,0.00023,0.00025,0.211,0.204,0.216,0.0083,0.008,0.0085,25.26,25.24,25.3,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.43,27.48,29.06,27.58,26.65,28.19,0,0,0,0,0,0,0.153,0,0.0582,0.44,0.56,0.44,34.8
-984880800000,1938,10,1938,1,3,7,0.135,0.0587,0.0765,4738.67,28.75,28.75,28.21,1,1,1,223.4,216.8,225.8,126.4,119.8,97,97,97,0,0,0,0.434,0.43,0.447,126.4,119.8,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0937,0.0969,0.0065,0.00593,0.0067,0.00026,0.00023,0.00026,0.216,0.204,0.22,0.0085,0.008,0.0086,25.24,25.23,25.3,0.929,0.925,0.93,0.97,0.97,0.97,0.901,0.897,0.902,29.08,27.48,29.64,28.21,26.65,28.75,0,0,0,0,0,0,0.157,0,0.0585,0.43,0.57,0.43,35.1
-984276000000,1938,10,1938,1,4,7,0.133,0.0587,0.0739,4574.31,28.19,28.19,27.23,1,1,1,219.2,216.8,223.4,122.2,119.8,97,97,97,0,0,0,0.442,0.434,0.447,122.2,119.8,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0937,0.096,0.00614,0.00593,0.00649,0.00024,0.00023,0.00025,0.208,0.204,0.216,0.0082,0.008,0.0085,25.28,25.24,25.3,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.07,27.48,29.06,27.23,26.65,28.19,0,0,0,0,0,0,0.151,0,0.0591,0.44,0.56,0.44,34.4
