datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-601437600000,1950,12,1950,3,11,7,0.223,0.0629,0.16,9674.14,61.95,61.95,57.58,2,2,2,369.4,341.6,389.6,265.4,237.6,104,104,104,0,0,0,0.282,0.267,0.304,265.4,237.6,285.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.136,0.153,0.0251,0.0159,0.0338,0.001,0.00064,0.0014,0.292,0.255,0.322,0.012,0.01,0.013,24.46,24.33,24.64,0.933,0.925,0.937,0.97,0.97,0.97,0.905,0.898,0.909,29.68,26.56,31.93,28.79,25.76,30.97,0,0,0,0,0,0,0.32,0,0.063,0.28,0.72,0.28,43.4
-600832800000,1950,12,1950,3,12,7,0.247,0.0629,0.184,11074.5,69.95,69.95,65.92,2,2,2,408.1,394,427.1,304.1,290,104,104,104,0,0,0,0.255,0.243,0.264,304.1,290,323.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.166,0.0425,0.0359,0.0515,0.0017,0.0015,0.0021,0.35,0.329,0.378,0.014,0.013,0.015,24.21,24.1,24.3,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.98,32.43,36.06,32.96,31.45,34.97,0,0,0,0,0,0,0.366,0,0.063,0.25,0.74,0.26,44.8
-600228000000,1950,12,1950,3,13,7,0.273,0.0629,0.21,12665,83.96,83.96,75.39,2,2,2,451.8,429.8,490.4,347.8,325.8,104,104,104,0,0,0,0.231,0.212,0.242,347.8,325.8,386.4,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.175,0.167,0.188,0.0632,0.0528,0.0814,0.0026,0.0022,0.0034,0.415,0.382,0.473,0.017,0.016,0.02,23.95,23.72,24.08,0.948,0.945,0.953,0.973,0.97,0.98,0.923,0.916,0.934,38.72,36.34,42.84,37.69,35.25,41.98,0,0,0,0,0,0,0.419,0,0.063,0.23,0.77,0.23,46.4
-599623200000,1951,1,1950,4,14,7,0.308,0.0726,0.235,14147.5,89.88,89.88,84.21,2,2,2,509.2,490.4,536.9,389.2,370.4,120,120,120,0,0,0,0.236,0.224,0.245,389.2,370.4,416.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.201,0.0827,0.0738,0.0958,0.0034,0.0031,0.004,0.479,0.451,0.52,0.02,0.019,0.022,23.63,23.46,23.74,0.953,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,42.99,41.01,45.86,42.11,40.12,44.94,0,0,0,0,0,0,0.468,0,0.073,0.24,0.76,0.24,45.9
-599018400000,1951,1,1950,4,15,7,0.381,0.0726,0.308,17765.2,116.8,116.8,105.7,3,2,2.7142857142857144,629.4,548.2,684.5,509.4,428.2,120,120,120,0,0,0,0.191,0.175,0.219,509.4,428.2,564.5,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.246,0.205,0.276,0.144,0.101,0.178,0.0061,0.0042,0.0076,0.591,0.537,0.651,0.025,0.022,0.028,23,22.71,23.4,0.951,0.949,0.957,0.974,0.97,0.98,0.927,0.92,0.938,41.09,37.28,51.31,39.74,36.17,48.2,0,0,0,0,0,0,0.587,0,0.073,0.19,0.81,0.19,46.6
-598413600000,1951,1,1950,4,16,7,0.383,0.0726,0.31,17861.3,108.5,108.5,106.3,3,3,3,632.7,629.7,643.9,512.7,509.7,120,120,120,0,0,0,0.19,0.186,0.191,512.7,509.7,523.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.247,0.245,0.253,0.143,0.141,0.151,0.0061,0.006,0.0064,0.564,0.558,0.583,0.024,0.024,0.025,23.01,22.94,23.02,0.948,0.947,0.949,0.97,0.97,0.97,0.919,0.919,0.92,36.53,36.33,37.28,35.44,35.24,36.17,0,0,0,0,0,0,0.591,0,0.073,0.19,0.81,0.19,46.6
-597808800000,1951,1,1950,4,17,7,0.404,0.0726,0.331,19056.3,117.9,117.9,113.4,3,3,3,668.1,648.5,690.2,548.1,528.5,120,120,120,0,0,0,0.18,0.174,0.185,548.1,528.5,570.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.256,0.28,0.167,0.154,0.182,0.0071,0.0066,0.0078,0.623,0.59,0.66,0.027,0.025,0.028,22.8,22.68,22.92,0.951,0.949,0.952,0.974,0.971,0.977,0.925,0.921,0.93,38.84,37.57,40.25,37.81,36.47,39.31,0,0,0,0,0,0,0.63,0,0.073,0.18,0.82,0.18,47.2
-597204000000,1951,1,1950,4,18,7,0.441,0.0674,0.374,21365.4,131.4,131.4,127.2,3,3,3,729.1,704.7,745.4,617.6,584.7,111.4,105,120,0,0,0,0.153,0.141,0.17,617.6,584.7,640.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.288,0.317,0.214,0.192,0.229,0.0092,0.0082,0.0099,0.739,0.685,0.777,0.032,0.029,0.034,22.44,22.34,22.6,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.27,41.17,44.71,42.39,40.29,43.82,0,0,0,0,0,0,0.707,0,0.067,0.15,0.85,0.15,48.4
-596599200000,1951,2,1950,5,19,7,0.476,0.0663,0.41,23149.6,141.6,141.6,137.8,3,3,3,787.2,764,817.2,677.7,659,109.6,105,137,0,0,0,0.139,0.13,0.168,677.7,659,699.6,990,990,990,967,967,967.2,23,22.8,23,0.339,0.328,0.351,0.254,0.241,0.268,0.011,0.01,0.012,0.84,0.808,0.876,0.037,0.035,0.038,22.11,21.98,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.87,45.82,48.16,45.93,44.91,47.2,0,0,0,0,0,0,0.766,0,0.066,0.14,0.86,0.14,48.6
-595994400000,1951,2,1950,5,20,7,0.531,0.0829,0.448,24275.5,156.7,156.7,144.5,4,3,3.142857142857143,878.5,817.2,941.1,741.5,680.2,137,137,137,0,0,0,0.157,0.146,0.168,741.5,680.2,804.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.389,0.344,0.441,0.294,0.255,0.328,0.013,0.011,0.015,0.944,0.848,1.01,0.042,0.037,0.045,21.64,21.35,21.98,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,48.22,40.13,51.83,46.3,39.18,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,45.7
-595389600000,1951,2,1950,5,21,7,0.659,0.0829,0.576,30058.2,192.8,192.8,178.9,4,4,4,1090,982,1212,952.7,845,137,137,137,0,0,0,0.127,0.113,0.14,952.7,845,1075,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.591,0.479,0.743,0.429,0.348,0.592,0.02,0.016,0.028,1.28,1.05,1.63,0.059,0.048,0.076,20.54,19.8,21.12,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.74,41.75,49.83,44.73,40.91,48.2,0,0,0,0,0,0,0.994,0,0.083,0.13,0.87,0.13,45.6
-594784800000,1951,2,1950,5,22,7,1.01,0.0988,0.665,30556.2,192.8,192.8,181.9,4,4,4,1667,1259,2248,1503,1122,163.3,137,183,403.4,22,965,0.0996,0.0814,0.114,1100,1100,1100,990,990,990,970,968.7,971.7,20,18.3,21.3,0.881,0.789,0.926,0.648,0.648,0.648,0.032,0.03,0.035,1.83,1.74,1.87,0.092,0.082,0.1,18.18,16.43,19.55,0.951,0.946,0.954,0.98,0.98,0.98,0.932,0.927,0.935,46.63,41.92,50.29,45.47,41.09,48.2,0,0,0,0,0,0,1.01,0,0.345,0.098,0.66,0.34,30.3
-594180000000,1951,3,1950,6,23,7,1.83,0.116,0.665,24166.5,160.2,160.2,143.8,4,4,4,3018,2398,3818,2827,2215,191,183,239,1727,1115,2479,0.0642,0.0529,0.0763,1100,1100,1100,990,990,990,973.5,972.1,975.3,16.5,14.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.61,12.83,16.06,0.938,0.927,0.945,0.972,0.97,0.978,0.912,0.9,0.924,36.97,32.1,40.95,35.96,31.14,40.05,0,0,0,0,0,0,0.799,0,1.165,0.063,0.36,0.64,13.2
-593575200000,1951,3,1950,6,24,7,2.61,0.145,0.665,19180.8,118.3,118.3,114.2,4,4,4,4312,4103,4445,4073,3864,239,239,239,2973,2764,3106,0.0555,0.0538,0.0582,1100,1100,1100,990,990,990,976.3,975.9,976.5,13.7,13.5,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.88,11.63,12.26,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.895,29.43,28.74,30.49,28.54,27.88,29.57,0,0,0,0,0,0,0.634,0,1.945,0.056,0.25,0.75,7.35
-592970400000,1951,3,1950,6,25,7,2.63,0.145,0.665,19033.5,117.7,117.7,113.3,4,4,4,4356,4135,4481,4117,3896,239,239,239,3017,2796,3142,0.0549,0.0533,0.0578,1100,1100,1100,990,990,990,976.3,975.9,976.6,13.7,13.4,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.79,11.57,12.2,0.918,0.916,0.922,0.97,0.97,0.97,0.89,0.888,0.894,29.2,28.56,30.33,28.32,27.71,29.42,0,0,0,0,0,0,0.629,0,1.965,0.055,0.25,0.75,7.24
-592365600000,1951,3,1950,6,26,7,2.27,0.149,0.665,21148.8,131.7,131.7,125.9,4,4,4,3759,3503,4067,3512,3208,247,239,295,2412,2108,2728,0.066,0.0588,0.0842,1100,1100,1100,990,990,990,975.2,974.6,975.8,14.8,14.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.32,13.5,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,32.44,30.67,33.93,31.47,29.75,32.91,0,0,0,0,0,0,0.699,0,1.605,0.066,0.29,0.71,9.32
-591760800000,1951,4,1950,7,27,7,1.96,0.178,0.665,23094.5,141.5,141.5,137.5,4,4,4,3247,3078,3405,2952,2783,295,295,295,1852,1683,2010,0.0909,0.0866,0.0958,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.05,13.71,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.43,34.5,36.47,34.37,33.46,35.38,0,0,0,0,0,0,0.764,0,1.295,0.091,0.34,0.66,11.8
-591156000000,1951,4,1950,7,28,7,1.82,0.145,0.665,24106.5,144.5,144.5,143.5,4,4,4,3001,2965,3032,2762,2713,239.3,217,295,1662,1613,1691,0.0797,0.0722,0.0981,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.61,14.53,14.7,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,36.98,36.77,37.23,35.87,35.67,36.11,0,0,0,0,0,0,0.797,0,1.155,0.08,0.37,0.63,13.2
-590551200000,1951,4,1950,7,29,7,1.78,0.131,0.665,24393.5,145.3,145.3,145.2,4,4,4,2938,2934,2965,2721,2717,217,217,217,1621,1617,1648,0.0739,0.0732,0.074,1100,1100,1100,990,990,990,973.4,973.4,973.4,16.6,16.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.7,14.77,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.912,37.41,37.23,37.44,36.3,36.11,36.33,0,0,0,0,0,0,0.807,0,1.115,0.074,0.37,0.63,13.7
-589946400000,1951,4,1950,7,30,7,1.75,0.131,0.665,24598.4,147,147,146.4,4,4,4,2895,2874,2934,2678,2657,217,217,217,1578,1557,1617,0.075,0.074,0.0755,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.77,14.92,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.912,0.914,37.7,37.44,37.83,36.6,36.33,36.75,0,0,0,0,0,0,0.813,0,1.085,0.075,0.38,0.62,14.1
-589341600000,1951,4,1950,7,31,7,1.7,0.162,0.665,24967.7,149.5,149.5,148.6,4,4,4,2816,2785,2854,2549,2509,267.6,217,276,1449,1409,1537,0.0951,0.076,0.0991,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.96,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.22,37.97,38.42,37.15,36.89,37.37,0,0,0,0,0,0,0.826,0,1.035,0.095,0.39,0.61,14.7
-588736800000,1951,5,1950,8,32,7,1.65,0.179,0.665,25359.1,153,153,150.9,4,4,4,2732,2659,2785,2436,2338,295.3,276,321,1336,1238,1409,0.108,0.0991,0.121,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.13,15.43,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.919,38.77,38.42,39.24,37.74,37.37,38.24,0,0,0,0,0,0,0.839,0,0.985,0.11,0.4,0.6,15.4
-588132000000,1951,5,1950,8,33,7,1.57,0.194,0.665,26020.1,156.6,156.6,154.9,4,4,4,2590,2529,2659,2269,2208,321,321,321,1169,1108,1238,0.124,0.121,0.127,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.43,15.75,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.922,39.7,39.24,40.09,38.72,38.24,39.14,0,0,0,0,0,0,0.86,0,0.905,0.12,0.42,0.58,16.6
-587527200000,1951,5,1950,8,34,7,1.45,0.194,0.665,26949.6,162.7,162.7,160.4,4,4,4,2391,2307,2471,2070,1986,321,321,321,969.9,886,1050,0.134,0.13,0.139,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.89,16.29,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41,40.48,41.54,40.1,39.55,40.69,0,0,0,0,0,0,0.891,0,0.785,0.13,0.46,0.54,18.6
-586922400000,1951,5,1950,8,35,7,1.32,0.178,0.665,27870.3,168.5,168.5,165.9,4,4,4,2186,2083,2291,1893,1826,293.6,257,321,792.7,726,870,0.134,0.12,0.146,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.32,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.32,41.64,42.99,41.47,40.79,42.13,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
-586317600000,1951,6,1950,9,36,7,1.17,0.155,0.665,29062.8,177.6,177.6,173,4,4,4,1935,1799,2054,1678,1542,257,257,257,577.7,442,697,0.133,0.125,0.143,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.9,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.13,43.18,45.29,43.25,42.32,44.39,0,0,0,0,0,0,0.961,0,0.505,0.13,0.57,0.43,24.8
-585712800000,1951,6,1950,9,37,7,1.01,0.155,0.665,30622.6,185.4,185.4,182.3,4,4,4,1662,1571,1775,1405,1314,257,257,257,304.9,214,418,0.155,0.145,0.164,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.12,17.75,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.5,45.51,47.29,45.57,44.6,46.34,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
-585108000000,1951,6,1950,9,38,7,0.869,0.155,0.66,31776.9,192.3,192.3,189.1,4,4,4,1437,1312,1552,1180,1055,257,257,257,89,0,195,0.18,0.166,0.196,1091,1055,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.853,0.762,0.913,0.628,0.548,0.648,0.03,0.026,0.032,1.78,1.6,1.86,0.086,0.076,0.091,18.94,18.49,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.25,47.46,49.05,47.29,46.51,48.07,0,0,0,0,0,0,1.05,0,0.209,0.18,0.76,0.24,36.6
-584503200000,1951,6,1950,9,39,7,0.729,0.153,0.576,29598.8,185.8,185.8,176.2,4,4,4,1205,1123,1284,952.8,896.2,252.7,227,257,0,0,0,0.21,0.2,0.222,952.8,896.2,1027,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.619,0.548,0.721,0.407,0.373,0.484,0.019,0.017,0.023,1.29,1.17,1.49,0.06,0.054,0.07,20.16,19.72,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.94,42.97,47.4,44.05,42.11,46.45,0,0,0,0,0,0,0.979,0,0.153,0.21,0.79,0.21,40.6
-583898400000,1951,7,1950,10,40,7,0.613,0.137,0.475,25229.6,161.8,161.8,150.2,4,3,3.4285714285714284,1013,953.8,1078,786,726.8,227,227,227,0,0,0,0.225,0.211,0.238,786,726.8,850.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.448,0.394,0.507,0.319,0.286,0.351,0.014,0.013,0.016,1.02,0.95,1.09,0.046,0.043,0.05,21.05,20.77,21.34,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.85,39.61,51.27,44.41,38.63,48.2,0,0,0,0,0,0,0.834,0,0.138,0.22,0.77,0.23,41.2
-583293600000,1951,7,1950,10,41,7,0.526,0.137,0.389,21590.6,139.7,139.7,128.5,3,3,3,869.4,804.6,935.5,642.4,577.6,227,227,227,0,0,0,0.262,0.243,0.282,642.4,577.6,708.5,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.337,0.3,0.377,0.23,0.187,0.274,0.01,0.0082,0.012,0.799,0.69,0.912,0.035,0.03,0.041,21.82,21.45,22.19,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.937,43.74,39.91,47.51,42.84,38.95,46.56,0,0,0,0,0,0,0.714,0,0.137,0.26,0.74,0.26,41
-582688800000,1951,7,1950,10,42,7,0.444,0.137,0.307,17358.8,112.5,112.5,103.3,3,2,2.5714285714285716,733.8,684.5,782.3,506.8,457.5,227,227,227,0,0,0,0.31,0.29,0.332,506.8,457.5,555.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.26,0.232,0.288,0.142,0.115,0.172,0.0061,0.0049,0.0075,0.618,0.582,0.652,0.027,0.025,0.028,22.55,22.32,22.76,0.953,0.948,0.957,0.975,0.97,0.98,0.929,0.919,0.938,42.69,35.91,51.32,41.31,34.83,48.2,0,0,0,0,0,0,0.574,0,0.137,0.31,0.69,0.31,39.1
-582084000000,1951,7,1950,10,43,7,0.38,0.137,0.243,14276,92.68,92.68,84.98,2,2,2,628.9,593.1,667.6,401.9,366.1,227,227,227,0,0,0,0.362,0.34,0.383,401.9,366.1,440.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.206,0.193,0.222,0.0887,0.0718,0.107,0.0038,0.003,0.0046,0.508,0.454,0.569,0.022,0.019,0.024,23.08,22.86,23.28,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.927,0.938,43.39,39.72,47.29,42.49,38.74,46.34,0,0,0,0,0,0,0.472,0,0.137,0.36,0.64,0.36,37.6
-581479200000,1951,7,1950,10,44,7,0.342,0.119,0.223,13195.6,82.61,82.61,78.55,2,2,2,564.8,542.7,588.3,368.5,349.2,196.3,184,227,0,0,0,0.347,0.323,0.394,368.5,349.2,386.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.187,0.197,0.0729,0.0638,0.0813,0.0031,0.0027,0.0034,0.456,0.429,0.481,0.019,0.018,0.02,23.4,23.31,23.52,0.951,0.949,0.953,0.976,0.972,0.98,0.928,0.922,0.934,40.22,37.97,42.15,39.27,36.89,41.31,0,0,0,0,0,0,0.436,0,0.119,0.35,0.65,0.35,38.6
-580874400000,1951,8,1950,11,45,7,0.306,0.111,0.195,11527.7,74.02,74.02,68.62,2,2,2,505.7,481.3,531.3,321.7,297.3,184,184,184,0,0,0,0.364,0.346,0.382,321.7,297.3,347.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.183,0.0508,0.0393,0.0629,0.0021,0.0016,0.0026,0.385,0.348,0.423,0.016,0.014,0.018,23.74,23.59,23.89,0.944,0.94,0.948,0.97,0.97,0.972,0.916,0.912,0.922,35.36,32.74,38.08,34.31,31.76,37.01,0,0,0,0,0,0,0.381,0,0.111,0.36,0.64,0.36,37.7
-580269600000,1951,8,1950,11,46,7,0.279,0.111,0.168,9956.02,62.11,62.11,59.26,2,2,2,461.2,446.6,474.7,277.2,262.6,184,184,184,0,0,0,0.399,0.388,0.412,277.2,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0299,0.0229,0.0362,0.0012,0.00094,0.0015,0.318,0.296,0.338,0.013,0.012,0.014,24.01,23.93,24.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.55,28.94,32.02,29.63,28.07,31.06,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
-579664800000,1951,8,1950,11,47,7,0.259,0.111,0.148,8769.78,55.31,55.31,52.2,2,2,2,428.4,418.2,442.7,244.4,234.2,184,184,184,0,0,0,0.43,0.416,0.44,244.4,234.2,258.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.152,0.0171,0.0157,0.0211,0.0007,0.00064,0.00086,0.271,0.259,0.29,0.011,0.011,0.012,24.2,24.12,24.26,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,26.91,25.76,28.51,26.1,24.98,27.66,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,33.9
-579060000000,1951,8,1950,11,48,7,0.241,0.103,0.137,8310.27,54.26,54.26,49.47,2,1,1.2857142857142858,398,385.2,412.3,227.2,210,170.9,138,184,0,0,0,0.428,0.354,0.467,227.2,210,251.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.145,0.0151,0.0136,0.0177,0.00062,0.00055,0.00072,0.356,0.27,0.407,0.014,0.011,0.017,24.26,24.14,24.4,0.949,0.929,0.958,0.977,0.97,0.98,0.928,0.901,0.939,43.36,27.47,51.76,41.78,26.65,48.2,0,0,0,0,0,0,0.275,0,0.104,0.43,0.57,0.43,34.5
-578455200000,1951,9,1950,12,49,7,0.223,0.0835,0.14,8364.12,52.72,52.72,49.79,2,1,1.4285714285714286,368.8,354,382.6,230.8,216,138,138,138,0,0,0,0.375,0.361,0.39,230.8,216,244.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0154,0.0141,0.0165,0.00062,0.00057,0.00067,0.338,0.258,0.406,0.014,0.01,0.016,24.42,24.35,24.47,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.898,0.94,40.71,26.32,52.69,38.66,25.53,48.2,0,0,0,0,0,0,0.277,0,0.083,0.37,0.63,0.37,37.5
-577850400000,1951,9,1950,12,50,7,0.204,0.0835,0.121,7549.82,47.13,47.13,44.94,1,1,1,337.5,327.5,347.3,199.5,189.5,138,138,138,0,0,0,0.409,0.397,0.421,199.5,189.5,209.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.13,0.0127,0.0119,0.0135,0.00051,0.00048,0.00054,0.351,0.333,0.369,0.014,0.013,0.015,24.56,24.49,24.63,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.86,43.57,48.09,44.94,42.7,47.13,0,0,0,0,0,0,0.25,0,0.083,0.41,0.59,0.41,37
-577245600000,1951,9,1950,12,51,7,0.186,0.0835,0.102,6355.37,41.91,41.91,37.83,1,1,1,307,290,324.1,169,152,138,138,138,0,0,0,0.45,0.426,0.476,169,152,186.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.11,0.122,0.0101,0.00867,0.0116,0.0004,0.00034,0.00046,0.297,0.266,0.327,0.012,0.011,0.013,24.77,24.65,24.87,0.945,0.94,0.951,0.974,0.97,0.98,0.921,0.912,0.932,38.81,34.86,42.76,37.83,33.81,41.91,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.2
-576640800000,1951,9,1950,12,52,7,0.169,0.0835,0.0858,5290,33.16,33.16,31.49,1,1,1,279.8,273.3,287.1,141.8,135.3,138,138,138,0,0,0,0.493,0.481,0.505,141.8,135.3,149.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.109,0.00781,0.00725,0.00843,0.00031,0.00029,0.00033,0.248,0.237,0.261,0.0099,0.0094,0.01,24.93,24.89,24.97,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.46,30.92,34.18,31.49,29.99,33.16,0,0,0,0,0,0,0.175,0,0.0832,0.49,0.51,0.49,31.3
-576036000000,1951,10,1951,1,1,7,0.16,0.0665,0.0939,5830.21,35.52,35.52,34.7,1,1,1,265.3,259.4,268.9,155.3,149.4,110,110,110,0,0,0,0.415,0.409,0.424,155.3,149.4,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00895,0.00845,0.00926,0.00035,0.00033,0.00037,0.269,0.259,0.276,0.011,0.01,0.011,24.97,24.95,25,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,35.78,34.39,36.62,34.7,33.36,35.52,0,0,0,0,0,0,0.193,0,0.0661,0.42,0.59,0.41,36.4
-575431200000,1951,10,1951,1,2,7,0.157,0.0665,0.0904,5605.7,34.21,34.21,33.37,1,1,1,259.4,254.6,263.1,149.4,144.6,110,110,110,0,0,0,0.424,0.418,0.432,149.4,144.6,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00845,0.00804,0.00876,0.00033,0.00032,0.00035,0.259,0.25,0.266,0.01,0.0099,0.011,25,24.98,25.03,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.4,33.25,35.27,33.37,32.26,34.21,0,0,0,0,0,0,0.185,0,0.0666,0.42,0.58,0.42,35.7
-574826400000,1951,10,1951,1,3,7,0.159,0.0665,0.0926,5749.25,36.56,36.56,34.22,1,1,1,263.1,259.4,273.3,153.1,149.4,110,110,110,0,0,0,0.418,0.402,0.424,153.1,149.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00877,0.00845,0.00963,0.00035,0.00033,0.00038,0.266,0.259,0.284,0.011,0.01,0.011,24.98,24.92,25,0.94,0.939,0.943,0.97,0.97,0.971,0.912,0.911,0.916,35.27,34.39,37.65,34.22,33.36,36.56,0,0,0,0,0,0,0.19,0,0.0664,0.42,0.58,0.42,36.2
-574221600000,1951,10,1951,1,4,7,0.194,0.0665,0.127,7894.87,58.31,58.31,46.99,2,1,1.1428571428571428,320.7,302.6,379,210.7,192.6,110,110,110,0,0,0,0.345,0.29,0.363,210.7,192.6,269,990,990,990,965,964.9,965.3,25,24.7,25.1,0.128,0.122,0.148,0.0147,0.0121,0.026,0.00059,0.00048,0.0011,0.344,0.298,0.393,0.014,0.012,0.016,24.65,24.41,24.75,0.951,0.934,0.959,0.979,0.97,0.98,0.931,0.906,0.94,44.12,30.06,51.78,42.83,29.16,48.2,0,0,0,0,0,0,0.261,0,0.067,0.34,0.65,0.35,40.7
-573616800000,1951,10,1951,1,5,7,0.193,0.0651,0.128,7929.35,50.09,50.09,47.2,2,1,1.1428571428571428,318.6,305.9,337.2,210.8,199.9,107.7,106,110,0,0,0,0.338,0.314,0.355,210.8,199.9,231.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.135,0.0137,0.0127,0.0154,0.00055,0.00051,0.00062,0.346,0.249,0.386,0.014,0.01,0.015,24.66,24.56,24.72,0.951,0.923,0.958,0.979,0.97,0.98,0.931,0.896,0.939,44.8,25.82,50.95,43.62,25.05,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.1
-573012000000,1951,11,1951,2,6,7,0.188,0.0641,0.124,7831,48.03,48.03,46.61,1,1,1,311.6,305.9,317.9,205.6,199.9,106,106,106,0,0,0,0.34,0.333,0.346,205.6,199.9,211.9,990,990,990,965,964.9,965,25,25,25.1,0.126,0.124,0.128,0.0132,0.0127,0.0138,0.00053,0.00051,0.00055,0.359,0.349,0.37,0.014,0.014,0.015,24.68,24.64,24.72,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.56,46.28,49.01,46.61,45.35,48.03,0,0,0,0,0,0,0.259,0,0.064,0.34,0.66,0.34,41.7
-572407200000,1951,11,1951,2,7,7,0.196,0.0641,0.132,8093.41,48.2,48.2,48.18,1,1,1,324.7,317.9,334.4,218.7,211.9,106,106,106,0,0,0,0.326,0.317,0.333,218.7,211.9,228.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.134,0.0143,0.0138,0.0152,0.00057,0.00055,0.00061,0.383,0.37,0.4,0.015,0.015,0.016,24.59,24.53,24.64,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,50.54,49.01,52.67,48.18,48.03,48.2,0,0,0,0,0,0,0.268,0,0.064,0.33,0.67,0.33,41.3
-571802400000,1951,11,1951,2,8,7,0.212,0.0641,0.148,8902.95,56.92,56.92,52.99,2,1,1.8571428571428572,351.1,334.4,368.3,245.1,228.4,106,106,106,0,0,0,0.302,0.288,0.317,245.1,228.4,262.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.134,0.146,0.0174,0.0152,0.0228,0.0007,0.00061,0.00092,0.287,0.256,0.4,0.012,0.01,0.016,24.56,24.47,24.63,0.933,0.925,0.959,0.971,0.97,0.98,0.906,0.898,0.939,31.29,26.56,52.67,29.94,25.76,48.2,0,0,0,0,0,0,0.294,0,0.064,0.3,0.7,0.3,42
-571197600000,1951,11,1951,2,9,7,0.272,0.0676,0.204,12299,82.45,82.45,73.21,2,2,2,449.6,385.2,485.3,337.9,279.2,111.7,106,126,0,0,0,0.25,0.218,0.275,337.9,279.2,379.3,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.173,0.152,0.187,0.0585,0.0308,0.078,0.0024,0.0012,0.0032,0.402,0.313,0.464,0.017,0.013,0.019,23.98,23.75,24.36,0.946,0.936,0.952,0.974,0.97,0.98,0.922,0.908,0.933,37.56,31.21,42.07,36.6,30.28,41.23,0,0,0,0,0,0,0.407,0,0.068,0.25,0.75,0.25,45.2
-570592800000,1951,12,1951,3,10,7,0.283,0.0762,0.207,12388,75.23,75.23,73.74,2,2,2,468.1,461.1,474.7,342.1,335.1,126,126,126,0,0,0,0.269,0.265,0.273,342.1,335.1,348.7,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.177,0.174,0.179,0.0605,0.0572,0.0636,0.0025,0.0024,0.0026,0.411,0.4,0.42,0.017,0.016,0.017,23.88,23.84,23.92,0.947,0.946,0.948,0.972,0.97,0.973,0.92,0.918,0.923,37.95,37.2,38.65,36.87,36.08,37.62,0,0,0,0,0,0,0.41,0,0.076,0.27,0.73,0.27,43.8
-569988000000,1951,12,1951,3,11,7,0.303,0.0721,0.231,13879.4,89.19,89.19,82.62,2,2,2,501.1,474.7,531.3,381.9,348.7,119.1,118,126,0,0,0,0.238,0.222,0.265,381.9,348.7,413.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.19,0.179,0.2,0.0793,0.0636,0.0941,0.0033,0.0026,0.0039,0.469,0.42,0.516,0.019,0.017,0.021,23.68,23.49,23.84,0.952,0.948,0.956,0.978,0.973,0.98,0.932,0.923,0.937,42.22,38.65,45.5,41.31,37.62,44.59,0,0,0,0,0,0,0.459,0,0.072,0.24,0.76,0.24,45.8
-569383200000,1951,12,1951,3,12,7,0.338,0.0714,0.267,15893.4,96.4,96.4,94.6,2,2,2,559.3,542.7,570.2,441.3,424.7,118,118,118,0,0,0,0.211,0.207,0.217,441.3,424.7,452.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.204,0.214,0.107,0.0994,0.112,0.0045,0.0042,0.0047,0.558,0.533,0.574,0.023,0.022,0.024,23.32,23.26,23.43,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.33,46.66,49.41,47.3,45.73,48.2,0,0,0,0,0,0,0.526,0,0.071,0.21,0.79,0.21,47
-568778400000,1951,12,1951,3,13,7,0.557,0.0714,0.486,26084.1,191.7,191.7,155.3,4,2,3.5714285714285716,921.7,576.2,1155,803.7,458.2,118,118,118,0,0,0,0.136,0.102,0.205,803.7,458.2,1037,990,990,990,967.5,966.2,968.4,22.5,21.6,23.8,0.471,0.218,0.686,0.335,0.115,0.507,0.015,0.0048,0.023,1.05,0.585,1.48,0.047,0.025,0.068,21.41,20.13,23.22,0.955,0.951,0.958,0.978,0.974,0.98,0.934,0.926,0.938,44.68,38.95,49.96,43.61,37.93,48.2,0,0,0,0,0,0,0.863,0,0.071,0.13,0.87,0.13,46.8
-568173600000,1951,12,1951,3,14,7,0.66,0.088,0.572,29976.8,189.2,189.2,178.4,4,4,4,1091,1007,1175,945.3,888.6,145.4,118,150,0,0,0,0.133,0.117,0.142,945.3,888.6,1025,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.582,0.518,0.683,0.403,0.369,0.48,0.018,0.017,0.022,1.25,1.13,1.45,0.057,0.051,0.067,20.57,20.1,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.52,43.6,48.27,44.61,42.73,47.3,0,0,0,0,0,0,0.991,0,0.088,0.13,0.87,0.13,45.4
-567568800000,1952,1,1951,4,15,7,0.84,0.0907,0.66,31942.2,192.8,192.8,190.1,4,4,4,1388,1200,1528,1238,1050,150,150,150,147.9,0,278,0.109,0.0982,0.125,1091,1050,1100,990,990,990,969.1,968.5,969.6,20.9,20.4,21.5,0.838,0.719,0.895,0.627,0.535,0.648,0.03,0.025,0.032,1.76,1.54,1.84,0.085,0.072,0.09,19.11,18.58,19.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.68,47.71,49.95,47.53,46.76,48.2,0,0,0,0,0,0,1.06,0,0.18,0.11,0.79,0.21,38
-566964000000,1952,1,1951,4,16,7,0.945,0.0907,0.665,31212.1,187.8,187.8,185.8,4,4,4,1563,1506,1622,1413,1356,150,150,150,312.9,256,372,0.096,0.0925,0.0996,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.902,0.895,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.46,18.27,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.39,46.88,47.9,46.45,45.94,46.94,0,0,0,0,0,0,1.03,0,0.28,0.096,0.7,0.3,33
-566359200000,1952,1,1951,4,17,7,1.2,0.0907,0.665,28894.5,182.7,182.7,172,4,4,4,1987,1652,2255,1837,1502,150,150,150,737,402,1005,0.0765,0.0665,0.0908,1100,1100,1100,990,990,990,971,970,971.7,19,18.3,20,0.923,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.098,0.093,0.1,17.15,16.41,18.17,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.88,41.88,46.62,43,41.04,45.69,0,0,0,0,0,0,0.956,0,0.535,0.076,0.55,0.45,24.1
-565754400000,1952,1,1951,4,18,7,1.6,0.103,0.665,25760.8,160.9,160.9,153.3,4,4,4,2645,2373,2899,2475,2223,170.1,150,197,1375,1123,1602,0.0641,0.0564,0.0731,1100,1100,1100,990,990,990,972.7,972,973.3,17.3,16.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.47,14.86,16.13,0.943,0.94,0.945,0.975,0.971,0.978,0.919,0.913,0.925,39.33,37.67,41.12,38.33,36.58,40.23,0,0,0,0,0,0,0.852,0,0.935,0.064,0.42,0.58,16.1
-565149600000,1952,2,1951,5,19,7,1.92,0.119,0.665,23395.7,144,144,139.3,4,4,4,3172,2982,3284,2975,2785,197,197,197,1875,1685,1987,0.0622,0.06,0.0661,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.96,14.66,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,35.89,35.2,37.11,34.81,34.14,36,0,0,0,0,0,0,0.774,0,1.255,0.062,0.35,0.65,12.2
-564544800000,1952,2,1951,5,20,7,2.06,0.119,0.665,22513.6,136.6,136.6,134,4,4,4,3398,3284,3547,3201,3087,197,197,197,2101,1987,2250,0.058,0.0555,0.06,1100,1100,1100,990,990,990,974.4,974.2,974.7,15.6,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.4,13.96,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.54,33.67,35.2,33.5,32.66,34.14,0,0,0,0,0,0,0.744,0,1.395,0.058,0.32,0.68,10.9
-563940000000,1952,2,1951,5,21,7,2.45,0.119,0.665,20038.7,123.4,123.4,119.3,4,4,4,4057,3867,4123,3860,3670,197,197,197,2759,2570,2826,0.0486,0.0478,0.0509,1100,1100,1100,990,990,990,975.8,975.4,975.9,14.2,14.1,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.35,12.22,12.73,0.923,0.922,0.927,0.97,0.97,0.97,0.895,0.894,0.899,30.74,30.39,31.8,29.82,29.47,30.85,0,0,0,0,0,0,0.663,0,1.785,0.049,0.27,0.73,8.18
-563335200000,1952,2,1951,5,22,7,2.91,0.14,0.665,15105.2,116.7,116.7,89.91,4,4,4,4804,4186,5661,4574,3989,230.7,197,315,3474,2889,4246,0.0476,0.0392,0.0582,1100,1100,1100,990.02,990,990.06,977.1,976,978.5,12.9,11.5,14,0.92,0.904,0.926,0.648,0.648,0.648,0.05,0.046,0.056,1.87,1.85,1.87,0.15,0.13,0.16,11.04,9.681,12.1,0.777,0,0.921,0.831,0,0.97,0.754,0,0.893,23.64,0,30.07,22.48,0,29.16,0,0,1,0,0,0.143,0.5,0.143,2.245,0.048,0.23,0.77,5.19
-562730400000,1952,3,1951,6,23,7,3.64,0.191,0.665,0,0,0,0,4,4,4,6025,5740,6157,5710,5425,315,315,315,4610,4325,4742,0.0523,0.0512,0.0549,1100,1100,1100,990.09,990.07,990.1,979.1,978.6,979.2,11,10.9,11.4,0.893,0.889,0.901,0.648,0.648,0.648,0.059,0.057,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.185,9.02,9.567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.052,0.18,0.82,0
-562125600000,1952,3,1951,6,24,7,3.64,0.191,0.665,0,0,0,0,4,4,4,6022,5855,6157,5707,5540,315,315,315,4607,4440,4742,0.0523,0.0512,0.0538,1100,1100,1100,990.09,990.08,990.1,979.1,978.8,979.2,11,10.9,11.2,0.893,0.889,0.898,0.648,0.648,0.648,0.059,0.058,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.182,9.02,9.404,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.052,0.18,0.82,0
-561520800000,1952,3,1951,6,25,7,3.39,0.191,0.665,4053.86,84.94,84.94,24.13,4,4,4,5611,5378,5802,5296,5063,315,315,315,4196,3963,4387,0.0562,0.0543,0.0586,1100,1100,1100,990.06,990.04,990.07,978.5,978.1,978.7,11.6,11.3,11.9,0.905,0.899,0.912,0.648,0.648,0.648,0.056,0.054,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.752,9.479,10.08,0.25,0,0.876,0.277,0,0.97,0.243,0,0.85,6.785,0,23.84,6.033,0,21.24,0,0,5,0,0,0.714,0.134,0.714,2.725,0.056,0.2,0.8,1.2
-560916000000,1952,3,1951,6,26,7,3.01,0.191,0.665,16244.1,107,107,96.69,4,4,4,4973,4658,5271,4658,4343,315,315,315,3558,3243,3856,0.0634,0.0598,0.0676,1100,1100,1100,990.01,990,990.03,977.4,976.9,977.9,12.6,12.1,13.1,0.923,0.916,0.926,0.648,0.648,0.648,0.052,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.7,10.24,11.24,0.898,0.882,0.912,0.97,0.97,0.97,0.871,0.856,0.885,25.93,24.35,27.66,24.17,21.94,26.75,0,0,0,0,0,0,0.537,0,2.345,0.063,0.22,0.78,5.4
-560311200000,1952,3,1951,6,27,7,2.58,0.18,0.665,19305.2,119,119,114.9,4,4,4,4274,4067,4535,3976,3772,297.9,295,315,2876,2672,3120,0.0697,0.0666,0.0725,1100,1100,1100,990,990,990,976.2,975.8,976.7,13.8,13.3,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.94,11.47,12.32,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.895,29.62,28.28,30.67,28.73,27.44,29.75,0,0,0,0,0,0,0.638,0,1.915,0.07,0.26,0.74,7.48
-559706400000,1952,4,1951,7,28,7,2.27,0.178,0.665,21147,130.4,130.4,125.9,4,4,4,3758,3558,3974,3463,3264,295,295,295,2363,2164,2579,0.0786,0.0742,0.0829,1100,1100,1100,990,990,990,975.2,974.7,975.6,14.8,14.4,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.5,13.38,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.44,31.17,33.61,31.47,30.23,32.6,0,0,0,0,0,0,0.699,0,1.605,0.078,0.29,0.71,9.32
-559101600000,1952,4,1951,7,29,7,2.07,0.178,0.665,22412,138.5,138.5,133.4,4,4,4,3425,3200,3577,3130,2905,295,295,295,2030,1805,2182,0.0863,0.0825,0.0922,1100,1100,1100,990,990,990,974.5,974,974.8,15.5,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.34,14.14,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.38,33.5,35.69,33.35,32.5,34.62,0,0,0,0,0,0,0.741,0,1.405,0.086,0.32,0.68,10.8
-558496800000,1952,4,1951,7,30,7,1.75,0.178,0.665,24612.7,153,153,146.5,4,4,4,2893,2659,3078,2598,2364,295,295,295,1498,1264,1683,0.102,0.0958,0.111,1100,1100,1100,990,990,990,973.3,972.7,973.7,16.7,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.87,14.42,15.43,0.94,0.938,0.943,0.971,0.97,0.974,0.913,0.909,0.919,37.7,36.47,39.24,36.63,35.38,38.24,0,0,0,0,0,0,0.814,0,1.085,0.1,0.38,0.62,14.1
-557892000000,1952,4,1951,7,31,7,1.49,0.172,0.665,26619.5,162.7,162.7,158.4,4,4,4,2461,2307,2637,2177,2031,284.1,276,295,1077,931,1242,0.116,0.112,0.12,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.49,16.29,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.54,39.39,41.54,39.61,38.39,40.69,0,0,0,0,0,0,0.88,0,0.825,0.12,0.45,0.55,17.9
-557287200000,1952,5,1951,8,32,7,1.27,0.167,0.665,28298.7,174,174,168.4,4,4,4,2093,1902,2267,1817,1626,276,276,276,716.7,526,891,0.132,0.122,0.145,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.38,17.34,0.947,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,42.97,41.8,44.39,42.11,40.96,43.5,0,0,0,0,0,0,0.936,0,0.605,0.13,0.52,0.48,22.3
-556682400000,1952,5,1951,8,33,7,1.04,0.167,0.665,30332.6,184.8,184.8,180.6,4,4,4,1713,1590,1847,1437,1314,276,276,276,336.7,214,471,0.161,0.149,0.174,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.96,17.52,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.06,44.88,47.13,45.14,43.98,46.19,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.2
-556077600000,1952,5,1951,8,34,7,0.877,0.131,0.665,31885,192.8,192.8,189.8,4,4,4,1450,1339,1546,1234,1147,216,192,276,134.1,47,200,0.148,0.129,0.182,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.859,0.816,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.84,0.087,0.084,0.09,18.87,18.53,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.57,49.54,47.45,46.61,48.2,0,0,0,0,0,0,1.05,0,0.212,0.15,0.76,0.24,36.4
-555472800000,1952,5,1951,8,35,7,0.748,0.113,0.633,31837.3,192.8,192.8,189.5,4,4,4,1237,1175,1312,1049,1002,187.6,161,192,2.857,0,20,0.152,0.137,0.161,1046,1002,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.719,0.653,0.807,0.528,0.428,0.648,0.025,0.02,0.031,1.54,1.36,1.75,0.072,0.063,0.083,19.82,19.36,20.14,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.52,47.24,49.79,47.38,46.3,48.2,0,0,0,0,0,0,1.05,0,0.115,0.15,0.85,0.15,42.6
-554868000000,1952,6,1951,9,36,7,0.653,0.0974,0.556,29244.1,185.1,185.1,174.1,4,4,4,1080,1007,1155,918.7,845.6,161,161,161,0,0,0,0.15,0.139,0.16,918.7,845.6,994.3,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.556,0.488,0.637,0.384,0.348,0.42,0.018,0.016,0.019,1.19,1.06,1.34,0.055,0.048,0.062,20.66,20.28,21.02,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.41,41.57,47.23,43.52,40.71,46.28,0,0,0,0,0,0,0.967,0,0.097,0.15,0.85,0.15,44.8
-554263200000,1952,6,1951,9,37,7,0.556,0.0974,0.459,24908,158.7,158.7,148.3,4,3,3.4285714285714284,919.2,851.4,982,758.2,690.4,161,161,161,0,0,0,0.176,0.164,0.189,758.2,690.4,821,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.41,0.355,0.465,0.303,0.262,0.336,0.014,0.012,0.015,0.957,0.871,1.02,0.043,0.038,0.046,21.47,21.15,21.82,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,45.06,39.47,50.8,43.83,38.48,48.2,0,0,0,0,0,0,0.824,0,0.097,0.18,0.83,0.17,44.8
-553658400000,1952,6,1951,9,38,7,0.468,0.0974,0.371,21016.1,134.6,134.6,125.1,3,3,3,774.5,729.9,827.5,613.5,568.9,161,161,161,0,0,0,0.208,0.195,0.221,613.5,568.9,666.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.312,0.286,0.342,0.211,0.181,0.246,0.0092,0.0078,0.011,0.741,0.666,0.83,0.032,0.029,0.036,22.26,21.96,22.51,0.954,0.952,0.957,0.979,0.976,0.98,0.934,0.929,0.937,42.6,39.86,45.77,41.7,38.89,44.85,0,0,0,0,0,0,0.695,0,0.097,0.21,0.79,0.21,44.9
-553053600000,1952,6,1951,9,39,7,0.403,0.0974,0.306,17282,111.6,111.6,102.9,3,2,2.5714285714285716,666.9,636.6,704.7,505.9,475.6,161,161,161,0,0,0,0.242,0.228,0.253,505.9,475.6,543.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.25,0.233,0.272,0.14,0.123,0.164,0.006,0.0052,0.0071,0.608,0.551,0.641,0.026,0.024,0.027,22.82,22.66,22.93,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.937,43.31,35.49,52.25,41.18,34.43,48.2,0,0,0,0,0,0,0.571,0,0.097,0.24,0.76,0.24,42.9
-552448800000,1952,6,1951,9,40,7,0.355,0.0839,0.271,15908.3,96.4,96.4,94.69,2,2,2,586.6,561.5,619.8,447.9,426.5,138.7,135,161,0,0,0,0.236,0.222,0.26,447.9,426.5,471.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.216,0.207,0.228,0.11,0.1,0.122,0.0046,0.0042,0.0051,0.572,0.538,0.611,0.024,0.023,0.026,23.19,23.03,23.34,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.75,46.69,51.06,47.35,45.75,48.2,0,0,0,0,0,0,0.526,0,0.084,0.24,0.76,0.24,44.8
-551844000000,1952,7,1951,10,41,7,0.317,0.0949,0.223,13270.2,88.88,88.88,78.99,2,2,2,524.9,502.8,548.2,368.1,316.8,156.9,135,186,0,0,0,0.3,0.246,0.37,368.1,316.8,413.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.172,0.202,0.0727,0.0485,0.094,0.003,0.002,0.0039,0.451,0.377,0.518,0.019,0.016,0.022,23.59,23.42,23.76,0.95,0.943,0.956,0.976,0.97,0.98,0.927,0.915,0.937,40.46,34.82,45.35,39.49,33.78,44.44,0,0,0,0,0,0,0.439,0,0.094,0.3,0.7,0.3,41.9
-551239200000,1952,7,1951,10,42,7,0.295,0.112,0.183,10834.4,67.56,67.56,64.49,2,2,2,488.1,477.8,502.8,302.1,291.8,186,186,186,0,0,0,0.381,0.37,0.389,302.1,291.8,316.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.166,0.163,0.172,0.0416,0.0367,0.0485,0.0017,0.0015,0.002,0.354,0.339,0.377,0.015,0.014,0.016,23.85,23.76,23.91,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,33.24,32.13,34.82,32.25,31.17,33.78,0,0,0,0,0,0,0.358,0,0.112,0.38,0.62,0.38,36.7
-550634400000,1952,7,1951,10,43,7,0.276,0.112,0.163,9678.59,61.67,61.67,57.61,2,2,2,455.6,438.5,474.7,269.6,252.5,186,186,186,0,0,0,0.409,0.392,0.424,269.6,252.5,288.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.149,0.162,0.0262,0.0182,0.0352,0.0011,0.00074,0.0015,0.306,0.28,0.334,0.013,0.011,0.014,24.04,23.93,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.7,27.82,31.79,28.81,26.99,30.83,0,0,0,0,0,0,0.32,0,0.113,0.41,0.59,0.41,35.1
-550029600000,1952,7,1951,10,44,7,0.257,0.104,0.152,9054.21,56.57,56.57,53.89,2,2,2,424.3,406.7,435.1,251.6,241.1,172.7,155,186,0,0,0,0.407,0.371,0.435,251.6,241.1,263.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.145,0.15,0.0187,0.0162,0.0232,0.00076,0.00066,0.00095,0.278,0.267,0.293,0.011,0.011,0.012,24.21,24.17,24.29,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,27.78,26.54,29.16,26.95,25.74,28.29,0,0,0,0,0,0,0.299,0,0.105,0.4,0.59,0.41,35.2
-549424800000,1952,8,1951,11,45,7,0.239,0.0937,0.145,8621.89,54.11,54.11,51.32,2,1,1.8571428571428572,394.8,385.2,406.7,239.8,230.2,155,155,155,0,0,0,0.393,0.381,0.402,239.8,230.2,251.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.138,0.146,0.0162,0.0153,0.0178,0.00066,0.00062,0.00072,0.284,0.256,0.407,0.012,0.01,0.016,24.34,24.27,24.4,0.931,0.925,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.4,25.94,52.47,29.1,25.17,48.2,0,0,0,0,0,0,0.285,0,0.094,0.39,0.61,0.39,36.1
-548820000000,1952,8,1951,11,46,7,0.228,0.0937,0.135,8057.56,48.2,48.2,47.96,1,1,1,377.4,364,385.2,222.4,209,155,155,155,0,0,0,0.411,0.402,0.426,222.4,209,230.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.138,0.0147,0.0135,0.0153,0.00059,0.00055,0.00062,0.393,0.369,0.407,0.016,0.015,0.016,24.32,24.27,24.41,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.8,47.86,52.47,47.96,46.9,48.2,0,0,0,0,0,0,0.266,0,0.093,0.41,0.59,0.41,35.3
-548215200000,1952,8,1951,11,47,7,0.211,0.0937,0.118,7341.92,45.72,45.72,43.7,1,1,1,349.7,341.6,358.7,194.7,186.6,155,155,155,0,0,0,0.443,0.432,0.454,194.7,186.6,203.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.123,0.129,0.0123,0.0116,0.0131,0.00049,0.00047,0.00053,0.343,0.329,0.359,0.014,0.013,0.014,24.51,24.45,24.56,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.59,42.73,46.66,43.7,41.88,45.72,0,0,0,0,0,0,0.243,0,0.093,0.44,0.56,0.44,34.8
-547610400000,1952,8,1951,11,48,7,0.2,0.0937,0.106,6584.88,40.88,40.88,39.2,1,1,1,330.3,324.1,337.2,175.3,169.1,155,155,155,0,0,0,0.469,0.46,0.478,175.3,169.1,182.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.117,0.121,0.0107,0.0101,0.0112,0.00043,0.00041,0.00045,0.309,0.298,0.321,0.012,0.012,0.013,24.64,24.59,24.68,0.947,0.946,0.95,0.976,0.973,0.98,0.925,0.92,0.93,40.14,38.69,41.73,39.2,37.65,40.88,0,0,0,0,0,0,0.218,0,0.094,0.47,0.53,0.47,32.9
-547005600000,1952,9,1951,12,49,7,0.192,0.0714,0.121,7583.18,46.6,46.6,45.14,1,1,1,317.6,305.9,324.1,199.6,187.9,118,118,118,0,0,0,0.372,0.364,0.386,199.6,187.9,206.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.126,0.0127,0.0117,0.0133,0.00051,0.00047,0.00053,0.348,0.327,0.36,0.014,0.013,0.014,24.66,24.62,24.74,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.06,43.37,47.55,45.14,42.5,46.6,0,0,0,0,0,0,0.251,0,0.071,0.37,0.63,0.37,39.5
-546400800000,1952,9,1951,12,50,7,0.175,0.0714,0.104,6501.74,40.87,40.87,38.7,1,1,1,290.1,283.2,298.8,172.1,165.2,118,118,118,0,0,0,0.407,0.395,0.417,172.1,165.2,180.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0104,0.00979,0.0111,0.00041,0.00039,0.00044,0.299,0.287,0.315,0.012,0.011,0.013,24.84,24.79,24.88,0.946,0.944,0.949,0.975,0.972,0.98,0.923,0.917,0.93,39.68,38.06,41.72,38.7,36.99,40.87,0,0,0,0,0,0,0.215,0,0.071,0.41,0.59,0.41,37.2
-545796000000,1952,9,1951,12,51,7,0.168,0.0714,0.0971,6027.81,36.99,36.99,35.88,1,1,1,278.5,268.9,283.2,160.5,150.9,118,118,118,0,0,0,0.424,0.417,0.439,160.5,150.9,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.111,0.00939,0.00858,0.00979,0.00037,0.00034,0.00039,0.278,0.261,0.287,0.011,0.01,0.011,24.91,24.88,24.96,0.943,0.94,0.944,0.971,0.97,0.972,0.915,0.911,0.917,36.95,34.71,38.06,35.88,33.67,36.99,0,0,0,0,0,0,0.199,0,0.0709,0.42,0.58,0.42,35.9
-545191200000,1952,9,1951,12,52,7,0.157,0.0714,0.0853,5274.97,32.34,32.34,31.4,1,1,1,259,256.9,263.1,141,138.9,118,118,118,0,0,0,0.455,0.448,0.459,141,138.9,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.104,0.00774,0.00756,0.00808,0.00031,0.0003,0.00032,0.244,0.24,0.251,0.0096,0.0095,0.0099,25.02,25,25.03,0.935,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,32.37,31.86,33.34,31.4,30.91,32.34,0,0,0,0,0,0,0.174,0,0.0717,0.45,0.54,0.46,33.6
-544586400000,1952,9,1951,12,53,7,0.15,0.0623,0.088,5464.23,34.32,34.32,32.53,1,1,1,248.6,239.5,256.9,145.6,138.9,103,97,118,0,0,0,0.414,0.388,0.459,145.6,138.9,153.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.106,0.00812,0.00756,0.00878,0.00032,0.0003,0.00035,0.25,0.24,0.264,0.0099,0.0095,0.01,25.06,25.03,25.12,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.53,31.86,35.38,32.53,30.91,34.32,0,0,0,0,0,0,0.181,0,0.062,0.42,0.59,0.41,36.4
-543981600000,1952,10,1952,1,1,7,0.143,0.0587,0.0845,5247.42,31.88,31.88,31.23,1,1,1,236.7,234.6,239.5,139.7,137.6,97,97,97,0,0,0,0.41,0.405,0.413,139.7,137.6,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00763,0.00745,0.00787,0.0003,0.00029,0.00031,0.239,0.236,0.245,0.0094,0.0093,0.0096,25.14,25.12,25.16,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.2,31.7,32.86,31.23,30.75,31.88,0,0,0,0,0,0,0.174,0,0.0585,0.41,0.59,0.41,36.7
-543376800000,1952,10,1952,1,2,7,0.136,0.0587,0.0772,4783.15,30.05,30.05,28.47,1,1,1,224.6,216.8,231.5,127.6,119.8,97,97,97,0,0,0,0.432,0.419,0.447,127.6,119.8,134.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0937,0.0989,0.0066,0.00593,0.00718,0.00026,0.00023,0.00028,0.218,0.204,0.23,0.0086,0.008,0.0091,25.23,25.18,25.3,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.35,27.48,30.98,28.47,26.65,30.05,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
-542772000000,1952,10,1952,1,3,7,0.14,0.0587,0.0818,5076.85,31.11,31.11,30.22,1,1,1,232.3,216.8,236.2,135.3,119.8,97,97,97,0,0,0,0.418,0.411,0.447,135.3,119.8,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0937,0.101,0.00725,0.00593,0.00758,0.00029,0.00023,0.0003,0.232,0.204,0.239,0.0091,0.008,0.0094,25.17,25.14,25.3,0.933,0.925,0.934,0.97,0.97,0.97,0.905,0.897,0.906,31.15,27.48,32.07,30.22,26.65,31.11,0,0,0,0,0,0,0.168,0,0.0582,0.42,0.58,0.42,36.3
-542167200000,1952,10,1952,1,4,7,0.153,0.0602,0.0925,5747.54,35.82,35.82,34.21,1,1,1,252.5,250.3,256.9,152.9,144.3,99.57,97,106,0,0,0,0.395,0.378,0.424,152.9,144.3,159.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00874,0.00801,0.00934,0.00035,0.00032,0.00037,0.264,0.249,0.276,0.01,0.0099,0.011,25.03,25,25.05,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.27,33.2,36.93,34.21,32.21,35.82,0,0,0,0,0,0,0.19,0,0.0605,0.39,0.6,0.4,37.6
-541562400000,1952,11,1952,2,5,7,0.168,0.0641,0.104,6508.21,41.69,41.69,38.74,1,1,1,277.9,259.4,290,171.9,153.4,106,106,106,0,0,0,0.382,0.365,0.409,171.9,153.4,184,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.107,0.118,0.0104,0.00879,0.0114,0.00041,0.00035,0.00045,0.299,0.266,0.32,0.012,0.011,0.013,24.89,24.82,25,0.946,0.94,0.95,0.976,0.97,0.98,0.923,0.912,0.931,39.69,35.35,42.54,38.74,34.29,41.69,0,0,0,0,0,0,0.215,0,0.064,0.38,0.62,0.38,38.7
-540957600000,1952,11,1952,2,6,7,0.187,0.0641,0.123,7696.61,51.06,51.06,45.81,2,1,1.1428571428571428,309.9,290,341.6,203.9,184,106,106,106,0,0,0,0.343,0.31,0.365,203.9,184,235.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.118,0.136,0.0131,0.0114,0.0158,0.00052,0.00045,0.00063,0.333,0.254,0.376,0.013,0.01,0.015,24.71,24.62,24.82,0.95,0.925,0.957,0.979,0.97,0.98,0.929,0.897,0.938,43.14,26.32,49.74,42.17,25.53,48.2,0,0,0,0,0,0,0.255,0,0.064,0.34,0.66,0.34,41.2
-540352800000,1952,11,1952,2,7,7,0.213,0.0641,0.148,8945.77,56,56,53.25,2,2,2,351.5,343.7,364,245.5,237.7,106,106,106,0,0,0,0.301,0.291,0.308,245.5,237.7,258,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.144,0.0175,0.016,0.0208,0.0007,0.00064,0.00084,0.266,0.256,0.282,0.011,0.01,0.011,24.58,24.5,24.63,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.45,26.56,28.86,26.62,25.76,28,0,0,0,0,0,0,0.296,0,0.065,0.3,0.69,0.31,42
-539748000000,1952,11,1952,2,8,7,0.23,0.0641,0.166,10021.4,60.55,60.55,59.65,2,2,2,381,368.3,385.2,275,262.3,106,106,106,0,0,0,0.278,0.275,0.288,275,262.3,279.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.15,0.146,0.152,0.0288,0.0228,0.0308,0.0012,0.00092,0.0012,0.307,0.288,0.313,0.012,0.012,0.013,24.39,24.36,24.47,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,30.75,29.34,31.21,29.83,28.46,30.28,0,0,0,0,0,0,0.331,0,0.064,0.28,0.72,0.28,43.6
-539143200000,1952,12,1952,3,9,7,0.254,0.0714,0.182,10956.1,66.82,66.82,65.22,2,2,2,419.6,389.6,427.1,301.6,271.6,118,118,118,0,0,0,0.281,0.276,0.303,301.6,271.6,309.1,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.161,0.15,0.164,0.0414,0.0272,0.0449,0.0017,0.0011,0.0018,0.349,0.303,0.36,0.014,0.012,0.015,24.16,24.12,24.35,0.941,0.934,0.942,0.97,0.97,0.97,0.912,0.906,0.914,33.62,30.29,34.44,32.61,29.38,33.41,0,0,0,0,0,0,0.362,0,0.072,0.28,0.72,0.28,43.1
-538538400000,1952,12,1952,3,10,7,0.253,0.0714,0.182,10908.7,66.82,66.82,64.93,2,2,2,418.3,406.7,427.1,300.3,288.7,118,118,118,0,0,0,0.282,0.276,0.29,300.3,288.7,309.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.164,0.0407,0.0353,0.0449,0.0017,0.0014,0.0018,0.346,0.329,0.36,0.014,0.013,0.015,24.17,24.12,24.24,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.47,32.19,34.44,32.47,31.23,33.41,0,0,0,0,0,0,0.361,0,0.071,0.28,0.72,0.28,43.1
-537933600000,1952,12,1952,3,11,7,0.256,0.0702,0.186,11173.8,71.62,71.62,66.51,2,2,2,423.6,406.7,435.1,307.6,288.7,116,104,118,0,0,0,0.274,0.239,0.29,307.6,288.7,331.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.156,0.169,0.0442,0.0353,0.0553,0.0018,0.0014,0.0023,0.357,0.329,0.39,0.015,0.013,0.016,24.14,24.05,24.24,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,34.28,32.19,36.92,33.26,31.23,35.81,0,0,0,0,0,0,0.37,0,0.07,0.27,0.73,0.27,43.6
