datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
105573600000,1973,5,1972,8,32,7,0.729,0.116,0.613,31328.8,187.3,187.3,186.5,4,4,4,1205,1200,1212,1013,1008,192,192,192,0,0,0,0.159,0.158,0.16,1013,1008,1020,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.669,0.662,0.68,0.453,0.441,0.468,0.021,0.021,0.022,1.4,1.38,1.43,0.065,0.064,0.067,20.05,20,20.09,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.57,47.41,47.78,46.62,46.47,46.83,0,0,0,0,0,0,1.04,0,0.116,0.16,0.84,0.16,43
106178400000,1973,5,1972,8,33,7,0.702,0.116,0.585,30326.3,184.3,184.3,180.5,4,4,4,1160,1127,1187,968,934.8,192,192,192,0,0,0,0.165,0.162,0.17,968,934.8,995.1,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.607,0.572,0.643,0.408,0.391,0.421,0.019,0.018,0.02,1.28,1.22,1.34,0.059,0.056,0.062,20.31,20.17,20.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.05,44.83,47.01,45.13,43.94,46.07,0,0,0,0,0,0,1,0,0.117,0.17,0.83,0.17,43.2
106783200000,1973,5,1972,8,34,7,0.631,0.116,0.515,27346.8,172.6,172.6,162.8,4,4,4,1044,987.8,1106,851.6,795.8,192,192,192,0,0,0,0.184,0.174,0.194,851.6,795.8,913.7,990,990,990,968,967.9,968.2,22,21.8,22.1,0.496,0.445,0.553,0.351,0.324,0.381,0.016,0.015,0.018,1.08,0.98,1.18,0.049,0.044,0.054,20.89,20.58,21.17,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.59,39.35,44.04,40.69,38.35,43.16,0,0,0,0,0,0,0.904,0,0.116,0.18,0.82,0.18,43.3
107388000000,1973,5,1972,8,35,7,0.557,0.108,0.449,24188.9,144.6,144.6,144,3,3,3,921.7,871.9,975.2,743,710.9,178.7,161,192,0,0,0,0.194,0.178,0.207,743,710.9,783.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.396,0.367,0.433,0.296,0.276,0.318,0.013,0.012,0.014,0.967,0.905,1.04,0.043,0.04,0.047,21.45,21.16,21.71,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.81,48.26,51.81,47.99,47.3,48.2,0,0,0,0,0,0,0.8,0,0.108,0.19,0.81,0.19,43.4
107992800000,1973,6,1972,9,36,7,0.483,0.0974,0.386,21759.4,138.5,138.5,129.5,3,3,3,799.1,745.4,851.4,638.1,584.4,161,161,161,0,0,0,0.202,0.189,0.216,638.1,584.4,690.4,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.326,0.295,0.355,0.227,0.191,0.262,0.0099,0.0083,0.012,0.782,0.692,0.871,0.034,0.03,0.038,22.12,21.82,22.43,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.07,40.84,47.12,43.17,39.93,46.18,0,0,0,0,0,0,0.72,0,0.097,0.2,0.8,0.2,45.1
108597600000,1973,6,1972,9,37,7,0.409,0.072,0.337,19365,125.8,125.8,115.3,3,3,3,676.4,619.8,729.9,557.4,500.8,119,119,119,0,0,0,0.177,0.163,0.192,557.4,500.8,610.9,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.275,0.242,0.305,0.173,0.136,0.209,0.0074,0.0057,0.009,0.641,0.546,0.731,0.027,0.023,0.032,22.75,22.45,23.08,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.41,35.75,42.8,38.42,34.67,41.95,0,0,0,0,0,0,0.64,0,0.072,0.18,0.82,0.18,47.3
109202400000,1973,6,1972,9,38,7,0.329,0.0865,0.242,14287,96.4,96.4,85.04,2,2,2,543.9,512.2,593.1,400.9,351.2,143,119,161,0,0,0,0.265,0.201,0.314,400.9,351.2,474.1,990,990,990,966,965.9,966.3,24,23.7,24.1,0.199,0.182,0.227,0.0882,0.0648,0.123,0.0037,0.0027,0.0052,0.5,0.426,0.612,0.021,0.018,0.026,23.45,23.12,23.67,0.953,0.949,0.958,0.977,0.973,0.98,0.931,0.923,0.938,43.91,38.67,51.4,42.52,37.63,48.2,0,0,0,0,0,0,0.472,0,0.087,0.26,0.74,0.26,43.4
109807200000,1973,6,1972,9,39,7,0.297,0.0951,0.202,12011.9,74.1,74.1,71.5,2,2,2,491,477.8,507,333.7,320.3,157.3,135,161,0,0,0,0.32,0.283,0.335,333.7,320.3,346,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.176,0.171,0.18,0.0565,0.0502,0.0623,0.0023,0.0021,0.0026,0.4,0.38,0.419,0.017,0.016,0.017,23.79,23.7,23.85,0.946,0.944,0.948,0.971,0.97,0.972,0.918,0.916,0.921,36.83,35.36,38.12,35.75,34.3,37.05,0,0,0,0,0,0,0.397,0,0.095,0.32,0.68,0.32,40.4
110412000000,1973,7,1972,10,40,7,0.276,0.0816,0.195,11640.1,73.06,73.06,69.29,2,2,2,456.9,438.5,474.7,321.9,303.5,135,135,135,0,0,0,0.296,0.284,0.308,321.9,303.5,339.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.163,0.176,0.0509,0.0423,0.0593,0.0021,0.0017,0.0024,0.381,0.353,0.407,0.016,0.014,0.017,23.96,23.86,24.07,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.71,33.73,37.62,34.64,32.71,36.53,0,0,0,0,0,0,0.385,0,0.081,0.3,0.71,0.29,42.2
111016800000,1973,7,1972,10,41,7,0.255,0.0816,0.174,10411.8,64.7,64.7,61.97,2,2,2,422.4,406.7,435.1,287.4,271.7,135,135,135,0,0,0,0.32,0.31,0.332,287.4,271.7,300.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.162,0.0346,0.0272,0.0406,0.0014,0.0011,0.0017,0.329,0.305,0.348,0.013,0.012,0.014,24.17,24.09,24.26,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.95,30.21,33.35,30.99,29.3,32.35,0,0,0,0,0,0,0.344,0,0.081,0.32,0.68,0.32,40.8
111621600000,1973,7,1972,10,42,7,0.237,0.0816,0.155,9292.52,57.7,57.7,55.31,2,2,2,391.4,382.6,402.5,256.4,247.6,135,135,135,0,0,0,0.345,0.335,0.353,256.4,247.6,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.144,0.151,0.0201,0.0168,0.0253,0.00082,0.00068,0.001,0.283,0.27,0.299,0.011,0.011,0.012,24.36,24.29,24.42,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.51,27.54,29.74,27.66,26.71,28.85,0,0,0,0,0,0,0.307,0,0.082,0.34,0.65,0.35,39.2
112226400000,1973,7,1972,10,43,7,0.226,0.0816,0.145,8605.46,53.42,53.42,51.22,2,1,1.7142857142857142,374.1,364,382.6,239.1,229,135,135,135,0,0,0,0.361,0.353,0.371,239.1,229,247.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.144,0.0161,0.0152,0.0168,0.00065,0.00061,0.00068,0.305,0.262,0.404,0.012,0.011,0.016,24.42,24.38,24.46,0.936,0.926,0.958,0.973,0.97,0.98,0.911,0.899,0.939,34.29,26.68,52.46,32.5,25.88,48.2,0,0,0,0,0,0,0.285,0,0.081,0.36,0.64,0.36,38.1
112831200000,1973,7,1972,10,44,7,0.212,0.073,0.139,8303.76,51.73,51.73,49.43,2,1,1.4285714285714286,351.1,343.7,358.7,230.4,223.7,120.7,115,135,0,0,0,0.344,0.325,0.376,230.4,223.7,239,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.134,0.138,0.0153,0.0148,0.0161,0.00062,0.0006,0.00065,0.336,0.25,0.401,0.014,0.01,0.016,24.51,24.41,24.61,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.98,25.9,52.62,38.48,25.13,48.2,0,0,0,0,0,0,0.275,0,0.073,0.34,0.66,0.34,39.2
113436000000,1973,8,1972,11,45,7,0.204,0.0696,0.135,8097.6,48.2,48.2,48.2,1,1,1,337.6,330.7,343.7,222.6,215.7,115,115,115,0,0,0,0.341,0.335,0.348,222.6,215.7,228.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.134,0.0147,0.0141,0.0152,0.00059,0.00056,0.00061,0.39,0.377,0.401,0.016,0.015,0.016,24.52,24.48,24.57,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.31,49.77,52.62,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,39.7
114040800000,1973,8,1972,11,46,7,0.195,0.0696,0.125,7861.3,48.07,48.07,46.79,1,1,1,321.8,313.5,327.5,206.8,198.5,115,115,115,0,0,0,0.358,0.351,0.367,206.8,198.5,212.5,990,990,990,965,965,965,25,25,25,0.127,0.124,0.129,0.0133,0.0126,0.0138,0.00053,0.0005,0.00055,0.362,0.347,0.372,0.014,0.014,0.015,24.63,24.59,24.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.75,45.87,49.05,46.79,44.95,48.07,0,0,0,0,0,0,0.26,0,0.07,0.36,0.64,0.36,40.3
114645600000,1973,8,1972,11,47,7,0.182,0.0696,0.112,7053.8,44.16,44.16,41.99,1,1,1,300.7,290,310.1,185.7,175,115,115,115,0,0,0,0.383,0.371,0.397,185.7,175,195.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.122,0.0115,0.0106,0.0123,0.00046,0.00042,0.00049,0.324,0.305,0.341,0.013,0.012,0.014,24.77,24.71,24.84,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.925,0.934,42.87,40.37,45.06,41.99,39.43,44.16,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.8
115250400000,1973,8,1972,11,48,7,0.168,0.0654,0.103,6414.79,41.4,41.4,38.18,1,1,1,277.9,273.3,287.1,169.7,158.3,108.1,91,115,0,0,0,0.389,0.333,0.421,169.7,158.3,182.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.115,0.0102,0.00921,0.0112,0.0004,0.00037,0.00045,0.295,0.275,0.315,0.012,0.011,0.013,24.89,24.85,24.93,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.17,36.45,42.24,38.18,35.36,41.4,0,0,0,0,0,0,0.212,0,0.065,0.39,0.61,0.39,38.2
115855200000,1973,9,1972,12,49,7,0.161,0.055,0.106,6641.7,41.4,41.4,39.53,1,1,1,265.8,256.9,273.3,174.8,165.9,91,91,91,0,0,0,0.343,0.333,0.354,174.8,165.9,182.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.0106,0.00985,0.0112,0.00042,0.00039,0.00045,0.302,0.286,0.315,0.012,0.011,0.013,24.94,24.89,24.99,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.47,38.37,42.24,39.53,37.32,41.4,0,0,0,0,0,0,0.22,0,0.055,0.34,0.66,0.34,41.3
116460000000,1973,9,1972,12,50,7,0.153,0.069,0.0837,5179.19,37.32,37.32,30.83,1,1,1,252.5,246.5,256.9,138.4,128.5,114.1,91,118,0,0,0,0.452,0.354,0.479,138.4,128.5,165.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0985,0.11,0.00751,0.00667,0.00985,0.0003,0.00026,0.00039,0.239,0.221,0.286,0.0094,0.0087,0.011,25.05,24.99,25.1,0.934,0.93,0.944,0.97,0.97,0.973,0.906,0.902,0.918,31.77,29.43,38.37,30.83,28.54,37.32,0,0,0,0,0,0,0.171,0,0.0693,0.45,0.55,0.45,33.9
117064800000,1973,9,1972,12,51,7,0.143,0.0714,0.0721,4435.04,28.54,28.54,26.4,1,1,1,237.2,231.5,246.5,119.2,113.5,118,118,118,0,0,0,0.498,0.479,0.51,119.2,113.5,128.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0952,0.0932,0.0985,0.00588,0.0054,0.00667,0.00023,0.00021,0.00026,0.205,0.194,0.221,0.0081,0.0076,0.0087,25.17,25.1,25.22,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.22,25.85,29.43,26.4,25.08,28.54,0,0,0,0,0,0,0.147,0,0.0709,0.5,0.5,0.5,31
117669600000,1973,9,1972,12,52,7,0.139,0.0714,0.0677,4150.08,25.08,25.08,24.7,1,1,1,229.9,228.7,231.5,111.9,110.7,118,118,118,0,0,0,0.513,0.51,0.516,111.9,110.7,113.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0927,0.0922,0.0932,0.00526,0.00516,0.0054,0.00021,0.0002,0.00021,0.191,0.189,0.194,0.0075,0.0074,0.0076,25.23,25.22,25.24,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.893,25.47,25.18,25.85,24.7,24.42,25.08,0,0,0,0,0,0,0.137,0,0.0713,0.51,0.49,0.51,29.9
118274400000,1973,10,1973,1,1,7,0.132,0.0587,0.0728,4504.26,28.19,28.19,26.81,1,1,1,217.4,208.1,223.4,120.4,111.1,97,97,97,0,0,0,0.446,0.434,0.466,120.4,111.1,126.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0906,0.096,0.00599,0.00519,0.00649,0.00023,0.0002,0.00025,0.205,0.188,0.216,0.008,0.0074,0.0085,25.29,25.24,25.36,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.901,27.64,25.37,29.06,26.81,24.61,28.19,0,0,0,0,0,0,0.149,0,0.0592,0.44,0.55,0.45,34.1
118879200000,1973,10,1973,1,2,7,0.139,0.0587,0.0808,5007.44,32.53,32.53,29.81,1,1,1,230.5,213,242.4,133.5,116,97,97,97,0,0,0,0.422,0.4,0.455,133.5,116,145.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0985,0.0924,0.103,0.0071,0.00561,0.00811,0.00028,0.00022,0.00032,0.228,0.197,0.25,0.009,0.0077,0.0098,25.19,25.1,25.32,0.931,0.922,0.937,0.97,0.97,0.97,0.903,0.895,0.909,30.73,26.58,33.53,29.81,25.78,32.53,0,0,0,0,0,0,0.166,0,0.0582,0.42,0.58,0.42,36
119484000000,1973,10,1973,1,3,7,0.143,0.0587,0.0842,5227.73,32.53,32.53,31.12,1,1,1,236.2,231.5,242.4,139.2,134.5,97,97,97,0,0,0,0.411,0.4,0.419,139.2,134.5,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0989,0.103,0.00758,0.00718,0.00811,0.0003,0.00028,0.00032,0.239,0.23,0.25,0.0094,0.0091,0.0098,25.14,25.1,25.18,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.08,30.98,33.53,31.12,30.05,32.53,0,0,0,0,0,0,0.173,0,0.0588,0.41,0.59,0.41,36.6
120088800000,1973,10,1973,1,4,7,0.142,0.0587,0.0836,5192.4,32.53,32.53,30.91,1,1,1,235.3,231.5,242.4,138.3,134.5,97,97,97,0,0,0,0.412,0.4,0.419,138.3,134.5,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.103,0.0075,0.00718,0.00811,0.0003,0.00028,0.00032,0.237,0.23,0.25,0.0093,0.0091,0.0098,25.15,25.1,25.18,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,31.86,30.98,33.53,30.91,30.05,32.53,0,0,0,0,0,0,0.172,0,0.0584,0.41,0.59,0.41,36.6
120693600000,1973,10,1973,1,5,7,0.152,0.0573,0.0949,5908.9,36.24,36.24,35.17,1,1,1,251.7,246.5,254.6,156.9,149.5,94.71,93,97,0,0,0,0.376,0.365,0.393,156.9,149.5,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.108,0.00909,0.00846,0.00948,0.00036,0.00033,0.00038,0.27,0.257,0.278,0.011,0.01,0.011,25.03,25,25.06,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,36.26,34.5,37.35,35.17,33.47,36.24,0,0,0,0,0,0,0.195,0,0.0571,0.38,0.62,0.38,38.9
121298400000,1973,11,1973,2,6,7,0.151,0.0562,0.0952,5925.67,36.24,36.24,35.27,1,1,1,250.4,246.5,254.6,157.4,153.5,93,93,93,0,0,0,0.372,0.365,0.377,157.4,153.5,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00913,0.0088,0.00948,0.00036,0.00035,0.00038,0.271,0.264,0.278,0.011,0.01,0.011,25.03,25,25.06,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,36.36,35.47,37.35,35.27,34.4,36.24,0,0,0,0,0,0,0.196,0,0.0558,0.37,0.63,0.37,39.2
121903200000,1973,11,1973,2,7,7,0.162,0.0562,0.106,6641.24,45.84,45.84,39.53,1,1,1,268,256.9,294.6,175,163.9,93,93,93,0,0,0,0.348,0.316,0.362,175,163.9,201.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.109,0.122,0.0106,0.00968,0.0129,0.00042,0.00038,0.00051,0.302,0.282,0.35,0.012,0.011,0.014,24.93,24.77,24.99,0.947,0.943,0.955,0.976,0.971,0.98,0.924,0.917,0.936,40.51,37.89,46.77,39.53,36.81,45.84,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41
122508000000,1973,11,1973,2,8,7,0.183,0.0619,0.121,7644.17,46.79,46.79,45.5,1,1,1,302.8,290,310.1,200.5,196.6,102.3,93,106,0,0,0,0.337,0.311,0.35,200.5,196.6,205.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.0128,0.0125,0.0132,0.00051,0.0005,0.00053,0.349,0.342,0.357,0.014,0.014,0.014,24.74,24.69,24.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.43,45.51,47.75,45.5,44.6,46.79,0,0,0,0,0,0,0.253,0,0.062,0.34,0.66,0.34,41.8
123112800000,1973,11,1973,2,9,7,0.195,0.0638,0.132,8107.4,49.94,49.94,48.26,2,1,1.1428571428571428,322.9,313.5,334.4,217.4,207.5,105.4,104,106,0,0,0,0.327,0.311,0.338,217.4,207.5,230.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.133,0.0142,0.0134,0.0153,0.00057,0.00053,0.00062,0.358,0.247,0.396,0.014,0.0099,0.016,24.63,24.55,24.68,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.33,25.74,52.34,44.69,24.97,48.2,0,0,0,0,0,0,0.268,0,0.063,0.33,0.68,0.32,41.6
123717600000,1973,12,1973,3,10,7,0.231,0.0629,0.168,10111.3,66.81,66.81,60.19,2,2,2,381.4,358.7,412.3,277.4,254.7,104,104,104,0,0,0,0.273,0.252,0.29,277.4,254.7,308.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.15,0.142,0.161,0.0299,0.0192,0.0445,0.0012,0.00077,0.0018,0.31,0.276,0.356,0.013,0.011,0.015,24.38,24.19,24.53,0.935,0.93,0.942,0.97,0.97,0.97,0.907,0.903,0.914,31.02,28.51,34.44,30.09,27.65,33.4,0,0,0,0,0,0,0.334,0,0.063,0.27,0.73,0.27,43.8
124322400000,1973,12,1973,3,11,7,0.266,0.0702,0.196,11761.2,73.04,73.04,70.01,2,2,2,440.1,412.3,456.4,324.1,294.3,116,104,118,0,0,0,0.264,0.252,0.286,324.1,294.3,338.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.158,0.174,0.052,0.0379,0.0587,0.0021,0.0015,0.0024,0.382,0.337,0.404,0.016,0.014,0.017,24.04,23.94,24.21,0.944,0.939,0.947,0.97,0.97,0.971,0.916,0.911,0.919,36.07,32.81,37.61,35,31.83,36.52,0,0,0,0,0,0,0.389,0,0.07,0.26,0.74,0.26,44.2
124927200000,1973,12,1973,3,12,7,0.364,0.0714,0.292,16954.6,107.5,107.5,100.9,3,2,2.5714285714285716,601.4,536.9,636.6,483.4,418.9,118,118,118,0,0,0,0.197,0.185,0.22,483.4,418.9,518.6,990,990,990,966.3,966,966.4,23.7,23.6,24,0.233,0.202,0.252,0.129,0.0967,0.147,0.0054,0.004,0.0063,0.565,0.524,0.614,0.024,0.022,0.026,23.14,22.98,23.46,0.951,0.947,0.957,0.974,0.97,0.98,0.927,0.919,0.938,41.69,36.48,51.51,40.32,35.38,48.2,0,0,0,0,0,0,0.561,0,0.072,0.2,0.8,0.2,46.6
125532000000,1973,12,1973,3,13,7,0.463,0.0714,0.391,21872.3,144.6,144.6,130.2,3,3,3,765.2,643.9,878.6,647.2,525.9,118,118,118,0,0,0,0.156,0.134,0.183,647.2,525.9,760.6,990,990,990,967,966.5,967.4,23,22.6,23.5,0.327,0.256,0.401,0.233,0.152,0.307,0.01,0.0065,0.014,0.794,0.588,0.991,0.035,0.025,0.044,22.25,21.6,22.94,0.955,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,44.85,37.42,51.36,43.4,36.31,48.2,0,0,0,0,0,0,0.723,0,0.072,0.15,0.84,0.16,47.2
126136800000,1973,12,1973,3,14,7,0.574,0.088,0.486,26095.1,158.1,158.1,155.3,4,3,3.857142857142857,948.6,883.7,964.9,803.1,765.7,145.4,118,150,0,0,0,0.153,0.134,0.157,803.1,765.7,814.9,990,990,990,967.7,967.4,967.8,22.3,22.2,22.6,0.447,0.405,0.46,0.328,0.31,0.333,0.015,0.014,0.015,1,0.991,1.01,0.045,0.044,0.045,21.31,21.23,21.57,0.954,0.953,0.956,0.977,0.976,0.98,0.932,0.93,0.937,41.85,40,51.63,40.55,39.04,48.2,0,0,0,0,0,0,0.863,0,0.088,0.15,0.85,0.15,45.5
126741600000,1974,1,1973,4,15,7,0.566,0.0907,0.476,25655.7,160.9,160.9,152.7,4,3,3.5714285714285716,936.5,863.8,982,786.5,713.8,150,150,150,0,0,0,0.161,0.153,0.174,786.5,713.8,832,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.434,0.369,0.475,0.319,0.278,0.342,0.014,0.012,0.015,0.996,0.91,1.04,0.045,0.04,0.047,21.36,21.13,21.73,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.65,40,51,43.32,39.04,48.2,0,0,0,0,0,0,0.848,0,0.09,0.16,0.84,0.16,45.3
127346400000,1974,1,1973,4,16,7,0.523,0.0907,0.432,23842.9,144.6,144.6,141.9,3,3,3,864.6,851.4,910,714.6,701.4,150,150,150,0,0,0,0.174,0.165,0.176,714.6,701.4,760,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.372,0.361,0.409,0.278,0.27,0.307,0.012,0.012,0.014,0.913,0.889,0.999,0.04,0.039,0.044,21.73,21.46,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.55,47.83,51,47.31,46.88,48.2,0,0,0,0,0,0,0.788,0,0.091,0.17,0.83,0.17,45.6
127951200000,1974,1,1973,4,17,7,0.544,0.0841,0.46,24882.1,158.4,158.4,148.1,4,3,3.2857142857142856,899.7,871.9,953.8,760.7,732.9,139,139,139,0,0,0,0.155,0.146,0.159,760.7,732.9,814.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.405,0.38,0.455,0.306,0.291,0.333,0.014,0.013,0.015,0.97,0.943,1.01,0.043,0.042,0.045,21.53,21.28,21.67,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.33,39.8,51.3,45.63,38.83,48.2,0,0,0,0,0,0,0.823,0,0.084,0.15,0.85,0.15,45.7
128556000000,1974,1,1973,4,18,7,0.643,0.09,0.553,29192.7,184.4,184.4,173.8,4,4,4,1064,964.9,1123,914.7,825.9,148.9,139,162,0,0,0,0.14,0.124,0.148,914.7,825.9,984.2,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.549,0.465,0.615,0.382,0.339,0.415,0.017,0.015,0.019,1.18,1.03,1.31,0.054,0.046,0.06,20.73,20.41,21.22,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,44.35,40.98,47.05,43.44,40.08,46.11,0,0,0,0,0,0,0.965,0,0.09,0.14,0.86,0.14,45.4
129160800000,1974,2,1973,5,19,7,0.813,0.098,0.658,32160.1,192.8,192.8,191.4,4,4,4,1344,1200,1435,1182,1038,162,162,162,93.71,0,173,0.121,0.113,0.135,1089,1038,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.815,0.701,0.864,0.623,0.508,0.648,0.03,0.024,0.031,1.74,1.5,1.81,0.083,0.07,0.087,19.28,18.91,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.04,48.54,49.92,47.86,47.57,48.2,0,0,0,0,0,0,1.06,0,0.155,0.12,0.81,0.19,39.6
129765600000,1974,2,1973,5,20,7,0.968,0.098,0.665,31004.7,190,190,184.6,4,4,4,1600,1445,1839,1438,1283,162,162,162,337.6,183,577,0.102,0.0881,0.112,1100,1100,1100,990,990,990,969.8,969.3,970.6,20.2,19.4,20.7,0.901,0.868,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.097,18.34,17.55,18.88,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.08,44.95,48.48,46.14,44.05,47.51,0,0,0,0,0,0,1.03,0,0.303,0.1,0.69,0.31,32
130370400000,1974,2,1973,5,21,7,1.32,0.098,0.665,27939.1,175.6,175.6,166.3,4,4,4,2175,1856,2445,2013,1694,162,162,162,912.4,594,1183,0.0751,0.0663,0.0873,1100,1100,1100,990,990,990,971.5,970.6,972.2,18.5,17.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.62,15.95,17.49,0.947,0.945,0.95,0.979,0.977,0.98,0.927,0.923,0.931,42.45,40.64,44.8,41.58,39.73,43.9,0,0,0,0,0,0,0.924,0,0.655,0.074,0.5,0.5,21.2
130975200000,1974,2,1973,5,22,7,1.62,0.118,0.665,25570.9,157.5,157.5,152.2,4,4,4,2686,2496,2830,2491,2334,195,162,239,1391,1234,1491,0.0722,0.0598,0.0867,1100,1100,1100,990,990,990,972.8,972.3,973.1,17.2,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.02,15.83,0.942,0.941,0.944,0.974,0.972,0.977,0.918,0.915,0.922,39.07,38.13,40.31,38.05,37.06,39.37,0,0,0,0,0,0,0.846,0,0.955,0.073,0.41,0.59,15.8
131580000000,1974,3,1973,6,23,7,1.72,0.145,0.665,24869.4,149.5,149.5,148,4,4,4,2837,2785,2854,2598,2546,239,239,239,1498,1446,1515,0.0842,0.0837,0.0858,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15,14.96,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.08,37.97,38.42,37.01,36.89,37.37,0,0,0,0,0,0,0.822,0,1.055,0.084,0.39,0.61,14.5
132184800000,1974,3,1973,6,24,7,1.64,0.145,0.665,25437.6,154,154,151.4,4,4,4,2715,2623,2770,2476,2384,239,239,239,1376,1284,1431,0.0881,0.0863,0.0911,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.17,15.52,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.88,38.52,39.48,37.85,37.47,38.49,0,0,0,0,0,0,0.841,0,0.975,0.088,0.41,0.59,15.5
132789600000,1974,3,1973,6,25,7,1.51,0.125,0.665,26418.3,158.9,158.9,157.3,4,4,4,2504,2445,2608,2297,2257,207,183,239,1197,1157,1269,0.0825,0.0733,0.0957,1100,1100,1100,990,990,990,972.3,972.2,972.6,17.7,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.56,15.95,0.944,0.943,0.945,0.977,0.975,0.977,0.922,0.92,0.923,40.26,39.58,40.64,39.31,38.59,39.73,0,0,0,0,0,0,0.874,0,0.845,0.083,0.44,0.56,17.5
133394400000,1974,3,1973,6,26,7,1.43,0.111,0.665,27055.3,161.8,161.8,161,4,4,4,2368,2340,2404,2185,2157,183,183,183,1085,1057,1121,0.0773,0.0761,0.0782,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.05,16.2,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.15,40.91,41.32,40.26,40.01,40.45,0,0,0,0,0,0,0.895,0,0.765,0.078,0.47,0.53,18.9
133999200000,1974,4,1973,7,27,7,1.39,0.131,0.665,27350.4,163.2,163.2,162.8,4,4,4,2304,2291,2329,2087,2074,217,217,217,987.3,974,1012,0.0942,0.0932,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.23,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.56,41.4,41.64,40.7,40.53,40.79,0,0,0,0,0,0,0.904,0,0.725,0.094,0.48,0.52,19.7
134604000000,1974,4,1973,7,28,7,1.39,0.131,0.665,27397.9,163.8,163.8,163.1,4,4,4,2294,2267,2321,2077,2050,217,217,217,977.1,950,1004,0.0946,0.0935,0.0957,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.25,16.38,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.62,41.45,41.8,40.77,40.58,40.96,0,0,0,0,0,0,0.906,0,0.725,0.094,0.48,0.52,19.7
135208800000,1974,4,1973,7,29,7,1.39,0.131,0.665,27399.6,163.2,163.2,163.1,4,4,4,2294,2291,2300,2077,2074,217,217,217,976.6,974,983,0.0946,0.0943,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.3,16.32,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.63,41.58,41.64,40.77,40.73,40.79,0,0,0,0,0,0,0.906,0,0.725,0.094,0.48,0.52,19.7
135813600000,1974,4,1973,7,30,7,1.45,0.131,0.665,26956.1,162.3,162.3,160.5,4,4,4,2389,2321,2445,2172,2104,217,217,217,1072,1004,1128,0.0908,0.0887,0.0935,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.95,16.25,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.01,40.64,41.45,40.11,39.73,40.58,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
136418400000,1974,4,1973,7,31,7,1.51,0.157,0.665,26446.3,158.9,158.9,157.4,4,4,4,2498,2445,2529,2239,2211,259.1,217,276,1139,1111,1153,0.104,0.0881,0.111,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.75,15.95,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.3,40.09,40.64,39.35,39.14,39.73,0,0,0,0,0,0,0.875,0,0.845,0.1,0.44,0.56,17.5
137023200000,1974,5,1973,8,32,7,1.5,0.167,0.665,26529.3,158.9,158.9,157.9,4,4,4,2481,2445,2529,2205,2169,276,276,276,1105,1069,1153,0.111,0.109,0.113,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.87,15.75,15.95,0.944,0.944,0.945,0.977,0.976,0.977,0.923,0.922,0.923,40.41,40.09,40.64,39.48,39.14,39.73,0,0,0,0,0,0,0.877,0,0.835,0.11,0.44,0.56,17.7
137628000000,1974,5,1973,8,33,7,1.42,0.167,0.665,27119.6,163.2,163.2,161.4,4,4,4,2354,2291,2424,2078,2015,276,276,276,978,915,1048,0.117,0.114,0.12,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.24,40.78,41.64,40.36,39.87,40.79,0,0,0,0,0,0,0.897,0,0.755,0.12,0.47,0.53,19.1
138232800000,1974,5,1973,8,34,7,1.31,0.167,0.665,27942.8,169.9,169.9,166.3,4,4,4,2169,2030,2291,1893,1754,276,276,276,793.3,654,915,0.127,0.12,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.32,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.43,41.64,43.33,41.58,40.79,42.47,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
138837600000,1974,5,1973,8,35,7,1.13,0.156,0.665,29436.7,179.5,179.5,175.2,4,4,4,1867,1744,1974,1610,1534,257.1,210,276,510,434,598,0.137,0.118,0.152,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.46,17.11,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.7,43.76,45.78,43.8,42.89,44.86,0,0,0,0,0,0,0.973,0,0.465,0.14,0.59,0.41,26.1
139442400000,1974,6,1973,9,36,7,0.967,0.127,0.665,30985.1,187.7,187.7,184.4,4,4,4,1600,1506,1700,1390,1296,210,210,210,289.6,196,390,0.131,0.124,0.139,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.914,0.9,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.33,18,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.05,46.17,47.88,46.11,45.25,46.92,0,0,0,0,0,0,1.02,0,0.302,0.13,0.69,0.31,32
140047200000,1974,6,1973,9,37,7,0.831,0.127,0.66,32086.4,192.8,192.8,191,4,4,4,1374,1259,1479,1164,1049,210,210,210,72.86,0,169,0.153,0.142,0.167,1092,1049,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.829,0.736,0.882,0.629,0.533,0.648,0.03,0.025,0.031,1.76,1.56,1.83,0.084,0.073,0.089,19.16,18.75,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.86,48.16,49.68,47.75,47.19,48.2,0,0,0,0,0,0,1.06,0,0.171,0.15,0.79,0.21,38.6
140652000000,1974,6,1973,9,38,7,0.699,0.127,0.572,29645.7,187.1,187.1,176.5,4,4,4,1156,1055,1235,946.4,845.1,210,210,210,0,0,0,0.182,0.17,0.199,946.4,845.1,1025,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.603,0.499,0.701,0.403,0.348,0.478,0.019,0.016,0.022,1.27,1.07,1.46,0.059,0.049,0.069,20.34,19.9,20.85,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,45.02,41.21,47.73,44.12,40.33,46.78,0,0,0,0,0,0,0.98,0,0.127,0.18,0.82,0.18,42.4
141256800000,1974,6,1973,9,39,7,0.57,0.127,0.443,23838.6,165.1,165.1,141.9,4,3,3.142857142857143,942.7,837.3,1078,732.7,627.3,210,210,210,0,0,0,0.224,0.195,0.251,732.7,627.3,867.9,990,990,990,967.7,967.2,968.1,22.3,21.9,22.8,0.403,0.327,0.52,0.286,0.22,0.359,0.013,0.0097,0.016,0.946,0.772,1.11,0.042,0.034,0.051,21.39,20.74,21.98,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,46.88,42.12,52.01,45.33,41.28,48.2,0,0,0,0,0,0,0.788,0,0.127,0.22,0.78,0.22,41.8
141861600000,1974,7,1973,10,40,7,0.443,0.112,0.33,18676.5,124.4,124.4,111.2,3,2,2.857142857142857,731.8,667.6,797.9,545.8,481.6,186,186,186,0,0,0,0.255,0.233,0.279,545.8,481.6,611.9,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.276,0.239,0.313,0.166,0.126,0.21,0.0072,0.0054,0.0092,0.646,0.55,0.741,0.028,0.024,0.032,22.53,22.17,22.81,0.952,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.67,35.17,51.49,39.35,34.12,48.2,0,0,0,0,0,0,0.618,0,0.113,0.25,0.74,0.26,42.2
142466400000,1974,7,1973,10,41,7,0.366,0.112,0.254,14957.5,96.4,96.4,89.03,2,2,2,605.6,570.2,648.5,419.6,384.2,186,186,186,0,0,0,0.308,0.287,0.326,419.6,384.2,462.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.209,0.195,0.229,0.097,0.0803,0.117,0.0041,0.0034,0.005,0.532,0.478,0.6,0.022,0.02,0.026,23.15,22.91,23.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.5,41.93,49.73,44.52,41.09,48.2,0,0,0,0,0,0,0.495,0,0.112,0.31,0.69,0.31,40.9
143071200000,1974,7,1973,10,42,7,0.321,0.112,0.208,12336.5,80.26,80.26,73.43,2,2,2,530.3,507,561.5,344.3,321,186,186,186,0,0,0,0.351,0.331,0.367,344.3,321,375.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.192,0.0615,0.0505,0.0762,0.0026,0.0021,0.0032,0.418,0.383,0.465,0.017,0.016,0.019,23.6,23.41,23.74,0.948,0.944,0.952,0.973,0.97,0.978,0.922,0.916,0.931,37.75,35.27,41.02,36.72,34.22,40.13,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.4
143676000000,1974,7,1973,10,43,7,0.292,0.112,0.18,10656,66.34,66.34,63.43,2,2,2,483,469.1,496.9,297,283.1,186,186,186,0,0,0,0.385,0.374,0.396,297,283.1,310.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.16,0.17,0.0392,0.0326,0.0457,0.0016,0.0013,0.0019,0.347,0.326,0.368,0.014,0.013,0.015,23.88,23.8,23.96,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,32.7,31.18,34.2,31.71,30.24,33.17,0,0,0,0,0,0,0.352,0,0.112,0.38,0.62,0.38,36.5
144280800000,1974,7,1973,10,44,7,0.269,0.102,0.168,9986.36,62.65,62.65,59.44,2,2,2,445.5,429.8,461.1,277.3,265.8,168.3,155,186,0,0,0,0.377,0.347,0.412,277.3,265.8,291.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.156,0.154,0.16,0.0299,0.0244,0.0366,0.0012,0.001,0.0015,0.316,0.3,0.336,0.013,0.012,0.014,24.08,24.01,24.16,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.64,29.28,32.29,29.72,28.4,31.33,0,0,0,0,0,0,0.33,0,0.101,0.38,0.62,0.38,37.1
144885600000,1974,8,1973,11,45,7,0.252,0.0937,0.158,9457.43,59.05,59.05,56.29,2,2,2,416.9,402.5,429.8,261.9,247.5,155,155,155,0,0,0,0.372,0.361,0.385,261.9,247.5,274.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.144,0.154,0.0228,0.0168,0.0287,0.00093,0.00068,0.0012,0.292,0.271,0.311,0.012,0.011,0.013,24.23,24.16,24.32,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.02,27.42,30.44,28.15,26.6,29.53,0,0,0,0,0,0,0.313,0,0.094,0.37,0.63,0.37,37.5
145490400000,1974,8,1973,11,46,7,0.233,0.0937,0.14,8257.97,51.77,51.77,49.15,2,1,1.2857142857142858,386,379,396.1,231,224,155,155,155,0,0,0,0.401,0.391,0.409,231,224,241.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.136,0.142,0.0154,0.0148,0.0162,0.00062,0.0006,0.00066,0.362,0.261,0.407,0.015,0.011,0.016,24.31,24.27,24.37,0.949,0.926,0.959,0.977,0.97,0.98,0.928,0.898,0.939,44.66,26.45,52.47,41.79,25.66,48.2,0,0,0,0,0,0,0.273,0,0.093,0.4,0.6,0.4,35.4
146095200000,1974,8,1973,11,47,7,0.22,0.0937,0.126,7746.32,48.2,48.2,46.11,1,1,1,363.8,343.7,379,208.8,188.7,155,155,155,0,0,0,0.427,0.409,0.451,208.8,188.7,224,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.124,0.136,0.0135,0.0118,0.0148,0.00054,0.00047,0.0006,0.369,0.333,0.396,0.015,0.013,0.016,24.41,24.31,24.55,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.932,0.939,47.79,43.22,51.19,46.11,42.36,48.2,0,0,0,0,0,0,0.256,0,0.094,0.43,0.57,0.43,35.2
146700000000,1974,8,1973,11,48,7,0.207,0.0905,0.116,7237.37,48.2,48.2,43.08,1,1,1,341.9,334.4,347.3,192.1,182.2,149.7,118,155,0,0,0,0.438,0.353,0.46,192.1,182.2,216.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.124,0.121,0.13,0.0121,0.0112,0.0141,0.00049,0.00045,0.00057,0.338,0.321,0.378,0.014,0.013,0.015,24.55,24.52,24.59,0.952,0.95,0.958,0.98,0.98,0.98,0.933,0.93,0.938,44.06,41.73,49.89,43.08,40.88,48.2,0,0,0,0,0,0,0.239,0,0.091,0.44,0.56,0.44,35
147304800000,1974,9,1973,12,49,7,0.199,0.0714,0.127,7991.36,48.08,48.08,47.57,1,1,1,328.4,324.1,330.7,210.4,206.1,118,118,118,0,0,0,0.359,0.357,0.364,210.4,206.1,212.7,990,990,990,965,965,965.1,25,24.9,25,0.127,0.126,0.128,0.0136,0.0133,0.0138,0.00055,0.00053,0.00055,0.368,0.36,0.372,0.015,0.014,0.015,24.59,24.57,24.62,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.54,47.55,49.06,47.57,46.6,48.08,0,0,0,0,0,0,0.264,0,0.072,0.36,0.64,0.36,40.2
147909600000,1974,9,1973,12,50,7,0.189,0.08,0.109,6825.44,45.97,45.97,40.63,1,1,1,313,305.9,321.2,180.8,167.9,132.3,118,138,0,0,0,0.423,0.367,0.451,180.8,167.9,203.2,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.125,0.0111,0.01,0.013,0.00044,0.0004,0.00052,0.317,0.295,0.355,0.013,0.012,0.014,24.72,24.64,24.78,0.949,0.945,0.955,0.977,0.973,0.98,0.927,0.919,0.936,41.58,38.56,46.9,40.63,37.52,45.97,0,0,0,0,0,0,0.226,0,0.08,0.42,0.58,0.42,36.1
148514400000,1974,9,1973,12,51,7,0.175,0.0835,0.0911,5628.42,35.8,35.8,33.5,1,1,1,288.7,281.5,298.8,150.7,143.5,138,138,138,0,0,0,0.478,0.462,0.49,150.7,143.5,160.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00856,0.00794,0.00942,0.00034,0.00032,0.00038,0.264,0.251,0.282,0.01,0.01,0.011,24.88,24.82,24.92,0.939,0.937,0.943,0.97,0.97,0.97,0.911,0.909,0.915,34.54,32.84,36.91,33.5,31.86,35.8,0,0,0,0,0,0,0.186,0,0.0839,0.48,0.52,0.48,32.2
149119200000,1974,9,1973,12,52,7,0.161,0.0835,0.078,4795.34,31.86,31.86,28.54,1,1,1,267,259.4,281.5,129,121.4,138,138,138,0,0,0,0.517,0.49,0.532,129,121.4,143.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.0992,0.107,0.00671,0.00607,0.00794,0.00027,0.00024,0.00032,0.225,0.212,0.251,0.0089,0.0084,0.01,25.01,24.92,25.05,0.93,0.927,0.937,0.97,0.97,0.97,0.902,0.899,0.909,29.43,27.63,32.84,28.54,26.8,31.86,0,0,0,0,0,0,0.159,0,0.083,0.52,0.48,0.52,29.8
149724000000,1974,9,1973,12,53,7,0.15,0.0689,0.0813,5024.97,33.36,33.36,29.91,1,1,1,248.4,236.2,259.4,134.4,121.4,114,110,138,0,0,0,0.459,0.424,0.532,134.4,121.4,149.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0981,0.106,0.00717,0.00607,0.00845,0.00028,0.00024,0.00033,0.232,0.212,0.259,0.0092,0.0084,0.01,25.08,25,25.17,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.899,0.911,30.84,27.63,34.39,29.91,26.8,33.36,0,0,0,0,0,0,0.166,0,0.0687,0.46,0.54,0.46,33.5
150328800000,1974,10,1974,1,1,7,0.142,0.0632,0.0789,4883.54,31.11,31.11,29.07,1,1,1,234.9,231.5,236.2,130.4,126.2,104.4,97,110,0,0,0,0.445,0.411,0.466,130.4,126.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0981,0.101,0.00684,0.00648,0.00758,0.00027,0.00026,0.0003,0.224,0.217,0.239,0.0088,0.0086,0.0094,25.17,25.14,25.18,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.97,28.94,32.07,29.07,28.07,31.11,0,0,0,0,0,0,0.161,0,0.0631,0.45,0.56,0.44,34.4
150933600000,1974,10,1974,1,2,7,0.134,0.0587,0.075,4643.15,29.33,29.33,27.64,1,1,1,221,216.8,228.3,124,119.8,97,97,97,0,0,0,0.439,0.425,0.447,124,119.8,131.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0937,0.0978,0.00629,0.00593,0.00691,0.00025,0.00023,0.00027,0.211,0.204,0.224,0.0083,0.008,0.0088,25.26,25.21,25.3,0.927,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.49,27.48,30.23,27.64,26.65,29.33,0,0,0,0,0,0,0.154,0,0.059,0.44,0.56,0.44,34.7
151538400000,1974,10,1974,1,3,7,0.139,0.0587,0.0799,4958.11,30.75,30.75,29.51,1,1,1,229.2,216.8,234.6,132.2,119.8,97,97,97,0,0,0,0.423,0.413,0.447,132.2,119.8,137.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0937,0.1,0.00699,0.00593,0.00745,0.00027,0.00023,0.00029,0.226,0.204,0.236,0.0089,0.008,0.0093,25.2,25.16,25.3,0.931,0.925,0.934,0.97,0.97,0.97,0.903,0.897,0.906,30.43,27.48,31.7,29.51,26.65,30.75,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.7
152143200000,1974,10,1974,1,4,7,0.146,0.0576,0.0887,5516.01,34.4,34.4,32.83,1,1,1,242,236.2,246.5,146.7,139.2,95.29,93,97,0,0,0,0.394,0.377,0.411,146.7,139.2,153.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00822,0.00758,0.0088,0.00032,0.0003,0.00035,0.252,0.239,0.264,0.0099,0.0094,0.01,25.1,25.06,25.14,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.85,32.07,35.47,32.83,31.11,34.4,0,0,0,0,0,0,0.182,0,0.0573,0.39,0.61,0.39,37.8
152748000000,1974,11,1974,2,5,7,0.156,0.0562,0.0998,6234.94,39.07,39.07,37.11,1,1,1,258,246.5,266,165,153.5,93,93,93,0,0,0,0.361,0.35,0.377,165,153.5,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.00977,0.0088,0.0105,0.00039,0.00035,0.00041,0.284,0.264,0.299,0.011,0.01,0.012,24.98,24.94,25.06,0.944,0.94,0.946,0.973,0.97,0.976,0.918,0.912,0.924,38.16,35.47,40.03,37.11,34.4,39.07,0,0,0,0,0,0,0.206,0,0.0562,0.36,0.64,0.36,40
153352800000,1974,11,1974,2,6,7,0.171,0.0641,0.107,6722.14,41.03,41.03,40.01,1,1,1,283.1,281.5,287.1,177.1,175.5,106,106,106,0,0,0,0.375,0.369,0.377,177.1,175.5,181.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.115,0.117,0.0108,0.0107,0.0111,0.00043,0.00042,0.00044,0.308,0.305,0.315,0.012,0.012,0.013,24.86,24.84,24.87,0.948,0.947,0.949,0.978,0.977,0.98,0.927,0.926,0.93,40.91,40.53,41.86,40.01,39.61,41.03,0,0,0,0,0,0,0.222,0,0.064,0.37,0.63,0.37,39.3
153957600000,1974,11,1974,2,7,7,0.182,0.0641,0.118,7444.85,45.35,45.35,44.31,1,1,1,301.4,298.8,305.9,195.4,192.8,106,106,106,0,0,0,0.352,0.346,0.355,195.4,192.8,199.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.121,0.124,0.0124,0.0121,0.0127,0.00049,0.00048,0.00051,0.341,0.336,0.349,0.014,0.013,0.014,24.75,24.72,24.77,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,45.22,44.62,46.28,44.31,43.72,45.35,0,0,0,0,0,0,0.246,0,0.064,0.35,0.65,0.35,40.9
154562400000,1974,11,1974,2,8,7,0.19,0.0639,0.126,7840.77,48.2,48.2,46.67,1,1,1,314.3,305.9,330.7,208.6,199.9,105.7,104,106,0,0,0,0.336,0.314,0.346,208.6,199.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.124,0.132,0.0135,0.0127,0.015,0.00054,0.00051,0.0006,0.364,0.349,0.396,0.015,0.014,0.016,24.66,24.55,24.72,0.956,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.25,46.28,52.34,46.67,45.35,48.2,0,0,0,0,0,0,0.259,0,0.064,0.34,0.66,0.34,41.3
155167200000,1974,12,1974,3,9,7,0.267,0.0629,0.204,12263.1,85.32,85.32,72.99,2,2,2,441,394,496.9,337,290,104,104,104,0,0,0,0.237,0.209,0.264,337,290,392.9,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.171,0.154,0.191,0.0581,0.0359,0.0845,0.0024,0.0015,0.0035,0.399,0.329,0.483,0.016,0.013,0.02,24.02,23.68,24.3,0.946,0.938,0.954,0.972,0.97,0.98,0.92,0.91,0.935,37.54,32.43,43.53,36.5,31.45,42.66,0,0,0,0,0,0,0.406,0,0.063,0.24,0.76,0.24,45.9
155772000000,1974,12,1974,3,10,7,0.307,0.0689,0.238,14333.5,88.42,88.42,85.32,2,2,2,507.8,496.9,515.4,393.8,378.9,114,104,118,0,0,0,0.224,0.203,0.237,393.8,378.9,408.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.188,0.196,0.0849,0.0778,0.0917,0.0035,0.0032,0.0038,0.486,0.464,0.506,0.02,0.019,0.021,23.63,23.59,23.7,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.53,41.93,45.11,42.66,41.09,44.21,0,0,0,0,0,0,0.474,0,0.069,0.22,0.78,0.22,46.7
156376800000,1974,12,1974,3,11,7,0.331,0.0714,0.26,15538.7,96.19,96.19,92.49,2,2,2,548,525.1,566.7,430,407.1,118,118,118,0,0,0,0.215,0.208,0.225,430,407.1,448.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.198,0.213,0.102,0.0912,0.111,0.0043,0.0038,0.0046,0.541,0.507,0.569,0.023,0.021,0.024,23.39,23.28,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.19,44.88,49.08,46.25,43.98,48.09,0,0,0,0,0,0,0.514,0,0.071,0.22,0.79,0.21,46.9
156981600000,1974,12,1974,3,12,7,0.376,0.0714,0.304,17553.8,106.6,106.6,104.5,3,3,3,621.1,606.9,631.8,503.1,488.9,118,118,118,0,0,0,0.19,0.187,0.194,503.1,488.9,513.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.243,0.235,0.249,0.137,0.13,0.144,0.0058,0.0055,0.0061,0.549,0.527,0.567,0.023,0.022,0.024,23.07,23.01,23.14,0.947,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.919,35.91,34.96,36.62,34.83,33.91,35.52,0,0,0,0,0,0,0.58,0,0.072,0.19,0.81,0.19,46.7
157586400000,1974,12,1974,3,13,7,0.403,0.0804,0.322,18480.3,113.6,113.6,110,3,3,3,665.6,643.9,690.2,532.6,511.5,133,118,139,0,0,0,0.2,0.182,0.214,532.6,511.5,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.262,0.251,0.273,0.157,0.143,0.169,0.0067,0.0061,0.0072,0.601,0.566,0.633,0.026,0.024,0.027,22.84,22.71,22.94,0.949,0.947,0.951,0.971,0.97,0.974,0.922,0.919,0.926,37.74,36.33,38.9,36.67,35.24,37.87,0,0,0,0,0,0,0.611,0,0.081,0.2,0.8,0.2,45.9
158191200000,1975,1,1974,4,14,7,0.459,0.0841,0.374,21279.1,137.6,137.6,126.7,3,3,3,758.2,725.1,820,619.2,586.1,139,139,139,0,0,0,0.184,0.17,0.192,619.2,586.1,681,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.312,0.293,0.347,0.215,0.192,0.256,0.0093,0.0083,0.011,0.748,0.692,0.852,0.032,0.03,0.037,22.32,21.97,22.51,0.955,0.953,0.957,0.979,0.978,0.98,0.935,0.933,0.938,43.11,41.11,46.8,42.22,40.22,45.87,0,0,0,0,0,0,0.704,0,0.085,0.18,0.81,0.19,46.4
158796000000,1975,1,1974,4,15,7,0.547,0.0841,0.463,25304.9,166.1,166.1,150.6,4,3,3.2857142857142856,904.3,863.8,1001,765.3,724.8,139,139,139,0,0,0,0.154,0.139,0.161,765.3,724.8,861.9,990,990,990,967.5,967.4,967.9,22.5,22.1,22.6,0.41,0.373,0.498,0.306,0.285,0.356,0.014,0.013,0.016,0.975,0.926,1.09,0.043,0.041,0.049,21.51,21.01,21.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.36,42.15,50.03,46.26,41.31,48.2,0,0,0,0,0,0,0.837,0,0.084,0.15,0.85,0.15,46.3
159400800000,1975,1,1974,4,16,7,0.656,0.0841,0.572,30012.8,188.6,188.6,178.6,4,4,4,1084,1001,1155,945.5,861.9,139,139,139,0,0,0,0.128,0.12,0.139,945.5,861.9,1016,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.58,0.498,0.662,0.401,0.356,0.46,0.018,0.016,0.021,1.24,1.09,1.41,0.057,0.049,0.065,20.59,20.21,21.01,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.57,42.38,48.1,44.66,41.54,47.14,0,0,0,0,0,0,0.992,0,0.084,0.13,0.87,0.13,45.8
160005600000,1975,1,1974,4,17,7,0.797,0.0941,0.661,32268.6,192.8,192.8,192.1,4,4,4,1318,1194,1506,1162,1055,155.6,139,197,69.14,0,209,0.118,0.102,0.144,1093,1055,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.811,0.719,0.898,0.632,0.547,0.648,0.03,0.025,0.032,1.74,1.56,1.85,0.083,0.072,0.09,19.36,18.65,19.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.45,47.89,50.35,48.02,46.93,48.2,0,0,0,0,0,0,1.07,0,0.136,0.12,0.83,0.17,40.5
160610400000,1975,2,1974,5,18,7,1.21,0.119,0.665,28843.7,182.4,182.4,171.7,4,4,4,1999,1661,2398,1802,1464,197,197,197,701.9,364,1101,0.1,0.0822,0.119,1100,1100,1100,990,990,990,971,970,972.1,19,17.9,20,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.093,0.1,17.13,16.06,18.13,0.948,0.945,0.951,0.98,0.978,0.98,0.929,0.924,0.932,43.81,40.95,46.53,42.92,40.05,45.6,0,0,0,0,0,0,0.954,0,0.545,0.098,0.55,0.45,23.8
161215200000,1975,2,1974,5,19,7,1.61,0.119,0.665,25646.8,158.2,158.2,152.7,4,4,4,2670,2471,2845,2473,2274,197,197,197,1373,1174,1548,0.074,0.0692,0.0797,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,14.99,15.89,0.943,0.941,0.945,0.974,0.972,0.977,0.918,0.914,0.923,39.17,38.03,40.48,38.16,36.96,39.55,0,0,0,0,0,0,0.848,0,0.945,0.074,0.41,0.59,15.9
161820000000,1975,2,1974,5,20,7,1.88,0.119,0.665,23699.6,147.6,147.6,141.1,4,4,4,3103,2854,3302,2906,2657,197,197,197,1806,1557,2005,0.0637,0.0597,0.069,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.38,13.93,14.96,0.937,0.935,0.941,0.97,0.97,0.972,0.909,0.907,0.914,36.35,35.1,37.97,35.27,34.05,36.89,0,0,0,0,0,0,0.784,0,1.215,0.063,0.35,0.65,12.6
162424800000,1975,2,1974,5,21,7,1.99,0.126,0.665,22931.9,137.2,137.2,136.5,4,4,4,3288,3258,3334,3079,3019,209,197,239,1979,1919,2037,0.0636,0.0591,0.0734,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.86,14.02,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.18,34.91,35.35,34.12,33.86,34.29,0,0,0,0,0,0,0.758,0,1.325,0.063,0.33,0.67,11.5
163029600000,1975,3,1974,6,22,7,1.95,0.145,0.665,23202.5,139,139,138.1,4,4,4,3216,3177,3258,2977,2938,239,239,239,1877,1838,1919,0.0743,0.0734,0.0752,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,14.02,14.19,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.6,35.35,35.83,34.53,34.29,34.75,0,0,0,0,0,0,0.767,0,1.285,0.074,0.34,0.66,11.9
163634400000,1975,3,1974,6,23,7,2.17,0.145,0.665,21826.4,136.2,136.2,129.9,4,4,4,3580,3302,3721,3341,3063,239,239,239,2241,1963,2382,0.0669,0.0642,0.0724,1100,1100,1100,990,990,990,974.8,974.2,975.1,15.2,14.9,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.34,13.04,13.93,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,33.48,32.67,35.1,32.48,31.69,34.05,0,0,0,0,0,0,0.722,0,1.505,0.067,0.31,0.69,10.1
164239200000,1975,3,1974,6,24,7,2.6,0.145,0.665,19179,123.1,123.1,114.2,4,4,4,4302,3879,4776,4063,3640,239,239,239,2963,2540,3437,0.0558,0.05,0.0616,1100,1100,1100,990,990,990,976.2,975.4,977.1,13.8,12.9,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.9,11.02,12.7,0.919,0.91,0.926,0.97,0.97,0.97,0.891,0.883,0.899,29.49,27.07,31.73,28.54,25.78,30.78,0,0,0,0,0,0,0.634,0,1.935,0.056,0.26,0.74,7.38
164844000000,1975,3,1974,6,25,7,3.13,0.145,0.665,15218.8,99.63,99.63,90.59,4,4,4,5173,4872,5397,4934,4633,239,239,239,3834,3533,4058,0.0463,0.0443,0.0491,1100,1100,1100,990.02,990,990.04,977.8,977.3,978.1,12.2,11.9,12.7,0.918,0.912,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.38,10.06,10.85,0.887,0.875,0.904,0.97,0.97,0.97,0.861,0.849,0.877,24.86,23.75,26.47,22.65,21.11,24.91,0,0,0,0,0,0,0.503,0,2.465,0.046,0.21,0.79,4.86
165448800000,1975,3,1974,6,26,7,3.33,0.209,0.665,0,0,0,0,4,4,4,5501,5451,5518,5155,5125,346.1,239,364,4055,4025,4112,0.0629,0.0438,0.0663,1100,1100,1100,990.05,990.04,990.05,978.3,978.2,978.3,11.8,11.7,11.8,0.909,0.908,0.91,0.648,0.648,0.648,0.055,0.055,0.055,1.86,1.86,1.86,0.16,0.16,0.16,9.908,9.884,9.98,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.665,0.063,0.2,0.8,0
166053600000,1975,4,1974,7,27,7,3.26,0.22,0.665,10258.1,88.25,88.25,61.06,4,4,4,5393,5253,5489,5029,4889,364,364,364,3929,3789,4025,0.0675,0.0663,0.0693,1100,1100,1100,990.04,990.03,990.05,978.1,977.9,978.3,11.9,11.8,12.1,0.912,0.909,0.916,0.648,0.648,0.648,0.054,0.053,0.055,1.86,1.86,1.86,0.16,0.15,0.16,10.06,9.927,10.26,0.627,0,0.883,0.693,0,0.97,0.608,0,0.856,17.1,0,24.44,15.27,0,22.06,0,0,2,0,0,0.286,0.339,0.286,2.595,0.067,0.2,0.8,3.15
166658400000,1975,4,1974,7,28,7,3,0.22,0.665,16268.9,108.9,108.9,96.84,4,4,4,4965,4578,5234,4601,4214,364,364,364,3501,3114,3770,0.0735,0.0695,0.0795,1100,1100,1100,990.01,990,990.03,977.4,976.7,977.9,12.6,12.2,13.3,0.922,0.917,0.926,0.648,0.648,0.648,0.052,0.049,0.053,1.87,1.86,1.87,0.15,0.14,0.15,10.72,10.29,11.39,0.898,0.884,0.914,0.97,0.97,0.97,0.871,0.857,0.886,25.96,24.53,28.07,24.21,22.19,27.23,0,0,0,0,0,0,0.538,0,2.335,0.073,0.22,0.78,5.42
167263200000,1975,4,1974,7,29,7,2.53,0.22,0.665,19606.7,120.9,120.9,116.7,4,4,4,4185,3974,4445,3821,3610,364,364,364,2721,2510,2981,0.0871,0.0819,0.0916,1100,1100,1100,990,990,990,976,975.6,976.5,14,13.5,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.11,11.63,12.5,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,30.08,28.74,31.17,29.18,27.88,30.23,0,0,0,0,0,0,0.648,0,1.865,0.087,0.26,0.74,7.75
167868000000,1975,4,1974,7,30,7,2.27,0.205,0.665,21196.4,131.3,131.3,126.2,4,4,4,3745,3517,3928,3406,3196,339.4,321,364,2306,2096,2464,0.0906,0.0858,0.0944,1100,1100,1100,990,990,990,975.1,974.7,975.5,14.9,14.5,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.99,12.6,13.47,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.52,31.44,33.85,31.54,30.5,32.83,0,0,0,0,0,0,0.701,0,1.605,0.09,0.29,0.71,9.34
168472800000,1975,5,1974,8,31,7,1.97,0.194,0.665,23085.8,142.5,142.5,137.4,4,4,4,3250,3038,3405,2929,2717,321,321,321,1829,1617,1984,0.0989,0.0943,0.106,1100,1100,1100,990,990,990,974.1,973.6,974.4,15.9,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.04,13.71,14.52,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.42,34.5,36.74,34.35,33.46,35.64,0,0,0,0,0,0,0.763,0,1.305,0.098,0.34,0.66,11.7
169077600000,1975,5,1974,8,32,7,1.76,0.194,0.665,24564.7,151.6,151.6,146.2,4,4,4,2902,2707,3008,2581,2386,321,321,321,1481,1286,1587,0.111,0.107,0.119,1100,1100,1100,990,990,990,973.3,972.8,973.5,16.7,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.59,15.32,0.94,0.939,0.942,0.971,0.97,0.974,0.913,0.91,0.918,37.64,36.94,38.93,36.55,35.83,37.91,0,0,0,0,0,0,0.812,0,1.095,0.11,0.38,0.62,14
