datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
298504800000,1979,6,1978,9,38,7,0.781,0.155,0.624,31199.7,192.6,192.6,185.7,4,4,4,1291,1212,1379,1034,955.2,257,257,257,3.143,0,22,0.199,0.186,0.212,1031,955.2,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.728,0.615,0.838,0.51,0.401,0.648,0.024,0.019,0.031,1.52,1.28,1.79,0.072,0.06,0.085,19.66,19.12,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.38,45.06,49.13,46.43,44.16,48.15,0,0,0,0,0,0,1.03,0,0.157,0.2,0.8,0.2,39.9
299109600000,1979,6,1978,9,39,7,0.677,0.153,0.525,27457.3,174.1,174.1,163.4,4,4,4,1120,1047,1194,867.4,801.6,252.7,227,257,0,0,0,0.226,0.215,0.243,867.4,801.6,937,990,990,990,968.3,968,968.5,21.7,21.5,22,0.528,0.469,0.593,0.359,0.327,0.393,0.017,0.015,0.018,1.12,1.01,1.24,0.052,0.046,0.058,20.6,20.25,20.92,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.77,39.14,44.41,40.86,38.13,43.52,0,0,0,0,0,0,0.908,0,0.152,0.23,0.78,0.22,40.6
299714400000,1979,7,1978,10,40,7,0.589,0.137,0.452,24121.1,154.5,154.5,143.6,4,3,3.142857142857143,974.2,910,1035,747.2,683,227,227,227,0,0,0,0.233,0.219,0.249,747.2,683,808.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.413,0.36,0.468,0.297,0.257,0.33,0.013,0.011,0.015,0.974,0.867,1.06,0.044,0.039,0.048,21.24,20.98,21.59,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,47.67,39.61,51.69,46.02,38.63,48.2,0,0,0,0,0,0,0.798,0,0.137,0.23,0.77,0.23,41
300319200000,1979,7,1978,10,41,7,0.515,0.137,0.378,21096.1,132.8,132.8,125.6,3,3,3,851.8,804.6,893,624.8,577.6,227,227,227,0,0,0,0.267,0.254,0.282,624.8,577.6,666,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.327,0.3,0.35,0.218,0.187,0.246,0.0096,0.0082,0.011,0.769,0.69,0.839,0.034,0.03,0.037,21.92,21.69,22.19,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,42.74,39.91,45.15,41.86,38.95,44.25,0,0,0,0,0,0,0.698,0,0.137,0.27,0.73,0.27,41
300924000000,1979,7,1978,10,42,7,0.461,0.137,0.324,18253.2,115.5,115.5,108.6,3,3,3,762.6,735.5,797.9,535.6,508.5,227,227,227,0,0,0,0.298,0.284,0.309,535.6,508.5,570.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.276,0.261,0.296,0.159,0.141,0.182,0.0069,0.0061,0.008,0.619,0.573,0.678,0.027,0.025,0.03,22.43,22.23,22.59,0.949,0.947,0.952,0.971,0.97,0.975,0.922,0.919,0.928,37.28,35.55,39.5,36.22,34.49,38.51,0,0,0,0,0,0,0.604,0,0.137,0.3,0.7,0.3,39.6
301528800000,1979,7,1978,10,43,7,0.415,0.137,0.277,15837.8,96.4,96.4,94.27,2,2,2,685.6,650.5,725.1,458.6,423.5,227,227,227,0,0,0,0.332,0.313,0.349,458.6,423.5,498.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.233,0.213,0.255,0.115,0.0989,0.134,0.0049,0.0042,0.0058,0.6,0.54,0.668,0.026,0.023,0.029,22.76,22.53,22.96,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.96,45.59,52.61,47.14,44.68,48.2,0,0,0,0,0,0,0.524,0,0.138,0.33,0.67,0.33,38.2
302133600000,1979,7,1978,10,44,7,0.377,0.119,0.258,15219.7,94.82,94.82,90.59,2,2,2,623.6,599.5,648.5,427.3,409.6,196.3,184,227,0,0,0,0.314,0.291,0.357,427.3,409.6,447.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.207,0.221,0.101,0.0923,0.11,0.0043,0.0039,0.0047,0.545,0.52,0.577,0.023,0.022,0.024,23.06,22.97,23.18,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.22,44.2,48.38,45.3,43.31,47.41,0,0,0,0,0,0,0.503,0,0.119,0.32,0.68,0.32,40.4
302738400000,1979,8,1978,11,45,7,0.346,0.111,0.235,13924.2,87.2,87.2,82.88,2,2,2,571.8,561.5,593.1,387.8,377.5,184,184,184,0,0,0,0.322,0.31,0.328,387.8,377.5,409.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.194,0.205,0.082,0.0772,0.0921,0.0034,0.0032,0.0039,0.484,0.468,0.516,0.02,0.02,0.022,23.34,23.22,23.41,0.953,0.952,0.955,0.979,0.979,0.98,0.934,0.932,0.936,42.31,41.25,44.49,41.44,40.37,43.6,0,0,0,0,0,0,0.46,0,0.111,0.32,0.68,0.32,40.2
303343200000,1979,8,1978,11,46,7,0.328,0.111,0.217,12839.9,80.74,80.74,76.43,2,2,2,542.1,525.1,561.5,358.1,341.1,184,184,184,0,0,0,0.34,0.328,0.35,358.1,341.1,377.5,990,990,990,966,966,966.1,24,23.9,24,0.187,0.181,0.194,0.068,0.06,0.0772,0.0028,0.0025,0.0032,0.439,0.414,0.468,0.018,0.017,0.02,23.52,23.41,23.62,0.95,0.947,0.952,0.974,0.97,0.979,0.925,0.919,0.932,39.22,37.43,41.25,38.21,36.32,40.37,0,0,0,0,0,0,0.425,0,0.111,0.34,0.66,0.34,39.1
303948000000,1979,8,1978,11,47,7,0.304,0.121,0.184,10861.1,70.6,70.6,64.65,2,2,2,503.1,490.4,515.4,303.6,288.4,199.4,184,202,0,0,0,0.397,0.357,0.412,303.6,288.4,331.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.17,0.165,0.178,0.0423,0.0351,0.0554,0.0018,0.0015,0.0023,0.36,0.337,0.399,0.015,0.014,0.017,23.78,23.68,23.86,0.941,0.938,0.946,0.97,0.97,0.97,0.913,0.91,0.917,33.32,31.66,36.39,32.32,30.71,35.3,0,0,0,0,0,0,0.359,0,0.12,0.4,0.61,0.39,35.7
304552800000,1979,8,1978,11,48,7,0.286,0.112,0.173,10274.7,69.39,69.39,61.16,2,2,2,472.3,461.1,485.3,286.3,267.1,186,146,202,0,0,0,0.394,0.311,0.431,286.3,267.1,323.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.172,0.0341,0.0251,0.0515,0.0014,0.001,0.0021,0.332,0.305,0.384,0.014,0.013,0.016,23.94,23.89,23.98,0.938,0.934,0.944,0.97,0.97,0.97,0.91,0.906,0.916,31.53,29.34,35.77,30.58,28.46,34.7,0,0,0,0,0,0,0.34,0,0.113,0.39,0.6,0.4,35.9
305157600000,1979,9,1978,12,49,7,0.27,0.0883,0.182,10860.5,66.74,66.74,64.65,2,2,2,446.5,438.5,456.4,300.5,292.5,146,146,146,0,0,0,0.327,0.32,0.333,300.5,292.5,310.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.161,0.167,0.0408,0.0371,0.0455,0.0017,0.0015,0.0019,0.35,0.338,0.365,0.014,0.014,0.015,24.04,23.98,24.09,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,33.32,32.45,34.4,32.32,31.48,33.37,0,0,0,0,0,0,0.359,0,0.088,0.33,0.67,0.33,40.2
305762400000,1979,9,1978,12,50,7,0.254,0.0883,0.166,9900.78,61.08,61.08,58.93,2,2,2,419.8,406.7,429.8,273.8,260.7,146,146,146,0,0,0,0.348,0.34,0.359,273.8,260.7,283.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.158,0.0282,0.0221,0.0329,0.0012,0.0009,0.0013,0.31,0.29,0.325,0.013,0.012,0.013,24.2,24.14,24.28,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.38,28.93,31.48,29.47,28.06,30.54,0,0,0,0,0,0,0.327,0,0.088,0.35,0.65,0.35,39
306367200000,1979,9,1978,12,51,7,0.237,0.0883,0.148,8869.01,56.12,56.12,52.79,2,2,2,391.4,379,406.7,245.4,233,146,146,146,0,0,0,0.373,0.359,0.385,245.4,233,260.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.14,0.15,0.0176,0.0156,0.0221,0.00071,0.00063,0.0009,0.27,0.255,0.29,0.011,0.01,0.012,24.37,24.28,24.45,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.21,25.81,28.93,26.4,25.04,28.06,0,0,0,0,0,0,0.293,0,0.089,0.37,0.62,0.38,37.4
306972000000,1979,9,1978,12,52,7,0.213,0.0883,0.125,7713.05,48.2,48.2,45.91,1,1,1,352.8,341.6,375.1,206.8,195.6,146,146,146,0,0,0,0.414,0.389,0.427,206.8,195.6,229.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.127,0.139,0.0133,0.0124,0.0152,0.00054,0.0005,0.00062,0.366,0.346,0.406,0.015,0.014,0.016,24.47,24.32,24.55,0.956,0.954,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.41,44.89,52.34,45.91,43.99,48.2,0,0,0,0,0,0,0.255,0,0.088,0.41,0.59,0.41,36.2
307576800000,1979,10,1979,1,1,7,0.203,0.0726,0.13,8069.53,48.2,48.2,48.03,1,1,1,335.6,330.7,341.6,215.6,210.7,120,120,120,0,0,0,0.358,0.351,0.363,215.6,210.7,221.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.134,0.0141,0.0137,0.0146,0.00056,0.00055,0.00059,0.379,0.371,0.39,0.015,0.015,0.016,24.54,24.5,24.58,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.68,48.59,51.02,48.03,47.62,48.2,0,0,0,0,0,0,0.267,0,0.073,0.36,0.64,0.36,39.8
308181600000,1979,10,1979,1,2,7,0.206,0.0726,0.133,8097.6,48.2,48.2,48.2,1,1,1,340.3,337.2,343.7,220.3,217.2,120,120,120,0,0,0,0.353,0.349,0.356,220.3,217.2,223.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.132,0.135,0.0145,0.0142,0.0148,0.00058,0.00057,0.00059,0.388,0.382,0.394,0.016,0.015,0.016,24.51,24.49,24.53,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,50.74,50.04,51.5,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.073,0.35,0.65,0.35,39.3
308786400000,1979,10,1979,1,3,7,0.2,0.0726,0.128,7993.48,48.2,48.2,47.58,1,1,1,331.3,327.5,337.2,211.3,207.5,120,120,120,0,0,0,0.362,0.356,0.366,211.3,207.5,217.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.129,0.132,0.0137,0.0134,0.0142,0.00055,0.00054,0.00057,0.372,0.365,0.382,0.015,0.015,0.015,24.57,24.53,24.6,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.71,47.87,50.04,47.58,46.91,48.2,0,0,0,0,0,0,0.264,0,0.072,0.36,0.64,0.36,40
309391200000,1979,10,1979,1,4,7,0.213,0.0726,0.141,8436.18,55.2,55.2,50.22,2,1,1.5714285714285714,352.7,337.2,375.1,232.7,217.2,120,120,120,0,0,0,0.341,0.32,0.356,232.7,217.2,255.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.132,0.146,0.0158,0.0142,0.0194,0.00064,0.00057,0.00078,0.318,0.252,0.4,0.013,0.01,0.016,24.52,24.44,24.59,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.32,25.8,52.28,35.44,25.03,48.2,0,0,0,0,0,0,0.279,0,0.072,0.34,0.66,0.34,39.6
309996000000,1979,10,1979,1,5,7,0.226,0.0705,0.155,9331.64,59.67,59.67,55.55,2,2,2,373.2,351.7,389.6,256.6,231.7,116.6,114,120,0,0,0,0.313,0.293,0.341,256.6,231.7,275.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.137,0.152,0.0219,0.0154,0.0291,0.00088,0.00062,0.0012,0.283,0.252,0.31,0.011,0.01,0.013,24.45,24.34,24.59,0.931,0.924,0.935,0.97,0.97,0.97,0.903,0.896,0.907,28.63,25.8,30.76,27.77,25.03,29.84,0,0,0,0,0,0,0.309,0,0.071,0.31,0.69,0.31,41.3
310600800000,1979,11,1979,2,6,7,0.238,0.0689,0.169,10147.3,63.36,63.36,60.4,2,2,2,392.9,389.6,406.7,278.9,275.6,114,114,114,0,0,0,0.29,0.28,0.293,278.9,275.6,292.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.152,0.158,0.0307,0.0291,0.0372,0.0012,0.0012,0.0015,0.315,0.31,0.335,0.013,0.013,0.014,24.32,24.23,24.34,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,31.13,30.76,32.66,30.2,29.84,31.68,0,0,0,0,0,0,0.336,0,0.069,0.29,0.71,0.29,42.6
311205600000,1979,11,1979,2,7,7,0.263,0.0689,0.194,11633.3,71.8,71.8,69.25,2,2,2,434.4,418.2,446.6,320.4,304.2,114,114,114,0,0,0,0.263,0.255,0.273,320.4,304.2,332.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.162,0.172,0.0503,0.0426,0.056,0.0021,0.0017,0.0023,0.377,0.353,0.395,0.015,0.014,0.016,24.07,24,24.17,0.944,0.941,0.946,0.97,0.97,0.97,0.916,0.913,0.917,35.69,33.93,37.01,34.62,32.91,35.9,0,0,0,0,0,0,0.385,0,0.069,0.26,0.74,0.26,44.2
311810400000,1979,11,1979,2,8,7,0.292,0.0689,0.224,13427,90.05,90.05,79.92,2,2,2,483.6,451.8,531.3,369.6,337.8,114,114,114,0,0,0,0.237,0.215,0.252,369.6,337.8,417.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.185,0.174,0.202,0.0734,0.0584,0.0959,0.003,0.0024,0.004,0.451,0.403,0.522,0.019,0.017,0.022,23.77,23.49,23.96,0.951,0.947,0.956,0.976,0.971,0.98,0.928,0.919,0.937,40.94,37.57,45.94,39.96,36.47,45.02,0,0,0,0,0,0,0.444,0,0.068,0.24,0.77,0.23,46
312415200000,1979,11,1979,2,9,7,0.349,0.071,0.278,16136.2,102.5,102.5,96.05,3,2,2.142857142857143,576.6,536.9,619.8,459.2,422.9,117.4,114,126,0,0,0,0.204,0.192,0.212,459.2,422.9,493.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.221,0.204,0.24,0.116,0.0986,0.132,0.0049,0.0041,0.0056,0.573,0.531,0.626,0.024,0.022,0.026,23.23,23.05,23.45,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.44,35.23,51.97,45.58,34.18,48.2,0,0,0,0,0,0,0.534,0,0.071,0.2,0.8,0.2,46.2
313020000000,1979,12,1979,3,10,7,0.394,0.0762,0.318,18264.9,113.3,113.3,108.7,3,3,3,651.4,629.7,674.1,525.4,503.7,126,126,126,0,0,0,0.194,0.187,0.2,525.4,503.7,548.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.246,0.271,0.152,0.137,0.167,0.0065,0.0058,0.0071,0.589,0.552,0.627,0.025,0.023,0.027,22.91,22.78,23.03,0.949,0.947,0.951,0.971,0.97,0.973,0.921,0.918,0.925,37.32,35.89,38.79,36.24,34.82,37.76,0,0,0,0,0,0,0.604,0,0.076,0.19,0.81,0.19,46.4
313624800000,1979,12,1979,3,11,7,0.427,0.0762,0.351,20091.8,126.4,126.4,119.6,3,3,3,705.7,684.5,741,579.7,558.5,126,126,126,0,0,0,0.179,0.17,0.184,579.7,558.5,615,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.289,0.277,0.309,0.188,0.174,0.212,0.0081,0.0075,0.0092,0.68,0.645,0.74,0.029,0.028,0.032,22.6,22.4,22.72,0.953,0.951,0.955,0.977,0.975,0.98,0.931,0.927,0.936,40.79,39.46,42.99,39.86,38.47,42.13,0,0,0,0,0,0,0.664,0,0.076,0.18,0.82,0.18,47.1
314229600000,1979,12,1979,3,12,7,0.483,0.0762,0.406,22898.8,142.9,142.9,136.3,3,3,3,797.9,745.4,837.3,671.9,619.4,126,126,126,0,0,0,0.158,0.15,0.169,671.9,619.4,711.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.341,0.311,0.364,0.25,0.215,0.276,0.011,0.0093,0.012,0.836,0.747,0.902,0.037,0.032,0.04,22.07,21.85,22.37,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.36,43.26,48.61,45.43,42.4,47.64,0,0,0,0,0,0,0.757,0,0.077,0.16,0.84,0.16,47.4
314834400000,1979,12,1979,3,13,7,0.51,0.0762,0.434,24015.8,144.6,144.6,143,3,3,3,842.8,827.5,863.8,716.8,701.5,126,126,126,0,0,0,0.149,0.146,0.152,716.8,701.5,737.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.368,0.358,0.384,0.28,0.27,0.294,0.012,0.012,0.013,0.913,0.886,0.952,0.04,0.039,0.042,21.82,21.69,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.91,48.07,50.06,47.65,47.1,48.2,0,0,0,0,0,0,0.794,0,0.076,0.15,0.85,0.15,47.1
315439200000,1979,12,1979,3,14,7,0.536,0.0886,0.448,24292.8,144.6,144.6,144.6,3,3,3,886.8,871.9,919.2,740.3,728.6,146.6,126,150,0,0,0,0.165,0.145,0.171,740.3,728.6,769.2,990,990,990,967.4,967.4,967.6,22.6,22.4,22.6,0.39,0.381,0.418,0.295,0.288,0.311,0.013,0.013,0.014,0.96,0.939,1.01,0.043,0.042,0.045,21.59,21.41,21.65,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.99,49.33,51.48,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.088,0.17,0.84,0.16,45.3
316044000000,1980,1,1979,4,15,7,0.599,0.0907,0.508,27051.3,171.3,171.3,161,4,3,3.857142857142857,989.6,928.7,1047,839.6,778.7,150,150,150,0,0,0,0.152,0.143,0.162,839.6,778.7,897.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.482,0.426,0.535,0.345,0.316,0.373,0.016,0.014,0.017,1.07,0.991,1.15,0.048,0.044,0.053,21.09,20.8,21.36,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.27,40,51.98,41.98,39.04,48.2,0,0,0,0,0,0,0.895,0,0.091,0.15,0.85,0.15,45.2
316648800000,1980,1,1979,4,16,7,0.741,0.0907,0.634,31831.6,192.8,192.8,189.5,4,4,4,1225,1106,1406,1075,955.7,150,150,150,26,0,156,0.123,0.107,0.136,1049,955.7,1100,990,990,990,968.6,968.2,969.2,21.4,20.8,21.8,0.73,0.588,0.858,0.545,0.402,0.648,0.026,0.018,0.031,1.56,1.25,1.81,0.073,0.058,0.087,19.83,19.01,20.51,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.62,45.92,50.11,47.37,45,48.2,0,0,0,0,0,0,1.05,0,0.107,0.12,0.86,0.14,43
317253600000,1980,1,1979,4,17,7,1.15,0.0907,0.665,29317.5,187.5,187.5,174.5,4,4,4,1903,1513,2173,1753,1363,150,150,150,653.1,263,923,0.0801,0.069,0.0991,1100,1100,1100,990,990,990,970.7,969.5,971.5,19.3,18.5,20.5,0.919,0.895,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.84,1.87,0.097,0.09,0.1,17.39,16.61,18.63,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.52,42.41,47.83,43.63,41.56,46.88,0,0,0,0,0,0,0.969,0,0.485,0.079,0.58,0.42,25.5
317858400000,1980,1,1979,4,18,7,1.37,0.103,0.665,27536.7,165.1,165.1,163.9,4,4,4,2264,2220,2307,2093,2070,170.1,150,197,993.4,970,1017,0.0751,0.0662,0.0869,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.29,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.82,41.54,42.11,40.98,40.69,41.26,0,0,0,0,0,0,0.911,0,0.705,0.075,0.49,0.51,20.1
318463200000,1980,2,1979,5,19,7,1.39,0.119,0.665,27375.7,163.8,163.8,163,4,4,4,2299,2267,2321,2102,2070,197,197,197,1002,970,1024,0.0857,0.0849,0.0869,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.25,16.38,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.59,41.45,41.8,40.74,40.58,40.96,0,0,0,0,0,0,0.905,0,0.725,0.086,0.48,0.52,19.7
319068000000,1980,2,1979,5,20,7,1.38,0.119,0.665,27420.2,164.8,164.8,163.2,4,4,4,2289,2229,2363,2092,2032,197,197,197,991.9,932,1066,0.0861,0.0834,0.0884,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.15,16.47,0.946,0.945,0.946,0.979,0.979,0.98,0.927,0.925,0.927,41.66,41.18,42.04,40.8,40.29,41.2,0,0,0,0,0,0,0.907,0,0.715,0.086,0.48,0.52,19.9
319672800000,1980,2,1979,5,21,7,1.39,0.107,0.665,27371.4,164.2,164.2,162.9,4,4,4,2300,2255,2328,2123,2093,177,162,197,1023,993,1045,0.0769,0.0702,0.0849,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.23,16.41,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.59,41.4,41.88,40.73,40.54,41.04,0,0,0,0,0,0,0.905,0,0.725,0.077,0.48,0.52,19.7
320277600000,1980,2,1979,5,22,7,1.38,0.111,0.665,27468.1,164.2,164.2,163.5,4,4,4,2279,2255,2307,2095,2028,184,162,239,995.1,928,1038,0.0807,0.0704,0.105,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.29,16.41,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.72,41.54,41.88,40.88,40.69,41.04,0,0,0,0,0,0,0.908,0,0.715,0.08,0.48,0.52,19.9
320882400000,1980,3,1979,6,23,7,1.43,0.145,0.665,27072.4,162.7,162.7,161.1,4,4,4,2364,2307,2434,2125,2068,239,239,239,1025,968,1095,0.101,0.0982,0.104,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,15.98,16.29,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.17,40.72,41.54,40.29,39.81,40.69,0,0,0,0,0,0,0.895,0,0.765,0.1,0.47,0.53,18.9
321487200000,1980,3,1979,6,24,7,1.53,0.145,0.665,26274.8,158.9,158.9,156.4,4,4,4,2535,2445,2608,2296,2206,239,239,239,1196,1106,1269,0.0943,0.0916,0.0977,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.73,15.56,15.95,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.92,0.923,40.05,39.58,40.64,39.1,38.59,39.73,0,0,0,0,0,0,0.869,0,0.865,0.095,0.43,0.57,17.2
322092000000,1980,3,1979,6,25,7,1.63,0.13,0.665,25519.8,153.6,153.6,151.9,4,4,4,2697,2637,2756,2482,2398,215,183,239,1382,1298,1473,0.0799,0.0664,0.0906,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.2,15.49,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.919,39,38.61,39.39,37.98,37.57,38.39,0,0,0,0,0,0,0.844,0,0.965,0.08,0.41,0.59,15.7
322696800000,1980,3,1979,6,26,7,1.72,0.111,0.665,24828.3,149.9,149.9,147.8,4,4,4,2846,2770,2934,2663,2587,183,183,183,1563,1487,1651,0.0643,0.0624,0.0661,1100,1100,1100,990,990,990,973.1,973,973.4,16.9,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.77,15.17,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.912,0.916,38.02,37.44,38.52,36.95,36.33,37.47,0,0,0,0,0,0,0.821,0,1.055,0.065,0.39,0.61,14.4
323301600000,1980,3,1979,6,27,7,1.8,0.128,0.665,24198.8,144.9,144.9,144,4,4,4,2980,2949,3020,2768,2748,212.1,183,217,1668,1648,1703,0.0712,0.062,0.0732,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.66,14.56,14.73,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,37.12,36.85,37.33,36.01,35.75,36.22,0,0,0,0,0,0,0.8,0,1.135,0.071,0.37,0.63,13.4
323906400000,1980,4,1979,7,28,7,1.84,0.131,0.665,23954.7,143,143,142.6,4,4,4,3036,3020,3065,2819,2803,217,217,217,1719,1703,1748,0.0715,0.0708,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.45,14.56,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.75,36.56,36.85,35.65,35.46,35.75,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
324511200000,1980,4,1979,7,29,7,1.82,0.131,0.665,24079.9,144.5,144.5,143.3,4,4,4,3007,2965,3065,2790,2748,217,217,217,1691,1648,1748,0.0722,0.0708,0.0732,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.59,14.45,14.7,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.94,36.56,37.23,35.83,35.46,36.11,0,0,0,0,0,0,0.796,0,1.155,0.072,0.37,0.63,13.2
325116000000,1980,4,1979,7,30,7,1.73,0.131,0.665,24742.7,149.9,149.9,147.3,4,4,4,2864,2770,2949,2647,2553,217,217,217,1547,1453,1632,0.0758,0.0736,0.0783,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.73,15.17,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.916,37.9,37.33,38.52,36.82,36.22,37.47,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
325720800000,1980,4,1979,7,31,7,1.61,0.152,0.665,25658.7,155,155,152.7,4,4,4,2667,2585,2747,2416,2309,250.7,217,276,1316,1209,1430,0.0943,0.079,0.107,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.22,15.61,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.92,39.19,38.67,39.73,38.18,37.63,38.75,0,0,0,0,0,0,0.849,0,0.945,0.094,0.41,0.59,15.9
326325600000,1980,5,1979,8,32,7,1.51,0.167,0.665,26491.8,159.2,159.2,157.7,4,4,4,2489,2434,2557,2213,2158,276,276,276,1113,1058,1181,0.111,0.108,0.113,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.68,15.98,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.36,39.91,40.72,39.42,38.95,39.81,0,0,0,0,0,0,0.876,0,0.845,0.11,0.44,0.56,17.5
326930400000,1980,5,1979,8,33,7,1.41,0.167,0.665,27192.7,163.8,163.8,161.9,4,4,4,2338,2267,2404,2062,1991,276,276,276,962.3,891,1028,0.118,0.115,0.122,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,16.05,16.38,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.34,40.91,41.8,40.47,40.01,40.96,0,0,0,0,0,0,0.899,0,0.745,0.12,0.47,0.53,19.3
327535200000,1980,5,1979,8,34,7,1.3,0.167,0.665,28034.8,169.9,169.9,166.9,4,4,4,2148,2030,2248,1872,1754,276,276,276,772.3,654,872,0.128,0.123,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.43,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.57,41.92,43.33,41.72,41.09,42.47,0,0,0,0,0,0,0.927,0,0.635,0.13,0.51,0.49,21.6
328140000000,1980,5,1979,8,35,7,1.14,0.161,0.665,29331.8,178.9,178.9,174.6,4,4,4,1886,1761,2009,1619,1523,266.6,210,276,519,423,633,0.141,0.119,0.153,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.4,17,17.8,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.54,43.48,45.63,43.65,42.61,44.72,0,0,0,0,0,0,0.97,0,0.475,0.14,0.58,0.42,25.7
328744800000,1980,6,1979,9,36,7,0.975,0.127,0.665,30913.2,187.7,187.7,184,4,4,4,1612,1506,1721,1402,1296,210,210,210,302,196,411,0.13,0.122,0.139,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.916,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.29,17.93,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.94,45.99,47.88,46,45.07,46.92,0,0,0,0,0,0,1.02,0,0.31,0.13,0.68,0.32,31.7
329349600000,1980,6,1979,9,37,7,0.821,0.127,0.657,32125.1,192.8,192.8,191.2,4,4,4,1357,1250,1475,1147,1040,210,210,210,60.29,0,165,0.155,0.142,0.168,1087,1040,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.817,0.723,0.88,0.618,0.512,0.648,0.029,0.024,0.031,1.73,1.52,1.83,0.083,0.071,0.089,19.24,18.77,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.85,48.16,49.58,47.81,47.2,48.2,0,0,0,0,0,0,1.06,0,0.164,0.15,0.8,0.2,39.1
329954400000,1980,6,1979,9,38,7,0.699,0.127,0.572,29652.1,187.1,187.1,176.5,4,4,4,1156,1059,1235,946.4,848.6,210,210,210,0,0,0,0.182,0.17,0.198,946.4,848.6,1025,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.602,0.502,0.701,0.403,0.35,0.478,0.019,0.016,0.022,1.27,1.08,1.46,0.059,0.049,0.069,20.34,19.9,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,45.03,41.35,47.73,44.13,40.48,46.78,0,0,0,0,0,0,0.981,0,0.127,0.18,0.82,0.18,42.4
330559200000,1980,6,1979,9,39,7,0.591,0.127,0.464,24699.4,159.4,159.4,147,4,3,3.2857142857142856,977.9,910,1044,767.9,700,210,210,210,0,0,0,0.215,0.201,0.231,767.9,700,833.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.429,0.368,0.489,0.309,0.269,0.343,0.014,0.012,0.016,0.997,0.894,1.06,0.045,0.04,0.048,21.2,20.91,21.57,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46.99,39.57,51.7,45.27,38.58,48.2,0,0,0,0,0,0,0.817,0,0.127,0.21,0.79,0.21,41.8
331164000000,1980,6,1979,9,40,7,0.511,0.115,0.397,22177,135.8,135.8,132,3,3,3,845.4,817.2,878.6,656,631.2,189.4,186,210,0,0,0,0.224,0.215,0.239,656,631.2,677.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.339,0.324,0.351,0.239,0.223,0.254,0.011,0.0098,0.011,0.816,0.774,0.852,0.036,0.034,0.038,21.9,21.74,22.06,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.9,43.48,46.2,44,42.61,45.28,0,0,0,0,0,0,0.733,0,0.114,0.23,0.78,0.22,43.4
331768800000,1980,7,1979,10,41,7,0.446,0.123,0.323,18257.6,120.3,120.3,108.7,3,2,2.7142857142857144,737.8,698.6,776.2,534.3,471.6,203.6,186,227,0,0,0,0.277,0.24,0.325,534.3,471.6,590.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.272,0.24,0.301,0.159,0.122,0.195,0.0069,0.0052,0.0085,0.645,0.563,0.704,0.028,0.024,0.031,22.5,22.29,22.68,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,42.25,35.19,51.32,40.82,34.13,48.2,0,0,0,0,0,0,0.604,0,0.123,0.28,0.72,0.28,40.9
332373600000,1980,7,1979,10,42,7,0.396,0.137,0.259,15167.6,95.84,95.84,90.28,2,2,2,655.4,631.8,684.5,428.4,404.8,227,227,227,0,0,0,0.347,0.332,0.359,428.4,404.8,457.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.207,0.232,0.101,0.0901,0.115,0.0043,0.0038,0.0049,0.55,0.513,0.598,0.023,0.022,0.026,22.93,22.76,23.06,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.06,43.72,48.9,45.14,42.85,47.92,0,0,0,0,0,0,0.502,0,0.137,0.35,0.65,0.35,38.3
332978400000,1980,7,1979,10,43,7,0.363,0.137,0.226,13300.9,85.26,85.26,79.17,2,2,2,600.9,570.2,629.7,373.9,343.2,227,227,227,0,0,0,0.378,0.361,0.398,373.9,343.2,402.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.196,0.185,0.206,0.0755,0.061,0.0891,0.0032,0.0026,0.0038,0.466,0.42,0.509,0.02,0.018,0.022,23.23,23.07,23.41,0.952,0.948,0.955,0.977,0.97,0.98,0.929,0.919,0.936,40.53,37.34,43.5,39.59,36.23,42.63,0,0,0,0,0,0,0.44,0,0.137,0.38,0.62,0.38,36.6
333583200000,1980,7,1979,10,44,7,0.334,0.126,0.208,12251.9,77.79,77.79,72.93,2,2,2,552.2,536.9,566.7,343.6,327.6,208.6,184,227,0,0,0,0.377,0.336,0.409,343.6,327.6,364.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.179,0.189,0.0612,0.0536,0.0709,0.0026,0.0022,0.003,0.419,0.397,0.448,0.018,0.017,0.019,23.5,23.44,23.55,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.917,0.927,37.51,35.7,39.86,36.46,34.63,38.89,0,0,0,0,0,0,0.405,0,0.126,0.38,0.62,0.38,36.7
334188000000,1980,8,1979,11,45,7,0.31,0.111,0.199,11780.6,74.02,74.02,70.12,2,2,2,513,496.9,531.3,329,312.9,184,184,184,0,0,0,0.359,0.346,0.37,329,312.9,347.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.171,0.183,0.0543,0.0467,0.0629,0.0023,0.0019,0.0026,0.395,0.371,0.423,0.016,0.015,0.018,23.7,23.59,23.79,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.922,36.13,34.42,38.08,35.06,33.39,37.01,0,0,0,0,0,0,0.39,0,0.111,0.36,0.64,0.36,38
334792800000,1980,8,1979,11,46,7,0.293,0.111,0.182,10803.7,65.87,65.87,64.31,2,2,2,485.1,477.8,492.5,301.1,293.8,184,184,184,0,0,0,0.379,0.374,0.385,301.1,293.8,308.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.167,0.164,0.169,0.0411,0.0377,0.0446,0.0017,0.0016,0.0018,0.354,0.343,0.365,0.015,0.014,0.015,23.86,23.82,23.91,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.911,0.914,33.15,32.36,33.95,32.15,31.39,32.94,0,0,0,0,0,0,0.357,0,0.111,0.38,0.62,0.38,36.9
335397600000,1980,8,1979,11,47,7,0.277,0.111,0.166,9840.9,62.11,62.11,58.58,2,2,2,458,446.6,474.7,274,262.6,184,184,184,0,0,0,0.402,0.388,0.412,274,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.153,0.163,0.0283,0.0229,0.0362,0.0012,0.00094,0.0015,0.313,0.296,0.338,0.013,0.012,0.014,24.03,23.93,24.09,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,30.19,28.94,32.02,29.29,28.07,31.06,0,0,0,0,0,0,0.325,0,0.111,0.4,0.6,0.4,35.5
336002400000,1980,8,1979,11,48,7,0.26,0.111,0.149,8848.75,55.31,55.31,52.67,2,2,2,430.5,418.2,442.7,246.5,234.2,184,184,184,0,0,0,0.428,0.416,0.44,246.5,234.2,258.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.152,0.0175,0.0157,0.0211,0.00072,0.00064,0.00086,0.274,0.259,0.29,0.011,0.011,0.012,24.19,24.12,24.26,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.15,25.76,28.51,26.34,24.98,27.66,0,0,0,0,0,0,0.293,0,0.111,0.43,0.57,0.43,34
336607200000,1980,9,1979,12,49,7,0.241,0.0835,0.158,9444.96,59.12,59.12,56.22,2,2,2,398.7,394,412.3,260.7,256,138,138,138,0,0,0,0.346,0.335,0.35,260.7,256,274.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.148,0.147,0.153,0.0221,0.0198,0.0285,0.0009,0.00081,0.0012,0.289,0.282,0.309,0.012,0.011,0.013,24.32,24.24,24.35,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,28.98,28.46,30.48,28.11,27.6,29.56,0,0,0,0,0,0,0.312,0,0.083,0.35,0.66,0.34,39.2
337212000000,1980,9,1979,12,50,7,0.231,0.0835,0.148,8800.04,55.21,55.21,52.38,2,1,1.8571428571428572,382,368.3,394,244,230.3,138,138,138,0,0,0,0.361,0.35,0.375,244,230.3,256,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.147,0.0169,0.0153,0.0198,0.00068,0.00062,0.00081,0.289,0.258,0.406,0.012,0.01,0.016,24.4,24.35,24.47,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.898,0.939,30.98,26.32,52.69,29.63,25.53,48.2,0,0,0,0,0,0,0.291,0,0.083,0.36,0.64,0.36,38.1
337816800000,1980,9,1979,12,51,7,0.215,0.0835,0.131,8024.23,48.2,48.2,47.76,1,1,1,355.4,343.7,368.3,217.4,205.7,138,138,138,0,0,0,0.389,0.375,0.402,217.4,205.7,230.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.138,0.0142,0.0132,0.0153,0.00057,0.00053,0.00062,0.383,0.362,0.406,0.015,0.015,0.016,24.44,24.35,24.52,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.88,47.27,52.69,47.76,46.33,48.2,0,0,0,0,0,0,0.265,0,0.084,0.39,0.61,0.39,37.3
338421600000,1980,9,1979,12,52,7,0.203,0.0835,0.119,7477.05,46.33,46.33,44.51,1,1,1,335.5,324.1,343.7,197.5,186.1,138,138,138,0,0,0,0.411,0.402,0.426,197.5,186.1,205.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.129,0.0125,0.0116,0.0132,0.0005,0.00046,0.00053,0.348,0.327,0.362,0.014,0.013,0.015,24.57,24.52,24.65,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.41,42.76,47.27,44.51,41.91,46.33,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
339026400000,1980,9,1979,12,53,7,0.189,0.0714,0.118,7395.04,46.11,46.11,44.02,1,1,1,312.7,310.1,317.9,194.7,175.5,118,110,138,0,0,0,0.377,0.351,0.44,194.7,175.5,203.5,990,990,990,965,965,965,25,25,25,0.123,0.118,0.125,0.0123,0.0107,0.013,0.00049,0.00043,0.00052,0.341,0.308,0.356,0.014,0.012,0.014,24.7,24.68,24.72,0.953,0.947,0.955,0.979,0.977,0.98,0.933,0.925,0.936,44.94,40.32,47.06,44.02,39.38,46.11,0,0,0,0,0,0,0.245,0,0.071,0.38,0.62,0.38,39.1
339631200000,1980,10,1980,1,1,7,0.186,0.0665,0.119,7490.97,46.11,46.11,44.59,1,1,1,306.8,298.8,313.5,196.8,188.8,110,110,110,0,0,0,0.359,0.351,0.368,196.8,188.8,203.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.125,0.0125,0.0118,0.013,0.0005,0.00047,0.00052,0.344,0.329,0.356,0.014,0.013,0.014,24.72,24.68,24.78,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,45.5,43.65,47.06,44.59,42.78,46.11,0,0,0,0,0,0,0.248,0,0.067,0.36,0.64,0.36,40.3
340236000000,1980,10,1980,1,2,7,0.179,0.0665,0.112,7043.28,42.78,42.78,41.92,1,1,1,295.2,290,298.8,185.2,180,110,110,110,0,0,0,0.372,0.368,0.379,185.2,180,188.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.0115,0.0111,0.0118,0.00046,0.00044,0.00047,0.323,0.314,0.329,0.013,0.012,0.013,24.8,24.78,24.83,0.95,0.949,0.951,0.98,0.979,0.98,0.931,0.929,0.932,42.78,41.58,43.65,41.92,40.72,42.78,0,0,0,0,0,0,0.233,0,0.067,0.37,0.63,0.37,39.3
340840800000,1980,10,1980,1,3,7,0.173,0.0665,0.107,6692.32,41.8,41.8,39.84,1,1,1,286.5,283.2,294.6,176.5,173.2,110,110,110,0,0,0,0.384,0.373,0.388,176.5,173.2,184.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.119,0.0108,0.0105,0.0114,0.00043,0.00042,0.00046,0.307,0.301,0.322,0.012,0.012,0.013,24.85,24.8,24.87,0.948,0.946,0.95,0.977,0.976,0.98,0.926,0.924,0.931,40.76,39.98,42.65,39.84,39.02,41.8,0,0,0,0,0,0,0.221,0,0.066,0.38,0.62,0.38,38.7
341445600000,1980,10,1980,1,4,7,0.199,0.0672,0.132,7979.96,48.2,48.2,47.5,1,1,1,329.2,305.9,341.6,218.1,195.9,111.1,110,114,0,0,0,0.338,0.326,0.36,218.1,195.9,227.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.123,0.135,0.0143,0.0124,0.0151,0.00057,0.00049,0.00061,0.382,0.342,0.4,0.015,0.014,0.016,24.57,24.49,24.73,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.934,0.94,50.31,45.31,52.4,47.5,44.4,48.2,0,0,0,0,0,0,0.264,0,0.067,0.34,0.66,0.34,40.1
342050400000,1980,11,1980,2,5,7,0.207,0.0689,0.138,8293.76,51.95,51.95,49.37,2,1,1.5714285714285714,342.2,334.4,354,228.2,220.4,114,114,114,0,0,0,0.333,0.322,0.341,228.2,220.4,240,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.133,0.14,0.0151,0.0145,0.0161,0.00061,0.00058,0.00065,0.312,0.249,0.4,0.013,0.01,0.016,24.58,24.49,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.939,36.81,25.6,52.4,35.01,24.84,48.2,0,0,0,0,0,0,0.274,0,0.069,0.33,0.67,0.33,40.1
342655200000,1980,11,1980,2,6,7,0.23,0.0689,0.161,9666.31,58.73,58.73,57.54,2,2,2,379.6,368.3,385.2,265.6,254.3,114,114,114,0,0,0,0.301,0.296,0.31,265.6,254.3,271.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.149,0.145,0.151,0.0244,0.019,0.027,0.00099,0.00077,0.0011,0.295,0.278,0.303,0.012,0.011,0.012,24.41,24.37,24.48,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.903,0.906,29.66,28.4,30.28,28.77,27.55,29.37,0,0,0,0,0,0,0.32,0,0.069,0.3,0.7,0.3,42
343260000000,1980,11,1980,2,7,7,0.236,0.0689,0.167,10027.6,62.46,62.46,59.69,2,2,2,389.6,375.1,402.5,275.6,261.1,114,114,114,0,0,0,0.293,0.283,0.304,275.6,261.1,288.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.157,0.0291,0.0222,0.0352,0.0012,0.0009,0.0014,0.31,0.288,0.329,0.013,0.012,0.013,24.34,24.26,24.44,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.77,29.15,32.19,29.84,28.28,31.23,0,0,0,0,0,0,0.332,0,0.069,0.29,0.71,0.29,42.5
343864800000,1980,11,1980,2,8,7,0.251,0.0689,0.182,10958.2,68.26,68.26,65.23,2,2,2,415.4,406.7,429.8,301.4,292.7,114,114,114,0,0,0,0.275,0.265,0.28,301.4,292.7,315.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.158,0.166,0.0413,0.0372,0.048,0.0017,0.0015,0.002,0.349,0.335,0.37,0.014,0.014,0.015,24.18,24.1,24.23,0.941,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.915,33.62,32.66,35.19,32.61,31.68,34.13,0,0,0,0,0,0,0.362,0,0.069,0.27,0.73,0.27,43.7
344469600000,1980,12,1980,3,9,7,0.28,0.0714,0.209,12557.2,79.57,79.57,74.75,2,2,2,463.8,438.5,485.3,345.8,320.5,118,118,118,0,0,0,0.255,0.243,0.269,345.8,320.5,367.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.168,0.184,0.0622,0.0503,0.0724,0.0026,0.0021,0.003,0.415,0.377,0.447,0.017,0.015,0.018,23.9,23.77,24.05,0.948,0.944,0.951,0.973,0.97,0.978,0.922,0.916,0.929,38.4,35.68,40.7,37.37,34.61,39.78,0,0,0,0,0,0,0.415,0,0.071,0.26,0.75,0.25,44.8
345074400000,1980,12,1980,3,10,7,0.305,0.0714,0.233,14044.2,87.96,87.96,83.6,2,2,2,504,485.3,525.1,386,367.3,118,118,118,0,0,0,0.234,0.225,0.243,386,367.3,407.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.198,0.0812,0.0724,0.0912,0.0034,0.003,0.0038,0.475,0.447,0.507,0.02,0.018,0.021,23.66,23.53,23.77,0.953,0.951,0.955,0.979,0.978,0.98,0.934,0.929,0.936,42.67,40.7,44.88,41.8,39.78,43.98,0,0,0,0,0,0,0.464,0,0.072,0.23,0.76,0.24,46
345679200000,1980,12,1980,3,11,7,0.33,0.0714,0.259,15480.8,95.17,95.17,92.15,2,2,2,546.2,531.3,561.5,428.2,413.3,118,118,118,0,0,0,0.216,0.21,0.222,428.2,413.3,443.5,990,990,990,966.1,966,966.1,23.9,23.9,24,0.206,0.2,0.211,0.101,0.0941,0.108,0.0042,0.0039,0.0045,0.538,0.516,0.561,0.022,0.021,0.024,23.4,23.31,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.01,45.5,48.56,46.07,44.59,47.58,0,0,0,0,0,0,0.512,0,0.071,0.22,0.78,0.22,46.9
346284000000,1980,12,1980,3,12,7,0.354,0.0714,0.283,16441.4,102.8,102.8,97.87,3,2,2.2857142857142856,585.7,561.5,612.2,467.7,443.5,118,118,118,0,0,0,0.202,0.193,0.21,467.7,443.5,494.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.211,0.238,0.12,0.108,0.132,0.005,0.0045,0.0056,0.57,0.527,0.605,0.024,0.022,0.025,23.2,23.12,23.31,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.72,34.96,51.07,44.06,33.91,48.2,0,0,0,0,0,0,0.544,0,0.071,0.2,0.8,0.2,46.4
346888800000,1980,12,1980,3,13,7,0.388,0.0786,0.309,17794.7,110.4,110.4,105.9,3,3,3,641.6,612.2,674.1,511.6,492.8,130,118,139,0,0,0,0.202,0.187,0.22,511.6,492.8,535.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.25,0.238,0.264,0.143,0.132,0.158,0.0061,0.0056,0.0068,0.565,0.535,0.606,0.024,0.023,0.026,22.97,22.8,23.12,0.947,0.946,0.95,0.97,0.97,0.971,0.919,0.917,0.922,36.39,35.09,37.87,35.31,34.04,36.79,0,0,0,0,0,0,0.588,0,0.079,0.2,0.8,0.2,45.9
347493600000,1981,1,1980,4,14,7,0.416,0.0841,0.332,18995.6,122.8,122.8,113.1,3,3,3,687.5,662,735.5,548.5,523,139,139,139,0,0,0,0.202,0.189,0.21,548.5,523,596.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.272,0.257,0.299,0.167,0.15,0.199,0.0072,0.0064,0.0086,0.628,0.585,0.709,0.027,0.025,0.031,22.72,22.45,22.87,0.951,0.949,0.954,0.973,0.97,0.98,0.925,0.92,0.935,38.72,37.08,41.76,37.69,35.97,40.92,0,0,0,0,0,0,0.628,0,0.084,0.2,0.8,0.2,45.7
348098400000,1981,1,1980,4,15,7,0.462,0.0841,0.378,21482.3,142.7,142.7,127.9,3,3,3,764.5,741,851.4,625.5,602,139,139,139,0,0,0,0.182,0.163,0.188,625.5,602,712.4,990,990,990,967,966.9,967.3,23,22.7,23.1,0.316,0.302,0.365,0.219,0.203,0.277,0.0095,0.0088,0.012,0.758,0.719,0.905,0.033,0.031,0.04,22.28,21.79,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.49,42.1,48.55,42.62,41.26,47.58,0,0,0,0,0,0,0.71,0,0.084,0.18,0.82,0.18,46.5
348703200000,1981,1,1980,4,16,7,0.505,0.0841,0.421,23510,143.8,143.8,139.9,3,3,3,834.6,790.3,858,695.6,651.3,139,139,139,0,0,0,0.167,0.162,0.176,695.6,651.3,719,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.355,0.33,0.369,0.266,0.236,0.281,0.012,0.01,0.012,0.877,0.802,0.916,0.039,0.035,0.04,21.89,21.75,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.6,45.07,48.92,46.65,44.16,47.94,0,0,0,0,0,0,0.777,0,0.084,0.17,0.83,0.17,46.6
349308000000,1981,1,1980,4,17,7,0.549,0.0861,0.463,24788.3,155.3,155.3,147.5,4,3,3.2857142857142856,908,858,935.5,765.7,719,142.3,139,162,0,0,0,0.157,0.149,0.176,765.7,719,796.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.411,0.369,0.438,0.309,0.281,0.325,0.014,0.012,0.015,0.979,0.916,1.03,0.044,0.04,0.046,21.49,21.38,21.75,0.956,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,47.59,39.8,52.17,45.49,38.83,48.2,0,0,0,0,0,0,0.82,0,0.086,0.16,0.84,0.16,45.2
349912800000,1981,2,1980,5,18,7,0.566,0.098,0.468,24511.5,153.7,153.7,145.9,4,3,3.142857142857143,936.2,928.7,953.8,774.2,766.7,162,162,162,0,0,0,0.173,0.17,0.174,774.2,766.7,791.8,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.422,0.415,0.438,0.314,0.31,0.322,0.014,0.014,0.014,1.01,0.97,1.02,0.045,0.044,0.046,21.34,21.31,21.38,0.956,0.953,0.956,0.979,0.975,0.98,0.936,0.929,0.937,49.75,39.42,51.59,46.8,38.43,48.2,0,0,0,0,0,0,0.811,0,0.098,0.17,0.83,0.17,43.3
350517600000,1981,2,1980,5,19,7,0.597,0.0872,0.509,27329.8,174.9,174.9,162.7,4,4,4,986.3,953.8,1055,842.2,791.8,144.1,137,162,0,0,0,0.147,0.13,0.17,842.2,791.8,918.1,990,990,990,967.8,967.7,968.1,22.2,21.9,22.3,0.479,0.438,0.546,0.347,0.322,0.383,0.016,0.014,0.017,1.05,0.97,1.18,0.047,0.044,0.054,21.11,20.75,21.31,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.57,39.42,44.62,40.67,38.43,43.72,0,0,0,0,0,0,0.904,0,0.088,0.15,0.85,0.15,45.8
351122400000,1981,2,1980,5,20,7,0.696,0.0872,0.609,31280,192.8,192.8,186.2,4,4,4,1151,1015,1222,1007,877.5,144.1,137,162,0,0,0,0.126,0.114,0.135,1007,877.5,1067,990,990,990,968.4,967.9,968.6,21.6,21.4,22.1,0.658,0.509,0.734,0.486,0.364,0.574,0.023,0.016,0.027,1.42,1.11,1.6,0.066,0.05,0.075,20.2,19.82,20.94,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.58,43.03,49.61,46.55,42.17,48.2,0,0,0,0,0,0,1.03,0,0.087,0.13,0.88,0.12,44.9
351727200000,1981,2,1980,5,21,7,0.794,0.0998,0.665,32390.4,192.8,192.8,192.8,4,4,4,1312,1297,1364,1147,1135,165,162,183,47.29,35,81,0.125,0.123,0.134,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.813,0.807,0.829,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.78,0.083,0.083,0.085,19.36,19.18,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.77,49.29,49.92,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.129,0.13,0.84,0.16,40.8
352332000000,1981,3,1980,6,22,7,0.86,0.111,0.665,32078.2,192.8,192.8,190.9,4,4,4,1421,1364,1463,1238,1181,183,183,183,138.3,81,180,0.129,0.125,0.134,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.855,0.829,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,18.97,18.82,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.72,48.32,49.29,47.74,47.36,48.2,0,0,0,0,0,0,1.06,0,0.195,0.13,0.77,0.23,37.3
352936800000,1981,3,1980,6,23,7,1.03,0.111,0.665,30418.1,188.3,188.3,181.1,4,4,4,1700,1492,2021,1517,1309,183,183,183,417,209,738,0.109,0.0906,0.123,1100,1100,1100,990,990,990,970.1,969.5,971.2,19.9,18.8,20.5,0.912,0.883,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.094,0.089,0.099,18.01,16.98,18.71,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46.19,43.4,48.05,45.26,42.53,47.08,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
353541600000,1981,3,1980,6,24,7,1.42,0.111,0.665,27135.1,167.1,167.1,161.5,4,4,4,2349,2138,2544,2166,1955,183,183,183,1066,855,1261,0.0782,0.0719,0.0856,1100,1100,1100,990,990,990,971.9,971.4,972.4,18.1,17.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.71,16.69,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.27,39.99,42.64,40.38,39.04,41.79,0,0,0,0,0,0,0.897,0,0.755,0.078,0.47,0.53,19.1
354146400000,1981,3,1980,6,25,7,1.71,0.111,0.665,24936.8,153,153,148.4,4,4,4,2822,2659,2965,2639,2476,183,183,183,1539,1376,1682,0.0649,0.0617,0.0688,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.7,15.43,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.919,38.17,37.23,39.24,37.11,36.11,38.24,0,0,0,0,0,0,0.825,0,1.045,0.065,0.39,0.61,14.6
354751200000,1981,3,1980,6,26,7,1.83,0.125,0.665,23965.3,144.2,144.2,142.7,4,4,4,3034,2975,3065,2826,2792,207.3,183,217,1726,1692,1748,0.0683,0.0608,0.0718,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.53,14.45,14.67,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.77,36.56,37.16,35.66,35.46,36.05,0,0,0,0,0,0,0.793,0,1.165,0.068,0.36,0.64,13.1
355356000000,1981,4,1980,7,27,7,1.84,0.131,0.665,23913.6,142.5,142.5,142.3,4,4,4,3046,3038,3065,2829,2821,217,217,217,1729,1721,1748,0.0712,0.0708,0.0714,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.5,14.45,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.69,36.56,36.74,35.59,35.46,35.64,0,0,0,0,0,0,0.791,0,1.175,0.071,0.36,0.64,13
355960800000,1981,4,1980,7,28,7,1.86,0.131,0.665,23764.9,142.5,142.5,141.5,4,4,4,3080,3038,3104,2863,2821,217,217,217,1763,1721,1787,0.0705,0.0699,0.0714,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.42,14.36,14.52,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.46,36.3,36.74,35.36,35.21,35.64,0,0,0,0,0,0,0.786,0,1.195,0.07,0.36,0.64,12.8
356565600000,1981,4,1980,7,29,7,1.98,0.131,0.665,23001.6,139.6,139.6,136.9,4,4,4,3269,3153,3405,3052,2936,217,217,217,1952,1836,2088,0.0664,0.0637,0.0688,1100,1100,1100,990,990,990,974.1,973.9,974.4,15.9,15.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.99,13.71,14.24,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,35.29,34.5,35.97,34.23,33.46,34.89,0,0,0,0,0,0,0.761,0,1.315,0.066,0.34,0.66,11.6
357170400000,1981,4,1980,7,30,7,2.06,0.158,0.665,22459.3,133.9,133.9,133.7,4,4,4,3412,3405,3456,3151,3084,261.6,217,321,2051,1984,2088,0.0766,0.0637,0.0943,1100,1100,1100,990,990,990,974.4,974.4,974.5,15.6,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.6,13.71,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.46,34.2,34.5,33.42,33.17,33.46,0,0,0,0,0,0,0.743,0,1.395,0.077,0.32,0.68,10.9
357775200000,1981,5,1980,8,31,7,1.93,0.194,0.665,23346.9,144,144,139,4,4,4,3186,2982,3405,2865,2661,321,321,321,1765,1561,1984,0.101,0.0943,0.108,1100,1100,1100,990,990,990,973.9,973.5,974.4,16.1,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.71,14.66,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,35.82,34.5,37.11,34.74,33.46,36,0,0,0,0,0,0,0.772,0,1.265,0.1,0.34,0.66,12.1
358380000000,1981,5,1980,8,32,7,1.71,0.194,0.665,24918.3,152.4,152.4,148.3,4,4,4,2826,2680,2975,2505,2359,321,321,321,1405,1259,1554,0.114,0.108,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.67,15.38,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.15,37.16,39.1,37.08,36.05,38.09,0,0,0,0,0,0,0.824,0,1.045,0.11,0.39,0.61,14.6
358984800000,1981,5,1980,8,33,7,1.51,0.194,0.665,26461.7,161.8,161.8,157.5,4,4,4,2495,2340,2680,2174,2019,321,321,321,1074,919,1259,0.129,0.12,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.38,16.2,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.918,0.926,40.32,39.1,41.32,39.38,38.09,40.45,0,0,0,0,0,0,0.875,0,0.845,0.13,0.44,0.56,17.5
359589600000,1981,5,1980,8,34,7,1.29,0.194,0.665,28071.9,170.4,170.4,167.1,4,4,4,2139,2009,2291,1818,1688,321,321,321,718.3,588,870,0.15,0.14,0.16,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.69,16.32,17,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.63,41.64,43.48,41.77,40.79,42.61,0,0,0,0,0,0,0.928,0,0.625,0.15,0.52,0.48,21.8
360194400000,1981,6,1980,9,35,7,1.08,0.155,0.665,29910.5,182.6,182.6,178,4,4,4,1785,1652,1942,1528,1395,257,257,257,428.3,295,585,0.144,0.132,0.156,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.72,17.21,18.16,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.42,44.04,46.59,44.51,43.16,45.66,0,0,0,0,0,0,0.989,0,0.415,0.14,0.62,0.38,27.7
360799200000,1981,6,1980,9,36,7,0.905,0.155,0.665,31617.5,192.6,192.6,188.2,4,4,4,1496,1379,1600,1239,1122,257,257,257,138.7,22,243,0.172,0.161,0.186,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.885,0.838,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.092,18.7,18.33,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.01,47.04,49.13,47.05,46.1,48.15,0,0,0,0,0,0,1.05,0,0.24,0.17,0.73,0.27,34.9
361404000000,1981,6,1980,9,37,7,0.758,0.155,0.602,30435.4,192.8,192.8,181.2,4,4,4,1253,1164,1364,995.6,907.1,257,257,257,1,0,7,0.206,0.188,0.221,994.6,907.1,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.677,0.566,0.83,0.464,0.378,0.648,0.022,0.018,0.031,1.42,1.19,1.78,0.067,0.055,0.085,19.89,19.18,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.23,43.3,49.28,45.29,42.43,48.2,0,0,0,0,0,0,1.01,0,0.156,0.2,0.79,0.21,40.2
362008800000,1981,6,1980,9,38,7,0.631,0.155,0.476,25152,166.1,166.1,149.7,4,3,3.4285714285714284,1044,971,1140,786.9,714,257,257,257,0,0,0,0.247,0.225,0.265,786.9,714,883.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.456,0.389,0.544,0.318,0.278,0.366,0.015,0.013,0.017,1.03,0.931,1.15,0.047,0.042,0.053,20.94,20.51,21.28,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,45.59,39.14,51.4,44.23,38.13,48.2,0,0,0,0,0,0,0.832,0,0.155,0.25,0.75,0.25,39.9
