datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1061762400000,2003,8,2002,11,47,7,0.207,0.0937,0.114,7081.27,44.88,44.88,42.15,1,1,1,342.9,332.7,354.8,187.9,177.7,155,155,155,0,0,0,0.452,0.437,0.466,187.9,177.7,199.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.12,0.128,0.0117,0.0109,0.0127,0.00047,0.00044,0.00051,0.331,0.313,0.353,0.013,0.013,0.014,24.55,24.47,24.62,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.927,0.936,43.03,40.68,45.8,42.15,39.76,44.88,0,0,0,0,0,0,0.234,0,0.093,0.45,0.55,0.45,34.2
1062367200000,2003,9,2002,12,48,7,0.189,0.0714,0.117,7371.29,48.2,48.2,43.88,1,1,1,312.3,295.8,332.7,194.3,177.8,118,118,118,0,0,0,0.379,0.355,0.399,194.3,177.8,214.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.116,0.129,0.0123,0.0109,0.014,0.00049,0.00043,0.00056,0.339,0.309,0.375,0.014,0.012,0.015,24.7,24.56,24.81,0.953,0.948,0.957,0.98,0.978,0.98,0.933,0.927,0.938,44.83,41.01,49.5,43.88,40.11,48.2,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39
1062972000000,2003,9,2002,12,49,7,0.173,0.0714,0.102,6334.65,38.79,38.79,37.71,1,1,1,286.1,280.9,290.5,168.1,162.9,118,118,118,0,0,0,0.412,0.406,0.42,168.1,162.9,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.111,0.114,0.01,0.00959,0.0104,0.0004,0.00038,0.00041,0.292,0.283,0.3,0.012,0.011,0.012,24.86,24.84,24.89,0.945,0.943,0.946,0.973,0.971,0.976,0.92,0.916,0.923,38.74,37.51,39.76,37.71,36.41,38.79,0,0,0,0,0,0,0.209,0,0.071,0.41,0.59,0.41,36.6
1063576800000,2003,9,2002,12,50,7,0.158,0.0714,0.0863,5339.27,32.57,32.57,31.78,1,1,1,260.7,251.7,264.1,142.7,133.7,118,118,118,0,0,0,0.453,0.447,0.469,142.7,133.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.105,0.00788,0.00712,0.00817,0.00031,0.00028,0.00032,0.247,0.231,0.253,0.0098,0.0091,0.01,25.01,24.99,25.06,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.909,32.76,30.65,33.57,31.78,29.73,32.57,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
1064181600000,2003,9,2002,12,51,7,0.144,0.0714,0.0728,4482.16,28.22,28.22,26.68,1,1,1,238.4,230.7,245.1,120.4,112.7,118,118,118,0,0,0,0.495,0.481,0.511,120.4,112.7,127.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.093,0.098,0.00598,0.00533,0.00655,0.00024,0.00021,0.00026,0.207,0.193,0.219,0.0081,0.0076,0.0086,25.16,25.11,25.22,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.5,25.67,29.1,26.68,24.9,28.22,0,0,0,0,0,0,0.148,0,0.0712,0.5,0.51,0.49,31.1
1064786400000,2003,9,2002,12,52,7,0.131,0.0623,0.0691,4255.59,27.74,27.74,25.33,1,1,1,217.2,209.1,226.7,114.2,106.9,103,97,118,0,0,0,0.474,0.438,0.525,114.2,106.9,124.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.0909,0.0953,0.00546,0.00484,0.00632,0.00021,0.00019,0.00025,0.194,0.183,0.212,0.0076,0.0072,0.0083,25.3,25.25,25.36,0.921,0.916,0.928,0.97,0.97,0.97,0.893,0.889,0.9,26.11,24.27,28.6,25.33,23.54,27.74,0,0,0,0,0,0,0.141,0,0.0619,0.48,0.53,0.47,32.5
1065391200000,2003,10,2003,1,1,7,0.138,0.0587,0.0791,4898.16,35.98,35.98,29.16,1,1,1,227.7,209.1,257.6,130.7,112.1,97,97,97,0,0,0,0.428,0.377,0.464,130.7,112.1,160.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0976,0.091,0.108,0.00686,0.00528,0.0094,0.00027,0.00021,0.00037,0.223,0.19,0.277,0.0088,0.0074,0.011,25.21,24.99,25.36,0.929,0.919,0.942,0.97,0.97,0.97,0.901,0.892,0.914,30.06,25.63,37.09,29.16,24.86,35.98,0,0,0,0,0,0,0.162,0,0.0589,0.43,0.57,0.43,35.5
1065996000000,2003,10,2003,1,2,7,0.122,0.0587,0.0636,1141.71,23.86,23.86,6.796,1,1,1,202.1,199.7,204.8,105.1,102.7,97,97,97,0,0,0,0.48,0.474,0.486,105.1,102.7,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0895,0.00469,0.00448,0.00492,0.00018,0.00017,0.00019,0.178,0.173,0.182,0.0069,0.0068,0.0071,25.41,25.39,25.43,0.262,0,0.916,0.277,0,0.97,0.254,0,0.889,7.006,0,24.59,6.796,0,23.86,0,5,0,0,0.714,0,0.0378,0.714,0.0584,0.48,0.52,0.48,9.36
1066600800000,2003,10,2003,1,3,7,0.117,0.0462,0.0708,3843.5,27.89,27.89,22.88,1,1,1,193.4,188.1,198.7,117,101.7,76.43,73,97,0,0,0,0.395,0.37,0.488,117,101.7,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0873,0.0929,0.0057,0.0044,0.00633,0.00022,0.00017,0.00025,0.197,0.172,0.21,0.0077,0.0067,0.0082,25.39,25.38,25.43,0.792,0,0.928,0.831,0,0.97,0.769,0,0.9,23.59,0,28.76,22.88,0,27.89,0,1,0,0,0.143,0,0.127,0.143,0.0462,0.39,0.61,0.39,32.9
1067205600000,2003,10,2003,1,4,7,0.119,0.0431,0.0757,4709.27,30.36,30.36,28.03,1,1,1,196.4,188.1,202,125.1,115.1,71.29,67,73,0,0,0,0.363,0.332,0.388,125.1,115.1,135,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0896,0.0955,0.00639,0.00553,0.00722,0.00025,0.00022,0.00028,0.211,0.193,0.227,0.0082,0.0075,0.0089,25.38,25.36,25.39,0.928,0.921,0.932,0.97,0.97,0.97,0.9,0.894,0.904,28.9,26.4,31.3,28.03,25.61,30.36,0,0,0,0,0,0,0.156,0,0.0433,0.36,0.64,0.36,39.6
1067810400000,2003,11,2003,2,5,7,0.128,0.0405,0.0874,5466.79,34.05,34.05,32.54,1,1,1,211.5,202,218.1,144.5,135,67,67,67,0,0,0,0.317,0.307,0.332,144.5,135,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0955,0.101,0.00803,0.00722,0.00859,0.00031,0.00028,0.00034,0.244,0.227,0.256,0.0096,0.0089,0.01,25.29,25.24,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.55,31.3,35.11,32.54,30.36,34.05,0,0,0,0,0,0,0.181,0,0.0406,0.32,0.68,0.32,42.7
1068415200000,2003,11,2003,2,6,7,0.128,0.054,0.074,4586.07,32.94,32.94,27.3,1,1,1,211.7,207.1,213.2,122.4,114.1,89.29,67,93,0,0,0,0.422,0.314,0.449,122.4,114.1,146.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0938,0.0913,0.0995,0.00615,0.00545,0.00818,0.00024,0.00021,0.00032,0.208,0.193,0.248,0.0081,0.0076,0.0097,25.32,25.27,25.36,0.926,0.921,0.937,0.97,0.97,0.97,0.898,0.893,0.909,28.14,26.14,33.96,27.3,25.35,32.94,0,0,0,0,0,0,0.152,0,0.054,0.42,0.58,0.42,35.8
1069020000000,2003,11,2003,2,7,7,0.136,0.0495,0.0868,5414.16,36.01,36.01,32.23,1,1,1,225.4,221.3,230.1,143.6,128.3,81.86,67,93,0,0,0,0.363,0.296,0.42,143.6,128.3,159.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0963,0.104,0.00795,0.00665,0.00932,0.00031,0.00026,0.00037,0.245,0.219,0.272,0.0096,0.0086,0.011,25.2,25.17,25.25,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,33.22,29.54,37.12,32.23,28.65,36.01,0,0,0,0,0,0,0.179,0,0.0492,0.36,0.64,0.36,39.8
1069624800000,2003,11,2003,2,8,7,0.142,0.0405,0.102,6414.45,40.96,40.96,38.18,1,1,1,235.5,226.7,246.7,168.5,159.7,67,67,67,0,0,0,0.285,0.272,0.296,168.5,159.7,179.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.111,0.0101,0.00932,0.011,0.0004,0.00037,0.00044,0.287,0.272,0.307,0.011,0.011,0.012,25.1,25.01,25.17,0.945,0.942,0.948,0.974,0.97,0.98,0.92,0.914,0.929,39.18,37.12,41.8,38.18,36.01,40.96,0,0,0,0,0,0,0.212,0,0.04,0.29,0.72,0.28,45.2
1070229600000,2003,12,2003,3,9,7,0.161,0.0466,0.115,7247.09,47.24,47.24,43.14,1,1,1,266.5,251.7,284.3,189.5,174.7,77,77,77,0,0,0,0.29,0.271,0.306,189.5,174.7,207.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.111,0.122,0.0119,0.0106,0.0134,0.00047,0.00042,0.00053,0.326,0.3,0.358,0.013,0.012,0.014,24.91,24.8,24.99,0.951,0.947,0.956,0.98,0.977,0.98,0.932,0.925,0.937,44.03,40.55,48.21,43.14,39.62,47.24,0,0,0,0,0,0,0.24,0,0.046,0.29,0.71,0.29,45
1070834400000,2003,12,2003,3,10,7,0.183,0.0466,0.137,8362.94,53.45,53.45,49.78,2,1,1.5714285714285714,302.9,287.7,321.9,225.9,210.7,77,77,77,0,0,0,0.255,0.239,0.268,225.9,210.7,244.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.136,0.0149,0.0137,0.0166,0.0006,0.00054,0.00066,0.301,0.241,0.381,0.012,0.0096,0.015,24.78,24.73,24.84,0.938,0.922,0.958,0.974,0.97,0.98,0.914,0.894,0.939,36.45,25.53,51.11,35.2,24.77,48.2,0,0,0,0,0,0,0.277,0,0.046,0.25,0.75,0.25,45.7
1071439200000,2003,12,2003,3,11,7,0.211,0.0466,0.165,9988.19,67.17,67.17,59.45,2,2,2,349.5,328.3,385.3,272.5,251.3,77,77,77,0,0,0,0.221,0.2,0.235,272.5,251.3,308.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.138,0.158,0.0276,0.0176,0.0445,0.0011,0.00071,0.0018,0.3,0.268,0.353,0.012,0.011,0.014,24.55,24.32,24.69,0.934,0.93,0.942,0.97,0.97,0.97,0.906,0.902,0.913,30.65,28.28,34.62,29.73,27.43,33.59,0,0,0,0,0,0,0.33,0,0.046,0.22,0.78,0.22,47.3
1072044000000,2003,12,2003,3,12,7,0.249,0.0466,0.202,12229.9,76.85,76.85,72.8,2,2,2,411.6,403.1,429.4,334.6,326.1,77,77,77,0,0,0,0.187,0.179,0.191,334.6,326.1,352.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.167,0.164,0.174,0.0569,0.0529,0.0653,0.0023,0.0022,0.0027,0.393,0.38,0.419,0.016,0.015,0.017,24.16,24.05,24.21,0.946,0.944,0.949,0.971,0.97,0.975,0.918,0.916,0.925,37.48,36.56,39.42,36.4,35.46,38.42,0,0,0,0,0,0,0.404,0,0.047,0.19,0.81,0.19,49.1
1072648800000,2003,12,2003,3,13,7,0.284,0.0614,0.223,13458,84.83,84.83,80.11,2,2,2,470.1,446.9,486.1,368.6,354.2,101.6,77,120,0,0,0,0.215,0.165,0.253,368.6,354.2,388.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.179,0.186,0.073,0.0662,0.0823,0.003,0.0027,0.0034,0.446,0.426,0.473,0.018,0.018,0.019,23.84,23.77,23.94,0.951,0.949,0.954,0.978,0.975,0.98,0.93,0.925,0.934,40.97,39.3,43.28,40.05,38.3,42.42,0,0,0,0,0,0,0.445,0,0.061,0.22,0.79,0.21,47.4
1073253600000,2004,1,2003,4,14,7,0.318,0.0726,0.245,14708.6,93.08,93.08,87.55,2,2,2,525.4,499.7,553,405.4,379.7,120,120,120,0,0,0,0.229,0.217,0.24,405.4,379.7,433,990,990,990,966,965.8,966.1,24,23.9,24.2,0.197,0.188,0.206,0.0904,0.0782,0.103,0.0038,0.0032,0.0043,0.503,0.465,0.545,0.021,0.019,0.023,23.53,23.37,23.69,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.67,42,47.49,43.78,41.16,46.54,0,0,0,0,0,0,0.486,0,0.073,0.23,0.77,0.23,46.3
1073858400000,2004,1,2003,4,15,7,0.365,0.0726,0.293,16842.1,112.5,112.5,100.3,3,2,2.4285714285714284,603.8,533.2,663.6,483.8,413.2,120,120,120,0,0,0,0.2,0.181,0.225,483.8,413.2,543.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.232,0.199,0.264,0.129,0.094,0.164,0.0055,0.0039,0.007,0.58,0.515,0.633,0.024,0.021,0.027,23.11,22.83,23.49,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.27,35.27,52.6,42.43,34.21,48.2,0,0,0,0,0,0,0.557,0,0.072,0.2,0.8,0.2,46.1
1074463200000,2004,1,2003,4,16,7,0.433,0.0726,0.361,20656.9,131.6,131.6,123,3,3,3,716.7,669.1,763.1,596.7,549.1,120,120,120,0,0,0,0.168,0.157,0.179,596.7,549.1,643.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.295,0.268,0.321,0.2,0.168,0.231,0.0086,0.0072,0.01,0.705,0.625,0.784,0.03,0.027,0.034,22.53,22.26,22.8,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,41.89,38.9,44.75,40.99,37.88,43.85,0,0,0,0,0,0,0.683,0,0.072,0.17,0.83,0.17,47.7
1075068000000,2004,1,2003,4,17,7,0.469,0.074,0.395,22368.6,134.7,134.7,133.1,3,3,3,775,763.1,786.5,652.6,643.1,122.4,120,137,0,0,0,0.158,0.154,0.174,652.6,643.1,661.2,990,990,990,967,967,967,23,23,23,0.327,0.321,0.331,0.237,0.231,0.243,0.01,0.01,0.011,0.8,0.784,0.814,0.035,0.034,0.035,22.2,22.16,22.26,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.29,44.75,45.82,44.38,43.85,44.91,0,0,0,0,0,0,0.74,0,0.074,0.16,0.84,0.16,47.7
1075672800000,2004,2,2003,5,18,7,0.509,0.0829,0.426,23716.7,144.6,144.6,141.2,3,3,3,841.7,803.3,874.5,704.7,666.3,137,137,137,0,0,0,0.163,0.157,0.171,704.7,666.3,737.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.359,0.336,0.38,0.272,0.246,0.294,0.012,0.011,0.013,0.89,0.825,0.949,0.039,0.036,0.042,21.84,21.65,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.14,45.97,49.95,47.06,45.05,48.2,0,0,0,0,0,0,0.784,0,0.083,0.16,0.84,0.16,46.6
1076277600000,2004,2,2003,5,19,7,0.564,0.0829,0.481,25790.5,163.9,163.9,153.5,4,3,3.5714285714285716,932,874.5,983.4,795,737.5,137,137,137,0,0,0,0.147,0.139,0.157,795,737.5,846.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.433,0.38,0.48,0.323,0.294,0.349,0.014,0.013,0.016,1,0.949,1.06,0.045,0.042,0.048,21.37,21.11,21.65,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,45.21,40.26,51.59,43.54,39.31,48.2,0,0,0,0,0,0,0.853,0,0.083,0.15,0.85,0.15,45.7
1076882400000,2004,2,2003,5,20,7,0.668,0.0829,0.584,30266.1,192.8,192.8,180.2,4,4,4,1104,1002,1252,967.4,865.1,137,137,137,2.143,0,15,0.125,0.109,0.137,965.3,865.1,1100,990,990,990,968.2,967.9,968.7,21.8,21.3,22.1,0.608,0.497,0.783,0.448,0.358,0.648,0.021,0.016,0.03,1.32,1.09,1.73,0.061,0.049,0.081,20.45,19.58,21,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.13,42.53,50.37,45.04,41.68,48.2,0,0,0,0,0,0,1,0,0.084,0.12,0.87,0.13,45.3
1077487200000,2004,2,2003,5,21,7,0.879,0.0829,0.665,31790.1,192.8,192.8,189.2,4,4,4,1454,1298,1611,1317,1161,137,137,137,216.7,61,374,0.0949,0.0851,0.106,1100,1100,1100,990,990,990,969.3,968.8,969.8,20.7,20.2,21.2,0.862,0.805,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.85,0.088,0.083,0.092,18.85,18.31,19.41,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.43,46.99,49.92,47.31,46.05,48.2,0,0,0,0,0,0,1.05,0,0.214,0.094,0.76,0.24,36.2
1078092000000,2004,3,2003,6,22,7,1.14,0.145,0.665,29418.9,181.6,181.6,175.1,4,4,4,1877,1683,2153,1638,1444,239,239,239,537.9,344,814,0.128,0.111,0.142,1100,1100,1100,990,990,990,970.7,970.1,971.5,19.3,18.5,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.44,16.66,18.06,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.67,42.54,46.33,43.78,41.69,45.4,0,0,0,0,0,0,0.973,0,0.475,0.13,0.58,0.42,25.8
1078696800000,2004,3,2003,6,23,7,1.47,0.145,0.665,26755.1,164.6,164.6,159.3,4,4,4,2432,2236,2762,2193,1997,239,239,239,1093,897,1423,0.0986,0.0865,0.107,1100,1100,1100,990,990,990,972.1,971.7,972.9,17.9,17.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.98,15.19,16.46,0.945,0.942,0.946,0.978,0.973,0.98,0.924,0.916,0.927,40.73,38.57,42,39.81,37.53,41.16,0,0,0,0,0,0,0.885,0,0.805,0.099,0.45,0.55,18.2
1079301600000,2004,3,2003,6,24,7,2.01,0.145,0.665,22860.7,147.4,147.4,136.1,4,4,4,3318,2860,3838,3079,2621,239,239,239,1979,1521,2499,0.0727,0.0623,0.0836,1100,1100,1100,990,990,990,974.2,973.2,975.3,15.8,14.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.91,12.79,14.95,0.934,0.927,0.941,0.97,0.97,0.972,0.907,0.899,0.914,35.06,31.98,37.93,34.02,31.02,36.85,0,0,0,0,0,0,0.756,0,1.345,0.072,0.33,0.67,11.4
1079906400000,2004,3,2003,6,25,7,2.55,0.145,0.665,19498.4,120.8,120.8,116.1,4,4,4,4217,3978,4390,3978,3739,239,239,239,2878,2639,3051,0.0568,0.0544,0.0601,1100,1100,1100,990,990,990,976.1,975.6,976.4,13.9,13.6,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.73,12.49,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,29.91,29.03,31.15,29.02,28.16,30.21,0,0,0,0,0,0,0.645,0,1.885,0.057,0.26,0.74,7.65
1080511200000,2004,3,2003,6,26,7,2.62,0.164,0.665,19129.8,116.9,116.9,113.9,4,4,4,4327,4175,4431,4056,3880,271,239,295,2956,2780,3092,0.0628,0.0539,0.0707,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.85,11.66,12.13,0.918,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,29.35,28.81,30.12,28.47,27.95,29.22,0,0,0,0,0,0,0.633,0,1.955,0.063,0.25,0.75,7.3
1081116000000,2004,4,2003,7,27,7,2.5,0.178,0.665,19773.2,118.8,118.8,117.7,4,4,4,4133,4080,4224,3838,3785,295,295,295,2739,2685,2829,0.0714,0.0698,0.0723,1100,1100,1100,990,990,990,975.9,975.8,976.1,14.1,13.9,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.2,12.04,12.3,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,30.33,29.88,30.61,29.42,28.98,29.69,0,0,0,0,0,0,0.654,0,1.835,0.071,0.27,0.73,7.91
1081720800000,2004,4,2003,7,28,7,2.44,0.178,0.665,20109.4,120.8,120.8,119.7,4,4,4,4033,3978,4082,3738,3683,295,295,295,2638,2583,2687,0.0732,0.0723,0.0742,1100,1100,1100,990,990,990,975.7,975.6,975.8,14.3,14.2,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.39,12.3,12.49,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,30.85,30.59,31.15,29.92,29.68,30.21,0,0,0,0,0,0,0.665,0,1.775,0.073,0.27,0.73,8.24
1082325600000,2004,4,2003,7,29,7,2.44,0.178,0.665,20083,120.8,120.8,119.5,4,4,4,4041,3978,4080,3746,3683,295,295,295,2646,2583,2685,0.073,0.0723,0.0742,1100,1100,1100,990,990,990,975.8,975.6,975.8,14.2,14.2,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.37,12.3,12.49,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,30.81,30.61,31.15,29.89,29.69,30.21,0,0,0,0,0,0,0.664,0,1.775,0.073,0.27,0.73,8.23
1082930400000,2004,4,2003,7,30,7,2.37,0.183,0.665,20518.2,124.1,124.1,122.1,4,4,4,3922,3838,3969,3620,3517,302.4,295,321,2520,2417,2574,0.0771,0.0743,0.0836,1100,1100,1100,990,990,990,975.5,975.3,975.6,14.5,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.61,12.51,12.79,0.925,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,31.48,31.2,31.98,30.53,30.26,31.02,0,0,0,0,0,0,0.679,0,1.705,0.077,0.28,0.72,8.66
1083535200000,2004,5,2003,8,31,7,2.21,0.194,0.665,21544.9,131.5,131.5,128.2,4,4,4,3655,3508,3807,3334,3187,321,321,321,2234,2087,2386,0.0879,0.0843,0.0915,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.86,13.49,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.05,32.16,33.9,32.06,31.2,32.88,0,0,0,0,0,0,0.712,0,1.545,0.088,0.3,0.7,9.75
1084140000000,2004,5,2003,8,32,7,2.06,0.194,0.665,22502.9,139.7,139.7,133.9,4,4,4,3401,3148,3493,3080,2827,321,321,321,1980,1727,2072,0.0945,0.0919,0.102,1100,1100,1100,990,990,990,974.4,973.9,974.6,15.6,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.52,14.25,0.933,0.932,0.937,0.97,0.97,0.97,0.905,0.904,0.908,34.52,33.99,36,33.49,32.97,34.92,0,0,0,0,0,0,0.744,0,1.395,0.094,0.32,0.68,10.9
1084744800000,2004,5,2003,8,33,7,1.78,0.194,0.665,24344.1,148.9,148.9,144.9,4,4,4,2951,2805,3078,2630,2484,321,321,321,1530,1384,1657,0.109,0.104,0.114,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.42,15.08,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.32,36.47,38.29,36.23,35.37,37.23,0,0,0,0,0,0,0.805,0,1.115,0.11,0.37,0.63,13.7
1085349600000,2004,5,2003,8,34,7,1.56,0.194,0.665,26040.7,159.1,159.1,155,4,4,4,2585,2438,2708,2264,2117,321,321,321,1164,1017,1287,0.124,0.119,0.132,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.32,15.97,0.943,0.942,0.945,0.975,0.974,0.978,0.92,0.917,0.924,39.73,38.92,40.69,38.75,37.9,39.78,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
1085954400000,2004,5,2003,8,35,7,1.4,0.161,0.665,27302.7,165.4,165.4,162.5,4,4,4,2314,2207,2408,2048,1950,266.1,257,321,948,850,1016,0.115,0.108,0.133,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.04,16.53,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.49,40.89,42.19,40.63,39.99,41.34,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1086559200000,2004,6,2003,9,36,7,1.24,0.155,0.665,28497.8,172.9,172.9,169.6,4,4,4,2047,1935,2187,1790,1679,257,257,257,689.6,578,830,0.126,0.118,0.133,1100,1100,1100,990,990,990,971.2,970.9,971.6,18.8,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.58,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.27,42.32,44.1,42.41,41.47,43.22,0,0,0,0,0,0,0.942,0,0.575,0.13,0.54,0.46,23
1087164000000,2004,6,2003,9,37,7,1.04,0.155,0.665,30326.8,185.8,185.8,180.5,4,4,4,1713,1558,1897,1456,1301,257,257,257,356.3,201,540,0.151,0.135,0.165,1100,1100,1100,990,990,990,970.2,969.7,970.8,19.8,19.2,20.3,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.097,17.96,17.36,18.47,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.05,44.44,47.41,45.13,43.55,46.46,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.2
1087768800000,2004,6,2003,9,38,7,0.831,0.155,0.645,31582.8,192.8,192.8,188,4,4,4,1374,1246,1513,1117,988.8,257,257,257,49.71,0,156,0.188,0.17,0.206,1067,988.8,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.801,0.665,0.9,0.577,0.418,0.648,0.028,0.02,0.032,1.67,1.36,1.85,0.08,0.064,0.09,19.25,18.63,19.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.96,46.23,49.22,47,45.31,48.2,0,0,0,0,0,0,1.04,0,0.186,0.19,0.78,0.22,38
1088373600000,2004,6,2003,9,39,7,0.672,0.145,0.527,27500.4,175.8,175.8,163.7,4,3,3.857142857142857,1111,1002,1206,871.3,775.1,239.9,227,257,0,0,0,0.216,0.202,0.227,871.3,775.1,949,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.529,0.438,0.606,0.361,0.314,0.398,0.017,0.014,0.019,1.14,1.02,1.27,0.052,0.047,0.059,20.61,20.19,21.05,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.82,39.87,51.02,42.64,38.9,48.2,0,0,0,0,0,0,0.909,0,0.145,0.22,0.78,0.22,40.9
1088978400000,2004,7,2003,10,40,7,0.538,0.137,0.401,22126.4,144.6,144.6,131.7,3,3,3,889.5,803.3,971.7,662.5,576.3,227,227,227,0,0,0,0.256,0.234,0.283,662.5,576.3,744.7,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.351,0.299,0.41,0.244,0.186,0.298,0.011,0.0081,0.013,0.836,0.687,0.986,0.037,0.03,0.044,21.71,21.23,22.2,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,44.86,39.83,49.44,43.9,38.86,48.2,0,0,0,0,0,0,0.732,0,0.137,0.25,0.75,0.25,41.1
1089583200000,2004,7,2003,10,41,7,0.441,0.137,0.304,17231.8,113.3,113.3,102.6,3,2,2.5714285714285716,729.4,663.6,786.5,502.4,436.6,227,227,227,0,0,0,0.312,0.289,0.342,502.4,436.6,559.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.257,0.22,0.29,0.14,0.105,0.175,0.006,0.0045,0.0076,0.61,0.562,0.659,0.026,0.024,0.029,22.57,22.3,22.88,0.953,0.947,0.957,0.975,0.97,0.98,0.929,0.918,0.938,42.29,35.41,51.32,40.96,34.34,48.2,0,0,0,0,0,0,0.57,0,0.137,0.31,0.69,0.31,39.1
1090188000000,2004,7,2003,10,42,7,0.366,0.137,0.229,13434,88.78,88.78,79.96,2,2,2,605,572.7,647.5,378,345.7,227,227,227,0,0,0,0.376,0.351,0.396,378,345.7,420.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.197,0.186,0.212,0.0774,0.0622,0.0975,0.0033,0.0026,0.0041,0.472,0.424,0.536,0.02,0.018,0.023,23.21,22.97,23.4,0.952,0.948,0.956,0.976,0.971,0.98,0.929,0.92,0.937,40.94,37.6,45.29,39.98,36.5,44.39,0,0,0,0,0,0,0.444,0,0.137,0.37,0.63,0.37,36.7
1090792800000,2004,7,2003,10,43,7,0.32,0.134,0.187,10993.6,70.94,70.94,65.44,2,2,2,529.7,490.2,562.9,308.8,281.7,220.9,184,227,0,0,0,0.417,0.375,0.446,308.8,281.7,335.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.172,0.163,0.182,0.0448,0.032,0.0575,0.0019,0.0013,0.0024,0.368,0.328,0.409,0.015,0.014,0.017,23.65,23.46,23.83,0.942,0.937,0.946,0.97,0.97,0.97,0.914,0.909,0.918,33.73,30.79,36.57,32.72,29.86,35.47,0,0,0,0,0,0,0.364,0,0.133,0.42,0.58,0.42,34.4
1091397600000,2004,8,2003,11,44,7,0.286,0.111,0.174,10347.5,64.85,64.85,61.59,2,2,2,472.2,453.3,487.6,288.2,269.3,184,184,184,0,0,0,0.39,0.377,0.406,288.2,269.3,303.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.168,0.035,0.0261,0.0423,0.0014,0.0011,0.0017,0.334,0.306,0.357,0.014,0.013,0.015,23.94,23.85,24.05,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.75,29.67,33.43,30.8,28.78,32.43,0,0,0,0,0,0,0.342,0,0.112,0.39,0.61,0.39,36.2
1092002400000,2004,8,2003,11,45,7,0.259,0.111,0.147,8752.2,55.35,55.35,52.1,2,1,1.8571428571428572,427.6,408.3,442.9,243.6,224.3,184,184,184,0,0,0,0.431,0.415,0.451,243.6,224.3,258.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.14,0.152,0.0173,0.0148,0.0212,0.0007,0.0006,0.00087,0.292,0.261,0.4,0.012,0.011,0.016,24.18,24.12,24.25,0.933,0.925,0.959,0.971,0.97,0.98,0.906,0.897,0.939,30.58,25.95,50.94,29.49,25.17,48.2,0,0,0,0,0,0,0.289,0,0.112,0.43,0.57,0.43,33.8
1092607200000,2004,8,2003,11,46,7,0.23,0.106,0.124,7661.82,48.2,48.2,45.61,1,1,1,380.6,371.1,403.1,204.8,187.1,175.7,155,184,0,0,0,0.462,0.418,0.496,204.8,187.1,219.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.127,0.138,0.0132,0.0117,0.0144,0.00053,0.00047,0.00058,0.364,0.333,0.391,0.015,0.013,0.016,24.33,24.2,24.41,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.69,42.6,49.79,45.61,41.75,48.2,0,0,0,0,0,0,0.253,0,0.106,0.46,0.54,0.46,33.3
1093212000000,2004,8,2003,11,47,7,0.221,0.0937,0.128,7940.19,48.2,48.2,47.26,1,1,1,366,356.6,371.1,211,201.6,155,155,155,0,0,0,0.424,0.418,0.435,211,201.6,216.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.133,0.0137,0.0129,0.0141,0.00055,0.00052,0.00057,0.372,0.356,0.382,0.015,0.014,0.015,24.4,24.36,24.46,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,48.29,46.19,49.43,47.26,45.27,48.2,0,0,0,0,0,0,0.263,0,0.093,0.42,0.58,0.42,35.9
1093816800000,2004,8,2003,11,48,7,0.196,0.0864,0.11,6837.95,43.06,43.06,40.7,1,1,1,324.1,311,341.5,181.2,173,142.9,138,155,0,0,0,0.441,0.419,0.461,181.2,173,191.1,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.124,0.0112,0.0105,0.012,0.00045,0.00042,0.00048,0.319,0.304,0.336,0.013,0.012,0.013,24.66,24.56,24.74,0.949,0.947,0.952,0.978,0.975,0.98,0.929,0.923,0.933,41.61,39.73,43.94,40.7,38.75,43.06,0,0,0,0,0,0,0.226,0,0.086,0.44,0.56,0.44,34.9
1094421600000,2004,9,2003,12,49,7,0.18,0.08,0.1,6221.63,38.79,38.79,37.03,1,1,1,298,284.3,306.7,165.7,157.8,132.3,118,138,0,0,0,0.444,0.406,0.467,165.7,157.8,172.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.116,0.00984,0.00916,0.0104,0.00039,0.00036,0.00041,0.29,0.277,0.3,0.012,0.011,0.012,24.82,24.77,24.87,0.944,0.942,0.946,0.972,0.97,0.976,0.918,0.914,0.923,38.09,36.21,39.76,37.03,35.12,38.79,0,0,0,0,0,0,0.206,0,0.08,0.44,0.56,0.44,34.6
1095026400000,2004,9,2003,12,50,7,0.163,0.0714,0.0914,5664.43,35.86,35.86,33.72,1,1,1,269.1,260,278.6,151.1,142,118,118,118,0,0,0,0.439,0.424,0.454,151.1,142,160.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.11,0.0086,0.00782,0.0094,0.00034,0.00031,0.00037,0.262,0.245,0.279,0.01,0.0097,0.011,24.96,24.91,25.01,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.76,32.6,36.97,33.72,31.62,35.86,0,0,0,0,0,0,0.187,0,0.0716,0.44,0.56,0.44,34.8
1095631200000,2004,9,2003,12,51,7,0.154,0.0714,0.0827,5108.23,31.13,31.13,30.41,1,1,1,254.7,251.7,257.8,136.7,133.7,118,118,118,0,0,0,0.463,0.458,0.469,136.7,133.7,139.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.1,0.103,0.00737,0.00712,0.00764,0.00029,0.00028,0.0003,0.236,0.231,0.241,0.0093,0.0091,0.0096,25.05,25.03,25.06,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.35,30.65,32.09,30.41,29.73,31.13,0,0,0,0,0,0,0.169,0,0.0713,0.46,0.54,0.46,33.2
1096236000000,2004,9,2003,12,52,7,0.144,0.0659,0.0786,4857.25,31.22,31.22,28.91,1,1,1,238.9,232.5,246.7,129.9,118.7,109,97,118,0,0,0,0.456,0.41,0.499,129.9,118.7,139.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0951,0.101,0.00679,0.00584,0.00762,0.00027,0.00023,0.0003,0.223,0.204,0.239,0.0088,0.008,0.0094,25.14,25.1,25.18,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.81,27.09,32.19,28.91,26.28,31.22,0,0,0,0,0,0,0.161,0,0.0654,0.46,0.55,0.45,33.7
1096840800000,2004,10,2004,1,1,7,0.138,0.0587,0.0791,4903.22,29.78,29.78,29.19,1,1,1,227.7,223.9,230.3,130.7,126.9,97,97,97,0,0,0,0.426,0.421,0.433,130.7,126.9,133.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0962,0.0985,0.00686,0.00654,0.00708,0.00027,0.00026,0.00028,0.223,0.217,0.228,0.0088,0.0085,0.009,25.21,25.19,25.24,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.09,29.19,30.7,29.19,28.32,29.78,0,0,0,0,0,0,0.162,0,0.0589,0.43,0.57,0.43,35.5
1097445600000,2004,10,2004,1,2,7,0.13,0.0587,0.0711,4388.45,27.74,27.74,26.12,1,1,1,214.5,207.1,221.4,117.5,110.1,97,97,97,0,0,0,0.452,0.438,0.468,117.5,110.1,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0903,0.0953,0.00574,0.00511,0.00632,0.00022,0.0002,0.00025,0.2,0.187,0.212,0.0078,0.0073,0.0083,25.31,25.26,25.37,0.923,0.918,0.928,0.97,0.97,0.97,0.896,0.89,0.9,26.93,25.15,28.6,26.12,24.4,27.74,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1098050400000,2004,10,2004,1,3,7,0.124,0.0587,0.0649,3990.73,24.01,24.01,23.75,1,1,1,204.4,203.7,205.5,107.4,106.7,97,97,97,0,0,0,0.475,0.472,0.476,107.4,106.7,108.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0891,0.0897,0.00488,0.00482,0.00497,0.00019,0.00019,0.00019,0.182,0.18,0.184,0.0071,0.0071,0.0072,25.39,25.38,25.4,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.889,24.49,24.32,24.75,23.75,23.59,24.01,0,0,0,0,0,0,0.132,0,0.0591,0.47,0.52,0.48,32.2
1098655200000,2004,10,2004,1,4,7,0.124,0.0587,0.0657,4037.61,24.86,24.86,24.03,1,1,1,205.6,203.7,209.1,108.6,106.7,97,97,97,0,0,0,0.472,0.464,0.476,108.6,106.7,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0891,0.091,0.00498,0.00482,0.00528,0.00019,0.00019,0.00021,0.184,0.18,0.19,0.0072,0.0071,0.0074,25.38,25.36,25.4,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.892,24.78,24.32,25.63,24.03,23.59,24.86,0,0,0,0,0,0,0.134,0,0.0583,0.47,0.53,0.47,32.6
1099260000000,2004,11,2004,2,5,7,0.125,0.0562,0.0684,4221.14,26.53,26.53,25.13,1,1,1,206.2,203.7,212.1,113.2,110.7,93,93,93,0,0,0,0.451,0.438,0.457,113.2,110.7,119.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0901,0.0931,0.00537,0.00516,0.00588,0.00021,0.0002,0.00023,0.192,0.187,0.202,0.0075,0.0073,0.0079,25.37,25.32,25.39,0.92,0.918,0.924,0.97,0.97,0.97,0.892,0.891,0.897,25.9,25.3,27.35,25.13,24.54,26.53,0,0,0,0,0,0,0.14,0,0.0566,0.45,0.55,0.45,33.8
1099864800000,2004,11,2004,2,6,7,0.129,0.0473,0.0813,5066.06,34.78,34.78,30.16,1,1,1,212.6,204,221.3,134.5,111,78.14,67,93,0,0,0,0.369,0.303,0.456,134.5,111,154.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0967,0.0902,0.102,0.00718,0.00518,0.00886,0.00028,0.0002,0.00035,0.228,0.188,0.262,0.0089,0.0073,0.01,25.3,25.21,25.39,0.931,0.918,0.94,0.97,0.97,0.97,0.903,0.891,0.912,31.09,25.38,35.85,30.16,24.62,34.78,0,0,0,0,0,0,0.168,0,0.0477,0.37,0.63,0.37,39.3
1100469600000,2004,11,2004,2,7,7,0.133,0.0405,0.0929,5817.56,35.95,35.95,34.63,1,1,1,220.6,218.1,226.4,153.6,151.1,67,67,67,0,0,0,0.304,0.296,0.307,153.6,151.1,159.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00881,0.00859,0.0093,0.00035,0.00034,0.00037,0.261,0.256,0.271,0.01,0.01,0.011,25.22,25.17,25.24,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,35.7,35.11,37.06,34.63,34.05,35.95,0,0,0,0,0,0,0.192,0,0.0401,0.3,0.7,0.3,43.7
1101074400000,2004,11,2004,2,8,7,0.161,0.0405,0.12,7539.27,62.54,62.54,44.88,2,1,1.1428571428571428,265.9,226.7,353.1,198.9,159.7,67,67,67,0,0,0,0.257,0.19,0.296,198.9,159.7,286.1,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.118,0.104,0.149,0.0147,0.00932,0.0341,0.00058,0.00037,0.0014,0.316,0.272,0.364,0.013,0.011,0.014,24.92,24.52,25.17,0.948,0.937,0.957,0.976,0.97,0.98,0.925,0.909,0.938,41.38,32.24,49.28,40.41,31.27,48.2,0,0,0,0,0,0,0.249,0,0.041,0.25,0.75,0.25,46.8
1101679200000,2004,11,2004,2,9,7,0.198,0.0626,0.136,8395.52,69.01,69.01,49.97,2,1,1.2857142857142858,328,302.6,383.4,224.5,184.6,103.4,67,118,0,0,0,0.323,0.175,0.39,224.5,184.6,316.4,990,990,990,965,964.9,965.3,25,24.7,25.1,0.132,0.12,0.16,0.0206,0.0114,0.0483,0.00083,0.00046,0.002,0.34,0.32,0.381,0.014,0.013,0.015,24.62,24.32,24.76,0.949,0.937,0.958,0.977,0.97,0.98,0.927,0.909,0.939,41.61,32.37,50.07,40.56,31.4,48.2,0,0,0,0,0,0,0.278,0,0.062,0.32,0.69,0.31,42.4
1102284000000,2004,12,2004,3,10,7,0.19,0.0643,0.125,7787.24,57.05,57.05,46.35,2,1,1.2857142857142858,313.8,299,338.4,207.5,181,106.3,77,118,0,0,0,0.342,0.228,0.395,207.5,181,261.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.118,0.142,0.0141,0.0111,0.0224,0.00056,0.00044,0.0009,0.314,0.267,0.344,0.013,0.011,0.014,24.72,24.63,24.79,0.945,0.93,0.954,0.977,0.97,0.98,0.924,0.902,0.935,39.23,28.25,45.39,38.36,27.4,44.48,0,0,0,0,0,0,0.258,0,0.065,0.34,0.66,0.34,41
1102888800000,2004,12,2004,3,11,7,0.209,0.0466,0.162,9835.3,59.56,59.56,58.54,2,2,2,345.3,344.5,349.9,268.3,267.5,77,77,77,0,0,0,0.223,0.22,0.224,268.3,267.5,272.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.144,0.144,0.146,0.0256,0.0253,0.0278,0.001,0.001,0.0011,0.293,0.292,0.3,0.012,0.012,0.012,24.58,24.55,24.59,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,30.18,30.09,30.7,29.27,29.19,29.78,0,0,0,0,0,0,0.325,0,0.047,0.22,0.78,0.22,47.1
1103493600000,2004,12,2004,3,12,7,0.221,0.0466,0.175,10590.1,66.76,66.76,63.04,2,2,2,366.1,353.1,383.4,289.1,276.1,77,77,77,0,0,0,0.211,0.201,0.218,289.1,276.1,306.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.147,0.157,0.0354,0.0293,0.0436,0.0014,0.0012,0.0018,0.324,0.305,0.35,0.013,0.012,0.014,24.45,24.33,24.53,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.49,31.06,34.41,31.52,30.12,33.38,0,0,0,0,0,0,0.35,0,0.046,0.21,0.79,0.21,47.9
1104098400000,2004,12,2004,3,13,7,0.237,0.049,0.188,11354.3,68.59,68.59,67.59,2,2,2,391.6,385.7,399.4,310.6,307.5,81,77,91,0,0,0,0.207,0.196,0.228,310.6,307.5,315.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.158,0.16,0.0456,0.0441,0.0477,0.0018,0.0018,0.0019,0.357,0.353,0.363,0.014,0.014,0.015,24.29,24.25,24.32,0.942,0.942,0.943,0.97,0.97,0.97,0.914,0.913,0.914,34.84,34.43,35.36,33.79,33.4,34.3,0,0,0,0,0,0,0.375,0,0.049,0.21,0.79,0.21,47.9
1104703200000,2005,1,2004,4,14,7,0.269,0.055,0.214,12923.9,83.52,83.52,76.93,2,2,2,444.7,408.3,474.2,353.7,317.3,91,91,91,0,0,0,0.205,0.192,0.223,353.7,317.3,383.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.176,0.163,0.186,0.0659,0.0488,0.0799,0.0027,0.002,0.0033,0.423,0.368,0.467,0.017,0.015,0.019,23.98,23.8,24.19,0.949,0.943,0.953,0.975,0.97,0.98,0.925,0.915,0.934,39.44,35.5,42.61,38.46,34.44,41.76,0,0,0,0,0,0,0.427,0,0.055,0.2,0.8,0.2,48
1105308000000,2005,1,2004,4,15,7,0.331,0.055,0.276,16277.5,113.2,113.2,96.89,3,2,2.2857142857142856,546.8,477.3,634.6,455.8,386.3,91,91,91,0,0,0,0.168,0.143,0.191,455.8,386.3,543.6,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.216,0.187,0.26,0.116,0.0813,0.164,0.0049,0.0034,0.007,0.548,0.472,0.611,0.023,0.019,0.026,23.39,22.95,23.78,0.954,0.948,0.958,0.978,0.97,0.98,0.933,0.92,0.939,44.39,37.13,50.84,43.18,36.02,48.2,0,0,0,0,0,0,0.538,0,0.055,0.17,0.83,0.17,49.2
1105912800000,2005,1,2004,4,16,7,0.358,0.055,0.303,17464.5,108.8,108.8,104,3,2,2.857142857142857,591.9,572.7,613.6,500.9,481.7,91,91,91,0,0,0,0.154,0.148,0.159,500.9,481.7,522.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.225,0.248,0.137,0.126,0.15,0.0058,0.0053,0.0063,0.556,0.516,0.619,0.023,0.022,0.026,23.18,23.07,23.29,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.916,0.937,38.47,34.9,52.39,36.95,33.86,48.2,0,0,0,0,0,0,0.578,0,0.055,0.15,0.85,0.15,48.8
1106517600000,2005,1,2004,4,17,7,0.389,0.055,0.334,19331.2,120.2,120.2,115.1,3,3,3,643.9,619.4,669.1,552.9,528.4,91,91,91,0,0,0,0.141,0.136,0.147,552.9,528.4,578.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.265,0.251,0.279,0.17,0.154,0.187,0.0072,0.0065,0.008,0.627,0.586,0.669,0.027,0.025,0.029,22.9,22.75,23.04,0.951,0.949,0.953,0.975,0.971,0.978,0.927,0.922,0.932,39.35,37.77,40.97,38.36,36.68,40.08,0,0,0,0,0,0,0.639,0,0.055,0.14,0.86,0.14,49.7
1107122400000,2005,1,2004,4,18,7,0.435,0.0623,0.373,21350.9,132.3,132.3,127.1,3,3,3,719,678.3,750.3,616,587.2,103,91,105,0,0,0,0.143,0.134,0.152,616,587.2,645.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.303,0.285,0.32,0.212,0.193,0.232,0.0092,0.0083,0.01,0.735,0.685,0.785,0.032,0.029,0.034,22.49,22.31,22.7,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.24,41.45,45,42.36,40.58,44.1,0,0,0,0,0,0,0.706,0,0.062,0.14,0.86,0.14,49.1
1107727200000,2005,2,2004,5,19,7,0.478,0.0635,0.414,23384.1,144.1,144.1,139.2,3,3,3,790.3,763.1,819.9,685.3,658.1,105,105,105,0,0,0,0.133,0.128,0.138,685.3,658.1,714.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.327,0.36,0.259,0.241,0.279,0.011,0.01,0.012,0.852,0.807,0.902,0.037,0.035,0.04,22.09,21.92,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.34,45.77,49.02,46.4,44.86,48.04,0,0,0,0,0,0,0.773,0,0.064,0.13,0.87,0.13,48.9
1108332000000,2005,2,2004,5,20,7,0.517,0.0635,0.453,24505.5,153.5,153.5,145.9,4,3,3.142857142857143,854.8,832.6,884.3,749.8,727.6,105,105,105,0,0,0,0.123,0.119,0.126,749.8,727.6,779.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.385,0.367,0.411,0.301,0.287,0.316,0.013,0.013,0.014,0.952,0.924,0.989,0.042,0.041,0.044,21.73,21.63,21.85,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.04,39.36,51.64,46.8,38.37,48.2,0,0,0,0,0,0,0.81,0,0.064,0.12,0.88,0.12,47.4
1108936800000,2005,2,2004,5,21,7,0.567,0.0635,0.503,27283.2,169.6,169.6,162.4,4,4,4,936.9,890.2,982,831.9,785.2,105,105,105,0,0,0,0.112,0.107,0.118,831.9,785.2,877,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.459,0.417,0.501,0.342,0.319,0.363,0.015,0.014,0.016,1.02,0.943,1.1,0.046,0.042,0.05,21.33,21.07,21.6,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.49,39.61,43.27,40.6,38.62,42.4,0,0,0,0,0,0,0.902,0,0.064,0.11,0.89,0.11,48.1
1109541600000,2005,2,2004,5,22,7,0.625,0.0759,0.549,29183.6,180.1,180.1,173.7,4,4,4,1034,982,1081,908.5,869.8,125.6,105,129,0,0,0,0.121,0.107,0.129,908.5,869.8,951.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.537,0.501,0.578,0.379,0.36,0.4,0.017,0.016,0.018,1.16,1.1,1.24,0.053,0.05,0.057,20.83,20.6,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.31,42.77,45.95,43.43,41.92,45.03,0,0,0,0,0,0,0.965,0,0.076,0.12,0.88,0.12,46.7
1110146400000,2005,3,2004,6,23,7,0.692,0.078,0.614,31674.9,192.8,192.8,188.5,4,4,4,1145,1096,1187,1016,966.5,129,129,129,0,0,0,0.113,0.109,0.118,1016,966.5,1058,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.658,0.591,0.718,0.468,0.407,0.553,0.022,0.019,0.026,1.41,1.27,1.56,0.065,0.058,0.073,20.24,19.95,20.53,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.13,46.5,49.4,47.14,45.57,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.8
1110751200000,2005,3,2004,6,24,7,0.74,0.078,0.658,32390.4,192.8,192.8,192.8,4,4,4,1223,1196,1246,1094,1067,129,129,129,5.857,0,17,0.105,0.104,0.108,1089,1067,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.766,0.732,0.789,0.622,0.574,0.648,0.029,0.027,0.03,1.69,1.6,1.74,0.079,0.074,0.081,19.71,19.59,19.89,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.2,49.66,50.48,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.082,0.11,0.89,0.11,43.8
1111356000000,2005,3,2004,6,25,7,0.777,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1284,1254,1298,1155,1125,129,129,129,55.29,25,69,0.101,0.0994,0.103,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.804,0.792,0.81,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.74,1.76,0.083,0.082,0.083,19.45,19.41,19.56,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.04,49.9,50.33,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.1,0.86,0.14,41.7
1111960800000,2005,3,2004,6,26,7,0.784,0.0829,0.665,32390.4,192.8,192.8,192.8,4,4,4,1297,1285,1302,1160,1137,137.1,129,148,60.14,37,73,0.106,0.0991,0.115,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.812,0.81,0.817,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.77,0.083,0.083,0.083,19.41,19.39,19.45,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.9,49.87,50.02,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.119,0.11,0.85,0.15,41.3
1112565600000,2005,4,2004,7,27,7,0.772,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1276,1272,1279,1128,1124,148,148,148,27.86,24,31,0.116,0.116,0.116,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.807,0.805,0.808,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.76,0.083,0.083,0.083,19.48,19.47,19.49,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.1,50.07,50.14,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.107,0.12,0.86,0.14,42
1113170400000,2005,4,2004,7,28,7,0.758,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1253,1244,1261,1105,1096,148,148,148,6.286,0,13,0.118,0.117,0.119,1099,1096,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.796,0.789,0.8,0.646,0.639,0.648,0.03,0.03,0.03,1.74,1.73,1.75,0.082,0.081,0.082,19.56,19.53,19.61,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.28,50.24,50.33,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,42.7
1113775200000,2005,4,2004,7,29,7,0.752,0.0895,0.662,32390.4,192.8,192.8,192.8,4,4,4,1243,1242,1246,1095,1094,148,148,148,0,0,0,0.119,0.119,0.119,1095,1094,1098,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.788,0.786,0.792,0.637,0.634,0.643,0.03,0.03,0.03,1.72,1.72,1.73,0.081,0.081,0.081,19.61,19.59,19.62,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.23,50.2,50.31,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.1
1114380000000,2005,4,2004,7,30,7,0.758,0.0933,0.662,32387.1,192.8,192.8,192.8,4,4,4,1254,1246,1261,1100,1069,154.3,148,192,4.714,0,13,0.123,0.117,0.152,1095,1069,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.79,0.751,0.8,0.636,0.577,0.648,0.03,0.027,0.03,1.72,1.62,1.75,0.081,0.076,0.082,19.58,19.53,19.66,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.13,49.15,50.33,48.2,48.17,48.2,0,0,0,0,0,0,1.07,0,0.096,0.12,0.87,0.13,42.7
1114984800000,2005,5,2004,8,31,7,0.777,0.116,0.659,32390.4,192.8,192.8,192.8,4,4,4,1286,1266,1304,1094,1074,192,192,192,4.286,0,12,0.149,0.147,0.152,1089,1074,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.782,0.758,0.801,0.624,0.588,0.648,0.029,0.028,0.031,1.7,1.64,1.75,0.08,0.077,0.083,19.5,19.4,19.62,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.66,49.28,49.94,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.15,0.85,0.15,41.7
1115589600000,2005,5,2004,8,32,7,0.794,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1312,1304,1320,1120,1112,192,192,192,20.29,12,28,0.146,0.145,0.147,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.806,0.801,0.808,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.75,1.76,0.083,0.083,0.083,19.36,19.34,19.4,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.79,49.72,49.88,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.129,0.15,0.84,0.16,40.8
1116194400000,2005,5,2004,8,33,7,0.781,0.116,0.661,32390.4,192.8,192.8,192.8,4,4,4,1291,1270,1304,1099,1078,192,192,192,5.143,0,12,0.149,0.147,0.151,1094,1078,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.789,0.764,0.801,0.634,0.597,0.648,0.03,0.028,0.031,1.72,1.66,1.75,0.081,0.078,0.083,19.47,19.4,19.6,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.77,49.39,49.94,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.12,0.15,0.85,0.15,41.5
1116799200000,2005,5,2004,8,34,7,0.745,0.116,0.629,31823,192.7,192.7,189.4,4,4,4,1231,1202,1261,1039,1010,192,192,192,0,0,0,0.156,0.152,0.16,1039,1010,1069,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.708,0.664,0.751,0.511,0.445,0.578,0.024,0.021,0.027,1.51,1.39,1.62,0.071,0.065,0.076,19.87,19.66,20.07,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.32,47.47,49.16,47.36,46.52,48.18,0,0,0,0,0,0,1.05,0,0.116,0.16,0.84,0.16,42.7
1117404000000,2005,5,2004,8,35,7,0.687,0.103,0.584,30374.5,185.8,185.8,180.8,4,4,4,1136,1066,1191,966,904.8,169.9,161,192,0,0,0,0.149,0.139,0.162,966,904.8,999,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.606,0.542,0.648,0.407,0.377,0.423,0.019,0.017,0.02,1.28,1.17,1.35,0.059,0.053,0.063,20.39,20.15,20.73,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.12,43.92,47.39,45.2,43.04,46.44,0,0,0,0,0,0,1,0,0.103,0.15,0.85,0.15,44.2
1118008800000,2005,6,2004,9,36,7,0.591,0.0974,0.494,26388.8,168.5,168.5,157.1,4,3,3.7142857142857144,977.5,910.4,1042,816.5,749.4,161,161,161,0,0,0,0.165,0.155,0.177,816.5,749.4,880.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.461,0.4,0.52,0.334,0.302,0.365,0.015,0.013,0.017,1.04,0.981,1.12,0.047,0.044,0.051,21.16,20.84,21.48,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.03,40.14,50.86,42.71,39.18,48.2,0,0,0,0,0,0,0.873,0,0.097,0.16,0.84,0.16,44.7
1118613600000,2005,6,2004,9,37,7,0.502,0.0974,0.405,22620.4,143.9,143.9,134.6,3,3,3,830.4,733.2,884.3,669.4,572.2,161,161,161,0,0,0,0.195,0.182,0.22,669.4,572.2,723.3,990,990,990,967.2,966.8,967.4,22.8,22.6,23.2,0.344,0.288,0.376,0.248,0.183,0.284,0.011,0.0079,0.013,0.836,0.671,0.928,0.037,0.029,0.041,21.94,21.63,22.5,0.956,0.952,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.82,40.07,48.94,44.88,39.12,47.96,0,0,0,0,0,0,0.748,0,0.097,0.19,0.81,0.19,45.1
1119218400000,2005,6,2004,9,38,7,0.395,0.0974,0.297,17127.5,112.9,112.9,101.9,3,2,2.5714285714285716,652.5,596.3,710.9,491.5,435.3,161,161,161,0,0,0,0.247,0.226,0.27,491.5,435.3,549.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.242,0.212,0.275,0.134,0.104,0.168,0.0057,0.0044,0.0072,0.583,0.538,0.634,0.025,0.023,0.027,22.91,22.62,23.16,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.01,34.91,50.64,40.78,33.86,48.2,0,0,0,0,0,0,0.566,0,0.098,0.25,0.75,0.25,43.4
1119823200000,2005,6,2004,9,39,7,0.326,0.0906,0.235,14050.9,88.12,88.12,83.64,2,2,2,538.6,508.7,572.7,388.8,370,149.9,135,161,0,0,0,0.278,0.257,0.303,388.8,370,411.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.195,0.188,0.203,0.0825,0.0736,0.0933,0.0034,0.0031,0.0039,0.482,0.455,0.517,0.02,0.019,0.022,23.49,23.31,23.65,0.953,0.951,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.69,40.64,44.96,41.82,39.73,44.06,0,0,0,0,0,0,0.465,0,0.091,0.28,0.72,0.28,43.1
1120428000000,2005,7,2004,10,40,7,0.29,0.0816,0.208,12458.5,78.21,78.21,74.16,2,2,2,479.4,457.1,497.5,344.4,322.1,135,135,135,0,0,0,0.282,0.271,0.295,344.4,322.1,362.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.17,0.184,0.0615,0.051,0.0701,0.0025,0.0021,0.0029,0.414,0.381,0.442,0.017,0.016,0.018,23.83,23.72,23.96,0.948,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,38.13,35.73,40.06,37.08,34.66,39.11,0,0,0,0,0,0,0.412,0,0.082,0.28,0.72,0.28,43
1121032800000,2005,7,2004,10,41,7,0.263,0.0816,0.181,10857.9,67.2,67.2,64.63,2,2,2,434.8,427.3,446.9,299.8,292.3,135,135,135,0,0,0,0.311,0.302,0.316,299.8,292.3,311.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.16,0.166,0.0405,0.037,0.0462,0.0017,0.0015,0.0019,0.348,0.336,0.366,0.014,0.014,0.015,24.1,24.02,24.14,0.94,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.914,33.31,32.49,34.64,32.32,31.51,33.6,0,0,0,0,0,0,0.359,0,0.082,0.31,0.69,0.31,41.3
1121637600000,2005,7,2004,10,42,7,0.243,0.0816,0.161,9675.68,62.14,62.14,57.59,2,2,2,402,385.7,423.1,267,250.7,135,135,135,0,0,0,0.336,0.319,0.35,267,250.7,288.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.145,0.158,0.025,0.0173,0.035,0.001,0.0007,0.0014,0.298,0.274,0.33,0.012,0.011,0.013,24.3,24.17,24.4,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,29.69,27.89,32.03,28.8,27.05,31.07,0,0,0,0,0,0,0.32,0,0.082,0.34,0.66,0.34,39.8
1122242400000,2005,7,2004,10,43,7,0.228,0.0816,0.147,8780.22,53.59,53.59,52.26,2,2,2,377.4,371.1,383.4,242.4,236.1,135,135,135,0,0,0,0.358,0.352,0.364,242.4,236.1,248.4,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.14,0.144,0.0164,0.0158,0.0169,0.00066,0.00064,0.00068,0.264,0.257,0.271,0.011,0.01,0.011,24.45,24.41,24.49,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,26.94,26.22,27.62,26.13,25.44,26.8,0,0,0,0,0,0,0.29,0,0.081,0.36,0.64,0.36,38.5
1122847200000,2005,8,2004,11,44,7,0.211,0.0696,0.141,8462.92,55.48,55.48,50.37,2,1,1.4285714285714286,348.3,335.5,371.1,233.3,220.5,115,115,115,0,0,0,0.331,0.31,0.343,233.3,220.5,256.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.136,0.131,0.144,0.0159,0.0145,0.0199,0.00064,0.00058,0.0008,0.338,0.255,0.397,0.014,0.01,0.016,24.52,24.47,24.59,0.945,0.925,0.959,0.976,0.97,0.98,0.923,0.897,0.94,41.23,26.41,52.17,38.96,25.61,48.2,0,0,0,0,0,0,0.28,0,0.07,0.33,0.67,0.33,40.1
1123452000000,2005,8,2004,11,45,7,0.194,0.0696,0.124,7768.95,48.2,48.2,46.24,1,1,1,320.3,306.7,334.4,205.3,191.7,115,115,115,0,0,0,0.359,0.344,0.375,205.3,191.7,219.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.121,0.131,0.0132,0.012,0.0144,0.00053,0.00048,0.00058,0.359,0.335,0.384,0.014,0.013,0.015,24.64,24.54,24.73,0.956,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.41,44.28,50.59,46.24,43.39,48.2,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40
1124056800000,2005,8,2004,11,46,7,0.177,0.0696,0.107,6715.43,42.45,42.45,39.97,1,1,1,292.3,284.3,302.6,177.3,169.3,115,115,115,0,0,0,0.394,0.38,0.405,177.3,169.3,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0108,0.0101,0.0117,0.00043,0.0004,0.00047,0.309,0.294,0.327,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.977,0.974,0.98,0.926,0.921,0.932,40.9,39.03,43.32,39.97,38.01,42.45,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,37.9
1124661600000,2005,8,2004,11,47,7,0.17,0.0696,0.101,6284.68,38.01,38.01,37.41,1,1,1,281.9,278.6,284.3,166.9,163.6,115,115,115,0,0,0,0.408,0.405,0.413,166.9,163.6,169.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00993,0.00966,0.0101,0.00039,0.00038,0.0004,0.29,0.284,0.294,0.012,0.011,0.012,24.88,24.87,24.9,0.945,0.943,0.945,0.973,0.971,0.974,0.919,0.916,0.921,38.46,37.69,39.03,37.41,36.6,38.01,0,0,0,0,0,0,0.208,0,0.069,0.41,0.59,0.41,37
