date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1949-08-01,1948,11,44,283.2,93,0.328,190.2,990,964.8,25.2,0.33,24.84,0.952,0.98,0.933,44.1,43.21,43.21,7259.96
1949-08-08,1948,11,45,276.2,93,0.337,183.2,990,964.8,25.2,0.318,24.88,0.95,0.979,0.929,42.44,41.54,41.54,6978.9
1949-08-15,1948,11,46,255.7,93,0.364,162.7,990,964.7,25.3,0.281,25,0.943,0.971,0.916,37.62,36.55,36.55,6140.15
1949-08-22,1948,11,47,243.3,93,0.382,150.3,990,964.7,25.3,0.259,25.08,0.939,0.97,0.911,34.72,33.68,33.68,5658.77
1949-08-29,1948,11,48,233.1,81,0.347,152.1,990,964.6,25.4,0.261,25.14,0.939,0.97,0.911,35.23,34.18,34.18,5741.9
1949-09-05,1948,12,49,218.6,72,0.329,146.6,990,964.5,25.5,0.25,25.24,0.937,0.97,0.909,34.01,32.99,32.99,5542.94
1949-09-12,1948,12,50,216.8,72,0.332,144.8,990,964.5,25.5,0.247,25.25,0.937,0.97,0.908,33.57,32.57,32.57,5471.37
1949-09-19,1948,12,51,204,85.57,0.42,118.4,990,964.4,25.6,0.201,25.38,0.923,0.97,0.895,27.2,26.39,26.39,4432.81
1949-09-26,1948,12,52,197,85.86,0.435,111.2,990,964.4,25.6,0.187,25.4,0.264,0.277,0.256,7.924,7.686,7.686,1291.22
1949-10-03,1949,1,1,180,73,0.406,107,990,964.4,25.6,0.178,25.38,0.916,0.97,0.888,24.39,23.65,23.65,3972.81
1949-10-10,1949,1,2,170.2,55,0.324,115.2,990,964.5,25.5,0.191,25.35,0.922,0.97,0.894,26.41,25.61,25.61,4302.15
1949-10-17,1949,1,3,170.2,61,0.359,109.2,990,964.5,25.5,0.181,25.36,0.92,0.969,0.891,24.97,24.2,24.2,4065.56
1949-10-24,1949,1,4,170.2,73,0.429,97.15,990,964.5,25.5,0.161,25.38,0.914,0.968,0.884,22.1,21.38,21.38,3592.38
1949-10-31,1949,1,5,170.2,67.86,0.399,102.3,990,964.5,25.5,0.169,25.37,0.913,0.97,0.885,23.24,22.54,22.54,3785.89
1949-11-07,1949,2,6,180.3,59.71,0.333,120.6,990,964.4,25.6,0.201,25.36,0.924,0.97,0.896,27.74,26.91,26.91,4520.81
1949-11-14,1949,2,7,196.8,50,0.254,146.8,990,964.4,25.6,0.246,25.35,0.937,0.97,0.909,34.2,33.17,33.17,5572.6
1949-11-21,1949,2,8,210.9,50,0.237,160.9,990,964.5,25.5,0.272,25.26,0.942,0.972,0.916,37.55,36.5,36.5,6131.83
1949-11-28,1949,2,9,244.9,65.43,0.266,179.5,990,964.7,25.3,0.307,25.03,0.948,0.978,0.928,41.79,40.89,40.89,6869.07
1949-12-05,1949,3,10,277.9,77,0.277,200.9,990,964.8,25.2,0.347,24.84,0.955,0.98,0.935,46.71,45.78,45.78,7690.81
1949-12-12,1949,3,11,295.8,77,0.261,218.8,990,964.9,25.1,0.333,24.78,0.948,0.977,0.926,42.81,41.23,48.54,8155.14
1949-12-19,1949,3,12,346.6,77,0.223,269.6,990,965.1,24.9,0.296,24.57,0.933,0.97,0.905,30.32,29.41,58.81,9880.65
1949-12-26,1949,3,13,407.9,79,0.194,328.9,990,965.4,24.6,0.384,24.18,0.945,0.971,0.918,36.85,35.79,71.59,12027
1950-01-02,1949,4,14,476.7,91,0.192,385.7,990,965.7,24.3,0.471,23.78,0.953,0.978,0.932,42.85,41.92,83.84,14085.9
1950-01-09,1949,4,15,578.3,111.7,0.193,466.5,990,966.2,23.8,0.581,23.22,0.956,0.979,0.935,48.2,46.2,97.33,16352.2
1950-01-16,1949,4,16,644.1,120,0.186,524.1,990,966.5,23.5,0.583,22.94,0.949,0.971,0.921,37.28,36.19,108.6,18237.5
1950-01-23,1949,4,17,695.4,120,0.173,575.4,990,966.7,23.3,0.669,22.65,0.953,0.977,0.931,40.57,39.65,118.9,19981.9
1950-01-30,1949,4,18,776.8,132.1,0.17,644.7,990,967,23,0.788,22.2,0.956,0.98,0.937,44.72,43.83,131.5,22088.5
1950-02-06,1949,5,19,1143,137,0.127,912.4,990,968.3,21.7,1.3,20.38,0.954,0.98,0.935,46.69,45.43,168,28219.3
1950-02-13,1949,5,20,2098,137,0.0674,1100,990,971.2,18.8,1.87,16.89,0.948,0.979,0.927,43.16,42.24,169,28384.7
1950-02-20,1949,5,21,4045,158.4,0.0401,1100,990,975.7,14.3,1.87,12.45,0.921,0.97,0.894,30.98,29.83,119.3,20043.1
1950-02-27,1949,5,22,5170,271.3,0.0525,1100,990.02,977.8,12.2,1.87,10.38,0.887,0.97,0.861,24.84,22.62,90.48,15199.8
1950-03-06,1949,6,23,4794,315,0.0657,1100,990,977.1,12.9,1.87,10.99,0.908,0.97,0.881,26.92,25.59,102.4,17198.7
1950-03-13,1949,6,24,4342,315,0.0727,1100,990,976.3,13.7,1.87,11.82,0.918,0.97,0.891,29.27,28.39,113.6,19079.1
1950-03-20,1949,6,25,3966,249.9,0.0629,1100,990,975.6,14.4,1.87,12.52,0.925,0.97,0.897,31.24,30.3,121.2,20360.5
1950-03-27,1949,6,26,3905,255,0.0653,1100,990,975.5,14.5,1.87,12.65,0.926,0.97,0.898,31.58,30.63,122.5,20584.8
1950-04-03,1949,7,27,3776,295,0.0781,1100,990,975.2,14.8,1.87,12.92,0.928,0.97,0.9,32.34,31.37,125.5,21083.1
1950-04-10,1949,7,28,3712,295,0.0795,1100,990,975.1,14.9,1.87,13.06,0.929,0.97,0.901,32.72,31.74,127,21330.3
1950-04-17,1949,7,29,3743,295,0.0788,1100,990,975.1,14.9,1.87,12.99,0.929,0.97,0.901,32.54,31.57,126.3,21212.6
1950-04-24,1949,7,30,3600,295,0.082,1100,990,974.8,15.2,1.87,13.29,0.931,0.97,0.903,33.37,32.37,129.5,21750.3
1950-05-01,1949,8,31,3261,321,0.0987,1100,990,974.1,15.9,1.87,14.02,0.935,0.97,0.907,35.35,34.29,137.2,23042.9
1950-05-08,1949,8,32,2811,321,0.115,1100,990,973.1,16.9,1.87,15.07,0.941,0.972,0.915,38.24,37.18,148.7,24987.5
1950-05-15,1949,8,33,2431,321,0.132,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.73,39.82,159.3,26760.1
1950-05-22,1949,8,34,2071,321,0.155,1100,990,971.3,18.7,1.87,16.86,0.948,0.98,0.929,43.1,42.24,168.9,28383.1
1950-05-29,1949,8,35,1720,257.6,0.149,1100,990,970.2,19.8,1.87,17.93,0.951,0.98,0.932,45.99,45.07,180.3,30286.1
1950-06-05,1949,9,36,1445,210,0.146,1100,990,969.3,20.7,1.82,18.88,0.952,0.98,0.933,48.49,47.47,189.9,31901.1
1950-06-12,1949,9,37,1213,210,0.174,1002,990,968.6,21.4,1.43,20.01,0.955,0.98,0.936,46.87,45.85,183.4,30808.5
1950-06-19,1949,9,38,998.6,210,0.211,788.6,990,967.9,22.1,1.02,21.1,0.955,0.979,0.935,46.07,44.53,150.8,25332.7
1950-06-26,1949,9,39,823.5,203.1,0.247,620.3,990,967.2,22.8,0.759,22.05,0.955,0.979,0.934,42.65,41.76,125.3,21045.2
1950-07-03,1949,10,40,691.2,186,0.27,505.2,990,966.7,23.3,0.609,22.73,0.953,0.975,0.929,42.86,41.44,103.7,17427.4
1950-07-10,1949,10,41,581.9,186,0.32,395.9,990,966.2,23.8,0.495,23.29,0.954,0.979,0.934,43.11,42.2,84.39,14177.9
1950-07-17,1949,10,42,516.5,186,0.36,330.5,990,965.9,24.1,0.397,23.68,0.946,0.971,0.918,36.28,35.22,70.43,11832.3
1950-07-24,1949,10,43,470.3,186,0.396,284.3,990,965.7,24.3,0.328,23.96,0.937,0.97,0.909,31.31,30.37,60.74,10204.3
1950-07-31,1949,10,44,431.3,159.4,0.369,271.8,990,965.5,24.5,0.307,24.15,0.935,0.97,0.907,30.09,29.19,58.38,9807.81
1950-08-07,1949,11,45,399.3,155,0.388,244.3,990,965.4,24.6,0.313,24.29,0.938,0.973,0.912,34.73,32.99,52.21,8771.02
1950-08-14,1949,11,46,365.6,155,0.424,210.6,990,965.2,24.8,0.372,24.4,0.957,0.98,0.937,48.21,47.08,47.08,7910.11
1950-08-21,1949,11,47,337.5,155,0.46,182.5,990,965.1,24.9,0.322,24.59,0.95,0.977,0.928,41.8,40.86,40.86,6865.01
1950-08-28,1949,11,48,304.5,139.1,0.456,165.3,990,964.9,25.1,0.289,24.79,0.944,0.973,0.919,37.96,36.95,36.95,6208.06
1950-09-04,1949,12,49,283.8,118,0.416,165.8,990,964.8,25.2,0.288,24.88,0.944,0.972,0.918,38.19,37.12,37.12,6236.86
1950-09-11,1949,12,50,268.1,118,0.44,150.1,990,964.8,25.2,0.26,24.97,0.939,0.97,0.911,34.52,33.49,33.49,5626.14
1950-09-18,1949,12,51,243.1,118,0.486,125.1,990,964.7,25.3,0.215,25.13,0.928,0.97,0.9,28.61,27.75,27.75,4662.44
1950-09-25,1949,12,52,217.3,115,0.529,102.3,990,964.5,25.5,0.174,25.32,0.914,0.969,0.885,23.24,22.51,22.51,3781.63
1950-10-02,1950,1,1,212.8,97,0.456,115.8,990,964.5,25.5,0.197,25.33,0.922,0.97,0.894,26.53,25.74,25.74,4323.75
1950-10-09,1950,1,2,211.8,97,0.458,114.8,990,964.5,25.5,0.195,25.33,0.921,0.97,0.894,26.28,25.49,25.49,4282.78
1950-10-16,1950,1,3,199.8,90.14,0.451,109.7,990,964.4,25.6,0.185,25.4,0.527,0.554,0.511,15.11,14.66,14.66,2463.11
1950-10-23,1950,1,4,196.8,73,0.371,123.8,990,964.4,25.6,0.209,25.39,0.928,0.97,0.9,28.59,27.73,27.73,4658.35
1950-10-30,1950,1,5,203.8,68.71,0.337,135.1,990,964.4,25.6,0.228,25.35,0.932,0.97,0.905,31.32,30.38,30.38,5103.53
1950-11-06,1950,2,6,212.1,74.43,0.35,137.7,990,964.5,25.5,0.233,25.29,0.934,0.97,0.906,31.9,30.94,30.94,5198.34
1950-11-13,1950,2,7,216.8,93,0.429,123.8,990,964.5,25.5,0.211,25.29,0.928,0.97,0.9,28.47,27.62,27.62,4640.14
1950-11-20,1950,2,8,236.1,70.71,0.302,165.4,990,964.6,25.4,0.282,25.1,0.943,0.975,0.919,38.42,37.46,37.46,6292.92
1950-11-27,1950,2,9,283.9,82.86,0.29,201.1,990,964.8,25.2,0.347,24.82,0.954,0.98,0.935,46.71,45.5,45.5,7644.51
1950-12-04,1950,3,10,318.2,104,0.327,214.2,990,965,25,0.351,24.66,0.952,0.979,0.932,45.61,44.13,47.7,8012.82
1950-12-11,1950,3,11,369.4,104,0.282,265.4,990,965.2,24.8,0.292,24.46,0.933,0.97,0.905,29.68,28.79,57.58,9674.14
1950-12-18,1950,3,12,408.1,104,0.255,304.1,990,965.4,24.6,0.35,24.21,0.941,0.97,0.913,33.98,32.96,65.92,11074.5
1950-12-25,1950,3,13,451.8,104,0.231,347.8,990,965.6,24.4,0.415,23.95,0.948,0.973,0.923,38.72,37.69,75.39,12665
1951-01-01,1950,4,14,509.2,120,0.236,389.2,990,965.9,24.1,0.479,23.63,0.953,0.98,0.934,42.99,42.11,84.21,14147.5
1951-01-08,1950,4,15,629.4,120,0.191,509.4,990,966.4,23.6,0.591,23,0.951,0.974,0.927,41.09,39.74,105.7,17765.2
1951-01-15,1950,4,16,632.7,120,0.19,512.7,990,966.4,23.6,0.564,23.01,0.948,0.97,0.919,36.53,35.44,106.3,17861.3
1951-01-22,1950,4,17,668.1,120,0.18,548.1,990,966.6,23.4,0.623,22.8,0.951,0.974,0.925,38.84,37.81,113.4,19056.3
1951-01-29,1950,4,18,729.1,111.4,0.153,617.6,990,966.8,23.2,0.739,22.44,0.955,0.98,0.936,43.27,42.39,127.2,21365.4
1951-02-05,1950,5,19,787.2,109.6,0.139,677.7,990,967,23,0.84,22.11,0.957,0.98,0.938,46.87,45.93,137.8,23149.6
1951-02-12,1950,5,20,878.5,137,0.157,741.5,990,967.4,22.6,0.944,21.64,0.956,0.979,0.937,48.22,46.3,144.5,24275.5
1951-02-19,1950,5,21,1090,137,0.127,952.7,990,968.2,21.8,1.28,20.54,0.955,0.98,0.936,45.74,44.73,178.9,30058.2
1951-02-26,1950,5,22,1667,163.3,0.0996,1100,990,970,20,1.83,18.18,0.951,0.98,0.932,46.63,45.47,181.9,30556.2
1951-03-05,1950,6,23,3018,191,0.0642,1100,990,973.5,16.5,1.87,14.61,0.938,0.972,0.912,36.97,35.96,143.8,24166.5
1951-03-12,1950,6,24,4312,239,0.0555,1100,990,976.3,13.7,1.87,11.88,0.919,0.97,0.891,29.43,28.54,114.2,19180.8
1951-03-19,1950,6,25,4356,239,0.0549,1100,990,976.3,13.7,1.87,11.79,0.918,0.97,0.89,29.2,28.32,113.3,19033.5
1951-03-26,1950,6,26,3759,247,0.066,1100,990,975.2,14.8,1.87,12.96,0.928,0.97,0.9,32.44,31.47,125.9,21148.8
1951-04-02,1950,7,27,3247,295,0.0909,1100,990,974.1,15.9,1.87,14.05,0.935,0.97,0.907,35.43,34.37,137.5,23094.5
1951-04-09,1950,7,28,3001,239.3,0.0797,1100,990,973.5,16.5,1.87,14.61,0.939,0.97,0.911,36.98,35.87,143.5,24106.5
1951-04-16,1950,7,29,2938,217,0.0739,1100,990,973.4,16.6,1.87,14.76,0.94,0.97,0.912,37.41,36.3,145.2,24393.5
1951-04-23,1950,7,30,2895,217,0.075,1100,990,973.3,16.7,1.87,14.87,0.94,0.971,0.913,37.7,36.6,146.4,24598.4
1951-04-30,1950,7,31,2816,267.6,0.0951,1100,990,973.1,16.9,1.87,15.06,0.941,0.972,0.915,38.22,37.15,148.6,24967.7
1951-05-07,1950,8,32,2732,295.3,0.108,1100,990,972.9,17.1,1.87,15.26,0.942,0.973,0.917,38.77,37.74,150.9,25359.1
1951-05-14,1950,8,33,2590,321,0.124,1100,990,972.5,17.5,1.87,15.6,0.943,0.975,0.92,39.7,38.72,154.9,26020.1
1951-05-21,1950,8,34,2391,321,0.134,1100,990,972,18,1.87,16.08,0.945,0.978,0.925,41,40.1,160.4,26949.6
1951-05-28,1950,8,35,2186,293.6,0.134,1100,990,971.5,18.5,1.87,16.58,0.947,0.98,0.928,42.32,41.47,165.9,27870.3
1951-06-04,1950,9,36,1935,257,0.133,1100,990,970.9,19.1,1.87,17.25,0.949,0.98,0.93,44.13,43.25,173,29062.8
1951-06-11,1950,9,37,1662,257,0.155,1100,990,970,20,1.87,18.12,0.951,0.98,0.932,46.5,45.57,182.3,30622.6
1951-06-18,1950,9,38,1437,257,0.18,1091,990,969.3,20.7,1.78,18.94,0.953,0.98,0.934,48.25,47.29,189.1,31776.9
1951-06-25,1950,9,39,1205,252.7,0.21,952.8,990,968.5,21.5,1.29,20.16,0.955,0.98,0.936,44.94,44.05,176.2,29598.8
1951-07-02,1950,10,40,1013,227,0.225,786,990,967.9,22.1,1.02,21.05,0.955,0.979,0.935,45.85,44.41,150.2,25229.6
1951-07-09,1950,10,41,869.4,227,0.262,642.4,990,967.4,22.6,0.799,21.82,0.955,0.979,0.935,43.74,42.84,128.5,21590.6
1951-07-16,1950,10,42,733.8,227,0.31,506.8,990,966.8,23.2,0.618,22.55,0.953,0.975,0.929,42.69,41.31,103.3,17358.8
1951-07-23,1950,10,43,628.9,227,0.362,401.9,990,966.4,23.6,0.508,23.08,0.954,0.979,0.934,43.39,42.49,84.98,14276
1951-07-30,1950,10,44,564.8,196.3,0.347,368.5,990,966.1,23.9,0.456,23.4,0.951,0.976,0.928,40.22,39.27,78.55,13195.6
1951-08-06,1950,11,45,505.7,184,0.364,321.7,990,965.9,24.1,0.385,23.74,0.944,0.97,0.916,35.36,34.31,68.62,11527.7
1951-08-13,1950,11,46,461.2,184,0.399,277.2,990,965.7,24.3,0.318,24.01,0.936,0.97,0.908,30.55,29.63,59.26,9956.02
1951-08-20,1950,11,47,428.4,184,0.43,244.4,990,965.5,24.5,0.271,24.2,0.928,0.97,0.9,26.91,26.1,52.2,8769.78
1951-08-27,1950,11,48,398,170.9,0.428,227.2,990,965.4,24.6,0.356,24.26,0.949,0.977,0.928,43.36,41.78,49.47,8310.27
1951-09-03,1950,12,49,368.8,138,0.375,230.8,990,965.2,24.8,0.338,24.42,0.945,0.976,0.922,40.71,38.66,49.79,8364.12
1951-09-10,1950,12,50,337.5,138,0.409,199.5,990,965.1,24.9,0.351,24.56,0.954,0.98,0.935,45.86,44.94,44.94,7549.82
1951-09-17,1950,12,51,307,138,0.45,169,990,964.9,25.1,0.297,24.77,0.945,0.974,0.921,38.81,37.83,37.83,6355.37
1951-09-24,1950,12,52,279.8,138,0.493,141.8,990,964.8,25.2,0.248,24.93,0.936,0.97,0.908,32.46,31.49,31.49,5290
1951-10-01,1951,1,1,265.3,110,0.415,155.3,990,964.8,25.2,0.269,24.97,0.941,0.97,0.913,35.78,34.7,34.7,5830.21
1951-10-08,1951,1,2,259.4,110,0.424,149.4,990,964.7,25.3,0.259,25,0.939,0.97,0.911,34.4,33.37,33.37,5605.7
1951-10-15,1951,1,3,263.1,110,0.418,153.1,990,964.8,25.2,0.266,24.98,0.94,0.97,0.912,35.27,34.22,34.22,5749.25
1951-10-22,1951,1,4,320.7,110,0.345,210.7,990,965,25,0.344,24.65,0.951,0.979,0.931,44.12,42.83,46.99,7894.87
1951-10-29,1951,1,5,318.6,107.7,0.338,210.8,990,965,25,0.346,24.66,0.951,0.979,0.931,44.8,43.62,47.2,7929.35
1951-11-05,1951,2,6,311.6,106,0.34,205.6,990,965,25,0.359,24.68,0.956,0.98,0.937,47.56,46.61,46.61,7831
1951-11-12,1951,2,7,324.7,106,0.326,218.7,990,965,25,0.383,24.59,0.958,0.98,0.939,50.54,48.18,48.18,8093.41
1951-11-19,1951,2,8,351.1,106,0.302,245.1,990,965.2,24.8,0.287,24.56,0.933,0.971,0.906,31.29,29.94,52.99,8902.95
1951-11-26,1951,2,9,449.6,111.7,0.25,337.9,990,965.6,24.4,0.402,23.98,0.946,0.974,0.922,37.56,36.6,73.21,12299
1951-12-03,1951,3,10,468.1,126,0.269,342.1,990,965.7,24.3,0.411,23.88,0.947,0.972,0.92,37.95,36.87,73.74,12388
1951-12-10,1951,3,11,501.1,119.1,0.238,381.9,990,965.9,24.1,0.469,23.68,0.952,0.978,0.932,42.22,41.31,82.62,13879.4
1951-12-17,1951,3,12,559.3,118,0.211,441.3,990,966.1,23.9,0.558,23.32,0.958,0.98,0.938,48.33,47.3,94.6,15893.4
1951-12-24,1951,3,13,921.7,118,0.136,803.7,990,967.5,22.5,1.05,21.41,0.955,0.978,0.934,44.68,43.61,155.3,26084.1
1951-12-31,1951,3,14,1091,145.4,0.133,945.3,990,968.2,21.8,1.25,20.57,0.955,0.98,0.936,45.52,44.61,178.4,29976.8
1952-01-07,1951,4,15,1388,150,0.109,1091,990,969.1,20.9,1.76,19.11,0.953,0.98,0.934,48.68,47.53,190.1,31942.2
1952-01-14,1951,4,16,1563,150,0.096,1100,990,969.7,20.3,1.85,18.46,0.952,0.98,0.933,47.39,46.45,185.8,31212.1
1952-01-21,1951,4,17,1987,150,0.0765,1100,990,971,19,1.87,17.15,0.949,0.98,0.93,43.88,43,172,28894.5
1952-01-28,1951,4,18,2645,170.1,0.0641,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25760.8
1952-02-04,1951,5,19,3172,197,0.0622,1100,990,973.9,16.1,1.87,14.21,0.936,0.97,0.908,35.89,34.81,139.3,23395.7
1952-02-11,1951,5,20,3398,197,0.058,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.54,33.5,134,22513.6
1952-02-18,1951,5,21,4057,197,0.0486,1100,990,975.8,14.2,1.87,12.35,0.923,0.97,0.895,30.74,29.82,119.3,20038.7
1952-02-25,1951,5,22,4804,230.7,0.0476,1100,990.02,977.1,12.9,1.87,11.04,0.777,0.831,0.754,23.64,22.48,89.91,15105.2
1952-03-03,1951,6,23,6025,315,0.0523,1100,990.09,979.1,11,1.84,9.185,0,0,0,0,0,0,0
1952-03-10,1951,6,24,6022,315,0.0523,1100,990.09,979.1,11,1.84,9.182,0,0,0,0,0,0,0
1952-03-17,1951,6,25,5611,315,0.0562,1100,990.06,978.5,11.6,1.85,9.752,0.25,0.277,0.243,6.785,6.033,24.13,4053.86
1952-03-24,1951,6,26,4973,315,0.0634,1100,990.01,977.4,12.6,1.87,10.7,0.898,0.97,0.871,25.93,24.17,96.69,16244.1
1952-03-31,1951,6,27,4274,297.9,0.0697,1100,990,976.2,13.8,1.87,11.94,0.919,0.97,0.892,29.62,28.73,114.9,19305.2
1952-04-07,1951,7,28,3758,295,0.0786,1100,990,975.2,14.8,1.87,12.96,0.928,0.97,0.9,32.44,31.47,125.9,21147
1952-04-14,1951,7,29,3425,295,0.0863,1100,990,974.5,15.5,1.87,13.66,0.933,0.97,0.905,34.38,33.35,133.4,22412
1952-04-21,1951,7,30,2893,295,0.102,1100,990,973.3,16.7,1.87,14.87,0.94,0.971,0.913,37.7,36.63,146.5,24612.7
1952-04-28,1951,7,31,2461,284.1,0.116,1100,990,972.2,17.8,1.87,15.91,0.945,0.977,0.923,40.54,39.61,158.4,26619.5
1952-05-05,1951,8,32,2093,276,0.132,1100,990,971.3,18.7,1.87,16.82,0.947,0.98,0.929,42.97,42.11,168.4,28298.7
1952-05-12,1951,8,33,1713,276,0.161,1100,990,970.2,19.8,1.87,17.96,0.951,0.98,0.932,46.06,45.14,180.6,30332.6
1952-05-19,1951,8,34,1450,216,0.148,1100,990,969.3,20.7,1.81,18.87,0.952,0.98,0.933,48.47,47.45,189.8,31885
1952-05-26,1951,8,35,1237,187.6,0.152,1046,990,968.6,21.4,1.54,19.82,0.955,0.98,0.935,48.52,47.38,189.5,31837.3
1952-06-02,1951,9,36,1080,161,0.15,918.7,990,968.2,21.8,1.19,20.66,0.955,0.98,0.936,44.41,43.52,174.1,29244.1
1952-06-09,1951,9,37,919.2,161,0.176,758.2,990,967.6,22.4,0.957,21.47,0.955,0.978,0.935,45.06,43.83,148.3,24908
1952-06-16,1951,9,38,774.5,161,0.208,613.5,990,967,23,0.741,22.26,0.954,0.979,0.934,42.6,41.7,125.1,21016.1
1952-06-23,1951,9,39,666.9,161,0.242,505.9,990,966.6,23.4,0.608,22.82,0.952,0.975,0.928,43.31,41.18,102.9,17282
1952-06-30,1951,9,40,586.6,138.7,0.236,447.9,990,966.2,23.8,0.572,23.19,0.957,0.98,0.938,48.75,47.35,94.69,15908.3
1952-07-07,1951,10,41,524.9,156.9,0.3,368.1,990,966,24,0.451,23.59,0.95,0.976,0.927,40.46,39.49,78.99,13270.2
1952-07-14,1951,10,42,488.1,186,0.381,302.1,990,965.8,24.2,0.354,23.85,0.941,0.97,0.913,33.24,32.25,64.49,10834.4
1952-07-21,1951,10,43,455.6,186,0.409,269.6,990,965.7,24.3,0.306,24.04,0.934,0.97,0.906,29.7,28.81,57.61,9678.59
1952-07-28,1951,10,44,424.3,172.7,0.407,251.6,990,965.5,24.5,0.278,24.21,0.93,0.97,0.902,27.78,26.95,53.89,9054.21
1952-08-04,1951,11,45,394.8,155,0.393,239.8,990,965.4,24.6,0.284,24.34,0.931,0.971,0.905,30.4,29.1,51.32,8621.89
1952-08-11,1951,11,46,377.4,155,0.411,222.4,990,965.3,24.7,0.393,24.32,0.958,0.98,0.938,50.8,47.96,47.96,8057.56
1952-08-18,1951,11,47,349.7,155,0.443,194.7,990,965.1,24.9,0.343,24.51,0.953,0.98,0.934,44.59,43.7,43.7,7341.92
1952-08-25,1951,11,48,330.3,155,0.469,175.3,990,965.1,24.9,0.309,24.64,0.947,0.976,0.925,40.14,39.2,39.2,6584.88
1952-09-01,1951,12,49,317.6,118,0.372,199.6,990,965,25,0.348,24.66,0.954,0.98,0.935,46.06,45.14,45.14,7583.18
1952-09-08,1951,12,50,290.1,118,0.407,172.1,990,964.9,25.1,0.299,24.84,0.946,0.975,0.923,39.68,38.7,38.7,6501.74
1952-09-15,1951,12,51,278.5,118,0.424,160.5,990,964.8,25.2,0.278,24.91,0.943,0.971,0.915,36.95,35.88,35.88,6027.81
1952-09-22,1951,12,52,259,118,0.455,141,990,964.7,25.3,0.244,25.02,0.935,0.97,0.907,32.37,31.4,31.4,5274.97
1952-09-29,1951,12,53,248.6,103,0.414,145.6,990,964.7,25.3,0.25,25.06,0.937,0.97,0.909,33.53,32.53,32.53,5464.23
1952-10-06,1952,1,1,236.7,97,0.41,139.7,990,964.6,25.4,0.239,25.14,0.935,0.97,0.907,32.2,31.23,31.23,5247.42
1952-10-13,1952,1,2,224.6,97,0.432,127.6,990,964.5,25.5,0.218,25.23,0.929,0.97,0.902,29.35,28.47,28.47,4783.15
1952-10-20,1952,1,3,232.3,97,0.418,135.3,990,964.6,25.4,0.232,25.17,0.933,0.97,0.905,31.15,30.22,30.22,5076.85
1952-10-27,1952,1,4,252.5,99.57,0.395,152.9,990,964.7,25.3,0.264,25.03,0.94,0.97,0.912,35.27,34.21,34.21,5747.54
1952-11-03,1952,2,5,277.9,106,0.382,171.9,990,964.8,25.2,0.299,24.89,0.946,0.976,0.923,39.69,38.74,38.74,6508.21
1952-11-10,1952,2,6,309.9,106,0.343,203.9,990,965,25,0.333,24.71,0.95,0.979,0.929,43.14,42.17,45.81,7696.61
1952-11-17,1952,2,7,351.5,106,0.301,245.5,990,965.2,24.8,0.266,24.58,0.928,0.97,0.9,27.45,26.62,53.25,8945.77
1952-11-24,1952,2,8,381,106,0.278,275,990,965.3,24.7,0.307,24.39,0.935,0.97,0.907,30.75,29.83,59.65,10021.4
1952-12-01,1952,3,9,419.6,118,0.281,301.6,990,965.5,24.5,0.349,24.16,0.941,0.97,0.912,33.62,32.61,65.22,10956.1
1952-12-08,1952,3,10,418.3,118,0.282,300.3,990,965.5,24.5,0.346,24.17,0.94,0.97,0.912,33.47,32.47,64.93,10908.7
1952-12-15,1952,3,11,423.6,116,0.274,307.6,990,965.5,24.5,0.357,24.14,0.942,0.97,0.913,34.28,33.26,66.51,11173.8
1952-12-22,1952,3,12,463.5,104,0.225,359.5,990,965.7,24.3,0.433,23.88,0.95,0.976,0.927,39.97,39.02,78.03,13109.2
1952-12-29,1952,3,13,511.4,113.1,0.221,398.2,990,965.9,24.1,0.492,23.61,0.955,0.98,0.935,44,43.12,86.24,14488.3
1953-01-05,1952,4,14,569.5,120,0.211,449.5,990,966.2,23.8,0.57,23.27,0.957,0.98,0.938,49.1,47.63,95.27,16005.1
1953-01-12,1952,4,15,614.7,120,0.196,494.7,990,966.4,23.6,0.581,23.06,0.952,0.974,0.927,42.76,40.93,102.1,17157.4
1953-01-19,1952,4,16,688.4,120,0.175,568.4,990,966.7,23.3,0.657,22.69,0.952,0.976,0.929,40.12,39.15,117.4,19729.5
1953-01-26,1952,4,17,774.8,122.4,0.158,652.4,990,967,23,0.799,22.2,0.956,0.98,0.937,45.27,44.37,133.1,22362.2
1953-02-02,1952,5,18,840.3,137,0.163,703.3,990,967.3,22.7,0.887,21.85,0.957,0.98,0.938,48.06,47.07,141.2,23725.3
1953-02-09,1952,5,19,917.6,137,0.15,780.6,990,967.6,22.4,0.989,21.44,0.955,0.978,0.934,46.53,44.26,149.5,25113.6
1953-02-16,1952,5,20,1055,137,0.13,917.9,990,968.1,21.9,1.19,20.74,0.955,0.98,0.935,44.52,43.61,174.4,29306.7
1953-02-23,1952,5,21,1202,143.6,0.119,1043,990,968.5,21.5,1.53,19.94,0.955,0.98,0.936,48.62,47.31,189.2,31790.4
1953-03-02,1952,6,22,2166,183,0.0921,1100,990,971.3,18.7,1.85,16.82,0.947,0.977,0.925,42.97,41.98,167.9,28208.2
1953-03-09,1952,6,23,3556,223,0.0627,1100,990,974.7,15.3,1.87,13.39,0.931,0.97,0.903,33.64,32.63,130.5,21924.7
1953-03-16,1952,6,24,5024,260.7,0.052,1100,990.03,977.5,12.5,1.86,10.68,0.645,0.693,0.626,19.36,18.32,73.28,12311.6
1953-03-23,1952,6,25,5790,315,0.0544,1100,990.07,978.7,11.3,1.85,9.496,0,0,0,0,0,0,0
1953-03-30,1952,6,26,5405,350,0.0648,1100,990.04,978.1,11.9,1.86,10.05,0.627,0.693,0.608,17.14,15.32,61.27,10293.8
1953-04-06,1952,7,27,4981,344.3,0.069,1100,990.01,977.5,12.5,1.87,10.67,0.898,0.97,0.871,25.84,24.02,96.09,16143.8
1953-04-13,1952,7,28,4699,295,0.0628,1100,990,977,13,1.87,11.17,0.911,0.97,0.884,27.44,26.33,105.3,17691.5
1953-04-20,1952,7,29,4247,295,0.0695,1100,990,976.1,13.9,1.87,11.99,0.92,0.97,0.892,29.75,28.86,115.4,19395
1953-04-27,1952,7,30,3878,306.1,0.0791,1100,990,975.4,14.6,1.87,12.71,0.926,0.97,0.898,31.74,30.79,123.2,20689.6
1953-05-04,1952,8,31,3617,321,0.0888,1100,990,974.9,15.1,1.87,13.26,0.931,0.97,0.903,33.27,32.27,129.1,21688
1953-05-11,1952,8,32,3342,321,0.0961,1100,990,974.3,15.7,1.87,13.84,0.934,0.97,0.906,34.87,33.82,135.3,22727.2
1953-05-18,1952,8,33,3002,321,0.107,1100,990,973.5,16.5,1.87,14.61,0.939,0.97,0.911,36.98,35.89,143.5,24115.2
1953-05-25,1952,8,34,2585,321,0.125,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.73,38.76,155,26044.8
1953-06-01,1952,9,35,2257,257,0.114,1100,990,971.7,18.3,1.87,16.4,0.946,0.98,0.927,41.86,41.01,164,27560.1
1953-06-08,1952,9,36,1929,257,0.134,1100,990,970.9,19.1,1.87,17.27,0.949,0.98,0.93,44.19,43.3,173.2,29100.3
1953-06-15,1952,9,37,1638,257,0.157,1100,990,969.9,20.1,1.87,18.2,0.951,0.98,0.932,46.71,45.78,183.1,30763.6
1953-06-22,1952,9,38,1359,257,0.19,1068,990,969,21,1.67,19.3,0.953,0.98,0.934,48.14,47.16,188.7,31694.2
1953-06-29,1952,9,39,1145,235.6,0.206,909.6,990,968.4,21.6,1.19,20.45,0.955,0.979,0.935,43.5,42.6,170.4,28629.8
1953-07-06,1952,10,40,967.1,227,0.235,740.1,990,967.8,22.2,0.962,21.28,0.956,0.979,0.936,47.28,45.65,142.5,23932.9
1953-07-13,1952,10,41,809.9,227,0.281,582.9,990,967.1,22.9,0.698,22.16,0.952,0.976,0.929,40.2,39.23,117.7,19773.2
1953-07-20,1952,10,42,694.3,227,0.328,467.3,990,966.7,23.3,0.583,22.74,0.954,0.977,0.932,44.57,43.22,96.33,16184
1953-07-27,1952,10,43,615.2,214.7,0.349,400.4,990,966.4,23.6,0.505,23.14,0.955,0.98,0.935,43.36,42.48,84.95,14271.9
1953-08-03,1952,11,44,546,184,0.338,362,990,966.1,23.9,0.445,23.5,0.95,0.975,0.927,39.62,38.65,77.31,12987.8
1953-08-10,1952,11,45,493.9,184,0.373,309.9,990,965.8,24.2,0.367,23.81,0.942,0.97,0.914,34.1,33.07,66.15,11112.9
1953-08-17,1952,11,46,459.4,184,0.401,275.4,990,965.7,24.3,0.315,24.02,0.936,0.97,0.908,30.34,29.43,58.86,9888.76
1953-08-24,1952,11,47,414,184,0.445,230,990,965.5,24.5,0.34,24.2,0.945,0.976,0.922,40.07,38.52,49.64,8339.22
1953-08-31,1952,11,48,381.6,144.6,0.379,237,990,965.3,24.7,0.301,24.39,0.936,0.973,0.911,33.56,32.49,51.4,8635.62
1953-09-07,1952,12,49,343.5,138,0.402,205.5,990,965.1,24.9,0.362,24.52,0.956,0.98,0.937,47.23,46.29,46.29,7776.02
1953-09-14,1952,12,50,325.6,138,0.424,187.6,990,965,25,0.33,24.64,0.951,0.98,0.932,43.12,42.25,42.25,7098.56
1953-09-21,1952,12,51,312.4,138,0.442,174.4,990,965,25,0.306,24.73,0.947,0.976,0.924,40.07,39.11,39.11,6571.23
1953-09-28,1952,12,52,285.7,122,0.426,163.7,990,964.8,25.2,0.286,24.87,0.944,0.973,0.918,37.68,36.67,36.67,6160.38
1953-10-05,1953,1,1,273.3,110,0.402,163.3,990,964.8,25.2,0.284,24.92,0.943,0.971,0.916,37.65,36.56,36.56,6142.02
1953-10-12,1953,1,2,264.4,110,0.416,154.4,990,964.8,25.2,0.268,24.97,0.941,0.97,0.912,35.57,34.51,34.51,5796.84
1953-10-19,1953,1,3,261.5,110,0.421,151.5,990,964.7,25.3,0.263,24.99,0.94,0.97,0.911,34.89,33.85,33.85,5686.07
1953-10-26,1953,1,4,268.7,109.4,0.407,159.3,990,964.8,25.2,0.276,24.95,0.942,0.97,0.914,36.71,35.63,35.63,5985.19
1953-11-02,1953,2,5,274,106,0.387,168,990,964.8,25.2,0.292,24.91,0.945,0.974,0.92,38.77,37.75,37.75,6342.61
1953-11-09,1953,2,6,269.7,106,0.393,163.7,990,964.8,25.2,0.284,24.94,0.943,0.971,0.917,37.78,36.7,36.7,6165.46
1953-11-16,1953,2,7,296.8,106,0.357,190.8,990,964.9,25.1,0.333,24.78,0.952,0.98,0.933,44.15,43.27,43.27,7268.66
1953-11-23,1953,2,8,316.9,106,0.336,210.9,990,965,25,0.344,24.67,0.952,0.979,0.931,44.2,42.89,47.06,7906.69
1953-11-30,1953,2,9,395.5,116.3,0.296,279.2,990,965.4,24.6,0.315,24.31,0.935,0.971,0.908,31.12,30.21,60.42,10151.1
1953-12-07,1953,3,10,531.9,121.4,0.23,410.5,990,966,24,0.513,23.49,0.955,0.979,0.935,45.12,44.04,88.08,14797.7
1953-12-14,1953,3,11,531.2,126,0.237,405.2,990,966,24,0.505,23.5,0.955,0.98,0.936,44.59,43.69,87.38,14680.4
1953-12-21,1953,3,12,575,118,0.205,457,990,966.2,23.8,0.583,23.23,0.957,0.98,0.938,49.83,48.01,96.02,16131
1953-12-28,1953,3,13,620.4,127,0.204,493.4,990,966.4,23.6,0.566,23.05,0.949,0.973,0.924,40.18,38.53,101.8,17105
1954-01-04,1953,4,14,737.4,139,0.189,598.4,990,966.8,23.2,0.713,22.44,0.954,0.979,0.934,41.87,41,123,20665.5
1954-01-11,1953,4,15,814.9,139,0.171,675.9,990,967.2,22.8,0.843,22,0.956,0.98,0.937,46.45,45.52,136.6,22942.5
1954-01-18,1953,4,16,871.9,139,0.159,732.9,990,967.4,22.6,0.943,21.67,0.957,0.98,0.938,49.67,48.2,144.6,24292.8
1954-01-25,1953,4,17,883.6,139,0.157,744.6,990,967.4,22.6,0.965,21.6,0.957,0.98,0.938,50.3,48.2,144.6,24292.8
1954-02-01,1953,5,18,967.2,162,0.168,805.2,990,967.8,22.2,1.02,21.21,0.954,0.978,0.934,43.6,42.16,154.9,26020.2
1954-02-08,1953,5,19,1008,162,0.161,845.7,990,967.9,22.1,1.06,21.01,0.954,0.979,0.934,41.57,40.7,162.8,27351.9
1954-02-15,1953,5,20,1047,158.4,0.151,888.3,990,968,22,1.14,20.82,0.955,0.98,0.936,43.29,42.43,169.7,28511.7
1954-02-22,1953,5,21,1189,137,0.116,1043,990,968.5,21.5,1.53,19.98,0.955,0.98,0.936,48.73,47.26,189,31758
1954-03-01,1953,6,22,1415,183,0.13,1100,990,969.2,20.8,1.8,18.99,0.953,0.98,0.934,48.79,47.65,190.6,32019.5
1954-03-08,1953,6,23,1759,183,0.105,1100,990,970.3,19.7,1.87,17.81,0.95,0.98,0.931,45.66,44.74,179,30068.1
1954-03-15,1953,6,24,2182,183,0.084,1100,990,971.5,18.5,1.87,16.59,0.947,0.98,0.928,42.35,41.5,166,27886.9
1954-03-22,1953,6,25,2579,183,0.0712,1100,990,972.5,17.5,1.87,15.63,0.944,0.976,0.92,39.77,38.8,155.2,26071.5
1954-03-29,1953,6,26,3231,202.4,0.0626,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.54,34.47,137.9,23167
1954-04-05,1953,7,27,3643,228.1,0.0625,1100,990,974.9,15.1,1.87,13.2,0.93,0.97,0.902,33.12,32.12,128.5,21586.4
1954-04-12,1953,7,28,3740,295,0.0789,1100,990,975.1,14.9,1.87,13,0.929,0.97,0.901,32.55,31.58,126.3,21219.7
1954-04-19,1953,7,29,3383,295,0.0873,1100,990,974.4,15.6,1.87,13.75,0.934,0.97,0.906,34.62,33.59,134.3,22569.3
1954-04-26,1953,7,30,3028,302.4,0.1,1100,990,973.6,16.4,1.87,14.55,0.938,0.97,0.91,36.81,35.71,142.9,24000.1
1954-05-03,1953,8,31,2713,321,0.118,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.89,37.86,151.5,25444.9
1954-05-10,1953,8,32,2419,282.4,0.117,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.81,39.9,159.6,26815.6
1954-05-17,1953,8,33,2156,276,0.128,1100,990,971.5,18.5,1.87,16.65,0.947,0.98,0.928,42.52,41.67,166.7,28001.9
1954-05-24,1953,8,34,1859,276,0.149,1100,990,970.6,19.4,1.87,17.48,0.95,0.98,0.931,44.77,43.88,175.5,29485
1954-05-31,1953,8,35,1584,219.4,0.138,1100,990,969.8,20.2,1.86,18.38,0.952,0.98,0.933,47.19,46.24,185,31076.6
1954-06-07,1953,9,36,1339,210,0.158,1080,990,969,21,1.7,19.33,0.953,0.98,0.934,48.78,47.73,190.9,32074.7
1954-06-14,1953,9,37,1139,210,0.185,928.6,990,968.3,21.7,1.23,20.44,0.955,0.98,0.936,44.4,43.5,174,29234.5
1954-06-21,1953,9,38,981.6,210,0.215,771.6,990,967.8,22.2,0.992,21.19,0.955,0.978,0.934,45.3,43.89,148.4,24937
1954-06-28,1953,9,39,821.7,196.3,0.239,625.4,990,967.2,22.8,0.766,22.05,0.955,0.979,0.935,43.01,42.11,126.3,21221.6
1954-07-05,1953,10,40,692.3,186,0.269,506.3,990,966.7,23.3,0.611,22.72,0.952,0.975,0.928,43.07,41.28,103.2,17335.8
1954-07-12,1953,10,41,605.5,186,0.307,419.5,990,966.3,23.7,0.531,23.15,0.956,0.98,0.937,45.51,44.6,89.21,14986.8
1954-07-19,1953,10,42,546.4,186,0.341,360.4,990,966.1,23.9,0.442,23.5,0.95,0.975,0.926,39.44,38.45,76.9,12919
1954-07-26,1953,10,43,491.3,181.6,0.369,309.8,990,965.8,24.2,0.366,23.82,0.942,0.97,0.914,34.1,33.08,66.15,11114
1954-08-02,1953,11,44,461.2,155,0.336,306.2,990,965.7,24.3,0.358,23.97,0.942,0.97,0.913,33.89,32.88,65.75,11046.2
1954-08-09,1953,11,45,427,155,0.363,272,990,965.5,24.5,0.307,24.17,0.935,0.97,0.907,30.13,29.23,58.46,9821.46
1954-08-16,1953,11,46,398.7,163.3,0.41,235.4,990,965.4,24.6,0.298,24.31,0.936,0.973,0.911,32.94,32.08,51.06,8578
1954-08-23,1953,11,47,372.6,184,0.494,188.6,990,965.3,24.7,0.336,24.4,0.952,0.979,0.932,42.94,42.06,42.06,7066.67
1954-08-30,1953,11,48,340.9,151.1,0.442,189.7,990,965.1,24.9,0.335,24.56,0.952,0.978,0.931,43.51,42.55,42.55,7149.16
1954-09-06,1953,12,49,321.5,138,0.429,183.5,990,965,25,0.323,24.67,0.95,0.979,0.93,42.18,41.3,41.3,6937.92
1954-09-13,1953,12,50,305.1,138,0.452,167.1,990,964.9,25.1,0.293,24.78,0.945,0.973,0.919,38.38,37.34,37.34,6273.17
1954-09-20,1953,12,51,275.6,138,0.501,137.6,990,964.8,25.2,0.241,24.96,0.934,0.97,0.906,31.47,30.52,30.52,5128.03
1954-09-27,1953,12,52,256.1,120.4,0.469,135.7,990,964.7,25.3,0.235,25.04,0.933,0.97,0.905,31.1,30.17,30.17,5067.87
1954-10-04,1954,1,1,239.1,97,0.406,142.1,990,964.6,25.4,0.244,25.12,0.936,0.97,0.908,32.76,31.77,31.77,5338.16
1954-10-11,1954,1,2,223.9,97,0.433,126.9,990,964.5,25.5,0.216,25.24,0.929,0.97,0.901,29.18,28.3,28.3,4754.71
1954-10-18,1954,1,3,214.1,97,0.453,117.1,990,964.5,25.5,0.199,25.32,0.923,0.97,0.895,26.84,26.04,26.04,4374.29
1954-10-25,1954,1,4,222.9,97,0.435,125.9,990,964.5,25.5,0.215,25.25,0.929,0.97,0.901,28.96,28.09,28.09,4719.9
1954-11-01,1954,2,5,217.6,93,0.428,124.6,990,964.5,25.5,0.212,25.28,0.928,0.97,0.9,28.66,27.8,27.8,4670.3
1954-11-08,1954,2,6,245.8,93,0.379,152.8,990,964.7,25.3,0.263,25.07,0.94,0.97,0.912,35.31,34.26,34.26,5756.29
1954-11-15,1954,2,7,257.2,93,0.362,164.2,990,964.7,25.3,0.283,24.99,0.944,0.972,0.917,37.98,36.9,36.9,6199.24
1954-11-22,1954,2,8,278.5,93,0.335,185.5,990,964.8,25.2,0.321,24.86,0.95,0.978,0.929,42.96,41.99,41.99,7054.86
1954-11-29,1954,2,9,325.5,100.9,0.31,224.7,990,965,25,0.347,24.63,0.949,0.977,0.927,43.98,41.68,48.92,8219.12
1954-12-06,1954,3,10,394.5,104,0.265,290.5,990,965.4,24.6,0.33,24.3,0.938,0.97,0.91,32.46,31.49,62.98,10581.2
1954-12-13,1954,3,11,466.7,104,0.223,362.7,990,965.7,24.3,0.438,23.86,0.95,0.977,0.928,40.33,39.39,78.78,13234.8
1954-12-20,1954,3,12,583.5,116,0.199,467.5,990,966.2,23.8,0.585,23.19,0.956,0.979,0.935,48.18,46.17,97.42,16365.8
1954-12-27,1954,3,13,696.5,124,0.178,572.5,990,966.7,23.3,0.667,22.65,0.952,0.977,0.93,40.36,39.43,118.3,19870.4
1955-01-03,1954,4,14,773.4,139,0.18,634.4,990,967,23,0.773,22.23,0.955,0.98,0.936,44.03,43.15,129.5,21749.4
1955-01-10,1954,4,15,921.9,139,0.151,782.9,990,967.6,22.4,0.985,21.43,0.955,0.978,0.934,44.67,43.06,151.6,25469
1955-01-17,1954,4,16,992.9,139,0.14,853.9,990,967.9,22.1,1.07,21.06,0.954,0.979,0.935,42.08,41.21,164.9,27696.2
1955-01-24,1954,4,17,1086,139,0.128,947.3,990,968.2,21.8,1.25,20.58,0.955,0.98,0.936,45.65,44.74,178.9,30063.5
1955-01-31,1954,4,18,1306,158.7,0.122,1091,990,968.9,21.1,1.73,19.41,0.954,0.98,0.934,49.51,48.1,192.4,32324.3
1955-02-07,1954,5,19,1702,162,0.0959,1100,990,970.1,19.9,1.86,18,0.951,0.98,0.932,46.18,45.25,181,30409.4
1955-02-14,1954,5,20,2240,162,0.0726,1100,990,971.7,18.3,1.87,16.45,0.946,0.979,0.927,41.98,41.11,164.4,27623.5
1955-02-21,1954,5,21,2523,162,0.0642,1100,990,972.4,17.6,1.87,15.76,0.944,0.976,0.922,40.13,39.18,156.7,26330.5
1955-02-28,1954,5,22,2733,228,0.0833,1100,990,972.9,17.1,1.87,15.26,0.942,0.973,0.917,38.76,37.73,150.9,25351.3
1955-03-07,1954,6,23,2750,239,0.0869,1100,990,972.9,17.1,1.87,15.21,0.942,0.973,0.917,38.65,37.61,150.4,25272.7
1955-03-14,1954,6,24,2796,239,0.0855,1100,990,973,17,1.87,15.11,0.941,0.972,0.915,38.35,37.29,149.2,25062.2
1955-03-21,1954,6,25,3198,239,0.075,1100,990,974,16,1.87,14.16,0.936,0.97,0.908,35.76,34.69,138.8,23311.3
1955-03-28,1954,6,26,3705,263,0.0709,1100,990,975.1,14.9,1.87,13.07,0.929,0.97,0.901,32.76,31.78,127.1,21353.6
1955-04-04,1954,7,27,3626,295,0.0814,1100,990,974.9,15.1,1.87,13.24,0.93,0.97,0.903,33.22,32.22,128.9,21654.8
1955-04-11,1954,7,28,3361,295,0.0878,1100,990,974.3,15.7,1.87,13.8,0.934,0.97,0.906,34.75,33.71,134.8,22653.5
1955-04-18,1954,7,29,3149,295,0.0937,1100,990,973.9,16.1,1.87,14.26,0.937,0.97,0.908,36.03,34.94,139.8,23482.6
1955-04-25,1954,7,30,2879,292.3,0.102,1100,990,973.2,16.8,1.87,14.9,0.94,0.971,0.913,37.8,36.72,146.9,24673.3
1955-05-02,1954,8,31,2630,276,0.105,1100,990,972.6,17.4,1.87,15.51,0.943,0.975,0.919,39.43,38.44,153.8,25832.3
1955-05-09,1954,8,32,2433,276,0.113,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.72,39.81,159.2,26751
1955-05-16,1954,8,33,2293,276,0.12,1100,990,971.8,18.2,1.87,16.32,0.946,0.979,0.927,41.63,40.77,163.1,27400.4
1955-05-23,1954,8,34,2134,276,0.129,1100,990,971.4,18.6,1.87,16.7,0.947,0.98,0.928,42.66,41.81,167.2,28095
1955-05-30,1954,8,35,1904,262.4,0.138,1100,990,970.8,19.2,1.87,17.34,0.949,0.98,0.93,44.38,43.49,174,29228.4
1955-06-06,1954,9,36,1672,257,0.154,1100,990,970,20,1.87,18.09,0.951,0.98,0.932,46.42,45.49,182,30567.9
1955-06-13,1954,9,37,1458,257,0.177,1100,990,969.3,20.7,1.82,18.83,0.952,0.98,0.933,48.37,47.4,189.6,31852.4
1955-06-20,1954,9,38,1260,257,0.204,1003,990,968.7,21.3,1.43,19.85,0.954,0.98,0.935,46.55,45.62,182.5,30657.7
1955-06-27,1954,9,39,1071,244.1,0.228,826.6,990,968.1,21.9,1.07,20.8,0.954,0.978,0.934,43.89,42.34,155.6,26136.1
1955-07-04,1954,10,40,911,227,0.25,684,990,967.5,22.5,0.872,21.58,0.956,0.98,0.937,46.11,45.07,135.2,22716.9
1955-07-11,1954,10,41,763.8,227,0.298,536.8,990,967,23,0.653,22.39,0.952,0.975,0.929,42.32,40.6,108,18150.9
1955-07-18,1954,10,42,655,227,0.347,428,990,966.5,23.5,0.55,22.93,0.956,0.98,0.937,45.99,44.93,89.86,15097
1955-07-25,1954,10,43,573.9,227,0.396,346.9,990,966.2,23.8,0.426,23.39,0.948,0.972,0.922,37.71,36.67,73.34,12321.9
1955-08-01,1954,11,44,517.2,184,0.356,333.2,990,965.9,24.1,0.402,23.67,0.946,0.971,0.918,36.59,35.52,71.04,11934.2
1955-08-08,1954,11,45,483.5,184,0.381,299.5,990,965.8,24.2,0.351,23.87,0.941,0.97,0.912,32.98,31.99,63.97,10747.6
1955-08-15,1954,11,46,454.4,184,0.405,270.4,990,965.6,24.4,0.308,24.05,0.934,0.97,0.906,29.8,28.9,57.81,9711.88
1955-08-22,1954,11,47,414.2,184,0.444,230.2,990,965.5,24.5,0.341,24.2,0.945,0.976,0.922,40.18,38.57,49.6,8333.46
1955-08-29,1954,11,48,386.5,157.7,0.407,228.8,990,965.3,24.7,0.312,24.36,0.94,0.974,0.916,35.86,34.99,49.98,8396.15
1955-09-05,1954,12,49,362.2,138,0.381,224.2,990,965.2,24.8,0.349,24.44,0.949,0.977,0.927,43.35,41.62,48.97,8227.17
1955-09-12,1954,12,50,334.8,138,0.412,196.8,990,965.1,24.9,0.347,24.58,0.954,0.98,0.935,45.26,44.35,44.35,7451.26
1955-09-19,1954,12,51,308.4,138,0.448,170.4,990,964.9,25.1,0.299,24.76,0.946,0.974,0.921,39.12,38.11,38.11,6401.71
1955-09-26,1954,12,52,294.4,130,0.441,164.4,990,964.9,25.1,0.288,24.83,0.944,0.973,0.918,37.8,36.78,36.78,6179.12
1955-10-03,1955,1,1,273,110,0.404,163,990,964.8,25.2,0.283,24.92,0.943,0.973,0.918,37.59,36.58,36.58,6145.47
1955-10-10,1955,1,2,260.3,110,0.423,150.3,990,964.7,25.3,0.26,25,0.939,0.97,0.911,34.6,33.56,33.56,5638.1
1955-10-17,1955,1,3,257.1,110,0.428,147.1,990,964.7,25.3,0.255,25.02,0.938,0.97,0.91,33.84,32.82,32.82,5514.47
1955-10-24,1955,1,4,263.1,110,0.418,153.1,990,964.8,25.2,0.266,24.98,0.94,0.97,0.912,35.27,34.21,34.21,5747.4
1955-10-31,1955,1,5,263.1,106.6,0.405,156.5,990,964.8,25.2,0.271,24.98,0.941,0.97,0.913,36.09,35.01,35.01,5881.32
1955-11-07,1955,2,6,269,106,0.395,163,990,964.8,25.2,0.283,24.94,0.943,0.972,0.917,37.61,36.57,36.57,6144.1
1955-11-14,1955,2,7,313.7,106,0.338,207.7,990,965,25,0.363,24.67,0.956,0.98,0.937,48.03,46.33,46.33,7783.88
1955-11-21,1955,2,8,328.9,106,0.322,222.9,990,965,25,0.368,24.59,0.953,0.979,0.933,47.53,44.89,48.47,8142.98
1955-11-28,1955,2,9,351.6,112.9,0.321,238.7,990,965.2,24.8,0.258,24.58,0.926,0.97,0.898,26.64,25.84,51.68,8682.99
1955-12-05,1955,3,10,384.1,116,0.302,268.1,990,965.3,24.7,0.298,24.38,0.933,0.97,0.905,29.92,29.02,58.05,9752.32
1955-12-12,1955,3,11,425.6,104,0.244,321.6,990,965.5,24.5,0.376,24.11,0.944,0.97,0.916,35.89,34.82,69.64,11699.3
1955-12-19,1955,3,12,460.9,104,0.226,356.9,990,965.7,24.3,0.429,23.9,0.949,0.975,0.926,39.69,38.72,77.43,13008.3
1955-12-26,1955,3,13,508.8,106.3,0.209,402.6,990,965.9,24.1,0.498,23.61,0.954,0.98,0.935,44.47,43.57,87.14,14639.6
1956-01-02,1955,4,14,570.2,120,0.21,450.2,990,966.2,23.8,0.571,23.26,0.957,0.98,0.938,49.16,47.56,95.11,15978.7
1956-01-09,1955,4,15,651.2,120,0.184,531.2,990,966.5,23.5,0.595,22.9,0.949,0.972,0.922,37.74,36.68,110,18484.7
1956-01-16,1955,4,16,708.7,120,0.169,588.7,990,966.7,23.3,0.692,22.57,0.953,0.979,0.933,41.42,40.53,121.6,20426.7
1956-01-23,1955,4,17,781.8,120,0.154,661.8,990,967,23,0.815,22.16,0.956,0.98,0.937,45.84,44.92,134.8,22640.9
1956-01-30,1955,4,18,864.5,132.1,0.153,732.4,990,967.4,22.6,0.938,21.7,0.957,0.98,0.938,49.71,48.09,144.3,24235.8
1956-02-06,1955,5,19,924.1,137,0.149,787.1,990,967.6,22.4,1,21.4,0.955,0.979,0.935,46.83,44.4,150.1,25210.5
1956-02-13,1955,5,20,1019,137,0.134,882.4,990,968,22,1.12,20.92,0.955,0.98,0.936,43.22,42.36,169.4,28464
1956-02-20,1955,5,21,1280,137,0.108,1069,990,968.8,21.2,1.64,19.58,0.954,0.98,0.935,48.87,47.49,190,31916.5
1956-02-27,1955,5,22,2224,195.3,0.0871,1100,990,971.6,18.4,1.87,16.57,0.946,0.978,0.925,42.3,41.36,165.5,27795.7
1956-03-05,1955,6,23,4131,239,0.0587,1100,990,975.9,14.1,1.87,12.25,0.922,0.97,0.894,30.46,29.53,118.1,19845.9
1956-03-12,1955,6,24,4585,239,0.0522,1100,990,976.8,13.2,1.87,11.37,0.914,0.97,0.886,28.03,27.09,108.4,18206.3
1956-03-19,1955,6,25,4123,239,0.058,1100,990,975.9,14.1,1.87,12.23,0.922,0.97,0.894,30.4,29.49,118,19817.3
1956-03-26,1955,6,26,3701,247,0.0668,1100,990,975,15,1.87,13.08,0.929,0.97,0.902,32.79,31.8,127.2,21370.7
1956-04-02,1955,7,27,3588,295,0.0823,1100,990,974.8,15.2,1.87,13.32,0.931,0.97,0.903,33.44,32.44,129.8,21798.1
1956-04-09,1955,7,28,3769,295,0.0783,1100,990,975.2,14.8,1.87,12.94,0.928,0.97,0.9,32.38,31.41,125.6,21107.5
1956-04-16,1955,7,29,4220,295,0.07,1100,990,976.1,13.9,1.87,12.04,0.92,0.97,0.893,29.9,29,116,19487.7
1956-04-23,1955,7,30,4838,295,0.0611,1100,990,977.2,12.8,1.87,10.92,0.905,0.97,0.877,26.64,25.18,100.7,16922.8
1956-04-30,1955,7,31,5457,333.6,0.0611,1100,990.04,978.2,11.8,1.86,9.972,0.378,0.416,0.367,10.43,9.389,37.55,6309.2
1956-05-07,1955,8,32,5717,340,0.0595,1100,990.06,978.6,11.5,1.85,9.601,0,0,0,0,0,0,0
1956-05-14,1955,8,33,5547,340,0.0613,1100,990.05,978.4,11.7,1.86,9.844,0.25,0.277,0.243,6.797,6.05,24.2,4065.54
1956-05-21,1955,8,34,4904,340,0.0695,1100,990.01,977.3,12.7,1.87,10.82,0.901,0.97,0.874,26.29,24.66,98.65,16572.9
1956-05-28,1955,8,35,4073,319.9,0.0785,1100,990,975.8,14.2,1.87,12.33,0.923,0.97,0.895,30.69,29.77,119.1,20004.3
1956-06-04,1955,9,36,3415,293,0.086,1100,990,974.4,15.6,1.87,13.68,0.933,0.97,0.905,34.44,33.41,133.6,22449.9
1956-06-11,1955,9,37,2874,293,0.102,1100,990,973.2,16.8,1.87,14.92,0.94,0.972,0.914,37.83,36.76,147,24700.7
1956-06-18,1955,9,38,2422,293,0.121,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.8,39.89,159.6,26804.9
1956-06-25,1955,9,39,2019,287.7,0.143,1100,990,971.1,18.9,1.87,17.02,0.948,0.98,0.929,43.52,42.65,170.6,28661
1956-07-02,1955,10,40,1685,256,0.152,1100,990,970.1,19.9,1.87,18.05,0.951,0.98,0.932,46.3,45.38,181.5,30494.2
1956-07-09,1955,10,41,1406,256,0.183,1084,990,969.2,20.8,1.74,19.08,0.953,0.98,0.934,48.27,47.3,189.2,31782.3
1956-07-16,1955,10,42,1192,256,0.215,936.1,990,968.5,21.5,1.25,20.25,0.955,0.98,0.935,44.33,43.44,173.7,29188.5
1956-07-23,1955,10,43,1033,256,0.248,777.1,990,968,22,1.01,20.99,0.955,0.978,0.934,45.2,43.87,148.3,24907.2
1956-07-30,1955,10,44,897.5,217.4,0.242,680.1,990,967.5,22.5,0.864,21.65,0.956,0.98,0.937,46,45.08,135.2,22721.5
1956-08-06,1955,11,45,772.2,202,0.262,570.2,990,967,23,0.676,22.34,0.952,0.975,0.928,39.62,38.64,115.9,19474.6
1956-08-13,1955,11,46,674.3,202,0.3,472.3,990,966.6,23.4,0.59,22.81,0.954,0.977,0.932,45.31,43.8,97.46,16372.5
1956-08-20,1955,11,47,591.7,202,0.342,389.7,990,966.3,23.7,0.489,23.25,0.953,0.978,0.932,42.34,41.42,82.84,13916.9
1956-08-27,1955,11,48,527.6,186,0.351,341.6,990,966,24,0.415,23.61,0.947,0.972,0.92,37.47,36.41,72.83,12234.8
1956-09-03,1955,12,49,485.5,146,0.301,339.5,990,965.8,24.2,0.408,23.81,0.947,0.971,0.92,37.52,36.45,72.9,12247
1956-09-10,1955,12,50,443,146,0.33,297,990,965.6,24.4,0.345,24.06,0.94,0.97,0.912,32.94,31.95,63.9,10735.9
1956-09-17,1955,12,51,409.9,146,0.356,263.9,990,965.4,24.6,0.295,24.26,0.933,0.97,0.905,29.29,28.41,56.82,9545.95
1956-09-24,1955,12,52,386.1,146,0.378,240.1,990,965.3,24.7,0.263,24.41,0.926,0.97,0.899,26.62,25.82,51.64,8675.25
1956-10-01,1956,1,1,364.8,120,0.329,244.8,990,965.2,24.8,0.267,24.51,0.928,0.97,0.9,27.3,26.48,52.96,8896.5
1956-10-08,1956,1,2,337.5,120,0.356,217.5,990,965.1,24.9,0.383,24.53,0.958,0.98,0.938,50.1,47.93,47.93,8052.56
1956-10-15,1956,1,3,315.3,120,0.381,195.3,990,965,25,0.343,24.68,0.953,0.98,0.934,45.06,44.15,44.15,7417.93
1956-10-22,1956,1,4,316.7,120,0.379,196.7,990,965,25,0.346,24.67,0.954,0.98,0.935,45.39,44.48,44.48,7472.51
1956-10-29,1956,1,5,317.9,116.6,0.367,201.4,990,965,25,0.354,24.66,0.955,0.98,0.936,46.5,45.57,45.57,7655.42
1956-11-05,1956,2,6,330.3,112.9,0.343,217.4,990,965.1,24.9,0.336,24.61,0.947,0.977,0.926,42.03,40.43,47.85,8038.03
1956-11-12,1956,2,7,379,106,0.28,273,990,965.3,24.7,0.304,24.4,0.935,0.97,0.906,30.52,29.61,59.22,9948.65
1956-11-19,1956,2,8,411.4,111.7,0.272,299.6,990,965.5,24.5,0.345,24.2,0.94,0.97,0.912,33.43,32.43,64.86,10896.3
1956-11-26,1956,2,9,470.3,117.4,0.25,352.9,990,965.7,24.3,0.426,23.86,0.949,0.974,0.924,39.16,38.16,76.33,12822.8
1956-12-03,1956,3,10,557.5,126,0.226,431.5,990,966.1,23.9,0.545,23.35,0.957,0.98,0.938,47.27,46.32,92.65,15564.5
1956-12-10,1956,3,11,562.2,126,0.224,436.2,990,966.1,23.9,0.552,23.32,0.957,0.98,0.938,47.75,46.79,93.59,15722.6
1956-12-17,1956,3,12,565.5,122.6,0.217,442.9,990,966.1,23.9,0.561,23.29,0.958,0.98,0.938,48.44,47.41,94.82,15930.6
1956-12-24,1956,3,13,573.2,118,0.206,455.2,990,966.2,23.8,0.58,23.24,0.958,0.98,0.939,49.68,48.11,96.22,16165.6
1956-12-31,1956,3,14,634,136,0.215,498,990,966.4,23.6,0.591,22.97,0.951,0.974,0.927,42.93,40.88,102,17135.6
1957-01-07,1956,4,15,669.2,139,0.208,530.2,990,966.6,23.4,0.598,22.83,0.949,0.971,0.922,37.55,36.46,109.4,18375
1957-01-14,1956,4,16,684.5,139,0.203,545.5,990,966.6,23.4,0.623,22.74,0.95,0.973,0.925,38.54,37.49,112.5,18895.5
1957-01-21,1956,4,17,696.9,120,0.172,576.9,990,966.7,23.3,0.672,22.64,0.953,0.977,0.931,40.67,39.76,119.3,20037.9
1957-01-28,1956,4,18,727.4,127.3,0.175,600.1,990,966.8,23.2,0.712,22.48,0.954,0.98,0.935,42.08,41.22,123.7,20774.7
1957-02-04,1956,5,19,780.1,137,0.176,643.1,990,967,23,0.786,22.19,0.956,0.98,0.937,44.6,43.71,131.1,22028.7
1957-02-11,1956,5,20,830.3,105,0.126,725.3,990,967.2,22.8,0.921,21.86,0.957,0.98,0.938,49.58,47.82,143.4,24099.6
1957-02-18,1956,5,21,967.2,123.3,0.127,843.9,990,967.8,22.2,1.06,21.18,0.955,0.979,0.935,43.65,42.37,162.6,27317.8
1957-02-25,1956,5,22,3536,180.7,0.0688,1095,990.04,973.7,16.3,1.8,14.51,0.674,0.698,0.659,30.68,29.87,119.5,20074
1957-03-04,1956,6,23,8873,239,0.0269,1100,990.53,981.8,8.75,1.74,7.002,0,0,0,0,0,0,0
1957-03-11,1956,6,24,8398,315,0.0376,1100,990.42,981.5,8.94,1.76,7.187,0,0,0,0,0,0,0
1957-03-18,1956,6,25,6783,315,0.0466,1100,990.15,980,10.2,1.82,8.347,0,0,0,0,0,0,0
1957-03-25,1956,6,26,5496,315,0.0575,1100,990.05,978.3,11.8,1.86,9.916,0.38,0.416,0.368,10.61,9.636,38.54,6475.54
1957-04-01,1956,7,27,4546,364,0.0803,1100,990,976.7,13.3,1.87,11.45,0.914,0.97,0.886,28.21,27.15,108.6,18246.4
1957-04-08,1956,7,28,3916,324.6,0.0827,1100,990,975.5,14.5,1.87,12.63,0.926,0.97,0.898,31.54,30.59,122.4,20558.4
1957-04-15,1956,7,29,3463,295,0.0852,1100,990,974.5,15.5,1.87,13.58,0.932,0.97,0.905,34.16,33.14,132.5,22267
1957-04-22,1956,7,30,3063,295,0.0965,1100,990,973.7,16.3,1.87,14.47,0.938,0.97,0.91,36.59,35.5,142,23857.2
1957-04-29,1956,7,31,2661,281.4,0.106,1100,990,972.7,17.3,1.87,15.43,0.943,0.974,0.919,39.23,38.23,152.9,25688
1957-05-06,1956,8,32,2335,276,0.118,1100,990,971.9,18.1,1.87,16.22,0.946,0.979,0.926,41.36,40.48,161.9,27204.1
1957-05-13,1956,8,33,1997,276,0.138,1100,990,971.1,18.9,1.87,17.07,0.948,0.98,0.929,43.65,42.78,171.1,28747.8
1957-05-20,1956,8,34,1732,276,0.159,1100,990,970.2,19.8,1.87,17.9,0.951,0.98,0.932,45.89,44.97,179.9,30222.7
1957-05-27,1956,8,35,1486,257.1,0.173,1100,990,969.4,20.6,1.82,18.74,0.952,0.98,0.933,48.13,47.17,188.7,31698.9
1957-06-03,1956,9,36,1275,210,0.165,1060,990,968.8,21.2,1.61,19.63,0.954,0.98,0.935,48.67,47.53,190.1,31941.8
1957-06-10,1956,9,37,1136,210,0.185,925.8,990,968.3,21.7,1.22,20.45,0.955,0.98,0.936,44.3,43.41,173.6,29172.4
1957-06-17,1956,9,38,986.4,210,0.213,776.4,990,967.8,22.2,1,21.16,0.955,0.978,0.934,45.59,44.02,148.7,24978.2
1957-06-24,1956,9,39,859.3,210,0.245,649.3,990,967.3,22.7,0.809,21.85,0.956,0.98,0.936,44.31,43.43,130.3,21887.4
1957-07-01,1956,10,40,742.3,186,0.251,556.3,990,966.9,23.1,0.647,22.48,0.951,0.974,0.926,38.87,37.87,113.6,19086.7
1957-07-08,1956,10,41,654.2,186,0.285,468.2,990,966.5,23.5,0.594,22.89,0.956,0.979,0.935,47.69,45.94,96.75,16253.6
1957-07-15,1956,10,42,591.4,186,0.315,405.4,990,966.3,23.7,0.509,23.23,0.955,0.98,0.936,44.09,43.2,86.41,14516.7
1957-07-22,1956,10,43,540.6,186,0.344,354.6,990,966,24,0.433,23.53,0.949,0.974,0.924,38.84,37.82,75.65,12708.9
1957-07-29,1956,10,44,496.5,184.9,0.372,311.7,990,965.8,24.2,0.369,23.8,0.943,0.97,0.914,34.28,33.26,66.51,11173.7
1957-08-05,1956,11,45,461.2,184,0.399,277.2,990,965.7,24.3,0.318,24.01,0.936,0.97,0.908,30.54,29.63,59.25,9954.12
1957-08-12,1956,11,46,429.4,184,0.429,245.4,990,965.5,24.5,0.272,24.2,0.928,0.97,0.9,27.03,26.22,52.44,8809.68
1957-08-19,1956,11,47,397.4,184,0.463,213.4,990,965.4,24.6,0.38,24.23,0.957,0.98,0.938,48.53,46.93,46.93,7884.54
1957-08-26,1956,11,48,375.8,177.4,0.472,198.4,990,965.3,24.7,0.353,24.37,0.954,0.98,0.935,45.23,43.95,43.95,7384.34
1957-09-02,1956,12,49,350.9,138,0.393,212.9,990,965.2,24.8,0.375,24.47,0.957,0.98,0.938,48.89,47.43,47.43,7967.99
1957-09-09,1956,12,50,327.1,138,0.422,189.1,990,965,25,0.333,24.63,0.952,0.98,0.932,43.47,42.59,42.59,7155.32
1957-09-16,1956,12,51,309.5,138,0.446,171.5,990,964.9,25.1,0.301,24.75,0.946,0.975,0.922,39.38,38.39,38.39,6449.98
1957-09-23,1956,12,52,299.8,138,0.46,161.8,990,964.9,25.1,0.284,24.82,0.943,0.971,0.915,37.14,36.05,36.05,6056.25
1957-09-30,1956,12,53,287.2,114,0.397,173.2,990,964.8,25.2,0.302,24.85,0.947,0.977,0.924,39.97,39.04,39.04,6558.81
1957-10-07,1957,1,1,288.6,110,0.381,178.6,990,964.9,25.1,0.311,24.83,0.948,0.979,0.928,41.25,40.37,40.37,6782.79
1957-10-14,1957,1,2,290,110,0.379,180,990,964.9,25.1,0.314,24.83,0.949,0.979,0.929,41.58,40.72,40.72,6840.99
1957-10-21,1957,1,3,306.1,110,0.36,196.1,990,964.9,25.1,0.342,24.73,0.954,0.98,0.934,45.34,44.43,44.43,7465.07
1957-10-28,1957,1,4,308.9,108.3,0.351,200.6,990,964.9,25.1,0.35,24.71,0.955,0.98,0.936,46.4,45.47,45.47,7639.01
1957-11-04,1957,2,5,320,106,0.331,214,990,965,25,0.374,24.63,0.957,0.98,0.938,49.47,47.98,47.98,8061.45
1957-11-11,1957,2,6,329.9,106,0.322,223.9,990,965,25,0.392,24.56,0.959,0.98,0.939,51.7,48.2,48.2,8097.6
