date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1966-03-21,1965,6,25,3860,183,0.0487,1100,990,975.3,14.7,1.87,12.81,0.925,0.97,0.898,32.01,30.96,123.8,20803.6
1966-03-28,1965,6,26,5381,231,0.0428,1100,990.04,978.1,11.9,1.86,10.08,0.503,0.554,0.488,13.81,12.39,49.58,8329.02
1966-04-04,1965,7,27,5118,295,0.0578,1100,990.02,977.7,12.3,1.87,10.47,0.89,0.97,0.864,25.16,23.08,92.34,15513
1966-04-11,1965,7,28,4245,295,0.0697,1100,990,976.1,13.9,1.87,12,0.92,0.97,0.892,29.78,28.88,115.5,19410.7
1966-04-18,1965,7,29,3572,295,0.0828,1100,990,974.8,15.2,1.87,13.35,0.931,0.97,0.903,33.53,32.52,130.1,21855.1
1966-04-25,1965,7,30,3091,298.7,0.0967,1100,990,973.7,16.3,1.87,14.4,0.937,0.97,0.909,36.4,35.31,141.2,23726
1966-05-02,1965,8,31,2729,321,0.118,1100,990,972.9,17.1,1.87,15.27,0.942,0.973,0.917,38.78,37.75,151,25370.7
1966-05-09,1965,8,32,2437,288.9,0.119,1100,990,972.2,17.8,1.87,15.97,0.945,0.978,0.924,40.7,39.78,159.1,26733.8
1966-05-16,1965,8,33,2203,276,0.125,1100,990,971.6,18.4,1.87,16.54,0.947,0.98,0.928,42.22,41.37,165.5,27799.6
1966-05-23,1965,8,34,1932,276,0.143,1100,990,970.9,19.1,1.87,17.25,0.949,0.98,0.93,44.15,43.27,173.1,29076.6
1966-05-30,1965,8,35,1663,228.9,0.137,1100,990,970,20,1.87,18.12,0.951,0.98,0.932,46.49,45.56,182.3,30619.1
1966-06-06,1965,9,36,1423,210,0.148,1100,990,969.2,20.8,1.81,18.95,0.953,0.98,0.934,48.69,47.63,190.5,32009.1
1966-06-13,1965,9,37,1223,210,0.172,1013,990,968.6,21.4,1.44,19.96,0.955,0.98,0.936,47.32,46.37,185.5,31161.1
1966-06-20,1965,9,38,1054,210,0.2,843.7,990,968.1,21.9,1.08,20.85,0.954,0.979,0.934,42.97,41.75,160.1,26899.7
1966-06-27,1965,9,39,909,217.3,0.24,691.8,990,967.5,22.5,0.886,21.58,0.956,0.98,0.937,46.61,45.42,136.2,22889.9
1966-07-04,1965,10,40,770,227,0.295,543,990,967,23,0.647,22.37,0.951,0.974,0.926,40.27,38.75,109.4,18375.4
1966-07-11,1965,10,41,667.2,227,0.341,440.2,990,966.6,23.4,0.569,22.86,0.957,0.98,0.937,47.19,45.88,91.77,15416.7
1966-07-18,1965,10,42,591.4,227,0.384,364.4,990,966.3,23.7,0.452,23.29,0.95,0.975,0.927,39.54,38.56,77.11,12954.9
1966-07-25,1965,10,43,536.3,227,0.424,309.3,990,966,24,0.369,23.62,0.942,0.97,0.914,33.74,32.73,65.46,10997.3
1966-08-01,1965,11,44,489.6,184,0.376,305.6,990,965.8,24.2,0.36,23.84,0.942,0.97,0.913,33.63,32.62,65.25,10961.4
1966-08-08,1965,11,45,463.7,184,0.397,279.7,990,965.7,24.3,0.322,23.99,0.937,0.97,0.908,30.82,29.9,59.79,10044.8
1966-08-15,1965,11,46,436.4,184,0.422,252.4,990,965.6,24.4,0.281,24.16,0.93,0.97,0.903,27.82,26.98,53.96,9065.56
1966-08-22,1965,11,47,415,184,0.443,231,990,965.5,24.5,0.343,24.19,0.944,0.976,0.922,40.43,38.52,49.49,8314.6
1966-08-29,1965,11,48,392.4,157.7,0.401,234.7,990,965.4,24.6,0.32,24.32,0.941,0.974,0.917,36.72,35.76,51.2,8600.85
1966-09-05,1965,12,49,376.8,138,0.366,238.8,990,965.3,24.7,0.282,24.43,0.931,0.971,0.905,30.33,29.13,51.37,8630.65
1966-09-12,1965,12,50,348.7,138,0.396,210.7,990,965.1,24.9,0.371,24.49,0.957,0.98,0.937,48.39,47.16,47.16,7923.02
1966-09-19,1965,12,51,328.1,138,0.421,190.1,990,965,25,0.335,24.62,0.952,0.98,0.933,43.7,42.83,42.83,7194.7
1966-09-26,1965,12,52,310.6,130,0.418,180.6,990,965,25,0.317,24.73,0.949,0.977,0.928,41.56,40.63,40.63,6826.16
1966-10-03,1966,1,1,294.6,110,0.373,184.6,990,964.9,25.1,0.322,24.8,0.95,0.98,0.931,42.65,41.78,41.78,7018.41
1966-10-10,1966,1,2,280.2,110,0.393,170.2,990,964.8,25.2,0.296,24.88,0.946,0.974,0.921,39.27,38.27,38.27,6429.2
1966-10-17,1966,1,3,265.8,110,0.414,155.8,990,964.8,25.2,0.27,24.97,0.941,0.97,0.913,35.9,34.83,34.83,5850.78
1966-10-24,1966,1,4,264.3,110,0.416,154.3,990,964.8,25.2,0.268,24.97,0.941,0.97,0.912,35.56,34.49,34.49,5794.41
1966-10-31,1966,1,5,269.5,106.6,0.395,163,990,964.8,25.2,0.283,24.94,0.943,0.971,0.916,37.59,36.5,36.5,6132.83
1966-11-07,1966,2,6,273.3,106,0.388,167.3,990,964.8,25.2,0.291,24.92,0.945,0.973,0.919,38.61,37.57,37.57,6312.35
1966-11-14,1966,2,7,282.8,106,0.375,176.8,990,964.8,25.2,0.308,24.86,0.948,0.978,0.927,40.85,39.95,39.95,6711.54
1966-11-21,1966,2,8,304.6,93,0.305,211.6,990,964.9,25.1,0.368,24.71,0.957,0.98,0.938,49.06,47.58,47.58,7993.71
1966-11-28,1966,2,9,338.5,99.29,0.293,239.2,990,965.1,24.9,0.278,24.63,0.931,0.971,0.905,30.62,29.36,51.84,8709.61
1966-12-05,1966,3,10,360.6,104,0.288,256.6,990,965.2,24.8,0.28,24.52,0.931,0.97,0.903,28.71,27.85,55.7,9357.57
1966-12-12,1966,3,11,360.8,104,0.288,256.8,990,965.2,24.8,0.279,24.52,0.931,0.97,0.903,28.74,27.88,55.76,9367.33
1966-12-19,1966,3,12,379.9,84.71,0.224,295.2,990,965.3,24.7,0.334,24.37,0.939,0.97,0.911,33.12,32.12,64.25,10793.2
1966-12-26,1966,3,13,432.8,79,0.182,353.8,990,965.5,24.5,0.422,24.03,0.949,0.975,0.925,39.55,38.57,77.13,12958.6
1967-01-02,1966,4,14,475.7,91,0.191,384.7,990,965.7,24.3,0.469,23.79,0.953,0.98,0.934,42.77,41.9,83.8,14077.7
1967-01-09,1966,4,15,536.1,91,0.17,445.1,990,966,24,0.561,23.43,0.956,0.98,0.937,48.88,46.79,93.58,15721.3
1967-01-16,1966,4,16,585.8,91,0.156,494.8,990,966.2,23.8,0.609,23.16,0.954,0.978,0.933,48.14,45.01,100.6,16902.3
1967-01-23,1966,4,17,653.5,91,0.139,562.5,990,966.5,23.5,0.643,22.84,0.952,0.976,0.929,39.97,39,117,19658
1967-01-30,1966,4,18,715.4,101,0.141,614.4,990,966.8,23.2,0.732,22.51,0.955,0.98,0.935,43.15,42.27,126.8,21305.4
1967-02-06,1966,5,19,760.9,105,0.138,655.9,990,966.9,23.1,0.803,22.25,0.956,0.98,0.937,45.64,44.73,134.2,22541.8
1967-02-13,1966,5,20,828.8,105,0.127,723.8,990,967.2,22.8,0.919,21.87,0.957,0.98,0.938,49.48,47.54,142.6,23961.2
1967-02-20,1966,5,21,887,132.4,0.149,754.6,990,967.4,22.6,0.978,21.57,0.957,0.98,0.937,50.9,48.2,144.6,24292.8
1967-02-27,1966,5,22,947.9,131.3,0.139,816.6,990,967.7,22.3,1.02,21.29,0.954,0.978,0.933,42.53,41.17,157.8,26511.7
1967-03-06,1966,6,23,1006,129,0.128,876.8,990,967.9,22.1,1.11,20.97,0.955,0.98,0.936,43.06,42.19,168.8,28354.9
1967-03-13,1966,6,24,1093,129,0.118,964.5,990,968.2,21.8,1.28,20.53,0.955,0.98,0.936,46.36,45.44,181.7,30532.6
1967-03-20,1966,6,25,1230,129,0.105,1078,990,968.6,21.4,1.65,19.72,0.954,0.98,0.935,49.75,48.1,192.4,32325.2
1967-03-27,1966,6,26,1589,134.4,0.0849,1100,990,969.8,20.2,1.85,18.38,0.952,0.98,0.933,47.18,46.22,184.9,31061.6
1967-04-03,1966,7,27,2097,148,0.0708,1100,990,971.3,18.7,1.87,16.8,0.947,0.98,0.928,42.93,42.08,168.3,28274.5
1967-04-10,1966,7,28,2543,207.1,0.0814,1100,990,972.4,17.6,1.87,15.72,0.944,0.976,0.921,40.01,39.05,156.2,26240.8
1967-04-17,1966,7,29,3243,217,0.0671,1100,990,974.1,15.9,1.87,14.06,0.935,0.97,0.907,35.48,34.41,137.7,23125.5
1967-04-24,1966,7,30,3358,217,0.0647,1100,990,974.3,15.7,1.87,13.81,0.934,0.97,0.906,34.77,33.73,134.9,22664.2
1967-05-01,1966,8,31,2989,321,0.108,1100,990,973.5,16.5,1.87,14.64,0.939,0.971,0.911,37.07,35.98,143.9,24175.4
1967-05-08,1966,8,32,2568,321,0.125,1100,990,972.5,17.5,1.87,15.66,0.944,0.976,0.921,39.84,38.87,155.5,26122.8
1967-05-15,1966,8,33,2319,314.6,0.136,1100,990,971.9,18.1,1.87,16.25,0.946,0.979,0.926,41.46,40.6,162.4,27279.9
1967-05-22,1966,8,34,2120,276,0.13,1100,990,971.4,18.6,1.87,16.74,0.947,0.98,0.928,42.75,41.9,167.6,28154.2
1967-05-29,1966,8,35,1945,265.1,0.136,1100,990,970.9,19.1,1.87,17.2,0.949,0.98,0.93,44.02,43.14,172.6,28989.2
1967-06-05,1966,9,36,1776,257,0.145,1100,990,970.4,19.6,1.87,17.75,0.95,0.98,0.931,45.5,44.59,178.4,29963.1
1967-06-12,1966,9,37,1588,257,0.162,1100,990,969.8,20.2,1.86,18.37,0.952,0.98,0.933,47.15,46.2,184.8,31048.9
1967-06-19,1966,9,38,1395,257,0.184,1087,990,969.1,20.9,1.75,19.1,0.953,0.98,0.934,48.51,47.53,190.1,31939.4
1967-06-26,1966,9,39,1203,248.4,0.206,954.7,990,968.5,21.5,1.29,20.17,0.955,0.98,0.936,45.05,44.15,176.6,29669.3
1967-07-03,1966,10,40,1011,227,0.225,784.4,990,967.9,22.1,1.02,21.06,0.955,0.979,0.935,45.74,44.33,150,25207.5
1967-07-10,1966,10,41,831.3,227,0.274,604.3,990,967.2,22.8,0.735,22.04,0.953,0.977,0.932,41.48,40.54,121.6,20431.6
1967-07-17,1966,10,42,683.7,227,0.333,456.7,990,966.6,23.4,0.582,22.78,0.955,0.979,0.935,46.16,44.56,94.05,15801.2
1967-07-24,1966,10,43,586.6,227,0.387,359.6,990,966.2,23.8,0.445,23.32,0.95,0.974,0.925,39.05,38.04,76.08,12782.1
1967-07-31,1966,10,44,520.3,190.1,0.365,330.1,990,965.9,24.1,0.398,23.66,0.946,0.971,0.918,36.22,35.15,70.3,11811.1
1967-08-07,1966,11,45,478.1,184,0.385,294.1,990,965.8,24.2,0.343,23.91,0.939,0.97,0.911,32.38,31.41,62.83,10554.7
1967-08-14,1966,11,46,443.1,184,0.415,259.1,990,965.6,24.4,0.291,24.12,0.932,0.97,0.904,28.55,27.69,55.39,9305.4
1967-08-21,1966,11,47,414.8,184,0.444,230.8,990,965.5,24.5,0.342,24.19,0.945,0.976,0.922,40.32,38.57,49.6,8333.46
1967-08-28,1966,11,48,382.3,164.3,0.429,218,990,965.3,24.7,0.318,24.37,0.943,0.976,0.92,37.73,36.86,47.86,8040.82
1967-09-04,1966,12,49,354.2,138,0.39,216.2,990,965.2,24.8,0.381,24.45,0.957,0.98,0.938,49.62,47.57,47.57,7990.99
1967-09-11,1966,12,50,332.8,138,0.415,194.8,990,965.1,24.9,0.343,24.59,0.953,0.98,0.934,44.79,43.9,43.9,7374.79
1967-09-18,1966,12,51,313.6,138,0.44,175.6,990,965,25,0.309,24.72,0.947,0.976,0.925,40.34,39.4,39.4,6618.51
1967-09-25,1966,12,52,288.1,134,0.465,154.1,990,964.9,25.1,0.27,24.88,0.94,0.971,0.913,35.36,34.33,34.33,5767.75
1967-10-02,1967,1,1,268.1,110,0.41,158.1,990,964.8,25.2,0.274,24.95,0.942,0.97,0.914,36.44,35.36,35.36,5941.24
1967-10-09,1967,1,2,258,110,0.426,148,990,964.7,25.3,0.256,25.01,0.938,0.97,0.91,34.06,33.04,33.04,5551.05
1967-10-16,1967,1,3,275,110,0.401,165,990,964.8,25.2,0.287,24.91,0.944,0.974,0.919,38.06,37.08,37.08,6229.39
1967-10-23,1967,1,4,300.6,110,0.366,190.6,990,964.9,25.1,0.332,24.76,0.952,0.98,0.933,44.05,43.16,43.16,7251.48
1967-10-30,1967,1,5,300.3,107.1,0.357,193.1,990,964.9,25.1,0.337,24.76,0.952,0.98,0.933,44.66,43.76,43.76,7351.24
1967-11-06,1967,2,6,343.3,106,0.309,237.3,990,965.1,24.9,0.298,24.59,0.936,0.973,0.911,34.02,32.69,51.6,8668.81
1967-11-13,1967,2,7,392.7,106,0.27,286.7,990,965.4,24.6,0.325,24.31,0.938,0.97,0.909,32.04,31.08,62.17,10443.8
1967-11-20,1967,2,8,435.2,112.9,0.259,322.4,990,965.6,24.4,0.38,24.06,0.944,0.97,0.916,35.91,34.83,69.67,11703.7
1967-11-27,1967,2,9,449.4,119.1,0.265,330.2,990,965.6,24.4,0.392,23.99,0.945,0.97,0.917,36.72,35.64,71.27,11973.6
1967-12-04,1967,3,10,502.5,126,0.251,376.5,990,965.9,24.1,0.462,23.68,0.952,0.978,0.931,41.6,40.69,81.38,13671.4
1967-12-11,1967,3,11,573.9,118,0.206,455.9,990,966.2,23.8,0.567,23.25,0.955,0.979,0.935,47.15,45.53,95.91,16113.1
1967-12-18,1967,3,12,636.3,122.6,0.193,513.7,990,966.4,23.6,0.569,22.99,0.948,0.97,0.919,36.58,35.49,106.5,17885.9
1967-12-25,1967,3,13,713,126,0.177,587,990,966.8,23.2,0.693,22.55,0.953,0.978,0.932,41.25,40.34,121,20332.6
1968-01-01,1967,4,14,794.6,139,0.175,655.6,990,967.1,22.9,0.809,22.11,0.956,0.98,0.937,45.31,44.4,133.2,22377.6
1968-01-08,1967,4,15,944.6,139,0.148,805.6,990,967.7,22.3,1.02,21.3,0.955,0.979,0.935,45.52,44.1,155.8,26182.3
1968-01-15,1967,4,16,1579,140.6,0.0935,1079,990,969.7,20.3,1.73,18.55,0.952,0.98,0.933,46.63,45.57,182.3,30626.1
1968-01-22,1967,4,17,2802,150,0.0541,1100,990,973,17,1.87,15.09,0.941,0.973,0.916,38.3,37.28,149.1,25048.9
1968-01-29,1967,4,18,3854,176.9,0.0459,1100,990,975.3,14.7,1.87,12.8,0.926,0.97,0.898,31.98,31.02,124.1,20845.8
1968-02-05,1967,5,19,5169,197,0.0381,1100,990.02,977.8,12.3,1.87,10.39,0.888,0.97,0.861,24.88,22.68,90.71,15239.2
1968-02-12,1967,5,20,5083,197,0.0388,1100,990.01,977.6,12.4,1.87,10.52,0.892,0.97,0.865,25.31,23.27,93.08,15638.3
1968-02-19,1967,5,21,4587,197,0.043,1100,990,976.8,13.2,1.87,11.37,0.914,0.97,0.886,28.02,27.14,108.6,18237
1968-02-26,1967,5,22,4551,247.6,0.0545,1100,990,976.7,13.3,1.87,11.44,0.914,0.97,0.887,28.21,27.36,109.4,18385.3
1968-03-04,1967,6,23,4313,315,0.0731,1100,990,976.3,13.7,1.87,11.87,0.919,0.97,0.891,29.42,28.54,114.1,19176.8
1968-03-11,1967,6,24,3992,239,0.0599,1100,990,975.7,14.3,1.87,12.47,0.924,0.97,0.897,31.09,30.16,120.6,20268.4
1968-03-18,1967,6,25,3865,239,0.0619,1100,990,975.4,14.6,1.87,12.73,0.927,0.97,0.899,31.83,30.87,123.5,20744.8
1968-03-25,1967,6,26,4830,239,0.0498,1100,990.01,977.2,12.8,1.87,10.97,0.901,0.97,0.874,26.68,25.09,100.3,16858.5
1968-04-01,1967,7,27,5483,295,0.0538,1100,990.05,978.3,11.8,1.86,9.935,0.125,0.139,0.121,3.367,2.982,11.93,2003.57
1968-04-08,1967,7,28,5370,334.4,0.0625,1100,990.04,978.1,12,1.86,10.1,0.505,0.554,0.49,14,12.65,50.61,8502.11
1968-04-15,1967,7,29,4660,364,0.0782,1100,990,976.9,13.1,1.87,11.24,0.911,0.97,0.884,27.61,26.47,105.9,17789.6
1968-04-22,1967,7,30,3980,364,0.0917,1100,990,975.6,14.4,1.87,12.51,0.925,0.97,0.897,31.19,30.26,121,20332.6
1968-04-29,1967,7,31,3379,333.3,0.0987,1100,990,974.4,15.6,1.87,13.76,0.934,0.97,0.906,34.65,33.61,134.5,22587.7
1968-05-06,1967,8,32,2927,321,0.11,1100,990,973.3,16.7,1.87,14.79,0.94,0.971,0.912,37.48,36.39,145.6,24456.5
1968-05-13,1967,8,33,2559,321,0.126,1100,990,972.4,17.6,1.87,15.68,0.944,0.976,0.921,39.9,38.94,155.7,26165.2
1968-05-20,1967,8,34,2328,321,0.138,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.4,40.53,162.1,27237.4
1968-05-27,1967,8,35,2079,302.7,0.145,1100,990,971.3,18.7,1.87,16.84,0.948,0.98,0.929,43.04,42.18,168.7,28343.5
1968-06-03,1967,9,36,1745,257,0.147,1100,990,970.3,19.7,1.87,17.85,0.951,0.98,0.932,45.77,44.85,179.4,30140.3
1968-06-10,1967,9,37,1482,257,0.174,1095,990,969.4,20.6,1.81,18.76,0.952,0.98,0.933,47.96,47,188,31585.6
1968-06-17,1967,9,38,1210,257,0.213,952.7,990,968.6,21.4,1.28,20.16,0.955,0.98,0.936,44.96,44.06,176.2,29607.9
1968-06-24,1967,9,39,1110,257,0.232,853.2,990,968.2,21.8,1.11,20.64,0.954,0.979,0.934,43.03,41.78,160.3,26922.2
1968-07-01,1967,10,40,977.6,227,0.232,750.6,990,967.8,22.2,0.995,21.2,0.957,0.98,0.937,49.74,47.98,143.9,24181
1968-07-08,1967,10,41,870.6,227,0.261,643.6,990,967.4,22.6,0.801,21.82,0.955,0.98,0.936,43.83,42.94,128.8,21639.7
1968-07-15,1967,10,42,767.7,227,0.296,540.7,990,967,23,0.627,22.4,0.95,0.972,0.923,37.6,36.55,109.6,18418.9
1968-07-22,1967,10,43,695.7,227,0.327,468.7,990,966.7,23.3,0.601,22.72,0.956,0.979,0.935,47.34,45.68,96.29,16176.3
1968-07-29,1967,10,44,639.3,202.4,0.316,436.9,990,966.5,23.5,0.56,22.98,0.957,0.98,0.938,47.12,46.13,92.26,15499.2
1968-08-05,1967,11,45,583.4,186.6,0.32,396.8,990,966.2,23.8,0.498,23.28,0.954,0.979,0.934,43.21,42.32,84.64,14219.6
1968-08-12,1967,11,46,534.6,202,0.378,332.6,990,966,24,0.403,23.59,0.946,0.971,0.918,36.39,35.33,70.65,11869.9
1968-08-19,1967,11,47,494.9,202,0.408,292.9,990,965.8,24.2,0.344,23.83,0.939,0.97,0.911,32.14,31.18,62.36,10476.2
1968-08-26,1967,11,48,467.3,194,0.415,273.3,990,965.7,24.3,0.314,23.98,0.935,0.97,0.907,30.06,29.16,58.32,9797.12
1968-09-02,1967,12,49,436.8,146,0.335,290.8,990,965.6,24.4,0.335,24.1,0.939,0.97,0.911,32.26,31.29,62.58,10514.1
1968-09-09,1967,12,50,413.5,146,0.353,267.5,990,965.5,24.5,0.301,24.24,0.934,0.97,0.906,29.68,28.79,57.59,9674.72
1968-09-16,1967,12,51,391.7,146,0.373,245.7,990,965.4,24.6,0.27,24.37,0.928,0.97,0.9,27.26,26.44,52.88,8884.62
1968-09-23,1967,12,52,369.5,146,0.395,223.5,990,965.2,24.8,0.35,24.4,0.948,0.977,0.927,43.25,41.52,48.73,8186.76
1968-09-30,1967,12,53,343.3,123.7,0.36,219.6,990,965.1,24.9,0.365,24.52,0.953,0.979,0.932,46.62,44.68,48.26,8107.39
1968-10-07,1968,1,1,317.6,115.7,0.364,201.9,990,965,25,0.354,24.66,0.955,0.98,0.936,46.62,45.69,45.69,7675.42
1968-10-14,1968,1,2,297.5,110,0.37,187.5,990,964.9,25.1,0.327,24.78,0.951,0.98,0.932,43.32,42.45,42.45,7132
1968-10-21,1968,1,3,286.3,110,0.384,176.3,990,964.8,25.2,0.307,24.85,0.947,0.978,0.926,40.7,39.78,39.78,6683.81
1968-10-28,1968,1,4,282,108.3,0.384,173.7,990,964.8,25.2,0.302,24.87,0.947,0.976,0.924,40.1,39.15,39.15,6576.69
1968-11-04,1968,2,5,304.7,106,0.349,198.7,990,964.9,25.1,0.347,24.72,0.953,0.979,0.934,45.93,44.81,44.81,7528.59
1968-11-11,1968,2,6,333,106,0.319,227,990,965.1,24.9,0.305,24.63,0.939,0.974,0.915,36.18,35.02,49.83,8371.82
1968-11-18,1968,2,7,395.3,106,0.269,289.3,990,965.4,24.6,0.329,24.3,0.938,0.97,0.91,32.32,31.35,62.7,10533.4
1968-11-25,1968,2,8,460,108.9,0.237,351.2,990,965.7,24.3,0.422,23.91,0.948,0.975,0.924,39.04,38.06,76.11,12786.7
1968-12-02,1968,3,9,504.6,126,0.25,378.6,990,965.9,24.1,0.465,23.66,0.952,0.979,0.932,41.83,40.96,81.92,13762.6
1968-12-09,1968,3,10,538,120.3,0.224,417.7,990,966,24,0.523,23.46,0.956,0.98,0.937,45.93,45.01,90.02,15122.8
1968-12-16,1968,3,11,598.4,118,0.197,480.4,990,966.3,23.7,0.575,23.14,0.952,0.976,0.929,44.26,42.34,99.46,16710
1968-12-23,1968,3,12,655.8,118,0.18,537.8,990,966.5,23.5,0.608,22.87,0.95,0.972,0.923,38.18,37.13,111.4,18712.2
1968-12-30,1968,3,13,710.7,133,0.187,577.7,990,966.7,23.3,0.677,22.58,0.953,0.977,0.931,40.63,39.7,119.1,20010.8
1969-01-06,1968,4,14,756.5,139,0.184,617.5,990,966.9,23.1,0.745,22.33,0.955,0.98,0.936,43.04,42.18,126.5,21258.5
1969-01-13,1968,4,15,809.6,139,0.172,670.6,990,967.1,22.9,0.834,22.03,0.957,0.98,0.937,46.18,45.26,135.8,22810.6
1969-01-20,1968,4,16,879.7,139,0.158,740.7,990,967.4,22.6,0.957,21.62,0.957,0.98,0.938,50.08,48.13,144.4,24255.1
1969-01-27,1968,4,17,958.5,145.6,0.152,813,990,967.7,22.3,1.02,21.25,0.954,0.978,0.933,42.25,40.96,157,26369.3
1969-02-03,1968,5,18,1067,162,0.152,904.8,990,968.1,21.9,1.17,20.72,0.955,0.98,0.936,43.88,43.01,172,28899.6
1969-02-10,1968,5,19,1227,162,0.132,1056,990,968.6,21.4,1.57,19.81,0.955,0.98,0.935,48.94,47.66,190.6,32024.9
1969-02-17,1968,5,20,1861,162,0.0909,1100,990,970.6,19.4,1.85,17.59,0.949,0.979,0.93,45.05,44.12,176.5,29650.6
1969-02-24,1968,5,21,4147,205.7,0.0494,1100,990.01,975.8,14.2,1.87,12.32,0.791,0.832,0.767,27.2,26.21,104.8,17613.9
1969-03-03,1968,6,22,6287,315,0.0502,1100,990.11,979.4,10.7,1.83,8.883,0,0,0,0,0,0,0
1969-03-10,1968,6,23,6658,315,0.0473,1100,990.14,979.9,10.3,1.82,8.454,0,0,0,0,0,0,0
1969-03-17,1968,6,24,7025,315,0.0449,1100,990.17,980.3,9.88,1.81,8.068,0,0,0,0,0,0,0
1969-03-24,1968,6,25,7735,315,0.0407,1100,990.26,981,9.28,1.78,7.499,0,0,0,0,0,0,0
1969-03-31,1968,6,26,8461,357,0.0422,1100,990.43,981.5,8.91,1.75,7.156,0,0,0,0,0,0,0
1969-04-07,1968,7,27,8260,364,0.0441,1100,990.38,981.4,8.99,1.76,7.229,0,0,0,0,0,0,0
1969-04-14,1968,7,28,7396,364,0.0493,1100,990.21,980.7,9.55,1.8,7.751,0,0,0,0,0,0,0
1969-04-21,1968,7,29,6394,364,0.057,1100,990.12,979.5,10.6,1.83,8.753,0,0,0,0,0,0,0
1969-04-28,1968,7,30,5440,350.3,0.0644,1100,990.04,978.2,11.9,1.86,9.996,0.38,0.416,0.369,10.64,9.679,38.72,6504.6
1969-05-05,1968,8,31,4551,340,0.075,1100,990,976.7,13.3,1.87,11.44,0.913,0.97,0.885,28.16,27.05,108.2,18177.9
1969-05-12,1968,8,32,3730,340,0.0915,1100,990,975.1,14.9,1.87,13.02,0.929,0.97,0.901,32.61,31.63,126.5,21256.1
1969-05-19,1968,8,33,3133,340,0.109,1100,990,973.8,16.2,1.87,14.31,0.937,0.97,0.909,36.15,35.07,140.3,23566
1969-05-26,1968,8,34,2665,328.1,0.123,1100,990,972.7,17.3,1.87,15.42,0.943,0.974,0.918,39.21,38.2,152.8,25671.1
1969-06-02,1968,9,35,2317,257,0.111,1100,990,971.9,18.1,1.87,16.26,0.946,0.979,0.926,41.48,40.6,162.4,27286.3
1969-06-09,1968,9,36,1979,282.7,0.144,1100,990,971,19,1.87,17.12,0.948,0.98,0.929,43.79,42.92,171.7,28841
1969-06-16,1968,9,37,1675,293,0.175,1100,990,970,20,1.87,18.08,0.951,0.98,0.932,46.39,45.46,181.8,30550
1969-06-23,1968,9,38,1445,293,0.203,1090,990,969.3,20.7,1.78,18.92,0.953,0.98,0.934,48.16,47.2,188.8,31716.6
1969-06-30,1968,9,39,1246,261.3,0.209,985.2,990,968.7,21.3,1.36,19.96,0.955,0.98,0.936,46.03,45.11,180.4,30313.7
1969-07-07,1968,10,40,1119,256,0.229,862.9,990,968.3,21.7,1.13,20.6,0.954,0.979,0.934,43.43,42.12,161.6,27145.3
1969-07-14,1968,10,41,999.7,256,0.256,743.7,990,967.9,22.1,0.989,21.12,0.956,0.98,0.937,49.1,47.64,142.9,24010
1969-07-21,1968,10,42,910,256,0.282,654,990,967.5,22.5,0.823,21.64,0.956,0.98,0.936,44.19,43.3,129.9,21825.7
1969-07-28,1968,10,43,826.1,232.9,0.281,593.2,990,967.2,22.8,0.718,22.08,0.953,0.978,0.932,40.82,39.91,119.7,20114.2
1969-08-04,1968,11,44,750.6,202,0.269,548.6,990,966.9,23.1,0.639,22.46,0.95,0.973,0.924,38.27,37.22,111.7,18761.3
1969-08-11,1968,11,45,685.1,202,0.295,483.1,990,966.6,23.4,0.609,22.75,0.954,0.977,0.932,46.27,44.28,98.53,16553.4
1969-08-18,1968,11,46,624.2,202,0.324,422.2,990,966.4,23.6,0.539,23.07,0.956,0.98,0.937,45.65,44.74,89.47,15031
1969-08-25,1968,11,47,571.4,202,0.353,369.4,990,966.2,23.8,0.459,23.37,0.951,0.976,0.929,40.26,39.31,78.63,13209.1
1969-09-01,1968,12,48,530.2,146,0.275,384.2,990,966,24,0.476,23.54,0.953,0.979,0.933,42.26,41.38,82.76,13903.1
1969-09-08,1968,12,49,495,146,0.295,349,990,965.8,24.2,0.423,23.75,0.948,0.973,0.923,38.54,37.5,75,12600.4
1969-09-15,1968,12,50,469.6,146,0.311,323.6,990,965.7,24.3,0.385,23.9,0.944,0.97,0.916,35.82,34.74,69.49,11673.8
1969-09-22,1968,12,51,444.5,146,0.329,298.5,990,965.6,24.4,0.347,24.05,0.94,0.97,0.912,33.1,32.11,64.22,10789.4
1969-09-29,1968,12,52,427.7,127.4,0.298,300.2,990,965.5,24.5,0.348,24.13,0.941,0.97,0.912,33.41,32.41,64.82,10889.1
1969-10-06,1969,1,1,426.1,120,0.282,306.1,990,965.5,24.5,0.356,24.13,0.942,0.97,0.913,34.1,33.08,66.15,11113.4
1969-10-13,1969,1,2,444.7,120,0.27,324.7,990,965.6,24.4,0.384,24.01,0.945,0.97,0.916,36.12,35.03,70.07,11771.3
1969-10-20,1969,1,3,460.1,120,0.261,340.1,990,965.7,24.3,0.407,23.92,0.947,0.971,0.92,37.77,36.69,73.39,12329.4
1969-10-27,1969,1,4,479.9,118.3,0.247,361.6,990,965.8,24.2,0.439,23.8,0.95,0.976,0.927,40.09,39.14,78.28,13151.1
1969-11-03,1969,2,5,501.1,114,0.228,387.1,990,965.9,24.1,0.477,23.67,0.953,0.98,0.934,42.83,41.97,83.94,14102.5
1969-11-10,1969,2,6,511.9,114,0.223,397.9,990,965.9,24.1,0.493,23.6,0.955,0.98,0.936,43.97,43.09,86.17,14476.9
1969-11-17,1969,2,7,547.7,114,0.208,433.7,990,966.1,23.9,0.547,23.39,0.957,0.98,0.938,47.58,46.45,92.91,15608.2
1969-11-24,1969,2,8,640.5,114,0.179,526.5,990,966.5,23.5,0.621,22.92,0.952,0.975,0.929,42.46,40.73,108.4,18212.8
1969-12-01,1969,3,9,701.3,126,0.18,575.3,990,966.7,23.3,0.673,22.62,0.953,0.977,0.931,40.52,39.59,118.8,19955.2
1969-12-08,1969,3,10,771,126,0.164,645,990,967,23,0.791,22.23,0.956,0.98,0.937,44.79,43.9,131.7,22123.4
1969-12-15,1969,3,11,824,126,0.153,698,990,967.2,22.8,0.88,21.92,0.957,0.98,0.938,47.86,46.83,140.5,23601.3
1969-12-22,1969,3,12,880.7,126,0.143,754.7,990,967.4,22.6,0.97,21.61,0.956,0.979,0.936,49.08,46.8,145.9,24507.4
1969-12-29,1969,3,13,922.3,139.7,0.151,782.6,990,967.6,22.4,0.988,21.42,0.954,0.977,0.933,44.75,42.78,150.5,25278.1
1970-01-05,1969,4,14,993.3,150,0.151,843.3,990,967.9,22.1,1.06,21.07,0.954,0.979,0.934,41.57,40.68,162.7,27338.8
1970-01-12,1969,4,15,1150,150,0.131,1000,990,968.4,21.6,1.4,20.23,0.955,0.98,0.936,47.34,46.34,185.3,31137.5
1970-01-19,1969,4,16,1358,150,0.111,1100,990,969,21,1.79,19.19,0.953,0.98,0.934,49.31,48.01,192,32259.8
1970-01-26,1969,4,17,1655,156.7,0.0947,1100,990,970,20,1.86,18.16,0.951,0.98,0.932,46.58,45.65,182.6,30677.9
1970-02-02,1969,5,18,1994,197,0.099,1100,990,971,19,1.87,17.08,0.948,0.98,0.929,43.68,42.81,171.2,28768.4
1970-02-09,1969,5,19,2488,197,0.0797,1100,990,972.3,17.7,1.87,15.85,0.944,0.977,0.922,40.36,39.42,157.7,26492.6
1970-02-16,1969,5,20,3574,197,0.0558,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.54,32.53,130.1,21863.1
1970-02-23,1969,5,21,4465,213.9,0.0478,1100,990,976.5,13.5,1.87,11.59,0.916,0.97,0.888,28.64,27.73,110.9,18635.4
1970-03-02,1969,6,22,4770,315,0.066,1100,990,977.1,12.9,1.87,11.04,0.91,0.97,0.882,27.07,25.81,103.2,17344.8
1970-03-09,1969,6,23,4929,315,0.0639,1100,990,977.4,12.6,1.87,10.75,0.901,0.97,0.874,26.1,24.39,97.54,16386.9
1970-03-16,1969,6,24,4875,315,0.0646,1100,990,977.3,12.7,1.87,10.85,0.904,0.97,0.877,26.44,24.88,99.51,16717.9
1970-03-23,1969,6,25,4537,315,0.0695,1100,990,976.7,13.3,1.87,11.46,0.915,0.97,0.887,28.28,27.39,109.5,18402.9
1970-03-30,1969,6,26,4156,300.7,0.0723,1100,990,976,14,1.87,12.16,0.921,0.97,0.894,30.22,29.31,117.3,19698.5
1970-04-06,1969,7,27,3879,295,0.0761,1100,990,975.4,14.6,1.87,12.71,0.926,0.97,0.899,31.74,30.79,123.2,20692.2
1970-04-13,1969,7,28,3491,295,0.0846,1100,990,974.6,15.4,1.87,13.52,0.932,0.97,0.904,34,32.98,131.9,22161
1970-04-20,1969,7,29,3130,295,0.0945,1100,990,973.8,16.2,1.87,14.31,0.937,0.97,0.909,36.16,35.08,140.3,23571
1970-04-27,1969,7,30,2714,286.9,0.106,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.89,37.86,151.4,25443.1
1970-05-04,1969,8,31,2368,276,0.117,1100,990,972,18,1.87,16.14,0.945,0.978,0.925,41.14,40.26,161,27052.8
1970-05-11,1969,8,32,2055,276,0.135,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.23,42.37,169.5,28471.5
1970-05-18,1969,8,33,1737,276,0.159,1100,990,970.3,19.7,1.87,17.88,0.951,0.98,0.932,45.85,44.93,179.7,30192.3
1970-05-25,1969,8,34,1506,276,0.183,1100,990,969.5,20.5,1.82,18.67,0.952,0.98,0.933,47.95,46.99,188,31577.9
1970-06-01,1969,9,35,1301,210,0.162,1075,990,968.8,21.2,1.67,19.49,0.954,0.98,0.935,48.97,47.82,191.3,32134.8
1970-06-08,1969,9,36,1149,210,0.183,939.2,990,968.4,21.6,1.24,20.39,0.955,0.98,0.936,44.81,43.91,175.6,29507.6
1970-06-15,1969,9,37,1005,210,0.209,794.5,990,967.9,22.1,1.02,21.07,0.955,0.978,0.934,44.59,43.05,151.6,25462.1
1970-06-22,1969,9,38,888.5,210,0.237,678.5,990,967.5,22.5,0.859,21.69,0.956,0.98,0.937,45.98,45.06,135.2,22708.3
1970-06-29,1969,9,39,782.3,192.9,0.246,589.4,990,967,23,0.704,22.27,0.953,0.978,0.932,40.89,39.98,119.9,20151.4
1970-07-06,1969,10,40,706.8,186,0.264,520.8,990,966.7,23.3,0.604,22.67,0.95,0.972,0.923,39.13,37.65,106.1,17818.2
1970-07-13,1969,10,41,638.9,186,0.291,452.9,990,966.5,23.5,0.584,22.96,0.957,0.98,0.938,48.81,47.46,94.93,15948
1970-07-20,1969,10,42,594.4,221.1,0.372,373.2,990,966.3,23.7,0.465,23.26,0.951,0.976,0.928,40.5,39.53,79.06,13282.7
1970-07-27,1969,10,43,559.1,214.7,0.384,344.4,990,966.1,23.9,0.421,23.46,0.948,0.972,0.921,37.56,36.49,72.98,12261
1970-08-03,1969,11,44,520,184,0.354,336,990,965.9,24.1,0.406,23.65,0.946,0.971,0.919,36.88,35.81,71.61,12031.1
1970-08-10,1969,11,45,491.4,184,0.374,307.4,990,965.8,24.2,0.363,23.83,0.942,0.97,0.914,33.83,32.81,65.62,11024.7
1970-08-17,1969,11,46,468.5,184,0.393,284.5,990,965.7,24.3,0.329,23.96,0.938,0.97,0.909,31.34,30.4,60.81,10215.7
1970-08-24,1969,11,47,444.8,184,0.414,260.8,990,965.6,24.4,0.293,24.1,0.932,0.97,0.904,28.74,27.88,55.76,9368.34
1970-08-31,1969,11,48,419.8,144.6,0.344,275.2,990,965.5,24.5,0.311,24.2,0.935,0.97,0.907,30.55,29.63,59.26,9955.55
1970-09-07,1969,12,49,392.9,141.4,0.36,251.5,990,965.4,24.6,0.277,24.36,0.93,0.97,0.902,27.93,27.09,54.18,9102.17
1970-09-14,1969,12,50,376.3,146,0.388,230.3,990,965.3,24.7,0.317,24.4,0.939,0.974,0.915,36.81,35.13,49.61,8334.81
1970-09-21,1969,12,51,351.1,146,0.416,205.1,990,965.2,24.8,0.363,24.48,0.956,0.98,0.936,47.06,46.12,46.12,7747.35
1970-09-28,1969,12,52,339.1,125.4,0.37,213.6,990,965.1,24.9,0.353,24.55,0.951,0.979,0.931,45.23,42.95,46.53,7817.05
1970-10-05,1970,1,1,329.4,111.4,0.338,217.9,990,965,25,0.382,24.57,0.958,0.98,0.939,50.3,47.91,47.91,8048.05
1970-10-12,1970,1,2,323.6,120,0.371,203.6,990,965,25,0.358,24.62,0.955,0.98,0.936,46.98,46.04,46.04,7735.45
1970-10-19,1970,1,3,323.6,120,0.371,203.6,990,965,25,0.358,24.62,0.955,0.98,0.936,46.98,46.04,46.04,7735.45
1970-10-26,1970,1,4,326,119.1,0.365,206.9,990,965,25,0.364,24.61,0.956,0.98,0.937,47.73,46.76,46.76,7855.92
1970-11-02,1970,2,5,339.8,114,0.336,225.8,990,965.1,24.9,0.33,24.57,0.943,0.976,0.92,40.33,38.19,48.83,8203.65
1970-11-09,1970,2,6,365.6,114,0.312,251.6,990,965.2,24.8,0.276,24.5,0.929,0.97,0.901,28.08,27.24,54.48,9153.08
1970-11-16,1970,2,7,403,114,0.283,289,990,965.4,24.6,0.33,24.26,0.938,0.97,0.91,32.25,31.28,62.56,10509.5
1970-11-23,1970,2,8,423.3,114,0.27,309.3,990,965.5,24.5,0.36,24.13,0.942,0.97,0.914,34.48,33.44,66.89,11237.3
1970-11-30,1970,2,9,458.3,124.3,0.271,334,990,965.7,24.3,0.398,23.94,0.946,0.971,0.919,37.09,36.03,72.06,12106.3
1970-12-07,1970,3,10,512.8,122.6,0.24,390.2,990,965.9,24.1,0.482,23.61,0.953,0.978,0.933,43.05,42.13,84.25,14154.2
1970-12-14,1970,3,11,582,118,0.203,464,990,966.2,23.8,0.58,23.2,0.955,0.979,0.935,47.92,45.89,96.62,16231.9
1970-12-21,1970,3,12,648.1,118,0.182,530.1,990,966.5,23.5,0.595,22.91,0.949,0.973,0.923,37.66,36.63,109.9,18462.8
1970-12-28,1970,3,13,723.5,127,0.175,596.5,990,966.8,23.2,0.708,22.5,0.954,0.979,0.934,41.84,40.98,122.9,20652.9
1971-01-04,1970,4,14,802.9,139,0.173,663.9,990,967.1,22.9,0.823,22.07,0.956,0.98,0.937,45.78,44.87,134.6,22612.4
1971-01-11,1970,4,15,855.2,139,0.162,716.2,990,967.3,22.7,0.912,21.77,0.957,0.98,0.938,48.76,47.7,143.1,24041.4
1971-01-18,1970,4,16,919.4,139,0.151,780.4,990,967.6,22.4,0.993,21.43,0.955,0.978,0.934,46.51,44.21,149.3,25082
1971-01-25,1970,4,17,979.9,139,0.142,840.9,990,967.8,22.2,1.05,21.13,0.954,0.979,0.934,41.56,40.7,162.8,27351.4
1971-02-01,1970,5,18,1035,162,0.157,873.2,990,968,22,1.11,20.88,0.955,0.98,0.935,42.66,41.8,167.2,28088
1971-02-08,1970,5,19,1164,162,0.139,1002,990,968.4,21.6,1.39,20.2,0.955,0.98,0.936,47.39,46.44,185.8,31206.7
1971-02-15,1970,5,20,1428,162,0.114,1098,990,969.3,20.7,1.8,18.95,0.953,0.98,0.934,48.61,47.42,189.7,31869.3
1971-02-22,1970,5,21,1901,162,0.0856,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.44,43.55,174.2,29265.6
1971-03-01,1970,6,22,2288,239,0.105,1100,990,971.8,18.2,1.87,16.33,0.946,0.979,0.926,41.66,40.8,163.2,27415.4
1971-03-08,1970,6,23,2647,239,0.0905,1100,990,972.7,17.3,1.87,15.46,0.943,0.975,0.919,39.33,38.33,153.3,25755.4
1971-03-15,1970,6,24,2971,239,0.0805,1100,990,973.4,16.6,1.87,14.68,0.939,0.97,0.911,37.18,36.08,144.3,24246.1
1971-03-22,1970,6,25,3119,239,0.0766,1100,990,973.8,16.2,1.87,14.32,0.937,0.97,0.909,36.2,35.11,140.4,23594.9
1971-03-29,1970,6,26,3048,226.4,0.0743,1100,990,973.6,16.4,1.87,14.5,0.938,0.97,0.91,36.67,35.57,142.3,23904
1971-04-05,1970,7,27,2853,217,0.0761,1100,990,973.2,16.8,1.87,14.97,0.941,0.972,0.914,37.97,36.89,147.6,24791.4
1971-04-12,1970,7,28,2571,217,0.0845,1100,990,972.5,17.5,1.87,15.65,0.944,0.976,0.921,39.82,38.85,155.4,26105.9
1971-04-19,1970,7,29,2360,217,0.092,1100,990,972,18,1.87,16.16,0.945,0.979,0.925,41.2,40.32,161.3,27092.5
1971-04-26,1970,7,30,2152,209.9,0.0975,1100,990,971.5,18.5,1.87,16.66,0.947,0.98,0.928,42.55,41.7,166.8,28020.6
1971-05-03,1970,8,31,1907,192,0.101,1100,990,970.8,19.2,1.87,17.33,0.949,0.98,0.93,44.35,43.47,173.9,29209.7
1971-05-10,1970,8,32,1721,192,0.112,1100,990,970.2,19.8,1.87,17.93,0.951,0.98,0.932,45.99,45.07,180.3,30287
1971-05-17,1970,8,33,1566,192,0.123,1100,990,969.7,20.3,1.85,18.45,0.952,0.98,0.933,47.36,46.41,185.6,31189.1
1971-05-24,1970,8,34,1431,192,0.134,1100,990,969.3,20.7,1.8,18.94,0.952,0.98,0.933,48.65,47.66,190.6,32026.1
1971-05-31,1970,8,35,1282,165.4,0.129,1094,990,968.8,21.2,1.73,19.49,0.954,0.98,0.935,49.84,48.2,192.8,32390.4
1971-06-07,1970,9,36,1163,182,0.157,981.3,990,968.4,21.6,1.35,20.24,0.955,0.98,0.936,46.46,45.53,182.1,30597.7
1971-06-14,1970,9,37,1016,210,0.207,806.1,990,967.9,22.1,1.04,21.01,0.955,0.978,0.934,45.12,43.33,152.7,25650
1971-06-21,1970,9,38,901.1,210,0.233,691.1,990,967.5,22.5,0.882,21.61,0.956,0.98,0.937,46.67,45.69,137.1,23026.2
1971-06-28,1970,9,39,778.9,196.3,0.252,582.6,990,967,23,0.694,22.29,0.953,0.977,0.931,40.44,39.5,118.5,19910.1
1971-07-05,1970,10,40,686,186,0.272,500,990,966.6,23.4,0.6,22.76,0.953,0.975,0.929,42.49,41.19,103,17300.2
1971-07-12,1970,10,41,608,186,0.306,422,990,966.3,23.7,0.535,23.14,0.956,0.98,0.937,45.77,44.85,89.71,15071.1
1971-07-19,1970,10,42,562.2,186,0.331,376.2,990,966.1,23.9,0.466,23.4,0.952,0.978,0.931,41.1,40.18,80.37,13502.1
1971-07-26,1970,10,43,520.4,185.7,0.357,334.7,990,965.9,24.1,0.404,23.65,0.946,0.971,0.918,36.73,35.66,71.31,11980.1
1971-08-02,1970,11,44,483.3,184,0.381,299.3,990,965.8,24.2,0.351,23.87,0.941,0.97,0.912,32.96,31.97,63.94,10742
1971-08-09,1970,11,45,460.1,184,0.4,276.1,990,965.7,24.3,0.316,24.01,0.936,0.97,0.908,30.42,29.51,59.02,9915.25
1971-08-16,1970,11,46,434.6,184,0.424,250.6,990,965.6,24.4,0.279,24.17,0.93,0.97,0.902,27.61,26.78,53.56,8997.88
1971-08-23,1970,11,47,413.1,184,0.446,229.1,990,965.5,24.5,0.339,24.2,0.944,0.976,0.921,40.06,38.45,49.37,8293.37
1971-08-30,1970,11,48,388.9,151.1,0.388,237.7,990,965.3,24.7,0.301,24.35,0.937,0.973,0.912,33.44,32.57,51.71,8686.52
1971-09-06,1970,12,49,370.3,138,0.373,232.3,990,965.3,24.7,0.341,24.41,0.945,0.976,0.922,41.1,38.61,49.67,8344.97
1971-09-13,1970,12,50,353.7,138,0.39,215.7,990,965.2,24.8,0.38,24.45,0.957,0.98,0.938,49.52,48.01,48.01,8066.5
1971-09-20,1970,12,51,341.6,138,0.404,203.6,990,965.1,24.9,0.359,24.53,0.955,0.98,0.936,46.81,45.87,45.87,7706.64
1971-09-27,1970,12,52,322.7,126,0.39,196.7,990,965,25,0.345,24.64,0.953,0.98,0.934,45.33,44.42,44.42,7463
1971-10-04,1971,1,1,302.9,110,0.363,192.9,990,964.9,25.1,0.337,24.75,0.953,0.98,0.933,44.59,43.7,43.7,7341.27
1971-10-11,1971,1,2,284.6,110,0.387,174.6,990,964.8,25.2,0.304,24.86,0.947,0.977,0.925,40.29,39.35,39.35,6611.51
1971-10-18,1971,1,3,279.7,110,0.393,169.7,990,964.8,25.2,0.295,24.89,0.945,0.974,0.921,39.15,38.14,38.14,6408.27
1971-10-25,1971,1,4,291.8,110,0.377,181.8,990,964.9,25.1,0.317,24.82,0.949,0.979,0.929,42,41.12,41.12,6907.35
1971-11-01,1971,2,5,323.9,106,0.328,217.9,990,965,25,0.381,24.6,0.958,0.98,0.939,50.35,47.79,47.79,8029.24
1971-11-08,1971,2,6,334.7,106,0.317,228.7,990,965.1,24.9,0.333,24.59,0.944,0.976,0.921,40.91,38.35,49.15,8256.94
1971-11-15,1971,2,7,339.7,106,0.312,233.7,990,965.1,24.9,0.317,24.58,0.94,0.974,0.916,37.7,35.44,50.22,8437.22
1971-11-22,1971,2,8,374.4,106,0.284,268.4,990,965.3,24.7,0.298,24.43,0.933,0.97,0.905,30,29.1,58.2,9778.08
1971-11-29,1971,2,9,409.7,114.6,0.28,295.1,990,965.4,24.6,0.338,24.22,0.939,0.97,0.911,32.92,31.94,63.87,10730.3
1971-12-06,1971,3,10,418.6,118,0.282,300.6,990,965.5,24.5,0.347,24.17,0.94,0.97,0.912,33.5,32.5,64.99,10918.8
1971-12-13,1971,3,11,446.4,118,0.264,328.4,990,965.6,24.4,0.389,24,0.945,0.97,0.917,36.53,35.44,70.87,11906.3
1971-12-20,1971,3,12,487.8,118,0.242,369.8,990,965.8,24.2,0.451,23.75,0.951,0.978,0.93,40.97,40.07,80.13,13462.1
1971-12-27,1971,3,13,544.3,124,0.228,420.3,990,966,24,0.527,23.42,0.956,0.98,0.937,46.14,45.19,90.38,15183.6
1972-01-03,1971,4,14,670.6,139,0.207,531.6,990,966.6,23.4,0.6,22.82,0.949,0.972,0.922,37.63,36.57,109.7,18431.2
1972-01-10,1971,4,15,735,139,0.19,596,990,966.8,23.2,0.709,22.45,0.953,0.978,0.932,41.69,40.77,122.3,20546.1
1972-01-17,1971,4,16,806.4,139,0.173,667.4,990,967.1,22.9,0.829,22.05,0.956,0.98,0.937,45.98,45.05,135.2,22705.9
1972-01-24,1971,4,17,834.9,139,0.166,695.9,990,967.2,22.8,0.877,21.88,0.957,0.98,0.938,47.63,46.68,140,23527.4
1972-01-31,1971,4,18,858,137.3,0.16,720.7,990,967.3,22.7,0.917,21.75,0.957,0.98,0.938,49.03,48.05,144.2,24217.6
1972-02-07,1971,5,19,851,137,0.161,714,990,967.3,22.7,0.905,21.79,0.957,0.98,0.938,48.67,47.69,143.1,24037
1972-02-14,1971,5,20,850.1,137,0.161,713.1,990,967.3,22.7,0.904,21.8,0.957,0.98,0.938,48.61,47.64,142.9,24011.2
1972-02-21,1971,5,21,858,105,0.122,753,990,967.3,22.7,0.972,21.7,0.957,0.98,0.938,51.1,48.2,144.6,24292.8
1972-02-28,1971,5,22,868.7,122.1,0.14,746.6,990,967.4,22.6,0.951,21.67,0.956,0.979,0.936,48.69,46.83,146,24531.6
1972-03-06,1971,6,23,955.1,129,0.135,826.1,990,967.7,22.3,1.02,21.26,0.954,0.978,0.933,41.06,40.17,160.7,26994.9
1972-03-13,1971,6,24,991.9,129,0.13,862.9,990,967.9,22.1,1.09,21.05,0.955,0.98,0.936,42.51,41.66,166.6,27995
1972-03-20,1971,6,25,1050,129,0.123,921.3,990,968.1,21.9,1.19,20.75,0.955,0.98,0.936,44.79,43.89,175.6,29494.7
1972-03-27,1971,6,26,1149,134.4,0.117,1014,990,968.4,21.6,1.41,20.23,0.955,0.98,0.936,48.03,47.07,188.3,31633.2
1972-04-03,1971,7,27,1292,148,0.115,1091,990,968.8,21.2,1.73,19.45,0.954,0.98,0.935,49.6,48.15,192.6,32357.4
1972-04-10,1971,7,28,1540,148,0.0962,1100,990,969.6,20.4,1.85,18.53,0.952,0.98,0.933,47.58,46.63,186.5,31335.9
1972-04-17,1971,7,29,1693,148,0.0875,1100,990,970.1,19.9,1.87,18.02,0.951,0.98,0.932,46.23,45.31,181.2,30445.9
1972-04-24,1971,7,30,1828,148,0.081,1100,990,970.5,19.5,1.87,17.58,0.95,0.98,0.931,45.04,44.14,176.6,29662.6
1972-05-01,1971,8,31,1843,192,0.104,1100,990,970.6,19.4,1.87,17.53,0.95,0.98,0.931,44.91,44.01,176,29574
1972-05-08,1971,8,32,1744,192,0.11,1100,990,970.3,19.7,1.87,17.86,0.951,0.98,0.932,45.79,44.87,179.5,30155.6
1972-05-15,1971,8,33,1660,204,0.123,1100,990,970,20,1.86,18.14,0.951,0.98,0.932,46.54,45.6,182.4,30646.1
1972-05-22,1971,8,34,1556,276,0.177,1100,990,969.7,20.3,1.84,18.49,0.952,0.98,0.933,47.46,46.51,186.1,31257.2
1972-05-29,1971,8,35,1437,238.3,0.165,1100,990,969.3,20.7,1.8,18.92,0.952,0.98,0.933,48.59,47.61,190.4,31990.9
1972-06-05,1971,9,36,1303,210,0.161,1080,990,968.9,21.1,1.69,19.46,0.954,0.98,0.935,49.12,47.92,191.7,32204.9
1972-06-12,1971,9,37,1189,210,0.177,978.7,990,968.5,21.5,1.33,20.17,0.955,0.98,0.936,46.21,45.28,181.1,30431.3
1972-06-19,1971,9,38,1029,210,0.204,819.4,990,968,22,1.05,20.96,0.954,0.978,0.934,43.84,42.29,155.4,26104.9
1972-06-26,1971,9,39,879.7,203.1,0.231,676.6,990,967.4,22.6,0.857,21.72,0.956,0.98,0.937,45.88,44.76,134.3,22556.8
1972-07-03,1971,10,40,719.1,186,0.259,533.1,990,966.8,23.2,0.624,22.6,0.951,0.974,0.926,39.85,38.58,108.8,18286.2
1972-07-10,1971,10,41,616.9,186,0.302,430.9,990,966.4,23.6,0.549,23.08,0.957,0.98,0.938,46.65,45.7,91.41,15356.6
1972-07-17,1971,10,42,558.4,186,0.333,372.4,990,966.1,23.9,0.46,23.43,0.951,0.977,0.929,40.69,39.76,79.52,13359.1
1972-07-24,1971,10,43,505.1,186,0.368,319.1,990,965.9,24.1,0.38,23.75,0.944,0.97,0.916,35.07,34.02,68.03,11429.8
1972-07-31,1971,10,44,474.8,159.4,0.336,315.4,990,965.7,24.3,0.372,23.89,0.943,0.97,0.915,34.85,33.81,67.62,11359.6
1972-08-07,1971,11,45,442.3,167.4,0.379,274.9,990,965.6,24.4,0.313,24.1,0.935,0.97,0.907,30.38,29.47,58.95,9902.96
1972-08-14,1971,11,46,417.8,184,0.441,233.8,990,965.5,24.5,0.324,24.2,0.94,0.974,0.916,36.99,35.34,50.03,8404.32
1972-08-21,1971,11,47,393.2,184,0.468,209.2,990,965.4,24.6,0.373,24.26,0.956,0.98,0.937,47.6,46.52,46.52,7814.61
1972-08-28,1971,11,48,366.1,164.3,0.448,201.9,990,965.2,24.8,0.358,24.41,0.954,0.98,0.935,46.13,44.57,44.57,7487.52
1972-09-04,1971,12,49,345.5,138,0.399,207.5,990,965.1,24.9,0.366,24.51,0.956,0.98,0.937,47.67,46.72,46.72,7848.83
1972-09-11,1971,12,50,333.2,138,0.414,195.2,990,965.1,24.9,0.344,24.59,0.953,0.98,0.934,44.89,43.99,43.99,7390.58
1972-09-18,1971,12,51,312,138,0.443,174,990,965,25,0.306,24.73,0.947,0.976,0.924,39.97,39,39,6552.63
1972-09-25,1971,12,52,300.5,134,0.446,166.5,990,964.9,25.1,0.292,24.81,0.945,0.972,0.918,38.25,37.19,37.19,6247.74
1972-10-02,1972,1,1,287.5,110,0.383,177.5,990,964.8,25.2,0.309,24.84,0.948,0.978,0.927,40.99,40.07,40.07,6732.03
1972-10-09,1972,1,2,281.2,110,0.391,171.2,990,964.8,25.2,0.298,24.88,0.946,0.975,0.922,39.51,38.52,38.52,6471.37
1972-10-16,1972,1,3,279.7,110,0.393,169.7,990,964.8,25.2,0.295,24.89,0.945,0.974,0.921,39.15,38.14,38.14,6408.27
1972-10-23,1972,1,4,289.2,110,0.38,179.2,990,964.9,25.1,0.312,24.83,0.948,0.979,0.928,41.38,40.51,40.51,6806.19
1972-10-30,1972,1,5,290.7,107.1,0.368,183.5,990,964.9,25.1,0.32,24.82,0.95,0.98,0.931,42.42,41.57,41.57,6983.01
1972-11-06,1972,2,6,302.4,106,0.351,196.4,990,964.9,25.1,0.343,24.74,0.954,0.98,0.934,45.45,44.54,44.54,7482.65
1972-11-13,1972,2,7,321.3,106,0.33,215.3,990,965,25,0.376,24.62,0.957,0.98,0.938,49.76,48.01,48.01,8065.64
1972-11-20,1972,2,8,318.4,106,0.333,212.4,990,965,25,0.371,24.64,0.957,0.98,0.938,49.11,47.71,47.71,8015.28
1972-11-27,1972,2,9,326.9,105.1,0.322,221.7,990,965,25,0.319,24.65,0.943,0.976,0.92,39.19,37.83,48.8,8199.15
1972-12-04,1972,3,10,357.1,104,0.291,253.1,990,965.2,24.8,0.274,24.54,0.93,0.97,0.902,28.33,27.48,54.95,9232.01
1972-12-11,1972,3,11,368.3,104,0.283,264.3,990,965.2,24.8,0.29,24.47,0.933,0.97,0.905,29.57,28.68,57.37,9637.7
1972-12-18,1972,3,12,413.1,104,0.252,309.1,990,965.5,24.5,0.357,24.18,0.942,0.97,0.914,34.53,33.49,66.98,11253.4
1972-12-25,1972,3,13,453.1,104,0.23,349.1,990,965.6,24.4,0.417,23.94,0.948,0.973,0.922,38.84,37.8,75.61,12701.9
1973-01-01,1972,4,14,460.4,120,0.261,340.4,990,965.7,24.3,0.406,23.92,0.947,0.972,0.92,37.81,36.75,73.51,12349.6
1973-01-08,1972,4,15,494.2,103.4,0.21,390.8,990,965.8,24.2,0.48,23.7,0.953,0.978,0.933,43.29,42.36,84.72,14233.4
1973-01-15,1972,4,16,582.2,91,0.157,491.2,990,966.2,23.8,0.572,23.21,0.952,0.975,0.929,42.47,41.31,103.5,17385.4
1973-01-22,1972,4,17,629.7,91,0.145,538.7,990,966.4,23.6,0.603,22.98,0.95,0.973,0.924,38.43,37.38,112.1,18840.9
1973-01-29,1972,4,18,652.7,99,0.151,553.7,990,966.5,23.5,0.629,22.86,0.951,0.975,0.927,39.35,38.35,115.1,19329.2
1973-02-05,1972,5,19,689.9,105,0.152,584.9,990,966.7,23.3,0.683,22.66,0.953,0.979,0.933,41.3,40.41,121.2,20368.3
1973-02-12,1972,5,20,759.1,105,0.138,654.1,990,966.9,23.1,0.8,22.26,0.956,0.98,0.937,45.53,44.62,133.9,22488
1973-02-19,1972,5,21,794,105,0.132,689,990,967.1,22.9,0.859,22.07,0.957,0.98,0.938,47.55,46.6,139.8,23487.2
1973-02-26,1972,5,22,817.2,118.7,0.145,698.5,990,967.2,22.8,0.877,21.95,0.957,0.98,0.938,47.97,47.01,141,23693
1973-03-05,1972,6,23,848.4,129,0.152,719.4,990,967.3,22.7,0.915,21.79,0.957,0.98,0.938,49.03,47.89,143.7,24138.6
1973-03-12,1972,6,24,892.7,129,0.144,763.7,990,967.5,22.5,0.973,21.56,0.956,0.979,0.935,47.64,45.47,147.4,24770.4
1973-03-19,1972,6,25,961.5,113.3,0.118,848.2,990,967.7,22.3,1.06,21.2,0.954,0.979,0.935,42.07,41.19,164.8,27681.5
1973-03-26,1972,6,26,1023,109.6,0.107,913.9,990,968,22,1.17,20.86,0.956,0.98,0.936,44.65,43.76,175,29404.1
1973-04-02,1972,7,27,1088,125,0.115,963.1,990,968.2,21.8,1.27,20.56,0.956,0.98,0.936,46.38,45.45,181.8,30544.2
1973-04-09,1972,7,28,1160,125,0.108,1035,990,968.4,21.6,1.48,20.12,0.955,0.98,0.936,48.77,47.79,191.1,32113
1973-04-16,1972,7,29,1200,125,0.104,1075,990,968.5,21.5,1.63,19.84,0.955,0.98,0.936,49.9,48.2,192.8,32390.4
1973-04-23,1972,7,30,1224,125,0.102,1093,990,968.6,21.4,1.71,19.69,0.954,0.98,0.935,50.33,48.2,192.8,32390.4
1973-04-30,1972,7,31,1232,182.4,0.148,1047,990,968.6,21.4,1.54,19.84,0.955,0.98,0.936,48.6,47.45,189.8,31889.7
1973-05-07,1972,8,32,1205,192,0.159,1013,990,968.5,21.5,1.4,20.05,0.955,0.98,0.936,47.57,46.62,186.5,31328.8
1973-05-14,1972,8,33,1160,192,0.165,968,990,968.4,21.6,1.28,20.31,0.955,0.98,0.936,46.05,45.13,180.5,30326.3
1973-05-21,1972,8,34,1044,192,0.184,851.6,990,968,22,1.08,20.89,0.954,0.978,0.933,41.59,40.69,162.8,27346.8
1973-05-28,1972,8,35,921.7,178.7,0.194,743,990,967.6,22.4,0.967,21.45,0.957,0.98,0.938,49.81,47.99,144,24188.9
1973-06-04,1972,9,36,799.1,161,0.202,638.1,990,967.1,22.9,0.782,22.12,0.955,0.98,0.936,44.07,43.17,129.5,21759.4
1973-06-11,1972,9,37,676.4,119,0.177,557.4,990,966.6,23.4,0.641,22.75,0.951,0.975,0.927,39.41,38.42,115.3,19365
1973-06-18,1972,9,38,543.9,143,0.265,400.9,990,966,24,0.5,23.45,0.953,0.977,0.931,43.91,42.52,85.04,14287
1973-06-25,1972,9,39,491,157.3,0.32,333.7,990,965.8,24.2,0.4,23.79,0.946,0.971,0.918,36.83,35.75,71.5,12011.9
1973-07-02,1972,10,40,456.9,135,0.296,321.9,990,965.7,24.3,0.381,23.96,0.944,0.97,0.916,35.71,34.64,69.29,11640.1
1973-07-09,1972,10,41,422.4,135,0.32,287.4,990,965.5,24.5,0.329,24.17,0.938,0.97,0.91,31.95,30.99,61.97,10411.8
1973-07-16,1972,10,42,391.4,135,0.345,256.4,990,965.4,24.6,0.283,24.36,0.931,0.97,0.903,28.51,27.66,55.31,9292.52
1973-07-23,1972,10,43,374.1,135,0.361,239.1,990,965.3,24.7,0.305,24.42,0.936,0.973,0.911,34.29,32.5,51.22,8605.46
1973-07-30,1972,10,44,351.1,120.7,0.344,230.4,990,965.2,24.8,0.336,24.51,0.944,0.976,0.921,40.98,38.48,49.43,8303.76
1973-08-06,1972,11,45,337.6,115,0.341,222.6,990,965.1,24.9,0.39,24.52,0.958,0.98,0.939,51.31,48.2,48.2,8097.6
1973-08-13,1972,11,46,321.8,115,0.358,206.8,990,965,25,0.362,24.63,0.956,0.98,0.937,47.75,46.79,46.79,7861.3
1973-08-20,1972,11,47,300.7,115,0.383,185.7,990,964.9,25.1,0.324,24.77,0.95,0.979,0.931,42.87,41.99,41.99,7053.8
1973-08-27,1972,11,48,277.9,108.1,0.389,169.7,990,964.8,25.2,0.295,24.89,0.945,0.974,0.921,39.17,38.18,38.18,6414.79
1973-09-03,1972,12,49,265.8,91,0.343,174.8,990,964.8,25.2,0.302,24.94,0.947,0.977,0.925,40.47,39.53,39.53,6641.7
1973-09-10,1972,12,50,252.5,114.1,0.452,138.4,990,964.7,25.3,0.239,25.05,0.934,0.97,0.906,31.77,30.83,30.83,5179.19
1973-09-17,1972,12,51,237.2,118,0.498,119.2,990,964.6,25.4,0.205,25.17,0.925,0.97,0.897,27.22,26.4,26.4,4435.04
1973-09-24,1972,12,52,229.9,118,0.513,111.9,990,964.6,25.4,0.191,25.23,0.92,0.97,0.892,25.47,24.7,24.7,4150.08
1973-10-01,1973,1,1,217.4,97,0.446,120.4,990,964.5,25.5,0.205,25.29,0.925,0.97,0.897,27.64,26.81,26.81,4504.26
1973-10-08,1973,1,2,230.5,97,0.422,133.5,990,964.6,25.4,0.228,25.19,0.931,0.97,0.903,30.73,29.81,29.81,5007.44
1973-10-15,1973,1,3,236.2,97,0.411,139.2,990,964.6,25.4,0.239,25.14,0.934,0.97,0.906,32.08,31.12,31.12,5227.73
1973-10-22,1973,1,4,235.3,97,0.412,138.3,990,964.6,25.4,0.237,25.15,0.934,0.97,0.906,31.86,30.91,30.91,5192.4
1973-10-29,1973,1,5,251.7,94.71,0.376,156.9,990,964.7,25.3,0.27,25.03,0.941,0.97,0.913,36.26,35.17,35.17,5908.9
1973-11-05,1973,2,6,250.4,93,0.372,157.4,990,964.7,25.3,0.271,25.03,0.941,0.97,0.913,36.36,35.27,35.27,5925.67
1973-11-12,1973,2,7,268,93,0.348,175,990,964.8,25.2,0.302,24.93,0.947,0.976,0.924,40.51,39.53,39.53,6641.24
1973-11-19,1973,2,8,302.8,102.3,0.337,200.5,990,964.9,25.1,0.349,24.74,0.955,0.98,0.936,46.43,45.5,45.5,7644.17
1973-11-26,1973,2,9,322.9,105.4,0.327,217.4,990,965,25,0.358,24.63,0.952,0.979,0.932,46.33,44.69,48.26,8107.4
1973-12-03,1973,3,10,381.4,104,0.273,277.4,990,965.3,24.7,0.31,24.38,0.935,0.97,0.907,31.02,30.09,60.19,10111.3
1973-12-10,1973,3,11,440.1,116,0.264,324.1,990,965.6,24.4,0.382,24.04,0.944,0.97,0.916,36.07,35,70.01,11761.2
1973-12-17,1973,3,12,601.4,118,0.197,483.4,990,966.3,23.7,0.565,23.14,0.951,0.974,0.927,41.69,40.32,100.9,16954.6
1973-12-24,1973,3,13,765.2,118,0.156,647.2,990,967,23,0.794,22.25,0.955,0.979,0.934,44.85,43.4,130.2,21872.3
1973-12-31,1973,3,14,948.6,145.4,0.153,803.1,990,967.7,22.3,1,21.31,0.954,0.977,0.932,41.85,40.55,155.3,26095.1
1974-01-07,1973,4,15,936.5,150,0.161,786.5,990,967.6,22.4,0.996,21.36,0.955,0.979,0.935,44.65,43.32,152.7,25655.7
1974-01-14,1973,4,16,864.6,150,0.174,714.6,990,967.4,22.6,0.913,21.73,0.957,0.98,0.938,48.55,47.31,141.9,23842.9
1974-01-21,1973,4,17,899.7,139,0.155,760.7,990,967.5,22.5,0.97,21.53,0.956,0.979,0.936,47.33,45.63,148.1,24882.1
1974-01-28,1973,4,18,1064,148.9,0.14,914.7,990,968.1,21.9,1.18,20.73,0.955,0.98,0.935,44.35,43.44,173.8,29192.7
1974-02-04,1973,5,19,1344,162,0.121,1089,990,969,21,1.74,19.28,0.953,0.98,0.934,49.04,47.86,191.4,32160.1
1974-02-11,1973,5,20,1600,162,0.102,1100,990,969.8,20.2,1.85,18.34,0.952,0.98,0.933,47.08,46.14,184.6,31004.7
1974-02-18,1973,5,21,2175,162,0.0751,1100,990,971.5,18.5,1.87,16.62,0.947,0.979,0.927,42.45,41.58,166.3,27939.1
1974-02-25,1973,5,22,2686,195,0.0722,1100,990,972.8,17.2,1.87,15.37,0.942,0.974,0.918,39.07,38.05,152.2,25570.9
1974-03-04,1973,6,23,2837,239,0.0842,1100,990,973.1,16.9,1.87,15,0.941,0.972,0.915,38.08,37.01,148,24869.4
1974-03-11,1973,6,24,2715,239,0.0881,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.88,37.85,151.4,25437.6
1974-03-18,1973,6,25,2504,207,0.0825,1100,990,972.3,17.7,1.87,15.81,0.944,0.977,0.922,40.26,39.31,157.3,26418.3
1974-03-25,1973,6,26,2368,183,0.0773,1100,990,972,18,1.87,16.14,0.945,0.978,0.925,41.15,40.26,161,27055.3
1974-04-01,1973,7,27,2304,217,0.0942,1100,990,971.8,18.2,1.87,16.29,0.946,0.979,0.926,41.56,40.7,162.8,27350.4
1974-04-08,1973,7,28,2294,217,0.0946,1100,990,971.8,18.2,1.87,16.32,0.946,0.98,0.927,41.62,40.77,163.1,27397.9
1974-04-15,1973,7,29,2294,217,0.0946,1100,990,971.8,18.2,1.87,16.32,0.946,0.98,0.927,41.63,40.77,163.1,27399.6
1974-04-22,1973,7,30,2389,217,0.0908,1100,990,972,18,1.87,16.09,0.945,0.978,0.925,41.01,40.11,160.5,26956.1
1974-04-29,1973,7,31,2498,259.1,0.104,1100,990,972.3,17.7,1.87,15.82,0.944,0.977,0.922,40.3,39.35,157.4,26446.3
1974-05-06,1973,8,32,2481,276,0.111,1100,990,972.3,17.7,1.87,15.87,0.944,0.977,0.923,40.41,39.48,157.9,26529.3
1974-05-13,1973,8,33,2354,276,0.117,1100,990,972,18,1.87,16.17,0.946,0.979,0.925,41.24,40.36,161.4,27119.6
1974-05-20,1973,8,34,2169,276,0.127,1100,990,971.5,18.5,1.87,16.62,0.947,0.98,0.928,42.43,41.58,166.3,27942.8
1974-05-27,1973,8,35,1867,257.1,0.137,1100,990,970.7,19.3,1.87,17.46,0.95,0.98,0.931,44.7,43.8,175.2,29436.7
1974-06-03,1973,9,36,1600,210,0.131,1100,990,969.8,20.2,1.86,18.33,0.952,0.98,0.933,47.05,46.11,184.4,30985.1
1974-06-10,1973,9,37,1374,210,0.153,1092,990,969.1,20.9,1.76,19.16,0.953,0.98,0.934,48.86,47.75,191,32086.4
1974-06-17,1973,9,38,1156,210,0.182,946.4,990,968.4,21.6,1.27,20.34,0.955,0.98,0.936,45.02,44.12,176.5,29645.7
1974-06-24,1973,9,39,942.7,210,0.224,732.7,990,967.7,22.3,0.946,21.39,0.956,0.98,0.937,46.88,45.33,141.9,23838.6
1974-07-01,1973,10,40,731.8,186,0.255,545.8,990,966.8,23.2,0.646,22.53,0.952,0.975,0.928,40.67,39.35,111.2,18676.5
