date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2007-07-23,2006,10,43,579.7,227,0.392,352.7,990,966.2,23.8,0.434,23.36,0.949,0.973,0.923,38.33,37.3,74.6,12533.4
2007-07-30,2006,10,44,515.3,196.3,0.381,319,990,965.9,24.1,0.381,23.7,0.944,0.97,0.916,34.99,33.94,67.89,11404.7
2007-08-06,2006,11,45,472.1,184,0.39,288.1,990,965.7,24.3,0.334,23.94,0.938,0.97,0.91,31.73,30.78,61.55,10341.1
2007-08-13,2006,11,46,432.9,184,0.425,248.9,990,965.5,24.5,0.277,24.18,0.929,0.97,0.901,27.42,26.59,53.19,8935.19
2007-08-20,2006,11,47,408,184,0.452,224,990,965.4,24.6,0.33,24.24,0.944,0.976,0.921,38.96,37.82,48.71,8183.56
2007-08-27,2006,11,48,376.2,170.9,0.453,205.3,990,965.3,24.7,0.342,24.38,0.95,0.979,0.93,42.92,41.78,45.37,7621.72
2007-09-03,2006,12,49,349,138,0.396,211,990,965.1,24.9,0.372,24.48,0.957,0.98,0.937,48.46,47.34,47.34,7952.48
2007-09-10,2006,12,50,318.6,138,0.434,180.6,990,965,25,0.317,24.69,0.949,0.977,0.928,41.49,40.56,40.56,6814.9
2007-09-17,2006,12,51,299.6,138,0.461,161.6,990,964.9,25.1,0.284,24.82,0.943,0.971,0.915,37.1,36,36,6048.45
2007-09-24,2006,12,52,285.9,138,0.482,147.9,990,964.8,25.2,0.259,24.9,0.938,0.97,0.91,33.9,32.88,32.88,5523.7
2007-10-01,2007,1,1,270.4,110,0.407,160.4,990,964.8,25.2,0.279,24.94,0.942,0.971,0.915,36.98,35.91,35.91,6032.46
2007-10-08,2007,1,2,259.8,110,0.424,149.8,990,964.7,25.3,0.26,25,0.939,0.97,0.911,34.5,33.47,33.47,5622.41
2007-10-15,2007,1,3,253.5,110,0.434,143.5,990,964.7,25.3,0.248,25.04,0.936,0.97,0.908,33.01,32.02,32.02,5378.61
2007-10-22,2007,1,4,253.1,110,0.435,143.1,990,964.7,25.3,0.248,25.04,0.936,0.97,0.908,32.89,31.9,31.9,5359.8
2007-10-29,2007,1,5,246.7,107.7,0.437,138.9,990,964.7,25.3,0.24,25.08,0.935,0.97,0.906,31.94,30.99,30.99,5205.59
2007-11-05,2007,2,6,252.8,104.1,0.413,148.6,990,964.7,25.3,0.257,25.04,0.938,0.97,0.91,34.24,33.23,33.23,5583.32
2007-11-12,2007,2,7,272.2,93,0.342,179.2,990,964.8,25.2,0.31,24.9,0.948,0.978,0.927,41.49,40.58,40.58,6816.94
2007-11-19,2007,2,8,295.7,93,0.315,202.7,990,964.9,25.1,0.308,24.8,0.944,0.977,0.922,39.14,38.29,45.41,7628.6
2007-11-26,2007,2,9,335.5,100.1,0.298,235.4,990,965.1,24.9,0.274,24.65,0.93,0.971,0.904,30.08,29.03,51.17,8596.5
2007-12-03,2007,3,10,388.8,118,0.304,270.8,990,965.3,24.7,0.302,24.35,0.934,0.97,0.906,30.21,29.3,58.6,9844.54
2007-12-10,2007,3,11,437.4,118,0.27,319.4,990,965.6,24.4,0.375,24.06,0.944,0.971,0.916,35.55,34.51,69.02,11595.9
2007-12-17,2007,3,12,515.5,118,0.231,397.5,990,965.9,24.1,0.478,23.6,0.951,0.977,0.929,41.08,40.14,85.34,14336.8
2007-12-24,2007,3,13,725.8,118,0.165,607.8,990,966.8,23.2,0.741,22.46,0.955,0.979,0.935,44.85,43.83,124.6,20935.7
2007-12-31,2007,3,14,846.5,136,0.161,710.5,990,967.3,22.7,0.901,21.81,0.957,0.98,0.938,48.47,47.45,142.4,23917.3
2008-01-07,2007,4,15,930.1,143.7,0.154,786.4,990,967.6,22.4,0.994,21.39,0.955,0.978,0.933,44.85,42.96,151.2,25398.4
2008-01-14,2007,4,16,1166,150,0.131,966.8,990,968.4,21.6,1.36,20.21,0.954,0.98,0.935,45.53,44.55,178.2,29939.9
2008-01-21,2007,4,17,1537,150,0.0976,1100,990,969.6,20.4,1.85,18.55,0.952,0.98,0.933,47.62,46.67,186.7,31361.4
2008-01-28,2007,4,18,1775,170.1,0.0957,1100,990,970.4,19.6,1.87,17.76,0.95,0.98,0.931,45.52,44.61,178.4,29977.1
2008-02-04,2007,5,19,1951,197,0.101,1100,990,970.9,19.1,1.87,17.19,0.949,0.98,0.93,43.97,43.09,172.4,28959.1
2008-02-11,2007,5,20,2314,162,0.0704,1100,990,971.9,18.1,1.87,16.27,0.946,0.979,0.925,41.49,40.6,162.4,27284.8
2008-02-18,2007,5,21,3035,162,0.0536,1100,990,973.6,16.4,1.87,14.53,0.938,0.971,0.911,36.78,35.7,142.8,23989.8
2008-02-25,2007,5,22,3252,184,0.0567,1100,990,974.1,15.9,1.87,14.03,0.935,0.97,0.907,35.39,34.33,137.3,23066.7
2008-03-03,2007,6,23,3099,239,0.0771,1100,990,973.8,16.2,1.87,14.37,0.937,0.97,0.909,36.33,35.24,141,23681.3
2008-03-10,2007,6,24,2968,239,0.0805,1100,990,973.4,16.6,1.87,14.69,0.939,0.97,0.911,37.21,36.1,144.4,24258.1
2008-03-17,2007,6,25,2836,239,0.0843,1100,990,973.1,16.9,1.87,15.01,0.941,0.972,0.915,38.09,37.02,148.1,24874.6
2008-03-24,2007,6,26,2818,239,0.0848,1100,990,973.1,16.9,1.87,15.05,0.941,0.972,0.915,38.2,37.14,148.6,24956.6
2008-03-31,2007,6,27,2957,220.1,0.0745,1100,990,973.4,16.6,1.87,14.72,0.939,0.97,0.911,37.28,36.17,144.7,24306.3
2008-04-07,2007,7,28,3110,217,0.0698,1100,990,973.8,16.2,1.87,14.35,0.937,0.97,0.909,36.26,35.17,140.7,23635.9
2008-04-14,2007,7,29,3146,217,0.069,1100,990,973.9,16.1,1.87,14.26,0.937,0.97,0.908,36.02,34.94,139.8,23480.9
2008-04-21,2007,7,30,2997,217,0.0724,1100,990,973.5,16.5,1.87,14.62,0.939,0.97,0.911,37.01,35.9,143.6,24127.4
2008-04-28,2007,7,31,2838,250.7,0.0885,1100,990,973.1,16.9,1.87,15,0.941,0.972,0.914,38.07,37,148,24864.2
2008-05-05,2007,8,32,2611,276,0.106,1100,990,972.6,17.4,1.87,15.55,0.943,0.975,0.92,39.56,38.57,154.3,25920.2
2008-05-12,2007,8,33,2401,276,0.115,1100,990,972.1,17.9,1.87,16.06,0.945,0.978,0.924,40.93,40.03,160.1,26901.7
2008-05-19,2007,8,34,2224,276,0.124,1100,990,971.6,18.4,1.87,16.49,0.946,0.98,0.927,42.08,41.23,164.9,27709
2008-05-26,2007,8,35,1977,266.6,0.135,1100,990,971,19,1.87,17.11,0.948,0.98,0.929,43.77,42.9,171.6,28827.8
2008-06-02,2007,9,36,1688,210,0.125,1100,990,970.1,19.9,1.87,18.04,0.951,0.98,0.932,46.27,45.34,181.4,30471.8
2008-06-09,2007,9,37,1435,243.6,0.171,1093,990,969.3,20.7,1.79,18.94,0.953,0.98,0.934,48.33,47.37,189.5,31830.1
2008-06-16,2007,9,38,1206,257,0.214,949.3,990,968.5,21.5,1.28,20.17,0.955,0.98,0.936,44.79,43.89,175.6,29495.5
2008-06-23,2007,9,39,1002,257,0.257,745.2,990,967.9,22.1,0.978,21.13,0.956,0.979,0.936,47.25,45.82,143.1,24032.9
2008-06-30,2007,9,40,805.5,231.3,0.288,574.2,990,967.1,22.9,0.7,22.18,0.953,0.977,0.931,42.12,40.79,115.5,19402.2
2008-07-07,2007,10,41,659.9,209.4,0.317,450.4,990,966.5,23.5,0.584,22.88,0.957,0.98,0.938,48.34,46.88,93.77,15752.5
2008-07-14,2007,10,42,559,186,0.333,373,990,966.1,23.9,0.461,23.42,0.951,0.976,0.929,40.74,39.78,79.56,13365.6
2008-07-21,2007,10,43,488.8,186,0.381,302.8,990,965.8,24.2,0.356,23.84,0.941,0.97,0.913,33.32,32.32,64.64,10860.1
2008-07-28,2007,10,44,441.5,172.7,0.391,268.7,990,965.6,24.4,0.303,24.11,0.934,0.97,0.906,29.68,28.79,57.58,9672.62
2008-08-04,2007,11,45,409.8,155,0.378,254.8,990,965.4,24.6,0.281,24.27,0.931,0.97,0.903,28.23,27.38,54.76,9200.51
2008-08-11,2007,11,46,383.3,155,0.405,228.3,990,965.3,24.7,0.358,24.33,0.949,0.977,0.927,44.17,41.68,48.93,8219.66
2008-08-18,2007,11,47,359.1,155,0.432,204.1,990,965.2,24.8,0.36,24.44,0.955,0.98,0.936,46.75,45.81,45.81,7696.71
2008-08-25,2007,11,48,333.7,155,0.465,178.7,990,965.1,24.9,0.315,24.62,0.948,0.978,0.927,40.91,39.99,39.99,6718.94
2008-09-01,2007,12,49,305.5,118,0.387,187.5,990,964.9,25.1,0.327,24.74,0.951,0.979,0.931,43.27,42.37,42.37,7118.39
2008-09-08,2007,12,50,284.7,118,0.415,166.7,990,964.8,25.2,0.289,24.87,0.944,0.973,0.919,38.4,37.36,37.36,6275.9
2008-09-15,2007,12,51,264.8,118,0.446,146.8,990,964.8,25.2,0.254,24.99,0.938,0.97,0.91,33.73,32.71,32.71,5495.91
2008-09-22,2007,12,52,248.2,118,0.475,130.2,990,964.7,25.3,0.224,25.09,0.931,0.97,0.903,29.82,28.93,28.93,4860.25
2008-09-29,2007,12,53,223.1,103,0.461,120.1,990,964.5,25.5,0.205,25.26,0.925,0.97,0.897,27.52,26.7,26.7,4485.28
2008-10-06,2008,1,1,203.5,90.14,0.443,113.4,990,964.4,25.6,0.192,25.39,0.92,0.97,0.892,25.98,25.2,25.2,4233.86
2008-10-13,2008,1,2,196.1,73,0.373,123.1,990,964.4,25.6,0.207,25.38,0.927,0.97,0.899,28.41,27.56,27.56,4629.88
2008-10-20,2008,1,3,180.6,73,0.405,107.6,990,964.4,25.6,0.18,25.38,0.916,0.97,0.888,24.53,23.79,23.79,3996.85
2008-10-27,2008,1,4,191.3,71.29,0.374,120,990,964.4,25.6,0.201,25.38,0.924,0.97,0.896,27.6,26.77,26.77,4498.19
2008-11-03,2008,2,5,222.2,67,0.303,155.2,990,964.5,25.5,0.264,25.2,0.94,0.972,0.913,36.06,35.06,35.06,5889.36
2008-11-10,2008,2,6,265.5,89.29,0.337,176.2,990,964.8,25.2,0.304,24.93,0.947,0.976,0.925,40.82,39.85,39.85,6694.54
2008-11-17,2008,2,7,275.7,93,0.338,182.7,990,964.8,25.2,0.316,24.88,0.949,0.978,0.928,42.32,41.38,41.38,6952.6
2008-11-24,2008,2,8,312.8,93,0.298,219.8,990,965,25,0.335,24.7,0.948,0.977,0.927,42.66,41.49,49.02,8236.16
2008-12-01,2008,3,9,411.9,104,0.256,307.9,990,965.4,24.6,0.356,24.2,0.94,0.972,0.914,34.34,33.4,66.79,11220.9
2008-12-08,2008,3,10,500.7,112,0.224,388.7,990,965.9,24.1,0.478,23.67,0.954,0.98,0.934,43.01,42.15,84.31,14163.5
2008-12-15,2008,3,11,577.9,118,0.205,459.9,990,966.2,23.8,0.589,23.21,0.956,0.98,0.937,50.04,47.43,94.87,15937.6
2008-12-22,2008,3,12,627,118,0.188,509,990,966.4,23.6,0.559,23.03,0.947,0.97,0.919,36.3,35.22,105.7,17751.1
2008-12-29,2008,3,13,700.4,130,0.185,570.4,990,966.7,23.3,0.664,22.63,0.952,0.976,0.93,40.18,39.24,117.7,19776.6
2009-01-05,2008,4,14,783.2,139,0.178,644.2,990,967,23,0.79,22.18,0.956,0.98,0.937,44.64,43.74,131.2,22046.6
2009-01-12,2008,4,15,888.1,139,0.157,749.1,990,967.5,22.5,0.948,21.6,0.956,0.979,0.936,46.71,45.21,146.8,24662.8
2009-01-19,2008,4,16,1017,139,0.137,877.6,990,967.9,22.1,1.11,20.94,0.955,0.98,0.935,43,42.13,168.5,28313.9
2009-01-26,2008,4,17,1142,142.3,0.125,1000,990,968.3,21.7,1.36,20.29,0.955,0.98,0.936,47.53,46.58,186.3,31300.9
2009-02-02,2008,5,18,1238,162,0.131,1072,990,968.6,21.4,1.63,19.72,0.954,0.98,0.935,49.45,48.03,192.1,32273.3
2009-02-09,2008,5,19,1410,162,0.115,1100,990,969.2,20.8,1.8,19,0.953,0.98,0.934,48.82,47.69,190.8,32051
2009-02-16,2008,5,20,1707,162,0.0956,1100,990,970.2,19.8,1.86,17.99,0.951,0.98,0.932,46.12,45.2,180.8,30375.1
2009-02-23,2008,5,21,2280,173,0.0758,1100,990,971.8,18.2,1.87,16.35,0.946,0.979,0.926,41.72,40.83,163.3,27440.5
2009-03-02,2008,6,22,2952,239,0.0815,1100,990,973.4,16.6,1.87,14.74,0.939,0.972,0.913,37.33,36.28,145.1,24379.6
2009-03-09,2008,6,23,4669,239,0.052,1100,990.01,976.9,13.1,1.87,11.27,0.905,0.97,0.878,27.56,26.03,104.1,17491.3
2009-03-16,2008,6,24,5736,260.7,0.0454,1100,990.07,978.6,11.4,1.85,9.573,0,0,0,0,0,0,0
2009-03-23,2008,6,25,5729,315,0.055,1100,990.07,978.6,11.4,1.85,9.583,0,0,0,0,0,0,0
2009-03-30,2008,6,26,5538,350,0.0632,1100,990.05,978.3,11.7,1.86,9.857,0,0,0,0,0,0,0
2009-04-06,2008,7,27,5157,364,0.0706,1100,990.02,977.7,12.3,1.87,10.41,0.888,0.97,0.862,24.93,22.75,91.01,15289.7
2009-04-13,2008,7,28,4501,364,0.081,1100,990,976.6,13.4,1.87,11.53,0.915,0.97,0.888,28.46,27.52,110.1,18495.1
2009-04-20,2008,7,29,3961,304.9,0.0769,1100,990,975.6,14.4,1.87,12.54,0.925,0.97,0.897,31.28,30.34,121.4,20390.8
2009-04-27,2008,7,30,3443,306.1,0.0894,1100,990,974.5,15.5,1.87,13.63,0.933,0.97,0.905,34.29,33.26,133,22349.9
2009-05-04,2008,8,31,2990,321,0.107,1100,990,973.5,16.5,1.87,14.63,0.939,0.97,0.911,37.05,35.95,143.8,24158.5
2009-05-11,2008,8,32,2666,321,0.121,1100,990,972.7,17.3,1.87,15.42,0.943,0.974,0.918,39.2,38.19,152.8,25663.7
2009-05-18,2008,8,33,2381,321,0.135,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.06,40.17,160.7,26995.3
2009-05-25,2008,8,34,2138,321,0.15,1100,990,971.4,18.6,1.87,16.69,0.947,0.98,0.928,42.64,41.78,167.1,28075.9
2009-06-01,2008,9,35,1898,257,0.136,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.43,43.54,174.2,29260.9
2009-06-08,2008,9,36,1582,257,0.163,1100,990,969.7,20.3,1.86,18.39,0.952,0.98,0.933,47.21,46.27,185.1,31091.2
2009-06-15,2008,9,37,1319,257,0.195,1047,990,968.9,21.1,1.58,19.52,0.954,0.98,0.935,47.74,46.78,187.1,31439.4
2009-06-22,2008,9,38,1121,257,0.23,864.3,990,968.3,21.7,1.14,20.58,0.955,0.98,0.936,45.21,43.88,161.8,27175.5
2009-06-29,2008,9,39,922.7,235.6,0.255,687.1,990,967.6,22.4,0.879,21.53,0.956,0.98,0.937,46.21,45.29,135.9,22823.9
2009-07-06,2008,10,40,763.1,227,0.298,536.1,990,967,23,0.635,22.41,0.951,0.974,0.926,39.79,38.39,108.3,18192.5
2009-07-13,2008,10,41,642.4,227,0.354,415.4,990,966.5,23.5,0.53,23,0.955,0.979,0.935,44.73,43.75,87.51,14701.6
2009-07-20,2008,10,42,552.4,227,0.411,325.4,990,966.1,23.9,0.393,23.52,0.945,0.97,0.917,35.46,34.41,68.82,11561.4
2009-07-27,2008,10,43,499,214.7,0.43,284.3,990,965.8,24.2,0.331,23.82,0.938,0.97,0.909,31.14,30.2,60.4,10148
2009-08-03,2008,11,44,458.7,184,0.401,274.7,990,965.7,24.3,0.314,24.02,0.935,0.97,0.907,30.27,29.36,58.72,9864.18
2009-08-10,2008,11,45,419.1,184,0.44,235.1,990,965.5,24.5,0.325,24.19,0.941,0.974,0.917,37.05,35.52,50.44,8474.28
2009-08-17,2008,11,46,380.4,171.6,0.451,208.8,990,965.3,24.7,0.371,24.33,0.956,0.98,0.937,47.65,46.37,46.37,7790.29
2009-08-24,2008,11,47,347.3,155,0.447,192.3,990,965.1,24.9,0.339,24.52,0.952,0.98,0.933,44.05,43.17,43.17,7253.13
2009-08-31,2008,11,48,323,123.3,0.381,199.7,990,965,25,0.349,24.64,0.954,0.98,0.935,46.04,45.08,45.08,7573.01
2009-09-07,2008,12,49,290.4,118,0.407,172.4,990,964.9,25.1,0.3,24.84,0.946,0.975,0.923,39.73,38.76,38.76,6511.14
2009-09-14,2008,12,50,270,118,0.437,152,990,964.8,25.2,0.263,24.96,0.94,0.97,0.912,34.95,33.91,33.91,5696.1
2009-09-21,2008,12,51,262.4,118,0.45,144.4,990,964.7,25.3,0.25,25,0.937,0.97,0.909,33.17,32.17,32.17,5404.9
2009-09-28,2008,12,52,246,106,0.43,140,990,964.7,25.3,0.241,25.09,0.935,0.97,0.907,32.2,31.23,31.23,5247.17
2009-10-05,2009,1,1,226.4,97,0.429,129.4,990,964.6,25.4,0.221,25.22,0.93,0.97,0.902,29.75,28.86,28.86,4848.16
2009-10-12,2009,1,2,212.9,97,0.456,115.9,990,964.5,25.5,0.197,25.33,0.922,0.97,0.894,26.55,25.75,25.75,4325.8
2009-10-19,2009,1,3,219.9,97,0.441,122.9,990,964.5,25.5,0.209,25.27,0.927,0.97,0.899,28.24,27.39,27.39,4601.85
2009-10-26,2009,1,4,217.5,96.43,0.444,121.1,990,964.5,25.5,0.206,25.29,0.925,0.97,0.897,27.79,26.96,26.96,4528.93
2009-11-02,2009,2,5,240.3,93,0.388,147.3,990,964.6,25.4,0.253,25.11,0.938,0.97,0.909,34,32.98,32.98,5540.9
2009-11-09,2009,2,6,267.5,93,0.348,174.5,990,964.8,25.2,0.301,24.93,0.947,0.975,0.923,40.39,39.4,39.4,6619.46
2009-11-16,2009,2,7,289.6,93,0.322,196.6,990,964.9,25.1,0.341,24.8,0.953,0.98,0.934,45.56,44.55,44.55,7484.64
2009-11-23,2009,2,8,363.1,93,0.257,270.1,990,965.2,24.8,0.298,24.49,0.934,0.97,0.906,30.28,29.37,58.75,9869.8
2009-11-30,2009,2,9,406,114.4,0.282,291.5,990,965.4,24.6,0.333,24.24,0.939,0.97,0.911,32.53,31.55,63.11,10602.3
2009-12-07,2009,3,10,432,118,0.273,314,990,965.5,24.5,0.367,24.09,0.943,0.97,0.915,34.97,33.92,67.84,11397.2
2009-12-14,2009,3,11,465.5,118,0.254,347.5,990,965.7,24.3,0.417,23.89,0.948,0.973,0.923,38.58,37.55,75.1,12616.3
2009-12-21,2009,3,12,531.2,118,0.223,413.2,990,966,24,0.516,23.49,0.955,0.98,0.936,45.45,44.4,88.8,14919.2
2009-12-28,2009,3,13,618.4,127,0.205,491.4,990,966.4,23.6,0.579,23.05,0.951,0.974,0.926,42.59,40.44,100.7,16912.1
2010-01-04,2009,4,14,705.2,139,0.198,566.2,990,966.7,23.3,0.658,22.62,0.952,0.975,0.928,39.84,38.87,116.6,19590.8
2010-01-11,2009,4,15,779.4,139,0.179,640.4,990,967,23,0.783,22.2,0.956,0.98,0.937,44.4,43.52,130.5,21931.6
2010-01-18,2009,4,16,877.9,139,0.158,738.9,990,967.4,22.6,0.955,21.63,0.957,0.98,0.938,49.98,47.94,143.8,24164.2
2010-01-25,2009,4,17,977.3,139,0.143,838.3,990,967.8,22.2,1.05,21.15,0.954,0.978,0.934,41.46,40.56,162.3,27259.6
2010-02-01,2009,5,18,1107,162,0.147,945.2,990,968.2,21.8,1.25,20.51,0.955,0.98,0.936,45.36,44.45,177.8,29873
2010-02-08,2009,5,19,1336,162,0.122,1092,990,969,21,1.74,19.3,0.953,0.98,0.934,49.24,47.97,191.9,32237.7
2010-02-15,2009,5,20,1766,162,0.0929,1100,990,970.3,19.7,1.86,17.8,0.95,0.98,0.931,45.63,44.71,178.9,30047.4
2010-02-22,2009,5,21,2385,162,0.0682,1100,990,972,18,1.87,16.1,0.945,0.978,0.924,41.03,40.13,160.5,26968.7
2010-03-01,2009,6,22,3172,239,0.0762,1100,990,973.9,16.1,1.87,14.24,0.936,0.971,0.909,35.97,34.92,139.7,23469.3
2010-03-08,2009,6,23,4478,239,0.0536,1100,990,976.6,13.4,1.87,11.57,0.915,0.97,0.888,28.56,27.52,110.1,18494
2010-03-15,2009,6,24,5052,249.9,0.0495,1100,990.01,977.6,12.4,1.87,10.55,0.894,0.97,0.867,25.43,23.43,93.74,15748.2
2010-03-22,2009,6,25,4852,315,0.065,1100,990,977.2,12.8,1.87,10.89,0.905,0.97,0.878,26.57,25.08,100.3,16852.1
2010-03-29,2009,6,26,4544,303.6,0.0668,1100,990,976.7,13.3,1.87,11.45,0.915,0.97,0.887,28.24,27.39,109.6,18408.1
2010-04-05,2009,7,27,4322,295,0.0683,1100,990,976.3,13.7,1.87,11.86,0.919,0.97,0.891,29.37,28.49,114,19146.6
2010-04-12,2009,7,28,4603,295,0.0642,1100,990,976.8,13.2,1.87,11.34,0.913,0.97,0.886,27.93,26.94,107.8,18104.2
2010-04-19,2009,7,29,5075,344.3,0.0678,1100,990.01,977.6,12.4,1.87,10.52,0.892,0.97,0.866,25.32,23.29,93.15,15648.9
2010-04-26,2009,7,30,5077,357.1,0.0703,1100,990.01,977.6,12.4,1.87,10.52,0.892,0.97,0.866,25.31,23.28,93.11,15641.7
2010-05-03,2009,8,31,4564,340,0.0746,1100,990,976.7,13.3,1.87,11.41,0.914,0.97,0.886,28.13,27.15,108.6,18245.3
2010-05-10,2009,8,32,4112,340,0.0827,1100,990,975.9,14.1,1.87,12.24,0.922,0.97,0.895,30.45,29.54,118.2,19851.6
2010-05-17,2009,8,33,3581,340,0.0951,1100,990,974.8,15.2,1.87,13.33,0.931,0.97,0.903,33.48,32.47,129.9,21823.2
2010-05-24,2009,8,34,3077,340,0.11,1100,990,973.7,16.3,1.87,14.43,0.938,0.97,0.909,36.48,35.39,141.6,23783.7
2010-05-31,2009,8,35,2696,299.7,0.111,1100,990,972.8,17.2,1.87,15.35,0.942,0.974,0.918,39.01,37.99,152,25527.7
2010-06-07,2009,9,36,2362,293,0.124,1100,990,972,18,1.87,16.15,0.945,0.979,0.925,41.18,40.3,161.2,27081
2010-06-14,2009,9,37,2071,293,0.142,1100,990,971.3,18.7,1.87,16.87,0.948,0.98,0.929,43.1,42.24,169,28386.1
2010-06-21,2009,9,38,1749,293,0.168,1100,990,970.3,19.7,1.87,17.84,0.951,0.98,0.932,45.74,44.83,179.3,30122.4
2010-06-28,2009,9,39,1454,271.9,0.187,1100,990,969.3,20.7,1.82,18.85,0.952,0.98,0.933,48.41,47.43,189.7,31871.5
2010-07-05,2009,10,40,1222,256,0.21,966.4,990,968.6,21.4,1.33,20.07,0.955,0.98,0.936,45.35,44.45,177.8,29868.5
2010-07-12,2009,10,41,997.9,256,0.257,741.9,990,967.9,22.1,0.97,21.16,0.956,0.98,0.936,47.08,45.61,142.5,23940.2
2010-07-19,2009,10,42,870,256,0.295,614,990,967.4,22.6,0.755,21.86,0.954,0.979,0.934,41.87,40.98,122.9,20654.8
2010-07-26,2009,10,43,773,248.3,0.321,524.7,990,967,23,0.62,22.39,0.95,0.972,0.923,38.93,37.51,105.6,17747.8
2010-08-02,2009,11,44,656.5,202,0.308,454.5,990,966.5,23.5,0.592,22.88,0.957,0.98,0.938,48.79,47.13,94.26,15835.8
2010-08-09,2009,11,45,583.4,202,0.347,381.4,990,966.2,23.8,0.477,23.3,0.952,0.977,0.931,41.49,40.56,81.12,13628.7
2010-08-16,2009,11,46,514.8,202,0.393,312.8,990,965.9,24.1,0.374,23.71,0.943,0.97,0.915,34.28,33.26,66.51,11174
2010-08-23,2009,11,47,469.8,202,0.43,267.8,990,965.7,24.3,0.306,23.98,0.934,0.97,0.906,29.41,28.52,57.05,9583.69
2010-08-30,2009,11,48,425.5,162,0.38,263.5,990,965.5,24.5,0.297,24.19,0.932,0.97,0.904,29.15,28.28,56.55,9501.13
2010-09-06,2009,12,49,388.9,143.7,0.37,245.2,990,965.3,24.7,0.269,24.39,0.928,0.97,0.9,27.21,26.39,52.79,8868.22
2010-09-13,2009,12,50,351.7,138,0.393,213.7,990,965.2,24.8,0.354,24.49,0.952,0.979,0.932,45.14,43.79,47.37,7958.37
2010-09-20,2009,12,51,322.6,138,0.428,184.6,990,965,25,0.325,24.66,0.95,0.978,0.93,42.42,41.51,41.51,6973.23
2010-09-27,2009,12,52,295.7,126,0.426,169.7,990,964.9,25.1,0.297,24.82,0.945,0.974,0.921,39.07,38.06,38.06,6394.89
2010-10-04,2010,1,1,270.6,110,0.407,160.6,990,964.8,25.2,0.279,24.94,0.943,0.972,0.916,37.02,35.97,35.97,6043.76
2010-10-11,2010,1,2,250.4,110,0.44,140.4,990,964.7,25.3,0.243,25.06,0.935,0.97,0.907,32.27,31.3,31.3,5258.44
2010-10-18,2010,1,3,231.5,110,0.475,121.5,990,964.6,25.4,0.209,25.2,0.926,0.97,0.898,27.81,26.98,26.98,4531.94
2010-10-25,2010,1,4,229.4,110,0.48,119.4,990,964.6,25.4,0.205,25.22,0.925,0.97,0.897,27.3,26.48,26.48,4449.42
2010-11-01,2010,2,5,233.9,93,0.398,140.9,990,964.6,25.4,0.241,25.16,0.935,0.97,0.907,32.51,31.54,31.54,5298.09
2010-11-08,2010,2,6,235.6,93,0.395,142.6,990,964.6,25.4,0.244,25.14,0.936,0.97,0.908,32.91,31.92,31.92,5362.22
2010-11-15,2010,2,7,269.6,93,0.346,176.6,990,964.8,25.2,0.305,24.92,0.947,0.975,0.924,40.89,39.9,39.9,6703.47
2010-11-22,2010,2,8,293.2,93,0.317,200.2,990,964.9,25.1,0.347,24.78,0.955,0.98,0.935,46.45,45.52,45.52,7647.05
2010-11-29,2010,2,9,335.7,100.9,0.301,234.8,990,965.1,24.9,0.316,24.61,0.941,0.974,0.917,37.61,35.85,51.04,8574.17
2010-12-06,2010,3,10,385.5,104,0.27,281.5,990,965.3,24.7,0.316,24.36,0.936,0.97,0.908,31.48,30.53,61.07,10259.7
2010-12-13,2010,3,11,431.3,104,0.242,327.3,990,965.5,24.5,0.385,24.07,0.945,0.972,0.918,36.5,35.47,70.94,11917.1
2010-12-20,2010,3,12,537.3,104,0.194,433.3,990,966,24,0.529,23.45,0.954,0.979,0.934,44.98,43.64,92.17,15484.8
2010-12-27,2010,3,13,671.3,114,0.169,557.3,990,966.6,23.4,0.638,22.78,0.951,0.975,0.927,39.45,38.47,115.4,19390.7
2011-01-03,2010,4,14,834.4,139,0.167,695.4,990,967.2,22.8,0.878,21.88,0.957,0.98,0.937,47.56,46.36,139.1,23366.4
2011-01-10,2010,4,15,1020,139,0.137,880.8,990,967.9,22.1,1.12,20.93,0.955,0.979,0.935,43.1,42.2,168.8,28357.7
2011-01-17,2010,4,16,1409,143.7,0.103,1090,990,969.2,20.8,1.76,19.05,0.953,0.98,0.934,48.49,47.29,189.2,31778.4
2011-01-24,2010,4,17,1911,150,0.0785,1100,990,970.8,19.2,1.87,17.31,0.949,0.98,0.93,44.31,43.43,173.7,29182.5
2011-01-31,2010,4,18,2083,190.3,0.0913,1100,990,971.3,18.7,1.87,16.83,0.947,0.98,0.929,43,42.14,168.6,28318.4
2011-02-07,2010,5,19,2390,197,0.0826,1100,990,972,18,1.87,16.08,0.945,0.978,0.924,41,40.1,160.4,26949
2011-02-14,2010,5,20,3010,197,0.0658,1100,990,973.5,16.5,1.87,14.6,0.938,0.971,0.911,36.95,35.89,143.6,24117
2011-02-21,2010,5,21,3657,197,0.0539,1100,990,975,15,1.87,13.17,0.93,0.97,0.902,33.04,32.05,128.2,21536.6
2011-02-28,2010,5,22,3791,298.1,0.0787,1100,990,975.2,14.8,1.87,12.89,0.928,0.97,0.9,32.26,31.29,125.2,21027.9
2011-03-07,2010,6,23,3815,282.4,0.074,1100,990,975.3,14.7,1.87,12.84,0.928,0.97,0.9,32.11,31.15,124.6,20931.5
2011-03-14,2010,6,24,3841,239,0.0622,1100,990,975.3,14.7,1.87,12.78,0.927,0.97,0.899,31.96,31,124,20832.7
2011-03-21,2010,6,25,3901,239,0.0613,1100,990,975.5,14.5,1.87,12.66,0.926,0.97,0.898,31.6,30.66,122.6,20600.4
2011-03-28,2010,6,26,4024,263,0.0653,1100,990,975.7,14.3,1.87,12.41,0.924,0.97,0.896,30.91,29.98,119.9,20146.5
2011-04-04,2010,7,27,4161,295,0.0709,1100,990,976,14,1.87,12.15,0.921,0.97,0.894,30.19,29.29,117.1,19680.9
2011-04-11,2010,7,28,4343,295,0.068,1100,990,976.3,13.7,1.87,11.82,0.918,0.97,0.891,29.27,28.39,113.6,19077.5
2011-04-18,2010,7,29,4441,295,0.0664,1100,990,976.5,13.5,1.87,11.64,0.916,0.97,0.889,28.77,27.9,111.6,18750.5
2011-04-25,2010,7,30,4335,298.7,0.0689,1100,990,976.3,13.7,1.87,11.83,0.918,0.97,0.891,29.31,28.43,113.7,19102.9
2011-05-02,2010,8,31,4142,321,0.0775,1100,990,975.9,14.1,1.87,12.19,0.922,0.97,0.894,30.29,29.38,117.5,19744.2
2011-05-09,2010,8,32,3874,334.6,0.0865,1100,990,975.4,14.6,1.87,12.71,0.926,0.97,0.899,31.76,30.81,123.2,20704.5
2011-05-16,2010,8,33,3438,340,0.099,1100,990,974.5,15.5,1.87,13.64,0.933,0.97,0.905,34.31,33.28,133.1,22363.3
2011-05-23,2010,8,34,3014,340,0.113,1100,990,973.5,16.5,1.87,14.58,0.938,0.97,0.911,36.9,35.81,143.2,24062.2
2011-05-30,2010,8,35,2600,306.4,0.118,1100,990,972.5,17.5,1.87,15.58,0.943,0.975,0.92,39.63,38.65,154.6,25972.1
2011-06-06,2010,9,36,2231,293,0.132,1100,990,971.7,18.3,1.87,16.47,0.946,0.98,0.927,42.04,41.18,164.7,27671.8
2011-06-13,2010,9,37,1858,293,0.158,1100,990,970.6,19.4,1.87,17.49,0.95,0.98,0.931,44.78,43.89,175.6,29493
2011-06-20,2010,9,38,1513,293,0.194,1099,990,969.5,20.5,1.83,18.64,0.952,0.98,0.933,47.84,46.88,187.5,31502.7
2011-06-27,2010,9,39,1257,277.1,0.22,980.3,990,968.7,21.3,1.36,19.93,0.955,0.98,0.936,45.71,44.8,179.2,30105.7
2011-07-04,2010,10,40,1074,256,0.239,817.5,990,968.1,21.9,1.07,20.8,0.955,0.979,0.935,45.21,43.58,153.7,25822.4
2011-07-11,2010,10,41,912.9,256,0.281,656.9,990,967.6,22.4,0.829,21.62,0.956,0.98,0.936,44.34,43.44,130.3,21895.3
2011-07-18,2010,10,42,790.9,256,0.324,534.9,990,967.1,22.9,0.654,22.28,0.952,0.975,0.928,41.98,40.32,107.2,18006.8
2011-07-25,2010,10,43,690.3,256,0.371,434.3,990,966.7,23.3,0.564,22.77,0.956,0.98,0.937,46.36,45.26,90.52,15207.1
2011-08-01,2010,11,44,608.9,184,0.303,424.9,990,966.3,23.7,0.54,23.13,0.956,0.98,0.937,46.06,45.11,90.21,15156
2011-08-08,2010,11,45,543.6,184,0.339,359.6,990,966,24,0.441,23.51,0.95,0.975,0.926,39.37,38.37,76.74,12892.9
2011-08-15,2010,11,46,495.3,184,0.372,311.3,990,965.8,24.2,0.369,23.8,0.943,0.97,0.914,34.25,33.22,66.44,11161.4
2011-08-22,2010,11,47,457.2,184,0.403,273.2,990,965.7,24.3,0.312,24.03,0.935,0.97,0.907,30.1,29.2,58.39,9810.31
2011-08-29,2010,11,48,416.6,157.7,0.378,258.9,990,965.5,24.5,0.289,24.24,0.931,0.97,0.903,28.66,27.8,55.61,9342.3
2011-09-05,2010,12,49,385.8,138,0.358,247.8,990,965.3,24.7,0.271,24.4,0.929,0.97,0.901,27.53,26.71,53.42,8974.05
2011-09-12,2010,12,50,357,138,0.387,219,990,965.2,24.8,0.364,24.45,0.953,0.979,0.932,46.32,44.56,48.14,8087.92
2011-09-19,2010,12,51,335.1,138,0.412,197.1,990,965.1,24.9,0.347,24.58,0.954,0.98,0.935,45.31,44.4,44.4,7459.87
2011-09-26,2010,12,52,306.9,130,0.423,176.9,990,964.9,25.1,0.31,24.75,0.948,0.977,0.926,40.71,39.77,39.77,6682.05
2011-10-03,2011,1,1,289.5,110,0.38,179.5,990,964.9,25.1,0.313,24.83,0.948,0.978,0.928,41.45,40.56,40.56,6814.17
2011-10-10,2011,1,2,287.1,110,0.383,177.1,990,964.8,25.2,0.308,24.84,0.948,0.978,0.927,40.89,39.98,39.98,6717.28
2011-10-17,2011,1,3,269.5,110,0.409,159.5,990,964.8,25.2,0.277,24.94,0.942,0.971,0.915,36.77,35.73,35.73,6001.98
2011-10-24,2011,1,4,248.3,110,0.443,138.3,990,964.7,25.3,0.239,25.07,0.934,0.97,0.906,31.77,30.82,30.82,5177.05
2011-10-31,2011,1,5,249.7,106.6,0.427,143.1,990,964.7,25.3,0.247,25.06,0.936,0.97,0.908,32.93,31.94,31.94,5366.71
2011-11-07,2011,2,6,264.7,106,0.401,158.7,990,964.8,25.2,0.275,24.97,0.942,0.971,0.915,36.6,35.54,35.54,5971.39
2011-11-14,2011,2,7,314.1,106,0.338,208.1,990,965,25,0.364,24.67,0.956,0.98,0.937,48.14,46.94,46.94,7886.22
2011-11-21,2011,2,8,327.4,106,0.324,221.4,990,965,25,0.341,24.62,0.948,0.977,0.927,43.03,41.58,48.99,8230.67
2011-11-28,2011,2,9,388.3,112.9,0.291,275.4,990,965.3,24.7,0.309,24.35,0.935,0.97,0.907,30.75,29.83,59.65,10021.4
2011-12-05,2011,3,10,453.9,118,0.26,335.9,990,965.6,24.4,0.4,23.96,0.946,0.972,0.92,37.33,36.3,72.6,12196.7
2011-12-12,2011,3,11,513.5,118,0.23,395.5,990,965.9,24.1,0.489,23.6,0.954,0.98,0.934,43.65,42.76,85.52,14367.2
2011-12-19,2011,3,12,578.5,118,0.204,460.4,990,966.2,23.8,0.589,23.21,0.957,0.98,0.938,50.14,47.92,95.85,16102.7
2011-12-26,2011,3,13,626.7,121,0.193,505.7,990,966.4,23.6,0.57,23.02,0.948,0.972,0.921,38.58,37.06,104.3,17521.3
2012-01-02,2011,4,14,709,139,0.197,570,990,966.7,23.3,0.665,22.6,0.952,0.977,0.93,40.08,39.14,117.4,19727.7
2012-01-09,2011,4,15,799.9,139,0.174,660.9,990,967.1,22.9,0.818,22.08,0.956,0.98,0.937,45.62,44.71,134.1,22531.5
2012-01-16,2011,4,16,908.3,139,0.153,769.3,990,967.5,22.5,0.987,21.48,0.956,0.979,0.936,47.8,45.62,148.1,24872.7
2012-01-23,2011,4,17,1000,139,0.139,861.2,990,967.9,22.1,1.09,21.03,0.955,0.979,0.935,42.36,41.48,165.9,27877.6
2012-01-30,2011,4,18,1146,155.4,0.135,990.9,990,968.4,21.6,1.36,20.28,0.955,0.98,0.936,47.02,46.07,184.3,30956.7
2012-02-06,2011,5,19,1345,162,0.121,1098,990,969,21,1.77,19.25,0.953,0.98,0.934,49.37,47.99,192,32248.4
2012-02-13,2011,5,20,1658,162,0.0979,1100,990,970,20,1.86,18.14,0.951,0.98,0.932,46.56,45.63,182.5,30660.9
2012-02-20,2011,5,21,1840,162,0.0881,1100,990,970.6,19.4,1.87,17.54,0.95,0.98,0.931,44.94,44.04,176.2,29596.5
2012-02-27,2011,5,22,1961,206,0.105,1100,990,971,19,1.87,17.15,0.949,0.98,0.93,43.88,43.01,172,28899.5
2012-03-05,2011,6,23,2154,231,0.108,1100,990,971.5,18.5,1.87,16.66,0.947,0.98,0.928,42.54,41.69,166.7,28012.4
2012-03-12,2011,6,24,2344,183,0.0781,1100,990,971.9,18.1,1.87,16.2,0.946,0.979,0.926,41.3,40.43,161.7,27168.9
2012-03-19,2011,6,25,2496,183,0.0734,1100,990,972.3,17.7,1.87,15.83,0.944,0.977,0.922,40.31,39.38,157.5,26460.2
2012-03-26,2011,6,26,2654,187.9,0.0708,1100,990,972.7,17.3,1.87,15.45,0.943,0.974,0.919,39.28,38.28,153.1,25721.1
2012-04-02,2011,7,27,2829,217,0.0767,1100,990,973.1,16.9,1.87,15.02,0.941,0.972,0.915,38.13,37.06,148.2,24905.3
2012-04-09,2011,7,28,3065,217,0.0709,1100,990,973.7,16.3,1.87,14.46,0.938,0.97,0.91,36.56,35.47,141.9,23832.7
2012-04-16,2011,7,29,3395,239.3,0.0703,1100,990,974.4,15.6,1.87,13.73,0.933,0.97,0.905,34.55,33.52,134.1,22524.3
2012-04-23,2011,7,30,3561,295,0.0828,1100,990,974.8,15.2,1.87,13.37,0.931,0.97,0.903,33.59,32.58,130.3,21896.3
2012-04-30,2011,7,31,3392,317.3,0.0937,1100,990,974.4,15.6,1.87,13.73,0.933,0.97,0.905,34.58,33.54,134.2,22538.1
2012-05-07,2011,8,32,3090,321,0.104,1100,990,973.7,16.3,1.87,14.4,0.937,0.97,0.909,36.4,35.31,141.2,23727.9
2012-05-14,2011,8,33,2746,321,0.117,1100,990,972.9,17.1,1.87,15.23,0.942,0.973,0.917,38.67,37.64,150.6,25292.9
2012-05-21,2011,8,34,2433,321,0.132,1100,990,972.1,17.9,1.87,15.98,0.945,0.978,0.924,40.72,39.81,159.2,26752.4
2012-05-28,2011,8,35,2138,293.6,0.137,1100,990,971.4,18.6,1.87,16.69,0.947,0.98,0.928,42.64,41.79,167.2,28081.6
2012-06-04,2011,9,36,1784,257,0.145,1100,990,970.4,19.6,1.87,17.73,0.95,0.98,0.931,45.43,44.52,178.1,29919.6
2012-06-11,2011,9,37,1441,257,0.179,1090,990,969.3,20.7,1.78,18.93,0.953,0.98,0.934,48.17,47.2,188.8,31721
2012-06-18,2011,9,38,1173,257,0.22,916.2,990,968.4,21.6,1.22,20.34,0.954,0.979,0.934,43.55,42.64,170.6,28653.8
2012-06-25,2011,9,39,946.2,246.9,0.261,699.3,990,967.7,22.3,0.904,21.42,0.956,0.98,0.937,46.76,45.41,136.2,22884.5
2012-07-02,2011,10,40,781.7,186,0.239,595.7,990,967,23,0.714,22.26,0.953,0.977,0.932,41.3,40.36,121.1,20343.9
2012-07-09,2011,10,41,656.8,186,0.284,470.8,990,966.5,23.5,0.583,22.89,0.954,0.977,0.932,45.28,43.79,97.5,16379.5
2012-07-16,2011,10,42,569.5,186,0.327,383.5,990,966.2,23.8,0.477,23.36,0.953,0.978,0.931,41.84,40.91,81.82,13746.5
2012-07-23,2011,10,43,515.6,186,0.361,329.6,990,965.9,24.1,0.396,23.68,0.945,0.971,0.918,36.19,35.13,70.26,11803.6
2012-07-30,2011,10,44,471.9,163.9,0.347,308,990,965.7,24.3,0.361,23.92,0.942,0.97,0.914,34.03,33.01,66.02,11091.2
2012-08-06,2011,11,45,441.2,155,0.352,286.2,990,965.6,24.4,0.328,24.09,0.938,0.97,0.91,31.71,30.75,61.51,10333.4
2012-08-13,2011,11,46,410.1,155,0.378,255.1,990,965.4,24.6,0.282,24.27,0.931,0.97,0.903,28.25,27.41,54.81,9208.12
2012-08-20,2011,11,47,379.5,155,0.409,224.5,990,965.3,24.7,0.374,24.33,0.953,0.979,0.933,47.34,44.74,48.34,8120.35
2012-08-27,2011,11,48,347.3,144.4,0.416,202.9,990,965.1,24.9,0.357,24.51,0.955,0.98,0.936,46.56,44.98,44.98,7556.96
2012-09-03,2011,12,49,321.6,118,0.367,203.6,990,965,25,0.355,24.64,0.955,0.98,0.936,46.97,45.76,45.76,7688.23
2012-09-10,2011,12,50,296.7,118,0.398,178.7,990,964.9,25.1,0.311,24.8,0.948,0.978,0.927,41.22,40.3,40.3,6770.92
2012-09-17,2011,12,51,276.4,118,0.427,158.4,990,964.8,25.2,0.275,24.92,0.942,0.971,0.914,36.45,35.38,35.38,5943.76
2012-09-24,2011,12,52,258.8,118,0.456,140.8,990,964.7,25.3,0.243,25.02,0.935,0.97,0.907,32.32,31.35,31.35,5267.18
2012-10-01,2012,1,1,246.7,97,0.393,149.7,990,964.7,25.3,0.257,25.06,0.939,0.97,0.911,34.55,33.52,33.52,5630.76
2012-10-08,2012,1,2,245,97,0.396,148,990,964.7,25.3,0.254,25.08,0.938,0.97,0.91,34.15,33.12,33.12,5564.6
2012-10-15,2012,1,3,233.1,97,0.416,136.1,990,964.6,25.4,0.233,25.17,0.933,0.97,0.905,31.36,30.42,30.42,5110.27
2012-10-22,2012,1,4,223.5,97,0.434,126.5,990,964.5,25.5,0.216,25.24,0.929,0.97,0.901,29.11,28.24,28.24,4743.59
2012-10-29,2012,1,5,233.5,94.71,0.406,138.7,990,964.6,25.4,0.238,25.16,0.934,0.97,0.906,31.99,31.03,31.03,5213.12
2012-11-05,2012,2,6,258.8,94.86,0.366,164,990,964.7,25.3,0.283,24.98,0.943,0.972,0.917,37.9,36.83,36.83,6188.22
2012-11-12,2012,2,7,299.9,106,0.357,193.9,990,964.9,25.1,0.338,24.75,0.951,0.976,0.929,44.77,42.89,42.89,7206.08
2012-11-19,2012,2,8,318.5,106,0.333,212.5,990,965,25,0.371,24.64,0.957,0.98,0.938,49.12,47.06,47.06,7905.6
2012-11-26,2012,2,9,342.5,109.4,0.319,233.1,990,965.1,24.9,0.251,24.64,0.924,0.97,0.896,26.02,25.24,50.48,8479.95
2012-12-03,2012,3,10,389.1,118,0.304,271.1,990,965.3,24.7,0.303,24.35,0.934,0.97,0.906,30.24,29.33,58.66,9854.69
2012-12-10,2012,3,11,450.4,118,0.263,332.4,990,965.6,24.4,0.395,23.98,0.946,0.972,0.919,36.95,35.92,71.84,12069.3
2012-12-17,2012,3,12,545.5,118,0.217,427.5,990,966.1,23.9,0.538,23.41,0.956,0.98,0.937,46.88,45.59,91.18,15318.8
2012-12-24,2012,3,13,698.8,118,0.17,580.8,990,966.7,23.3,0.68,22.62,0.952,0.976,0.93,40.88,39.92,119.8,20119.4
2012-12-31,2012,3,14,822.9,136,0.165,686.9,990,967.2,22.8,0.863,21.95,0.957,0.98,0.938,47.12,45.97,137.9,23170.2
2013-01-07,2012,4,15,953.4,143.7,0.151,809.7,990,967.7,22.3,0.999,21.29,0.953,0.977,0.931,40.29,39.35,157.4,26440
2013-01-14,2012,4,16,1086,150,0.139,935.5,990,968.2,21.8,1.24,20.59,0.955,0.98,0.936,45.06,44.15,176.6,29669.7
2013-01-21,2012,4,17,1492,150,0.103,1097,990,969.5,20.5,1.8,18.74,0.952,0.98,0.933,47.97,46.76,187,31423.5
2013-01-28,2012,4,18,2314,170.1,0.0734,1100,990,971.9,18.1,1.87,16.27,0.946,0.978,0.925,41.49,40.6,162.4,27285.1
2013-02-04,2012,5,19,2763,197,0.0714,1100,990,972.9,17.1,1.87,15.18,0.942,0.973,0.916,38.56,37.52,150.1,25214.4
2013-02-11,2012,5,20,3177,197,0.0621,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.86,34.79,139.2,23377.7
2013-02-18,2012,5,21,3500,197,0.0563,1100,990,974.6,15.4,1.87,13.51,0.932,0.97,0.904,33.95,32.93,131.7,22128.9
2013-02-25,2012,5,22,3564,215,0.0603,1100,990,974.8,15.2,1.87,13.37,0.931,0.97,0.903,33.57,32.57,130.3,21885.4
2013-03-04,2012,6,23,3624,239,0.066,1100,990,974.9,15.1,1.87,13.24,0.93,0.97,0.903,33.23,32.24,128.9,21662
2013-03-11,2012,6,24,3532,239,0.0677,1100,990,974.7,15.3,1.87,13.44,0.932,0.97,0.904,33.76,32.75,131,22005.9
2013-03-18,2012,6,25,3247,239,0.0736,1100,990,974.1,15.9,1.87,14.04,0.935,0.97,0.907,35.42,34.35,137.4,23086
2013-03-25,2012,6,26,3103,239,0.077,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.3,35.22,140.9,23664.7
2013-04-01,2012,7,27,3015,217,0.0719,1100,990,973.6,16.4,1.87,14.58,0.938,0.97,0.91,36.89,35.78,143.1,24045.6
2013-04-08,2012,7,28,3022,217,0.0718,1100,990,973.6,16.4,1.87,14.56,0.938,0.97,0.91,36.84,35.74,142.9,24014.6
2013-04-15,2012,7,29,3065,217,0.0708,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.56,35.46,141.8,23829.1
2013-04-22,2012,7,30,3042,217,0.0714,1100,990,973.6,16.4,1.87,14.51,0.938,0.97,0.91,36.71,35.61,142.4,23930.1
2013-04-29,2012,7,31,2875,259.1,0.0904,1100,990,973.2,16.8,1.87,14.91,0.94,0.971,0.913,37.82,36.74,147,24689.8
2013-05-06,2012,8,32,2582,276,0.107,1100,990,972.5,17.5,1.87,15.62,0.943,0.975,0.92,39.75,38.77,155.1,26054.9
2013-05-13,2012,8,33,2300,276,0.12,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.58,40.72,162.9,27362.2
2013-05-20,2012,8,34,1972,276,0.14,1100,990,971,19,1.87,17.14,0.948,0.98,0.93,43.85,42.97,171.9,28876
2013-05-27,2012,8,35,1609,257.1,0.159,1100,990,969.8,20.2,1.86,18.3,0.952,0.98,0.933,46.98,46.04,184.1,30936.7
2013-06-03,2012,9,36,1288,210,0.164,1041,990,968.8,21.2,1.57,19.63,0.954,0.98,0.935,47.7,46.67,186.7,31362.3
2013-06-10,2012,9,37,1015,210,0.207,804.7,990,967.9,22.1,1.05,21.01,0.955,0.979,0.936,46.87,44.87,151.9,25523.1
2013-06-17,2012,9,38,884.5,210,0.238,674.5,990,967.4,22.6,0.854,21.71,0.956,0.98,0.937,45.73,44.81,134.4,22585.5
2013-06-24,2012,9,39,757.3,210,0.278,547.3,990,966.9,23.1,0.653,22.42,0.952,0.975,0.928,40.59,39.29,111,18645.1
2013-07-01,2012,10,40,636.4,186,0.293,450.4,990,966.4,23.6,0.582,22.97,0.956,0.98,0.937,48.5,46.59,93.19,15655.1
2013-07-08,2012,10,41,550.1,186,0.338,364.1,990,966.1,23.9,0.447,23.48,0.95,0.976,0.927,39.83,38.86,77.71,13056
2013-07-15,2012,10,42,487.4,186,0.382,301.4,990,965.8,24.2,0.354,23.85,0.941,0.97,0.913,33.16,32.17,64.35,10810.3
2013-07-22,2012,10,43,430.4,186,0.433,244.4,990,965.5,24.5,0.293,24.17,0.933,0.971,0.906,30.69,29.51,52.14,8759.42
2013-07-29,2012,10,44,410.4,168.3,0.41,242.1,990,965.4,24.6,0.333,24.22,0.942,0.974,0.918,38.12,36.21,51.76,8695.62
2013-08-05,2012,11,45,386,155,0.402,231,990,965.3,24.7,0.34,24.33,0.944,0.976,0.921,40.78,38.46,49.38,8295.1
2013-08-12,2012,11,46,357,155,0.435,202,990,965.2,24.8,0.356,24.46,0.955,0.98,0.936,46.27,45.31,45.31,7611.64
2013-08-19,2012,11,47,338.9,155,0.457,183.9,990,965.1,24.9,0.324,24.58,0.95,0.979,0.931,42.13,41.26,41.26,6932.39
2013-08-26,2012,11,48,313,149.7,0.478,163.3,990,965,25,0.287,24.75,0.944,0.973,0.918,37.41,36.39,36.39,6113.79
2013-09-02,2012,12,49,291.8,118,0.405,173.8,990,964.9,25.1,0.302,24.83,0.947,0.976,0.924,40.07,39.13,39.13,6573.57
2013-09-09,2012,12,50,267.2,118,0.442,149.2,990,964.8,25.2,0.258,24.97,0.939,0.97,0.91,34.3,33.27,33.27,5588.9
2013-09-16,2012,12,51,255.5,118,0.462,137.5,990,964.7,25.3,0.237,25.04,0.934,0.97,0.906,31.55,30.6,30.6,5141.28
2013-09-23,2012,12,52,241.2,118,0.49,123.2,990,964.6,25.4,0.212,25.14,0.927,0.97,0.899,28.16,27.31,27.31,4588.38
2013-09-30,2012,12,53,230.9,100,0.433,130.9,990,964.6,25.4,0.224,25.19,0.931,0.97,0.903,30.1,29.2,29.2,4905.31
2013-10-07,2013,1,1,215.3,97,0.451,118.3,990,964.5,25.5,0.201,25.31,0.924,0.97,0.896,27.12,26.3,26.3,4418.91
2013-10-14,2013,1,2,203.6,97,0.476,106.6,990,964.4,25.6,0.18,25.4,0.654,0.693,0.634,17.46,16.94,16.94,2845.69
2013-10-21,2013,1,3,199.6,97,0.486,102.6,990,964.4,25.6,0.173,25.42,0,0,0,0,0,0,0
2013-10-28,2013,1,4,208.4,84.14,0.405,124.2,990,964.5,25.5,0.21,25.34,0.795,0.831,0.771,25.31,24.55,24.55,4125.18
2013-11-04,2013,2,5,221.3,67,0.303,154.3,990,964.5,25.5,0.262,25.21,0.94,0.97,0.912,35.85,34.78,34.78,5842.71
2013-11-11,2013,2,6,239.4,93,0.389,146.4,990,964.6,25.4,0.251,25.11,0.937,0.97,0.909,33.79,32.77,32.77,5505.65
2013-11-18,2013,2,7,262.9,93,0.355,169.9,990,964.8,25.2,0.293,24.96,0.945,0.974,0.921,39.3,38.3,38.3,6435.06
2013-11-25,2013,2,8,300.2,94.57,0.316,205.6,990,964.9,25.1,0.312,24.78,0.945,0.977,0.923,39.62,38.75,46.03,7733.37
2013-12-02,2013,3,9,395.7,104,0.264,291.7,990,965.4,24.6,0.331,24.29,0.938,0.97,0.91,32.59,31.62,63.24,10623.8
2013-12-09,2013,3,10,465,114,0.245,351,990,965.7,24.3,0.422,23.89,0.949,0.974,0.924,38.99,37.97,75.94,12758.6
2013-12-16,2013,3,11,568.7,118,0.212,450.7,990,966.1,23.9,0.547,23.31,0.954,0.978,0.933,43.07,42.15,95.68,16073.7
2013-12-23,2013,3,12,781.6,118,0.151,663.6,990,967,23,0.82,22.15,0.956,0.98,0.937,45.95,45.03,135.1,22695.3
2013-12-30,2013,3,13,825.1,140.9,0.171,684.3,990,967.2,22.8,0.859,21.94,0.957,0.98,0.938,46.95,46,138,23184.4
2014-01-06,2013,4,14,774.2,146.9,0.19,627.3,990,967,23,0.763,22.24,0.955,0.98,0.936,43.57,42.7,128.1,21519.3
2014-01-13,2013,4,15,788.4,139,0.176,649.4,990,967.1,22.9,0.799,22.15,0.956,0.98,0.937,44.94,44.04,132.1,22196.2
2014-01-20,2013,4,16,858.6,139,0.162,719.6,990,967.3,22.7,0.919,21.75,0.957,0.98,0.938,48.93,47.47,142.4,23925.4
2014-01-27,2013,4,17,992.2,145.6,0.147,846.6,990,967.9,22.1,1.06,21.08,0.954,0.979,0.934,41.74,40.86,163.4,27459.5
2014-02-03,2013,5,18,1161,162,0.14,998.7,990,968.4,21.6,1.38,20.22,0.955,0.98,0.936,47.26,46.32,185.3,31125
2014-02-10,2013,5,19,1311,162,0.124,1092,990,968.9,21.1,1.73,19.39,0.954,0.98,0.934,49.51,48.11,192.5,32333.1
2014-02-17,2013,5,20,1568,162,0.104,1100,990,969.7,20.3,1.85,18.45,0.952,0.98,0.933,47.36,46.41,185.6,31187.2
2014-02-24,2013,5,21,1890,184,0.0971,1100,990,970.7,19.3,1.87,17.38,0.949,0.98,0.93,44.51,43.62,174.5,29310.6
2014-03-03,2013,6,22,2057,239,0.116,1100,990,971.2,18.8,1.87,16.89,0.948,0.98,0.929,43.17,42.3,169.2,28427.2
2014-03-10,2013,6,23,2150,191,0.0889,1100,990,971.5,18.5,1.87,16.66,0.947,0.98,0.928,42.56,41.71,166.8,28025.9
2014-03-17,2013,6,24,2390,183,0.0767,1100,990,972,18,1.87,16.08,0.945,0.978,0.925,41,40.11,160.4,26952.8
2014-03-24,2013,6,25,2865,183,0.0642,1100,990,973.2,16.8,1.87,14.94,0.94,0.972,0.914,37.89,36.83,147.3,24749.1
2014-03-31,2013,6,26,3468,212.1,0.0612,1100,990,974.6,15.4,1.87,13.57,0.932,0.97,0.904,34.14,33.11,132.4,22250.7
2014-04-07,2013,7,27,3571,250.4,0.0702,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.54,32.53,130.1,21862.4
2014-04-14,2013,7,28,3464,295,0.0852,1100,990,974.5,15.5,1.87,13.58,0.932,0.97,0.905,34.16,33.13,132.5,22264.4
2014-04-21,2013,7,29,3344,295,0.0882,1100,990,974.3,15.7,1.87,13.83,0.934,0.97,0.906,34.85,33.8,135.2,22716.2
2014-04-28,2013,7,30,3342,309.9,0.0927,1100,990,974.3,15.7,1.87,13.84,0.934,0.97,0.906,34.87,33.82,135.3,22727.5
2014-05-05,2013,8,31,3434,321,0.0935,1100,990,974.5,15.5,1.87,13.65,0.933,0.97,0.905,34.33,33.3,133.2,22378.8
2014-05-12,2013,8,32,3338,321,0.0962,1100,990,974.3,15.7,1.87,13.85,0.934,0.97,0.906,34.89,33.84,135.4,22742
2014-05-19,2013,8,33,3112,321,0.103,1100,990,973.8,16.2,1.87,14.34,0.937,0.97,0.909,36.25,35.17,140.7,23631.1
2014-05-26,2013,8,34,2811,317,0.113,1100,990,973.1,16.9,1.87,15.07,0.941,0.972,0.915,38.25,37.19,148.7,24989.1
2014-06-02,2013,9,35,2506,293,0.117,1100,990,972.3,17.7,1.87,15.8,0.944,0.977,0.922,40.25,39.3,157.2,26410.8
2014-06-09,2013,9,36,2231,293,0.132,1100,990,971.7,18.3,1.87,16.47,0.946,0.98,0.927,42.03,41.18,164.7,27672.3
2014-06-16,2013,9,37,1947,293,0.151,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.03,43.15,172.6,28995
2014-06-23,2013,9,38,1612,293,0.182,1100,990,969.8,20.2,1.86,18.29,0.952,0.98,0.933,46.95,46.01,184,30918.5
2014-06-30,2013,9,39,1328,261.3,0.197,1052,990,968.9,21.1,1.6,19.47,0.954,0.98,0.935,47.85,46.89,187.6,31510.2
2014-07-07,2013,10,40,1120,256,0.229,863.9,990,968.3,21.7,1.14,20.58,0.955,0.979,0.935,45.25,43.73,161.2,27073.6
2014-07-14,2013,10,41,930.6,256,0.276,674.6,990,967.6,22.4,0.862,21.52,0.956,0.98,0.936,45.3,44.39,133.2,22370.4
2014-07-21,2013,10,42,781.4,256,0.328,525.4,990,967,23,0.638,22.34,0.952,0.974,0.927,41.36,39.78,105.6,17733
2014-07-28,2013,10,43,665,232.9,0.349,432.1,990,966.6,23.4,0.558,22.88,0.957,0.98,0.937,46.37,45.44,90.89,15269.3
2014-08-04,2013,11,44,564.9,202,0.358,362.9,990,966.1,23.9,0.449,23.41,0.95,0.975,0.926,39.57,38.57,77.15,12960.6
2014-08-11,2013,11,45,499.8,184,0.369,315.8,990,965.8,24.2,0.376,23.78,0.943,0.97,0.915,34.72,33.69,67.38,11319.8
2014-08-18,2013,11,46,455.7,184,0.404,271.7,990,965.7,24.3,0.31,24.04,0.935,0.97,0.907,29.94,29.04,58.09,9758.52
2014-08-25,2013,11,47,414.1,184,0.445,230.1,990,965.5,24.5,0.341,24.2,0.944,0.976,0.922,40.24,38.44,49.39,8298.33
2014-09-01,2013,12,48,378.4,138,0.365,240.4,990,965.3,24.7,0.284,24.42,0.932,0.971,0.905,30.53,29.3,51.71,8686.69
2014-09-08,2013,12,49,348.3,138,0.397,210.3,990,965.1,24.9,0.371,24.49,0.956,0.98,0.937,48.29,46.66,46.66,7838.79
2014-09-15,2013,12,50,320.7,138,0.431,182.7,990,965,25,0.321,24.67,0.95,0.978,0.929,41.99,41.09,41.09,6903.45
2014-09-22,2013,12,51,296.5,138,0.466,158.5,990,964.9,25.1,0.278,24.83,0.942,0.971,0.914,36.37,35.3,35.3,5930.95
2014-09-29,2013,12,52,283.7,118,0.415,165.7,990,964.8,25.2,0.289,24.88,0.944,0.974,0.919,38.19,37.19,37.19,6247.45
2014-10-06,2014,1,1,257.5,110,0.428,147.5,990,964.7,25.3,0.255,25.02,0.938,0.97,0.91,33.93,32.91,32.91,5529.57
2014-10-13,2014,1,2,244.1,110,0.45,134.1,990,964.7,25.3,0.232,25.1,0.932,0.97,0.905,30.79,29.87,29.87,5018.01
2014-10-20,2014,1,3,238.5,110,0.461,128.5,990,964.6,25.4,0.222,25.15,0.93,0.97,0.902,29.48,28.6,28.6,4804.12
2014-10-27,2014,1,4,245.3,108.9,0.444,136.4,990,964.7,25.3,0.236,25.09,0.933,0.97,0.905,31.34,30.4,30.4,5107.1
2014-11-03,2014,2,5,244.4,106,0.434,138.4,990,964.7,25.3,0.239,25.1,0.934,0.97,0.906,31.83,30.87,30.87,5186.84
2014-11-10,2014,2,6,255.6,94.86,0.371,160.8,990,964.7,25.3,0.277,25,0.942,0.971,0.915,37.15,36.08,36.08,6062.17
2014-11-17,2014,2,7,272.7,93,0.342,179.7,990,964.8,25.2,0.311,24.9,0.948,0.977,0.927,41.63,40.68,40.68,6834.55
2014-11-24,2014,2,8,295.5,93,0.315,202.5,990,964.9,25.1,0.351,24.77,0.955,0.98,0.936,46.96,46.03,46.03,7732.2
2014-12-01,2014,3,9,332.7,104,0.313,228.7,990,965.1,24.9,0.306,24.63,0.94,0.974,0.916,36.4,35.25,50.23,8438.25
2014-12-08,2014,3,10,362.8,104,0.287,258.8,990,965.2,24.8,0.282,24.5,0.931,0.97,0.903,28.97,28.1,56.19,9440.59
2014-12-15,2014,3,11,391.6,104,0.266,287.6,990,965.4,24.6,0.325,24.32,0.938,0.97,0.91,32.16,31.2,62.39,10481.9
2014-12-22,2014,3,12,457.3,104,0.227,353.3,990,965.7,24.3,0.424,23.92,0.949,0.975,0.925,39.31,38.33,76.65,12877.7
2014-12-29,2014,3,13,494.4,113.1,0.229,381.3,990,965.8,24.2,0.466,23.71,0.953,0.98,0.933,42.22,41.36,82.73,13898.1
2015-01-05,2014,4,14,552.7,120,0.218,432.7,990,966.1,23.9,0.544,23.37,0.957,0.98,0.938,47.44,46.38,92.77,15584.8
2015-01-12,2014,4,15,610.4,120,0.197,490.4,990,966.3,23.7,0.574,23.09,0.951,0.974,0.927,42.49,40.64,101.3,17014.2
2015-01-19,2014,4,16,692.9,120,0.174,572.9,990,966.7,23.3,0.665,22.66,0.952,0.976,0.93,40.4,39.45,118.3,19880.6
2015-01-26,2014,4,17,761.7,122.4,0.161,639.2,990,966.9,23.1,0.777,22.28,0.956,0.98,0.937,44.49,43.6,130.8,21975.3
2015-02-02,2014,5,18,807.1,137,0.17,670.1,990,967.1,22.9,0.831,22.04,0.957,0.98,0.938,46.18,45.26,135.8,22810.8
2015-02-09,2014,5,19,850.7,137,0.161,713.7,990,967.3,22.7,0.905,21.79,0.957,0.98,0.938,48.64,47.49,142.5,23935.4
2015-02-16,2014,5,20,932.6,137,0.147,795.6,990,967.6,22.4,0.992,21.38,0.954,0.978,0.934,43.39,42.11,154.7,25982.8
2015-02-23,2014,5,21,995.7,143.6,0.144,852.2,990,967.9,22.1,1.07,21.06,0.954,0.98,0.935,41.98,41.13,164.5,27637.6
2015-03-02,2014,6,22,1079,183,0.17,895.9,990,968.1,21.9,1.15,20.7,0.955,0.98,0.936,43.4,42.54,170.1,28583.8
2015-03-09,2014,6,23,1156,144.4,0.125,1012,990,968.4,21.6,1.41,20.2,0.955,0.98,0.936,47.85,46.9,187.6,31515.1
2015-03-16,2014,6,24,1176,129,0.11,1047,990,968.5,21.5,1.52,20.03,0.955,0.98,0.936,49.09,47.97,191.9,32233.5
2015-03-23,2014,6,25,1244,129,0.104,1094,990,968.7,21.3,1.72,19.62,0.954,0.98,0.935,50.23,48.2,192.8,32390.4
2015-03-30,2014,6,26,1295,142.6,0.11,1100,990,968.8,21.2,1.76,19.41,0.954,0.98,0.934,49.92,48.2,192.8,32390.4
2015-04-06,2014,7,27,1319,148,0.112,1100,990,968.9,21.1,1.77,19.33,0.953,0.98,0.934,49.69,48.2,192.8,32390.4
2015-04-13,2014,7,28,1329,148,0.111,1100,990,968.9,21.1,1.78,19.29,0.953,0.98,0.934,49.58,48.2,192.8,32390.4
2015-04-20,2014,7,29,1309,148,0.113,1100,990,968.9,21.1,1.77,19.36,0.953,0.98,0.934,49.78,48.2,192.8,32390.4
2015-04-27,2014,7,30,1308,166.9,0.128,1100,990,968.9,21.1,1.76,19.37,0.953,0.98,0.934,49.8,48.2,192.8,32390.4
2015-05-04,2014,8,31,1371,192,0.14,1100,990,969.1,20.9,1.78,19.15,0.953,0.98,0.934,49.22,48.12,192.5,32339.6
2015-05-11,2014,8,32,1444,192,0.133,1100,990,969.3,20.7,1.81,18.89,0.952,0.98,0.933,48.51,47.54,190.2,31946.9
2015-05-18,2014,8,33,1463,192,0.131,1100,990,969.4,20.6,1.82,18.82,0.952,0.98,0.933,48.33,47.37,189.5,31830.5
2015-05-25,2014,8,34,1389,192,0.138,1100,990,969.1,20.9,1.78,19.09,0.953,0.98,0.934,49.05,47.95,191.8,32221.7
2015-06-01,2014,9,35,1294,161,0.124,1100,990,968.8,21.2,1.75,19.42,0.954,0.98,0.934,49.95,48.2,192.8,32390.4
2015-06-08,2014,9,36,1191,189,0.159,1002,990,968.5,21.5,1.41,20.09,0.955,0.98,0.936,47.09,46.04,184.2,30937.8
2015-06-15,2014,9,37,1019,210,0.206,809.5,990,968,22,1.05,21,0.955,0.979,0.935,45.19,43.66,154,25871.4
2015-06-22,2014,9,38,832.6,210,0.253,622.6,990,967.2,22.8,0.764,22.01,0.954,0.978,0.934,42.71,41.79,125.4,21060.6
2015-06-29,2014,9,39,677.9,192.9,0.285,485.1,990,966.6,23.4,0.592,22.8,0.953,0.976,0.93,43.91,42.4,99.8,16766.7
2015-07-06,2014,10,40,572.9,186,0.325,386.9,990,966.2,23.8,0.482,23.34,0.953,0.978,0.931,42.18,41.24,82.48,13856.2
2015-07-13,2014,10,41,493.8,186,0.377,307.8,990,965.8,24.2,0.363,23.81,0.942,0.97,0.914,33.86,32.84,65.68,11034.4
2015-07-20,2014,10,42,444.9,186,0.418,258.9,990,965.6,24.4,0.291,24.11,0.932,0.97,0.904,28.52,27.66,55.32,9294.5
2015-07-27,2014,10,43,408.5,177.1,0.433,231.4,990,965.4,24.6,0.319,24.24,0.94,0.974,0.916,36.64,35.23,49.79,8365.47
2015-08-03,2014,11,44,376.9,155,0.411,221.9,990,965.3,24.7,0.392,24.32,0.958,0.98,0.939,50.7,48.04,48.04,8070.72
2015-08-10,2014,11,45,348.8,155,0.445,193.8,990,965.1,24.9,0.342,24.51,0.953,0.98,0.933,44.39,43.49,43.49,7306.43
2015-08-17,2014,11,46,312.9,155,0.496,157.9,990,965,25,0.278,24.76,0.942,0.971,0.915,36.12,35.08,35.08,5894.22
2015-08-24,2014,11,47,292.9,155,0.529,137.9,990,964.9,25.1,0.242,24.89,0.934,0.97,0.906,31.45,30.51,30.51,5125.85
2015-08-31,2014,11,48,274.2,123.3,0.45,150.9,990,964.8,25.2,0.262,24.94,0.939,0.97,0.911,34.67,33.64,33.64,5651.66
2015-09-07,2014,12,49,247.7,106.4,0.429,141.3,990,964.7,25.3,0.243,25.08,0.935,0.97,0.907,32.51,31.54,31.54,5297.91
2015-09-14,2014,12,50,230.1,91,0.395,139.1,990,964.6,25.4,0.238,25.18,0.934,0.97,0.906,32.1,31.14,31.14,5231.75
2015-09-21,2014,12,51,224.7,91,0.405,133.7,990,964.5,25.5,0.228,25.22,0.932,0.97,0.904,30.82,29.9,29.9,5022.5
2015-09-28,2014,12,52,208.4,80.71,0.387,127.7,990,964.5,25.5,0.216,25.33,0.929,0.97,0.901,29.47,28.59,28.59,4802.59
2015-10-05,2015,1,1,205.9,73,0.354,132.9,990,964.4,25.6,0.225,25.34,0.932,0.97,0.904,30.77,29.85,29.85,5014.72
2015-10-12,2015,1,2,198.8,73,0.367,125.8,990,964.4,25.6,0.212,25.37,0.928,0.97,0.9,29.06,28.19,28.19,4735.92
2015-10-19,2015,1,3,185.6,73,0.394,112.6,990,964.4,25.6,0.189,25.38,0.92,0.97,0.892,25.78,25.01,25.01,4201.69
2015-10-26,2015,1,4,175.2,72.14,0.411,103.1,990,964.4,25.6,0.171,25.38,0.913,0.97,0.885,23.42,22.72,22.72,3816.68
