datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
515282400000,1986,5,1985,8,31,5.42,0.739,2.95,127403,188.5,188.5,171.2,4,4,4,2025,1492,2747,1749,1216,276,276,276,648.8,116,1371,0.141,0.1,0.185,1100,1100,1100,990,990,990,971,969.5,972.9,19,17.1,20.5,0.919,0.866,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.87,1.81,1.87,0.099,0.088,0.11,17.1,15.22,18.73,0.948,0.942,0.952,0.979,0.973,0.98,0.928,0.917,0.933,43.72,38.67,48.09,42.81,37.63,47.13,0,0,0,0,0,0,0.951,0,2.47,0.14,0.54,0.46,23.5
517960800000,1986,6,1985,9,30,2.74,0.544,2.16,112017,192.8,192.8,155.6,4,2,3.466666666666667,1056,648.5,1463,846,438.5,210,210,210,14,0,153,0.21,0.144,0.324,832,438.5,1100,990,990,990,968,966.5,969.4,22,20.6,23.5,0.531,0.219,0.877,0.374,0.106,0.648,0.017,0.0045,0.031,1.16,0.564,1.83,0.054,0.024,0.088,20.83,18.81,22.94,0.954,0.949,0.958,0.979,0.97,0.98,0.934,0.921,0.938,46.08,37.11,51.91,44.87,36,48.2,0,0,0,0,0,0,0.864,0,0.58,0.2,0.79,0.21,40.9
520552800000,1986,7,1985,10,31,1.29,0.498,0.795,47249.8,94.4,94.4,63.51,2,1,1.8064516129032258,482.9,394,631.8,296.9,208,186,186,186,0,0,0,0.392,0.294,0.472,296.9,208,445.8,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.165,0.133,0.219,0.0418,0.0134,0.109,0.0017,0.00055,0.0046,0.378,0.267,0.572,0.016,0.011,0.024,23.85,23,24.26,0.945,0.927,0.958,0.974,0.97,0.98,0.92,0.899,0.939,37.52,26.54,52.53,36.37,25.74,48.2,0,0,0,0,0,0,0.353,0,0.495,0.39,0.62,0.38,36.6
523231200000,1986,8,1985,11,31,0.916,0.415,0.501,30810.3,50.33,50.33,41.41,2,1,1.032258064516129,342,294.6,389.6,187,139.6,155,155,155,0,0,0,0.456,0.398,0.526,187,139.6,234.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.123,0.106,0.14,0.0116,0.00762,0.0157,0.00047,0.0003,0.00064,0.325,0.245,0.407,0.013,0.0097,0.016,24.57,24.27,24.88,0.949,0.925,0.959,0.976,0.97,0.98,0.926,0.897,0.939,41.89,25.94,52.47,40.6,25.17,48.2,0,0,0,0,0,0,0.23,0,0.415,0.45,0.55,0.45,33.6
525909600000,1986,9,1985,12,30,0.692,0.306,0.386,23957.2,39.81,39.81,33.27,1,1,1,267.1,246.5,294.6,149.1,128.5,118,118,118,0,0,0,0.443,0.401,0.479,149.1,128.5,176.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.106,0.0985,0.116,0.00842,0.00667,0.0108,0.00033,0.00026,0.00043,0.258,0.221,0.307,0.01,0.0087,0.012,24.97,24.81,25.1,0.938,0.93,0.948,0.971,0.97,0.978,0.911,0.902,0.926,34.26,29.43,40.72,33.27,28.54,39.81,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.6
528501600000,1986,10,1986,1,31,0.764,0.283,0.481,29969,50.13,50.13,40.28,2,1,1.032258064516129,285.2,242.4,341.6,179.4,132.4,105.8,97,110,0,0,0,0.375,0.321,0.454,179.4,132.4,231.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.116,0.1,0.135,0.011,0.007,0.0154,0.00044,0.00028,0.00062,0.307,0.228,0.386,0.012,0.009,0.015,24.85,24.56,25.12,0.946,0.924,0.958,0.976,0.97,0.98,0.924,0.896,0.939,40.54,25.84,50.95,39.47,25.06,48.2,0,0,0,0,0,0,0.224,0,0.283,0.37,0.63,0.37,39.2
531180000000,1986,11,1986,2,30,1.09,0.295,0.793,47716.2,88.83,88.83,66.27,2,2,2,420.1,343.7,525.1,306.1,229.7,114,114,114,0,0,0,0.277,0.217,0.332,306.1,229.7,411.1,990,990,990,965.5,965.1,966,24.5,24,24.9,0.163,0.136,0.2,0.0449,0.0153,0.093,0.0018,0.00061,0.0039,0.357,0.249,0.513,0.015,0.01,0.021,24.16,23.52,24.63,0.939,0.923,0.956,0.973,0.97,0.98,0.914,0.895,0.937,34.04,25.6,45.32,33.14,24.84,44.41,0,0,0,0,0,0,0.368,0,0.297,0.27,0.73,0.27,43.8
533772000000,1986,12,1986,3,31,1.6,0.337,1.27,73721.2,112,112,99.09,3,2,2.4193548387096775,598.6,531.3,667.6,472.6,405.3,126,126,126,0,0,0,0.212,0.189,0.237,472.6,405.3,541.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.23,0.199,0.267,0.124,0.0903,0.163,0.0052,0.0038,0.0069,0.566,0.505,0.626,0.024,0.021,0.026,23.15,22.81,23.5,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.3,35.23,51.97,42.01,34.18,48.2,0,0,0,0,0,0,0.55,0,0.33,0.21,0.79,0.21,46.1
536450400000,1987,1,1986,4,31,2.03,0.372,1.66,94120.4,140.4,140.4,126.5,3,3,3,758,667.6,837.3,619,528.6,139,139,139,0,0,0,0.184,0.166,0.208,619,528.6,698.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.312,0.26,0.357,0.214,0.154,0.267,0.0093,0.0066,0.012,0.747,0.595,0.881,0.032,0.025,0.039,22.32,21.87,22.83,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.921,0.938,43.08,37.45,47.77,42.17,36.35,46.81,0,0,0,0,0,0,0.703,0,0.37,0.18,0.82,0.18,46.4
539128800000,1987,2,1986,5,28,2.2,0.331,1.86,100933,168.7,168.7,150.2,4,3,3.392857142857143,907.5,837.3,1015,770.5,700.3,137,137,137,0,0,0,0.152,0.135,0.164,770.5,700.3,877.5,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.412,0.356,0.509,0.31,0.269,0.364,0.014,0.012,0.016,0.974,0.882,1.11,0.043,0.039,0.05,21.5,20.94,21.87,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.33,39.62,52.31,44.82,38.64,48.2,0,0,0,0,0,0,0.834,0,0.34,0.15,0.85,0.15,45.9
541548000000,1987,3,1986,6,31,4,0.49,2.79,133305,192.8,192.8,179.2,4,4,4,1494,1015,2030,1311,831.5,183,183,183,269.1,0,747,0.129,0.0901,0.18,1042,831.5,1100,990,990,990,969.5,967.9,971.2,20.5,18.8,22.1,0.787,0.477,0.926,0.561,0.341,0.648,0.028,0.015,0.034,1.63,1.04,1.87,0.08,0.047,0.1,18.89,16.95,21.01,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.929,0.936,45.74,40.86,49.88,44.79,39.95,48.2,0,0,0,0,0,0,0.995,0,1.21,0.12,0.7,0.3,33.3
544226400000,1987,4,1986,7,30,4.94,0.443,2.85,125275,180.3,180.3,174,4,4,4,1907,1721,2073,1736,1573,171,148,217,635.7,473,761,0.0893,0.0737,0.108,1100,1100,1100,990,990,990,970.8,970.2,971.3,19.2,18.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.34,16.85,17.93,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.39,43.06,45.99,43.5,42.2,45.07,0,0,0,0,0,0,0.967,0,2.09,0.09,0.58,0.42,25.4
546818400000,1987,5,1986,8,31,3.81,0.514,2.88,139232,192.8,192.8,187.1,4,4,4,1422,1147,1669,1230,955.3,192,192,192,154.4,0,377,0.137,0.115,0.167,1076,955.3,1100,990,990,990,969.2,968.4,970,20.8,20,21.6,0.82,0.591,0.916,0.598,0.401,0.648,0.029,0.019,0.032,1.71,1.26,1.86,0.083,0.058,0.093,19.05,18.1,20.38,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.81,45.6,49.9,46.79,44.68,48.2,0,0,0,0,0,0,1.04,0,0.93,0.13,0.76,0.24,36.5
549496800000,1987,6,1986,9,30,2.04,0.417,1.62,89752.8,180.6,180.6,124.7,4,2,2.933333333333333,785.6,536.9,1123,624.6,375.9,161,161,161,0,0,0,0.216,0.143,0.3,624.6,375.9,962.2,990,990,990,967,966,968.3,23,21.7,24,0.334,0.191,0.594,0.217,0.0764,0.405,0.0096,0.0032,0.019,0.781,0.463,1.27,0.034,0.019,0.058,22.19,20.45,23.52,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.09,35.49,52.44,42.85,34.43,48.2,0,0,0,0,0,0,0.693,0,0.42,0.2,0.79,0.21,44
552088800000,1987,7,1986,10,31,1.2,0.362,0.837,50132.8,84.22,84.22,67.38,2,2,2,447.5,394,525.1,312.5,259,135,135,135,0,0,0,0.304,0.257,0.343,312.5,259,390.1,990,990,990,965.6,965.4,966,24.4,24,24.6,0.167,0.148,0.194,0.0465,0.0213,0.0831,0.0019,0.00086,0.0035,0.367,0.286,0.483,0.015,0.012,0.02,24.02,23.55,24.34,0.942,0.932,0.954,0.972,0.97,0.98,0.915,0.904,0.935,34.66,28.81,42.97,33.69,27.94,42.11,0,0,0,0,0,0,0.374,0,0.363,0.3,0.7,0.3,41.8
554767200000,1987,8,1986,11,31,0.916,0.381,0.536,32814,59.45,59.45,44.1,2,1,1.3225806451612903,342.1,302.6,389.6,200,147.6,142.1,115,155,0,0,0,0.421,0.295,0.512,200,147.6,274.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.127,0.109,0.15,0.0142,0.0083,0.0286,0.00057,0.00033,0.0012,0.297,0.255,0.339,0.012,0.01,0.014,24.59,24.35,24.83,0.941,0.925,0.953,0.973,0.97,0.98,0.917,0.897,0.934,36,26.4,44.06,35.06,25.61,43.18,0,0,0,0,0,0,0.245,0,0.38,0.42,0.59,0.41,35.8
557445600000,1987,9,1986,12,30,0.683,0.306,0.378,23406.5,40.87,40.87,32.51,1,1,1,263.7,239.5,298.8,145.7,121.5,118,118,118,0,0,0,0.45,0.395,0.493,145.7,121.5,180.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.105,0.0961,0.117,0.00813,0.00608,0.0111,0.00032,0.00024,0.00044,0.252,0.209,0.315,0.01,0.0082,0.013,25,24.79,25.15,0.937,0.926,0.949,0.971,0.97,0.98,0.91,0.899,0.93,33.46,27.78,41.72,32.51,26.94,40.87,0,0,0,0,0,0,0.181,0,0.305,0.45,0.55,0.45,34.3
560037600000,1987,10,1987,1,31,0.632,0.272,0.36,22326,31.88,31.88,30.01,1,1,1,236.1,225.8,239.5,134.5,115.8,101.6,97,110,0,0,0,0.431,0.405,0.487,134.5,115.8,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0944,0.102,0.00718,0.00559,0.00787,0.00028,0.00022,0.00031,0.231,0.199,0.245,0.0091,0.0078,0.0096,25.15,25.12,25.25,0.932,0.922,0.936,0.97,0.97,0.97,0.904,0.895,0.908,30.94,26.45,32.86,30.01,25.66,31.88,0,0,0,0,0,0,0.167,0,0.272,0.43,0.57,0.43,35.3
562716000000,1987,11,1987,2,30,0.632,0.241,0.391,24340.3,54.09,54.09,33.81,2,1,1.0333333333333334,243.8,223.4,341.6,150.8,130.4,93,93,93,0,0,0,0.386,0.272,0.416,150.8,130.4,248.6,990,990,990,964.6,964.5,965.1,25.4,24.9,25.5,0.104,0.0971,0.139,0.00857,0.00683,0.0169,0.00034,0.00027,0.00068,0.253,0.222,0.364,0.01,0.0087,0.015,25.1,24.63,25.24,0.937,0.929,0.956,0.972,0.97,0.98,0.91,0.901,0.937,33.84,27.88,48.62,32.9,27.04,47.64,0,0,0,0,0,0,0.188,0,0.241,0.38,0.62,0.38,38.5
565308000000,1987,12,1987,3,31,0.984,0.279,0.706,42701,66.81,66.81,57.39,2,1,1.8064516129032258,367.5,287.1,412.3,263.5,183.1,104,104,104,0,0,0,0.286,0.252,0.362,263.5,183.1,308.3,990,990,990,965.2,964.8,965.5,24.8,24.5,25.2,0.145,0.117,0.161,0.0275,0.0113,0.0445,0.0011,0.00045,0.0018,0.319,0.255,0.39,0.013,0.01,0.016,24.44,24.19,24.83,0.939,0.925,0.959,0.972,0.97,0.98,0.913,0.898,0.94,34.11,26.56,51.65,33.03,25.76,48.2,0,0,0,0,0,0,0.319,0,0.278,0.28,0.72,0.28,43.4
567986400000,1988,1,1987,4,31,1.25,0.211,1.04,62457,102.6,102.6,83.95,3,2,2.032258064516129,466.5,406.7,561.5,387.7,315.7,78.81,73,91,0,0,0,0.172,0.13,0.224,387.7,315.7,488.5,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.186,0.162,0.226,0.082,0.048,0.13,0.0034,0.002,0.0054,0.469,0.366,0.595,0.019,0.015,0.025,23.83,23.36,24.2,0.952,0.943,0.958,0.977,0.97,0.98,0.929,0.915,0.939,42.51,35.24,51.47,41.42,34.19,48.2,0,0,0,0,0,0,0.466,0,0.21,0.17,0.83,0.17,50
570664800000,1988,2,1987,5,29,2.1,0.253,1.85,101016,191.2,191.2,145.1,4,2,3.5172413793103448,839,561.5,1175,737.9,476.5,101.1,85,137,0,0,0,0.122,0.0925,0.152,737.9,476.5,1038,990,990,990,967.2,966.1,968.5,22.8,21.5,23.9,0.397,0.221,0.689,0.286,0.124,0.509,0.013,0.0052,0.024,0.908,0.514,1.49,0.04,0.022,0.069,21.85,20.06,23.32,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.916,0.938,42.65,34.94,52.31,41.33,33.89,48.2,0,0,0,0,0,0,0.806,0,0.25,0.12,0.88,0.12,48.1
573170400000,1988,3,1987,6,31,2.99,0.392,2.59,133922,192.8,192.8,180,4,4,4,1117,1026,1297,970.8,843.2,146.4,129,183,3.355,0,68,0.132,0.0995,0.178,967.5,843.2,1100,990,990,990,968.3,968,968.8,21.7,21.2,22,0.615,0.488,0.808,0.451,0.347,0.648,0.021,0.016,0.031,1.33,1.06,1.76,0.061,0.048,0.083,20.4,19.41,20.96,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,46.11,41.33,50.52,45,40.46,48.2,0,0,0,0,0,0,1,0,0.4,0.13,0.87,0.13,44.8
575848800000,1988,4,1987,7,30,5.35,0.443,2.85,122494,192.8,192.8,170.1,4,4,4,2064,1297,2471,1893,1149,171,148,217,793.5,49,1186,0.085,0.0608,0.114,1100,1100,1100,990,990,990,971.1,968.8,972.2,18.9,17.8,21.2,0.91,0.814,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.76,1.87,0.099,0.083,0.11,17.02,15.89,19.41,0.948,0.945,0.954,0.979,0.977,0.98,0.928,0.923,0.934,43.51,40.48,49.9,42.53,39.55,48.2,0,0,0,0,0,0,0.945,0,2.5,0.083,0.53,0.47,22.9
578440800000,1988,5,1987,8,31,4.99,0.739,2.95,130849,189.6,189.6,175.9,4,4,4,1863,1463,2255,1587,1187,276,276,276,486.7,87,879,0.151,0.122,0.189,1100,1100,1100,990,990,990,970.6,969.4,971.7,19.4,18.3,20.6,0.917,0.855,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.87,1.8,1.87,0.096,0.087,0.1,17.52,16.41,18.83,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.933,44.87,41.88,48.37,43.97,41.04,47.4,0,0,0,0,0,0,0.977,0,2.04,0.15,0.59,0.41,26.2
581119200000,1988,6,1987,9,30,2.74,0.544,2.17,112652,192.8,192.8,156.5,4,2,3.5,1056,684.5,1435,845.8,474.5,210,210,210,9.133,0,125,0.209,0.146,0.307,836.6,474.5,1100,990,990,990,968,966.6,969.3,22,20.7,23.4,0.531,0.24,0.864,0.376,0.123,0.648,0.017,0.0053,0.031,1.17,0.6,1.81,0.054,0.026,0.087,20.82,18.91,22.74,0.954,0.949,0.957,0.979,0.97,0.98,0.934,0.92,0.938,45.94,36.76,52.46,44.64,35.66,48.2,0,0,0,0,0,0,0.869,0,0.57,0.2,0.79,0.21,41.1
583711200000,1988,7,1987,10,31,1.35,0.498,0.85,50260.1,96.4,96.4,67.55,2,1,1.8709677419354838,503.5,402.5,662,317.5,216.5,186,186,186,0,0,0,0.377,0.281,0.462,317.5,216.5,476,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.172,0.136,0.236,0.0504,0.0142,0.124,0.0021,0.00058,0.0053,0.399,0.261,0.624,0.017,0.011,0.027,23.74,22.83,24.24,0.945,0.925,0.958,0.974,0.97,0.98,0.921,0.897,0.939,38.1,25.98,52.53,36.89,25.2,48.2,0,0,0,0,0,0,0.375,0,0.5,0.37,0.63,0.37,37.2
586389600000,1988,8,1987,11,31,0.927,0.415,0.512,31445.2,51.77,51.77,42.27,2,1,1.096774193548387,346.2,302.6,396.1,191.2,147.6,155,155,155,0,0,0,0.451,0.391,0.512,191.2,147.6,241.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.125,0.109,0.142,0.012,0.0083,0.0162,0.00048,0.00033,0.00066,0.322,0.256,0.407,0.013,0.01,0.016,24.55,24.27,24.83,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.939,41.03,25.94,52.47,39.79,25.17,48.2,0,0,0,0,0,0,0.235,0,0.415,0.45,0.55,0.45,33.9
589068000000,1988,9,1987,12,30,0.705,0.306,0.399,24785.8,40.87,40.87,34.42,1,1,1,272,250.3,298.8,154,132.3,118,118,118,0,0,0,0.435,0.395,0.471,154,132.3,180.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.0999,0.117,0.00884,0.00699,0.0111,0.00035,0.00028,0.00044,0.267,0.228,0.315,0.011,0.009,0.013,24.95,24.79,25.07,0.94,0.932,0.949,0.972,0.97,0.98,0.913,0.904,0.93,35.42,30.31,41.72,34.42,29.4,40.87,0,0,0,0,0,0,0.191,0,0.306,0.43,0.57,0.43,35.2
591660000000,1988,10,1988,1,31,0.612,0.26,0.352,21831.9,33.47,33.47,29.34,1,1,1,228.5,208.1,246.5,131.5,111.1,97,97,97,0,0,0,0.426,0.393,0.466,131.5,111.1,149.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0978,0.0906,0.104,0.00693,0.00519,0.00846,0.00027,0.0002,0.00033,0.225,0.188,0.257,0.0088,0.0074,0.01,25.2,25.06,25.36,0.931,0.919,0.939,0.97,0.97,0.97,0.903,0.891,0.911,30.25,25.37,34.5,29.34,24.61,33.47,0,0,0,0,0,0,0.163,0,0.26,0.42,0.58,0.42,35.7
594338400000,1988,11,1988,2,30,0.745,0.252,0.492,30479.3,52.34,52.34,42.33,2,1,1.1333333333333333,287.2,242.4,347.3,189.9,149.4,97.33,93,106,0,0,0,0.342,0.305,0.384,189.9,149.4,241.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.104,0.138,0.0119,0.00845,0.0163,0.00047,0.00033,0.00065,0.308,0.254,0.4,0.012,0.01,0.016,24.83,24.53,25.09,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,40.12,26.32,52.67,38.88,25.53,48.2,0,0,0,0,0,0,0.235,0,0.253,0.34,0.66,0.34,40.9
596930400000,1988,12,1988,3,31,1.11,0.303,0.807,48508.1,86.53,86.53,65.2,2,1,1.903225806451613,414.3,343.7,502.8,301.3,225.7,113,104,118,0,0,0,0.278,0.207,0.343,301.3,225.7,398.8,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.16,0.134,0.193,0.0422,0.0149,0.0872,0.0017,0.0006,0.0036,0.363,0.255,0.492,0.015,0.01,0.02,24.18,23.65,24.57,0.942,0.925,0.959,0.973,0.97,0.98,0.917,0.897,0.94,36.15,26.3,52.72,34.93,25.51,48.2,0,0,0,0,0,0,0.362,0,0.303,0.27,0.73,0.27,43.7
599608800000,1989,1,1988,4,31,1.66,0.321,1.34,77722.2,136.3,136.3,104.5,3,2,2.5161290322580645,618.5,507,790.3,498.5,387,120,120,120,0,0,0,0.198,0.152,0.237,498.5,387,670.3,990,990,990,966.4,965.9,967.1,23.6,22.9,24.1,0.243,0.19,0.336,0.142,0.0817,0.249,0.006,0.0034,0.011,0.597,0.476,0.829,0.025,0.02,0.036,23.04,22.11,23.64,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.06,35.68,52.58,42.01,34.61,48.2,0,0,0,0,0,0,0.58,0,0.32,0.19,0.81,0.19,46.8
602287200000,1989,2,1988,5,28,3.17,0.349,2.27,111786,192.8,192.8,166.3,4,3,3.7142857142857144,1310,817.2,2340,1166,680.2,144.1,137,162,227,0,1078,0.122,0.0692,0.168,939.1,680.2,1100,990,990,990,968.8,967.2,971.9,21.2,18.1,22.8,0.646,0.344,0.926,0.481,0.255,0.648,0.023,0.011,0.036,1.4,0.848,1.87,0.068,0.037,0.1,19.78,16.2,21.98,0.953,0.946,0.957,0.98,0.975,0.98,0.934,0.926,0.938,46.21,39.62,51.44,44.98,38.64,48.2,0,0,0,0,0,0,0.924,0,0.9,0.11,0.72,0.28,35.3
604706400000,1989,3,1988,6,31,8.35,0.64,2.95,104851,160,160,140.9,4,4,4,3119,2404,3503,2880,2165,239,239,239,1780,1065,2164,0.0775,0.0682,0.0994,1100,1100,1100,990,990,990,973.8,972.1,974.6,16.2,15.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.042,1.87,1.87,1.87,0.12,0.1,0.12,14.35,13.5,16.05,0.937,0.932,0.945,0.971,0.97,0.978,0.91,0.904,0.924,36.27,33.93,40.91,35.23,32.91,40.01,0,0,0,0,0,0,0.783,0,5.4,0.077,0.35,0.65,12.6
607384800000,1989,4,1988,7,30,8.61,0.63,2.85,97867.9,143,143,135.9,4,4,4,3320,3020,3835,3077,2803,243,217,295,1977,1703,2440,0.0729,0.0628,0.0849,1100,1100,1100,990,990,990,974.2,973.6,975.3,15.8,14.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.9,12.79,14.56,0.934,0.927,0.938,0.97,0.97,0.97,0.906,0.899,0.91,35.03,31.99,36.85,33.98,31.03,35.75,0,0,0,0,0,0,0.755,0,5.76,0.073,0.33,0.67,11.4
609976800000,1989,5,1988,8,31,8.89,0.878,2.95,101416,155.6,155.6,136.3,4,4,4,3317,2565,3835,2990,2225,327.7,321,340,1889,1125,2414,0.101,0.0837,0.133,1100,1100,1100,990,990,990,974.2,972.5,975.3,15.8,14.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.93,12.79,15.66,0.934,0.927,0.944,0.971,0.97,0.976,0.907,0.899,0.921,35.1,31.99,39.86,34.08,31.03,38.89,0,0,0,0,0,0,0.757,0,5.94,0.099,0.33,0.67,11.4
612655200000,1989,6,1988,9,30,4.75,0.759,2.8,125562,191.6,191.6,174.4,4,4,4,1832,1222,2529,1539,929.2,293,293,293,459.6,0,1136,0.168,0.116,0.24,1079,929.2,1100,990,990,990,970.5,968.6,972.4,19.5,17.6,21.4,0.872,0.592,0.926,0.61,0.389,0.648,0.032,0.018,0.037,1.78,1.24,1.87,0.092,0.058,0.11,17.75,15.75,20.16,0.95,0.944,0.955,0.98,0.976,0.98,0.93,0.922,0.936,44.5,40.09,48.87,43.6,39.14,47.9,0,0,0,0,0,0,0.969,0,1.95,0.16,0.59,0.41,26.4
615247200000,1989,7,1988,10,31,2.21,0.608,1.6,88106.7,179.2,179.2,118.4,4,2,2.838709677419355,824.8,548.2,1194,597.8,321.2,227,227,227,0,0,0,0.292,0.19,0.414,597.8,321.2,967,990,990,990,967.2,966.1,968.5,22.8,21.5,23.9,0.332,0.177,0.621,0.202,0.0506,0.407,0.0091,0.0021,0.019,0.757,0.387,1.3,0.034,0.016,0.06,22.07,20.19,23.55,0.953,0.944,0.957,0.977,0.97,0.98,0.931,0.916,0.938,42.71,35.02,50.75,41.64,33.97,48.2,0,0,0,0,0,0,0.658,0,0.61,0.28,0.72,0.28,39.9
617925600000,1989,8,1988,11,31,1.17,0.493,0.678,40694.9,75.27,75.27,54.7,2,1,1.6129032258064515,437,364,536.9,253,180,184,184,184,0,0,0,0.427,0.343,0.505,253,180,352.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.15,0.124,0.185,0.0262,0.0111,0.0656,0.0011,0.00045,0.0027,0.342,0.259,0.431,0.014,0.011,0.018,24.09,23.55,24.46,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.97,25.76,50.59,35.98,24.98,48.2,0,0,0,0,0,0,0.304,0,0.492,0.42,0.58,0.42,34.8
620604000000,1989,9,1988,12,30,0.813,0.358,0.455,28250.8,48.2,48.2,39.24,1,1,1,313.6,273.3,359.5,175.6,135.3,138,138,138,0,0,0,0.444,0.384,0.505,175.6,135.3,221.5,990,990,990,965,964.8,965.2,25,24.8,25.2,0.118,0.104,0.135,0.0107,0.00725,0.0146,0.00043,0.00029,0.00059,0.309,0.237,0.391,0.012,0.0094,0.016,24.72,24.41,24.97,0.947,0.933,0.958,0.975,0.97,0.98,0.923,0.905,0.939,40.29,30.92,50.82,39.24,29.99,48.2,0,0,0,0,0,0,0.218,0,0.358,0.44,0.56,0.44,34.7
623196000000,1989,10,1989,1,31,0.707,0.295,0.412,25569.6,36.56,36.56,34.37,1,1,1,263.8,256.9,273.3,153.8,146.9,110,110,110,0,0,0,0.417,0.402,0.428,153.8,146.9,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00882,0.00824,0.00963,0.00035,0.00033,0.00038,0.267,0.254,0.284,0.011,0.01,0.011,24.98,24.92,25.02,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.916,35.43,33.8,37.65,34.37,32.79,36.56,0,0,0,0,0,0,0.191,0,0.295,0.42,0.58,0.42,36.2
625874400000,1989,11,1989,2,30,0.626,0.252,0.374,23219.4,33.73,33.73,32.25,1,1,1,241.5,231.5,256.9,144.2,130.2,97.33,93,106,0,0,0,0.403,0.384,0.449,144.2,130.2,150.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0991,0.106,0.008,0.00682,0.00858,0.00032,0.00027,0.00034,0.248,0.224,0.261,0.0098,0.0088,0.01,25.11,25.01,25.17,0.937,0.931,0.939,0.97,0.97,0.97,0.908,0.903,0.911,33.25,29.9,34.77,32.25,29,33.73,0,0,0,0,0,0,0.179,0,0.252,0.4,0.6,0.4,37.1
628466400000,1989,12,1989,3,31,0.779,0.174,0.605,37529.3,81.36,81.36,50.44,2,1,1.3870967741935485,290.8,242.4,429.8,226,165.4,64.81,59,77,0,0,0,0.231,0.137,0.318,226,165.4,370.8,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.128,0.108,0.178,0.0206,0.00981,0.074,0.00083,0.00039,0.003,0.321,0.243,0.445,0.013,0.0096,0.018,24.8,24.02,25.06,0.945,0.923,0.958,0.975,0.97,0.98,0.922,0.896,0.939,39.33,26.04,50.64,38.34,25.26,48.2,0,0,0,0,0,0,0.28,0,0.174,0.22,0.78,0.22,48.2
631144800000,1990,1,1989,4,31,1.38,0.213,1.17,69568.9,125.9,125.9,93.51,3,2,2.225806451612903,517.1,438.5,698.6,437.7,365.5,79.39,73,91,0,0,0,0.155,0.13,0.169,437.7,365.5,607.6,990,990,990,965.9,965.6,966.7,24.1,23.3,24.4,0.208,0.178,0.296,0.108,0.0715,0.207,0.0045,0.0029,0.0089,0.526,0.439,0.719,0.022,0.018,0.031,23.55,22.59,23.99,0.953,0.945,0.958,0.979,0.97,0.98,0.933,0.916,0.939,43.68,34.9,51.84,42.49,33.85,48.2,0,0,0,0,0,0,0.519,0,0.21,0.15,0.85,0.15,50.4
633823200000,1990,2,1989,5,28,1.8,0.254,1.54,88098.8,136.2,136.2,131.1,3,3,3,743.6,704.7,772.5,638.6,599.7,105,105,105,0,0,0,0.141,0.136,0.149,638.6,599.7,667.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.316,0.294,0.333,0.228,0.202,0.247,0.0098,0.0087,0.011,0.774,0.708,0.822,0.033,0.03,0.036,22.35,22.19,22.57,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.59,42.23,46.33,43.7,41.39,45.4,0,0,0,0,0,0,0.728,0,0.26,0.14,0.86,0.14,48.9
636242400000,1990,3,1989,6,31,2.35,0.287,2.06,112554,164.9,164.9,151.3,4,3,3.5161290322580645,877.1,782.3,953.8,770.1,675.3,107,107,107,0,0,0,0.123,0.112,0.137,770.1,675.3,846.8,990,990,990,967.4,967,967.7,22.6,22.3,23,0.409,0.339,0.476,0.309,0.252,0.349,0.014,0.011,0.016,0.959,0.837,1.05,0.042,0.036,0.047,21.63,21.23,22.13,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.95,39.62,52.05,43.57,38.64,48.2,0,0,0,0,0,0,0.84,0,0.29,0.12,0.88,0.12,47.9
638920800000,1990,4,1989,7,30,2.38,0.324,2.05,109015,161.3,161.3,151.4,4,3,3.533333333333333,917,893,953.8,792,768,125,125,125,0,0,0,0.137,0.131,0.14,792,768,828.8,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.433,0.411,0.467,0.322,0.311,0.34,0.014,0.014,0.015,1,0.953,1.03,0.045,0.042,0.046,21.43,21.26,21.52,0.955,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,45.8,39.43,52.17,43.48,38.44,48.2,0,0,0,0,0,0,0.841,0,0.33,0.14,0.86,0.14,45.8
641512800000,1990,5,1989,8,31,2.64,0.394,2.25,120455,168.6,168.6,161.9,4,3,3.935483870967742,987.4,919.2,1026,840.4,772.2,147,147,147,0,0,0,0.149,0.143,0.16,840.4,772.2,879.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.478,0.416,0.514,0.346,0.313,0.365,0.016,0.014,0.017,1.06,0.96,1.12,0.048,0.043,0.051,21.1,20.9,21.41,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.32,39.41,52.18,41.25,38.41,48.2,0,0,0,0,0,0,0.899,0,0.39,0.15,0.85,0.15,45.6
644191200000,1990,6,1989,9,30,2,0.417,1.58,87818.1,160.9,160.9,122,4,2,2.8666666666666667,772,512.2,995,611,351.2,161,161,161,0,0,0,0.219,0.162,0.314,611,351.2,834,990,990,990,967,965.9,967.9,23,22.1,24.1,0.322,0.182,0.477,0.212,0.0648,0.343,0.0093,0.0027,0.015,0.763,0.426,1.04,0.033,0.018,0.047,22.25,21.08,23.67,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.3,35.86,52.25,42.88,34.79,48.2,0,0,0,0,0,0,0.678,0,0.42,0.21,0.79,0.21,43.9
646783200000,1990,7,1989,10,31,1.11,0.362,0.745,44711.9,79.4,79.4,60.1,2,1,1.7419354838709677,413.3,347.3,502.8,278.3,212.3,135,135,135,0,0,0,0.331,0.269,0.389,278.3,212.3,367.8,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.155,0.131,0.186,0.0335,0.0138,0.0726,0.0014,0.00055,0.003,0.357,0.254,0.45,0.015,0.01,0.019,24.19,23.69,24.5,0.944,0.924,0.959,0.973,0.97,0.98,0.919,0.896,0.94,37.65,25.91,52.46,36.26,25.13,48.2,0,0,0,0,0,0,0.334,0,0.365,0.33,0.67,0.33,40.3
649461600000,1990,8,1989,11,31,0.824,0.308,0.516,31907.9,48.2,48.2,42.89,1,1,1,307.5,263.1,343.7,192.5,148.1,115,115,115,0,0,0,0.377,0.335,0.437,192.5,148.1,228.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.121,0.106,0.134,0.0121,0.00834,0.0152,0.00048,0.00033,0.00061,0.336,0.257,0.401,0.013,0.01,0.016,24.72,24.48,24.99,0.951,0.938,0.959,0.977,0.97,0.98,0.93,0.91,0.94,44.39,34.07,52.62,42.89,33.04,48.2,0,0,0,0,0,0,0.238,0,0.308,0.37,0.63,0.37,38.7
652140000000,1990,9,1989,12,30,0.599,0.236,0.363,22571.8,38.87,38.87,31.35,1,1,1,230.9,211.9,263.1,139.9,120.9,91,91,91,0,0,0,0.396,0.346,0.43,139.9,120.9,172.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0937,0.112,0.00764,0.00602,0.0104,0.0003,0.00024,0.00041,0.239,0.205,0.297,0.0094,0.008,0.012,25.18,24.95,25.32,0.934,0.926,0.946,0.971,0.97,0.976,0.907,0.898,0.923,32.28,27.78,39.84,31.35,26.95,38.87,0,0,0,0,0,0,0.174,0,0.236,0.39,0.61,0.39,37.7
654732000000,1990,10,1990,1,31,0.566,0.26,0.306,18870.6,28.19,28.19,25.36,1,1,1,211.3,201.4,223.4,114.3,104.4,97,97,97,0,0,0,0.459,0.434,0.482,114.3,104.4,126.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0883,0.096,0.00546,0.00463,0.00649,0.00021,0.00018,0.00025,0.194,0.176,0.216,0.0076,0.0069,0.0085,25.34,25.24,25.41,0.921,0.914,0.929,0.97,0.97,0.97,0.893,0.886,0.901,26.15,23.78,29.06,25.36,23.07,28.19,0,0,0,0,0,0,0.141,0,0.26,0.46,0.54,0.46,33.3
657410400000,1990,11,1990,2,30,0.555,0.196,0.359,22410.9,39.88,39.88,31.13,1,1,1,214.2,201.4,242.4,138.6,108.4,75.67,67,93,0,0,0,0.356,0.276,0.462,138.6,108.4,175.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0978,0.0893,0.11,0.00753,0.00497,0.0107,0.0003,0.00019,0.00042,0.235,0.183,0.3,0.0092,0.0072,0.012,25.28,25.05,25.41,0.932,0.916,0.947,0.971,0.97,0.978,0.905,0.889,0.926,32.06,24.77,40.79,31.13,24.02,39.88,0,0,0,0,0,0,0.173,0,0.196,0.35,0.65,0.35,40.4
660002400000,1990,12,1990,3,31,0.859,0.206,0.653,39970.2,78.94,78.94,53.72,2,1,1.5806451612903225,320.7,242.4,438.5,243.7,165.4,77,77,77,0,0,0,0.246,0.176,0.318,243.7,165.4,361.5,990,990,990,965,964.7,965.6,25,24.4,25.3,0.135,0.108,0.177,0.0236,0.00981,0.0696,0.00095,0.00039,0.0029,0.321,0.242,0.433,0.013,0.0097,0.018,24.67,23.99,25.06,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.939,37.18,25.72,51.56,36.06,24.94,48.2,0,0,0,0,0,0,0.298,0,0.206,0.24,0.76,0.24,46.5
662680800000,1991,1,1990,4,31,1.42,0.228,1.19,70414.4,127,127,94.64,3,2,2.3870967741935485,531,422.2,704.7,445.8,331.2,85.19,73,91,0,0,0,0.165,0.129,0.216,445.8,331.2,613.7,990,990,990,966,965.5,966.7,24,23.3,24.5,0.214,0.168,0.3,0.113,0.0553,0.211,0.0047,0.0023,0.0091,0.523,0.389,0.729,0.022,0.016,0.031,23.49,22.55,24.11,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.916,0.938,41.2,34.9,52.16,40.06,33.85,48.2,0,0,0,0,0,0,0.526,0,0.23,0.16,0.84,0.16,49.6
665359200000,1991,2,1990,5,28,2.33,0.304,1.98,105527,192.8,192.8,157,4,3,3.4642857142857144,963.1,725.1,1546,837.5,620.1,125.6,105,137,18,0,309,0.134,0.0886,0.173,819.5,620.1,1100,990,990,990,967.7,966.8,969.6,22.3,20.4,23.2,0.484,0.306,0.893,0.359,0.215,0.648,0.016,0.0093,0.032,1.1,0.742,1.84,0.05,0.032,0.09,21.21,18.52,22.46,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.931,0.938,46.54,40.13,52.31,45.35,39.18,48.2,0,0,0,0,0,0,0.872,0,0.35,0.13,0.85,0.15,45.3
667778400000,1991,3,1990,6,31,5.77,0.539,2.95,124245,186.3,186.3,167,4,4,4,2153,1546,2321,1952,1307,201.1,183,239,851.8,207,1038,0.0951,0.0788,0.155,1100,1100,1100,990,990,990,971.4,969.6,971.9,18.6,18.1,20.4,0.926,0.906,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.85,1.87,0.1,0.091,0.1,16.68,16.25,18.51,0.947,0.946,0.952,0.98,0.979,0.98,0.928,0.926,0.933,42.61,41.45,47.52,41.75,40.58,46.57,0,0,0,0,0,0,0.928,0,2.82,0.093,0.51,0.49,21.5
670456800000,1991,4,1990,7,30,4.84,0.443,2.85,126164,180.3,180.3,175.2,4,4,4,1869,1721,2122,1698,1573,171,148,217,597.9,473,805,0.0911,0.0784,0.114,1100,1100,1100,990,990,990,970.7,970.2,971.4,19.3,18.6,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.46,16.73,17.93,0.95,0.947,0.951,0.98,0.98,0.98,0.931,0.928,0.932,44.7,42.74,45.99,43.81,41.89,45.07,0,0,0,0,0,0,0.973,0,1.99,0.092,0.59,0.41,26.1
673048800000,1991,5,1990,8,31,3.94,0.514,2.89,138128,192.8,192.8,185.7,4,4,4,1470,1123,1689,1278,931.2,192,192,192,201.1,0,397,0.133,0.114,0.171,1077,931.2,1100,990,990,990,969.4,968.3,970.1,20.6,19.9,21.7,0.84,0.569,0.919,0.604,0.39,0.648,0.029,0.018,0.033,1.74,1.22,1.87,0.085,0.056,0.094,18.87,18.04,20.5,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.4,44.7,49.95,46.41,43.8,48.2,0,0,0,0,0,0,1.03,0,1.05,0.13,0.73,0.27,35.1
675727200000,1991,6,1990,9,30,1.83,0.417,1.41,79318.6,176,176,110.2,4,2,2.7,706.4,446.6,1091,545.4,285.6,161,161,161,0,0,0,0.247,0.148,0.361,545.4,285.6,930.3,990,990,990,966.7,965.6,968.2,23.3,21.8,24.4,0.292,0.159,0.565,0.174,0.0338,0.389,0.0077,0.0014,0.018,0.676,0.328,1.21,0.029,0.013,0.056,22.62,20.6,24.06,0.952,0.938,0.957,0.976,0.97,0.98,0.929,0.91,0.938,41.61,31.6,52.25,40.46,30.65,48.2,0,0,0,0,0,0,0.612,0,0.42,0.23,0.77,0.23,43.3
678319200000,1991,7,1990,10,31,1,0.313,0.687,41352,66.31,66.31,55.58,2,1,1.8387096774193548,373.3,321.2,442.7,256.6,213.2,116.7,108,135,0,0,0,0.313,0.277,0.343,256.6,213.2,307.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.145,0.129,0.165,0.0232,0.0139,0.0442,0.00094,0.00055,0.0018,0.308,0.247,0.397,0.012,0.0099,0.016,24.43,24.05,24.67,0.936,0.923,0.959,0.972,0.97,0.98,0.91,0.895,0.94,32.87,25.58,52.23,31.68,24.81,48.2,0,0,0,0,0,0,0.309,0,0.313,0.31,0.69,0.31,41.4
680997600000,1991,8,1990,11,31,0.756,0.289,0.467,29050.5,48.2,48.2,39.05,1,1,1,282.4,254.6,317.9,174.5,139.6,107.9,93,115,0,0,0,0.386,0.293,0.452,174.5,139.6,224.9,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.103,0.131,0.0106,0.00761,0.0149,0.00042,0.0003,0.00059,0.303,0.241,0.392,0.012,0.0095,0.016,24.87,24.62,25.04,0.946,0.935,0.959,0.974,0.97,0.98,0.922,0.907,0.94,40.28,32.04,52.09,39.05,31.08,48.2,0,0,0,0,0,0,0.217,0,0.289,0.38,0.62,0.38,38.4
683676000000,1991,9,1990,12,30,0.574,0.236,0.338,20969,35.72,35.72,29.12,1,1,1,221.4,203.5,250.3,130.4,112.5,91,91,91,0,0,0,0.413,0.364,0.447,130.4,112.5,159.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.0908,0.107,0.00683,0.00531,0.00929,0.00027,0.00021,0.00037,0.222,0.19,0.274,0.0087,0.0074,0.011,25.25,25.02,25.39,0.929,0.919,0.942,0.97,0.97,0.97,0.902,0.892,0.914,30.02,25.76,36.82,29.12,24.99,35.72,0,0,0,0,0,0,0.162,0,0.236,0.41,0.59,0.41,36.5
686268000000,1991,10,1991,1,31,0.543,0.196,0.348,21676.9,34.4,34.4,29.14,1,1,1,202.9,195.3,225.8,129.9,122.3,73,73,73,0,0,0,0.36,0.323,0.374,129.9,122.3,152.8,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0948,0.0921,0.103,0.00679,0.00614,0.00874,0.00027,0.00024,0.00034,0.219,0.206,0.26,0.0086,0.008,0.01,25.35,25.18,25.39,0.93,0.926,0.94,0.97,0.97,0.97,0.902,0.899,0.911,30.04,28.2,35.47,29.14,27.35,34.4,0,0,0,0,0,0,0.162,0,0.195,0.36,0.64,0.36,39.9
688946400000,1991,11,1991,2,30,0.674,0.241,0.433,27131.9,48.2,48.2,37.68,1,1,1,260.2,228.3,305.9,167.2,135.3,93,93,93,0,0,0,0.361,0.304,0.407,167.2,135.3,212.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.0988,0.126,0.00996,0.00725,0.0138,0.00039,0.00029,0.00055,0.288,0.231,0.37,0.011,0.0091,0.015,24.98,24.7,25.2,0.944,0.933,0.957,0.974,0.97,0.98,0.92,0.905,0.938,38.66,31.2,49.36,37.68,30.26,48.2,0,0,0,0,0,0,0.209,0,0.241,0.36,0.64,0.36,40.3
691538400000,1991,12,1991,3,31,1.19,0.292,0.901,54106.6,96.4,96.4,72.72,2,1,1.7096774193548387,445.2,305.9,570.2,336.2,201.9,109,104,118,0,0,0,0.256,0.182,0.34,336.2,201.9,466.2,990,990,990,965.6,964.9,966.2,24.4,23.8,25.1,0.172,0.123,0.218,0.0616,0.0129,0.119,0.0026,0.00052,0.005,0.445,0.266,0.594,0.018,0.011,0.025,23.96,23.24,24.72,0.953,0.929,0.959,0.978,0.97,0.98,0.932,0.901,0.94,44.67,27.72,52.34,43.26,26.89,48.2,0,0,0,0,0,0,0.404,0,0.289,0.25,0.76,0.24,45.5
694216800000,1992,1,1991,4,31,1.51,0.269,1.24,72173.5,113.6,113.6,97.01,3,2,2.4193548387096775,561.9,481.3,636.6,461.6,361.3,100.4,91,120,0,0,0,0.182,0.143,0.249,461.6,361.3,545.6,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.22,0.181,0.261,0.119,0.0695,0.165,0.005,0.0029,0.007,0.544,0.437,0.614,0.023,0.018,0.026,23.33,22.94,23.8,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,42.33,35.71,52.16,40.88,34.64,48.2,0,0,0,0,0,0,0.539,0,0.27,0.18,0.82,0.18,47.8
696895200000,1992,2,1991,5,29,1.75,0.248,1.5,86088.9,138.7,138.7,123.7,3,3,3,697.5,636.6,764,598.7,531.6,98.79,85,105,0,0,0,0.143,0.111,0.165,598.7,531.6,679,990,990,990,966.7,966.4,967,23.3,23,23.6,0.292,0.255,0.336,0.201,0.156,0.255,0.0086,0.0066,0.011,0.705,0.593,0.838,0.03,0.025,0.036,22.6,22.21,22.96,0.954,0.949,0.957,0.978,0.971,0.98,0.932,0.922,0.938,42.17,37.88,47.18,41.23,36.8,46.23,0,0,0,0,0,0,0.687,0,0.25,0.14,0.86,0.14,49.2
699400800000,1992,3,1991,6,31,2.32,0.306,2.02,109547,154.6,154.6,147.2,4,3,3.4193548387096775,867.7,768.4,919.2,753.6,661.4,114.1,107,129,0,0,0,0.132,0.12,0.148,753.6,661.4,790.2,990,990,990,967.4,967,967.6,22.6,22.4,23,0.397,0.331,0.43,0.301,0.243,0.321,0.013,0.011,0.014,0.941,0.814,1.03,0.042,0.035,0.046,21.69,21.43,22.21,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.45,39.62,52.32,43.68,38.64,48.2,0,0,0,0,0,0,0.818,0,0.3,0.13,0.87,0.13,47.2
702079200000,1992,4,1991,7,30,2.24,0.324,1.91,104112,144.6,144.6,144.6,3,3,3,863.6,851.4,893,738.6,726.4,125,125,125,0,0,0,0.145,0.14,0.147,738.6,726.4,768,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.384,0.373,0.411,0.294,0.286,0.311,0.013,0.013,0.014,0.953,0.929,1.01,0.042,0.041,0.045,21.69,21.52,21.77,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.11,49.45,51.67,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.33,0.14,0.85,0.15,46.5
704671200000,1992,5,1991,8,31,2.12,0.394,1.72,96893.3,141.2,141.2,130.2,3,2,2.967741935483871,790.5,636.6,851.4,643.5,489.6,147,147,147,0,0,0,0.188,0.173,0.231,643.5,489.6,704.4,990,990,990,967.1,966.4,967.3,22.9,22.7,23.6,0.326,0.238,0.36,0.231,0.13,0.272,0.01,0.0055,0.012,0.792,0.542,0.891,0.035,0.023,0.039,22.15,21.8,22.98,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,44.99,35.32,52.58,43.93,34.26,48.2,0,0,0,0,0,0,0.724,0,0.4,0.19,0.81,0.19,45.7
707349600000,1992,6,1991,9,30,1.18,0.308,0.876,52351.8,96.4,96.4,72.71,2,2,2,457,368.3,599.5,338,249.3,119,119,119,0,0,0,0.265,0.199,0.323,338,249.3,480.5,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.174,0.143,0.231,0.0586,0.0169,0.126,0.0024,0.00068,0.0053,0.404,0.271,0.623,0.017,0.011,0.026,23.94,23.08,24.49,0.945,0.929,0.958,0.974,0.97,0.98,0.92,0.901,0.939,37.43,27.82,51.99,36.36,26.98,48.2,0,0,0,0,0,0,0.404,0,0.304,0.26,0.74,0.26,44.4
709941600000,1992,7,1991,10,31,0.868,0.289,0.579,35534.1,56.46,56.46,47.76,2,1,1.3548387096774193,324.1,273.3,368.3,216.1,165.3,108,108,108,0,0,0,0.335,0.293,0.395,216.1,165.3,260.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.13,0.112,0.145,0.0144,0.0098,0.0219,0.00058,0.00039,0.00088,0.32,0.247,0.397,0.013,0.0099,0.016,24.66,24.47,24.92,0.944,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.64,25.58,52.23,38.42,24.81,48.2,0,0,0,0,0,0,0.265,0,0.289,0.33,0.67,0.33,40.9
712620000000,1992,8,1991,11,31,0.676,0.249,0.427,26704.4,41.58,41.58,35.89,1,1,1,252.5,225.8,276.2,159.5,132.8,93,93,93,0,0,0,0.37,0.337,0.412,159.5,132.8,183.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.0986,0.116,0.00931,0.00704,0.0113,0.00037,0.00028,0.00045,0.275,0.227,0.318,0.011,0.0089,0.013,25.03,24.88,25.22,0.942,0.932,0.949,0.973,0.97,0.98,0.916,0.904,0.931,36.88,30.61,42.43,35.89,29.69,41.58,0,0,0,0,0,0,0.199,0,0.249,0.37,0.63,0.37,39.5
715298400000,1992,9,1991,12,30,0.514,0.187,0.327,20329.4,34.08,34.08,28.24,1,1,1,198.2,172.6,223.4,126.2,100.6,72,72,72,0,0,0,0.365,0.322,0.417,126.2,100.6,151.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0851,0.103,0.00648,0.0043,0.00861,0.00025,0.00017,0.00034,0.214,0.168,0.259,0.0084,0.0066,0.01,25.35,25.2,25.38,0.927,0.911,0.939,0.97,0.969,0.97,0.899,0.883,0.911,29.11,22.81,35.13,28.24,22.1,34.08,0,0,0,0,0,0,0.157,0,0.187,0.36,0.64,0.36,39.6
717890400000,1992,10,1992,1,31,0.458,0.139,0.319,19734.4,29.33,29.33,26.52,1,1,1,171,163.3,182.7,119,111.3,52,52,52,0,0,0,0.304,0.285,0.318,119,111.3,130.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.0854,0.0923,0.00587,0.00521,0.00686,0.00023,0.0002,0.00027,0.197,0.183,0.218,0.0077,0.0072,0.0085,25.34,25.34,25.35,0.924,0.919,0.931,0.97,0.97,0.97,0.896,0.891,0.903,27.35,25.43,30.24,26.52,24.67,29.33,0,0,0,0,0,0,0.147,0,0.139,0.3,0.7,0.3,43.1
720568800000,1992,11,1992,2,30,0.532,0.174,0.358,22405.8,39.88,39.88,31.12,1,1,1,205.2,188.8,242.4,138.2,121.8,67,67,67,0,0,0,0.327,0.276,0.355,138.2,121.8,175.4,990,990,990,964.4,964.4,964.7,25.6,25.3,25.6,0.0967,0.0909,0.11,0.0075,0.0061,0.0107,0.00029,0.00024,0.00042,0.233,0.204,0.3,0.0091,0.008,0.012,25.33,25.05,25.38,0.934,0.926,0.947,0.971,0.97,0.978,0.906,0.898,0.926,32.06,28.07,40.79,31.12,27.23,39.88,0,0,0,0,0,0,0.173,0,0.174,0.33,0.67,0.33,42.1
723160800000,1992,12,1992,3,31,0.774,0.174,0.601,36864.4,77.33,77.33,49.55,2,1,1.5483870967741935,289.2,234.6,412.3,224.3,157.6,64.81,59,77,0,0,0,0.233,0.143,0.328,224.3,157.6,353.3,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.127,0.105,0.172,0.019,0.00915,0.0657,0.00076,0.00036,0.0027,0.295,0.239,0.419,0.012,0.0095,0.017,24.84,24.13,25.12,0.938,0.922,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.96,25.7,52.27,33.85,24.93,48.2,0,0,0,0,0,0,0.275,0,0.173,0.22,0.78,0.22,47.6
725839200000,1993,1,1992,4,31,1.12,0.196,0.922,55806.3,95.17,95.17,75.01,2,2,2,417.2,375.1,512.2,344.2,302.1,73,73,73,0,0,0,0.177,0.143,0.195,344.2,302.1,439.2,990,990,990,965.5,965.3,965.9,24.5,24.1,24.7,0.17,0.156,0.204,0.0615,0.0416,0.106,0.0025,0.0017,0.0044,0.407,0.344,0.549,0.017,0.014,0.023,24.12,23.55,24.38,0.947,0.941,0.958,0.973,0.97,0.98,0.921,0.912,0.938,38.52,33.97,48.56,37.5,32.95,47.59,0,0,0,0,0,0,0.417,0,0.198,0.17,0.82,0.18,49.8
728517600000,1993,2,1992,5,28,1.83,0.242,1.59,87889.2,157.6,157.6,130.8,4,2,3.0357142857142856,758.1,507,928.7,658.2,422,99.86,85,137,0,0,0,0.134,0.0962,0.168,658.2,422,798.7,990,990,990,966.9,965.9,967.6,23.1,22.4,24.1,0.335,0.199,0.43,0.24,0.0982,0.326,0.011,0.0041,0.014,0.812,0.524,1.03,0.035,0.022,0.046,22.26,21.4,23.59,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.6,36.15,52.31,43.75,35.06,48.2,0,0,0,0,0,0,0.727,0,0.24,0.13,0.87,0.13,48
730936800000,1993,3,1992,6,31,3.19,0.346,2.59,131495,192.8,192.8,176.7,4,4,4,1190,928.7,1812,1061,799.7,129,129,129,92.35,0,583,0.113,0.0712,0.139,968.3,799.7,1100,990,990,990,968.5,967.6,970.5,21.5,19.5,22.4,0.651,0.438,0.926,0.479,0.326,0.648,0.023,0.015,0.033,1.39,0.977,1.87,0.066,0.044,0.096,20.12,17.63,21.41,0.954,0.95,0.956,0.979,0.976,0.98,0.934,0.93,0.937,45.25,40.01,50.52,44.19,39.05,48.2,0,0,0,0,0,0,0.982,0,0.6,0.11,0.81,0.19,41.2
733615200000,1993,4,1992,7,30,7.51,0.57,2.85,105953,174.5,174.5,147.2,4,4,4,2898,1888,3612,2678,1740,220,148,295,1578,640,2217,0.075,0.0595,0.0854,1100,1100,1100,990,990,990,973.2,970.7,974.9,16.8,15.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.043,1.87,1.87,1.87,0.11,0.097,0.12,14.9,13.27,17.39,0.939,0.931,0.949,0.974,0.97,0.98,0.914,0.903,0.93,37.77,33.3,44.51,36.79,32.3,43.62,0,0,0,0,0,0,0.818,0,4.66,0.076,0.38,0.62,14.1
736207200000,1993,5,1992,8,31,6.62,0.817,2.95,117792,180.3,180.3,158.3,4,4,4,2472,1721,3379,2167,1445,305,276,321,1067,345,1958,0.127,0.095,0.16,1100,1100,1100,990,990,990,972.2,970.2,974.4,17.8,15.6,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.92,13.76,17.93,0.944,0.934,0.951,0.976,0.97,0.98,0.921,0.906,0.932,40.54,34.65,45.99,39.58,33.61,45.07,0,0,0,0,0,0,0.88,0,3.67,0.12,0.45,0.55,17.8
738885600000,1993,6,1992,9,30,3.05,0.544,2.33,118309,192.8,192.8,164.3,4,3,3.6666666666666665,1176,714.8,1669,966,504.8,210,210,210,65.33,0,359,0.19,0.126,0.294,900.7,504.8,1100,990,990,990,968.4,966.8,970,21.6,20,23.2,0.616,0.257,0.921,0.436,0.138,0.648,0.021,0.0059,0.032,1.32,0.565,1.87,0.062,0.024,0.094,20.27,18.1,22.68,0.954,0.947,0.957,0.979,0.97,0.98,0.933,0.918,0.937,45.7,35.42,51.03,44.63,34.36,48.2,0,0,0,0,0,0,0.913,0,0.72,0.18,0.76,0.24,38.8
741477600000,1993,7,1992,10,31,1.26,0.45,0.812,48139.2,102.3,102.3,64.7,3,1,2,471.3,358.7,684.5,303.4,223.7,167.9,135,186,0,0,0,0.361,0.272,0.441,303.4,223.7,498.5,990,990,990,965.7,965.2,966.6,24.3,23.4,24.8,0.166,0.135,0.249,0.0437,0.0148,0.134,0.0018,0.0006,0.0057,0.359,0.254,0.6,0.015,0.01,0.026,23.93,22.81,24.5,0.939,0.924,0.959,0.972,0.97,0.98,0.913,0.896,0.94,33.57,25.91,51.34,32.58,25.13,48.2,0,0,0,0,0,0,0.359,0,0.448,0.36,0.64,0.36,38.2
744156000000,1993,8,1992,11,31,0.803,0.308,0.495,30652.3,51.21,51.21,41.2,2,1,1.032258064516129,299.8,251.8,351.7,184.8,136.8,115,115,115,0,0,0,0.387,0.327,0.457,184.8,136.8,236.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.102,0.137,0.0115,0.00738,0.0159,0.00046,0.00029,0.00064,0.317,0.236,0.401,0.013,0.0093,0.016,24.77,24.48,25.06,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.94,41.69,26.4,52.62,40.37,25.61,48.2,0,0,0,0,0,0,0.229,0,0.308,0.38,0.62,0.38,38.2
746834400000,1993,9,1992,12,30,0.569,0.236,0.333,20650.8,35.16,35.16,28.68,1,1,1,219.5,203.5,247.8,128.5,112.5,91,91,91,0,0,0,0.416,0.367,0.447,128.5,112.5,156.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0908,0.106,0.00667,0.00531,0.00908,0.00026,0.00021,0.00036,0.219,0.19,0.27,0.0086,0.0074,0.011,25.26,25.04,25.39,0.929,0.919,0.941,0.97,0.97,0.97,0.901,0.892,0.913,29.57,25.76,36.25,28.68,24.99,35.16,0,0,0,0,0,0,0.159,0,0.236,0.41,0.59,0.41,36.3
749426400000,1993,10,1993,1,31,0.503,0.196,0.308,19030.8,28.83,28.83,25.58,1,1,1,187.9,172.6,201.4,114.9,99.59,73,73,73,0,0,0,0.389,0.362,0.423,114.9,99.59,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0841,0.0943,0.00552,0.00422,0.00667,0.00022,0.00017,0.00026,0.193,0.165,0.217,0.0075,0.0065,0.0085,25.38,25.37,25.39,0.921,0.911,0.93,0.97,0.969,0.97,0.893,0.882,0.902,26.37,22.58,29.72,25.58,21.87,28.83,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.8
752104800000,1993,11,1993,2,30,0.579,0.196,0.383,23918.6,44.12,44.12,33.22,1,1,1,223.2,181.1,287.1,147.6,114.1,75.67,67,93,0,0,0,0.34,0.28,0.388,147.6,114.1,194.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0881,0.12,0.00829,0.00545,0.0123,0.00033,0.00021,0.00049,0.251,0.19,0.336,0.0099,0.0074,0.013,25.18,24.82,25.38,0.936,0.921,0.953,0.973,0.97,0.98,0.911,0.893,0.934,34.14,26.13,45.02,33.22,25.35,44.12,0,0,0,0,0,0,0.185,0,0.196,0.34,0.66,0.34,41.3
754696800000,1993,12,1993,3,31,0.84,0.23,0.611,37454.6,64.99,64.99,50.34,2,1,1.4838709677419355,313.8,287.1,375.1,228,183.1,85.71,77,104,0,0,0,0.276,0.205,0.362,228,183.1,298.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.131,0.117,0.154,0.0171,0.0113,0.0397,0.00068,0.00045,0.0016,0.314,0.242,0.391,0.013,0.0097,0.016,24.71,24.39,24.83,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.06,25.72,52.42,36.8,24.94,48.2,0,0,0,0,0,0,0.28,0,0.229,0.27,0.73,0.27,44.6
757375200000,1994,1,1993,4,31,1.45,0.228,1.22,71358.1,136,136,95.91,3,2,2.3870967741935485,540.3,379,755.5,455.1,306,85.19,73,91,0,0,0,0.161,0.12,0.197,455.1,306,664.5,990,990,990,966,965.3,966.9,24,23.1,24.7,0.219,0.157,0.329,0.118,0.0434,0.245,0.005,0.0018,0.011,0.539,0.349,0.815,0.023,0.014,0.035,23.44,22.26,24.36,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.913,0.939,41.8,34.39,52.16,40.45,33.36,48.2,0,0,0,0,0,0,0.533,0,0.23,0.16,0.84,0.16,49.2
760053600000,1994,2,1993,5,28,2.09,0.304,1.79,98268.7,174.9,174.9,146.2,4,3,3.2857142857142856,865.3,727.7,1055,739.7,622.7,125.6,105,137,0,0,0,0.145,0.13,0.168,739.7,622.7,918.1,990,990,990,967.4,966.8,968.1,22.6,21.9,23.2,0.391,0.307,0.546,0.289,0.217,0.383,0.013,0.0094,0.017,0.928,0.747,1.18,0.041,0.032,0.054,21.71,20.75,22.44,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.93,0.938,46.05,39.9,52.31,44.81,38.94,48.2,0,0,0,0,0,0,0.812,0,0.3,0.15,0.86,0.14,47
762472800000,1994,3,1993,6,31,4.02,0.49,2.87,136700,192.8,192.8,183.7,4,4,4,1501,1078,1812,1318,894.8,183,183,183,245.6,0,529,0.125,0.101,0.17,1073,894.8,1100,990,990,990,969.5,968.1,970.5,20.5,19.5,21.9,0.832,0.535,0.926,0.6,0.372,0.648,0.029,0.017,0.033,1.73,1.15,1.87,0.085,0.053,0.096,18.78,17.63,20.7,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,46.94,43.38,49.88,45.93,42.51,48.2,0,0,0,0,0,0,1.02,0,1.15,0.12,0.71,0.29,34
765151200000,1994,4,1993,7,30,3.97,0.443,2.84,133800,192.8,192.8,185.8,4,4,4,1531,1187,1799,1360,1039,171,148,217,264.1,0,482,0.112,0.0891,0.128,1095,1039,1100,990,990,990,969.6,968.5,970.5,20.4,19.5,21.5,0.877,0.706,0.926,0.638,0.511,0.648,0.031,0.024,0.033,1.81,1.5,1.87,0.089,0.07,0.096,18.6,17.67,20.01,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.55,45.29,50.3,46.46,44.39,48.2,0,0,0,0,0,0,1.03,0,1.13,0.11,0.72,0.28,33.7
767743200000,1994,5,1993,8,31,2.04,0.394,1.65,91147.8,187.4,187.4,122.5,4,2,2.903225806451613,761.5,454.6,1155,614.5,307.6,147,147,147,0,0,0,0.211,0.127,0.323,614.5,307.6,1008,990,990,990,966.9,965.6,968.4,23.1,21.6,24.4,0.335,0.165,0.651,0.213,0.0442,0.442,0.0094,0.0018,0.02,0.77,0.359,1.37,0.034,0.015,0.064,22.31,20.24,23.99,0.953,0.942,0.957,0.977,0.97,0.98,0.931,0.914,0.938,43.07,34.1,52.14,41.91,33.07,48.2,0,0,0,0,0,0,0.681,0,0.39,0.19,0.81,0.19,44.7
770421600000,1994,6,1993,9,30,0.941,0.308,0.633,38523.7,70.69,70.69,53.51,2,1,1.5666666666666667,363.1,305.9,446.6,244.1,186.9,119,119,119,0,0,0,0.332,0.266,0.389,244.1,186.9,327.6,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.141,0.121,0.171,0.0225,0.0116,0.0536,0.00091,0.00046,0.0022,0.331,0.252,0.395,0.013,0.01,0.016,24.46,24,24.74,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.77,25.92,51.74,36.69,25.14,48.2,0,0,0,0,0,0,0.297,0,0.308,0.33,0.67,0.33,40.9
773013600000,1994,7,1993,10,31,0.74,0.289,0.451,28164.3,44.12,44.12,37.86,1,1,1,276.3,257.6,302.6,168.3,149.6,108,108,108,0,0,0,0.392,0.357,0.419,168.3,149.6,194.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.106,0.122,0.0101,0.00846,0.0123,0.0004,0.00033,0.00049,0.293,0.259,0.34,0.012,0.01,0.014,24.9,24.75,25.01,0.945,0.939,0.953,0.974,0.97,0.98,0.921,0.911,0.934,38.84,34.45,45.02,37.86,33.41,44.12,0,0,0,0,0,0,0.21,0,0.289,0.39,0.61,0.39,38.1
775692000000,1994,8,1993,11,31,0.606,0.249,0.357,22158.5,36.57,36.57,29.78,1,1,1,226.3,203.8,255.9,133.3,110.8,93,93,93,0,0,0,0.413,0.363,0.456,133.3,110.8,162.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0988,0.0909,0.109,0.00708,0.00517,0.0096,0.00028,0.0002,0.00038,0.228,0.188,0.281,0.009,0.0074,0.011,25.21,24.99,25.39,0.931,0.918,0.943,0.97,0.97,0.971,0.903,0.891,0.916,30.7,25.33,37.67,29.78,24.57,36.57,0,0,0,0,0,0,0.165,0,0.249,0.41,0.59,0.41,36.6
778370400000,1994,9,1993,12,30,0.47,0.187,0.284,17525,29.6,29.6,24.34,1,1,1,181.4,156.8,203.8,109.4,84.77,72,72,72,0,0,0,0.4,0.353,0.459,109.4,84.77,131.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0796,0.0962,0.00505,0.00296,0.00695,0.0002,0.00012,0.00027,0.183,0.139,0.224,0.0072,0.0055,0.0087,25.37,25.35,25.38,0.923,0.911,0.931,0.968,0.962,0.97,0.893,0.883,0.903,25.13,19.58,30.52,24.34,18.84,29.6,0,0,0,0,0,0,0.135,0,0.186,0.4,0.6,0.4,37.3
780962400000,1994,10,1994,1,31,0.416,0.139,0.277,16946.5,24.67,24.67,22.78,1,1,1,155.3,136.7,163.3,103.3,84.72,52,52,52,0,0,0,0.335,0.318,0.38,103.3,84.72,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.076,0.0854,0.00453,0.00295,0.00521,0.00018,0.00012,0.0002,0.169,0.136,0.183,0.0066,0.0053,0.0072,25.34,25.34,25.36,0.915,0.912,0.928,0.969,0.962,0.97,0.887,0.883,0.892,23.5,19.55,25.43,22.78,18.8,24.67,0,0,0,0,0,0,0.127,0,0.139,0.33,0.67,0.33,40.7
783640800000,1994,11,1994,2,30,0.441,0.13,0.312,19287.1,32.8,32.8,26.79,1,1,1,170.2,155.8,195.3,120.2,105.8,50,50,50,0,0,0,0.296,0.256,0.321,120.2,105.8,145.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0831,0.097,0.00597,0.00474,0.0081,0.00023,0.00019,0.00032,0.199,0.173,0.244,0.0078,0.0068,0.0095,25.34,25.34,25.35,0.924,0.915,0.937,0.97,0.97,0.97,0.896,0.888,0.908,27.62,24.05,33.82,26.79,23.33,32.8,0,0,0,0,0,0,0.149,0,0.129,0.29,0.71,0.29,43.7
786232800000,1994,12,1994,3,31,0.623,0.158,0.465,29291.4,48.2,48.2,39.37,1,1,1,232.5,188.8,281.5,173.5,129.8,59,59,59,0,0,0,0.258,0.21,0.312,173.5,129.8,222.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.093,0.126,0.0105,0.00678,0.0147,0.00041,0.00027,0.00058,0.296,0.218,0.383,0.012,0.0085,0.015,25.11,24.79,25.36,0.945,0.93,0.959,0.976,0.97,0.98,0.922,0.902,0.94,40.41,30.04,51.86,39.37,29.13,48.2,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47
788911200000,1995,1,1994,4,31,0.888,0.196,0.692,42042.1,68.96,68.96,56.51,2,1,1.967741935483871,331.5,283.2,389.6,258.5,210.2,73,73,73,0,0,0,0.221,0.187,0.258,258.5,210.2,316.6,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.14,0.123,0.161,0.0231,0.0136,0.0484,0.00093,0.00054,0.002,0.285,0.243,0.365,0.011,0.0097,0.015,24.66,24.29,24.84,0.932,0.923,0.957,0.97,0.97,0.98,0.904,0.895,0.937,29.91,25.82,48.92,29.03,25.04,47.94,0,0,0,0,0,0,0.314,0,0.196,0.22,0.78,0.22,47.3
