datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-919562400000,1940,11,1940,2,6,7,0.2,0.0641,0.135,8097.6,48.2,48.2,48.2,1,1,1,330,327.5,334.4,224,221.5,106,106,106,0,0,0,0.322,0.317,0.324,224,221.5,228.4,990,990,990,965,965,965.1,25,24.9,25,0.132,0.131,0.134,0.0148,0.0146,0.0152,0.00059,0.00058,0.00061,0.392,0.388,0.4,0.016,0.016,0.016,24.56,24.53,24.57,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.7,51.17,52.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,40.5
-918957600000,1940,11,1940,2,7,7,0.202,0.0641,0.138,8097.6,48.2,48.2,48.2,1,1,1,334.4,334.4,334.4,228.4,228.4,106,106,106,0,0,0,0.317,0.317,0.317,228.4,228.4,228.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.134,0.134,0.0152,0.0152,0.0152,0.00061,0.00061,0.00061,0.4,0.4,0.4,0.016,0.016,0.016,24.53,24.53,24.53,0.959,0.959,0.959,0.98,0.98,0.98,0.939,0.939,0.939,52.67,52.67,52.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,40.1
-918352800000,1940,11,1940,2,8,7,0.206,0.0651,0.141,8485.84,51.06,51.06,50.51,2,1,1.8571428571428572,340.9,337.2,341.6,233.2,223.6,107.7,106,118,0,0,0,0.316,0.31,0.345,233.2,223.6,235.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.133,0.136,0.0156,0.0148,0.0158,0.00063,0.00059,0.00063,0.273,0.249,0.393,0.011,0.01,0.016,24.62,24.5,24.67,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.896,0.94,29.84,25.82,51.5,28.7,25.05,48.2,0,0,0,0,0,0,0.281,0,0.065,0.32,0.68,0.32,41.2
-917748000000,1940,12,1940,3,9,7,0.216,0.0714,0.144,8659.32,54.2,54.2,51.54,2,1,1.8571428571428572,356.7,343.7,368.3,238.7,225.7,118,118,118,0,0,0,0.331,0.32,0.343,238.7,225.7,250.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.134,0.143,0.0161,0.0149,0.0171,0.00065,0.0006,0.00069,0.28,0.255,0.396,0.011,0.01,0.016,24.54,24.49,24.57,0.931,0.925,0.959,0.971,0.97,0.98,0.905,0.897,0.94,30.44,26.3,51.96,29.21,25.51,48.2,0,0,0,0,0,0,0.286,0,0.072,0.33,0.67,0.33,40.1
-917143200000,1940,12,1940,3,10,7,0.237,0.0653,0.171,10320,65.63,65.63,61.43,2,2,2,391.4,379,406.7,283.4,261,108,104,118,0,0,0,0.276,0.256,0.311,283.4,261,302.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.147,0.159,0.0328,0.0222,0.0419,0.0013,0.0009,0.0017,0.319,0.288,0.348,0.013,0.012,0.014,24.32,24.22,24.42,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.66,29.12,33.83,30.71,28.25,32.81,0,0,0,0,0,0,0.341,0,0.066,0.28,0.72,0.28,43.5
-916538400000,1940,12,1940,3,11,7,0.252,0.0629,0.189,11412.4,79.31,79.31,67.93,2,2,2,417.3,406.7,469.1,313.3,302.7,104,104,104,0,0,0,0.25,0.222,0.256,313.3,302.7,365.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.163,0.159,0.181,0.0469,0.0419,0.0713,0.0019,0.0017,0.0029,0.363,0.348,0.441,0.015,0.014,0.018,24.16,23.85,24.22,0.943,0.941,0.95,0.971,0.97,0.977,0.915,0.913,0.929,34.97,33.83,40.58,33.97,32.81,39.66,0,0,0,0,0,0,0.377,0,0.063,0.25,0.75,0.25,45.3
-915933600000,1940,12,1940,3,12,7,0.291,0.0629,0.228,13788.4,84.41,84.41,82.07,2,2,2,481.6,469.1,492.5,377.6,365.1,104,104,104,0,0,0,0.216,0.211,0.222,377.6,365.1,388.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.185,0.181,0.189,0.0772,0.0713,0.0824,0.0032,0.0029,0.0034,0.46,0.441,0.476,0.019,0.018,0.02,23.77,23.71,23.85,0.952,0.95,0.953,0.979,0.977,0.98,0.932,0.929,0.934,41.9,40.58,43.07,41.04,39.66,42.2,0,0,0,0,0,0,0.456,0,0.063,0.22,0.78,0.22,47.4
-915328800000,1940,12,1940,3,13,7,0.309,0.0698,0.239,14370.7,88.76,88.76,85.54,2,2,2,510.4,492.5,531.3,395,382.8,115.4,104,120,0,0,0,0.226,0.209,0.239,395,382.8,411.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.189,0.199,0.0854,0.0797,0.0931,0.0035,0.0033,0.0039,0.487,0.469,0.512,0.02,0.019,0.021,23.62,23.5,23.71,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.64,42.33,45.28,42.77,41.48,44.38,0,0,0,0,0,0,0.475,0,0.07,0.23,0.77,0.23,46.5
-914724000000,1941,1,1940,4,14,7,0.357,0.0726,0.284,16485,107.1,107.1,98.12,3,2,2.2857142857142856,590,542.7,636.6,470,422.7,120,120,120,0,0,0,0.204,0.189,0.221,470,422.7,516.6,990,990,990,966.3,966,966.4,23.7,23.6,24,0.224,0.203,0.249,0.121,0.0985,0.146,0.0051,0.0041,0.0062,0.572,0.529,0.619,0.024,0.022,0.026,23.18,22.98,23.43,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.76,35.68,51.89,44.04,34.61,48.2,0,0,0,0,0,0,0.545,0,0.073,0.2,0.8,0.2,46.2
-914119200000,1941,1,1940,4,15,7,0.42,0.0726,0.348,19929,133.8,133.8,118.6,3,3,3,695.2,643.9,776.2,575.2,523.9,120,120,120,0,0,0,0.173,0.155,0.186,575.2,523.9,656.2,990,990,990,966.7,966.5,967,23.3,23,23.5,0.282,0.253,0.328,0.185,0.151,0.239,0.008,0.0064,0.01,0.669,0.583,0.806,0.029,0.025,0.035,22.65,22.19,22.94,0.952,0.949,0.956,0.976,0.97,0.98,0.929,0.92,0.937,40.52,37.28,45.53,39.54,36.17,44.62,0,0,0,0,0,0,0.659,0,0.072,0.17,0.83,0.17,47.5
-913514400000,1941,1,1940,4,16,7,0.536,0.0726,0.463,25145.5,160.2,160.2,149.7,4,3,3.4285714285714284,885.7,817.2,941.1,765.6,697.2,120,120,120,0,0,0,0.136,0.128,0.147,765.6,697.2,821.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.404,0.352,0.453,0.307,0.267,0.336,0.014,0.012,0.015,0.959,0.875,1.01,0.043,0.038,0.045,21.6,21.33,21.96,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.84,39.69,52,44.26,38.71,48.2,0,0,0,0,0,0,0.832,0,0.073,0.14,0.86,0.14,46.9
-912909600000,1941,1,1940,4,17,7,0.605,0.0798,0.525,28119.6,173.6,173.6,167.4,4,4,4,1000,953.8,1035,868.2,833.8,132,120,162,0,0,0,0.132,0.117,0.158,868.2,833.8,906.2,990,990,990,967.9,967.7,968,22.1,22,22.3,0.5,0.465,0.531,0.359,0.343,0.378,0.016,0.015,0.017,1.09,1.03,1.16,0.05,0.046,0.053,21.02,20.86,21.25,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,42.7,41.45,44.29,41.84,40.59,43.4,0,0,0,0,0,0,0.93,0,0.08,0.13,0.87,0.13,46.5
-912304800000,1941,2,1940,5,18,7,0.612,0.098,0.514,27445.7,170.9,170.9,163.4,4,4,4,1012,995,1059,849.5,833,162,162,162,0,0,0,0.16,0.153,0.163,849.5,833,896.6,990,990,990,967.9,967.9,968.1,22.1,21.9,22.1,0.491,0.476,0.534,0.35,0.342,0.373,0.016,0.015,0.017,1.07,1.04,1.15,0.049,0.047,0.053,21,20.76,21.08,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.72,41.06,43.6,40.84,40.17,42.73,0,0,0,0,0,0,0.908,0,0.098,0.16,0.84,0.16,44.8
-911700000000,1941,2,1940,5,19,7,0.704,0.098,0.606,31115.5,192.8,192.8,185.2,4,4,4,1163,1078,1241,1001,915.9,162,162,162,0,0,0,0.14,0.131,0.15,1001,915.9,1079,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.653,0.552,0.761,0.463,0.382,0.6,0.021,0.017,0.028,1.39,1.19,1.66,0.065,0.054,0.078,20.19,19.69,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.32,44.34,49.69,46.3,43.45,48.2,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,44.2
-911095200000,1941,2,1940,5,20,7,0.803,0.098,0.664,32347.7,192.8,192.8,192.5,4,4,4,1327,1250,1419,1165,1088,162,162,162,66.57,0,157,0.122,0.114,0.13,1098,1088,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.818,0.774,0.858,0.644,0.62,0.648,0.031,0.029,0.031,1.76,1.69,1.81,0.084,0.079,0.087,19.31,18.97,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.56,48.73,50.04,48.14,47.76,48.2,0,0,0,0,0,0,1.07,0,0.139,0.12,0.83,0.17,40.3
-910490400000,1941,2,1940,5,21,7,0.94,0.111,0.665,31265.7,189.4,189.4,186.1,4,4,4,1554,1463,1634,1370,1301,184,162,239,270,201,328,0.118,0.102,0.146,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.9,0.876,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.49,18.22,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.48,46.76,48.31,46.53,45.82,47.35,0,0,0,0,0,0,1.03,0,0.275,0.12,0.71,0.29,33.3
-909885600000,1941,3,1940,6,22,7,1.01,0.145,0.665,30587.7,183.3,183.3,182.1,4,4,4,1669,1634,1775,1430,1395,239,239,239,330.1,295,436,0.143,0.135,0.146,1100,1100,1100,990,990,990,970,969.9,970.4,20,19.6,20.1,0.919,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.093,0.095,18.1,17.75,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.45,45.51,46.76,45.52,44.6,45.82,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
-909280800000,1941,3,1940,6,23,7,1.18,0.116,0.665,28998.7,177.6,177.6,172.6,4,4,4,1950,1799,2138,1759,1560,191,183,239,659.1,460,855,0.0986,0.0856,0.133,1100,1100,1100,990,990,990,970.9,970.5,971.4,19.1,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.69,17.67,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.03,42.64,45.29,43.15,41.79,44.39,0,0,0,0,0,0,0.959,0,0.515,0.098,0.56,0.44,24.6
-908676000000,1941,3,1940,6,24,7,1.46,0.111,0.665,26836.9,165.6,165.6,159.7,4,4,4,2414,2197,2854,2231,2014,183,183,183,1131,914,1571,0.0766,0.0641,0.0833,1100,1100,1100,990,990,990,972.1,971.6,973.2,17.9,16.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.03,14.96,16.55,0.945,0.941,0.947,0.978,0.972,0.98,0.924,0.914,0.928,40.84,37.97,42.25,39.94,36.89,41.41,0,0,0,0,0,0,0.887,0,0.795,0.076,0.46,0.54,18.4
-908071200000,1941,3,1940,6,25,7,1.91,0.111,0.665,23475.5,145.3,145.3,139.7,4,4,4,3155,2934,3334,2972,2751,183,183,183,1872,1651,2051,0.0581,0.0549,0.0624,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.86,14.77,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.01,34.91,37.44,34.93,33.86,36.33,0,0,0,0,0,0,0.776,0,1.245,0.058,0.35,0.65,12.3
-907466400000,1941,3,1940,6,26,7,1.96,0.169,0.665,23123,143,143,137.6,4,4,4,3242,3020,3334,2963,2725,279,183,295,1863,1625,2051,0.0863,0.0549,0.0977,1100,1100,1100,990,990,990,974.1,973.6,974.3,15.9,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.06,13.86,14.56,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,35.47,34.91,36.85,34.41,33.86,35.75,0,0,0,0,0,0,0.765,0,1.295,0.086,0.34,0.66,11.8
-906861600000,1941,4,1940,7,27,7,1.76,0.158,0.665,24521.8,148.7,148.7,146,4,4,4,2911,2814,3008,2650,2597,261.6,217,295,1550,1497,1613,0.0897,0.0755,0.102,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.59,15.06,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.91,0.915,37.58,36.94,38.23,36.49,35.83,37.17,0,0,0,0,0,0,0.811,0,1.095,0.09,0.38,0.62,13.9
-906256800000,1941,4,1940,7,28,7,1.65,0.131,0.665,25391.4,153,153,151.1,4,4,4,2725,2659,2785,2508,2442,217,217,217,1408,1342,1468,0.0797,0.0779,0.0816,1100,1100,1100,990,990,990,972.8,972.7,973,17.2,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.13,15.43,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.919,38.81,38.42,39.24,37.78,37.37,38.24,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
-905652000000,1941,4,1940,7,29,7,1.48,0.131,0.665,26680.6,159.5,159.5,158.8,4,4,4,2449,2424,2585,2232,2207,217,217,217,1131,1107,1268,0.0887,0.0839,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.5,17.8,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.61,16,0.945,0.943,0.945,0.977,0.975,0.978,0.923,0.92,0.924,40.62,39.73,40.78,39.7,38.75,39.87,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
-905047200000,1941,4,1940,7,30,7,1.36,0.152,0.665,27564.3,168.2,168.2,164.1,4,4,4,2255,2097,2404,2004,1821,250.7,217,276,904.1,721,1087,0.112,0.0903,0.132,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.05,16.79,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.88,40.91,42.9,41.02,40.01,42.04,0,0,0,0,0,0,0.912,0,0.695,0.11,0.49,0.51,20.3
-904442400000,1941,5,1940,8,31,7,1.17,0.16,0.665,29052.5,177.6,177.6,172.9,4,4,4,1937,1799,2073,1673,1571,264,192,276,573.4,471,697,0.136,0.107,0.149,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.85,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.12,43.06,45.29,43.23,42.2,44.39,0,0,0,0,0,0,0.961,0,0.505,0.14,0.57,0.43,24.8
-903837600000,1941,5,1940,8,32,7,1.01,0.116,0.665,30626.2,184.8,184.8,182.3,4,4,4,1663,1590,1734,1471,1398,192,192,192,371.1,298,442,0.116,0.111,0.121,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.916,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.12,17.89,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,45.88,47.14,45.57,44.96,46.2,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
-903232800000,1941,5,1940,8,33,7,0.876,0.116,0.665,31874.9,192.8,192.8,189.7,4,4,4,1449,1339,1552,1257,1147,192,192,192,156.9,47,260,0.133,0.124,0.143,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.864,0.816,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.088,0.084,0.091,18.87,18.49,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.47,49.54,47.43,46.52,48.2,0,0,0,0,0,0,1.05,0,0.211,0.13,0.76,0.24,36.4
-902628000000,1941,5,1940,8,34,7,0.766,0.113,0.648,32234.6,192.8,192.8,191.9,4,4,4,1266,1204,1320,1079,1043,187.6,161,192,6.857,0,28,0.148,0.134,0.156,1072,1043,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.758,0.709,0.808,0.585,0.519,0.648,0.028,0.024,0.031,1.64,1.52,1.76,0.077,0.071,0.083,19.63,19.34,19.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.2,48.43,49.79,47.97,47.46,48.2,0,0,0,0,0,0,1.07,0,0.118,0.15,0.85,0.15,42.1
-902023200000,1941,6,1940,9,35,7,0.661,0.0974,0.563,29519,189.8,189.8,175.7,4,4,4,1092,1001,1194,931.2,839.9,161,161,161,0,0,0,0.148,0.135,0.161,931.2,839.9,1033,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.573,0.482,0.694,0.398,0.346,0.497,0.018,0.016,0.023,1.23,1.05,1.48,0.056,0.048,0.069,20.58,20.01,21.04,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.83,41.34,48.41,43.93,40.47,47.44,0,0,0,0,0,0,0.976,0,0.098,0.15,0.85,0.15,44.7
-901418400000,1941,6,1940,9,36,7,0.546,0.0974,0.448,24391,158.7,158.7,145.2,4,3,3.2857142857142856,902,837.3,982,741,676.3,161,161,161,0,0,0,0.179,0.164,0.192,741,676.3,821,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.396,0.347,0.465,0.293,0.253,0.336,0.013,0.011,0.015,0.938,0.847,1.02,0.042,0.037,0.046,21.55,21.15,21.9,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.04,39.47,51.3,44.67,38.48,48.2,0,0,0,0,0,0,0.807,0,0.098,0.18,0.82,0.18,44.7
-900813600000,1941,6,1940,9,37,7,0.444,0.0974,0.347,19718.7,129.4,129.4,117.4,3,3,3,734.1,667.6,797.9,573.1,506.6,161,161,161,0,0,0,0.22,0.202,0.241,573.1,506.6,636.9,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.289,0.251,0.325,0.184,0.139,0.226,0.0079,0.006,0.0099,0.673,0.561,0.78,0.029,0.024,0.034,22.49,22.13,22.87,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.919,0.936,40.09,35.86,44.03,39.12,34.79,43.14,0,0,0,0,0,0,0.652,0,0.097,0.22,0.78,0.22,44.4
-900208800000,1941,6,1940,9,38,7,0.373,0.0974,0.275,15815.8,96.4,96.4,94.14,2,2,2,616.1,576.2,648.5,455.1,415.2,161,161,161,0,0,0,0.262,0.248,0.279,455.1,415.2,487.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.223,0.205,0.24,0.114,0.095,0.129,0.0048,0.004,0.0055,0.586,0.522,0.641,0.025,0.022,0.027,23.05,22.87,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,49.19,45.31,52.25,47.07,44.41,48.2,0,0,0,0,0,0,0.523,0,0.098,0.26,0.74,0.26,42.4
-899604000000,1941,6,1940,9,39,7,0.334,0.0839,0.25,14916.7,92.53,92.53,88.79,2,2,2,551.9,525.1,570.2,413.2,390.1,138.7,135,161,0,0,0,0.251,0.238,0.282,413.2,390.1,431.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.194,0.209,0.094,0.0831,0.103,0.0039,0.0035,0.0043,0.518,0.483,0.545,0.022,0.02,0.023,23.4,23.3,23.55,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.3,42.97,47.21,44.39,42.11,46.26,0,0,0,0,0,0,0.493,0,0.084,0.25,0.75,0.25,44.7
-898999200000,1941,7,1940,10,40,7,0.293,0.0816,0.212,12679.9,81.52,81.52,75.48,2,2,2,485.3,461.1,512.2,350.3,326.1,135,135,135,0,0,0,0.279,0.264,0.293,350.3,326.1,377.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.171,0.189,0.0643,0.0529,0.077,0.0027,0.0022,0.0032,0.423,0.387,0.464,0.017,0.016,0.019,23.79,23.63,23.94,0.948,0.945,0.952,0.974,0.97,0.979,0.923,0.916,0.933,38.75,36.17,41.61,37.74,35.08,40.76,0,0,0,0,0,0,0.419,0,0.081,0.28,0.72,0.28,43.3
-898394400000,1941,7,1940,10,41,7,0.267,0.0816,0.185,11068.3,68.21,68.21,65.88,2,2,2,440.7,435.1,451.8,305.7,300.1,135,135,135,0,0,0,0.306,0.299,0.31,305.7,300.1,316.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.164,0.162,0.168,0.0433,0.0406,0.0485,0.0018,0.0017,0.002,0.356,0.348,0.373,0.015,0.014,0.015,24.06,23.99,24.09,0.942,0.941,0.943,0.97,0.97,0.97,0.913,0.913,0.915,33.96,33.35,35.16,32.94,32.35,34.1,0,0,0,0,0,0,0.366,0,0.082,0.31,0.69,0.31,41.5
-897789600000,1941,7,1940,10,42,7,0.252,0.0816,0.17,10195.8,63.57,63.57,60.69,2,2,2,416.4,402.5,429.8,281.4,267.5,135,135,135,0,0,0,0.324,0.314,0.335,281.4,267.5,294.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.16,0.0318,0.0253,0.0381,0.0013,0.001,0.0016,0.32,0.299,0.34,0.013,0.012,0.014,24.21,24.13,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,31.28,29.74,32.77,30.34,28.85,31.78,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.5
-897184800000,1941,7,1940,10,43,7,0.231,0.0765,0.155,9278.92,57.18,57.18,55.23,2,2,2,382,368.3,394,255.5,247.6,126.4,115,135,0,0,0,0.331,0.303,0.353,255.5,247.6,264,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.143,0.148,0.0197,0.0168,0.0236,0.0008,0.00068,0.00096,0.28,0.27,0.291,0.011,0.011,0.012,24.41,24.34,24.48,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,28.47,27.54,29.47,27.62,26.71,28.59,0,0,0,0,0,0,0.307,0,0.076,0.33,0.67,0.33,40.2
-896580000000,1941,8,1940,11,44,7,0.21,0.0696,0.141,8441.86,53.95,53.95,50.25,2,1,1.5714285714285714,347.5,334.4,364,232.5,219.4,115,115,115,0,0,0,0.331,0.316,0.344,232.5,219.4,249,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.141,0.0155,0.0144,0.0169,0.00062,0.00058,0.00068,0.315,0.25,0.401,0.013,0.01,0.016,24.55,24.48,24.61,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.32,25.9,52.62,35.45,25.13,48.2,0,0,0,0,0,0,0.279,0,0.069,0.33,0.67,0.33,40.2
-895975200000,1941,8,1940,11,45,7,0.194,0.0696,0.124,7801.59,48.2,48.2,46.44,1,1,1,320.6,313.5,330.7,205.6,198.5,115,115,115,0,0,0,0.359,0.348,0.367,205.6,198.5,215.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.13,0.0132,0.0126,0.0141,0.00053,0.0005,0.00056,0.359,0.347,0.377,0.014,0.014,0.015,24.64,24.57,24.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.47,45.87,49.77,46.44,44.95,48.2,0,0,0,0,0,0,0.258,0,0.07,0.36,0.64,0.36,40.2
-895370400000,1941,8,1940,11,46,7,0.188,0.0696,0.118,7450.03,44.95,44.95,44.35,1,1,1,310.9,302.6,313.5,195.9,187.6,115,115,115,0,0,0,0.37,0.367,0.38,195.9,187.6,198.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.124,0.0124,0.0117,0.0126,0.0005,0.00047,0.0005,0.342,0.327,0.347,0.014,0.013,0.014,24.7,24.69,24.76,0.954,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,45.25,43.33,45.87,44.35,42.46,44.95,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
-894765600000,1941,8,1940,11,47,7,0.171,0.0696,0.102,6341.2,41.59,41.59,37.75,1,1,1,283.1,273.3,298.8,168.1,158.3,115,115,115,0,0,0,0.407,0.385,0.421,168.1,158.3,183.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.118,0.01,0.00921,0.0114,0.0004,0.00037,0.00045,0.292,0.275,0.32,0.012,0.011,0.013,24.88,24.78,24.93,0.945,0.942,0.95,0.974,0.97,0.98,0.92,0.914,0.931,38.76,36.45,42.44,37.75,35.36,41.59,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.1
-894160800000,1941,9,1940,12,48,7,0.165,0.055,0.11,6954.5,41.4,41.4,41.4,1,1,1,273.3,273.3,273.3,182.3,182.3,91,91,91,0,0,0,0.333,0.333,0.333,182.3,182.3,182.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0112,0.0112,0.0112,0.00045,0.00045,0.00045,0.315,0.315,0.315,0.013,0.013,0.013,24.89,24.89,24.89,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,42.24,42.24,42.24,41.4,41.4,41.4,0,0,0,0,0,0,0.23,0,0.055,0.33,0.67,0.33,42.1
-893556000000,1941,9,1940,12,49,7,0.159,0.0644,0.0946,5895.56,40.32,40.32,35.09,1,1,1,262.9,261.9,268.9,156.4,143.9,106.4,91,118,0,0,0,0.405,0.338,0.451,156.4,143.9,177.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.114,0.00905,0.00798,0.0109,0.00036,0.00032,0.00043,0.27,0.249,0.307,0.011,0.0098,0.012,24.98,24.92,25,0.941,0.937,0.948,0.973,0.97,0.979,0.915,0.909,0.928,36.07,33.04,41.2,35.09,32.05,40.32,0,0,0,0,0,0,0.195,0,0.0644,0.41,0.59,0.41,37.1
-892951200000,1941,9,1940,12,50,7,0.158,0.0714,0.087,5384.69,32.05,32.05,32.05,1,1,1,261.9,261.9,261.9,143.9,143.9,118,118,118,0,0,0,0.451,0.451,0.451,143.9,143.9,143.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.104,0.00798,0.00798,0.00798,0.00032,0.00032,0.00032,0.249,0.249,0.249,0.0098,0.0098,0.0098,25,25,25,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,33.04,33.04,33.04,32.05,32.05,32.05,0,0,0,0,0,0,0.178,0,0.071,0.45,0.55,0.45,34.1
-892346400000,1941,9,1940,12,51,7,0.148,0.0714,0.0765,4715.55,30.91,30.91,28.07,1,1,1,244.5,231.5,256.9,126.5,113.5,118,118,118,0,0,0,0.483,0.459,0.51,126.5,113.5,138.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0932,0.102,0.0065,0.0054,0.00756,0.00026,0.00021,0.0003,0.218,0.194,0.24,0.0086,0.0076,0.0095,25.12,25.03,25.22,0.929,0.921,0.935,0.97,0.97,0.97,0.901,0.893,0.907,28.94,25.85,31.86,28.07,25.08,30.91,0,0,0,0,0,0,0.156,0,0.0715,0.48,0.52,0.48,31.9
-891741600000,1941,9,1940,12,52,7,0.13,0.0623,0.0679,4181.31,27.59,27.59,24.89,1,1,1,215.3,203.8,228.7,112.3,105.4,103,97,118,0,0,0,0.478,0.439,0.528,112.3,105.4,123.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0891,0.0951,0.0053,0.0047,0.00627,0.00021,0.00018,0.00025,0.191,0.18,0.211,0.0075,0.0071,0.0083,25.32,25.24,25.4,0.92,0.915,0.928,0.97,0.97,0.97,0.892,0.888,0.9,25.66,23.9,28.44,24.89,23.19,27.59,0,0,0,0,0,0,0.138,0,0.0621,0.48,0.52,0.48,32.2
-891136800000,1941,10,1941,1,1,7,0.124,0.0545,0.0693,4279.83,29.85,29.85,25.48,1,1,1,204.7,203.8,205.9,114.6,106.8,90.14,73,97,0,0,0,0.44,0.354,0.476,114.6,106.8,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0891,0.0959,0.00549,0.00483,0.00705,0.00021,0.00019,0.00028,0.194,0.181,0.225,0.0076,0.0071,0.0088,25.38,25.34,25.4,0.92,0.915,0.932,0.97,0.97,0.97,0.893,0.888,0.904,26.26,24.35,30.78,25.48,23.62,29.85,0,0,0,0,0,0,0.142,0,0.0547,0.44,0.56,0.44,34.5
-890532000000,1941,10,1941,1,2,7,0.123,0.0442,0.0791,4934.27,29.39,29.39,29.37,1,1,1,203.8,203.8,203.9,130.8,130.8,73,73,73,0,0,0,0.358,0.358,0.358,130.8,130.8,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0951,0.0951,0.00687,0.00687,0.00688,0.00027,0.00027,0.00027,0.221,0.221,0.221,0.0086,0.0086,0.0086,25.36,25.36,25.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.28,30.28,30.3,29.37,29.37,29.39,0,0,0,0,0,0,0.163,0,0.0439,0.36,0.64,0.36,40.1
-889927200000,1941,10,1941,1,3,7,0.123,0.0566,0.0669,4118.98,29.37,29.37,24.52,1,1,1,204.1,203.8,205.9,110.6,106.8,93.57,73,97,0,0,0,0.458,0.358,0.476,110.6,106.8,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0891,0.0951,0.00515,0.00483,0.00687,0.0002,0.00019,0.00027,0.187,0.181,0.221,0.0073,0.0071,0.0086,25.39,25.36,25.4,0.918,0.915,0.931,0.97,0.97,0.97,0.89,0.888,0.903,25.28,24.35,30.28,24.52,23.62,29.37,0,0,0,0,0,0,0.136,0,0.0561,0.46,0.54,0.46,33.5
-889322400000,1941,10,1941,1,4,7,0.128,0.058,0.0696,4297.21,28.54,28.54,25.58,1,1,1,211,205.9,220.7,115.2,108.9,95.86,93,97,0,0,0,0.455,0.421,0.471,115.2,108.9,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.092,0.0899,0.0961,0.00554,0.00501,0.00661,0.00022,0.0002,0.00026,0.195,0.184,0.218,0.0077,0.0072,0.0085,25.34,25.26,25.38,0.921,0.917,0.93,0.97,0.97,0.97,0.894,0.889,0.902,26.37,24.86,29.42,25.58,24.12,28.54,0,0,0,0,0,0,0.142,0,0.0584,0.45,0.54,0.46,33.6
-888717600000,1941,11,1941,2,5,7,0.135,0.0562,0.0788,4893.51,29.13,29.13,29.13,1,1,1,223.4,223.4,223.4,130.4,130.4,93,93,93,0,0,0,0.416,0.416,0.416,130.4,130.4,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0971,0.0971,0.0971,0.00683,0.00683,0.00683,0.00027,0.00027,0.00027,0.222,0.222,0.222,0.0087,0.0087,0.0087,25.24,25.24,25.24,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.03,30.03,30.03,29.13,29.13,29.13,0,0,0,0,0,0,0.162,0,0.0562,0.42,0.58,0.42,36.2
-888112800000,1941,11,1941,2,6,7,0.137,0.0562,0.0803,4984.69,31.69,31.69,29.67,1,1,1,225.7,220.7,234.6,132.7,127.7,93,93,93,0,0,0,0.412,0.396,0.421,132.7,127.7,141.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0961,0.101,0.00703,0.00661,0.00779,0.00028,0.00026,0.00031,0.227,0.218,0.243,0.0089,0.0085,0.0096,25.22,25.15,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.59,29.42,32.67,29.67,28.54,31.69,0,0,0,0,0,0,0.165,0,0.0567,0.41,0.59,0.41,36.4
-887508000000,1941,11,1941,2,7,7,0.151,0.0562,0.0949,5917.69,37.43,37.43,35.22,1,1,1,250,236.2,259.4,157,143.2,93,93,93,0,0,0,0.372,0.359,0.394,157,143.2,166.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.11,0.00909,0.00792,0.00989,0.00036,0.00031,0.00039,0.27,0.245,0.287,0.011,0.0097,0.011,25.04,24.98,25.14,0.941,0.936,0.944,0.971,0.97,0.973,0.914,0.908,0.918,36.28,33.04,38.48,35.22,32.05,37.43,0,0,0,0,0,0,0.196,0,0.0561,0.37,0.63,0.37,39.2
-886903200000,1941,11,1941,2,8,7,0.155,0.0562,0.0988,6163.8,38.36,38.36,36.69,1,1,1,256.3,250.3,263.1,163.3,157.3,93,93,93,0,0,0,0.363,0.353,0.372,163.3,157.3,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.00963,0.00912,0.0102,0.00038,0.00036,0.0004,0.281,0.271,0.293,0.011,0.011,0.012,24.99,24.95,25.03,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.921,37.75,36.34,39.36,36.69,35.25,38.36,0,0,0,0,0,0,0.204,0,0.0562,0.36,0.64,0.36,39.8
-886298400000,1941,12,1941,3,9,7,0.168,0.0466,0.121,7572.55,48.2,48.2,45.07,1,1,1,277.1,263.1,302.6,200.1,186.1,77,77,77,0,0,0,0.279,0.254,0.293,200.1,186.1,225.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.115,0.129,0.0128,0.0116,0.0149,0.00051,0.00046,0.0006,0.345,0.32,0.391,0.014,0.013,0.016,24.85,24.7,24.93,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,46.51,43.24,52.42,45.07,42.37,48.2,0,0,0,0,0,0,0.25,0,0.047,0.28,0.72,0.28,45.1
-885693600000,1941,12,1941,3,10,7,0.193,0.0466,0.146,8877.37,53.93,53.93,52.84,2,2,2,319.2,310.1,324.1,242.2,233.1,77,77,77,0,0,0,0.241,0.238,0.248,242.2,233.1,247.1,990,990,990,965,965,965,25,25,25,0.135,0.132,0.136,0.0163,0.0156,0.0167,0.00065,0.00062,0.00067,0.257,0.247,0.262,0.01,0.0099,0.011,24.75,24.72,24.8,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,27.24,26.19,27.8,26.42,25.41,26.96,0,0,0,0,0,0,0.294,0,0.047,0.24,0.76,0.24,46
-885088800000,1941,12,1941,3,11,7,0.199,0.0466,0.153,9271.96,56.79,56.79,55.19,2,2,2,329.8,324.1,337.2,252.8,247.1,77,77,77,0,0,0,0.234,0.228,0.238,252.8,247.1,260.2,990,990,990,965,965,965.1,25,24.9,25,0.139,0.136,0.141,0.0187,0.0167,0.0218,0.00075,0.00067,0.00088,0.27,0.262,0.281,0.011,0.011,0.011,24.68,24.63,24.72,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.45,27.8,29.28,27.6,26.96,28.4,0,0,0,0,0,0,0.307,0,0.046,0.23,0.77,0.23,46.6
-884484000000,1941,12,1941,3,12,7,0.23,0.0466,0.184,11113.4,78.15,78.15,66.15,2,2,2,380.5,341.6,435.1,303.5,264.6,77,77,77,0,0,0,0.204,0.177,0.225,303.5,264.6,358.1,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.156,0.143,0.176,0.0422,0.0239,0.068,0.0017,0.00096,0.0028,0.346,0.288,0.428,0.014,0.012,0.018,24.36,24.01,24.6,0.94,0.932,0.949,0.971,0.97,0.976,0.913,0.904,0.927,34.06,29.76,40.03,33.08,28.87,39.08,0,0,0,0,0,0,0.368,0,0.046,0.2,0.8,0.2,48.3
-883879200000,1941,12,1941,3,13,7,0.269,0.0614,0.208,12526.1,86.75,86.75,74.56,2,2,2,444.9,427.1,474.7,343.3,307.1,101.6,77,120,0,0,0,0.23,0.162,0.281,343.3,307.1,397.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.162,0.19,0.061,0.044,0.0867,0.0025,0.0018,0.0036,0.408,0.356,0.487,0.017,0.015,0.02,23.99,23.78,24.12,0.947,0.942,0.955,0.974,0.97,0.98,0.923,0.914,0.936,38.24,34.21,44.26,37.28,33.19,43.38,0,0,0,0,0,0,0.414,0,0.061,0.23,0.77,0.23,46.6
-883274400000,1942,1,1941,4,14,7,0.276,0.0701,0.206,12355.3,83.61,83.61,73.54,2,2,2,456.1,442.7,474.7,340.2,322.7,115.9,91,120,0,0,0,0.255,0.192,0.271,340.2,322.7,383.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.167,0.186,0.0596,0.0513,0.0801,0.0024,0.0021,0.0033,0.405,0.379,0.468,0.017,0.016,0.019,23.94,23.8,24.03,0.947,0.944,0.953,0.972,0.97,0.98,0.92,0.916,0.934,37.82,35.9,42.66,36.77,34.83,41.8,0,0,0,0,0,0,0.409,0,0.07,0.25,0.75,0.25,44.8
-882669600000,1942,1,1941,4,15,7,0.294,0.055,0.239,14471.7,87.31,87.31,86.14,2,2,2,486.8,477.8,492.5,395.8,386.8,91,91,91,0,0,0,0.187,0.185,0.19,395.8,386.8,401.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.19,0.187,0.192,0.0858,0.0816,0.0885,0.0035,0.0034,0.0037,0.486,0.472,0.494,0.02,0.019,0.02,23.72,23.69,23.78,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.95,42.99,44.55,43.07,42.13,43.66,0,0,0,0,0,0,0.479,0,0.055,0.19,0.81,0.19,49.2
-882064800000,1942,1,1941,4,16,7,0.309,0.0473,0.262,15662,96.4,96.4,93.23,2,2,2,511.7,492.5,536.9,433.5,401.5,78.14,73,91,0,0,0,0.153,0.136,0.185,433.5,401.5,463.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.192,0.213,0.104,0.0885,0.118,0.0043,0.0037,0.0049,0.541,0.494,0.586,0.022,0.02,0.024,23.56,23.4,23.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.91,44.55,50.94,46.61,43.66,48.2,0,0,0,0,0,0,0.518,0,0.047,0.15,0.85,0.15,50.7
-881460000000,1942,1,1941,4,17,7,0.335,0.0469,0.288,16367.3,103.6,103.6,97.42,3,2,2.142857142857143,553.3,542.7,570.2,475.7,465.2,77.57,73,105,0,0,0,0.14,0.129,0.184,475.7,465.2,493.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.215,0.229,0.124,0.119,0.132,0.0052,0.005,0.0055,0.591,0.525,0.616,0.025,0.022,0.026,23.32,23.24,23.36,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.4,35.59,52.56,46.25,34.52,48.2,0,0,0,0,0,0,0.541,0,0.047,0.14,0.86,0.14,48.9
-880855200000,1942,2,1941,5,18,7,0.365,0.0635,0.301,17271.4,109,109,102.8,3,2,2.7142857142857144,603,576.2,629.7,498,471.2,105,105,105,0,0,0,0.174,0.167,0.182,498,471.2,524.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.221,0.251,0.135,0.121,0.151,0.0057,0.0051,0.0064,0.569,0.522,0.624,0.024,0.022,0.026,23.12,23,23.21,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.67,34.99,52.39,38.86,33.94,48.2,0,0,0,0,0,0,0.571,0,0.064,0.17,0.82,0.18,47.3
-880250400000,1942,2,1941,5,19,7,0.412,0.0549,0.357,20544.2,131.9,131.9,122.3,3,3,3,680.5,636.6,725.1,589.8,531.6,90.71,85,105,0,0,0,0.134,0.117,0.165,589.8,531.6,640.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.255,0.314,0.195,0.156,0.229,0.0083,0.0066,0.0099,0.689,0.593,0.773,0.029,0.025,0.033,22.69,22.43,22.96,0.953,0.949,0.956,0.978,0.971,0.98,0.932,0.922,0.937,41.69,37.88,44.86,40.76,36.8,43.96,0,0,0,0,0,0,0.679,0,0.055,0.13,0.87,0.13,49.9
-879645600000,1942,2,1941,5,20,7,0.455,0.0549,0.4,22783.9,138.7,138.7,135.6,3,3,3,752.8,725.1,776.2,662.1,640.1,90.71,85,105,0,0,0,0.12,0.111,0.136,662.1,640.1,679,990,990,990,966.9,966.8,967,23.1,23,23.2,0.327,0.314,0.336,0.243,0.229,0.255,0.011,0.0099,0.011,0.811,0.773,0.838,0.035,0.033,0.036,22.28,22.17,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.13,44.86,47.18,45.21,43.96,46.23,0,0,0,0,0,0,0.753,0,0.055,0.12,0.88,0.12,50.1
-879040800000,1942,2,1941,5,21,7,0.492,0.0656,0.427,23775.1,144.6,144.6,141.5,3,3,3,813.6,776.2,851.4,705.2,671.2,108.4,105,129,0,0,0,0.133,0.124,0.152,705.2,671.2,740.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.355,0.335,0.376,0.272,0.249,0.296,0.012,0.011,0.013,0.887,0.829,0.948,0.039,0.036,0.042,21.96,21.77,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,46.55,50.44,47.17,45.62,48.2,0,0,0,0,0,0,0.786,0,0.065,0.13,0.87,0.13,48.3
-878436000000,1942,3,1941,6,22,7,0.533,0.078,0.455,24292.8,144.6,144.6,144.6,3,3,3,881.6,858,910,752.6,729,129,129,129,0,0,0,0.146,0.142,0.15,752.6,729,781,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.395,0.374,0.421,0.302,0.288,0.317,0.013,0.013,0.014,0.976,0.932,1.03,0.043,0.041,0.046,21.6,21.43,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.82,49.56,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,45.6
-877831200000,1942,3,1941,6,23,7,0.575,0.078,0.497,26891.5,165.1,165.1,160.1,4,4,4,951.5,919.2,982,822.5,790.2,129,129,129,0,0,0,0.136,0.131,0.14,822.5,790.2,853,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.459,0.43,0.487,0.337,0.321,0.352,0.015,0.014,0.016,1.02,0.96,1.07,0.046,0.043,0.048,21.28,21.1,21.46,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.929,0.935,40.92,39.62,42.12,40.02,38.64,41.28,0,0,0,0,0,0,0.889,0,0.078,0.14,0.86,0.14,46.8
-877226400000,1942,3,1941,6,24,7,0.609,0.078,0.531,28376.3,173.3,173.3,168.9,4,4,4,1007,987.8,1035,877.7,858.8,129,129,129,0,0,0,0.128,0.125,0.131,877.7,858.8,906.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.51,0.492,0.536,0.364,0.355,0.378,0.016,0.016,0.017,1.11,1.08,1.16,0.05,0.049,0.053,20.97,20.83,21.07,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.09,42.35,44.22,42.23,41.5,43.33,0,0,0,0,0,0,0.938,0,0.078,0.13,0.87,0.13,46.6
-876621600000,1942,3,1941,6,25,7,0.651,0.078,0.573,30122.5,186.2,186.2,179.3,4,4,4,1076,1044,1123,946.6,914.8,129,129,129,0,0,0,0.12,0.115,0.124,946.6,914.8,994.2,990,990,990,968.1,968,968.3,21.9,21.7,22,0.574,0.544,0.625,0.397,0.382,0.42,0.018,0.017,0.019,1.23,1.18,1.32,0.056,0.054,0.061,20.63,20.39,20.79,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.74,44.54,47.49,44.83,43.65,46.54,0,0,0,0,0,0,0.996,0,0.078,0.12,0.88,0.12,46.3
-876016800000,1942,3,1941,6,26,7,0.721,0.0862,0.634,32057.5,192.8,192.8,190.8,4,4,4,1192,1140,1259,1049,1011,142.6,129,148,1.571,0,11,0.12,0.112,0.127,1048,1011,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.715,0.65,0.798,0.531,0.448,0.648,0.025,0.021,0.03,1.54,1.38,1.75,0.071,0.064,0.082,19.96,19.54,20.28,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.95,48,50.27,47.7,47.04,48.2,0,0,0,0,0,0,1.06,0,0.087,0.12,0.88,0.12,44.5
-875412000000,1942,4,1941,7,27,7,0.951,0.0895,0.665,31115.6,192.8,192.8,185.2,4,4,4,1572,1312,1847,1424,1164,148,148,148,324.3,64,599,0.0954,0.0801,0.113,1100,1100,1100,990,990,990,969.7,968.9,970.6,20.3,19.4,21.1,0.895,0.822,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.091,0.084,0.097,18.44,17.52,19.35,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.33,44.88,49.75,46.3,43.98,48.2,0,0,0,0,0,0,1.03,0,0.286,0.094,0.7,0.3,32.7
-874807200000,1942,4,1941,7,28,7,1.23,0.0895,0.665,28589.4,174.5,174.5,170.2,4,4,4,2028,1888,2149,1880,1740,148,148,148,780,640,901,0.0731,0.0689,0.0784,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.67,17.39,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.41,42.57,44.51,42.54,41.71,43.62,0,0,0,0,0,0,0.945,0,0.565,0.073,0.54,0.46,23.2
-874202400000,1942,4,1941,7,29,7,1.33,0.0895,0.665,27814.6,166.3,166.3,165.6,4,4,4,2200,2173,2220,2052,2025,148,148,148,952,925,972,0.0673,0.0667,0.0681,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.49,16.61,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.24,42.11,42.41,41.39,41.26,41.56,0,0,0,0,0,0,0.92,0,0.665,0.067,0.5,0.5,20.9
-873597600000,1942,4,1941,7,30,7,1.26,0.101,0.665,28330.9,170.8,170.8,168.6,4,4,4,2079,1995,2149,1912,1803,166.9,148,192,812.6,703,901,0.0805,0.0689,0.0963,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.67,17.04,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.02,42.57,43.58,42.16,41.71,42.71,0,0,0,0,0,0,0.937,0,0.595,0.08,0.53,0.47,22.5
-872992800000,1942,5,1941,8,31,7,1.11,0.116,0.665,29582.2,179.8,179.8,176.1,4,4,4,1842,1734,1930,1650,1542,192,192,192,550,442,638,0.104,0.0995,0.111,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.54,17.25,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.92,44.14,45.88,44.02,43.26,44.96,0,0,0,0,0,0,0.978,0,0.445,0.1,0.6,0.4,26.7
-872388000000,1942,5,1941,8,32,7,0.964,0.116,0.665,31023.7,187,187,184.7,4,4,4,1594,1528,1689,1402,1336,192,192,192,301.9,236,397,0.121,0.114,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.911,0.903,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.35,18.04,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.28,47.69,46.17,45.36,46.74,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
-871783200000,1942,5,1941,8,33,7,0.852,0.116,0.662,32007.4,192.8,192.8,190.5,4,4,4,1409,1259,1506,1217,1067,192,192,192,122.1,0,214,0.137,0.127,0.153,1095,1067,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.841,0.748,0.887,0.637,0.573,0.648,0.031,0.027,0.032,1.78,1.61,1.84,0.085,0.076,0.09,19.03,18.66,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.68,47.92,49.72,47.63,46.96,48.2,0,0,0,0,0,0,1.06,0,0.19,0.14,0.78,0.22,37.6
-871178400000,1942,5,1941,8,34,7,0.701,0.116,0.584,30224.1,189.8,189.8,179.9,4,4,4,1158,1059,1235,966.4,866.6,192,192,192,0,0,0,0.166,0.156,0.181,966.4,866.6,1043,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.614,0.51,0.713,0.421,0.358,0.519,0.02,0.016,0.024,1.3,1.1,1.52,0.06,0.05,0.071,20.3,19.84,20.81,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.89,42.2,48.43,44.98,41.36,47.46,0,0,0,0,0,0,0.999,0,0.117,0.17,0.83,0.17,43.1
-870573600000,1942,6,1941,9,35,7,0.577,0.0974,0.479,25746,167.5,167.5,153.3,4,3,3.5714285714285716,953.2,863.8,1035,792.2,702.8,161,161,161,0,0,0,0.169,0.156,0.186,792.2,702.8,874.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.44,0.362,0.514,0.321,0.271,0.362,0.014,0.012,0.016,1.01,0.892,1.11,0.045,0.039,0.051,21.29,20.88,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.77,39.47,51.3,43.43,38.48,48.2,0,0,0,0,0,0,0.851,0,0.098,0.17,0.83,0.17,44.6
-869968800000,1942,6,1941,9,36,7,0.437,0.0974,0.34,19259.1,132.8,132.8,114.6,3,2,2.857142857142857,723,643.9,817.2,562,482.9,161,161,161,0,0,0,0.224,0.197,0.25,562,482.9,656.2,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.282,0.237,0.336,0.177,0.127,0.239,0.0076,0.0054,0.01,0.67,0.561,0.813,0.029,0.024,0.036,22.54,22.02,22.89,0.953,0.947,0.956,0.976,0.97,0.98,0.93,0.919,0.937,41.86,35.86,51.84,40.51,34.79,48.2,0,0,0,0,0,0,0.637,0,0.097,0.22,0.78,0.22,44.1
-869364000000,1942,6,1941,9,37,7,0.342,0.0937,0.248,14731.8,96.4,96.4,87.69,2,2,2,565.1,525.1,619.8,410.1,370.3,155,119,161,0,0,0,0.275,0.227,0.303,410.1,370.3,458.8,990,990,990,966.1,966,966.4,23.9,23.6,24,0.203,0.189,0.224,0.0926,0.0738,0.116,0.0039,0.0031,0.0049,0.515,0.455,0.591,0.022,0.019,0.025,23.34,23.03,23.55,0.955,0.951,0.958,0.98,0.977,0.98,0.936,0.93,0.938,44.82,40.67,49.61,43.84,39.76,48.2,0,0,0,0,0,0,0.487,0,0.094,0.27,0.73,0.27,43.1
-868759200000,1942,6,1941,9,38,7,0.294,0.072,0.222,13368.1,85.12,85.12,79.57,2,2,2,486.6,461.1,512.2,367.6,342.1,119,119,119,0,0,0,0.245,0.232,0.258,367.6,342.1,393.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.194,0.0725,0.0605,0.0846,0.003,0.0025,0.0035,0.448,0.41,0.486,0.019,0.017,0.02,23.76,23.61,23.92,0.951,0.947,0.954,0.977,0.972,0.98,0.929,0.92,0.935,40.72,38,43.43,39.79,36.93,42.56,0,0,0,0,0,0,0.442,0,0.072,0.24,0.76,0.24,45.5
-868154400000,1942,6,1941,9,39,7,0.263,0.0672,0.196,11778.5,72.79,72.79,70.11,2,2,2,435.5,418.2,456.4,324.3,310.2,111.1,108,119,0,0,0,0.255,0.244,0.266,324.3,310.2,337.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.163,0.174,0.0521,0.0454,0.0583,0.0021,0.0019,0.0024,0.382,0.36,0.403,0.016,0.015,0.017,24.06,23.94,24.16,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,36.13,34.62,37.5,35.06,33.58,36.4,0,0,0,0,0,0,0.39,0,0.067,0.26,0.75,0.25,44.8
-867549600000,1942,7,1941,10,40,7,0.244,0.07,0.174,10437,67.16,67.16,62.12,2,2,2,402.8,389.6,418.2,287.1,254.6,115.7,108,135,0,0,0,0.288,0.258,0.347,287.1,254.6,310.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.146,0.163,0.0345,0.0192,0.0454,0.0014,0.00078,0.0019,0.326,0.28,0.36,0.013,0.011,0.015,24.26,24.16,24.37,0.938,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.914,32.02,28.31,34.62,31.06,27.47,33.58,0,0,0,0,0,0,0.345,0,0.07,0.29,0.71,0.29,42.8
-866944800000,1942,7,1941,10,41,7,0.228,0.0816,0.147,8764.1,54.93,54.93,52.17,2,1,1.8571428571428572,377.7,364,389.6,242.7,229,135,135,135,0,0,0,0.358,0.347,0.371,242.7,229,254.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.137,0.146,0.0166,0.0152,0.0192,0.00067,0.00061,0.00078,0.287,0.254,0.404,0.012,0.01,0.016,24.42,24.37,24.5,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.84,25.91,52.46,29.53,25.13,48.2,0,0,0,0,0,0,0.29,0,0.081,0.36,0.64,0.36,38.4
-866340000000,1942,7,1941,10,42,7,0.21,0.0816,0.129,7957.58,48.2,48.2,47.37,1,1,1,347.7,337.2,358.7,212.7,202.2,135,135,135,0,0,0,0.388,0.376,0.4,212.7,202.2,223.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.0138,0.0129,0.0148,0.00056,0.00052,0.0006,0.375,0.356,0.395,0.015,0.014,0.016,24.49,24.41,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.88,46.51,51.34,47.37,45.58,48.2,0,0,0,0,0,0,0.263,0,0.081,0.39,0.61,0.39,37.9
-865735200000,1942,7,1941,10,43,7,0.199,0.0782,0.121,7593.16,47.3,47.3,45.2,1,1,1,329.5,321.2,334.4,200.2,192.5,129.3,115,135,0,0,0,0.392,0.355,0.412,200.2,192.5,209.1,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.127,0.0128,0.0121,0.0135,0.00051,0.00049,0.00054,0.352,0.339,0.366,0.014,0.014,0.015,24.6,24.58,24.63,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.12,44.29,48.26,45.2,43.4,47.3,0,0,0,0,0,0,0.251,0,0.078,0.39,0.61,0.39,38.2
-865130400000,1942,8,1941,11,44,7,0.184,0.0696,0.115,7208.84,44.95,44.95,42.91,1,1,1,304.6,294.6,313.5,189.6,179.6,115,115,115,0,0,0,0.378,0.367,0.39,189.6,179.6,198.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0119,0.011,0.0126,0.00047,0.00044,0.0005,0.331,0.313,0.347,0.013,0.012,0.014,24.75,24.69,24.81,0.952,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.79,41.45,45.87,42.91,40.58,44.95,0,0,0,0,0,0,0.238,0,0.069,0.38,0.63,0.37,39.2
-864525600000,1942,8,1941,11,45,7,0.173,0.0581,0.115,7228.87,44.78,44.78,43.03,1,1,1,285.7,276.2,294.6,189.5,179.6,96.14,93,115,0,0,0,0.336,0.321,0.39,189.5,179.6,197,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.0119,0.011,0.0125,0.00047,0.00044,0.0005,0.329,0.313,0.342,0.013,0.012,0.014,24.83,24.8,24.88,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.91,41.45,45.7,43.03,40.58,44.78,0,0,0,0,0,0,0.239,0,0.058,0.34,0.66,0.34,41.8
-863920800000,1942,8,1941,11,46,7,0.162,0.0619,0.1,6285.33,41.58,41.58,37.41,1,1,1,268.5,263.1,276.2,166.1,148.1,102.4,93,115,0,0,0,0.382,0.337,0.437,166.1,148.1,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.106,0.116,0.00987,0.00834,0.0113,0.00039,0.00033,0.00045,0.288,0.257,0.318,0.011,0.01,0.013,24.94,24.88,24.99,0.944,0.938,0.949,0.975,0.97,0.98,0.921,0.91,0.931,38.36,34.07,42.43,37.41,33.04,41.58,0,0,0,0,0,0,0.208,0,0.062,0.38,0.62,0.38,38.8
-863316000000,1942,8,1941,11,47,7,0.155,0.0696,0.0851,5266.45,32.76,32.76,31.35,1,1,1,255.7,250.3,261.9,140.7,135.3,115,115,115,0,0,0,0.45,0.439,0.459,140.7,135.3,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00771,0.00725,0.00823,0.00031,0.00029,0.00033,0.243,0.234,0.254,0.0096,0.0092,0.01,25.03,25,25.07,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.32,31.03,33.77,31.35,30.1,32.76,0,0,0,0,0,0,0.174,0,0.0699,0.45,0.55,0.45,34
-862711200000,1942,8,1941,11,48,7,0.144,0.0571,0.0865,5377.81,33.94,33.94,32.01,1,1,1,237.5,231.5,246.5,143,131.5,94.43,91,115,0,0,0,0.397,0.375,0.467,143,131.5,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.104,0.00791,0.00693,0.00862,0.00031,0.00027,0.00034,0.245,0.227,0.26,0.0097,0.009,0.01,25.13,25.09,25.17,0.936,0.931,0.939,0.97,0.97,0.97,0.908,0.903,0.911,33,30.15,34.99,32.01,29.24,33.94,0,0,0,0,0,0,0.178,0,0.0575,0.4,0.6,0.4,37.3
-862106400000,1942,9,1941,12,49,7,0.135,0.055,0.0798,4955.92,30.81,30.81,29.5,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,0,0,0,0.408,0.398,0.42,131.9,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.0997,0.00696,0.00644,0.00745,0.00027,0.00025,0.00029,0.225,0.214,0.235,0.0088,0.0084,0.0093,25.24,25.19,25.29,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.41,28.97,31.76,29.5,28.1,30.81,0,0,0,0,0,0,0.164,0,0.0552,0.41,0.59,0.41,36.7
-861501600000,1942,9,1941,12,50,7,0.126,0.055,0.0712,4400.78,27.22,27.22,26.2,1,1,1,208.7,203.9,213,117.7,112.9,91,91,91,0,0,0,0.436,0.427,0.446,117.7,112.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0909,0.0941,0.00575,0.00535,0.00612,0.00023,0.00021,0.00024,0.2,0.191,0.207,0.0078,0.0075,0.0081,25.35,25.31,25.39,0.923,0.92,0.926,0.97,0.97,0.97,0.896,0.892,0.899,27.01,25.85,28.07,26.2,25.08,27.22,0,0,0,0,0,0,0.146,0,0.0548,0.44,0.57,0.43,34.9
-860900400000,1942,9,1941,12,51,7,0.122,0.055,0.0665,4097.62,25.05,25.05,24.39,1,1,1,201,196.6,203.8,110,105.6,91,91,91,0,0,0,0.453,0.446,0.463,110,105.6,112.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0883,0.0909,0.0051,0.00473,0.00534,0.0002,0.00018,0.00021,0.186,0.178,0.191,0.0073,0.007,0.0075,25.4,25.39,25.42,0.918,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.892,25.14,24.07,25.83,24.39,23.35,25.05,0,0,0,0,0,0,0.136,0,0.0555,0.45,0.55,0.45,33.6
-860295600000,1942,9,1941,12,52,7,0.111,0.0416,0.0697,4310.95,30.5,30.5,25.66,1,1,1,184,170.2,195.3,115.3,97.81,68.71,52,91,0,0,0,0.37,0.277,0.482,115.3,97.81,135.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0856,0.094,0.00555,0.00406,0.00728,0.00022,0.00016,0.00028,0.193,0.164,0.227,0.0075,0.0064,0.0089,25.38,25.34,25.41,0.921,0.911,0.933,0.97,0.968,0.97,0.893,0.883,0.905,26.46,22.26,31.44,25.66,21.55,30.5,0,0,0,0,0,0,0.143,0,0.0413,0.37,0.63,0.37,38.8
-859690800000,1942,10,1942,1,1,7,0.118,0.0333,0.0852,5337.28,32.65,32.65,31.77,1,1,1,195.9,191.6,196.6,140.9,123.6,55,52,73,0,0,0,0.28,0.264,0.371,140.9,123.6,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0926,0.0972,0.00773,0.00626,0.00804,0.0003,0.00024,0.00031,0.237,0.208,0.243,0.0092,0.0081,0.0095,25.36,25.35,25.39,0.935,0.927,0.936,0.97,0.97,0.97,0.907,0.9,0.908,32.75,28.54,33.66,31.77,27.68,32.65,0,0,0,0,0,0,0.176,0,0.0328,0.28,0.72,0.28,45.2
-859086000000,1942,10,1942,1,2,7,0.121,0.0442,0.0767,4779.77,28.83,28.83,28.45,1,1,1,199.8,196.6,201.4,126.8,123.6,73,73,73,0,0,0,0.365,0.362,0.371,126.8,123.6,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0926,0.0943,0.00653,0.00626,0.00667,0.00026,0.00024,0.00026,0.214,0.208,0.217,0.0084,0.0081,0.0085,25.38,25.37,25.39,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.33,28.54,29.72,28.45,27.68,28.83,0,0,0,0,0,0,0.158,0,0.0443,0.37,0.63,0.37,39.5
-858481200000,1942,10,1942,1,3,7,0.123,0.0442,0.079,4929.61,29.39,29.39,29.34,1,1,1,203.7,203.5,203.9,130.7,130.5,73,73,73,0,0,0,0.358,0.358,0.359,130.7,130.5,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.095,0.0951,0.00686,0.00684,0.00688,0.00027,0.00027,0.00027,0.221,0.221,0.221,0.0086,0.0086,0.0086,25.36,25.36,25.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.25,30.21,30.3,29.34,29.3,29.39,0,0,0,0,0,0,0.163,0,0.044,0.36,0.64,0.36,40.1
-857876400000,1942,10,1942,1,4,7,0.125,0.0459,0.0793,4939.35,30.34,30.34,29.4,1,1,1,206.9,203.8,216.8,131,123.8,75.86,73,93,0,0,0,0.366,0.351,0.429,131,123.8,135.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0947,0.0966,0.00689,0.00627,0.00723,0.00027,0.00025,0.00028,0.222,0.211,0.229,0.0087,0.0083,0.0089,25.34,25.29,25.36,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.31,28.47,31.28,29.4,27.62,30.34,0,0,0,0,0,0,0.163,0,0.0457,0.37,0.63,0.37,39.5
-857271600000,1942,11,1942,2,5,7,0.13,0.0562,0.0739,4576.88,27.62,27.62,27.24,1,1,1,215.2,213,216.8,122.2,120,93,93,93,0,0,0,0.432,0.429,0.437,122.2,120,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0934,0.0947,0.00613,0.00595,0.00627,0.00024,0.00023,0.00025,0.208,0.204,0.211,0.0081,0.008,0.0083,25.3,25.29,25.32,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.09,27.57,28.47,27.24,26.74,27.62,0,0,0,0,0,0,0.151,0,0.0561,0.43,0.57,0.43,35.2
-856666800000,1942,11,1942,2,6,7,0.133,0.0562,0.0768,4764.54,30.34,30.34,28.36,1,1,1,220,211.9,228.7,127,118.9,93,93,93,0,0,0,0.423,0.407,0.439,127,118.9,135.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.093,0.0989,0.00655,0.00585,0.00728,0.00026,0.00023,0.00029,0.216,0.202,0.232,0.0085,0.0079,0.0091,25.26,25.2,25.33,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.24,27.29,31.28,28.36,26.47,30.34,0,0,0,0,0,0,0.158,0,0.0562,0.42,0.58,0.42,35.8
